!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
! WeatherFile:  USA_CA_San.Francisco.Intl.AP.724940_TMY3.epw
! IDF File:     /phome/comstd/CtrlBenefit/simulation/OfficeLarge/sim_annual/input.nobackup/EEM34GridDR_OfficeLarge_SetPoint_SanFrancisco.idf
! Run Case:     EEM34GridDR_OfficeLarge_SetPoint_SanFrancisco
! GPARM parameters as input:
!    Case = EEM34GridDR_OfficeLarge_SetPoint_SanFrancisco
!    Wfile_TMY3 = USA_CA_San.Francisco.Intl.AP.724940_TMY3.epw
!    EEM01_Retune_MECH_SENS = base
!    EEM03_Retune_MECH_COIL = base
!    EEM04_Retune_Mech_HVAC = base
!    EEM05_Retune_MECH_SATReset = base
!    EEM06_Retune_Mech_ECON = base
!    EEM07_Retune_MECH_ExtFanShut = base
!    EEM08_Retune_MECH_StaticPReset = base
!    EEM09_Retune_Mech_DAMP = base
!    EEM10_Retune_MECH_PlantSD = base
!    EEM11_Retune_MECH_CWPPReset = base
!    EEM12_Retune_MECH_CWTReset = base
!    EEM13_Retune_MECH_CDWTReset = base
!    EEM14_Retune_MECH_HotWPPReset = base
!    EEM15_Retune_MECH_HWTReset = base
!    EEM16_Retune_MECH_MDP = base
!    EEM17_Retune_Mech_DBAN = base
!    EEM18_AdvCtrl_MECH_DCV = base
!    EEM19_AdCtrl_LTG_OCCS = base
!    EEM20_AdvCtrl_MECH_DLgtCtrl = base
!    EEM21_AdvCtrl_LTG_EXT = base
!    EEM22_AdCtrl_PLUG_PlugCtrl = base
!    EEM23_AdvCtrl_MECH_nightPurge = base
!    EEM25_AdvCtrl_MECH_ELEV = base
!    EEM26_AdvCtrl_MECH_WECO = base
!    EEM27_AdvCtrl_MECH_CoolTower = base
!    EEM33_PoCtrl_Mech_OPTM = base
!    EEM34_GridDR_MECH_Set = advn
!    EEM35_GridDR_MECH_precool = base
!    EEM36_GridDR_MECH_DutyCyc = base
!    EEM37_GridDR_LTG_Clean = base
!    EEM38_GridDR_MECH_ChilledWater = base
!    EEM41_Retrofit_MECH_LTG = base
!    EEM42_Retrofit_LTG_EXT = base
!    EEM43_Retrofit_MECH_FAN = base
!    EEM44_Retrofit_MECH_Boiler = base
!    EEM45_Retrofit_MECH_Chiller = base
!    EEM49_Retrofit_MECH_SWH = base
!    EEM50_Retrofit_MECH_Transformer = base
!    EEM51_Retrofit_ENV_Window = base
!    EEM52_Retrofit_ENV_Wall = base
!    EEM53_Retrofit_ENV_Roof = base






!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

Version,
    8.1;                     !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    Yes,                     !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    LargeOffice,             !- Name
    0.0000,                  !- North Axis {deg}
    City,                    !- Terrain
    0.0400,                  !- Loads Convergence Tolerance Value
    0.2000,                  !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

ShadowCalculation,
    AverageOverDaysInFrequency,  !- Calculation Method
    30,                      !- Calculation Frequency
    15000;                   !- Maximum Figures in Shadow Overlap Calculations


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,
    TARP;                    !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                   !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,
    ConductionTransferFunction,  !- Algorithm
    200.0000;                !- Surface Temperature Upper Limit {C}


!-   ===========  ALL OBJECTS IN CLASS: ZONEAIRHEATBALANCEALGORITHM ===========

ZoneAirHeatBalanceAlgorithm,
    AnalyticalSolution;      !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========


Timestep,
    12;                       !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========

ConvergenceLimits,
    5,                       !- Minimum System Timestep {minutes}
    25;                      !- Maximum HVAC Iterations





! general CZ related variables



!-   =========== 1111111111 Design Day Weather ===========
! Site:Location and design-day objects created by:
! /tools/bin/ddy2idf /phome/weather/EnergyPlus/tmy3.new/all/USA_CA_San.Francisco.Intl.AP.724940_TMY3.ddy
!
Site:Location,
  San Francisco Intl Ap_CA_USA Design_Conditions,     !- Site:Location Name
      37.62,     !- Latitude {N+ S-}
    -122.40,     !- Longitude {W- E+}
      -8.00,     !- Time Zone Relative to GMT {GMT+/-}
       2.00;     !- Elevation {m}

SizingPeriod:DesignDay,
  San Francisco Intl Ap Ann Htg 99.6% Condns DB,     !- Name
          1,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
        3.8,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,      !- Humidity Condition Type
        3.8,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily WetBulb Temperature Range {deltaC}
    101301.,      !- Barometric Pressure {Pa}
        2.2,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        150,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}

SizingPeriod:DesignDay,
  San Francisco Intl Ap Ann Clg .4% Condns DB=>MWB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       28.3,      !- Maximum Dry-Bulb Temperature {C}
        8.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,      !- Humidity Condition Type
       17.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily WetBulb Temperature Range {deltaC}
    101301.,      !- Barometric Pressure {Pa}
        5.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        310,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.365,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.435;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)




!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    ,                        !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    12,                      !- End Month
    31,                      !- End Day of Month
    Sunday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    1.0000;                  !- Number of Times Runperiod to be Repeated


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:SPECIALDAYS ===========

! US National Holidays
RunPeriodControl:SpecialDays,
    New Years Day,           !- Name
    January 1,               !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Veterans Day,            !- Name
    November 11,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Christmas,               !- Name
    December 25,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Independence Day,        !- Name
    July 4,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    MLK Day,                 !- Name
    3rd Monday in January,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Presidents Day,          !- Name
    3rd Monday in February,  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Memorial Day,            !- Name
    Last Monday in May,      !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Labor Day,               !- Name
    1st Monday in September, !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Columbus Day,            !- Name
    2nd Monday in October,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Thanksgiving,            !- Name
    4th Thursday in November,!- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========

! Daylight Saving Period in US
RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,     !- Start Date
    1st Sunday in November;  !- End Date



!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========





!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========








!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

	







!-   ===========  ALL OBJECTS IN CLASS: SITE:WATERMAINSTEMPERATURE ===========

Site:WaterMainsTemperature,
    Correlation,             !- Calculation Method
    ,                        !- Temperature Schedule Name
    13.78,                   !- Annual Average Outdoor Air Temperature {C}
    7.1;                    !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

!***** Schedule Set *****
ScheduleTypeLimits,
    Any Number;              !- Name

ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Humidity,                !- Name
    10,                      !- Lower Limit Value
    90,                      !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Number;                  !- Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    ZN_1_FLR_1_SEC_5 Water Equipment Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    ZN_1_FLR_1_SEC_5 Water Equipment Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    ZN_1_FLR_1_SEC_5 Water Equipment Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    43.3;                    !- Field 4

Schedule:Compact,
    ZN_1_FLR_2_SEC_5 Water Equipment Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    ZN_1_FLR_2_SEC_5 Water Equipment Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    ZN_1_FLR_2_SEC_5 Water Equipment Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    43.3;                    !- Field 4

Schedule:Compact,
    ZN_1_FLR_3_SEC_5 Water Equipment Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    ZN_1_FLR_3_SEC_5 Water Equipment Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    ZN_1_FLR_3_SEC_5 Water Equipment Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    43.3;                    !- Field 4

Schedule:Compact,
    SWHSys1-Loop-Temp-Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    48.9;                    !- Field 4

Schedule:Compact,
    SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    48.9;                    !- Field 4

Schedule:Compact,
    SWHSys1 Water Heater Ambient Temperature Schedule Name,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    22.0;                    !- Field 4

Schedule:Compact,
    HeatSys1 Loop Setpoint Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    82.2;                    !- Field 4

Schedule:Compact,
    CoolSys1 Loop Setpoint Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    6.6700;                  !- Field 4

! On peak and off peak hours are constant across the FP&L TOU schedules of interest.
! Therefore, just one TOU schedule:
Schedule:Compact,
    FPL_TOU_Schedule,        !- Name
    Number,                  !- Schedule Type Limits Name
    Through: 3/31,           !- Field 1
    For: WeekDays,           !- Field 2
    Until: 06:00,            !- Field 3
    3,                       !- Field 4
    Until: 10:00,            !- Field 5
    1,                       !- Field 6
    Until: 18:00,            !- Field 7
    3,                       !- Field 8
    Until: 22:00,            !- Field 9
    1,                       !- Field 10
    Until: 24:00,            !- Field 11
    3,                       !- Field 12
    For: AllOtherDays,       !- Field 13
    Until: 24:00,            !- Field 14
    3,                       !- Field 15
    Through: 10/31,          !- Field 16
    For: WeekDays,           !- Field 17
    Until: 12:00,            !- Field 18
    3,                       !- Field 19
    Until: 21:00,            !- Field 20
    1,                       !- Field 21
    Until: 24:00,            !- Field 22
    3,                       !- Field 23
    For: AllOtherDays,       !- Field 24
    Until: 24:00,            !- Field 25
    3,                       !- Field 26
    Through: 12/31,          !- Field 27
    For: WeekDays,           !- Field 28
    Until: 06:00,            !- Field 29
    3,                       !- Field 30
    Until: 10:00,            !- Field 31
    1,                       !- Field 32
    Until: 18:00,            !- Field 33
    3,                       !- Field 34
    Until: 22:00,            !- Field 35
    1,                       !- Field 36
    Until: 24:00,            !- Field 37
    3,                       !- Field 38
    For: AllOtherDays,       !- Field 39
    Until: 24:00,            !- Field 40
    3;                       !- Field 41

! EEM19_AdCtrl_LTG_OCCS
! line 467 change one number in BLDG_LIGHT_SCH_Base
Schedule:Compact,
    BLDG_LIGHT_SCH_Base,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,            !- Field 3
    0.15,                    !- Field 4
    Until: 07:00,            !- Field 5
    0.15,                    !- Field 6
    Until: 08:00,            !- Field 7
    0.3,                     !- Field 8
    Until: 17:00,            !- Field 9
    0.9,                     !- Field 10
    Until: 18:00,            !- Field 11
    0.5,                     !- Field 12
    Until: 20:00,            !- Field 13
    0.3,                     !- Field 14
    Until: 22:00,            !- Field 15
    0.2,                     !- Field 16
    Until: 23:00,            !- Field 17
    0.15,                    !- Field 18
    Until: 24:00,            !- Field 19
    0.15,                    !- Field 20
    For: SummerDesignDay,    !- Field 21
    Until: 24:00,            !- Field 22
    1.0,                     !- Field 23
    For: Saturday,           !- Field 24
    Until: 06:00,            !- Field 25
    0.15,                    !- Field 26
    Until: 08:00,            !- Field 27
    0.15,                    !- Field 28
    Until: 12:00,            !- Field 29
    0.3,                     !- Field 30
    Until: 17:00,            !- Field 31
    0.15,                    !- Field 32
    Until: 24:00,            !- Field 33
    0.15,                    !- Field 34
    For: WinterDesignDay,    !- Field 35
    Until: 24:00,            !- Field 36
    0.0,                     !- Field 37
    For: Sunday Holidays AllOtherDays,  !- Field 38
    Until: 24:00,            !- Field 39
    0.15;                    !- Field 40



!- PART1: EEM37_GridDR_LTG_Clean: insert schedule line 499-541
    





Schedule:Compact,
    BLDG_EQUIP_SCH_Base,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00,            !- Field 3
    0.40,                    !- Field 4
    Until: 12:00,            !- Field 5
    0.90,                    !- Field 6
    Until: 13:00,            !- Field 7
    0.80,                    !- Field 8
    Until: 17:00,            !- Field 9
    0.90,                    !- Field 10
    Until: 18:00,            !- Field 11
    0.50,                    !- Field 12
    Until: 24:00,            !- Field 13
    0.40,                    !- Field 14
    For: SummerDesignDay,    !- Field 15
    Until: 24:00,            !- Field 16
    1.0,                     !- Field 17
    For: Saturday,           !- Field 18
    Until: 06:00,            !- Field 19
    0.30,                    !- Field 20
    Until: 08:00,            !- Field 21
    0.4,                     !- Field 22
    Until: 12:00,            !- Field 23
    0.5,                     !- Field 24
    Until: 17:00,            !- Field 25
    0.35,                    !- Field 26
    Until: 24:00,            !- Field 27
    0.30,                    !- Field 28
    For: WinterDesignDay,    !- Field 29
    Until: 24:00,            !- Field 30
    0.0,                     !- Field 31
    For: Sunday Holidays AllOtherDays,  !- Field 32
    Until: 24:00,            !- Field 33
    0.30;                    !- Field 34

Schedule:Compact,
    BLDG_EQUIP_SCH_Adv,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00,            !- Field 3
    0.31,                    !- Field 4
    Until: 12:00,            !- Field 5
    0.86,                    !- Field 6
    Until: 13:00,            !- Field 7
    0.75,                    !- Field 8
    Until: 17:00,            !- Field 9
    0.86,                    !- Field 10
    Until: 18:00,            !- Field 11
    0.45,                    !- Field 12
    Until: 24:00,            !- Field 13
    0.31,                    !- Field 14
    For: SummerDesignDay,    !- Field 15
    Until: 24:00,            !- Field 16
    1.0,                     !- Field 17
    For: Saturday,           !- Field 18
    Until: 06:00,            !- Field 19
    0.20,                    !- Field 20
    Until: 08:00,            !- Field 21
    0.3,                     !- Field 22
    Until: 12:00,            !- Field 23
    0.4,                     !- Field 24
    Until: 17:00,            !- Field 25
    0.30,                    !- Field 26
    Until: 24:00,            !- Field 27
    0.20,                    !- Field 28
    For: WinterDesignDay,    !- Field 29
    Until: 24:00,            !- Field 30
    0.0,                     !- Field 31
    For: Sunday Holidays AllOtherDays,  !- Field 32
    Until: 24:00,            !- Field 33
    0.20;                    !- Field 34

Schedule:Compact,
    DataCenter_Plug_SCH,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00,            !- Field 3
    0.75,                    !- Field 4
    Until: 18:00,            !- Field 5
    1.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    0.75,                    !- Field 8
    For: SummerDesignDay,    !- Field 9
    Until: 24:00,            !- Field 10
    1.0,                     !- Field 11
    For: Saturday,           !- Field 12
    Until: 08:00,            !- Field 13
    0.75,                    !- Field 14
    Until: 14:00,            !- Field 15
    1.0,                     !- Field 16
    Until: 24:00,            !- Field 17
    0.75,                    !- Field 18
    For: WinterDesignDay,    !- Field 19
    Until: 24:00,            !- Field 20
    0.0,                     !- Field 21
    For: Sunday Holidays AllOtherDays,  !- Field 22
    Until: 24:00,            !- Field 23
    0.75;                    !- Field 24
    
! PART1: EEM21_AdvCtrl_LTG_EXT
! part 1: put parking light schedule into the model: line 603-629 of the "adv" model
Schedule:Compact,
    ParkingLightsSch,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 5:00,            !- Field 3
    0.25,                    !- Field 4
    Until: 19:00,            !- Field 5
    1.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    0.25,                    !- Field 8
    For: SummerDesignDay,    !- Field 9
    Until: 24:00,            !- Field 10
    1.0,                     !- Field 11
    For: Saturday,           !- Field 12
    Until: 05:00,            !- Field 13
    0.25,                    !- Field 14
    Until: 19:00,            !- Field 15
    1.0,                     !- Field 16
    Until: 24:00,            !- Field 17
    0.25,                    !- Field 18
    For: WinterDesignDay,    !- Field 19
    Until: 24:00,            !- Field 20
    1,                     !- Field 21
    For: Sunday Holidays AllOtherDays,  !- Field 22
    Until: 24:00,            !- Field 23
    0.25;                    !- Field 24

    
    

Schedule:Compact,
    BLDG_OCC_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 07:00,            !- Field 5
    0.1,                     !- Field 6
    Until: 08:00,            !- Field 7
    0.2,                     !- Field 8
    Until: 12:00,            !- Field 9
    0.95,                    !- Field 10
    Until: 13:00,            !- Field 11
    0.5,                     !- Field 12
    Until: 17:00,            !- Field 13
    0.95,                    !- Field 14
    Until: 18:00,            !- Field 15
    0.3,                     !- Field 16
    Until: 22:00,            !- Field 17
    0.1,                     !- Field 18
    Until: 24:00,            !- Field 19
    0.05,                    !- Field 20
    For: SummerDesignDay,    !- Field 21
    Until: 06:00,            !- Field 22
    0.0,                     !- Field 23
    Until: 22:00,            !- Field 24
    1.0,                     !- Field 25
    Until: 24:00,            !- Field 26
    0.05,                    !- Field 27
    For: Saturday,           !- Field 28
    Until: 06:00,            !- Field 29
    0.0,                     !- Field 30
    Until: 08:00,            !- Field 31
    0.1,                     !- Field 32
    Until: 12:00,            !- Field 33
    0.3,                     !- Field 34
    Until: 17:00,            !- Field 35
    0.1,                     !- Field 36
    Until: 19:00,            !- Field 37
    0.05,                    !- Field 38
    Until: 24:00,            !- Field 39
    0.0,                     !- Field 40
    For: WinterDesignDay,    !- Field 41
    Until: 24:00,            !- Field 42
    0.0,                     !- Field 43
    For: Sunday Holidays AllOtherDays,  !- Field 44
    Until: 06:00,            !- Field 45
    0.0,                     !- Field 46
    Until: 18:00,            !- Field 47
    0.05,                    !- Field 48
    Until: 24:00,            !- Field 49
    0.0;                     !- Field 50

Schedule:Compact,
    FLR1_CONF_OCC_SCH,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 08:00,            !- Field 5
    0.0,                     !- Field 6
    Until: 10:00,            !- Field 7
    1.0,                     !- Field 8
    Until: 14:00,            !- Field 9
    0.0,                     !- Field 10
    Until: 15:00,            !- Field 11
    1.0,                     !- Field 12
    Until: 24:00,            !- Field 13
    0.0,                     !- Field 14
    For: SummerDesignDay,    !- Field 15
    Until: 06:00,            !- Field 16
    0.0,                     !- Field 17
    Until: 22:00,            !- Field 18
    1.0,                     !- Field 19
    Until: 24:00,            !- Field 20
    0.0,                     !- Field 21
    For: Saturday,           !- Field 22
    Until: 24:00,            !- Field 23
    0.0,                     !- Field 24
    For: WinterDesignDay,    !- Field 25
    Until: 24:00,            !- Field 26
    0.0,                     !- Field 27
    For: Sunday Holidays AllOtherDays,  !- Field 28
    Until: 24:00,            !- Field 29
    0.0;                     !- Field 30

Schedule:Compact,
    FLR3_CONF_OCC_SCH,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 10:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 11:00,            !- Field 5
    1.0,                     !- Field 6
    Until: 14:00,            !- Field 7
    0.0,                     !- Field 8
    Until: 16:00,            !- Field 9
    1.0,                     !- Field 10
    Until: 24:00,            !- Field 11
    0.0,                     !- Field 12
    For: SummerDesignDay,    !- Field 13
    Until: 06:00,            !- Field 14
    0.0,                     !- Field 15
    Until: 22:00,            !- Field 16
    1.0,                     !- Field 17
    Until: 24:00,            !- Field 18
    0.0,                     !- Field 19
    For: Saturday,           !- Field 20
    Until: 24:00,            !- Field 21
    0.0,                     !- Field 22
    For: WinterDesignDay,    !- Field 23
    Until: 24:00,            !- Field 24
    0.0,                     !- Field 25
    For: Sunday Holidays AllOtherDays,  !- Field 26
    Until: 24:00,            !- Field 27
    0.0;                     !- Field 28

! -------------------------- PART 1: 04_06_09_17_33 --------------------------
! part1 of (04_ShortenHVACOperationSch) & (06_EconomizerDamperLeakage): line 723-753
! April 1, 2014 12:49 pm
Schedule:Compact,
    MinOAFracSch_Base,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,            !- Field 3
    0.15,                    !- Field 4
    Until: 22:00,            !- Field 5
    0.15,                    !- Field 6
    Until: 24:00,            !- Field 7
    0.15,                    !- Field 8
    For: Saturday,           !- Field 9
    Until: 05:00,            !- Field 10
    0.15,                    !- Field 11
    Until: 18:00,            !- Field 12
    0.15,                    !- Field 13
    Until: 24:00,            !- Field 14
    0.15,                     !- Field 15
    For: SummerDesignDay WinterDesignDay,  !- Field 16
    Until: 05:00,            !- Field 17
    0.15,                     !- Field 18
    Until: 22:00,            !- Field 19
    0.15,                    !- Field 20
    Until: 24:00,            !- Field 21
    0.15,                     !- Field 22
    For: Sunday Holidays AllOtherDays,  !- Field 23
    Until: 05:00,            !- Field 24
    0.15,                    !- Field 25
    Until: 18:00,            !- Field 26
    0.15,                    !- Field 27
    Until: 24:00,            !- Field 28
    0.15;                    !- Field 29




! PART1 EEM18_AdvCtrl_MECH_DCV
! part 1: dcv scheudle in line 756-785 of DCV model: should be alwayd be in the model: insert before line 787
Schedule:Compact,
    MinOAFracSch_DCV,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,            !- Field 3
    0.10,                    !- Field 4
    Until: 22:00,            !- Field 5
    0.10,                    !- Field 6
    Until: 24:00,            !- Field 7
    0.10,                    !- Field 8
    For: Saturday,           !- Field 9
    Until: 05:00,            !- Field 10
    0.10,                    !- Field 11
    Until: 18:00,            !- Field 12
    0.10,                    !- Field 13
    Until: 24:00,            !- Field 14
    0.1,                     !- Field 15
    For: SummerDesignDay,    !- Field 16
    Until: 24:00,            !- Field 17
    0.15,                    !- Field 18
    For: WinterDesignDay,    !- Field 19
    Until: 24:00,            !- Field 20
    0.15,                    !- Field 21
    For: Sunday Holidays AllOtherDays,  !- Field 22
    Until: 06:00,            !- Field 23
    0.10,                    !- Field 24
    Until: 18:00,            !- Field 25
    0.10,                    !- Field 26
    Until: 24:00,            !- Field 27
    0.10;                    !- Field 28



Schedule:Compact,
    MinOAFracSch_ShortHVAC,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00,            !- Field 3
    0.00,                    !- Field 4
    Until: 18:00,            !- Field 5
    0.15,                    !- Field 6
    Until: 24:00,            !- Field 7
    0.00,                    !- Field 8
    For: Saturday,           !- Field 9
    Until: 08:00,            !- Field 10
    0.00,                    !- Field 11
    Until: 12:00,            !- Field 12
    0.15,                    !- Field 13
    Until: 24:00,            !- Field 14
    0.0,                     !- Field 15
    For: SummerDesignDay,    !- Field 16
    Until: 08:00,            !- Field 17
    0.0,                     !- Field 18
    Until: 22:00,            !- Field 19
    0.15,                    !- Field 20
    Until: 24:00,            !- Field 21
    0.0,                     !- Field 22
    For: WinterDesignDay,    !- Field 23
    Until: 08:00,            !- Field 24
    0.0,                     !- Field 25
    Until: 18:00,            !- Field 26
    0.15,                    !- Field 27
    Until: 24:00,            !- Field 28
    0.0,                     !- Field 29
    For: Sunday Holidays AllOtherDays,  !- Field 30
    Until: 08:00,            !- Field 31
    0.00,                    !- Field 32
    Until: 18:00,            !- Field 33
    0.00,                    !- Field 34
    Until: 24:00,            !- Field 35
    0.00;                    !- Field 36

! -------------------------- PART 2: 04_06_09_17_33 --------------------------
! part2 0f (6_EconomizerDamperLeakage): line 795-801
Schedule:Compact,
    MaxOAFracSch_Base,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.7;                     !- Field 4




Schedule:Compact,
    MaxOAFracSch_Adv,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.95;                    !- Field 4

Schedule:Compact,
    BLDG_ELEVATORS,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 07:00,            !- Field 3
    0.00,                    !- Field 4
    Until: 08:00,            !- Field 5
    0.35,                    !- Field 6
    Until: 09:00,            !- Field 7
    0.69,                    !- Field 8
    Until: 10:00,            !- Field 9
    0.43,                    !- Field 10
    Until: 11:00,            !- Field 11
    0.37,                    !- Field 12
    Until: 12:00,            !- Field 13
    0.43,                    !- Field 14
    Until: 13:00,            !- Field 15
    0.58,                    !- Field 16
    Until: 14:00,            !- Field 17
    0.48,                    !- Field 18
    Until: 15:00,            !- Field 19
    0.37,                    !- Field 20
    Until: 16:00,            !- Field 21
    0.37,                    !- Field 22
    Until: 17:00,            !- Field 23
    0.46,                    !- Field 24
    Until: 18:00,            !- Field 25
    0.62,                    !- Field 26
    Until: 19:00,            !- Field 27
    0.20,                    !- Field 28
    Until: 20:00,            !- Field 29
    0.12,                    !- Field 30
    Until: 21:00,            !- Field 31
    0.04,                    !- Field 32
    Until: 22:00,            !- Field 33
    0.04,                    !- Field 34
    Until: 23:00,            !- Field 35
    0.00,                    !- Field 36
    Until: 24:00,            !- Field 37
    0.00,                    !- Field 38
    For: Saturday,           !- Field 39
    Until: 07:00,            !- Field 40
    0.00,                    !- Field 41
    Until: 08:00,            !- Field 42
    0.16,                    !- Field 43
    Until: 09:00,            !- Field 44
    0.14,                    !- Field 45
    Until: 10:00,            !- Field 46
    0.21,                    !- Field 47
    Until: 11:00,            !- Field 48
    0.18,                    !- Field 49
    Until: 12:00,            !- Field 50
    0.25,                    !- Field 51
    Until: 13:00,            !- Field 52
    0.21,                    !- Field 53
    Until: 14:00,            !- Field 54
    0.13,                    !- Field 55
    Until: 15:00,            !- Field 56
    0.08,                    !- Field 57
    Until: 16:00,            !- Field 58
    0.04,                    !- Field 59
    Until: 17:00,            !- Field 60
    0.05,                    !- Field 61
    Until: 18:00,            !- Field 62
    0.06,                    !- Field 63
    Until: 24:00,            !- Field 64
    0.00,                    !- Field 65
    For: Sunday Holidays AllOtherDays,  !- Field 66
    Until: 24:00,            !- Field 67
    0.00;                    !- Field 68

Schedule:Compact,
    ELEV_LIGHT_FAN_SCH_Base, !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    ELEV_LIGHT_FAN_SCH_Adv,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 07:00,            !- Field 3
    0.00,                    !- Field 4
    Until: 08:00,            !- Field 5
    0.35,                    !- Field 6
    Until: 09:00,            !- Field 7
    0.69,                    !- Field 8
    Until: 10:00,            !- Field 9
    0.43,                    !- Field 10
    Until: 11:00,            !- Field 11
    0.37,                    !- Field 12
    Until: 12:00,            !- Field 13
    0.43,                    !- Field 14
    Until: 13:00,            !- Field 15
    0.58,                    !- Field 16
    Until: 14:00,            !- Field 17
    0.48,                    !- Field 18
    Until: 15:00,            !- Field 19
    0.37,                    !- Field 20
    Until: 16:00,            !- Field 21
    0.37,                    !- Field 22
    Until: 17:00,            !- Field 23
    0.46,                    !- Field 24
    Until: 18:00,            !- Field 25
    0.62,                    !- Field 26
    Until: 19:00,            !- Field 27
    0.20,                    !- Field 28
    Until: 20:00,            !- Field 29
    0.12,                    !- Field 30
    Until: 21:00,            !- Field 31
    0.04,                    !- Field 32
    Until: 22:00,            !- Field 33
    0.04,                    !- Field 34
    Until: 23:00,            !- Field 35
    0.00,                    !- Field 36
    Until: 24:00,            !- Field 37
    0.00,                    !- Field 38
    For: Saturday,           !- Field 39
    Until: 07:00,            !- Field 40
    0.00,                    !- Field 41
    Until: 08:00,            !- Field 42
    0.16,                    !- Field 43
    Until: 09:00,            !- Field 44
    0.14,                    !- Field 45
    Until: 10:00,            !- Field 46
    0.21,                    !- Field 47
    Until: 11:00,            !- Field 48
    0.18,                    !- Field 49
    Until: 12:00,            !- Field 50
    0.25,                    !- Field 51
    Until: 13:00,            !- Field 52
    0.21,                    !- Field 53
    Until: 14:00,            !- Field 54
    0.13,                    !- Field 55
    Until: 15:00,            !- Field 56
    0.08,                    !- Field 57
    Until: 16:00,            !- Field 58
    0.04,                    !- Field 59
    Until: 17:00,            !- Field 60
    0.05,                    !- Field 61
    Until: 18:00,            !- Field 62
    0.06,                    !- Field 63
    Until: 24:00,            !- Field 64
    0.00,                    !- Field 65
    For: Sunday Holidays AllOtherDays,  !- Field 66
    Until: 24:00,            !- Field 67
    0.00;                    !- Field 68

Schedule:Compact,
    BLDG_SWH_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 05:00,            !- Field 3
    0.05,                    !- Field 4
    Until: 06:00,            !- Field 5
    0.08,                    !- Field 6
    Until: 07:00,            !- Field 7
    0.07,                    !- Field 8
    Until: 08:00,            !- Field 9
    0.19,                    !- Field 10
    Until: 09:00,            !- Field 11
    0.35,                    !- Field 12
    Until: 10:00,            !- Field 13
    0.38,                    !- Field 14
    Until: 11:00,            !- Field 15
    0.39,                    !- Field 16
    Until: 12:00,            !- Field 17
    0.47,                    !- Field 18
    Until: 13:00,            !- Field 19
    0.57,                    !- Field 20
    Until: 14:00,            !- Field 21
    0.54,                    !- Field 22
    Until: 15:00,            !- Field 23
    0.34,                    !- Field 24
    Until: 16:00,            !- Field 25
    0.33,                    !- Field 26
    Until: 17:00,            !- Field 27
    0.44,                    !- Field 28
    Until: 18:00,            !- Field 29
    0.26,                    !- Field 30
    Until: 19:00,            !- Field 31
    0.21,                    !- Field 32
    Until: 20:00,            !- Field 33
    0.15,                    !- Field 34
    Until: 21:00,            !- Field 35
    0.17,                    !- Field 36
    Until: 22:00,            !- Field 37
    0.08,                    !- Field 38
    Until: 24:00,            !- Field 39
    0.05,                    !- Field 40
    For: Saturday WinterDesignDay,  !- Field 41
    Until: 05:00,            !- Field 42
    0.05,                    !- Field 43
    Until: 06:00,            !- Field 44
    0.08,                    !- Field 45
    Until: 07:00,            !- Field 46
    0.07,                    !- Field 47
    Until: 08:00,            !- Field 48
    0.11,                    !- Field 49
    Until: 09:00,            !- Field 50
    0.15,                    !- Field 51
    Until: 10:00,            !- Field 52
    0.21,                    !- Field 53
    Until: 11:00,            !- Field 54
    0.19,                    !- Field 55
    Until: 12:00,            !- Field 56
    0.23,                    !- Field 57
    Until: 13:00,            !- Field 58
    0.20,                    !- Field 59
    Until: 14:00,            !- Field 60
    0.19,                    !- Field 61
    Until: 15:00,            !- Field 62
    0.15,                    !- Field 63
    Until: 16:00,            !- Field 64
    0.13,                    !- Field 65
    Until: 17:00,            !- Field 66
    0.14,                    !- Field 67
    Until: 21:00,            !- Field 68
    0.07,                    !- Field 69
    Until: 22:00,            !- Field 70
    0.09,                    !- Field 71
    Until: 24:00,            !- Field 72
    0.05,                    !- Field 73
    For: Sunday Holidays AllOtherDays,  !- Field 74
    Until: 05:00,            !- Field 75
    0.04,                    !- Field 76
    Until: 06:00,            !- Field 77
    0.07,                    !- Field 78
    Until: 11:00,            !- Field 79
    0.04,                    !- Field 80
    Until: 13:00,            !- Field 81
    0.06,                    !- Field 82
    Until: 14:00,            !- Field 83
    0.09,                    !- Field 84
    Until: 15:00,            !- Field 85
    0.06,                    !- Field 86
    Until: 21:00,            !- Field 87
    0.04,                    !- Field 88
    Until: 22:00,            !- Field 89
    0.07,                    !- Field 90
    Until: 24:00,            !- Field 91
    0.04;                    !- Field 92

! -------------------------- PART 3: 04_06_09_17_33 --------------------------
! part2 of (04_ShortenHVACOperationSch): line 1066-1083
Schedule:Compact,
    HVACOperationSchd,       !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 05:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 22:00, !- Field 5
    1.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    0.0,                     !- Field 8
    For: Saturday,           !- Field 9
    Until: 05:00,            !- Field 10
    0.0,                     !- Field 11
    Until: 18:00, !- Field 12
    1.0,                     !- Field 13
    Until: 24:00,            !- Field 14
    0.0,                     !- Field 15
    For: Sunday Holidays AllOtherDays,  !- Field 16
    Until: 07:00,            !- Field 17
    0.0,                     !- Field 18
    Until: 18:00,            !- Field 19
    0.0,                     !- Field 20
    Until: 24:00,            !- Field 21
    0.0;                     !- Field 22




! -------------------------- PART 9: 04_06_09_17_33 --------------------------
! Feb 18, 2014: Revised based on "LargeOffice_33_OptimStart_Feb10.idf"
! part1 of (EEM33): insert the three schedule for OptimalStart to the models after line 1083
Schedule:Compact,
    HVACOperationSchd VAV_1, !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 08:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 22:00,            !- Field 5
    1.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    0.0,                     !- Field 8
    For: Saturday,           !- Field 9
    Until: 08:00,            !- Field 10
    0.0,                     !- Field 11
    Until: 18:00,            !- Field 12
    1.0,                     !- Field 13
    Until: 24:00,            !- Field 14
    0.0,                     !- Field 15
    For: Sunday Holidays AllOtherDays,  !- Field 16
    Until: 07:00,            !- Field 17
    0.0,                     !- Field 18
    Until: 18:00,            !- Field 19
    0.0,                     !- Field 20
    Until: 24:00,            !- Field 21
    0.0;                     !- Field 22

Schedule:Compact,
    HVACOperationSchd VAV_2, !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 08:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 22:00,            !- Field 5
    1.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    0.0,                     !- Field 8
    For: Saturday,           !- Field 9
    Until: 08:00,            !- Field 10
    0.0,                     !- Field 11
    Until: 18:00,            !- Field 12
    1.0,                     !- Field 13
    Until: 24:00,            !- Field 14
    0.0,                     !- Field 15
    For: Sunday Holidays AllOtherDays,  !- Field 16
    Until: 07:00,            !- Field 17
    0.0,                     !- Field 18
    Until: 18:00,            !- Field 19
    0.0,                     !- Field 20
    Until: 24:00,            !- Field 21
    0.0;                     !- Field 22

Schedule:Compact,
    HVACOperationSchd VAV_3, !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 08:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 22:00,            !- Field 5
    1.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    0.0,                     !- Field 8
    For: Saturday,           !- Field 9
    Until: 08:00,            !- Field 10
    0.0,                     !- Field 11
    Until: 18:00,            !- Field 12
    1.0,                     !- Field 13
    Until: 24:00,            !- Field 14
    0.0,                     !- Field 15
    For: Sunday Holidays AllOtherDays,  !- Field 16
    Until: 07:00,            !- Field 17
    0.0,                     !- Field 18
    Until: 18:00,            !- Field 19
    0.0,                     !- Field 20
    Until: 24:00,            !- Field 21
    0.0;                     !- Field 22
    


Schedule:Compact,
    Optimal Start Availability Schd,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 05:00,            !- Field 3
    0,                       !- Field 4
    Until: 8:00,             !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Saturday,           !- Field 9
    Until: 05:00,            !- Field 10
    0,                       !- Field 11
    Until: 08:00,            !- Field 12
    1,                       !- Field 13
    Until: 24:00,            !- Field 14
    0,                       !- Field 15
    For: Sunday Holidays AllOtherDays,  !- Field 16
    Until: 07:00,            !- Field 17
    0,                       !- Field 18
    Until: 18:00,            !- Field 19
    0,                       !- Field 20
    Until: 24:00,            !- Field 21
    0;                       !- Field 22    

    

! April 1, 2014: revised night cycle availability schedules for all prototypes based on email on April 1, 2014: 5:38 pm



! ------------------------------ PART 1: 08_StaticPReset ----------------------
! 1st part: take from lines 1086 - 1105 from TOD model
! This object should be put in the baseline model.
Schedule:Compact,
    SP_Reset TOD Schedule,       !- Name
    on/off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 05:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 17:00,            !- Field 5
    1.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    0.0,                     !- Field 8
    For: Saturday,           !- Field 9
    Until: 05:00,            !- Field 10
    0.0,                     !- Field 11
    Until: 13:00,            !- Field 12
    1.0,                     !- Field 13
    Until: 24:00,            !- Field 14
    0.0,                     !- Field 15
    For: Sunday Holidays AllOtherDays,  !- Field 16
    Until: 24:00,            !- Field 17
    0.0;                     !- Field 18





! -------------------------- PART 4: 04_06_09_17_33 --------------------------
! part3 of (04_ShortenHVACOperationSch): line 1085-1105
Schedule:Compact,
    PumpOperationSchd,       !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 05:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 22:00,            !- Field 5
    1.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    0.0,                     !- Field 8
    For: Saturday,           !- Field 9
    Until: 05:00,            !- Field 10
    0.0,                     !- Field 11
    Until: 18:00,            !- Field 12
    1.0,                     !- Field 13
    Until: 24:00,            !- Field 14
    0.0,                     !- Field 15
    For: Sunday Holidays AllOtherDays,  !- Field 16
    Until: 24:00,            !- Field 17
    0.0;                     !- Field 18






Schedule:Compact,
    ExFanOperSchd,           !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 05:00,            !- Field 3
    1.0,                     !- Field 4
    Until: 22:00,            !- Field 5
    1.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    1.0,                     !- Field 8
    For: Saturday,           !- Field 9
    Until: 05:00,            !- Field 10
    1.0,                     !- Field 11
    Until: 18:00,            !- Field 12
    1.0,                     !- Field 13
    Until: 24:00,            !- Field 14
    1.0,                     !- Field 15
    For: Sunday Holidays AllOtherDays,  !- Field 16
    Until: 24:00,            !- Field 17
    1.0;                     !- Field 18



! -------------------------- PART 4: 04_06_09_17_33 --------------------------
! part4 of (04_ShortenHVACOperationSch): line 1107-1149 (17_WiderDeadBandAndSetback) line 1129-1171 of WiderDeanBand of eem17, line 1129-1171 of eem 33 (OptimalStop) and line 1181=1223 of eem33 (OptimalStart)
! part 2 of EEM33
! April 2, 2014: EEM33 does not change "HTGSETP_SCH_Base_ExtendedHVAC" and "clgSETP_SCH_Base_ExtendedHVAC", remove it associated with it.
Schedule:Compact,
    HTGSETP_SCH_Base_ExtendedHVAC,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,            !- Field 3
    18.3,                    !- Field 4
    Until: 06:00,            !- Field 5
    19.3,                    !- Field 6
    Until: 07:00,            !- Field 7
    20.3,                    !- Field 8
    Until: 22:00,            !- Field 9
    21.7,                    !- Field 10
    Until: 24:00,            !- Field 11
    18.3,                    !- Field 12
    For: SummerDesignDay,    !- Field 13
    Until: 24:00,            !- Field 14
    18.3,                    !- Field 15
    For: WinterDesignDay,    !- Field 16
    Until: 05:00,            !- Field 17
    18.3,                    !- Field 18
    Until: 06:00,            !- Field 19
    19.3,                    !- Field 20
    Until: 07:00,            !- Field 21
    20.3,                    !- Field 22
    Until: 22:00,            !- Field 23
    21.7,                    !- Field 24
    Until: 24:00,            !- Field 25
    18.3,                    !- Field 26
    For: Saturday,           !- Field 27
    Until: 05:00,            !- Field 28
    18.3,                    !- Field 29
    Until: 06:00,            !- Field 30
    19.3,                    !- Field 31
    Until:  07:00,           !- Field 32
    20.3,                    !- Field 33
    Until: 18:00,            !- Field 34
    21.7,                    !- Field 35
    Until: 24:00,            !- Field 36
    18.3,                    !- Field 37
    For: Sunday Holidays AllOtherDays,  !- Field 38
    Until: 24:00,            !- Field 39
    18.3;                    !- Field 40



! The Base heating setpoint schedule is based on AEDG with heating setpoint inreased from 21C (70F) to 21.7C (71F)
! Matches with the short HVAC operation schedule
Schedule:Compact,
    HTGSETP_SCH_Base_ShortHVAC,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,            !- Field 3
    15.6,                    !- Field 4
    Until: 06:00,            !- Field 5
    17.6,                    !- Field 6
    Until: 07:00,            !- Field 7
    19.6,                    !- Field 8
    Until: 19:00,            !- Field 9
    21.7,                    !- Field 10
    Until: 24:00,            !- Field 11
    15.6,                    !- Field 12
    For: Saturday,           !- Field 13
    Until: 05:00,            !- Field 14
    15.6,                    !- Field 15
    Until: 06:00,            !- Field 16
    17.6,                    !- Field 17
    Until: 07:00,            !- Field 18
    19.6,                    !- Field 19
    Until: 15:00,            !- Field 20
    21.7,                    !- Field 21
    Until: 24:00,            !- Field 22
    15.6,                    !- Field 23
    For SummerDesignDay,     !- Field 24
    Until: 24:00,            !- Field 25
    15.6,                    !- Field 26
    For: WinterDesignDay,    !- Field 27
    Until: 05:00,            !- Field 28
    15.6,                    !- Field 29
    Until: 06:00,            !- Field 30
    17.6,                    !- Field 31
    Until: 07:00,            !- Field 32
    19.6,                    !- Field 33
    Until: 22:00,            !- Field 34
    21.7,                    !- Field 35
    Until: 24:00,            !- Field 36
    15.6,                    !- Field 37
    For: Sunday Holidays AllOtherDays,  !- Field 38
    Until: 07:00,            !- Field 39
    15.6,                    !- Field 40
    Until: 18:00,            !- Field 41
    15.6,                    !- Field 42
    Until: 24:00,            !- Field 43
    15.6;                    !- Field 44

! The schedule HTGSETP_SCH_Adv_ExtendedHVAC is the result due to the change of setpoint only.
! Change the heating setpoint from 21.7C (71F) to 20.6C (69F)
Schedule:Compact,
    HTGSETP_SCH_Adv_ExtendedHVAC,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,            !- Field 3
    15.6,                    !- Field 4
    Until: 06:00,            !- Field 5
    17.6,                    !- Field 6
    Until: 07:00,            !- Field 7
    19.6,                    !- Field 8
    Until: 22:00,            !- Field 9
    20.6,                    !- Field 10
    Until: 24:00,            !- Field 11
    15.6,                    !- Field 12
    For: Saturday,           !- Field 13
    Until: 05:00,            !- Field 14
    15.6,                    !- Field 15
    Until: 06:00,            !- Field 16
    17.6,                    !- Field 17
    Until: 07:00,            !- Field 18
    19.6,                    !- Field 19
    Until: 18:00,            !- Field 20
    20.6,                    !- Field 21
    Until: 24:00,            !- Field 22
    15.6,                    !- Field 23
    For SummerDesignDay,     !- Field 24
    Until: 24:00,            !- Field 25
    15.6,                    !- Field 26
    For: WinterDesignDay,    !- Field 27
    Until: 05:00,            !- Field 28
    15.6,                    !- Field 29
    Until: 06:00,            !- Field 30
    17.6,                    !- Field 31
    Until: 07:00,            !- Field 32
    19.6,                    !- Field 33
    Until: 22:00,            !- Field 34
    21.7,                    !- Field 35
    Until: 24:00,            !- Field 36
    15.6,                    !- Field 37
    For: Sunday Holidays AllOtherDays,  !- Field 38
    Until: 07:00,            !- Field 39
    15.6,                    !- Field 40
    Until: 18:00,            !- Field 41
    15.6,                    !- Field 42
    Until: 24:00,            !- Field 43
    15.6;                    !- Field 44

! The schedule HTGSETP_SCH_Adv_ShortHVAC is the result due to the change of both temperature setpoints and HVAC operation schedule.
! Change the heating setpoint from 21.7C (71F) to 20.6C (69F)
Schedule:Compact,
    HTGSETP_SCH_Adv_ShortHVAC,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,            !- Field 3
    15.6,                    !- Field 4
    Until: 06:00,            !- Field 5
    17.6,                    !- Field 6
    Until: 07:00,            !- Field 7
    19.6,                    !- Field 8
    Until: 19:00,            !- Field 9
    20.6,                    !- Field 10
    Until: 24:00,            !- Field 11
    15.6,                    !- Field 12
    For: Saturday,           !- Field 13
    Until: 05:00,            !- Field 14
    15.6,                    !- Field 15
    Until: 06:00,            !- Field 16
    17.6,                    !- Field 17
    Until: 07:00,            !- Field 18
    19.6,                    !- Field 19
    Until: 15:00,            !- Field 20
    20.6,                    !- Field 21
    Until: 24:00,            !- Field 22
    15.6,                    !- Field 23
    For SummerDesignDay,     !- Field 24
    Until: 24:00,            !- Field 25
    15.6,                    !- Field 26
    For: WinterDesignDay,    !- Field 27
    Until: 05:00,            !- Field 28
    15.6,                    !- Field 29
    Until: 06:00,            !- Field 30
    17.6,                    !- Field 31
    Until: 07:00,            !- Field 32
    19.6,                    !- Field 33
    Until: 22:00,            !- Field 34
    21.7,                    !- Field 35
    Until: 24:00,            !- Field 36
    15.6,                    !- Field 37
    For: Sunday Holidays AllOtherDays,  !- Field 38
    Until: 07:00,            !- Field 39
    15.6,                    !- Field 40
    Until: 18:00,            !- Field 41
    15.6,                    !- Field 42
    Until: 24:00,            !- Field 43
    15.6;                    !- Field 44

! Confernce heating setpoint is setback to 67 F (19.6 C) when it is not occupied
Schedule:Compact,
    FLR1_CONF_HTGSETP_SCH_Adv,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,            !- Field 3
    15.6,                    !- Field 4
    Until: 06:00,            !- Field 5
    17.6,                    !- Field 6
    Until: 08:00,            !- Field 7
    19.6,                    !- Field 8
    Until: 10:00,            !- Field 9
    20.6,                    !- Field 10
    Until: 14:00,            !- Field 11
    19.6,                    !- Field 12
    Until: 15:00,            !- Field 13
    20.6,                    !- Field 14
    Until: 18:00,            !- Field 15
    19.6,                    !- Field 16
    Until: 24:00,            !- Field 17
    15.6,                    !- Field 18
    For: Saturday,           !- Field 19
    Until: 05:00,            !- Field 20
    15.6,                    !- Field 21
    Until: 06:00,            !- Field 22
    17.6,                    !- Field 23
    Until: 07:00,            !- Field 24
    19.6,                    !- Field 25
    Until: 14:00,            !- Field 26
    19.6,                    !- Field 27
    Until: 24:00,            !- Field 28
    15.6,                    !- Field 29
    For SummerDesignDay,     !- Field 30
    Until: 24:00,            !- Field 31
    15.6,                    !- Field 32
    For: WinterDesignDay,    !- Field 33
    Until: 05:00,            !- Field 34
    15.6,                    !- Field 35
    Until: 06:00,            !- Field 36
    17.6,                    !- Field 37
    Until: 07:00,            !- Field 38
    19.6,                    !- Field 39
    Until: 22:00,            !- Field 40
    21.7,                    !- Field 41
    Until: 24:00,            !- Field 42
    15.6,                    !- Field 43
    For: Sunday Holidays AllOtherDays,  !- Field 44
    Until: 07:00,            !- Field 45
    15.6,                    !- Field 46
    Until: 18:00,            !- Field 47
    15.6,                    !- Field 48
    Until: 24:00,            !- Field 49
    15.6;                    !- Field 50

! Confernce heating setpoint is setback to 67 F (19.6 C) when it is not occupied
Schedule:Compact,
    FLR3_CONF_HTGSETP_SCH_Adv,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,            !- Field 3
    15.6,                    !- Field 4
    Until: 06:00,            !- Field 5
    17.6,                    !- Field 6
    Until: 07:00,            !- Field 7
    19.6,                    !- Field 8
    Until: 10:00,            !- Field 9
    19.6,                    !- Field 10
    Until: 11:00,            !- Field 11
    20.6,                    !- Field 12
    Until: 14:00,            !- Field 13
    19.6,                    !- Field 14
    Until: 16:00,            !- Field 15
    20.6,                    !- Field 16
    Until: 18:00,            !- Field 17
    19.6,                    !- Field 18
    Until: 24:00,            !- Field 19
    15.6,                    !- Field 20
    For: Saturday,           !- Field 21
    Until: 05:00,            !- Field 22
    15.6,                    !- Field 23
    Until: 06:00,            !- Field 24
    17.6,                    !- Field 25
    Until: 07:00,            !- Field 26
    19.6,                    !- Field 27
    Until: 14:00,            !- Field 28
    19.6,                    !- Field 29
    Until: 24:00,            !- Field 30
    15.6,                    !- Field 31
    For SummerDesignDay,     !- Field 32
    Until: 24:00,            !- Field 33
    15.6,                    !- Field 34
    For: WinterDesignDay,    !- Field 35
    Until: 05:00,            !- Field 36
    15.6,                    !- Field 37
    Until: 06:00,            !- Field 38
    17.6,                    !- Field 39
    Until: 07:00,            !- Field 40
    19.6,                    !- Field 41
    Until: 22:00,            !- Field 42
    21.7,                    !- Field 43
    Until: 24:00,            !- Field 44
    15.6,                    !- Field 45
    For: Sunday Holidays AllOtherDays,  !- Field 46
    Until: 07:00,            !- Field 47
    15.6,                    !- Field 48
    Until: 18:00,            !- Field 49
    15.6,                    !- Field 50
    Until: 24:00,            !- Field 51
    15.6;                    !- Field 52

Schedule:Compact,
    DataCenter_HTGSETP_SCH,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    21.7;                    !- Field 4

! The Base cooling setpoint schedule is based on AEDG with heating setpoint decreased from 24C (75F) to 22.8C (73F)
! Becasue of the above change, the setpoint between 6:00 am and 7:00 am is changed from 25C to 24.3C
!Matches with the extended HVAC operation schedule

! -------------------------- PART 6: 04_06_09_17_33 --------------------------
! part5 of (04_ShortenHVACOperationSch): line 1424-1466, line 1446-1488 of eem17 (setback), line 1446-1488 (eem33 optimal stop), line 1498-1540 eem33 OptimalStart
! part 3 of EEM33
! April 2, 2014: EEM33 does not change "HTGSETP_SCH_Base_ExtendedHVAC" and "clgSETP_SCH_Base_ExtendedHVAC", remove it associated with it.
Schedule:Compact,
    CLGSETP_SCH_Base_ExtendedHVAC,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,            !- Field 3
    26.7,                    !- Field 4
    Until: 06:00,            !- Field 5
    25.2,                    !- Field 6
    Until: 07:00,            !- Field 7
    23.9,                    !- Field 8
    Until: 22:00,            !- Field 9
    22.8,                    !- Field 10
    Until: 24:00,            !- Field 11
    26.7,                    !- Field 12
    For: Saturday,           !- Field 13
    Until: 05:00,            !- Field 14
    26.7,                    !- Field 15
    Until: 06:00,            !- Field 16
    25.2,                    !- Field 17
    Until: 07:00,            !- Field 18
    23.9,                    !- Field 19
    Until: 18:00,            !- Field 20
    22.8,                    !- Field 21
    Until: 24:00,            !- Field 22
    26.7,                    !- Field 23
    For: SummerDesignDay,    !- Field 24
    Until: 05:00,            !- Field 25
    26.7,                    !- Field 26
    Until: 06:00,            !- Field 27
    25.2,                    !- Field 28
    Until: 07:00,            !- Field 29
    23.9,                    !- Field 30
    Until: 22:00,            !- Field 31
    22.8,                    !- Field 32
    Until: 24:00,            !- Field 33
    26.7,                    !- Field 34
    For: WinterDesignDay,    !- Field 35
    Until: 24:00,            !- Field 36
    26.7,                    !- Field 37
    For: Sunday Holidays AllOtherDays,  !- Field 38
    Until: 24:00,            !- Field 39
    26.7;                    !- Field 40






! The Base cooling setpoint schedule is based on AEDG with heating setpoint decreased from 24C (75F) to 22.8C (73F)
! Becasue of the above change, the setpoint between 6:00 am and 7:00 am is changed from 25C to 24.3C
!Matches with the short HVAC operation schedule
Schedule:Compact,
    CLGSETP_SCH_Base_ShortHVAC,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 05:00,            !- Field 3
    26.7,                    !- Field 4
    Until: 06:00,            !- Field 5
    25.7,                    !- Field 6
    Until: 07:00,            !- Field 7
    24.3,                    !- Field 8
    Until: 19:00,            !- Field 9
    22.8,                    !- Field 10
    Until: 24:00,            !- Field 11
    26.7,                    !- Field 12
    For: Saturday,           !- Field 13
    Until: 05:00,            !- Field 14
    26.7,                    !- Field 15
    Until: 06:00,            !- Field 16
    25.7,                    !- Field 17
    Until: 07:00,            !- Field 18
    24.3,                    !- Field 19
    Until: 15:00,            !- Field 20
    22.8,                    !- Field 21
    Until: 24:00,            !- Field 22
    26.7,                    !- Field 23
    For: WinterDesignDay,    !- Field 24
    Until: 24:00,            !- Field 25
    26.7,                    !- Field 26
    For: Sunday Holidays AllOtherDays,  !- Field 27
    Until: 07:00,            !- Field 28
    26.7,                    !- Field 29
    Until: 18:00,            !- Field 30
    26.7,                    !- Field 31
    Until: 24:00,            !- Field 32
    26.7;                    !- Field 33

! The schedule HTGSETP_SCH_Adv_ExtendedHVAC is the result due to the change of setpoint only.
! Change the cooling setpoint from 22.8C (73F) to 23.9C (75F)
Schedule:Compact,
    CLGSETP_SCH_Adv_ExtendedHVAC,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,            !- Field 3
    26.7,                    !- Field 4
    Until: 06:00,            !- Field 5
    25.7,                    !- Field 6
    Until: 07:00,            !- Field 7
    24.3,                    !- Field 8
    Until: 22:00,            !- Field 9
    23.9,                    !- Field 10
    Until: 24:00,            !- Field 11
    26.7,                    !- Field 12
    For: Saturday,           !- Field 13
    Until: 05:00,            !- Field 14
    26.7,                    !- Field 15
    Until: 06:00,            !- Field 16
    25.7,                    !- Field 17
    Until: 07:00,            !- Field 18
    24.3,                    !- Field 19
    Until: 18:00,            !- Field 20
    23.9,                    !- Field 21
    Until: 24:00,            !- Field 22
    26.7,                    !- Field 23
    For: SummerDesignDay,    !- Field 24
    Until: 05:00,            !- Field 25
    26.7,                    !- Field 26
    Until: 06:00,            !- Field 27
    25.7,                    !- Field 28
    Until: 07:00,            !- Field 29
    24.3,                    !- Field 30
    Until: 22:00,            !- Field 31
    22.8,                    !- Field 32
    Until: 24:00,            !- Field 33
    26.7,                    !- Field 34
    For: WinterDesignDay,    !- Field 35
    Until: 24:00,            !- Field 36
    26.7,                    !- Field 37
    For: Sunday Holidays AllOtherDays,  !- Field 38
    Until: 07:00,            !- Field 39
    26.7,                    !- Field 40
    Until: 18:00,            !- Field 41
    26.7,                    !- Field 42
    Until: 24:00,            !- Field 43
    26.7;                    !- Field 44

! The schedule HTGSETP_SCH_Adv_ShortHVAC is the result due to the change of both temperature setpoints and HVAC operation schedule.
! Change the cooling setpoint from 22.8C (73F) to 23.9C (75F)
Schedule:Compact,
    CLGSETP_SCH_Adv_ShortHVAC,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,            !- Field 3
    26.7,                    !- Field 4
    Until: 06:00,            !- Field 5
    25.7,                    !- Field 6
    Until: 07:00,            !- Field 7
    24.3,                    !- Field 8
    Until: 19:00,            !- Field 9
    23.9,                    !- Field 10
    Until: 24:00,            !- Field 11
    26.7,                    !- Field 12
    For: Saturday,           !- Field 13
    Until: 05:00,            !- Field 14
    26.7,                    !- Field 15
    Until: 06:00,            !- Field 16
    25.7,                    !- Field 17
    Until: 07:00,            !- Field 18
    24.3,                    !- Field 19
    Until: 15:00,            !- Field 20
    23.9,                    !- Field 21
    Until: 24:00,            !- Field 22
    26.7,                    !- Field 23
    For: SummerDesignDay,    !- Field 24
    Until: 05:00,            !- Field 25
    26.7,                    !- Field 26
    Until: 06:00,            !- Field 27
    25.7,                    !- Field 28
    Until: 07:00,            !- Field 29
    24.3,                    !- Field 30
    Until: 18:00,            !- Field 31
    22.8,                    !- Field 32
    Until: 24:00,            !- Field 33
    26.7,                    !- Field 34
    For: WinterDesignDay,    !- Field 35
    Until: 24:00,            !- Field 36
    26.7,                    !- Field 37
    For: Sunday Holidays AllOtherDays,  !- Field 38
    Until: 07:00,            !- Field 39
    26.7,                    !- Field 40
    Until: 18:00,            !- Field 41
    26.7,                    !- Field 42
    Until: 24:00,            !- Field 43
    26.7;                    !- Field 44

Schedule:Compact,
    FLR1_CONF_CLGSETP_SCH_Adv,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,            !- Field 3
    26.7,                    !- Field 4
    Until: 06:00,            !- Field 5
    25.7,                    !- Field 6
    Until: 08:00,            !- Field 7
    25.0,                    !- Field 8
    Until: 10:00,            !- Field 9
    23.9,                    !- Field 10
    Until: 14:00,            !- Field 11
    25.0,                    !- Field 12
    Until: 15:00,            !- Field 13
    23.9,                    !- Field 14
    Until: 18:00,            !- Field 15
    25.0,                    !- Field 16
    Until: 24:00,            !- Field 17
    26.7,                    !- Field 18
    For: Saturday,           !- Field 19
    Until: 05:00,            !- Field 20
    26.7,                    !- Field 21
    Until: 06:00,            !- Field 22
    25.7,                    !- Field 23
    Until: 07:00,            !- Field 24
    25.0,                    !- Field 25
    Until: 14:00,            !- Field 26
    25.0,                    !- Field 27
    Until: 24:00,            !- Field 28
    26.7,                    !- Field 29
    For: SummerDesignDay,    !- Field 30
    Until: 05:00,            !- Field 31
    26.7,                    !- Field 32
    Until: 06:00,            !- Field 33
    25.7,                    !- Field 34
    Until: 07:00,            !- Field 35
    24.3,                    !- Field 36
    Until: 18:00,            !- Field 37
    22.8,                    !- Field 38
    Until: 24:00,            !- Field 39
    26.7,                    !- Field 40
    For: WinterDesignDay,    !- Field 41
    Until: 24:00,            !- Field 42
    26.7,                    !- Field 43
    For: Sunday Holidays AllOtherDays,  !- Field 44
    Until: 07:00,            !- Field 45
    26.7,                    !- Field 46
    Until: 18:00,            !- Field 47
    26.7,                    !- Field 48
    Until: 24:00,            !- Field 49
    26.7;                    !- Field 50

Schedule:Compact,
    FLR3_CONF_CLGSETP_SCH_Adv,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,            !- Field 3
    26.7,                    !- Field 4
    Until: 06:00,            !- Field 5
    25.7,                    !- Field 6
    Until: 10:00,            !- Field 7
    25.0,                    !- Field 8
    Until: 11:00,            !- Field 9
    23.9,                    !- Field 10
    Until: 14:00,            !- Field 11
    25.0,                    !- Field 12
    Until: 16:00,            !- Field 13
    23.9,                    !- Field 14
    Until: 18:00,            !- Field 15
    25.0,                    !- Field 16
    Until: 24:00,            !- Field 17
    26.7,                    !- Field 18
    For: Saturday,           !- Field 19
    Until: 05:00,            !- Field 20
    26.7,                    !- Field 21
    Until: 06:00,            !- Field 22
    25.7,                    !- Field 23
    Until: 07:00,            !- Field 24
    25.0,                    !- Field 25
    Until: 14:00,            !- Field 26
    25.0,                    !- Field 27
    Until: 24:00,            !- Field 28
    26.7,                    !- Field 29
    For: SummerDesignDay,    !- Field 30
    Until: 05:00,            !- Field 31
    26.7,                    !- Field 32
    Until: 06:00,            !- Field 33
    25.7,                    !- Field 34
    Until: 07:00,            !- Field 35
    24.3,                    !- Field 36
    Until: 18:00,            !- Field 37
    22.8,                    !- Field 38
    Until: 24:00,            !- Field 39
    26.7,                    !- Field 40
    For: WinterDesignDay,    !- Field 41
    Until: 24:00,            !- Field 42
    26.7,                    !- Field 43
    For: Sunday Holidays AllOtherDays,  !- Field 44
    Until: 07:00,            !- Field 45
    26.7,                    !- Field 46
    Until: 18:00,            !- Field 47
    26.7,                    !- Field 48
    Until: 24:00,            !- Field 49
    26.7;                    !- Field 50

Schedule:Compact,
    DataCenter_CLGSETP_SCH,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    22.8;                    !- Field 4

! -------------------------- PART 7: 04_06_09_17_33 --------------------------
! part6 of (04_ShortenHVACOperationSch): line 1731-1747
Schedule:Compact,
    INFIL_SCH_Base,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,            !- Field 3
    1.0,                     !- Field 4
    Until: 22:00,            !- Field 5
    0.25,                    !- Field 6
    Until: 24:00,            !- Field 7
    1.0,                     !- Field 8
    For: Saturday,           !- Field 9
    Until: 05:00,            !- Field 10
    1.0,                     !- Field 11
    Until: 18:00,            !- Field 12
    0.25,                    !- Field 13
    Until: 24:00,            !- Field 14
    1.0,                     !- Field 15
    For: SummerDesignDay WinterDesignDay,  !- Field 16
    Until: 24:00,            !- Field 17
    1.0,                     !- Field 18
    For: Sunday Holidays AllOtherDays,  !- Field 19
    Until: 24:00,            !- Field 20
    1.0;                     !- Field 21





!The schedule INFIL_SCH_ShortHVAC is based on short HVAC operation time.
Schedule:Compact,
    INFIL_SCH_ShortHVAC,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 06:00,            !- Field 3
    1.0,                     !- Field 4
    Until: 19:00,            !- Field 5
    0.25,                    !- Field 6
    Until: 24:00,            !- Field 7
    1.0,                     !- Field 8
    For: Saturday WinterDesignDay,  !- Field 9
    Until: 06:00,            !- Field 10
    1.0,                     !- Field 11
    Until: 15:00,            !- Field 12
    0.25,                    !- Field 13
    Until: 24:00,            !- Field 14
    1.0,                     !- Field 15
    For: Sunday Holidays AllOtherDays,  !- Field 16
    Until: 24:00,            !- Field 17
    1.0;                     !- Field 18

Schedule:Compact,
    ALWAYS_ON,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4

Schedule:Compact,
    ALWAYS_OFF,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.0;                     !- Field 4

Schedule:Compact,
    PlantOnSched,            !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4

Schedule:Compact,
    FAN_SCH,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4

Schedule:Compact,
    ReheatCoilAvailSched,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4

Schedule:Compact,
    CoolingCoilAvailSched,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4

Schedule:Compact,
    Humidity Setpoint Schedule,  !- Name
    Humidity,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    50,                      !- Field 4
    For: Saturday WinterDesignDay,  !- Field 5
    Until: 24:00,            !- Field 6
    50,                      !- Field 7
    For: Sunday Holidays AllOtherDays,  !- Field 8
    Until: 24:00,            !- Field 9
    50;                      !- Field 10

Schedule:Compact,
    MinRelHumSetSch,         !- Name
    Humidity,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    30;                      !- Field 4

Schedule:Compact,
    MaxRelHumSetSch,         !- Name
    Humidity,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    60;                      !- Field 4

!The schedule MotorizedDamper_Sched_ExtendedHVAC is for motorized OA damper matching the original HVAC operation long schedule.
Schedule:Compact,
    MotorizedDamper_Sched_ExtendedHVAC,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 07:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 18:00,            !- Field 5
    1.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    0.0,                     !- Field 8
    For: Saturday,           !- Field 9
    Until: 07:00,            !- Field 10
    0.0,                     !- Field 11
    Until: 12:00,            !- Field 12
    1.0,                     !- Field 13
    Until: 24:00,            !- Field 14
    0.0,                     !- Field 15
    For: SummerDesignDay,    !- Field 16
    Until: 07:00,            !- Field 17
    0.0,                     !- Field 18
    Until: 22:00,            !- Field 19
    1.0,                     !- Field 20
    Until: 24:00,            !- Field 21
    0.0,                     !- Field 22
    For: WinterDesignDay,    !- Field 23
    Until: 07:00,            !- Field 24
    0.0,                     !- Field 25
    Until: 18:00,            !- Field 26
    1.0,                     !- Field 27
    Until: 24:00,            !- Field 28
    0.0,                     !- Field 29
    For: Sunday Holidays AllOtherDays,  !- Field 30
    Until: 24:00,            !- Field 31
    0.0;                     !- Field 32

!The schedule MotorizedDamper_Sched_ShortHVAC is for motorized OA damper matching the short HVAC operation schedule.
Schedule:Compact,
    MotorizedDamper_Sched_ShortHVAC,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 07:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 19:00,            !- Field 5
    1.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    0.0,                     !- Field 8
    For: Saturday,           !- Field 9
    Until: 07:00,            !- Field 10
    0.0,                     !- Field 11
    Until: 15:00,            !- Field 12
    1.0,                     !- Field 13
    Until: 24:00,            !- Field 14
    0.0,                     !- Field 15
    For: SummerDesignDay,    !- Field 16
    Until: 07:00,            !- Field 17
    0.0,                     !- Field 18
    Until: 22:00,            !- Field 19
    1.0,                     !- Field 20
    Until: 24:00,            !- Field 21
    0.0,                     !- Field 22
    For: WinterDesignDay,    !- Field 23
    Until: 07:00,            !- Field 24
    0.0,                     !- Field 25
    Until: 18:00,            !- Field 26
    1.0,                     !- Field 27
    Until: 24:00,            !- Field 28
    0.0,                     !- Field 29
    For: Sunday Holidays AllOtherDays,  !- Field 30
    Until: 24:00,            !- Field 31
    0.0;                     !- Field 32

! -------------------------- PART 8: 04_06_09_17_33 --------------------------
! part2 of (09_CloseOADamper): line 1946-1952 (base) and 1946-1976 (CloseOADamper)
Schedule:Compact,
    MinOA_Sched_Base,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4






Schedule:Compact,
    Dual Zone Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

!The Seasonal-Reset-Supply-Air-Temp-Sch is for Miami baseline
! --------------------------------- PART1: 05_SATReset ----------------------
! part 1: line 1940 - 1955 schedule
!The Seasonal-Reset-Supply-Air-Temp-Sch is for Miami baseline
Schedule:Compact,
    Seasonal-Reset-Supply-Air-Temp-Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 4/30,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    15.6,                    !- Field 4
    Through: 10/31,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    12.8,                    !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    15.6;                    !- Field 12



! PART1: EEM12_Retune_MECH_CWTReset
! line 1979-1993 of (Seasonal) insterted before line 1979 of baseline idf before object "Fixed-Supply-Air-Temp-Sch". this object is CZ dependent and only for "Seasonal" not for "Base" and "Demand".  But only 12_ChWTempReset_Seasonal use it.
! The Seasonal-Reset-Supply-Air-Temp-Sch is for Miami baseline.  Do not model for Miami and Houston.  This is achived through the citation of the schedule name later in PART6.

    	

Schedule:Compact,
    Fixed-Supply-Air-Temp-Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    12.8;                    !- Field 4

Schedule:Compact,
    CW-Loop-Temp-Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    6.7;                     !- Field 4

Schedule:Compact,
    HW-Loop-Temp-Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    60.;                     !- Field 4

Schedule:Compact,
    Heating-Supply-Air-Temp-Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    16.0;                    !- Field 4

Schedule:Compact,
    ACTIVITY_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    132.;                    !- Field 4

Schedule:Compact,
    WORK_EFF_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.0;                     !- Field 4

Schedule:Compact,
    AIR_VELO_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.254;                   !- Field 4

Schedule:Compact,
    CLOTHING_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 04/30,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0,                     !- Field 4
    Through: 09/30,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    0.7,                     !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1.0;                     !- Field 12

Schedule:Compact,
    SHADING_SCH,             !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.0;                     !- Field 4

Schedule:Compact,
    Tower Loop Setpoint Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    26.7;                    !- Field 4

Schedule:Compact,
    WSHP Fan Sch,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    Data Center PLANT LOOP HIGH TEMP SCHEDULE,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,            !- Field 3
    30;                      !- Field 4

Schedule:Compact,
    Data Center PLANT LOOP LOW TEMP SCHEDULE,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,            !- Field 3
    20;                      !- Field 4

Schedule:Compact,
    FLR1_CONF_TUDamper_SCH,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,            !- Field 3
    0.5,                     !- Field 4
    Until: 08:00,            !- Field 5
    0.5,                     !- Field 6
    Until: 10:00,            !- Field 7
    0.5,                     !- Field 8
    Until: 14:00,            !- Field 9
    0.5,                     !- Field 10
    Until: 15:00,            !- Field 11
    0.5,                     !- Field 12
    Until: 24:00,            !- Field 13
    0.5,                     !- Field 14
    For: SummerDesignDay,    !- Field 15
    Until: 06:00,            !- Field 16
    0.5,                     !- Field 17
    Until: 22:00,            !- Field 18
    0.5,                     !- Field 19
    Until: 24:00,            !- Field 20
    0.5,                     !- Field 21
    For: Saturday,           !- Field 22
    Until: 24:00,            !- Field 23
    0.5,                     !- Field 24
    For: WinterDesignDay,    !- Field 25
    Until: 24:00,            !- Field 26
    0.5,                     !- Field 27
    For: Sunday Holidays AllOtherDays,  !- Field 28
    Until: 24:00,            !- Field 29
    0.5;                     !- Field 30

Schedule:Compact,
    FLR3_CONF_TUDamper_SCH,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 10:00,            !- Field 3
    0.5,                     !- Field 4
    Until: 11:00,            !- Field 5
    0.5,                     !- Field 6
    Until: 14:00,            !- Field 7
    0.5,                     !- Field 8
    Until: 16:00,            !- Field 9
    0.5,                     !- Field 10
    Until: 24:00,            !- Field 11
    0.5,                     !- Field 12
    For: SummerDesignDay,    !- Field 13
    Until: 06:00,            !- Field 14
    0.5,                     !- Field 15
    Until: 22:00,            !- Field 16
    0.5,                     !- Field 17
    Until: 24:00,            !- Field 18
    0.5,                     !- Field 19
    For: Saturday,           !- Field 20
    Until: 24:00,            !- Field 21
    0.5,                     !- Field 22
    For: WinterDesignDay,    !- Field 23
    Until: 24:00,            !- Field 24
    0.5,                     !- Field 25
    For: Sunday Holidays AllOtherDays,  !- Field 26
    Until: 24:00,            !- Field 27
    0.5;                     !- Field 28

Schedule:Compact,
    Exterior_Lighting_Half,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 10:00,            !- Field 3
    0.5,                     !- Field 4
    Until: 19:00,            !- Field 5
    1.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    0.5;                     !- Field 8

Schedule:Compact,
    Exterior_Lighting_Adv,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 10:00,            !- Field 3
    0.38,                    !- Field 4
    Until: 19:00,            !- Field 5
    1.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    0.38;                    !- Field 8

! ***ECONOMICS***
!  VA_EIAMonthlyRateGas,  Source EIA historical Nov2003 thru Oct2004
!  VirginiaElec_GS-1SmallGenServ   Source T.A.P. effective 2004-01-01
!  VirginiaElec_GS-2MediumDemand   Source T.A.P. effective 2004-01-01
!  VirginiaElec_GS-3LargeOnPeak    source T.A.P. effective 2004-01-01
Schedule:Compact,
    VirginiaElectSeasonSched,!- Name
    Number,                  !- Schedule Type Limits Name
    Through: 5/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    3,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    VirginiaElectTOUSched,   !- Name
    Number,                  !- Schedule Type Limits Name
    Through: 5/31,           !- Field 1
    For: WeekDays,           !- Field 2
    Until: 10:00,            !- Field 3
    3,                       !- Field 4
    Until: 22:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    3,                       !- Field 8
    For: AllOtherDays,       !- Field 9
    Until: 24:00,            !- Field 10
    3,                       !- Field 11
    Through: 9/30,           !- Field 12
    For: WeekDays,           !- Field 13
    Until: 8:00,             !- Field 14
    3,                       !- Field 15
    Until: 22:00,            !- Field 16
    1,                       !- Field 17
    Until: 24:00,            !- Field 18
    3,                       !- Field 19
    For: AllOtherDays,       !- Field 20
    Until: 24:00,            !- Field 21
    3,                       !- Field 22
    Through: 12/31,          !- Field 23
    For: WeekDays,           !- Field 24
    Until: 10:00,            !- Field 25
    3,                       !- Field 26
    Until: 22:00,            !- Field 27
    1,                       !- Field 28
    Until: 24:00,            !- Field 29
    3,                       !- Field 30
    For: AllOtherDays,       !- Field 31
    Until: 24:00,            !- Field 32
    3;                       !- Field 33
    
! March 21, 2014: more changes 
Schedule:Compact,
    PumpOperationSchd2,      !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 05:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 22:00,            !- Field 5
    1.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    0.0,                     !- Field 8
    For: Saturday,           !- Field 9
    Until: 05:00,            !- Field 10
    0.0,                     !- Field 11
    Until: 18:00,            !- Field 12
    1.0,                     !- Field 13
    Until: 24:00,            !- Field 14
    0.0,                     !- Field 15
    For: Sunday Holidays AllOtherDays,  !- Field 16
    Until: 24:00,            !- Field 17
    0.0;                     !- Field 18

Schedule:Compact,
    PumpOperationSchd3,      !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 05:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 22:00,            !- Field 5
    1.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    0.0,                     !- Field 8
    For: Saturday,           !- Field 9
    Until: 05:00,            !- Field 10
    0.0,                     !- Field 11
    Until: 18:00,            !- Field 12
    1.0,                     !- Field 13
    Until: 24:00,            !- Field 14
    0.0,                     !- Field 15
    For: Sunday Holidays AllOtherDays,  !- Field 16
    Until: 24:00,            !- Field 17
    0.0;                     !- Field 18




! PART0 EEM26_AdvCtrl_MECH_WECO
! part 1: line 12608-12621 (base) replace with line 12608 - 12626 (advn).

    
     



! ONLY KEEP one DR_EVENT schedule
Schedule:File,
    DR_Event,                !- Name
    Any Number,                  !- Schedule Type Limits Name
    /phome/comstd/CtrlBenefit/simulation/DR_ScheduleFiles/SanFranciscoDR.csv,  !- File Name
    1,                       !- Column Number
    0,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    No,                      !- Interpolate to Timestep
    60;                      !- Minutes per Item







! ONLY KEEP one DR_EVENT schedule
!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:CONSTANT ===========

Schedule:Constant,
    DR_Response,             !- Name
    On/Off,                  !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    CPP_Event,               !- Name
    On/Off,                  !- Schedule Type Limits Name
    0;                       !- Hourly Value







       
!- PART1: EEM36_GridDR_MECH_DutyCyc: insert schedule line 2239-2357
    



    
! PART1 $EEM23_AdvCtrl_MECH_nightPurge
! use single value parm variable $DLgtCtrl (Always ON and ALWAYS_OFF) value to handle.
! 1st part: insert before line 2240 of the basemodel in the end of the schedule objects and just before the material objects.
Schedule:Compact,
    Night Purge Availability,!- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 04:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 5:00,             !- Field 5
    1.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    0.0,                     !- Field 8
    For: Saturday,           !- Field 9
    Until: 04:00,            !- Field 10
    0.0,                     !- Field 11
    Until: 5:00,             !- Field 12
    1.0,                     !- Field 13
    Until: 24:00,            !- Field 14
    0.0,                     !- Field 15
    For: Sunday Holidays AllOtherDays,  !- Field 16
    Until: 07:00,            !- Field 17
    0.0,                     !- Field 18
    Until: 18:00,            !- Field 19
    0.0,                     !- Field 20
    Until: 24:00,            !- Field 21
    0.0;                     !- Field 22

Schedule:Compact,
    NightPurge_HTGSETP_SCH,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    21.7;                    !- Field 4
    

!-   ===========  222222222222 Opaque Constructions ===========
! ------------------------------------------------------------------
! $Id: OpaqueLibraryScript_v30.idf,v 1.5 2010/10/21 19:30:30 atha577 Exp $
! $Log: OpaqueLibraryScript_v30.idf,v $
! Revision 1.5  2010/10/21 19:30:30  atha577
! Removed bb constructions for skylights.
!
! Revision 1.4  2010/10/16 00:49:56  atha577
! Minor change to bb code.
!
! Revision 1.3  2010/10/16 00:08:35  atha577
! Added bb skylight constructions.
!
! Revision 1.2  2010/01/20 21:56:42  d3l143
! reset R value of semi-heated Roof to 0.001 if the R values goes below 0.001.  V4.0 has a 0.001 threshold with it.
!
! Revision 1.1  2010/01/20 21:49:30  d3l143
! Initial revision
!
! Note: 
! January 20, 2010: We experienced a problem in upgrading Warehouse from V3.0 to V4.0. 
!                   The R value of the semiheated roof goes to around 0.0002 for Miami and Ryihad which V4.0 compliants that it is below 0.001.
!                   This was not a problem for V3.0.  Here we implemented a temporal solution to re-set the r value to 0.001 when it is below it.
! ------------------------------------------------------------------
!
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:REGULAR ===========
 
  Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540.0000,                !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance
 
  Material,
    AC02 Acoustic Ceiling,   !- Name
    MediumSmooth,            !- Roughness
    1.2700000E-02,           !- Thickness {m}
    5.7000000E-02,           !- Conductivity {W/m-K}
    288.0000,                !- Density {kg/m3}
    1339.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.2000000;               !- Visible Absorptance
 
  Material,
    F07 25mm stucco,         !- Name
    Smooth,                  !- Roughness
    0.0254,                  !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    1856,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
 
  Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500;                     !- Specific Heat {J/kg-K}

  Material,
    F08 Metal roof surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Absorptance:Thermal
    0.7;                     !- Absorptance:Solar	
    
  Material,
    F12 Asphalt shingles,    !- Name
    VeryRough,               !- Roughness
    0.0032,                  !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1260,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Absorptance:Thermal
    0.7;                     !- Absorptance:Solar	
 
  Material,
    F13 Built-up roofing,    !- Name
    Rough,                   !- Roughness
    0.0095,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1460,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Absorptance:Thermal
    0.7;                     !- Absorptance:Solar

  Material,
    G01 13mm gypsum board,   !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    800.0000,                !- Density {kg/m3}
    1090.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Absorptance:Thermal
    0.7000,                  !- Absorptance:Solar
    0.5000;                  !- Absorptance:Visible
    
  Material,
    G01 16mm gypsum board,   !- Name
    MediumSmooth,            !- Roughness
    0.0159,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090;                    !- Specific Heat {J/kg-K}
 
  Material,
    G02 16mm plywood,        !- Name
    Smooth,                  !- Roughness
    0.0159,                  !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    544,                     !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}
 
  Material,
    M14 150mm heavyweight concrete roof,  !- Name
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}


  Material,
    100mm Normalweight concrete wall,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}


  Material,
    200mm Normalweight concrete wall,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    100mm Normalweight concrete floor,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    150mm Normalweight concrete floor,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    200mm Normalweight concrete floor,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    M10 200mm concrete block wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    800,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    M10 200mm concrete block basement wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.326,                    !- Conductivity {W/m-K}
    1842,       !- Density {kg/m3}
    912;           !- Specific Heat {J/kg-K}



!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:REGULAR-R ===========
! Name
! Roughness
! Thermal Resistance
! Absorptance:Thermal --
! Absorptance:Solar

  Material:NoMass,
    CP02 CARPET PAD,         !- Name
    VeryRough,               !- Roughness
    0.21648,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

 
  Material:NoMass,
    Air_Wall_Material,       !- Name
    Rough,                   !- Roughness
    0.2079491,               !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7;                     !- Solar Absorptance


  Material:NoMass,
    Nonres_Roof_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    1.69718077457061,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Absorptance:Thermal
    0.7,                     !- Absorptance:Solar
    0.7;                     !- Absorptance:Visible

  Material:NoMass,
    Res_Roof_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Semiheated_Roof_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance



  Material:NoMass,
    Nonres_Exterior_Wall_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    0.849827110435962,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Res_Exterior_Wall_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Semiheated_Exterior_Wall_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance



  Material:NoMass,
    Nonres_Floor_Insulation,  !- Name
    MediumSmooth,            !- Roughness

    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Res_Floor_Insulation,  !- Name
    MediumSmooth,            !- Roughness

    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Semiheated_Floor_Insulation,  !- Name
    MediumSmooth,            !- Roughness

    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

!- Door material properties taken from DOE Benchmark files released in Nov. 2008

  Material:NoMass,
    Std Opaque Door Panel,  !- Name
    MediumRough,             !- Roughness
    0.123456790123457,  !- (corresponds to default RSI-0.12327 or R-0.7) Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

  Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer
 
  Construction,
    Air_Wall,                !- Name
    Air_Wall_Material;       !- Outside Layer

  Construction,
    DropCeiling,             !- Name
    AC02 Acoustic Ceiling;   !- Outside Layer
   
  Construction,
    OpaqueDoor,   !- Name
    Std Opaque Door Panel;  !- Outside Layer

  Construction,
    AtticRoofDeck,           !- Name
    F12 Asphalt shingles,    !- Outside Layer
    G02 16mm plywood;        !- Layer 2
 
  Construction,
    int_wall,                !- Name
    G01 13mm gypsum board,   !- Outside Layer
    G01 13mm gypsum board;   !- Layer 2
 
  Construction,
    ext_slab_8in_with_carpet,!- Name
    200mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2
 
  Construction,
    ext_slab_8in,            !- Name
    200mm Normalweight concrete floor;  !- Outside Layer
 
  Construction,
    ext_slab_6in_with_carpet,!- Name
    150mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2
 
  Construction,
    ext_slab_6in,            !- Name
    150mm Normalweight concrete floor;  !- Outside Layer
 
  Construction,
    int_slab_floor,          !- Name
    100mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2
 
  Construction,
    int_slab_ceiling,        !- Name
    CP02 CARPET PAD,         !- Outside Layer
    100mm Normalweight concrete floor;  !- Layer 2
 
  Construction,
    basement_wall,           !- Name
    M10 200mm concrete block basement wall;  !- Outside Layer
 
  Construction,
    int_wood_floor,          !- Name
    AC02 Acoustic Ceiling,   !- Outside Layer
    G02 16mm plywood,        !- Layer 2
    CP02 CARPET PAD;         !- Layer 3
 
  Construction,
    ext_soffit_floor,          !- Name
    G02 16mm plywood;   !- Outside Layer
 
  Construction,
    nonres_roof,                   !- Name
        F13 Built-up roofing,   !- Outside Layer
   	Nonres_Roof_Insulation,  	!- Layer #2
    	F08 Metal surface;      !- Layer #3


  Construction,
    res_roof,                   !- Name
        F13 Built-up roofing,   !- Outside Layer
   	Res_Roof_Insulation,  	!- Layer #2
    	F08 Metal surface;      !- Layer #3


  Construction,
    semiheated_roof,                   !- Name
        F13 Built-up roofing,   !- Outside Layer
   	Semiheated_Roof_Insulation,  	!- Layer #2
    	F08 Metal surface;      !- Layer #3




  Construction,
    nonres_ext_wall,               !- Name
	200mm Normalweight concrete wall,      !- Outside Layer
	Nonres_Exterior_Wall_Insulation,            !- Layer #2
	G01 13mm gypsum board;               !- Layer #3


  Construction,
    res_ext_wall,               !- Name
	200mm Normalweight concrete wall,      !- Outside Layer
	Res_Exterior_Wall_Insulation,            !- Layer #2
	G01 13mm gypsum board;               !- Layer #3


  Construction,
    semiheated_ext_wall,               !- Name
	200mm Normalweight concrete wall,      !- Outside Layer
	Semiheated_Exterior_Wall_Insulation,            !- Layer #2
	G01 13mm gypsum board;               !- Layer #3


  Construction,
    nonres_floor,                !- Name
	Nonres_Floor_Insulation,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	CP02 CARPET PAD;         !- Layer #2


  Construction,
    res_floor,                !- Name
	Res_Floor_Insulation,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	CP02 CARPET PAD;         !- Layer #2


  Construction,
    semiheated_floor,                !- Name
	Semiheated_Floor_Insulation,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	CP02 CARPET PAD;         !- Layer #2


  Construction,
    nonres_floor_ceiling,                !- Name - reverse ordered layers for nonres_floor
 	CP02 CARPET PAD,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	Nonres_Floor_Insulation;         !- Layer #2
       
  Construction,
    res_floor_ceiling,                !- Name - reverse ordered layers for res_floor
 	CP02 CARPET PAD,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	Res_Floor_Insulation;         !- Layer #2
       
  Construction,
    semiheated_floor_ceiling,                !- Name - reverse ordered layers for semiheated_floor
 	CP02 CARPET PAD,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	Semiheated_Floor_Insulation;         !- Layer #2
       







Material,
    Pipe Insulation,         !- Name
    VeryRough,               !- Roughness
    0.0254,                  !- Thickness {m}
    0.023,                   !- Conductivity {W/m-K}
    43,                      !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}
    
Construction,
    SimpleWindow,            !- Name
    SimpleWindowLayer;       !- Outside Layer

Construction,
    Hot Water Pipe Insulated,!- Name
    Pipe Insulation,         !- Outside Layer
    F08 Metal surface;       !- Layer 2

Construction,
    Hot Water Pipe Uninsulated,  !- Name
    F08 Metal surface;       !- Outside Layer


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

WindowMaterial:SimpleGlazingSystem,
    SimpleWindowLayer,       !- Name
    6.93,                  !- U-Factor {W/m2-K}
    0.39,                    !- Solar Heat Gain Coefficient
    0.39;                    !- Visible Transmittance

!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========

!purposely changed the window library file path for AEG project
! ------------------------------------------------------------------
! $Id: WindowsLibrary_v30.idf,v 1.6 2010/10/16 00:03:25 atha577 Exp $
! $Log: WindowsLibrary_v30.idf,v $
! Revision 1.6  2010/10/16 00:03:25  atha577
! Deleted bb skylight constructions. Added them to opaquelibraryscript.
!
! Revision 1.5  2010/10/15 23:31:07  atha577
! Added addendum bb skylight constructions.
!
! Revision 1.4  2010/10/14 22:53:47  atha577
! Added new skylight constructions for bb
!
! Revision 1.3  2010/05/19 20:10:16  atha577
! *** empty log message ***
!
! Revision 1.2  2010/05/19 20:08:49  atha577
! added bb constructions.
!
!
! Revision 1.1  2010/01/20 21:58:41  d3l143
! Initial revision
! Revised 5/19/2010: Added new constructions for bb from E+ window
!       construction library
!
! ------------------------------------------------------------------
!
WindowMaterial:Glazing,
    GREEN 6MM,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.487,                   !- Solar Transmittance at Normal Incidence
    0.056,                   !- Front Side Solar Reflectance at Normal Incidence
    0.056,                   !- Back Side Solar Reflectance at Normal Incidence
    0.749,                   !- Visible Transmittance at Normal Incidence
    0.070,                   !- Front Side Visible Reflectance at Normal Incidence
    0.070,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

! ID 221
WindowMaterial:Glazing,
    REF B CLEAR HI 6MM,      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.240,                   !- Solar Transmittance at Normal Incidence
    0.160,                   !- Front Side Solar Reflectance at Normal Incidence
    0.320,                   !- Back Side Solar Reflectance at Normal Incidence
    0.300,                   !- Visible Transmittance at Normal Incidence
    0.160,                   !- Front Side Visible Reflectance at Normal Incidence
    0.290,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.60,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    REF C CLEAR HI 6MM,      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.200,                   !- Solar Transmittance at Normal Incidence
    0.160,                   !- Front Side Solar Reflectance at Normal Incidence
    0.390,                   !- Back Side Solar Reflectance at Normal Incidence
    0.220,                   !- Visible Transmittance at Normal Incidence
    0.170,                   !- Front Side Visible Reflectance at Normal Incidence
    0.350,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.55,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    ECREF-1 COLORED 6MM,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.099,                   !- Solar Transmittance at Normal Incidence
    0.219,                   !- Front Side Solar Reflectance at Normal Incidence
    0.219,                   !- Back Side Solar Reflectance at Normal Incidence
    0.155,                   !- Visible Transmittance at Normal Incidence
    0.073,                   !- Front Side Visible Reflectance at Normal Incidence
    0.073,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    REF B TINT MID 6MM,      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.100,                   !- Solar Transmittance at Normal Incidence
    0.110,                   !- Front Side Solar Reflectance at Normal Incidence
    0.410,                   !- Back Side Solar Reflectance at Normal Incidence
    0.130,                   !- Visible Transmittance at Normal Incidence
    0.100,                   !- Front Side Visible Reflectance at Normal Incidence
    0.320,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.45,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    CLEAR 6MM,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.775,                   !- Solar Transmittance at Normal Incidence
    0.071,                   !- Front Side Solar Reflectance at Normal Incidence
    0.071,                   !- Back Side Solar Reflectance at Normal Incidence
    0.881,                   !- Visible Transmittance at Normal Incidence
    0.080,                   !- Front Side Visible Reflectance at Normal Incidence
    0.080,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    REF D CLEAR 6MM,         !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.429,                   !- Solar Transmittance at Normal Incidence
    0.308,                   !- Front Side Solar Reflectance at Normal Incidence
    0.379,                   !- Back Side Solar Reflectance at Normal Incidence
    0.334,                   !- Visible Transmittance at Normal Incidence
    0.453,                   !- Front Side Visible Reflectance at Normal Incidence
    0.505,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.82,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    BLUE 6MM,                !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.480,                   !- Solar Transmittance at Normal Incidence
    0.050,                   !- Front Side Solar Reflectance at Normal Incidence
    0.050,                   !- Back Side Solar Reflectance at Normal Incidence
    0.570,                   !- Visible Transmittance at Normal Incidence
    0.060,                   !- Front Side Visible Reflectance at Normal Incidence
    0.060,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    GREY 6MM,                !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.455,                   !- Solar Transmittance at Normal Incidence
    0.053,                   !- Front Side Solar Reflectance at Normal Incidence
    0.053,                   !- Back Side Solar Reflectance at Normal Incidence
    0.431,                   !- Visible Transmittance at Normal Incidence
    0.052,                   !- Front Side Visible Reflectance at Normal Incidence
    0.052,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    LoE CLEAR 6MM,           !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.600,                   !- Solar Transmittance at Normal Incidence
    0.170,                   !- Front Side Solar Reflectance at Normal Incidence
    0.220,                   !- Back Side Solar Reflectance at Normal Incidence
    0.840,                   !- Visible Transmittance at Normal Incidence
    0.055,                   !- Front Side Visible Reflectance at Normal Incidence
    0.078,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.10,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

! ID 451
WindowMaterial:Glazing,
    LoE TINT 6MM,            !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.360,                   !- Solar Transmittance at Normal Incidence
    0.093,                   !- Front Side Solar Reflectance at Normal Incidence
    0.200,                   !- Back Side Solar Reflectance at Normal Incidence
    0.500,                   !- Visible Transmittance at Normal Incidence
    0.035,                   !- Front Side Visible Reflectance at Normal Incidence
    0.054,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.10,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

! ID 232
WindowMaterial:Glazing,
    REF B TINT HI 6MM,       !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.150,                   !- Solar Transmittance at Normal Incidence
    0.090,                   !- Front Side Solar Reflectance at Normal Incidence
    0.330,                   !- Back Side Solar Reflectance at Normal Incidence
    0.180,                   !- Visible Transmittance at Normal Incidence
    0.080,                   !- Front Side Visible Reflectance at Normal Incidence
    0.280,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.60,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

! ID 241
WindowMaterial:Glazing,
    REF C CLEAR MID 6MM,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.170,                   !- Solar Transmittance at Normal Incidence
    0.200,                   !- Front Side Solar Reflectance at Normal Incidence
    0.420,                   !- Back Side Solar Reflectance at Normal Incidence
    0.190,                   !- Visible Transmittance at Normal Incidence
    0.210,                   !- Front Side Visible Reflectance at Normal Incidence
    0.380,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.51,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

! ID 270
WindowMaterial:Glazing,
    REF D TINT 6MM,          !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.300,                   !- Solar Transmittance at Normal Incidence
    0.140,                   !- Front Side Solar Reflectance at Normal Incidence
    0.360,                   !- Back Side Solar Reflectance at Normal Incidence
    0.250,                   !- Visible Transmittance at Normal Incidence
    0.180,                   !- Front Side Visible Reflectance at Normal Incidence
    0.450,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.82,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

! ID 601
WindowMaterial:Glazing,
    COATED POLY-77,          !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00051,                 !- Thickness {m}
    0.504,                   !- Solar Transmittance at Normal Incidence
    0.402,                   !- Front Side Solar Reflectance at Normal Incidence
    0.398,                   !- Back Side Solar Reflectance at Normal Incidence
    0.766,                   !- Visible Transmittance at Normal Incidence
    0.147,                   !- Front Side Visible Reflectance at Normal Incidence
    0.167,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.075,                   !- Front Side Infrared Hemispherical Emissivity
    0.720,                   !- Back Side Infrared Hemispherical Emissivity
    0.14;                    !- Conductivity {W/m-K}

! ID 550
WindowMaterial:Glazing,
    LoE SPEC SEL TINT 6MM,   !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.260,                   !- Solar Transmittance at Normal Incidence
    0.140,                   !- Front Side Solar Reflectance at Normal Incidence
    0.410,                   !- Back Side Solar Reflectance at Normal Incidence
    0.460,                   !- Visible Transmittance at Normal Incidence
    0.060,                   !- Front Side Visible Reflectance at Normal Incidence
    0.040,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.03,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

! ID 351
WindowMaterial:Glazing,
    PYR B CLEAR 6MM,         !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.680,                   !- Solar Transmittance at Normal Incidence
    0.090,                   !- Front Side Solar Reflectance at Normal Incidence
    0.100,                   !- Back Side Solar Reflectance at Normal Incidence
    0.810,                   !- Visible Transmittance at Normal Incidence
    0.110,                   !- Front Side Visible Reflectance at Normal Incidence
    0.120,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.20,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

! ID 2
WindowMaterial:Glazing,
    CLEAR 3MM,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.837,                   !- Solar Transmittance at Normal Incidence
    0.075,                   !- Front Side Solar Reflectance at Normal Incidence
    0.075,                   !- Back Side Solar Reflectance at Normal Incidence
    0.898,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0.081,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

! ID 220
WindowMaterial:Glazing,
    REF B CLEAR LO 6MM,      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.150,                   !- Solar Transmittance at Normal Incidence
    0.220,                   !- Front Side Solar Reflectance at Normal Incidence
    0.380,                   !- Back Side Solar Reflectance at Normal Incidence
    0.200,                   !- Visible Transmittance at Normal Incidence
    0.230,                   !- Front Side Visible Reflectance at Normal Incidence
    0.330,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.58,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

! ID 200
WindowMaterial:Glazing,
    REF A CLEAR LO 6MM,      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.066,                   !- Solar Transmittance at Normal Incidence
    0.341,                   !- Front Side Solar Reflectance at Normal Incidence
    0.493,                   !- Back Side Solar Reflectance at Normal Incidence
    0.080,                   !- Visible Transmittance at Normal Incidence
    0.410,                   !- Front Side Visible Reflectance at Normal Incidence
    0.370,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.40,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

! ID 11
WindowMaterial:Glazing,
    GREEN 3MM,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.635,                   !- Solar Transmittance at Normal Incidence
    0.063,                   !- Front Side Solar Reflectance at Normal Incidence
    0.063,                   !- Back Side Solar Reflectance at Normal Incidence
    0.822,                   !- Visible Transmittance at Normal Incidence
    0.075,                   !- Front Side Visible Reflectance at Normal Incidence
    0.075,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

! ID 705
WindowMaterial:Glazing,
    ECABS-2 COLORED 6MM,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.111,                   !- Solar Transmittance at Normal Incidence
    0.179,                   !- Front Side Solar Reflectance at Normal Incidence
    0.179,                   !- Back Side Solar Reflectance at Normal Incidence
    0.128,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0.081,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.10,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

! ID 603
WindowMaterial:Glazing,
    COATED POLY-55,          !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00051,                 !- Thickness {m}
    0.320,                   !- Solar Transmittance at Normal Incidence
    0.582,                   !- Front Side Solar Reflectance at Normal Incidence
    0.593,                   !- Back Side Solar Reflectance at Normal Incidence
    0.551,                   !- Visible Transmittance at Normal Incidence
    0.336,                   !- Front Side Visible Reflectance at Normal Incidence
    0.375,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.046,                   !- Front Side Infrared Hemispherical Emissivity
    0.720,                   !- Back Side Infrared Hemispherical Emissivity
    0.14;                    !- Conductivity {W/m-K}

! ID 707
WindowMaterial:Glazing,
    ECREF-2 COLORED 6MM,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.099,                   !- Solar Transmittance at Normal Incidence
    0.219,                   !- Front Side Solar Reflectance at Normal Incidence
    0.219,                   !- Back Side Solar Reflectance at Normal Incidence
    0.155,                   !- Visible Transmittance at Normal Incidence
    0.073,                   !- Front Side Visible Reflectance at Normal Incidence
    0.073,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.10,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

!
WindowMaterial:Glazing,
    LoE SPEC SEL CLEAR 6MM Rev,  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.430,                   !- Solar Transmittance at Normal Incidence
    0.420,                   !- Front Side Solar Reflectance at Normal Incidence
    0.300,                   !- Back Side Solar Reflectance at Normal Incidence
    0.770,                   !- Visible Transmittance at Normal Incidence
    0.060,                   !- Front Side Visible Reflectance at Normal Incidence
    0.070,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.03,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

! ID 6
WindowMaterial:Glazing,
    BRONZE 6MM,              !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.482,                   !- Solar Transmittance at Normal Incidence
    0.054,                   !- Front Side Solar Reflectance at Normal Incidence
    0.054,                   !- Back Side Solar Reflectance at Normal Incidence
    0.534,                   !- Visible Transmittance at Normal Incidence
    0.057,                   !- Front Side Visible Reflectance at Normal Incidence
    0.057,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

! ID 211
WindowMaterial:Glazing,
    REF A TINT MID 6MM,      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.060,                   !- Solar Transmittance at Normal Incidence
    0.130,                   !- Front Side Solar Reflectance at Normal Incidence
    0.420,                   !- Back Side Solar Reflectance at Normal Incidence
    0.090,                   !- Visible Transmittance at Normal Incidence
    0.140,                   !- Front Side Visible Reflectance at Normal Incidence
    0.350,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.47,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    Theoretical Glass 297,   !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.375039,                !- Solar Transmittance at Normal Incidence
    0.574961,                !- Front Side Solar Reflectance at Normal Incidence
    0.574961,                !- Back Side Solar Reflectance at Normal Incidence
    0.529698,                !- Visible Transmittance at Normal Incidence
    0.420302,                !- Front Side Visible Reflectance at Normal Incidence
    0.420302,                !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.9,                     !- Front Side Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Infrared Hemispherical Emissivity
    0.0103561;               !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    Theoretical Glass 347,   !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.315861,                !- Solar Transmittance at Normal Incidence
    0.634139,                !- Front Side Solar Reflectance at Normal Incidence
    0.634139,                !- Back Side Solar Reflectance at Normal Incidence
    0.479911,                !- Visible Transmittance at Normal Incidence
    0.470089,                !- Front Side Visible Reflectance at Normal Incidence
    0.470089,                !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.9,                     !- Front Side Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Infrared Hemispherical Emissivity
    0.010358;                !- Conductivity {W/m-K}

! ID 350
WindowMaterial:Glazing,
    PYR B CLEAR 3MM,         !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.740,                   !- Solar Transmittance at Normal Incidence
    0.090,                   !- Front Side Solar Reflectance at Normal Incidence
    0.100,                   !- Back Side Solar Reflectance at Normal Incidence
    0.820,                   !- Visible Transmittance at Normal Incidence
    0.110,                   !- Front Side Visible Reflectance at Normal Incidence
    0.120,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.20,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

! ID 500
WindowMaterial:Glazing,
    LoE SPEC SEL CLEAR 3MM,  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.450,                   !- Solar Transmittance at Normal Incidence
    0.340,                   !- Front Side Solar Reflectance at Normal Incidence
    0.370,                   !- Back Side Solar Reflectance at Normal Incidence
    0.780,                   !- Visible Transmittance at Normal Incidence
    0.070,                   !- Front Side Visible Reflectance at Normal Incidence
    0.060,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.03,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

!=================Additional Window Materials and Constructions for 50% Concept====================
! ID 704
WindowMaterial:Glazing,
    ECABS-2 BLEACHED 6MM,    !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.814,                   !- Solar Transmittance at Normal Incidence
    0.086,                   !- Front Side Solar Reflectance at Normal Incidence
    0.086,                   !- Back Side Solar Reflectance at Normal Incidence
    0.847,                   !- Visible Transmittance at Normal Incidence
    0.099,                   !- Front Side Visible Reflectance at Normal Incidence
    0.099,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.10,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

!
! The next four constructions are derived from Window 6.3.
! Refer to the scorecard for individual layers' definitions.
!
WindowMaterial:Glazing,
    Glass_2175_LayerAvg,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.008600,                !- Thickness {m}
    0.167758,                !- Solar Transmittance at Normal Incidence
    2.176064e-001,           !- Front Side Solar Reflectance at Normal Incidence
    4.379779e-001,           !- Back Side Solar Reflectance at Normal Incidence
    0.416044,                !- Visible Transmittance at Normal Incidence
    0.078729,                !- Front Side Visible Reflectance at Normal Incidence
    0.106540,                !- Back Side Visible Reflectance at Normal Incidence
    0.000000,                !- Infrared Transmittance at Normal Incidence
    0.840000,                !- Front Side Infrared Hemispherical Emissivity
    0.840000,                !- Back Side Infrared Hemispherical Emissivity
    1;                       !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    Glass_2022F_LayerAvg,    !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003900,                !- Thickness {m}
    0.355897,                !- Solar Transmittance at Normal Incidence
    3.940945e-001,           !- Front Side Solar Reflectance at Normal Incidence
    2.656452e-001,           !- Back Side Solar Reflectance at Normal Incidence
    0.677694,                !- Visible Transmittance at Normal Incidence
    0.042734,                !- Front Side Visible Reflectance at Normal Incidence
    0.055470,                !- Back Side Visible Reflectance at Normal Incidence
    0.000000,                !- Infrared Transmittance at Normal Incidence
    0.046000,                !- Front Side Infrared Hemispherical Emissivity
    0.840000,                !- Back Side Infrared Hemispherical Emissivity
    1;                       !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    Glass_2052_LayerAvg,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.008370,                !- Thickness {m}
    0.507767,                !- Solar Transmittance at Normal Incidence
    5.422805e-002,           !- Front Side Solar Reflectance at Normal Incidence
    5.449309e-002,           !- Back Side Solar Reflectance at Normal Incidence
    0.586833,                !- Visible Transmittance at Normal Incidence
    0.058050,                !- Front Side Visible Reflectance at Normal Incidence
    0.058397,                !- Back Side Visible Reflectance at Normal Incidence
    0.000000,                !- Infrared Transmittance at Normal Incidence
    0.840000,                !- Front Side Infrared Hemispherical Emissivity
    0.840000,                !- Back Side Infrared Hemispherical Emissivity
    1;                       !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    Glass_2010F_LayerAvg,    !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.002210,                !- Thickness {m}
    0.434294,                !- Solar Transmittance at Normal Incidence
    4.183747e-001,           !- Front Side Solar Reflectance at Normal Incidence
    3.410654e-001,           !- Back Side Solar Reflectance at Normal Incidence
    0.797579,                !- Visible Transmittance at Normal Incidence
    0.043577,                !- Front Side Visible Reflectance at Normal Incidence
    0.056031,                !- Back Side Visible Reflectance at Normal Incidence
    0.000000,                !- Infrared Transmittance at Normal Incidence
    0.042274,                !- Front Side Infrared Hemispherical Emissivity
    0.840000,                !- Back Side Infrared Hemispherical Emissivity
    1;                       !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    Glass_2027F_LayerAvg,    !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.004000,                !- Thickness {m}
    0.369744,                !- Solar Transmittance at Normal Incidence
    4.700695e-001,           !- Front Side Solar Reflectance at Normal Incidence
    3.409350e-001,           !- Back Side Solar Reflectance at Normal Incidence
    0.765222,                !- Visible Transmittance at Normal Incidence
    0.054600,                !- Front Side Visible Reflectance at Normal Incidence
    0.073741,                !- Back Side Visible Reflectance at Normal Incidence
    0.000000,                !- Infrared Transmittance at Normal Incidence
    0.036750,                !- Front Side Infrared Hemispherical Emissivity
    0.840000,                !- Back Side Infrared Hemispherical Emissivity
    1;                       !- Conductivity {W/m-K}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GAS ===========

WindowMaterial:Gas,
    AIR 6MM,                 !- Name
    Air,                     !- Gas Type
    0.0063;                  !- Thickness {m}

WindowMaterial:Gas,
    AIR 13MM,                !- Name
    Air,                     !- Gas Type
    0.0127;                  !- Thickness {m}

WindowMaterial:Gas,
    ARGON 13MM,              !- Name
    Argon,                   !- Gas Type
    0.0127;                  !- Thickness {m}

WindowMaterial:Gas,
    Gap_1_W_0_0025,          !- Name
    Air,                     !- Gas Type
    0.0025;                  !- Thickness {m}

WindowMaterial:Gas,
    Gap_1_W_0_0032,          !- Name
    Air,                     !- Gas Type
    0.0032;                  !- Thickness {m}

WindowMaterial:Gas,
    Gap_1_W_0_0042,          !- Name
    Air,                     !- Gas Type
    0.0042;                  !- Thickness {m}

WindowMaterial:Gas,
    Gap_1_W_0_0043,          !- Name
    Air,                     !- Gas Type
    0.0043;                  !- Thickness {m}

WindowMaterial:Gas,
    Gap_1_W_0_0018,          !- Name
    Air,                     !- Gas Type
    0.0018;                  !- Thickness {m}

WindowMaterial:Gas,
    Gap_1_W_0_0024,          !- Name
    Air,                     !- Gas Type
    0.0024;                  !- Thickness {m}

WindowMaterial:Gas,
    Gap_1_W_0_0038,          !- Name
    Air,                     !- Gas Type
    0.0038;                  !- Thickness {m}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:BLIND ===========

WindowMaterial:Blind,
    BLIND WITH MEDIUM REFLECTIVITY SLATS,  !- Name
    Horizontal,              !- Slat Orientation
    0.025,                   !- Slat Width {m}
    0.01875,                 !- Slat Separation {m}
    0.001,                   !- Slat Thickness {m}
    45.0,                    !- Slat Angle {deg}
    0.9,                     !- Slat Conductivity {W/m-K}
    0.0,                     !- Slat Beam Solar Transmittance
    0.5,                     !- Front Side Slat Beam Solar Reflectance
    0.5,                     !- Back Side Slat Beam Solar Reflectance
    0.0,                     !- Slat Diffuse Solar Transmittance
    0.5,                     !- Front Side Slat Diffuse Solar Reflectance
    0.5,                     !- Back Side Slat Diffuse Solar Reflectance
    0.0,                     !- Slat Beam Visible Transmittance
    0.5,                     !- Front Side Slat Beam Visible Reflectance
    0.5,                     !- Back Side Slat Beam Visible Reflectance
    0.0,                     !- Slat Diffuse Visible Transmittance
    0.5,                     !- Front Side Slat Diffuse Visible Reflectance
    0.5,                     !- Back Side Slat Diffuse Visible Reflectance
    0.0,                     !- Slat Infrared Hemispherical Transmittance
    0.9,                     !- Front Side Slat Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Slat Infrared Hemispherical Emissivity
    0.050,                   !- Blind to Glass Distance {m}
    0.5,                     !- Blind Top Opening Multiplier
    0.5,                     !- Blind Bottom Opening Multiplier
    0.5,                     !- Blind Left Side Opening Multiplier
    0.5,                     !- Blind Right Side Opening Multiplier
    ,                        !- Minimum Slat Angle {deg}
    ;                        !- Maximum Slat Angle {deg}




!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative;                !- Daylighting Reference Point Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    ZN_1_FLR_1_SEC_1,        !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    ZN_1_FLR_2_SEC_1,        !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    7.9248,                  !- Z Origin {m}
    1,                       !- Type
    2,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    ZN_1_FLR_3_SEC_1,        !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    15.8496,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    ZN_1_FLR_1_SEC_2,        !- Name
    0.0000,                  !- Direction of Relative North {deg}
    126.7030,                !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    ZN_1_FLR_2_SEC_2,        !- Name
    0.0000,                  !- Direction of Relative North {deg}
    126.7030,                !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    7.9248,                  !- Z Origin {m}
    1,                       !- Type
    2,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    ZN_1_FLR_3_SEC_2,        !- Name
    0.0000,                  !- Direction of Relative North {deg}
    126.7030,                !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    15.8496,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    ZN_1_FLR_1_SEC_3,        !- Name
    0.0000,                  !- Direction of Relative North {deg}
    6.0960,                  !- X Origin {m}
    78.3727,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    ZN_1_FLR_2_SEC_3,        !- Name
    0.0000,                  !- Direction of Relative North {deg}
    6.0960,                  !- X Origin {m}
    78.3727,                 !- Y Origin {m}
    7.9248,                  !- Z Origin {m}
    1,                       !- Type
    2,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    ZN_1_FLR_3_SEC_3,        !- Name
    0.0000,                  !- Direction of Relative North {deg}
    6.0960,                  !- X Origin {m}
    78.3727,                 !- Y Origin {m}
    15.8496,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    ZN_1_FLR_1_SEC_4,        !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    ZN_1_FLR_2_SEC_4,        !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    7.9248,                  !- Z Origin {m}
    1,                       !- Type
    2,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    ZN_1_FLR_3_SEC_4,        !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    15.8496,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    ZN_1_FLR_1_SEC_5,        !- Name
    0.0000,                  !- Direction of Relative North {deg}
    6.0960,                  !- X Origin {m}
    6.0960,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    ZN_1_FLR_2_SEC_5,        !- Name
    0.0000,                  !- Direction of Relative North {deg}
    6.0960,                  !- X Origin {m}
    6.0960,                  !- Y Origin {m}
    7.9248,                  !- Z Origin {m}
    1,                       !- Type
    2,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    ZN_1_FLR_3_SEC_5,        !- Name
    0.0000,                  !- Direction of Relative North {deg}
    6.0960,                  !- X Origin {m}
    6.0960,                  !- Y Origin {m}
    15.8496,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    ZN_1_FLR_1_SEC_6,        !- Name
    0.0,                     !- Direction of Relative North {deg}
    77.4192,                 !- X Origin {m}
    6.096,                   !- Y Origin {m}
    19.812,                  !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    ZN_1_FLR_2_SEC_6,        !- Name
    0.0,                     !- Direction of Relative North {deg}
    77.4192,                 !- X Origin {m}
    6.096,                   !- Y Origin {m}
    19.812,                  !- Z Origin {m}
    ,                        !- Type
    2,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    ZN_1_FLR_3_SEC_6,        !- Name
    0.0,                     !- Direction of Relative North {deg}
    77.4192,                 !- X Origin {m}
    6.096,                   !- Y Origin {m}
    19.812,                  !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    ZN_1_FLR_3_SEC_7,        !- Name
    0.0,                     !- Direction of Relative North {deg}
    12.192,                  !- X Origin {m}
    35.9664,                 !- Y Origin {m}
    19.812,                  !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    ZN_1_FLR_1_Plenum,       !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    2.7432,                  !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

Zone,
    ZN_1_FLR_2_Plenum,       !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    2.7432,                  !- Z Origin {m}
    ,                        !- Type
    2,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

Zone,
    ZN_1_FLR_3_Plenum,       !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    2.7432,                  !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area



! -------------------------- PART 10: 04_06_09_17_33 --------------------------    
! part4 of (EEM33): insert line 4312-4337 of OptinalStart none for base and OptimalStop






!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_1_Wall_1, !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    ZN_1_FLR_1_SEC_1,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    83.515200000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    83.515200000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_1_Wall_2, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ZN_1_FLR_1_SEC_1,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_1_SEC_2_Wall_4, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    83.515200000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    83.515200000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    77.419200000000,         !- Vertex 3 X-coordinate {m}
    6.096000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    77.419200000000,         !- Vertex 4 X-coordinate {m}
    6.096000000000,          !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_1_Wall_3, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ZN_1_FLR_1_SEC_1,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_1_SEC_5_Wall_1, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    76.504800000000,         !- Vertex 1 X-coordinate {m}
    6.096000000000,          !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    76.504800000000,         !- Vertex 2 X-coordinate {m}
    6.096000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    6.096000000000,          !- Vertex 3 X-coordinate {m}
    6.096000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    6.096000000000,          !- Vertex 4 X-coordinate {m}
    6.096000000000,          !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_1_Wall_4, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ZN_1_FLR_1_SEC_1,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_1_SEC_4_Wall_1, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096000000000,          !- Vertex 1 X-coordinate {m}
    6.096000000000,          !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    6.096000000000,          !- Vertex 2 X-coordinate {m}
    6.096000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_1_Floor,  !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    ZN_1_FLR_1_SEC_1,        !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    77.419200000000,         !- Vertex 1 X-coordinate {m}
    6.096000000000,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    83.515200000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    6.096000000000,          !- Vertex 4 X-coordinate {m}
    6.096000000000,          !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_1_Ceiling,!- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    ZN_1_FLR_1_SEC_1,        !- Zone Name
    Zone,                    !- Outside Boundary Condition
    ZN_1_FLR_1_Plenum,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    83.515200000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    2.743200000000,          !- Vertex 2 Z-coordinate {m}
    77.419200000000,         !- Vertex 3 X-coordinate {m}
    6.096000000000,          !- Vertex 3 Y-coordinate {m}
    2.743200000000,          !- Vertex 3 Z-coordinate {m}
    6.096000000000,          !- Vertex 4 X-coordinate {m}
    6.096000000000,          !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_1_Wall_1, !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    ZN_1_FLR_2_SEC_1,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    83.515200000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    83.515200000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_1_Wall_2, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ZN_1_FLR_2_SEC_1,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_2_SEC_2_Wall_4, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    83.515200000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    83.515200000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    77.419200000000,         !- Vertex 3 X-coordinate {m}
    6.096000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    77.419200000000,         !- Vertex 4 X-coordinate {m}
    6.096000000000,          !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_1_Wall_4, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ZN_1_FLR_2_SEC_1,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_2_SEC_4_Wall_1, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096000000000,          !- Vertex 1 X-coordinate {m}
    6.096000000000,          !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    6.096000000000,          !- Vertex 2 X-coordinate {m}
    6.096000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_1_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    ZN_1_FLR_2_SEC_1,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_2_SEC_1_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    77.419200000000,         !- Vertex 1 X-coordinate {m}
    6.096000000000,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    83.515200000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    6.096000000000,          !- Vertex 4 X-coordinate {m}
    6.096000000000,          !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_1_Ceiling,!- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    ZN_1_FLR_2_SEC_1,        !- Zone Name
    Zone,                    !- Outside Boundary Condition
    ZN_1_FLR_2_Plenum,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    83.515200000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    2.743200000000,          !- Vertex 2 Z-coordinate {m}
    77.419200000000,         !- Vertex 3 X-coordinate {m}
    6.096000000000,          !- Vertex 3 Y-coordinate {m}
    2.743200000000,          !- Vertex 3 Z-coordinate {m}
    6.096000000000,          !- Vertex 4 X-coordinate {m}
    6.096000000000,          !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_FLR_3_SEC_1_Wall_1, !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    ZN_1_FLR_3_SEC_1,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    83.515200000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    83.515200000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_FLR_3_SEC_1_Wall_2, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ZN_1_FLR_3_SEC_1,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_3_SEC_2_Wall_4, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    83.515200000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    83.515200000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    77.419200000000,         !- Vertex 3 X-coordinate {m}
    6.096000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    77.419200000000,         !- Vertex 4 X-coordinate {m}
    6.096000000000,          !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_FLR_3_SEC_1_Wall_4, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ZN_1_FLR_3_SEC_1,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_3_SEC_4_Wall_1, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096000000000,          !- Vertex 1 X-coordinate {m}
    6.096000000000,          !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    6.096000000000,          !- Vertex 2 X-coordinate {m}
    6.096000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_FLR_3_SEC_1_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    ZN_1_FLR_3_SEC_1,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_3_SEC_1_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    77.419200000000,         !- Vertex 1 X-coordinate {m}
    6.096000000000,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    83.515200000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    6.096000000000,          !- Vertex 4 X-coordinate {m}
    6.096000000000,          !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_FLR_3_SEC_1_Ceiling,!- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    ZN_1_FLR_3_SEC_1,        !- Zone Name
    Zone,                    !- Outside Boundary Condition
    ZN_1_FLR_3_Plenum,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    83.515200000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    2.743200000000,          !- Vertex 2 Z-coordinate {m}
    77.419200000000,         !- Vertex 3 X-coordinate {m}
    6.096000000000,          !- Vertex 3 Y-coordinate {m}
    2.743200000000,          !- Vertex 3 Z-coordinate {m}
    6.096000000000,          !- Vertex 4 X-coordinate {m}
    6.096000000000,          !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_2_Wall_1, !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    ZN_1_FLR_1_SEC_2,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -43.187800000000,        !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    -43.187800000000,        !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -43.187800000000,        !- Vertex 3 X-coordinate {m}
    55.778400000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -43.187800000000,        !- Vertex 4 X-coordinate {m}
    55.778400000000,         !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_2_Wall_2, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ZN_1_FLR_1_SEC_2,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_1_SEC_3_Wall_2, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -43.187800000000,        !- Vertex 1 X-coordinate {m}
    55.778400000000,         !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    -43.187800000000,        !- Vertex 2 X-coordinate {m}
    55.778400000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -49.283800000000,        !- Vertex 3 X-coordinate {m}
    49.682400000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -49.283800000000,        !- Vertex 4 X-coordinate {m}
    49.682400000000,         !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_2_Wall_3, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ZN_1_FLR_1_SEC_2,        !- Zone Name
    Zone,                    !- Outside Boundary Condition
    ZN_1_FLR_1_SEC_6,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -49.283800000000,        !- Vertex 1 X-coordinate {m}
    49.682400000000,         !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    -49.283800000000,        !- Vertex 2 X-coordinate {m}
    49.682400000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -49.283800000000,        !- Vertex 3 X-coordinate {m}
    6.096000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -49.283800000000,        !- Vertex 4 X-coordinate {m}
    6.096000000000,          !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_2_Wall_4, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ZN_1_FLR_1_SEC_2,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_1_SEC_1_Wall_2, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -49.283800000000,        !- Vertex 1 X-coordinate {m}
    6.096000000000,          !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    -49.283800000000,        !- Vertex 2 X-coordinate {m}
    6.096000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -43.187800000000,        !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -43.187800000000,        !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_2_Floor,  !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    ZN_1_FLR_1_SEC_2,        !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -43.187800000000,        !- Vertex 1 X-coordinate {m}
    55.778400000000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -43.187800000000,        !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -49.283800000000,        !- Vertex 3 X-coordinate {m}
    6.096000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -49.283800000000,        !- Vertex 4 X-coordinate {m}
    49.682400000000,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_2_Ceiling,!- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    ZN_1_FLR_1_SEC_2,        !- Zone Name
    Zone,                    !- Outside Boundary Condition
    ZN_1_FLR_1_Plenum,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -49.283800000000,        !- Vertex 1 X-coordinate {m}
    49.682400000000,         !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    -49.283800000000,        !- Vertex 2 X-coordinate {m}
    6.096000000000,          !- Vertex 2 Y-coordinate {m}
    2.743200000000,          !- Vertex 2 Z-coordinate {m}
    -43.187800000000,        !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    2.743200000000,          !- Vertex 3 Z-coordinate {m}
    -43.187800000000,        !- Vertex 4 X-coordinate {m}
    55.778400000000,         !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_2_Wall_1, !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    ZN_1_FLR_2_SEC_2,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -43.187800000000,        !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    -43.187800000000,        !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -43.187800000000,        !- Vertex 3 X-coordinate {m}
    55.778400000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -43.187800000000,        !- Vertex 4 X-coordinate {m}
    55.778400000000,         !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_2_Wall_2, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ZN_1_FLR_2_SEC_2,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_2_SEC_3_Wall_2, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -43.187800000000,        !- Vertex 1 X-coordinate {m}
    55.778400000000,         !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    -43.187800000000,        !- Vertex 2 X-coordinate {m}
    55.778400000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -49.283800000000,        !- Vertex 3 X-coordinate {m}
    49.682400000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -49.283800000000,        !- Vertex 4 X-coordinate {m}
    49.682400000000,         !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_2_Wall_3, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ZN_1_FLR_2_SEC_2,        !- Zone Name
    Zone,                    !- Outside Boundary Condition
    ZN_1_FLR_2_SEC_6,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -49.283800000000,        !- Vertex 1 X-coordinate {m}
    49.682400000000,         !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    -49.283800000000,        !- Vertex 2 X-coordinate {m}
    49.682400000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -49.283800000000,        !- Vertex 3 X-coordinate {m}
    6.096000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -49.283800000000,        !- Vertex 4 X-coordinate {m}
    6.096000000000,          !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_2_Wall_4, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ZN_1_FLR_2_SEC_2,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_2_SEC_1_Wall_2, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -49.283800000000,        !- Vertex 1 X-coordinate {m}
    6.096000000000,          !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    -49.283800000000,        !- Vertex 2 X-coordinate {m}
    6.096000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -43.187800000000,        !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -43.187800000000,        !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_2_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    ZN_1_FLR_2_SEC_2,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_2_SEC_2_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -43.187800000000,        !- Vertex 1 X-coordinate {m}
    55.778400000000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -43.187800000000,        !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -49.283800000000,        !- Vertex 3 X-coordinate {m}
    6.096000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -49.283800000000,        !- Vertex 4 X-coordinate {m}
    49.682400000000,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_2_Ceiling,!- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    ZN_1_FLR_2_SEC_2,        !- Zone Name
    Zone,                    !- Outside Boundary Condition
    ZN_1_FLR_2_Plenum,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -49.283800000000,        !- Vertex 1 X-coordinate {m}
    49.682400000000,         !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    -49.283800000000,        !- Vertex 2 X-coordinate {m}
    6.096000000000,          !- Vertex 2 Y-coordinate {m}
    2.743200000000,          !- Vertex 2 Z-coordinate {m}
    -43.187800000000,        !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    2.743200000000,          !- Vertex 3 Z-coordinate {m}
    -43.187800000000,        !- Vertex 4 X-coordinate {m}
    55.778400000000,         !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_FLR_3_SEC_2_Wall_1, !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    ZN_1_FLR_3_SEC_2,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -43.187800000000,        !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    -43.187800000000,        !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -43.187800000000,        !- Vertex 3 X-coordinate {m}
    55.778400000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -43.187800000000,        !- Vertex 4 X-coordinate {m}
    55.778400000000,         !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_FLR_3_SEC_2_Wall_2, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ZN_1_FLR_3_SEC_2,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_3_SEC_3_Wall_2, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -43.187800000000,        !- Vertex 1 X-coordinate {m}
    55.778400000000,         !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    -43.187800000000,        !- Vertex 2 X-coordinate {m}
    55.778400000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -49.283800000000,        !- Vertex 3 X-coordinate {m}
    49.682400000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -49.283800000000,        !- Vertex 4 X-coordinate {m}
    49.682400000000,         !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_FLR_3_SEC_2_Wall_3, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ZN_1_FLR_3_SEC_2,        !- Zone Name
    Zone,                    !- Outside Boundary Condition
    ZN_1_FLR_3_SEC_6,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -49.283800000000,        !- Vertex 1 X-coordinate {m}
    49.682400000000,         !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    -49.283800000000,        !- Vertex 2 X-coordinate {m}
    49.682400000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -49.283800000000,        !- Vertex 3 X-coordinate {m}
    6.096000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -49.283800000000,        !- Vertex 4 X-coordinate {m}
    6.096000000000,          !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_FLR_3_SEC_2_Wall_4, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ZN_1_FLR_3_SEC_2,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_3_SEC_1_Wall_2, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -49.283800000000,        !- Vertex 1 X-coordinate {m}
    6.096000000000,          !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    -49.283800000000,        !- Vertex 2 X-coordinate {m}
    6.096000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -43.187800000000,        !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -43.187800000000,        !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_FLR_3_SEC_2_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    ZN_1_FLR_3_SEC_2,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_3_SEC_2_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -43.187800000000,        !- Vertex 1 X-coordinate {m}
    55.778400000000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    -43.187800000000,        !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -49.283800000000,        !- Vertex 3 X-coordinate {m}
    6.096000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -49.283800000000,        !- Vertex 4 X-coordinate {m}
    49.682400000000,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_3_Wall_5, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ZN_1_FLR_1_SEC_3,        !- Zone Name
    Zone,                    !- Outside Boundary Condition
    ZN_1_FLR_1_SEC_6,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.408800000000,         !- Vertex 1 X-coordinate {m}
    -28.690300000000,        !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    70.408800000000,         !- Vertex 2 X-coordinate {m}
    -28.690300000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    71.323200000000,         !- Vertex 3 X-coordinate {m}
    -28.690300000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    71.323200000000,         !- Vertex 4 X-coordinate {m}
    -28.690300000000,        !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_3_Wall_2, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ZN_1_FLR_1_SEC_3,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_1_SEC_2_Wall_2, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    71.323200000000,         !- Vertex 1 X-coordinate {m}
    -28.690300000000,        !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    71.323200000000,         !- Vertex 2 X-coordinate {m}
    -28.690300000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    77.419200000000,         !- Vertex 3 X-coordinate {m}
    -22.594300000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    77.419200000000,         !- Vertex 4 X-coordinate {m}
    -22.594300000000,        !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_3_Wall_3, !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    ZN_1_FLR_1_SEC_3,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    77.419200000000,         !- Vertex 1 X-coordinate {m}
    -22.594300000000,        !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    77.419200000000,         !- Vertex 2 X-coordinate {m}
    -22.594300000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -6.096000000000,         !- Vertex 3 X-coordinate {m}
    -22.594300000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -6.096000000000,         !- Vertex 4 X-coordinate {m}
    -22.594300000000,        !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_3_Wall_4, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ZN_1_FLR_1_SEC_3,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_1_SEC_4_Wall_3, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.096000000000,         !- Vertex 1 X-coordinate {m}
    -22.594300000000,        !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    -6.096000000000,         !- Vertex 2 X-coordinate {m}
    -22.594300000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    -28.690300000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    -28.690300000000,        !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_3_Floor,  !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    ZN_1_FLR_1_SEC_3,        !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    77.419200000000,         !- Vertex 1 X-coordinate {m}
    -22.594300000000,        !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    71.323200000000,         !- Vertex 2 X-coordinate {m}
    -28.690300000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    -28.690300000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -6.096000000000,         !- Vertex 4 X-coordinate {m}
    -22.594300000000,        !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_3_Ceiling,!- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    ZN_1_FLR_1_SEC_3,        !- Zone Name
    Zone,                    !- Outside Boundary Condition
    ZN_1_FLR_1_Plenum,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.096000000000,         !- Vertex 1 X-coordinate {m}
    -22.594300000000,        !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    -28.690300000000,        !- Vertex 2 Y-coordinate {m}
    2.743200000000,          !- Vertex 2 Z-coordinate {m}
    71.323200000000,         !- Vertex 3 X-coordinate {m}
    -28.690300000000,        !- Vertex 3 Y-coordinate {m}
    2.743200000000,          !- Vertex 3 Z-coordinate {m}
    77.419200000000,         !- Vertex 4 X-coordinate {m}
    -22.594300000000,        !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_3_Wall_2, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ZN_1_FLR_2_SEC_3,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_2_SEC_2_Wall_2, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    71.323200000000,         !- Vertex 1 X-coordinate {m}
    -28.690300000000,        !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    71.323200000000,         !- Vertex 2 X-coordinate {m}
    -28.690300000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    77.419200000000,         !- Vertex 3 X-coordinate {m}
    -22.594300000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    77.419200000000,         !- Vertex 4 X-coordinate {m}
    -22.594300000000,        !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_3_Wall_3, !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    ZN_1_FLR_2_SEC_3,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    77.419200000000,         !- Vertex 1 X-coordinate {m}
    -22.594300000000,        !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    77.419200000000,         !- Vertex 2 X-coordinate {m}
    -22.594300000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -6.096000000000,         !- Vertex 3 X-coordinate {m}
    -22.594300000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -6.096000000000,         !- Vertex 4 X-coordinate {m}
    -22.594300000000,        !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_3_Wall_4, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ZN_1_FLR_2_SEC_3,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_2_SEC_4_Wall_3, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.096000000000,         !- Vertex 1 X-coordinate {m}
    -22.594300000000,        !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    -6.096000000000,         !- Vertex 2 X-coordinate {m}
    -22.594300000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    -28.690300000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    -28.690300000000,        !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_3_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    ZN_1_FLR_2_SEC_3,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_2_SEC_3_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    77.419200000000,         !- Vertex 1 X-coordinate {m}
    -22.594300000000,        !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    71.323200000000,         !- Vertex 2 X-coordinate {m}
    -28.690300000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    -28.690300000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -6.096000000000,         !- Vertex 4 X-coordinate {m}
    -22.594300000000,        !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_3_Ceiling,!- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    ZN_1_FLR_2_SEC_3,        !- Zone Name
    Zone,                    !- Outside Boundary Condition
    ZN_1_FLR_2_Plenum,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.096000000000,         !- Vertex 1 X-coordinate {m}
    -22.594300000000,        !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    -28.690300000000,        !- Vertex 2 Y-coordinate {m}
    2.743200000000,          !- Vertex 2 Z-coordinate {m}
    71.323200000000,         !- Vertex 3 X-coordinate {m}
    -28.690300000000,        !- Vertex 3 Y-coordinate {m}
    2.743200000000,          !- Vertex 3 Z-coordinate {m}
    77.419200000000,         !- Vertex 4 X-coordinate {m}
    -22.594300000000,        !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_FLR_3_SEC_3_Wall_2, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ZN_1_FLR_3_SEC_3,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_3_SEC_2_Wall_2, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    71.323200000000,         !- Vertex 1 X-coordinate {m}
    -28.690300000000,        !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    71.323200000000,         !- Vertex 2 X-coordinate {m}
    -28.690300000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    77.419200000000,         !- Vertex 3 X-coordinate {m}
    -22.594300000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    77.419200000000,         !- Vertex 4 X-coordinate {m}
    -22.594300000000,        !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_FLR_3_SEC_3_Wall_3, !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    ZN_1_FLR_3_SEC_3,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    77.419200000000,         !- Vertex 1 X-coordinate {m}
    -22.594300000000,        !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    77.419200000000,         !- Vertex 2 X-coordinate {m}
    -22.594300000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    -6.096000000000,         !- Vertex 3 X-coordinate {m}
    -22.594300000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -6.096000000000,         !- Vertex 4 X-coordinate {m}
    -22.594300000000,        !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_FLR_3_SEC_3_Wall_4, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ZN_1_FLR_3_SEC_3,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_3_SEC_4_Wall_3, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.096000000000,         !- Vertex 1 X-coordinate {m}
    -22.594300000000,        !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    -6.096000000000,         !- Vertex 2 X-coordinate {m}
    -22.594300000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    -28.690300000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    -28.690300000000,        !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_FLR_3_SEC_3_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    ZN_1_FLR_3_SEC_3,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_3_SEC_3_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    77.419200000000,         !- Vertex 1 X-coordinate {m}
    -22.594300000000,        !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    71.323200000000,         !- Vertex 2 X-coordinate {m}
    -28.690300000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    -28.690300000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    -6.096000000000,         !- Vertex 4 X-coordinate {m}
    -22.594300000000,        !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_FLR_3_SEC_3_Ceiling,!- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    ZN_1_FLR_3_SEC_3,        !- Zone Name
    Zone,                    !- Outside Boundary Condition
    ZN_1_FLR_3_Plenum,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.096000000000,         !- Vertex 1 X-coordinate {m}
    -22.594300000000,        !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    -28.690300000000,        !- Vertex 2 Y-coordinate {m}
    2.743200000000,          !- Vertex 2 Z-coordinate {m}
    71.323200000000,         !- Vertex 3 X-coordinate {m}
    -28.690300000000,        !- Vertex 3 Y-coordinate {m}
    2.743200000000,          !- Vertex 3 Z-coordinate {m}
    77.419200000000,         !- Vertex 4 X-coordinate {m}
    -22.594300000000,        !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_4_Wall_1, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ZN_1_FLR_1_SEC_4,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_1_SEC_1_Wall_4, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    6.096000000000,          !- Vertex 3 X-coordinate {m}
    6.096000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    6.096000000000,          !- Vertex 4 X-coordinate {m}
    6.096000000000,          !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_4_Wall_2, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ZN_1_FLR_1_SEC_4,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_1_SEC_5_Wall_4, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096000000000,          !- Vertex 1 X-coordinate {m}
    6.096000000000,          !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    6.096000000000,          !- Vertex 2 X-coordinate {m}
    6.096000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    6.096000000000,          !- Vertex 3 X-coordinate {m}
    49.682400000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    6.096000000000,          !- Vertex 4 X-coordinate {m}
    49.682400000000,         !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_4_Wall_3, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ZN_1_FLR_1_SEC_4,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_1_SEC_3_Wall_4, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096000000000,          !- Vertex 1 X-coordinate {m}
    49.682400000000,         !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    6.096000000000,          !- Vertex 2 X-coordinate {m}
    49.682400000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    55.778400000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    55.778400000000,         !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_4_Wall_4, !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    ZN_1_FLR_1_SEC_4,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    55.778400000000,         !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    55.778400000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_4_Floor,  !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    ZN_1_FLR_1_SEC_4,        !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096000000000,          !- Vertex 1 X-coordinate {m}
    49.682400000000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    6.096000000000,          !- Vertex 2 X-coordinate {m}
    6.096000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    55.778400000000,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_4_Ceiling,!- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    ZN_1_FLR_1_SEC_4,        !- Zone Name
    Zone,                    !- Outside Boundary Condition
    ZN_1_FLR_1_Plenum,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    55.778400000000,         !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    2.743200000000,          !- Vertex 2 Z-coordinate {m}
    6.096000000000,          !- Vertex 3 X-coordinate {m}
    6.096000000000,          !- Vertex 3 Y-coordinate {m}
    2.743200000000,          !- Vertex 3 Z-coordinate {m}
    6.096000000000,          !- Vertex 4 X-coordinate {m}
    49.682400000000,         !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_4_Wall_1, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ZN_1_FLR_2_SEC_4,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_2_SEC_1_Wall_4, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    6.096000000000,          !- Vertex 3 X-coordinate {m}
    6.096000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    6.096000000000,          !- Vertex 4 X-coordinate {m}
    6.096000000000,          !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_4_Wall_2, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ZN_1_FLR_2_SEC_4,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_2_SEC_5_Wall_4, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096000000000,          !- Vertex 1 X-coordinate {m}
    6.096000000000,          !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    6.096000000000,          !- Vertex 2 X-coordinate {m}
    6.096000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    6.096000000000,          !- Vertex 3 X-coordinate {m}
    49.682400000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    6.096000000000,          !- Vertex 4 X-coordinate {m}
    49.682400000000,         !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_4_Wall_3, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ZN_1_FLR_2_SEC_4,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_2_SEC_3_Wall_4, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096000000000,          !- Vertex 1 X-coordinate {m}
    49.682400000000,         !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    6.096000000000,          !- Vertex 2 X-coordinate {m}
    49.682400000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    55.778400000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    55.778400000000,         !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_4_Wall_4, !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    ZN_1_FLR_2_SEC_4,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    55.778400000000,         !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    55.778400000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_4_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    ZN_1_FLR_2_SEC_4,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_2_SEC_4_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096000000000,          !- Vertex 1 X-coordinate {m}
    49.682400000000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    6.096000000000,          !- Vertex 2 X-coordinate {m}
    6.096000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    55.778400000000,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_4_Ceiling,!- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    ZN_1_FLR_2_SEC_4,        !- Zone Name
    Zone,                    !- Outside Boundary Condition
    ZN_1_FLR_2_Plenum,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    55.778400000000,         !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    2.743200000000,          !- Vertex 2 Z-coordinate {m}
    6.096000000000,          !- Vertex 3 X-coordinate {m}
    6.096000000000,          !- Vertex 3 Y-coordinate {m}
    2.743200000000,          !- Vertex 3 Z-coordinate {m}
    6.096000000000,          !- Vertex 4 X-coordinate {m}
    49.682400000000,         !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_FLR_3_SEC_4_Wall_1, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ZN_1_FLR_3_SEC_4,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_3_SEC_1_Wall_4, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    6.096000000000,          !- Vertex 3 X-coordinate {m}
    6.096000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    6.096000000000,          !- Vertex 4 X-coordinate {m}
    6.096000000000,          !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_FLR_3_SEC_4_Wall_2, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ZN_1_FLR_3_SEC_4,        !- Zone Name
    Zone,                    !- Outside Boundary Condition
    ZN_1_FLR_3_SEC_7,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096000000000,          !- Vertex 1 X-coordinate {m}
    6.096000000000,          !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    6.096000000000,          !- Vertex 2 X-coordinate {m}
    6.096000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    6.096000000000,          !- Vertex 3 X-coordinate {m}
    49.682400000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    6.096000000000,          !- Vertex 4 X-coordinate {m}
    49.682400000000,         !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_FLR_3_SEC_4_Wall_3, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ZN_1_FLR_3_SEC_4,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_3_SEC_3_Wall_4, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096000000000,          !- Vertex 1 X-coordinate {m}
    49.682400000000,         !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    6.096000000000,          !- Vertex 2 X-coordinate {m}
    49.682400000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    55.778400000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    55.778400000000,         !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_FLR_3_SEC_4_Wall_4, !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    ZN_1_FLR_3_SEC_4,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    55.778400000000,         !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    55.778400000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_FLR_3_SEC_4_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    ZN_1_FLR_3_SEC_4,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_3_SEC_4_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096000000000,          !- Vertex 1 X-coordinate {m}
    49.682400000000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    6.096000000000,          !- Vertex 2 X-coordinate {m}
    6.096000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    55.778400000000,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_FLR_3_SEC_4_Ceiling,!- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    ZN_1_FLR_3_SEC_4,        !- Zone Name
    Zone,                    !- Outside Boundary Condition
    ZN_1_FLR_3_Plenum,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    55.778400000000,         !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    2.743200000000,          !- Vertex 2 Z-coordinate {m}
    6.096000000000,          !- Vertex 3 X-coordinate {m}
    6.096000000000,          !- Vertex 3 Y-coordinate {m}
    2.743200000000,          !- Vertex 3 Z-coordinate {m}
    6.096000000000,          !- Vertex 4 X-coordinate {m}
    49.682400000000,         !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_5_Wall_1, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ZN_1_FLR_1_SEC_5,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_1_SEC_1_Wall_3, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    70.408800000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    70.408800000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_5_Wall_2, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ZN_1_FLR_1_SEC_5,        !- Zone Name
    Zone,                    !- Outside Boundary Condition
    ZN_1_FLR_1_SEC_6,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.408800000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    70.408800000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    70.408800000000,         !- Vertex 3 X-coordinate {m}
    43.586400000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    70.408800000000,         !- Vertex 4 X-coordinate {m}
    43.586400000000,         !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_5_Wall_3, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ZN_1_FLR_1_SEC_5,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_1_SEC_3_Wall_5, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.408800000000,         !- Vertex 1 X-coordinate {m}
    43.586400000000,         !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    70.408800000000,         !- Vertex 2 X-coordinate {m}
    43.586400000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    43.586400000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    43.586400000000,         !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_5_Wall_4, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ZN_1_FLR_1_SEC_5,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_1_SEC_4_Wall_2, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    43.586400000000,         !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    43.586400000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_5_Floor,  !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    ZN_1_FLR_1_SEC_5,        !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.408800000000,         !- Vertex 1 X-coordinate {m}
    43.586400000000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    70.408800000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    43.586400000000,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_5_Ceiling,!- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    ZN_1_FLR_1_SEC_5,        !- Zone Name
    Zone,                    !- Outside Boundary Condition
    ZN_1_FLR_1_Plenum,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    43.586400000000,         !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    2.743200000000,          !- Vertex 2 Z-coordinate {m}
    70.408800000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    2.743200000000,          !- Vertex 3 Z-coordinate {m}
    70.408800000000,         !- Vertex 4 X-coordinate {m}
    43.586400000000,         !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_5_Wall_1, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ZN_1_FLR_2_SEC_5,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_2_SEC_1_Wall_3, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    70.408800000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    70.408800000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_5_Wall_2, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ZN_1_FLR_2_SEC_5,        !- Zone Name
    Zone,                    !- Outside Boundary Condition
    ZN_1_FLR_2_SEC_6,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.408800000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    70.408800000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    70.408800000000,         !- Vertex 3 X-coordinate {m}
    43.586400000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    70.408800000000,         !- Vertex 4 X-coordinate {m}
    43.586400000000,         !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_5_Wall_3, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ZN_1_FLR_2_SEC_5,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_2_SEC_3_Wall_5, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.408800000000,         !- Vertex 1 X-coordinate {m}
    43.586400000000,         !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    70.408800000000,         !- Vertex 2 X-coordinate {m}
    43.586400000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    43.586400000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    43.586400000000,         !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_5_Wall_4, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ZN_1_FLR_2_SEC_5,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_2_SEC_4_Wall_2, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    43.586400000000,         !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    43.586400000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_5_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    ZN_1_FLR_2_SEC_5,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_2_SEC_5_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.408800000000,         !- Vertex 1 X-coordinate {m}
    43.586400000000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    70.408800000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    43.586400000000,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_5_Ceiling,!- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    ZN_1_FLR_2_SEC_5,        !- Zone Name
    Zone,                    !- Outside Boundary Condition
    ZN_1_FLR_2_Plenum,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    43.586400000000,         !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    2.743200000000,          !- Vertex 2 Z-coordinate {m}
    70.408800000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    2.743200000000,          !- Vertex 3 Z-coordinate {m}
    70.408800000000,         !- Vertex 4 X-coordinate {m}
    43.586400000000,         !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_FLR_3_SEC_5_Wall_1, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ZN_1_FLR_3_SEC_5,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_3_SEC_1_Wall_7, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    6.096000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    70.408800000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    70.408800000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_FLR_3_SEC_5_Wall_2, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ZN_1_FLR_3_SEC_5,        !- Zone Name
    Zone,                    !- Outside Boundary Condition
    ZN_1_FLR_3_SEC_6,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.408800000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    70.408800000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    70.408800000000,         !- Vertex 3 X-coordinate {m}
    43.586400000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    70.408800000000,         !- Vertex 4 X-coordinate {m}
    43.586400000000,         !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_FLR_3_SEC_5_Wall_3, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ZN_1_FLR_3_SEC_5,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_3_SEC_3_Wall_5, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.408800000000,         !- Vertex 1 X-coordinate {m}
    43.586400000000,         !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    70.408800000000,         !- Vertex 2 X-coordinate {m}
    43.586400000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    6.096000000000,          !- Vertex 3 X-coordinate {m}
    43.586400000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    6.096000000000,          !- Vertex 4 X-coordinate {m}
    43.586400000000,         !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_FLR_3_SEC_5_Wall_4, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ZN_1_FLR_3_SEC_5,        !- Zone Name
    Zone,                    !- Outside Boundary Condition
    ZN_1_FLR_3_SEC_7,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096000000000,          !- Vertex 1 X-coordinate {m}
    43.586400000000,         !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    6.096000000000,          !- Vertex 2 X-coordinate {m}
    43.586400000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    6.096000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    6.096000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_FLR_3_SEC_5_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    ZN_1_FLR_3_SEC_5,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_3_SEC_5_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.408800000000,         !- Vertex 1 X-coordinate {m}
    43.586400000000,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    70.408800000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    6.096000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    6.096000000000,          !- Vertex 4 X-coordinate {m}
    43.586400000000,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_FLR_3_SEC_5_Ceiling,!- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    ZN_1_FLR_3_SEC_5,        !- Zone Name
    Zone,                    !- Outside Boundary Condition
    ZN_1_FLR_3_Plenum,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096000000000,          !- Vertex 1 X-coordinate {m}
    43.586400000000,         !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    6.096000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    2.743200000000,          !- Vertex 2 Z-coordinate {m}
    70.408800000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    2.743200000000,          !- Vertex 3 Z-coordinate {m}
    70.408800000000,         !- Vertex 4 X-coordinate {m}
    43.586400000000,         !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_FLR_3_SEC_6_Roof,   !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    ZN_1_FLR_3_SEC_6,        !- Zone Name
    Zone,                    !- Outside Boundary Condition
    ZN_1_FLR_3_Plenum,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.914400000000,         !- Vertex 1 X-coordinate {m}
    43.586400000000,         !- Vertex 1 Y-coordinate {m}
    -1.219200000000,         !- Vertex 1 Z-coordinate {m}
    -0.914400000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    -1.219200000000,         !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    -1.219200000000,         !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    43.586400000000,         !- Vertex 4 Y-coordinate {m}
    -1.219200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_FLR_3_SEC_6_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    ZN_1_FLR_3_SEC_6,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_3_SEC_6_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    43.586400000000,         !- Vertex 1 Y-coordinate {m}
    -3.962400000000,         !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    -3.962400000000,         !- Vertex 2 Z-coordinate {m}
    -0.914400000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    -3.962400000000,         !- Vertex 3 Z-coordinate {m}
    -0.914400000000,         !- Vertex 4 X-coordinate {m}
    43.586400000000,         !- Vertex 4 Y-coordinate {m}
    -3.962400000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_FLR_3_SEC_1_Wall_5, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ZN_1_FLR_3_SEC_1,        !- Zone Name
    Zone,                    !- Outside Boundary Condition
    ZN_1_FLR_3_SEC_6,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    77.419200000000,         !- Vertex 1 X-coordinate {m}
    6.096000000000,          !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    77.419200000000,         !- Vertex 2 X-coordinate {m}
    6.096000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    76.504800000000,         !- Vertex 3 X-coordinate {m}
    6.096000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    76.504800000000,         !- Vertex 4 X-coordinate {m}
    6.096000000000,          !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_6_Ceiling,!- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    ZN_1_FLR_2_SEC_6,        !- Zone Name
    Zone,                    !- Outside Boundary Condition
    ZN_1_FLR_2_Plenum,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.914400000000,         !- Vertex 1 X-coordinate {m}
    43.586400000000,         !- Vertex 1 Y-coordinate {m}
    -9.144000000000,         !- Vertex 1 Z-coordinate {m}
    -0.914400000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    -9.144000000000,         !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    -9.144000000000,         !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    43.586400000000,         !- Vertex 4 Y-coordinate {m}
    -9.144000000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_FLR_2_SEC_6_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    ZN_1_FLR_2_SEC_6,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_2_SEC_6_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    43.586400000000,         !- Vertex 1 Y-coordinate {m}
    -11.887200000000,        !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    -11.887200000000,        !- Vertex 2 Z-coordinate {m}
    -0.914400000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    -11.887200000000,        !- Vertex 3 Z-coordinate {m}
    -0.914400000000,         !- Vertex 4 X-coordinate {m}
    43.586400000000,         !- Vertex 4 Y-coordinate {m}
    -11.887200000000;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_6_Ceiling,!- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    ZN_1_FLR_1_SEC_6,        !- Zone Name
    Zone,                    !- Outside Boundary Condition
    ZN_1_FLR_1_Plenum,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.914400000000,         !- Vertex 1 X-coordinate {m}
    43.586400000000,         !- Vertex 1 Y-coordinate {m}
    -17.068800000000,        !- Vertex 1 Z-coordinate {m}
    -0.914400000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    -17.068800000000,        !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    -17.068800000000,        !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    43.586400000000,         !- Vertex 4 Y-coordinate {m}
    -17.068800000000;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_6_Floor,  !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    ZN_1_FLR_1_SEC_6,        !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    43.586400000000,         !- Vertex 1 Y-coordinate {m}
    -19.812000000000,        !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    -19.812000000000,        !- Vertex 2 Z-coordinate {m}
    -0.914400000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    -19.812000000000,        !- Vertex 3 Z-coordinate {m}
    -0.914400000000,         !- Vertex 4 X-coordinate {m}
    43.586400000000,         !- Vertex 4 Y-coordinate {m}
    -19.812000000000;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_3_Wall_1, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ZN_1_FLR_1_SEC_3,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_1_SEC_5_Wall_3, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    -28.690300000000,        !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    -28.690300000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    70.408800000000,         !- Vertex 3 X-coordinate {m}
    -28.690300000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    70.408800000000,         !- Vertex 4 X-coordinate {m}
    -28.690300000000,        !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_FLR_1_SEC_1_Wall_5, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ZN_1_FLR_1_SEC_1,        !- Zone Name
    Zone,                    !- Outside Boundary Condition
    ZN_1_FLR_1_SEC_6,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    77.419200000000,         !- Vertex 1 X-coordinate {m}
    6.096000000000,          !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    77.419200000000,         !- Vertex 2 X-coordinate {m}
    6.096000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    76.504800000000,         !- Vertex 3 X-coordinate {m}
    6.096000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    76.504800000000,         !- Vertex 4 X-coordinate {m}
    6.096000000000,          !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_FLR_3_SEC_7_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    ZN_1_FLR_3_SEC_7,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_3_SEC_7_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    13.716000000000,         !- Vertex 1 Y-coordinate {m}
    -3.962400000000,         !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    -29.870400000000,        !- Vertex 2 Y-coordinate {m}
    -3.962400000000,         !- Vertex 2 Z-coordinate {m}
    -6.096000000000,         !- Vertex 3 X-coordinate {m}
    -29.870400000000,        !- Vertex 3 Y-coordinate {m}
    -3.962400000000,         !- Vertex 3 Z-coordinate {m}
    -6.096000000000,         !- Vertex 4 X-coordinate {m}
    13.716000000000,         !- Vertex 4 Y-coordinate {m}
    -3.962400000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_FLR_3_SEC_7_Roof,   !- Name
    Roof,                    !- Surface Type
    DropCeiling,             !- Construction Name
    ZN_1_FLR_3_SEC_7,        !- Zone Name
    Zone,                    !- Outside Boundary Condition
    ZN_1_FLR_3_Plenum,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.096000000000,         !- Vertex 1 X-coordinate {m}
    13.716000000000,         !- Vertex 1 Y-coordinate {m}
    -1.219200000000,         !- Vertex 1 Z-coordinate {m}
    -6.096000000000,         !- Vertex 2 X-coordinate {m}
    -29.870400000000,        !- Vertex 2 Y-coordinate {m}
    -1.219200000000,         !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    -29.870400000000,        !- Vertex 3 Y-coordinate {m}
    -1.219200000000,         !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    13.716000000000,         !- Vertex 4 Y-coordinate {m}
    -1.219200000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_FLR_3_SEC_3_Wall_7, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ZN_1_FLR_3_SEC_3,        !- Zone Name
    Zone,                    !- Outside Boundary Condition
    ZN_1_FLR_3_SEC_7,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    -28.690300000000,        !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    -28.690300000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    6.096000000000,          !- Vertex 3 X-coordinate {m}
    -28.690300000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    6.096000000000,          !- Vertex 4 X-coordinate {m}
    -28.690300000000,        !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_FLR_1_Plenum_Wall_1,!- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    ZN_1_FLR_1_Plenum,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    1.219200000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    83.515200000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    83.515200000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    1.219200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_FLR_1_Plenum_Wall_2,!- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    ZN_1_FLR_1_Plenum,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    83.515200000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    1.219200000000,          !- Vertex 1 Z-coordinate {m}
    83.515200000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    83.515200000000,         !- Vertex 3 X-coordinate {m}
    55.778400000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    83.515200000000,         !- Vertex 4 X-coordinate {m}
    55.778400000000,         !- Vertex 4 Y-coordinate {m}
    1.219200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_FLR_1_Plenum_Wall_3,!- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    ZN_1_FLR_1_Plenum,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    83.515200000000,         !- Vertex 1 X-coordinate {m}
    55.778400000000,         !- Vertex 1 Y-coordinate {m}
    1.219200000000,          !- Vertex 1 Z-coordinate {m}
    83.515200000000,         !- Vertex 2 X-coordinate {m}
    55.778400000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    55.778400000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    55.778400000000,         !- Vertex 4 Y-coordinate {m}
    1.219200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_FLR_1_Plenum_Wall_4,!- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    ZN_1_FLR_1_Plenum,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    55.778400000000,         !- Vertex 1 Y-coordinate {m}
    1.219200000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    55.778400000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    1.219200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_FLR_2_Plenum,       !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    ZN_1_FLR_2_Plenum,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    9.144000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    7.924800000000,          !- Vertex 2 Z-coordinate {m}
    83.515200000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    7.924800000000,          !- Vertex 3 Z-coordinate {m}
    83.515200000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    9.144000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_FLR_2_Plenum_Wall_2,!- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    ZN_1_FLR_2_Plenum,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    83.515200000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    9.144000000000,          !- Vertex 1 Z-coordinate {m}
    83.515200000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    7.924800000000,          !- Vertex 2 Z-coordinate {m}
    83.515200000000,         !- Vertex 3 X-coordinate {m}
    55.778400000000,         !- Vertex 3 Y-coordinate {m}
    7.924800000000,          !- Vertex 3 Z-coordinate {m}
    83.515200000000,         !- Vertex 4 X-coordinate {m}
    55.778400000000,         !- Vertex 4 Y-coordinate {m}
    9.144000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_FLR_2_Plenum_Wall_3,!- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    ZN_1_FLR_2_Plenum,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    83.515200000000,         !- Vertex 1 X-coordinate {m}
    55.778400000000,         !- Vertex 1 Y-coordinate {m}
    9.144000000000,          !- Vertex 1 Z-coordinate {m}
    83.515200000000,         !- Vertex 2 X-coordinate {m}
    55.778400000000,         !- Vertex 2 Y-coordinate {m}
    7.924800000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    55.778400000000,         !- Vertex 3 Y-coordinate {m}
    7.924800000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    55.778400000000,         !- Vertex 4 Y-coordinate {m}
    9.144000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_FLR_2_Plenum_Wall_4,!- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    ZN_1_FLR_2_Plenum,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    55.778400000000,         !- Vertex 1 Y-coordinate {m}
    9.144000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    55.778400000000,         !- Vertex 2 Y-coordinate {m}
    7.924800000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    7.924800000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    9.144000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_FLR_2_Plenum_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    ZN_1_FLR_2_Plenum,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_2_Plenum_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    55.778400000000,         !- Vertex 1 Y-coordinate {m}
    9.144000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    9.144000000000,          !- Vertex 2 Z-coordinate {m}
    83.515200000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    9.144000000000,          !- Vertex 3 Z-coordinate {m}
    83.515200000000,         !- Vertex 4 X-coordinate {m}
    55.778400000000,         !- Vertex 4 Y-coordinate {m}
    9.144000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FD766C,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ZN_1_FLR_2_SEC_3,        !- Zone Name
    Zone,                    !- Outside Boundary Condition
    ZN_1_FLR_2_SEC_6,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.408800000000,         !- Vertex 1 X-coordinate {m}
    -28.690300000000,        !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    70.408800000000,         !- Vertex 2 X-coordinate {m}
    -28.690300000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    71.323200000000,         !- Vertex 3 X-coordinate {m}
    -28.690300000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    71.323200000000,         !- Vertex 4 X-coordinate {m}
    -28.690300000000,        !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FDCF8B,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ZN_1_FLR_2_SEC_3,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_2_SEC_5_Wall_3, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    -28.690300000000,        !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    -28.690300000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    70.408800000000,         !- Vertex 3 X-coordinate {m}
    -28.690300000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    70.408800000000,         !- Vertex 4 X-coordinate {m}
    -28.690300000000,        !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FDFDEB,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ZN_1_FLR_2_SEC_1,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_2_SEC_5_Wall_1, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    76.504800000000,         !- Vertex 1 X-coordinate {m}
    6.096000000000,          !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    76.504800000000,         !- Vertex 2 X-coordinate {m}
    6.096000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    6.096000000000,          !- Vertex 3 X-coordinate {m}
    6.096000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    6.096000000000,          !- Vertex 4 X-coordinate {m}
    6.096000000000,          !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    887904,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ZN_1_FLR_2_SEC_1,        !- Zone Name
    Zone,                    !- Outside Boundary Condition
    ZN_1_FLR_2_SEC_6,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    77.419200000000,         !- Vertex 1 X-coordinate {m}
    6.096000000000,          !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    77.419200000000,         !- Vertex 2 X-coordinate {m}
    6.096000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    76.504800000000,         !- Vertex 3 X-coordinate {m}
    6.096000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    76.504800000000,         !- Vertex 4 X-coordinate {m}
    6.096000000000,          !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A74468,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ZN_1_FLR_3_SEC_3,        !- Zone Name
    Zone,                    !- Outside Boundary Condition
    ZN_1_FLR_3_SEC_6,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    70.408800000000,         !- Vertex 1 X-coordinate {m}
    -28.690300000000,        !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    70.408800000000,         !- Vertex 2 X-coordinate {m}
    -28.690300000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    71.323200000000,         !- Vertex 3 X-coordinate {m}
    -28.690300000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    71.323200000000,         !- Vertex 4 X-coordinate {m}
    -28.690300000000,        !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    4B623A,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ZN_1_FLR_3_SEC_3,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_3_SEC_5_Wall_3, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.096000000000,          !- Vertex 1 X-coordinate {m}
    -28.690300000000,        !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    6.096000000000,          !- Vertex 2 X-coordinate {m}
    -28.690300000000,        !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    70.408800000000,         !- Vertex 3 X-coordinate {m}
    -28.690300000000,        !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    70.408800000000,         !- Vertex 4 X-coordinate {m}
    -28.690300000000,        !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    762134,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ZN_1_FLR_3_SEC_1,        !- Zone Name
    Zone,                    !- Outside Boundary Condition
    ZN_1_FLR_3_SEC_7,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    12.192000000000,         !- Vertex 1 X-coordinate {m}
    6.096000000000,          !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    12.192000000000,         !- Vertex 2 X-coordinate {m}
    6.096000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    6.096000000000,          !- Vertex 3 X-coordinate {m}
    6.096000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    6.096000000000,          !- Vertex 4 X-coordinate {m}
    6.096000000000,          !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A7E4C4,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ZN_1_FLR_3_SEC_1,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_3_SEC_5_Wall_1, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    76.504800000000,         !- Vertex 1 X-coordinate {m}
    6.096000000000,          !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    76.504800000000,         !- Vertex 2 X-coordinate {m}
    6.096000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    12.192000000000,         !- Vertex 3 X-coordinate {m}
    6.096000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    12.192000000000,         !- Vertex 4 X-coordinate {m}
    6.096000000000,          !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_FLR_3_Plenum_Wall_1,!- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    ZN_1_FLR_3_Plenum,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    17.068800000000,         !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    15.849600000000,         !- Vertex 2 Z-coordinate {m}
    83.515200000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    15.849600000000,         !- Vertex 3 Z-coordinate {m}
    83.515200000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    17.068800000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_FLR_3_Plenum_Wall_2,!- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    ZN_1_FLR_3_Plenum,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    83.515200000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    17.068800000000,         !- Vertex 1 Z-coordinate {m}
    83.515200000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    15.849600000000,         !- Vertex 2 Z-coordinate {m}
    83.515200000000,         !- Vertex 3 X-coordinate {m}
    55.778400000000,         !- Vertex 3 Y-coordinate {m}
    15.849600000000,         !- Vertex 3 Z-coordinate {m}
    83.515200000000,         !- Vertex 4 X-coordinate {m}
    55.778400000000,         !- Vertex 4 Y-coordinate {m}
    17.068800000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_FLR_3_Plenum_Wall_3,!- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    ZN_1_FLR_3_Plenum,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    83.515200000000,         !- Vertex 1 X-coordinate {m}
    55.778400000000,         !- Vertex 1 Y-coordinate {m}
    17.068800000000,         !- Vertex 1 Z-coordinate {m}
    83.515200000000,         !- Vertex 2 X-coordinate {m}
    55.778400000000,         !- Vertex 2 Y-coordinate {m}
    15.849600000000,         !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    55.778400000000,         !- Vertex 3 Y-coordinate {m}
    15.849600000000,         !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    55.778400000000,         !- Vertex 4 Y-coordinate {m}
    17.068800000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_FLR_3_Plenum_Wall_4,!- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    ZN_1_FLR_3_Plenum,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    55.778400000000,         !- Vertex 1 Y-coordinate {m}
    17.068800000000,         !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    55.778400000000,         !- Vertex 2 Y-coordinate {m}
    15.849600000000,         !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    15.849600000000,         !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    17.068800000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_FLR_3_Plenum_Roof,  !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    ZN_1_FLR_3_Plenum,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    55.778400000000,         !- Vertex 1 Y-coordinate {m}
    17.068800000000,         !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    17.068800000000,         !- Vertex 2 Z-coordinate {m}
    83.515200000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    17.068800000000,         !- Vertex 3 Z-coordinate {m}
    83.515200000000,         !- Vertex 4 X-coordinate {m}
    55.778400000000,         !- Vertex 4 Y-coordinate {m}
    17.068800000000;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_FLR_3_SEC_2_Ceiling,!- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    ZN_1_FLR_3_SEC_2,        !- Zone Name
    Zone,                    !- Outside Boundary Condition
    ZN_1_FLR_3_Plenum,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -49.283800000000,        !- Vertex 1 X-coordinate {m}
    49.682400000000,         !- Vertex 1 Y-coordinate {m}
    2.743200000000,          !- Vertex 1 Z-coordinate {m}
    -49.283800000000,        !- Vertex 2 X-coordinate {m}
    6.096000000000,          !- Vertex 2 Y-coordinate {m}
    2.743200000000,          !- Vertex 2 Z-coordinate {m}
    -43.187800000000,        !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    2.743200000000,          !- Vertex 3 Z-coordinate {m}
    -43.187800000000,        !- Vertex 4 X-coordinate {m}
    55.778400000000,         !- Vertex 4 Y-coordinate {m}
    2.743200000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    ZN_1_FLR_1_Plenum_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    ZN_1_FLR_1_Plenum,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN_1_FLR_1_Plenum_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    55.778400000000,         !- Vertex 1 Y-coordinate {m}
    1.219200000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    1.219200000000,          !- Vertex 2 Z-coordinate {m}
    83.515200000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    1.219200000000,          !- Vertex 3 Z-coordinate {m}
    83.515200000000,         !- Vertex 4 X-coordinate {m}
    55.778400000000,         !- Vertex 4 Y-coordinate {m}
    1.219200000000;          !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

FenestrationSurface:Detailed,
    ZN_1_FLR_1_SEC_1_Wall_1_window_1,  !- Name
    Window,                  !- Surface Type
    SimpleWindow,            !- Construction Name
    ZN_1_FLR_1_SEC_1_Wall_1, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Interior bind glare control,  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.050000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.686200000000,          !- Vertex 1 Z-coordinate {m}
    0.050000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    1.100000000000,          !- Vertex 2 Z-coordinate {m}
    83.465200000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    1.100000000000,          !- Vertex 3 Z-coordinate {m}
    83.465200000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.686200000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    ZN_1_FLR_2_SEC_1_Wall_1_window_1,  !- Name
    Window,                  !- Surface Type
    SimpleWindow,            !- Construction Name
    ZN_1_FLR_2_SEC_1_Wall_1, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Interior bind glare control,  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.050000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.686200000000,          !- Vertex 1 Z-coordinate {m}
    0.050000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    1.100000000000,          !- Vertex 2 Z-coordinate {m}
    83.465200000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    1.100000000000,          !- Vertex 3 Z-coordinate {m}
    83.465200000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.686200000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    ZN_1_FLR_3_SEC_1_Wall_1_window_1,  !- Name
    Window,                  !- Surface Type
    SimpleWindow,            !- Construction Name
    ZN_1_FLR_3_SEC_1_Wall_1, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Interior bind glare control,  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.050000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.686200000000,          !- Vertex 1 Z-coordinate {m}
    0.050000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    1.100000000000,          !- Vertex 2 Z-coordinate {m}
    83.465200000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    1.100000000000,          !- Vertex 3 Z-coordinate {m}
    83.465200000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.686200000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    ZN_1_FLR_1_SEC_2_Wall_1_window_1,  !- Name
    Window,                  !- Surface Type
    SimpleWindow,            !- Construction Name
    ZN_1_FLR_1_SEC_2_Wall_1, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Interior bind glare control,  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -43.187800000000,        !- Vertex 1 X-coordinate {m}
    0.050000000000,          !- Vertex 1 Y-coordinate {m}
    2.686800000000,          !- Vertex 1 Z-coordinate {m}
    -43.187800000000,        !- Vertex 2 X-coordinate {m}
    0.050000000000,          !- Vertex 2 Y-coordinate {m}
    1.100000000000,          !- Vertex 2 Z-coordinate {m}
    -43.187800000000,        !- Vertex 3 X-coordinate {m}
    55.728400000000,         !- Vertex 3 Y-coordinate {m}
    1.100000000000,          !- Vertex 3 Z-coordinate {m}
    -43.187800000000,        !- Vertex 4 X-coordinate {m}
    55.728400000000,         !- Vertex 4 Y-coordinate {m}
    2.686800000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    ZN_1_FLR_2_SEC_2_Wall_1_window_1,  !- Name
    Window,                  !- Surface Type
    SimpleWindow,            !- Construction Name
    ZN_1_FLR_2_SEC_2_Wall_1, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Interior bind glare control,  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -43.187800000000,        !- Vertex 1 X-coordinate {m}
    0.050000000000,          !- Vertex 1 Y-coordinate {m}
    2.686800000000,          !- Vertex 1 Z-coordinate {m}
    -43.187800000000,        !- Vertex 2 X-coordinate {m}
    0.050000000000,          !- Vertex 2 Y-coordinate {m}
    1.100000000000,          !- Vertex 2 Z-coordinate {m}
    -43.187800000000,        !- Vertex 3 X-coordinate {m}
    55.728400000000,         !- Vertex 3 Y-coordinate {m}
    1.100000000000,          !- Vertex 3 Z-coordinate {m}
    -43.187800000000,        !- Vertex 4 X-coordinate {m}
    55.728400000000,         !- Vertex 4 Y-coordinate {m}
    2.686800000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    ZN_1_FLR_3_SEC_2_Wall_1_window_1,  !- Name
    Window,                  !- Surface Type
    SimpleWindow,            !- Construction Name
    ZN_1_FLR_3_SEC_2_Wall_1, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Interior bind glare control,  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -43.187800000000,        !- Vertex 1 X-coordinate {m}
    0.050000000000,          !- Vertex 1 Y-coordinate {m}
    2.686800000000,          !- Vertex 1 Z-coordinate {m}
    -43.187800000000,        !- Vertex 2 X-coordinate {m}
    0.050000000000,          !- Vertex 2 Y-coordinate {m}
    1.100000000000,          !- Vertex 2 Z-coordinate {m}
    -43.187800000000,        !- Vertex 3 X-coordinate {m}
    55.728400000000,         !- Vertex 3 Y-coordinate {m}
    1.100000000000,          !- Vertex 3 Z-coordinate {m}
    -43.187800000000,        !- Vertex 4 X-coordinate {m}
    55.728400000000,         !- Vertex 4 Y-coordinate {m}
    2.686800000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    ZN_1_FLR_1_SEC_3_Wall_3_window_1,  !- Name
    Window,                  !- Surface Type
    SimpleWindow,            !- Construction Name
    ZN_1_FLR_1_SEC_3_Wall_3, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Interior bind glare control,  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    77.369200000000,         !- Vertex 1 X-coordinate {m}
    -22.594300000000,        !- Vertex 1 Y-coordinate {m}
    2.686200000000,          !- Vertex 1 Z-coordinate {m}
    77.369200000000,         !- Vertex 2 X-coordinate {m}
    -22.594300000000,        !- Vertex 2 Y-coordinate {m}
    1.100000000000,          !- Vertex 2 Z-coordinate {m}
    -6.046000000000,         !- Vertex 3 X-coordinate {m}
    -22.594300000000,        !- Vertex 3 Y-coordinate {m}
    1.100000000000,          !- Vertex 3 Z-coordinate {m}
    -6.046000000000,         !- Vertex 4 X-coordinate {m}
    -22.594300000000,        !- Vertex 4 Y-coordinate {m}
    2.686200000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    ZN_1_FLR_2_SEC_3_Wall_3_window_1,  !- Name
    Window,                  !- Surface Type
    SimpleWindow,            !- Construction Name
    ZN_1_FLR_2_SEC_3_Wall_3, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Interior bind glare control,  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    77.369200000000,         !- Vertex 1 X-coordinate {m}
    -22.594300000000,        !- Vertex 1 Y-coordinate {m}
    2.686200000000,          !- Vertex 1 Z-coordinate {m}
    77.369200000000,         !- Vertex 2 X-coordinate {m}
    -22.594300000000,        !- Vertex 2 Y-coordinate {m}
    1.100000000000,          !- Vertex 2 Z-coordinate {m}
    -6.046000000000,         !- Vertex 3 X-coordinate {m}
    -22.594300000000,        !- Vertex 3 Y-coordinate {m}
    1.100000000000,          !- Vertex 3 Z-coordinate {m}
    -6.046000000000,         !- Vertex 4 X-coordinate {m}
    -22.594300000000,        !- Vertex 4 Y-coordinate {m}
    2.686200000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    ZN_1_FLR_3_SEC_3_Wall_3_window_1,  !- Name
    Window,                  !- Surface Type
    SimpleWindow,            !- Construction Name
    ZN_1_FLR_3_SEC_3_Wall_3, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Interior bind glare control,  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    77.369200000000,         !- Vertex 1 X-coordinate {m}
    -22.594300000000,        !- Vertex 1 Y-coordinate {m}
    2.686200000000,          !- Vertex 1 Z-coordinate {m}
    77.369200000000,         !- Vertex 2 X-coordinate {m}
    -22.594300000000,        !- Vertex 2 Y-coordinate {m}
    1.100000000000,          !- Vertex 2 Z-coordinate {m}
    -6.046000000000,         !- Vertex 3 X-coordinate {m}
    -22.594300000000,        !- Vertex 3 Y-coordinate {m}
    1.100000000000,          !- Vertex 3 Z-coordinate {m}
    -6.046000000000,         !- Vertex 4 X-coordinate {m}
    -22.594300000000,        !- Vertex 4 Y-coordinate {m}
    2.686200000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    ZN_1_FLR_1_SEC_4_Wall_4_window_1,  !- Name
    Window,                  !- Surface Type
    SimpleWindow,            !- Construction Name
    ZN_1_FLR_1_SEC_4_Wall_4, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Interior bind glare control,  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    55.728400000000,         !- Vertex 1 Y-coordinate {m}
    2.686800000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    55.728400000000,         !- Vertex 2 Y-coordinate {m}
    1.100000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.050000000000,          !- Vertex 3 Y-coordinate {m}
    1.100000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.050000000000,          !- Vertex 4 Y-coordinate {m}
    2.686800000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    ZN_1_FLR_2_SEC_4_Wall_4_window_1,  !- Name
    Window,                  !- Surface Type
    SimpleWindow,            !- Construction Name
    ZN_1_FLR_2_SEC_4_Wall_4, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Interior bind glare control,  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    55.728400000000,         !- Vertex 1 Y-coordinate {m}
    2.686800000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    55.728400000000,         !- Vertex 2 Y-coordinate {m}
    1.100000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.050000000000,          !- Vertex 3 Y-coordinate {m}
    1.100000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.050000000000,          !- Vertex 4 Y-coordinate {m}
    2.686800000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    ZN_1_FLR_3_SEC_4_Wall_4_window_1,  !- Name
    Window,                  !- Surface Type
    SimpleWindow,            !- Construction Name
    ZN_1_FLR_3_SEC_4_Wall_4, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Interior bind glare control,  !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    55.728400000000,         !- Vertex 1 Y-coordinate {m}
    2.686800000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    55.728400000000,         !- Vertex 2 Y-coordinate {m}
    1.100000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.050000000000,          !- Vertex 3 Y-coordinate {m}
    1.100000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.050000000000,          !- Vertex 4 Y-coordinate {m}
    2.686800000000;          !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWPROPERTY:SHADINGCONTROL ===========

WindowProperty:ShadingControl,
    Interior bind glare control,  !- Name
    InteriorBlind,           !- Shading Type
    ,                        !- Construction with Shading Name
    OnIfHighGlare,           !- Shading Control Type
    ,                        !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    ,                        !- Shading Control Is Scheduled
    YES,                     !- Glare Control Is Active
    BLIND WITH MEDIUM REFLECTIVITY SLATS,  !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: INTERNALMASS ===========

InternalMass,
    ZN_1_FLR_1_SEC_1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    ZN_1_FLR_1_SEC_1,        !- Zone Name
    943.9;                   !- Surface Area {m2}

InternalMass,
    ZN_1_FLR_2_SEC_1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    ZN_1_FLR_2_SEC_1,        !- Zone Name
    943.9;                   !- Surface Area {m2}

InternalMass,
    ZN_1_FLR_3_SEC_1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    ZN_1_FLR_3_SEC_1,        !- Zone Name
    943.9;                   !- Surface Area {m2}

InternalMass,
    ZN_1_FLR_1_SEC_2 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    ZN_1_FLR_1_SEC_2,        !- Zone Name
    605.7;                   !- Surface Area {m2}

InternalMass,
    ZN_1_FLR_2_SEC_2 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    ZN_1_FLR_2_SEC_2,        !- Zone Name
    605.7;                   !- Surface Area {m2}

InternalMass,
    ZN_1_FLR_3_SEC_2 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    ZN_1_FLR_3_SEC_2,        !- Zone Name
    605.7;                   !- Surface Area {m2}

InternalMass,
    ZN_1_FLR_1_SEC_3 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    ZN_1_FLR_1_SEC_3,        !- Zone Name
    943.9;                   !- Surface Area {m2}

InternalMass,
    ZN_1_FLR_2_SEC_3 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    ZN_1_FLR_2_SEC_3,        !- Zone Name
    943.9;                   !- Surface Area {m2}

InternalMass,
    ZN_1_FLR_3_SEC_3 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    ZN_1_FLR_3_SEC_3,        !- Zone Name
    943.9;                   !- Surface Area {m2}

InternalMass,
    ZN_1_FLR_1_SEC_4 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    ZN_1_FLR_1_SEC_4,        !- Zone Name
    605.7;                   !- Surface Area {m2}

InternalMass,
    ZN_1_FLR_2_SEC_4 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    ZN_1_FLR_2_SEC_4,        !- Zone Name
    605.7;                   !- Surface Area {m2}

InternalMass,
    ZN_1_FLR_3_SEC_4 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    ZN_1_FLR_3_SEC_4,        !- Zone Name
    605.7;                   !- Surface Area {m2}

InternalMass,
    ZN_1_FLR_1_SEC_5 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    ZN_1_FLR_1_SEC_5,        !- Zone Name
    6137.7;                  !- Surface Area {m2}

InternalMass,
    ZN_1_FLR_2_SEC_5 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    ZN_1_FLR_2_SEC_5,        !- Zone Name
    6137.7;                  !- Surface Area {m2}

InternalMass,
    ZN_1_FLR_3_SEC_5 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    ZN_1_FLR_3_SEC_5,        !- Zone Name
    5606.3;                  !- Surface Area {m2}

InternalMass,
    ZN_1_FLR_3_SEC_7 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    ZN_1_FLR_3_SEC_7,        !- Zone Name
    531.4;                   !- Surface Area {m2}

InternalMass,
    ZN_1_FLR_1_SEC_6 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    ZN_1_FLR_1_SEC_6,        !- Zone Name
    79.7;                    !- Surface Area {m2}

InternalMass,
    ZN_1_FLR_2_SEC_6 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    ZN_1_FLR_2_SEC_6,        !- Zone Name
    79.7;                    !- Surface Area {m2}

InternalMass,
    ZN_1_FLR_3_SEC_6 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    ZN_1_FLR_3_SEC_6,        !- Zone Name
    79.7;                    !- Surface Area {m2}





!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:CONTROL ===========
GroundHeatTransfer:Control,
    GTP Control,             !- Name
    No,                      !- Run Basement Preprocessor
    Yes;                     !- Run Slab Preprocessor


!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:SLAB:MATERIALS ===========

GroundHeatTransfer:Slab:Materials,
    2,                       !- NMAT: Number of materials
    0.16,                    !- ALBEDO: Surface Albedo: No Snow
    0.40,                    !- ALBEDO: Surface Albedo: Snow
    0.95,                    !- EPSLW: Surface Emissivity: No Snow
    0.95,                    !- EPSLW: Surface Emissivity: Snow
    0.75,                    !- Z0: Surface Roughness: No Snow {cm}
    0.05,                    !- Z0: Surface Roughness: Snow {cm}
    6.00,                    !- HIN: Indoor HConv: Downward Flow {W/m2-K}
    9.00;                    !- HIN: Indoor HConv: Upward {W/m2-K}


!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:SLAB:MATLPROPS ===========

GroundHeatTransfer:Slab:MatlProps,
    2322.0,                  !- RHO: Slab Material density {kg/m3}
    1200.0,                  !- RHO: Soil Density {kg/m3}
    832.0,                   !- CP: Slab CP {J/kg-K}
    1200.0,                  !- CP: Soil CP {J/kg-K}
    2.310,                   !- TCON: Slab k {W/m-K}
    1.0;                     !- TCON: Soil k {W/m-K}


!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:SLAB:BOUNDCONDS ===========

GroundHeatTransfer:Slab:BoundConds,
    FALSE,                   !- EVTR: Is surface evapotranspiration modeled
    TRUE,                    !- FIXBC: is the lower boundary at a fixed temperature
    10,                      !- TDEEPin {C}
    False;                   !- USRHflag: Is the ground surface h specified by the user?


!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:SLAB:BLDGPROPS ===========

GroundHeatTransfer:Slab:BldgProps,
    10,                      !- IYRS: Number of years to iterate
    0,                       !- Shape: Slab shape
    11.88,                   !- HBLDG: Building height {m}
    21.111,                  !- TIN1: January Indoor Average Temperature Setpoint {C}
    21.111,                  !- TIN2: February Indoor Average Temperature Setpoint {C}
    21.111,                  !- TIN3: March Indoor Average Temperature Setpoint {C}
    21.111,                  !- TIN4: April Indoor Average Temperature Setpoint {C}
    21.111,                  !- TIN5: May Indoor Average Temperature Setpoint {C}
    23.889,                  !- TIN6: June Indoor Average Temperature Setpoint {C}
    23.889,                  !- TIN7: July Indoor Average Temperature Setpoint {C}
    23.889,                  !- TIN8: August Indoor Average Temperature Setpoint {C}
    23.889,                  !- TIN9: September Indoor Average Temperature Setpoint {C}
    21.111,                  !- TIN10: October Indoor Average Temperature Setpoint {C}
    21.111,                  !- TIN11: November Indoor Average Temperature Setpoint {C}
    21.111,                  !- TIN12: December Indoor Average Temperature Setpoint {C}
    0,                       !- TINAmp: Daily Indoor sine wave variation amplitude {deltaC}
    0.10;                    !- ConvTol: Convergence Tolerance


!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:SLAB:INSULATION ===========

GroundHeatTransfer:Slab:Insulation,
    0,                       !- RINS: R value of under slab insulation {m2-K/W}
    0,                       !- DINS: Width of strip of under slab insulation {m}
    0,         !- RVINS: R value of vertical insulation {m2-K/W}
    0.2,          !- ZVINS: Depth of vertical insulation {m}
    0;                       !- IVINS: Flag: Is there vertical insulation


!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:SLAB:EQUIVALENTSLAB ===========

GroundHeatTransfer:Slab:EquivalentSlab,
    16.72,                   !- APRatio: The area to perimeter ratio for this slab {m}
    0.2032,                  !- SLABDEPTH: Thickness of slab on grade {m}
    15,                      !- CLEARANCE: Distance from edge of slab to domain edge {m}
    15;                      !- ZCLEARANCE: Distance from bottom of slab to domain bottom {m}





!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
    ZN_1_FLR_1_SEC_1 People, !- Name
    ZN_1_FLR_1_SEC_1,        !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18,                      !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    ZN_1_FLR_2_SEC_1 People, !- Name
    ZN_1_FLR_2_SEC_1,        !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18,                      !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    ZN_1_FLR_3_SEC_1 People, !- Name
    ZN_1_FLR_3_SEC_1,        !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18,                      !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    ZN_1_FLR_1_SEC_2 People, !- Name
    ZN_1_FLR_1_SEC_2,        !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18,                      !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    ZN_1_FLR_2_SEC_2 People, !- Name
    ZN_1_FLR_2_SEC_2,        !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18,                      !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    ZN_1_FLR_3_SEC_2 People, !- Name
    ZN_1_FLR_3_SEC_2,        !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18,                      !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    ZN_1_FLR_1_SEC_3 People, !- Name
    ZN_1_FLR_1_SEC_3,        !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18,                      !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    ZN_1_FLR_2_SEC_3 People, !- Name
    ZN_1_FLR_2_SEC_3,        !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18,                      !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    ZN_1_FLR_3_SEC_3 People, !- Name
    ZN_1_FLR_3_SEC_3,        !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18,                      !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    ZN_1_FLR_1_SEC_4 People, !- Name
    ZN_1_FLR_1_SEC_4,        !- Zone or ZoneList Name
    FLR1_CONF_OCC_SCH,       !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    2,                       !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    ZN_1_FLR_2_SEC_4 People, !- Name
    ZN_1_FLR_2_SEC_4,        !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18,                      !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    ZN_1_FLR_3_SEC_4 People, !- Name
    ZN_1_FLR_3_SEC_4,        !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18,                      !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    ZN_1_FLR_1_SEC_5 People, !- Name
    ZN_1_FLR_1_SEC_5,        !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18,                      !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    ZN_1_FLR_2_SEC_5 People, !- Name
    ZN_1_FLR_2_SEC_5,        !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18,                      !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    ZN_1_FLR_3_SEC_5 People, !- Name
    ZN_1_FLR_3_SEC_5,        !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18,                      !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    ZN_1_FLR_3_SEC_7 People, !- Name
    ZN_1_FLR_3_SEC_7,        !- Zone or ZoneList Name
    FLR3_CONF_OCC_SCH,       !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    2,                       !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type


! EEN41_Retrofit_MECH_LTG
! baseline model line 8029-8314
! use single Watts per Zone Floor Area {W/m2}

!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
    ZN_1_FLR_1_SEC_1_Lights, !- Name
    ZN_1_FLR_1_SEC_1,        !- Zone or ZoneList Name
    BLDG_LIGHT_SCH_Base,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    14.34,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.0000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    ZN_1_FLR_2_SEC_1_Lights, !- Name
    ZN_1_FLR_2_SEC_1,        !- Zone or ZoneList Name
    BLDG_LIGHT_SCH_Base,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    14.34,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.0000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    ZN_1_FLR_3_SEC_1_Lights, !- Name
    ZN_1_FLR_3_SEC_1,        !- Zone or ZoneList Name
    BLDG_LIGHT_SCH_Base,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    14.34,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.0000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    ZN_1_FLR_1_SEC_2_Lights, !- Name
    ZN_1_FLR_1_SEC_2,        !- Zone or ZoneList Name
    BLDG_LIGHT_SCH_Base,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    14.34,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.0000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    ZN_1_FLR_2_SEC_2_Lights, !- Name
    ZN_1_FLR_2_SEC_2,        !- Zone or ZoneList Name
    BLDG_LIGHT_SCH_Base,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    14.34,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.0000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    ZN_1_FLR_3_SEC_2_Lights, !- Name
    ZN_1_FLR_3_SEC_2,        !- Zone or ZoneList Name
    BLDG_LIGHT_SCH_Base,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    14.34,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.0000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    ZN_1_FLR_1_SEC_3_Lights, !- Name
    ZN_1_FLR_1_SEC_3,        !- Zone or ZoneList Name
    BLDG_LIGHT_SCH_Base,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    14.34,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.0000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    ZN_1_FLR_2_SEC_3_Lights, !- Name
    ZN_1_FLR_2_SEC_3,        !- Zone or ZoneList Name
    BLDG_LIGHT_SCH_Base,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    14.34,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.0000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    ZN_1_FLR_3_SEC_3_Lights, !- Name
    ZN_1_FLR_3_SEC_3,        !- Zone or ZoneList Name
    BLDG_LIGHT_SCH_Base,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    14.34,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.0000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    ZN_1_FLR_1_SEC_4_Lights, !- Name
    ZN_1_FLR_1_SEC_4,        !- Zone or ZoneList Name
    BLDG_LIGHT_SCH_Base,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    14.34,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.0000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    ZN_1_FLR_2_SEC_4_Lights, !- Name
    ZN_1_FLR_2_SEC_4,        !- Zone or ZoneList Name
    BLDG_LIGHT_SCH_Base,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    14.34,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.0000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    ZN_1_FLR_3_SEC_4_Lights, !- Name
    ZN_1_FLR_3_SEC_4,        !- Zone or ZoneList Name
    BLDG_LIGHT_SCH_Base,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    14.34,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.0000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    ZN_1_FLR_1_SEC_5_Lights, !- Name
    ZN_1_FLR_1_SEC_5,        !- Zone or ZoneList Name
    BLDG_LIGHT_SCH_Base,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    14.34,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.0000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    ZN_1_FLR_2_SEC_5_Lights, !- Name
    ZN_1_FLR_2_SEC_5,        !- Zone or ZoneList Name
    BLDG_LIGHT_SCH_Base,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    14.34,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.0000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    ZN_1_FLR_3_SEC_5_Lights, !- Name
    ZN_1_FLR_3_SEC_5,        !- Zone or ZoneList Name
    BLDG_LIGHT_SCH_Base,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    14.34,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.0000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    ZN_1_FLR_3_SEC_7_Lights, !- Name
    ZN_1_FLR_3_SEC_7,        !- Zone or ZoneList Name
    BLDG_LIGHT_SCH_Base,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    14.34,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.0000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    ZN_1_FLR_1_SEC_6_Lights, !- Name
    ZN_1_FLR_1_SEC_6,        !- Zone or ZoneList Name
    BLDG_LIGHT_SCH_Base,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    14.34,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.0000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    ZN_1_FLR_2_SEC_6_Lights, !- Name
    ZN_1_FLR_2_SEC_6,        !- Zone or ZoneList Name
    BLDG_LIGHT_SCH_Base,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    14.34,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.0000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    ZN_1_FLR_3_SEC_6_Lights, !- Name
    ZN_1_FLR_3_SEC_6,        !- Zone or ZoneList Name
    BLDG_LIGHT_SCH_Base,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    14.34,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.0000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature








! EEM22_AdCtrl_PLUG_PlugCtrl
! baseline model line 8280 - 8486 (NOTE: why not all the equipments are considered?????)
! use single value parm variable $$EEM22_AdCtrl_PLUG_PlugCtrl ("BLDG_EQUIP_SCH_Base" and "BLDG_EQUIP_SCH_Adv") value to handle.

!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

ElectricEquipment,
    ZN_1_FLR_1_SEC_1_MiscPlug_Equip_Equip,  !- Name
    ZN_1_FLR_1_SEC_1,        !- Zone or ZoneList Name
    BLDG_EQUIP_SCH_Base,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    8.1,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    ZN_1_FLR_2_SEC_1_MiscPlug_Equip_Equip,  !- Name
    ZN_1_FLR_2_SEC_1,        !- Zone or ZoneList Name
    BLDG_EQUIP_SCH_Base,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    8.1,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    ZN_1_FLR_3_SEC_1_MiscPlug_Equip_Equip,  !- Name
    ZN_1_FLR_3_SEC_1,        !- Zone or ZoneList Name
    BLDG_EQUIP_SCH_Base,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    8.1,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    ZN_1_FLR_1_SEC_2_MiscPlug_Equip_Equip,  !- Name
    ZN_1_FLR_1_SEC_2,        !- Zone or ZoneList Name
    BLDG_EQUIP_SCH_Base,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    8.1,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    ZN_1_FLR_2_SEC_2_MiscPlug_Equip_Equip,  !- Name
    ZN_1_FLR_2_SEC_2,        !- Zone or ZoneList Name
    BLDG_EQUIP_SCH_Base,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    8.1,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    ZN_1_FLR_3_SEC_2_MiscPlug_Equip_Equip,  !- Name
    ZN_1_FLR_3_SEC_2,        !- Zone or ZoneList Name
    BLDG_EQUIP_SCH_Base,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    8.1,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    ZN_1_FLR_1_SEC_3_MiscPlug_Equip_Equip,  !- Name
    ZN_1_FLR_1_SEC_3,        !- Zone or ZoneList Name
    BLDG_EQUIP_SCH_Base,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    8.1,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    ZN_1_FLR_2_SEC_3_MiscPlug_Equip_Equip,  !- Name
    ZN_1_FLR_2_SEC_3,        !- Zone or ZoneList Name
    BLDG_EQUIP_SCH_Base,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    8.1,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    ZN_1_FLR_3_SEC_3_MiscPlug_Equip_Equip,  !- Name
    ZN_1_FLR_3_SEC_3,        !- Zone or ZoneList Name
    BLDG_EQUIP_SCH_Base,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    8.1,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    ZN_1_FLR_1_SEC_4_MiscPlug_Equip_Equip,  !- Name
    ZN_1_FLR_1_SEC_4,        !- Zone or ZoneList Name
    BLDG_EQUIP_SCH_Base,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    8.1,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    ZN_1_FLR_2_SEC_4_MiscPlug_Equip_Equip,  !- Name
    ZN_1_FLR_2_SEC_4,        !- Zone or ZoneList Name
    BLDG_EQUIP_SCH_Base,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    8.1,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    ZN_1_FLR_3_SEC_4_MiscPlug_Equip_Equip,  !- Name
    ZN_1_FLR_3_SEC_4,        !- Zone or ZoneList Name
    BLDG_EQUIP_SCH_Base,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    8.1,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    ZN_1_FLR_1_SEC_5_MiscPlug_Equip_Equip,  !- Name
    ZN_1_FLR_1_SEC_5,        !- Zone or ZoneList Name
    BLDG_EQUIP_SCH_Base,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    8.1,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    ZN_1_FLR_2_SEC_5_MiscPlug_Equip_Equip,  !- Name
    ZN_1_FLR_2_SEC_5,        !- Zone or ZoneList Name
    BLDG_EQUIP_SCH_Base,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    8.1,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    ZN_1_FLR_3_SEC_5_MiscPlug_Equip_Equip,  !- Name
    ZN_1_FLR_3_SEC_5,        !- Zone or ZoneList Name
    BLDG_EQUIP_SCH_Base,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    8.1,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    ZN_1_FLR_3_SEC_7_MiscPlug_Equip_Equip,  !- Name
    ZN_1_FLR_3_SEC_7,        !- Zone or ZoneList Name
    BLDG_EQUIP_SCH_Base,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    8.1,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    ZN_1_FLR_1_SEC_6_MiscPlug_Equip_Equip,  !- Name
    ZN_1_FLR_1_SEC_6,        !- Zone or ZoneList Name
    DataCenter_Plug_SCH,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    270,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    ZN_1_FLR_2_SEC_6_MiscPlug_Equip_Equip,  !- Name
    ZN_1_FLR_2_SEC_6,        !- Zone or ZoneList Name
    DataCenter_Plug_SCH,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    270,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    ZN_1_FLR_3_SEC_6_MiscPlug_Equip_Equip,  !- Name
    ZN_1_FLR_3_SEC_6,        !- Zone or ZoneList Name
    DataCenter_Plug_SCH,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    270,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory





! EEM20_AdvCtrl_MECH_DLgtCtrl baseline model line 8569 - 8831
! use single value parm variable $EEM20_AdvCtrl_MECH_DLgtCtrl (Always ON and ALWAYS_OFF) value to handle.
! line 467 
!-   ===========  ALL OBJECTS IN CLASS: DAYLIGHTING:CONTROLS ===========

Daylighting:Controls,
    ZN_1_FLR_1_SEC_1,        !- Zone Name
    1,                       !- Total Daylighting Reference Points
    41.757600,               !- X-Coordinate of First Reference Point {m}
    4.100000,                !- Y-Coordinate of First Reference Point {m}
    0.900000,                !- Z-Coordinate of First Reference Point {m}
    ,                        !- X-Coordinate of Second Reference Point {m}
    ,                        !- Y-Coordinate of Second Reference Point {m}
    ,                        !- Z-Coordinate of Second Reference Point {m}
    0.8,                     !- Fraction of Zone Controlled by First Reference Point
    0.0,                     !- Fraction of Zone Controlled by Second Reference Point
    300,                     !- Illuminance Setpoint at First Reference Point {lux}
    300,                     !- Illuminance Setpoint at Second Reference Point {lux}
    1,                       !- Lighting Control Type
    180,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    0.1,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    0,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ALWAYS_OFF;              !- Availability Schedule Name

Daylighting:Controls,
    ZN_1_FLR_2_SEC_1,        !- Zone Name
    1,                       !- Total Daylighting Reference Points
    41.757600,               !- X-Coordinate of First Reference Point {m}
    4.100000,                !- Y-Coordinate of First Reference Point {m}
    0.900000,                !- Z-Coordinate of First Reference Point {m}
    ,                        !- X-Coordinate of Second Reference Point {m}
    ,                        !- Y-Coordinate of Second Reference Point {m}
    ,                        !- Z-Coordinate of Second Reference Point {m}
    0.8,                     !- Fraction of Zone Controlled by First Reference Point
    0.0,                     !- Fraction of Zone Controlled by Second Reference Point
    300,                     !- Illuminance Setpoint at First Reference Point {lux}
    300,                     !- Illuminance Setpoint at Second Reference Point {lux}
    1,                       !- Lighting Control Type
    180,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    0.1,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous Dimming Control
