    0,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ALWAYS_OFF;              !- Availability Schedule Name

Daylighting:Controls,
    ZN_1_FLR_3_SEC_1,        !- Zone Name
    1,                       !- Total Daylighting Reference Points
    41.757600,               !- X-Coordinate of First Reference Point {m}
    4.100000,                !- Y-Coordinate of First Reference Point {m}
    0.900000,                !- Z-Coordinate of First Reference Point {m}
    ,                        !- X-Coordinate of Second Reference Point {m}
    ,                        !- Y-Coordinate of Second Reference Point {m}
    ,                        !- Z-Coordinate of Second Reference Point {m}
    0.8,                     !- Fraction of Zone Controlled by First Reference Point
    0.0,                     !- Fraction of Zone Controlled by Second Reference Point
    300,                     !- Illuminance Setpoint at First Reference Point {lux}
    300,                     !- Illuminance Setpoint at Second Reference Point {lux}
    1,                       !- Lighting Control Type
    180,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    0.1,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    0,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ALWAYS_OFF;              !- Availability Schedule Name

Daylighting:Controls,
    ZN_1_FLR_1_SEC_2,        !- Zone Name
    1,                       !- Total Daylighting Reference Points
    -47.287800,              !- X-Coordinate of First Reference Point {m}
    27.889200,               !- Y-Coordinate of First Reference Point {m}
    0.900000,                !- Z-Coordinate of First Reference Point {m}
    ,                        !- X-Coordinate of Second Reference Point {m}
    ,                        !- Y-Coordinate of Second Reference Point {m}
    ,                        !- Z-Coordinate of Second Reference Point {m}
    0.8,                     !- Fraction of Zone Controlled by First Reference Point
    0.0,                     !- Fraction of Zone Controlled by Second Reference Point
    300,                     !- Illuminance Setpoint at First Reference Point {lux}
    300,                     !- Illuminance Setpoint at Second Reference Point {lux}
    1,                       !- Lighting Control Type
    90,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    0.1,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    0,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ALWAYS_OFF;              !- Availability Schedule Name

Daylighting:Controls,
    ZN_1_FLR_2_SEC_2,        !- Zone Name
    1,                       !- Total Daylighting Reference Points
    -47.287800,              !- X-Coordinate of First Reference Point {m}
    27.889200,               !- Y-Coordinate of First Reference Point {m}
    0.900000,                !- Z-Coordinate of First Reference Point {m}
    ,                        !- X-Coordinate of Second Reference Point {m}
    ,                        !- Y-Coordinate of Second Reference Point {m}
    ,                        !- Z-Coordinate of Second Reference Point {m}
    0.8,                     !- Fraction of Zone Controlled by First Reference Point
    0.0,                     !- Fraction of Zone Controlled by Second Reference Point
    300,                     !- Illuminance Setpoint at First Reference Point {lux}
    300,                     !- Illuminance Setpoint at Second Reference Point {lux}
    1,                       !- Lighting Control Type
    90,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    0.1,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    0,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ALWAYS_OFF;              !- Availability Schedule Name

Daylighting:Controls,
    ZN_1_FLR_3_SEC_2,        !- Zone Name
    1,                       !- Total Daylighting Reference Points
    -47.287800,              !- X-Coordinate of First Reference Point {m}
    27.889200,               !- Y-Coordinate of First Reference Point {m}
    0.900000,                !- Z-Coordinate of First Reference Point {m}
    ,                        !- X-Coordinate of Second Reference Point {m}
    ,                        !- Y-Coordinate of Second Reference Point {m}
    ,                        !- Z-Coordinate of Second Reference Point {m}
    0.8,                     !- Fraction of Zone Controlled by First Reference Point
    0.0,                     !- Fraction of Zone Controlled by Second Reference Point
    300,                     !- Illuminance Setpoint at First Reference Point {lux}
    300,                     !- Illuminance Setpoint at Second Reference Point {lux}
    1,                       !- Lighting Control Type
    90,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    0.1,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    0,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ALWAYS_OFF;              !- Availability Schedule Name

Daylighting:Controls,
    ZN_1_FLR_1_SEC_3,        !- Zone Name
    1,                       !- Total Daylighting Reference Points
    35.661600,               !- X-Coordinate of First Reference Point {m}
    -26.690300,              !- Y-Coordinate of First Reference Point {m}
    0.900000,                !- Z-Coordinate of First Reference Point {m}
    ,                        !- X-Coordinate of Second Reference Point {m}
    ,                        !- Y-Coordinate of Second Reference Point {m}
    ,                        !- Z-Coordinate of Second Reference Point {m}
    0.8,                     !- Fraction of Zone Controlled by First Reference Point
    0.0,                     !- Fraction of Zone Controlled by Second Reference Point
    300,                     !- Illuminance Setpoint at First Reference Point {lux}
    300,                     !- Illuminance Setpoint at Second Reference Point {lux}
    1,                       !- Lighting Control Type
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    0.1,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    0,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ALWAYS_OFF;              !- Availability Schedule Name

Daylighting:Controls,
    ZN_1_FLR_2_SEC_3,        !- Zone Name
    1,                       !- Total Daylighting Reference Points
    35.661600,               !- X-Coordinate of First Reference Point {m}
    -26.690300,              !- Y-Coordinate of First Reference Point {m}
    0.900000,                !- Z-Coordinate of First Reference Point {m}
    ,                        !- X-Coordinate of Second Reference Point {m}
    ,                        !- Y-Coordinate of Second Reference Point {m}
    ,                        !- Z-Coordinate of Second Reference Point {m}
    0.8,                     !- Fraction of Zone Controlled by First Reference Point
    0.0,                     !- Fraction of Zone Controlled by Second Reference Point
    300,                     !- Illuminance Setpoint at First Reference Point {lux}
    300,                     !- Illuminance Setpoint at Second Reference Point {lux}
    1,                       !- Lighting Control Type
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    0.1,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    0,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ALWAYS_OFF;              !- Availability Schedule Name

Daylighting:Controls,
    ZN_1_FLR_3_SEC_3,        !- Zone Name
    1,                       !- Total Daylighting Reference Points
    35.661600,               !- X-Coordinate of First Reference Point {m}
    -26.690300,              !- Y-Coordinate of First Reference Point {m}
    0.900000,                !- Z-Coordinate of First Reference Point {m}
    ,                        !- X-Coordinate of Second Reference Point {m}
    ,                        !- Y-Coordinate of Second Reference Point {m}
    ,                        !- Z-Coordinate of Second Reference Point {m}
    0.8,                     !- Fraction of Zone Controlled by First Reference Point
    0.0,                     !- Fraction of Zone Controlled by Second Reference Point
    300,                     !- Illuminance Setpoint at First Reference Point {lux}
    300,                     !- Illuminance Setpoint at Second Reference Point {lux}
    1,                       !- Lighting Control Type
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    0.1,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    0,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ALWAYS_OFF;              !- Availability Schedule Name

Daylighting:Controls,
    ZN_1_FLR_1_SEC_4,        !- Zone Name
    1,                       !- Total Daylighting Reference Points
    4.100000,                !- X-Coordinate of First Reference Point {m}
    27.889200,               !- Y-Coordinate of First Reference Point {m}
    0.900000,                !- Z-Coordinate of First Reference Point {m}
    ,                        !- X-Coordinate of Second Reference Point {m}
    ,                        !- Y-Coordinate of Second Reference Point {m}
    ,                        !- Z-Coordinate of Second Reference Point {m}
    0.8,                     !- Fraction of Zone Controlled by First Reference Point
    0.0,                     !- Fraction of Zone Controlled by Second Reference Point
    300,                     !- Illuminance Setpoint at First Reference Point {lux}
    300,                     !- Illuminance Setpoint at Second Reference Point {lux}
    1,                       !- Lighting Control Type
    270,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    0.1,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    0,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ALWAYS_OFF;              !- Availability Schedule Name

Daylighting:Controls,
    ZN_1_FLR_2_SEC_4,        !- Zone Name
    1,                       !- Total Daylighting Reference Points
    4.100000,                !- X-Coordinate of First Reference Point {m}
    27.889200,               !- Y-Coordinate of First Reference Point {m}
    0.900000,                !- Z-Coordinate of First Reference Point {m}
    ,                        !- X-Coordinate of Second Reference Point {m}
    ,                        !- Y-Coordinate of Second Reference Point {m}
    ,                        !- Z-Coordinate of Second Reference Point {m}
    0.8,                     !- Fraction of Zone Controlled by First Reference Point
    0.0,                     !- Fraction of Zone Controlled by Second Reference Point
    300,                     !- Illuminance Setpoint at First Reference Point {lux}
    300,                     !- Illuminance Setpoint at Second Reference Point {lux}
    1,                       !- Lighting Control Type
    270,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    0.1,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    0,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ALWAYS_OFF;              !- Availability Schedule Name

Daylighting:Controls,
    ZN_1_FLR_3_SEC_4,        !- Zone Name
    1,                       !- Total Daylighting Reference Points
    4.100000,                !- X-Coordinate of First Reference Point {m}
    27.889200,               !- Y-Coordinate of First Reference Point {m}
    0.900000,                !- Z-Coordinate of First Reference Point {m}
    ,                        !- X-Coordinate of Second Reference Point {m}
    ,                        !- Y-Coordinate of Second Reference Point {m}
    ,                        !- Z-Coordinate of Second Reference Point {m}
    0.8,                     !- Fraction of Zone Controlled by First Reference Point
    0.0,                     !- Fraction of Zone Controlled by Second Reference Point
    300,                     !- Illuminance Setpoint at First Reference Point {lux}
    300,                     !- Illuminance Setpoint at Second Reference Point {lux}
    1,                       !- Lighting Control Type
    270,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    0.1,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    0,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ALWAYS_OFF;              !- Availability Schedule Name




!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

ZoneInfiltration:DesignFlowRate,
    ZN_1_FLR_1_SEC_1_Infiltration,  !- Name
    ZN_1_FLR_1_SEC_1,        !- Zone or ZoneList Name
    INFIL_SCH_Base,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00048,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ZN_1_FLR_2_SEC_1_Infiltration,  !- Name
    ZN_1_FLR_2_SEC_1,        !- Zone or ZoneList Name
    INFIL_SCH_Base,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00048,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ZN_1_FLR_3_SEC_1_Infiltration,  !- Name
    ZN_1_FLR_3_SEC_1,        !- Zone or ZoneList Name
    INFIL_SCH_Base,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00048,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ZN_1_FLR_1_SEC_2_Infiltration,  !- Name
    ZN_1_FLR_1_SEC_2,        !- Zone or ZoneList Name
    INFIL_SCH_Base,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00048,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ZN_1_FLR_2_SEC_2_Infiltration,  !- Name
    ZN_1_FLR_2_SEC_2,        !- Zone or ZoneList Name
    INFIL_SCH_Base,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00048,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ZN_1_FLR_3_SEC_2_Infiltration,  !- Name
    ZN_1_FLR_3_SEC_2,        !- Zone or ZoneList Name
    INFIL_SCH_Base,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00048,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ZN_1_FLR_1_SEC_3_Infiltration,  !- Name
    ZN_1_FLR_1_SEC_3,        !- Zone or ZoneList Name
    INFIL_SCH_Base,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00048,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ZN_1_FLR_2_SEC_3_Infiltration,  !- Name
    ZN_1_FLR_2_SEC_3,        !- Zone or ZoneList Name
    INFIL_SCH_Base,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00048,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ZN_1_FLR_3_SEC_3_Infiltration,  !- Name
    ZN_1_FLR_3_SEC_3,        !- Zone or ZoneList Name
    INFIL_SCH_Base,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00048,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ZN_1_FLR_1_SEC_4_Infiltration,  !- Name
    ZN_1_FLR_1_SEC_4,        !- Zone or ZoneList Name
    INFIL_SCH_Base,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00048,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ZN_1_FLR_2_SEC_4_Infiltration,  !- Name
    ZN_1_FLR_2_SEC_4,        !- Zone or ZoneList Name
    INFIL_SCH_Base,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00048,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ZN_1_FLR_3_SEC_4_Infiltration,  !- Name
    ZN_1_FLR_3_SEC_4,        !- Zone or ZoneList Name
    INFIL_SCH_Base,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00048,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ZN_1_FLR_1_SEC_5_Infiltration,  !- Name
    ZN_1_FLR_1_SEC_5,        !- Zone or ZoneList Name
    INFIL_SCH_Base,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00048,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ZN_1_FLR_2_SEC_5_Infiltration,  !- Name
    ZN_1_FLR_2_SEC_5,        !- Zone or ZoneList Name
    INFIL_SCH_Base,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00048,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ZN_1_FLR_3_SEC_5_Infiltration,  !- Name
    ZN_1_FLR_3_SEC_5,        !- Zone or ZoneList Name
    INFIL_SCH_Base,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00048,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ZN_1_FLR_3_SEC_7_Infiltration,  !- Name
    ZN_1_FLR_3_SEC_7,        !- Zone or ZoneList Name
    INFIL_SCH_Base,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00048,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ZN_1_FLR_1_Plenum_Infiltration,  !- Name
    ZN_1_FLR_1_Plenum,       !- Zone or ZoneList Name
    INFIL_SCH_Base,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00048,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ZN_1_FLR_2_Plenum_Infiltration,  !- Name
    ZN_1_FLR_2_Plenum,       !- Zone or ZoneList Name
    INFIL_SCH_Base,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00048,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ZN_1_FLR_3_Plenum_Infiltration,  !- Name
    ZN_1_FLR_3_Plenum,       !- Zone or ZoneList Name
    INFIL_SCH_Base,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00048,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ZN_1_FLR_1_SEC_6_Infiltration,  !- Name
    ZN_1_FLR_1_SEC_6,        !- Zone or ZoneList Name
    INFIL_SCH_Base,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00048,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ZN_1_FLR_2_SEC_6_Infiltration,  !- Name
    ZN_1_FLR_2_SEC_6,        !- Zone or ZoneList Name
    INFIL_SCH_Base,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00048,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    ZN_1_FLR_3_SEC_6_Infiltration,  !- Name
    ZN_1_FLR_3_SEC_6,        !- Zone or ZoneList Name
    INFIL_SCH_Base,          !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00048,                 !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient


! PART2: EEM21_AdvCtrl_LTG_EXT
!        EEM42_Retrofit_LTG_EXT
! Revised based on the updated baseline model on Feb 17, 2014
! Part2: replace the exterior lights objects: line 9147-9152 (base) with line 9175 - 9187 of (adv)

!-   ===========  ALL OBJECTS IN CLASS: EXTERIOR:LIGHTS ===========

Exterior:Lights,
    ParkingLot_Lights,         !- Name
    ALWAYS_ON,               !- Schedule Name
    23516,                   !- Design Level {W}
    AstronomicalClock,       !- Control Option
    General;                 !- End-Use Subcategory

Exterior:Lights,
    OtherExterior_Lights,         !- Name
    ALWAYS_ON,               !- Schedule Name
    10124,                   !- Design Level {W}
    AstronomicalClock,       !- Control Option
    General;                 !- End-Use Subcategory	






!-   ===========  ALL OBJECTS IN CLASS: EXTERIOR:FUELEQUIPMENT ===========

Exterior:FuelEquipment,
    Elevators,               !- Name
    Electricity,             !- Fuel Use Type
    BLDG_ELEVATORS,          !- Schedule Name
    59648,                   !- Design Level {W}
    Elevators;               !- End-Use Subcategory

! EEM25_AdvCtrl_MECH_ELEV
! line 9164-9169.
! part2 0f (6_EconomizerDamperLeakage): line 795-801
Exterior:FuelEquipment,
    Elevators_Lights_Fan,    !- Name
    Electricity,             !- Fuel Use Type
    ELEV_LIGHT_FAN_SCH_Base, !- Schedule Name
    648,                     !- Design Level {W}
    Elevators;               !- End-Use Subcategory




!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

DesignSpecification:OutdoorAir,
    ZN_1_FLR_1_SEC_1 VAV Box OA Design Spec,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.4444,                  !- Outdoor Air Flow per Zone {m3/s}
    0.0;                     !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir,
    ZN_1_FLR_2_SEC_1 VAV Box OA Design Spec,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.4444,                  !- Outdoor Air Flow per Zone {m3/s}
    0.0;                     !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir,
    ZN_1_FLR_3_SEC_1 VAV Box OA Design Spec,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.4444,                  !- Outdoor Air Flow per Zone {m3/s}
    0.0;                     !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir,
    ZN_1_FLR_1_SEC_2 VAV Box OA Design Spec,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.2888,                  !- Outdoor Air Flow per Zone {m3/s}
    0.0;                     !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir,
    ZN_1_FLR_2_SEC_2 VAV Box OA Design Spec,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.2888,                  !- Outdoor Air Flow per Zone {m3/s}
    0.0;                     !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir,
    ZN_1_FLR_3_SEC_2 VAV Box OA Design Spec,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.2888,                  !- Outdoor Air Flow per Zone {m3/s}
    0.0;                     !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir,
    ZN_1_FLR_1_SEC_3 VAV Box OA Design Spec,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.4444,                  !- Outdoor Air Flow per Zone {m3/s}
    0.0;                     !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir,
    ZN_1_FLR_2_SEC_3 VAV Box OA Design Spec,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.4444,                  !- Outdoor Air Flow per Zone {m3/s}
    0.0;                     !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir,
    ZN_1_FLR_3_SEC_3 VAV Box OA Design Spec,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.4444,                  !- Outdoor Air Flow per Zone {m3/s}
    0.0;                     !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir,
    ZN_1_FLR_1_SEC_4 VAV Box OA Design Spec,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.2888,                  !- Outdoor Air Flow per Zone {m3/s}
    0.0;                     !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir,
    ZN_1_FLR_2_SEC_4 VAV Box OA Design Spec,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.2888,                  !- Outdoor Air Flow per Zone {m3/s}
    0.0;                     !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir,
    ZN_1_FLR_3_SEC_4 VAV Box OA Design Spec,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.2888,                  !- Outdoor Air Flow per Zone {m3/s}
    0.0;                     !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir,
    ZN_1_FLR_1_SEC_5 VAV Box OA Design Spec,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    5.0028,                  !- Outdoor Air Flow per Zone {m3/s}
    0.0;                     !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir,
    ZN_1_FLR_2_SEC_5 VAV Box OA Design Spec,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    5.0028,                  !- Outdoor Air Flow per Zone {m3/s}
    0.0;                     !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir,
    ZN_1_FLR_3_SEC_5 VAV Box OA Design Spec,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    5.0028,                  !- Outdoor Air Flow per Zone {m3/s}
    0.0;                     !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir,
    SZ DSOA ZN_1_FLR_1_SEC_1,!- Name
    Flow/Area,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.00043;                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA ZN_1_FLR_2_SEC_1,!- Name
    Flow/Area,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.00043;                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA ZN_1_FLR_3_SEC_1,!- Name
    Flow/Area,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.00043;                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA ZN_1_FLR_1_SEC_2,!- Name
    Flow/Area,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.00043;                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA ZN_1_FLR_2_SEC_2,!- Name
    Flow/Area,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.00043;                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA ZN_1_FLR_3_SEC_2,!- Name
    Flow/Area,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.00043;                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA ZN_1_FLR_1_SEC_3,!- Name
    Flow/Area,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.00043;                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA ZN_1_FLR_2_SEC_3,!- Name
    Flow/Area,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.00043;                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA ZN_1_FLR_3_SEC_3,!- Name
    Flow/Area,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.00043;                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA ZN_1_FLR_1_SEC_4,!- Name
    Flow/Area,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0016;                  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA ZN_1_FLR_2_SEC_4,!- Name
    Flow/Area,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.00043;                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA ZN_1_FLR_3_SEC_4,!- Name
    Flow/Area,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.00043;                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA ZN_1_FLR_1_SEC_5,!- Name
    Flow/Area,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.00043;                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA ZN_1_FLR_2_SEC_5,!- Name
    Flow/Area,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.00043;                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA ZN_1_FLR_3_SEC_5,!- Name
    Flow/Area,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.00043;                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA ZN_1_FLR_3_SEC_7,!- Name
    Flow/Area,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.0016;                  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA ZN_1_FLR_1_SEC_6,!- Name
    Flow/Area,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.00043;                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA ZN_1_FLR_2_SEC_6,!- Name
    Flow/Area,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.00043;                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA ZN_1_FLR_3_SEC_6,!- Name
    Flow/Area,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.00043;                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========

Sizing:Parameters,
    1.2,                     !- Heating Sizing Factor
    1.2,                     !- Cooling Sizing Factor
    6;                       !- Timesteps in Averaging Window


!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========

!***** Space Conditioning For Zone: ZN_1_FLR_1_SEC_1 *****
Sizing:Zone,
    ZN_1_FLR_1_SEC_1,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA ZN_1_FLR_1_SEC_1,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0;                     !- Heating Design Air Flow Rate {m3/s}

!***** Space Conditioning For Zone: ZN_1_FLR_2_SEC_1 *****
Sizing:Zone,
    ZN_1_FLR_2_SEC_1,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA ZN_1_FLR_2_SEC_1,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0;                     !- Heating Design Air Flow Rate {m3/s}

!***** Space Conditioning For Zone: ZN_1_FLR_3_SEC_1 *****
Sizing:Zone,
    ZN_1_FLR_3_SEC_1,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA ZN_1_FLR_3_SEC_1,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0;                     !- Heating Design Air Flow Rate {m3/s}

!***** Space Conditioning For Zone: ZN_1_FLR_1_SEC_2 *****
Sizing:Zone,
    ZN_1_FLR_1_SEC_2,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA ZN_1_FLR_1_SEC_2,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0;                     !- Heating Design Air Flow Rate {m3/s}

!***** Space Conditioning For Zone: ZN_1_FLR_2_SEC_2 *****
Sizing:Zone,
    ZN_1_FLR_2_SEC_2,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA ZN_1_FLR_2_SEC_2,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0;                     !- Heating Design Air Flow Rate {m3/s}

!***** Space Conditioning For Zone: ZN_1_FLR_3_SEC_2 *****
Sizing:Zone,
    ZN_1_FLR_3_SEC_2,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA ZN_1_FLR_3_SEC_2,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0;                     !- Heating Design Air Flow Rate {m3/s}

!***** Space Conditioning For Zone: ZN_1_FLR_1_SEC_3 *****
Sizing:Zone,
    ZN_1_FLR_1_SEC_3,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA ZN_1_FLR_1_SEC_3,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0;                     !- Heating Design Air Flow Rate {m3/s}

!***** Space Conditioning For Zone: ZN_1_FLR_2_SEC_3 *****
Sizing:Zone,
    ZN_1_FLR_2_SEC_3,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA ZN_1_FLR_2_SEC_3,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0;                     !- Heating Design Air Flow Rate {m3/s}

!***** Space Conditioning For Zone: ZN_1_FLR_3_SEC_3 *****
Sizing:Zone,
    ZN_1_FLR_3_SEC_3,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA ZN_1_FLR_3_SEC_3,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0;                     !- Heating Design Air Flow Rate {m3/s}

!***** Space Conditioning For Zone: ZN_1_FLR_1_SEC_4 *****
Sizing:Zone,
    ZN_1_FLR_1_SEC_4,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA ZN_1_FLR_1_SEC_4,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0;                     !- Heating Design Air Flow Rate {m3/s}

!***** Space Conditioning For Zone: ZN_1_FLR_2_SEC_4 *****
Sizing:Zone,
    ZN_1_FLR_2_SEC_4,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA ZN_1_FLR_2_SEC_4,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0;                     !- Heating Design Air Flow Rate {m3/s}

!***** Space Conditioning For Zone: ZN_1_FLR_3_SEC_4 *****
Sizing:Zone,
    ZN_1_FLR_3_SEC_4,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA ZN_1_FLR_3_SEC_4,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0;                     !- Heating Design Air Flow Rate {m3/s}

!***** Space Conditioning For Zone: ZN_1_FLR_1_SEC_5 *****
Sizing:Zone,
    ZN_1_FLR_1_SEC_5,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA ZN_1_FLR_1_SEC_5,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0;                     !- Heating Design Air Flow Rate {m3/s}

!***** Space Conditioning For Zone: ZN_1_FLR_2_SEC_5 *****
Sizing:Zone,
    ZN_1_FLR_2_SEC_5,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA ZN_1_FLR_2_SEC_5,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0;                     !- Heating Design Air Flow Rate {m3/s}

!***** Space Conditioning For Zone: ZN_1_FLR_3_SEC_5 *****
Sizing:Zone,
    ZN_1_FLR_3_SEC_5,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA ZN_1_FLR_3_SEC_5,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0;                     !- Heating Design Air Flow Rate {m3/s}

Sizing:Zone,
    ZN_1_FLR_3_SEC_7,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA ZN_1_FLR_3_SEC_7,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0;                     !- Heating Design Air Flow Rate {m3/s}

Sizing:Zone,
    ZN_1_FLR_1_SEC_6,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA ZN_1_FLR_1_SEC_6,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0;                     !- Heating Design Air Flow Rate {m3/s}

Sizing:Zone,
    ZN_1_FLR_2_SEC_6,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA ZN_1_FLR_2_SEC_6,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0;                     !- Heating Design Air Flow Rate {m3/s}

Sizing:Zone,
    ZN_1_FLR_3_SEC_6,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA ZN_1_FLR_3_SEC_6,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0;                     !- Heating Design Air Flow Rate {m3/s}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

Sizing:System,
    VAV_1,                   !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3000,                  !- Minimum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    12.8000,                 !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method

Sizing:System,
    VAV_2,                   !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3000,                  !- Minimum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    12.8000,                 !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method

Sizing:System,
    VAV_3,                   !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3000,                  !- Minimum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    12.8000,                 !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========

Sizing:Plant,
    SWHSys1,                 !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    60,                      !- Design Loop Exit Temperature {C}
    5.0;                     !- Loop Design Temperature Difference {deltaC}

Sizing:Plant,
    HeatSys1,                !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    82.2000,                 !- Design Loop Exit Temperature {C}
    11.1000;                 !- Loop Design Temperature Difference {deltaC}

Sizing:Plant,
    CoolSys1,                !- Plant or Condenser Loop Name
    Cooling,                 !- Loop Type
    6.6700,                  !- Design Loop Exit Temperature {C}
    5.6;                     !- Loop Design Temperature Difference {deltaC}

Sizing:Plant,
    CoolSys1 Chiller TowerSys,  !- Plant or Condenser Loop Name
    CONDENSER,               !- Loop Type
    29.4,                    !- Design Loop Exit Temperature {C}
    5.6;                     !- Loop Design Temperature Difference {deltaC}

Sizing:Plant,
    Data Center Water Plant Loop,  !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    30,                      !- Design Loop Exit Temperature {C}
    11;                      !- Loop Design Temperature Difference {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
    ZN_1_FLR_1_SEC_1 Thermostat,  !- Name
    ZN_1_FLR_1_SEC_1,        !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ZN_1_FLR_1_SEC_1 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
    ZN_1_FLR_2_SEC_1 Thermostat,  !- Name
    ZN_1_FLR_2_SEC_1,        !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ZN_1_FLR_2_SEC_1 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
    ZN_1_FLR_3_SEC_1 Thermostat,  !- Name
    ZN_1_FLR_3_SEC_1,        !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ZN_1_FLR_3_SEC_1 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
    ZN_1_FLR_1_SEC_2 Thermostat,  !- Name
    ZN_1_FLR_1_SEC_2,        !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ZN_1_FLR_1_SEC_2 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
    ZN_1_FLR_2_SEC_2 Thermostat,  !- Name
    ZN_1_FLR_2_SEC_2,        !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ZN_1_FLR_2_SEC_2 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
    ZN_1_FLR_3_SEC_2 Thermostat,  !- Name
    ZN_1_FLR_3_SEC_2,        !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ZN_1_FLR_3_SEC_2 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
    ZN_1_FLR_1_SEC_3 Thermostat,  !- Name
    ZN_1_FLR_1_SEC_3,        !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ZN_1_FLR_1_SEC_3 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
    ZN_1_FLR_2_SEC_3 Thermostat,  !- Name
    ZN_1_FLR_2_SEC_3,        !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ZN_1_FLR_2_SEC_3 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
    ZN_1_FLR_3_SEC_3 Thermostat,  !- Name
    ZN_1_FLR_3_SEC_3,        !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ZN_1_FLR_3_SEC_3 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
    ZN_1_FLR_1_SEC_4 Thermostat,  !- Name
    ZN_1_FLR_1_SEC_4,        !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ZN_1_FLR_1_SEC_4 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
    ZN_1_FLR_2_SEC_4 Thermostat,  !- Name
    ZN_1_FLR_2_SEC_4,        !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ZN_1_FLR_2_SEC_4 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
    ZN_1_FLR_3_SEC_4 Thermostat,  !- Name
    ZN_1_FLR_3_SEC_4,        !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ZN_1_FLR_3_SEC_4 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
    ZN_1_FLR_1_SEC_5 Thermostat,  !- Name
    ZN_1_FLR_1_SEC_5,        !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ZN_1_FLR_1_SEC_5 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
    ZN_1_FLR_2_SEC_5 Thermostat,  !- Name
    ZN_1_FLR_2_SEC_5,        !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ZN_1_FLR_2_SEC_5 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
    ZN_1_FLR_3_SEC_5 Thermostat,  !- Name
    ZN_1_FLR_3_SEC_5,        !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ZN_1_FLR_3_SEC_5 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
    ZN_1_FLR_3_SEC_7 Thermostat,  !- Name
    ZN_1_FLR_3_SEC_7,        !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ZN_1_FLR_3_SEC_7 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
    ZN_1_FLR_1_SEC_6 Thermostat,  !- Name
    ZN_1_FLR_1_SEC_6,        !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ZN_1_FLR_1_SEC_6 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
    ZN_1_FLR_2_SEC_6 Thermostat,  !- Name
    ZN_1_FLR_2_SEC_6,        !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ZN_1_FLR_2_SEC_6 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
    ZN_1_FLR_3_SEC_6 Thermostat,  !- Name
    ZN_1_FLR_3_SEC_6,        !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ZN_1_FLR_3_SEC_6 DualSPSched;  !- Control 1 Name


!- PART2: EEM36_GridDR_MECH_DutyCyc: swicth line 10192-10287 (advn) vs  10072-10167 (base)
!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

ThermostatSetpoint:DualSetpoint,
    ZN_1_FLR_1_SEC_1 DualSPSched,  !- Name
    HTGSETP_SCH_Base_ExtendedHVAC,  !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_Base_ExtendedHVAC;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    ZN_1_FLR_2_SEC_1 DualSPSched,  !- Name
    HTGSETP_SCH_Base_ExtendedHVAC,  !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_Base_ExtendedHVAC;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    ZN_1_FLR_3_SEC_1 DualSPSched,  !- Name
    HTGSETP_SCH_Base_ExtendedHVAC,  !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_Base_ExtendedHVAC;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    ZN_1_FLR_1_SEC_2 DualSPSched,  !- Name
    HTGSETP_SCH_Base_ExtendedHVAC,  !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_Base_ExtendedHVAC;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    ZN_1_FLR_2_SEC_2 DualSPSched,  !- Name
    HTGSETP_SCH_Base_ExtendedHVAC,  !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_Base_ExtendedHVAC;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    ZN_1_FLR_3_SEC_2 DualSPSched,  !- Name
    HTGSETP_SCH_Base_ExtendedHVAC,  !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_Base_ExtendedHVAC;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    ZN_1_FLR_1_SEC_3 DualSPSched,  !- Name
    HTGSETP_SCH_Base_ExtendedHVAC,  !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_Base_ExtendedHVAC;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    ZN_1_FLR_2_SEC_3 DualSPSched,  !- Name
    HTGSETP_SCH_Base_ExtendedHVAC,  !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_Base_ExtendedHVAC;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    ZN_1_FLR_3_SEC_3 DualSPSched,  !- Name
    HTGSETP_SCH_Base_ExtendedHVAC,  !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_Base_ExtendedHVAC;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    ZN_1_FLR_1_SEC_4 DualSPSched,  !- Name
    HTGSETP_SCH_Base_ExtendedHVAC,  !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_Base_ExtendedHVAC;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    ZN_1_FLR_2_SEC_4 DualSPSched,  !- Name
    HTGSETP_SCH_Base_ExtendedHVAC,  !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_Base_ExtendedHVAC;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    ZN_1_FLR_3_SEC_4 DualSPSched,  !- Name
    HTGSETP_SCH_Base_ExtendedHVAC,  !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_Base_ExtendedHVAC;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    ZN_1_FLR_1_SEC_5 DualSPSched,  !- Name
    HTGSETP_SCH_Base_ExtendedHVAC,  !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_Base_ExtendedHVAC;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    ZN_1_FLR_2_SEC_5 DualSPSched,  !- Name
    HTGSETP_SCH_Base_ExtendedHVAC,  !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_Base_ExtendedHVAC;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    ZN_1_FLR_3_SEC_5 DualSPSched,  !- Name
    HTGSETP_SCH_Base_ExtendedHVAC,  !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_Base_ExtendedHVAC;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    ZN_1_FLR_3_SEC_7 DualSPSched,  !- Name
    HTGSETP_SCH_Base_ExtendedHVAC,  !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_Base_ExtendedHVAC;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    ZN_1_FLR_1_SEC_6 DualSPSched,  !- Name
    DataCenter_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
    DataCenter_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    ZN_1_FLR_2_SEC_6 DualSPSched,  !- Name
    DataCenter_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
    DataCenter_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    ZN_1_FLR_3_SEC_6 DualSPSched,  !- Name
    DataCenter_HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
    DataCenter_CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name
    




!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:WATERTOAIRHEATPUMP ===========

ZoneHVAC:WaterToAirHeatPump,
    ZN_1_FLR_1_SEC_6 WSHP,   !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    ZN_1_FLR_1_SEC_6 WSHP Inlet,  !- Air Inlet Node Name
    ZN_1_FLR_1_SEC_6 WSHP Outlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    ZN_1_FLR_1_SEC_6 OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Supply Air Flow Rate During Cooling Operation {m3/s}
    Autosize,                !- Supply Air Flow Rate During Heating Operation {m3/s}
    0,                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    0,                       !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
    0,                       !- Outdoor Air Flow Rate During Heating Operation {m3/s}
    0,                       !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    ZN_1_FLR_1_SEC_6 WSHP Fan,  !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
    ZN_1_FLR_1_SEC_6 WSHP DX Heating Coil,  !- Heating Coil Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
    ZN_1_FLR_1_SEC_6 WSHP DX Cooling Coil,  !- Cooling Coil Name
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60.0,                    !- Heat Pump Time Constant {s}
    0.01,                    !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    ZN_1_FLR_1_SEC_6 WSHP Supp Heating Coil,  !- Supplemental Heating Coil Name
    60.0,                    !- Maximum Supply Air Temperature from Supplemental Heater {C}
    20.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
    DrawThrough,             !- Fan Placement
    WSHP Fan Sch;            !- Supply Air Fan Operating Mode Schedule Name

ZoneHVAC:WaterToAirHeatPump,
    ZN_1_FLR_2_SEC_6 WSHP,   !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    ZN_1_FLR_2_SEC_6 WSHP Inlet,  !- Air Inlet Node Name
    ZN_1_FLR_2_SEC_6 WSHP Outlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    ZN_1_FLR_2_SEC_6 OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Supply Air Flow Rate During Cooling Operation {m3/s}
    Autosize,                !- Supply Air Flow Rate During Heating Operation {m3/s}
    0,                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    0,                       !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
    0,                       !- Outdoor Air Flow Rate During Heating Operation {m3/s}
    0,                       !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    ZN_1_FLR_2_SEC_6 WSHP Fan,  !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
    ZN_1_FLR_2_SEC_6 WSHP DX Heating Coil,  !- Heating Coil Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
    ZN_1_FLR_2_SEC_6 WSHP DX Cooling Coil,  !- Cooling Coil Name
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60.0,                    !- Heat Pump Time Constant {s}
    0.01,                    !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    ZN_1_FLR_2_SEC_6 WSHP Supp Heating Coil,  !- Supplemental Heating Coil Name
    60.0,                    !- Maximum Supply Air Temperature from Supplemental Heater {C}
    20.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
    DrawThrough,             !- Fan Placement
    WSHP Fan Sch;            !- Supply Air Fan Operating Mode Schedule Name

ZoneHVAC:WaterToAirHeatPump,
    ZN_1_FLR_3_SEC_6 WSHP,   !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    ZN_1_FLR_3_SEC_6 WSHP Inlet,  !- Air Inlet Node Name
    ZN_1_FLR_3_SEC_6 WSHP Outlet,  !- Air Outlet Node Name
    OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
    ZN_1_FLR_3_SEC_6 OA Mixer,  !- Outdoor Air Mixer Name
    Autosize,                !- Supply Air Flow Rate During Cooling Operation {m3/s}
    Autosize,                !- Supply Air Flow Rate During Heating Operation {m3/s}
    0,                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    0,                       !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
    0,                       !- Outdoor Air Flow Rate During Heating Operation {m3/s}
    0,                       !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    Fan:OnOff,               !- Supply Air Fan Object Type
    ZN_1_FLR_3_SEC_6 WSHP Fan,  !- Supply Air Fan Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
    ZN_1_FLR_3_SEC_6 WSHP DX Heating Coil,  !- Heating Coil Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
    ZN_1_FLR_3_SEC_6 WSHP DX Cooling Coil,  !- Cooling Coil Name
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60.0,                    !- Heat Pump Time Constant {s}
    0.01,                    !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
    ZN_1_FLR_3_SEC_6 WSHP Supp Heating Coil,  !- Supplemental Heating Coil Name
    60.0,                    !- Maximum Supply Air Temperature from Supplemental Heater {C}
    20.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
    DrawThrough,             !- Fan Placement
    WSHP Fan Sch;            !- Supply Air Fan Operating Mode Schedule Name


! EEM16_MDP
! baseline model line 10256 - 10544

! use single $MDP value to handle.

! part 1: line 1940 - 1955 schedule
!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:VAV:REHEAT ===========

AirTerminal:SingleDuct:VAV:Reheat,
    ZN_1_FLR_1_SEC_1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    ZN_1_FLR_1_SEC_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    ZN_1_FLR_1_SEC_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    2.39788,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.4,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    ZN_1_FLR_1_SEC_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ZN_1_FLR_1_SEC_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal;                  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    ZN_1_FLR_2_SEC_1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    ZN_1_FLR_2_SEC_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    ZN_1_FLR_2_SEC_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    6.51567,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.4,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    ZN_1_FLR_2_SEC_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ZN_1_FLR_2_SEC_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal;                  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    ZN_1_FLR_3_SEC_1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    ZN_1_FLR_3_SEC_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    ZN_1_FLR_3_SEC_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    3.58856,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.4,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    ZN_1_FLR_3_SEC_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ZN_1_FLR_3_SEC_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal;                  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    ZN_1_FLR_1_SEC_2 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    ZN_1_FLR_1_SEC_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    ZN_1_FLR_1_SEC_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    2.61527,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.4,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    ZN_1_FLR_1_SEC_2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ZN_1_FLR_1_SEC_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal;                  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    ZN_1_FLR_2_SEC_2 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    ZN_1_FLR_2_SEC_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    ZN_1_FLR_2_SEC_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    6.07561,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.4,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    ZN_1_FLR_2_SEC_2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ZN_1_FLR_2_SEC_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal;                  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    ZN_1_FLR_3_SEC_2 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    ZN_1_FLR_3_SEC_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    ZN_1_FLR_3_SEC_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    2.92817,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.4,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    ZN_1_FLR_3_SEC_2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ZN_1_FLR_3_SEC_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal;                  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    ZN_1_FLR_1_SEC_3 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    ZN_1_FLR_1_SEC_3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    ZN_1_FLR_1_SEC_3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    1.3152,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.4,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    ZN_1_FLR_1_SEC_3 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ZN_1_FLR_1_SEC_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal;                  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    ZN_1_FLR_2_SEC_3 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    ZN_1_FLR_2_SEC_3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    ZN_1_FLR_2_SEC_3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    3.91254,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.4,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    ZN_1_FLR_2_SEC_3 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ZN_1_FLR_2_SEC_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal;                  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    ZN_1_FLR_3_SEC_3 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    ZN_1_FLR_3_SEC_3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    ZN_1_FLR_3_SEC_3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    2.32727,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.4,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    ZN_1_FLR_3_SEC_3 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ZN_1_FLR_3_SEC_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal;                  !- Damper Heating Action

! ZN_1_FLR_1_SEC_4 is designated as conference/meeting spaces
AirTerminal:SingleDuct:VAV:Reheat,
    ZN_1_FLR_1_SEC_4 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    ZN_1_FLR_1_SEC_4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    ZN_1_FLR_1_SEC_4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    3.94607,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.4,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    ZN_1_FLR_1_SEC_4 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ZN_1_FLR_1_SEC_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal;                  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    ZN_1_FLR_2_SEC_4 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    ZN_1_FLR_2_SEC_4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    ZN_1_FLR_2_SEC_4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    7.00215,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.4,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    ZN_1_FLR_2_SEC_4 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ZN_1_FLR_2_SEC_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal;                  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    ZN_1_FLR_3_SEC_4 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    ZN_1_FLR_3_SEC_4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    ZN_1_FLR_3_SEC_4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    3.6565,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.4,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    ZN_1_FLR_3_SEC_4 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ZN_1_FLR_3_SEC_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal;                  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    ZN_1_FLR_1_SEC_5 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    ZN_1_FLR_1_SEC_5 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    ZN_1_FLR_1_SEC_5 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    6.90489,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.4,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    ZN_1_FLR_1_SEC_5 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ZN_1_FLR_1_SEC_5 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal;                  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    ZN_1_FLR_2_SEC_5 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    ZN_1_FLR_2_SEC_5 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    ZN_1_FLR_2_SEC_5 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    23.26956,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.4,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    ZN_1_FLR_2_SEC_5 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ZN_1_FLR_2_SEC_5 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal;                  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
    ZN_1_FLR_3_SEC_5 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    ZN_1_FLR_3_SEC_5 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    ZN_1_FLR_3_SEC_5 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    10.797,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.4,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    ZN_1_FLR_3_SEC_5 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ZN_1_FLR_3_SEC_5 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal;                  !- Damper Heating Action

! ZN_1_FLR_3_SEC_7 is designated as conference/meeting spaces
AirTerminal:SingleDuct:VAV:Reheat,
    ZN_1_FLR_3_SEC_7 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    ZN_1_FLR_3_SEC_7 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    ZN_1_FLR_3_SEC_7 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    1.87115,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.4,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    ZN_1_FLR_3_SEC_7 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    ZN_1_FLR_3_SEC_7 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal;                  !- Damper Heating Action







!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========

ZoneHVAC:AirDistributionUnit,
    ZN_1_FLR_1_SEC_1 VAV Box,!- Name
    ZN_1_FLR_1_SEC_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ZN_1_FLR_1_SEC_1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ZN_1_FLR_2_SEC_1 VAV Box,!- Name
    ZN_1_FLR_2_SEC_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ZN_1_FLR_2_SEC_1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ZN_1_FLR_3_SEC_1 VAV Box,!- Name
    ZN_1_FLR_3_SEC_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ZN_1_FLR_3_SEC_1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ZN_1_FLR_1_SEC_2 VAV Box,!- Name
    ZN_1_FLR_1_SEC_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ZN_1_FLR_1_SEC_2 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ZN_1_FLR_2_SEC_2 VAV Box,!- Name
    ZN_1_FLR_2_SEC_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ZN_1_FLR_2_SEC_2 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ZN_1_FLR_3_SEC_2 VAV Box,!- Name
    ZN_1_FLR_3_SEC_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ZN_1_FLR_3_SEC_2 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ZN_1_FLR_1_SEC_3 VAV Box,!- Name
    ZN_1_FLR_1_SEC_3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ZN_1_FLR_1_SEC_3 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ZN_1_FLR_2_SEC_3 VAV Box,!- Name
    ZN_1_FLR_2_SEC_3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ZN_1_FLR_2_SEC_3 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ZN_1_FLR_3_SEC_3 VAV Box,!- Name
    ZN_1_FLR_3_SEC_3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ZN_1_FLR_3_SEC_3 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ZN_1_FLR_1_SEC_4 VAV Box,!- Name
    ZN_1_FLR_1_SEC_4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ZN_1_FLR_1_SEC_4 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ZN_1_FLR_2_SEC_4 VAV Box,!- Name
    ZN_1_FLR_2_SEC_4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ZN_1_FLR_2_SEC_4 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ZN_1_FLR_3_SEC_4 VAV Box,!- Name
    ZN_1_FLR_3_SEC_4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ZN_1_FLR_3_SEC_4 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ZN_1_FLR_1_SEC_5 VAV Box,!- Name
    ZN_1_FLR_1_SEC_5 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ZN_1_FLR_1_SEC_5 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ZN_1_FLR_2_SEC_5 VAV Box,!- Name
    ZN_1_FLR_2_SEC_5 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ZN_1_FLR_2_SEC_5 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ZN_1_FLR_3_SEC_5 VAV Box,!- Name
    ZN_1_FLR_3_SEC_5 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ZN_1_FLR_3_SEC_5 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
    ZN_1_FLR_3_SEC_7 VAV Box,!- Name
    ZN_1_FLR_3_SEC_7 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    ZN_1_FLR_3_SEC_7 VAV Box Component;  !- Air Terminal Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

ZoneHVAC:EquipmentList,
    ZN_1_FLR_1_SEC_1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ZN_1_FLR_1_SEC_1 VAV Box,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    ZN_1_FLR_2_SEC_1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ZN_1_FLR_2_SEC_1 VAV Box,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    ZN_1_FLR_3_SEC_1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ZN_1_FLR_3_SEC_1 VAV Box,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    ZN_1_FLR_1_SEC_2 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ZN_1_FLR_1_SEC_2 VAV Box,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    ZN_1_FLR_2_SEC_2 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ZN_1_FLR_2_SEC_2 VAV Box,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    ZN_1_FLR_3_SEC_2 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ZN_1_FLR_3_SEC_2 VAV Box,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    ZN_1_FLR_1_SEC_3 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ZN_1_FLR_1_SEC_3 VAV Box,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    ZN_1_FLR_2_SEC_3 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ZN_1_FLR_2_SEC_3 VAV Box,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    ZN_1_FLR_3_SEC_3 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ZN_1_FLR_3_SEC_3 VAV Box,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    ZN_1_FLR_1_SEC_4 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ZN_1_FLR_1_SEC_4 VAV Box,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    ZN_1_FLR_2_SEC_4 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ZN_1_FLR_2_SEC_4 VAV Box,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    ZN_1_FLR_3_SEC_4 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ZN_1_FLR_3_SEC_4 VAV Box,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    ZN_1_FLR_1_SEC_5 Equipment,  !- Name
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    ZN_1_FLR_1_SEC_5 Exhaust Fan,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    ZN_1_FLR_1_SEC_5 VAV Box,!- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    ZN_1_FLR_2_SEC_5 Equipment,  !- Name
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    ZN_1_FLR_2_SEC_5 Exhaust Fan,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    ZN_1_FLR_2_SEC_5 VAV Box,!- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    ZN_1_FLR_3_SEC_5 Equipment,  !- Name
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    ZN_1_FLR_3_SEC_5 Exhaust Fan,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    ZN_1_FLR_3_SEC_5 VAV Box,!- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    ZN_1_FLR_3_SEC_7 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ZN_1_FLR_3_SEC_7 VAV Box,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    ZN_1_FLR_1_SEC_6 Equipment,  !- Name
    ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 1 Object Type
    ZN_1_FLR_1_SEC_6 WSHP,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    ZN_1_FLR_2_SEC_6 Equipment,  !- Name
    ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 1 Object Type
    ZN_1_FLR_2_SEC_6 WSHP,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    ZN_1_FLR_3_SEC_6 Equipment,  !- Name
    ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 1 Object Type
    ZN_1_FLR_3_SEC_6 WSHP,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

ZoneHVAC:EquipmentConnections,
    ZN_1_FLR_1_SEC_1,        !- Zone Name
    ZN_1_FLR_1_SEC_1 Equipment,  !- Zone Conditioning Equipment List Name
    ZN_1_FLR_1_SEC_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ZN_1_FLR_1_SEC_1 Air Node,  !- Zone Air Node Name
    ZN_1_FLR_1_SEC_1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    ZN_1_FLR_2_SEC_1,        !- Zone Name
    ZN_1_FLR_2_SEC_1 Equipment,  !- Zone Conditioning Equipment List Name
    ZN_1_FLR_2_SEC_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ZN_1_FLR_2_SEC_1 Air Node,  !- Zone Air Node Name
    ZN_1_FLR_2_SEC_1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    ZN_1_FLR_3_SEC_1,        !- Zone Name
    ZN_1_FLR_3_SEC_1 Equipment,  !- Zone Conditioning Equipment List Name
    ZN_1_FLR_3_SEC_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ZN_1_FLR_3_SEC_1 Air Node,  !- Zone Air Node Name
    ZN_1_FLR_3_SEC_1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    ZN_1_FLR_1_SEC_2,        !- Zone Name
    ZN_1_FLR_1_SEC_2 Equipment,  !- Zone Conditioning Equipment List Name
    ZN_1_FLR_1_SEC_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ZN_1_FLR_1_SEC_2 Air Node,  !- Zone Air Node Name
    ZN_1_FLR_1_SEC_2 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    ZN_1_FLR_2_SEC_2,        !- Zone Name
    ZN_1_FLR_2_SEC_2 Equipment,  !- Zone Conditioning Equipment List Name
    ZN_1_FLR_2_SEC_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ZN_1_FLR_2_SEC_2 Air Node,  !- Zone Air Node Name
    ZN_1_FLR_2_SEC_2 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    ZN_1_FLR_3_SEC_2,        !- Zone Name
    ZN_1_FLR_3_SEC_2 Equipment,  !- Zone Conditioning Equipment List Name
    ZN_1_FLR_3_SEC_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ZN_1_FLR_3_SEC_2 Air Node,  !- Zone Air Node Name
    ZN_1_FLR_3_SEC_2 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    ZN_1_FLR_1_SEC_3,        !- Zone Name
    ZN_1_FLR_1_SEC_3 Equipment,  !- Zone Conditioning Equipment List Name
    ZN_1_FLR_1_SEC_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ZN_1_FLR_1_SEC_3 Air Node,  !- Zone Air Node Name
    ZN_1_FLR_1_SEC_3 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    ZN_1_FLR_2_SEC_3,        !- Zone Name
    ZN_1_FLR_2_SEC_3 Equipment,  !- Zone Conditioning Equipment List Name
    ZN_1_FLR_2_SEC_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ZN_1_FLR_2_SEC_3 Air Node,  !- Zone Air Node Name
    ZN_1_FLR_2_SEC_3 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    ZN_1_FLR_3_SEC_3,        !- Zone Name
    ZN_1_FLR_3_SEC_3 Equipment,  !- Zone Conditioning Equipment List Name
    ZN_1_FLR_3_SEC_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ZN_1_FLR_3_SEC_3 Air Node,  !- Zone Air Node Name
    ZN_1_FLR_3_SEC_3 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    ZN_1_FLR_1_SEC_4,        !- Zone Name
    ZN_1_FLR_1_SEC_4 Equipment,  !- Zone Conditioning Equipment List Name
    ZN_1_FLR_1_SEC_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ZN_1_FLR_1_SEC_4 Air Node,  !- Zone Air Node Name
    ZN_1_FLR_1_SEC_4 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    ZN_1_FLR_2_SEC_4,        !- Zone Name
    ZN_1_FLR_2_SEC_4 Equipment,  !- Zone Conditioning Equipment List Name
    ZN_1_FLR_2_SEC_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ZN_1_FLR_2_SEC_4 Air Node,  !- Zone Air Node Name
    ZN_1_FLR_2_SEC_4 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    ZN_1_FLR_3_SEC_4,        !- Zone Name
    ZN_1_FLR_3_SEC_4 Equipment,  !- Zone Conditioning Equipment List Name
    ZN_1_FLR_3_SEC_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ZN_1_FLR_3_SEC_4 Air Node,  !- Zone Air Node Name
    ZN_1_FLR_3_SEC_4 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    ZN_1_FLR_1_SEC_5,        !- Zone Name
    ZN_1_FLR_1_SEC_5 Equipment,  !- Zone Conditioning Equipment List Name
    ZN_1_FLR_1_SEC_5 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ZN_1_FLR_1_SEC_5 Exhaust Fan Node,  !- Zone Air Exhaust Node or NodeList Name
    ZN_1_FLR_1_SEC_5 Air Node,  !- Zone Air Node Name
    ZN_1_FLR_1_SEC_5 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    ZN_1_FLR_2_SEC_5,        !- Zone Name
    ZN_1_FLR_2_SEC_5 Equipment,  !- Zone Conditioning Equipment List Name
    ZN_1_FLR_2_SEC_5 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ZN_1_FLR_2_SEC_5 Exhaust Fan Node,  !- Zone Air Exhaust Node or NodeList Name
    ZN_1_FLR_2_SEC_5 Air Node,  !- Zone Air Node Name
    ZN_1_FLR_2_SEC_5 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    ZN_1_FLR_3_SEC_5,        !- Zone Name
    ZN_1_FLR_3_SEC_5 Equipment,  !- Zone Conditioning Equipment List Name
    ZN_1_FLR_3_SEC_5 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ZN_1_FLR_3_SEC_5 Exhaust Fan Node,  !- Zone Air Exhaust Node or NodeList Name
    ZN_1_FLR_3_SEC_5 Air Node,  !- Zone Air Node Name
    ZN_1_FLR_3_SEC_5 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    ZN_1_FLR_3_SEC_7,        !- Zone Name
    ZN_1_FLR_3_SEC_7 Equipment,  !- Zone Conditioning Equipment List Name
    ZN_1_FLR_3_SEC_7 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ZN_1_FLR_3_SEC_7 Air Node,  !- Zone Air Node Name
    ZN_1_FLR_3_SEC_7 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    ZN_1_FLR_1_SEC_6,        !- Zone Name
    ZN_1_FLR_1_SEC_6 Equipment,  !- Zone Conditioning Equipment List Name
    ZN_1_FLR_1_SEC_6 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ZN_1_FLR_1_SEC_6 WSHP Inlet,  !- Zone Air Exhaust Node or NodeList Name
    ZN_1_FLR_1_SEC_6 Air Node,  !- Zone Air Node Name
    ZN_1_FLR_1_SEC_6 Return Node;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    ZN_1_FLR_2_SEC_6,        !- Zone Name
    ZN_1_FLR_2_SEC_6 Equipment,  !- Zone Conditioning Equipment List Name
    ZN_1_FLR_2_SEC_6 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ZN_1_FLR_2_SEC_6 WSHP Inlet,  !- Zone Air Exhaust Node or NodeList Name
    ZN_1_FLR_2_SEC_6 Air Node,  !- Zone Air Node Name
    ZN_1_FLR_2_SEC_6 Return Node;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    ZN_1_FLR_3_SEC_6,        !- Zone Name
    ZN_1_FLR_3_SEC_6 Equipment,  !- Zone Conditioning Equipment List Name
    ZN_1_FLR_3_SEC_6 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ZN_1_FLR_3_SEC_6 WSHP Inlet,  !- Zone Air Exhaust Node or NodeList Name
    ZN_1_FLR_3_SEC_6 Air Node,  !- Zone Air Node Name
    ZN_1_FLR_3_SEC_6 Return Node;  !- Zone Return Air Node Name




! -------------------------- PART 11: 04_06_09_17_33_43 --------------------------
! part5 of (EEM33): line 10963-11021 of stop and 11043-11101 (OptimStart)
! EEM43: change the Fan Total Efficiency: pay attention to the condition
!-   ===========  ALL OBJECTS IN CLASS: FAN:VARIABLEVOLUME ===========

Fan:VariableVolume,
    VAV_1_Fan,               !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.42,                    !- Fan Total Efficiency
    1500,                    !- Pressure Rise {Pa}
    13.47494,                !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    ,                        !- Fan Power Minimum Flow Fraction
    0.0000,                  !- Fan Power Minimum Air Flow Rate {m3/s}
    0.64,                    !- Motor Efficiency
    0.25,                    !- Motor In Airstream Fraction
    0.070428852,             !- Fan Power Coefficient 1
    0.385330201,             !- Fan Power Coefficient 2
    -0.460864118,            !- Fan Power Coefficient 3
    1.00920344,              !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    VAV_1_CoolC 1-VAV_1_FanNode,  !- Air Inlet Node Name
    VAV_1 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Fan Energy;              !- End-Use Subcategory

Fan:VariableVolume,
    VAV_2_Fan,               !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.42,                    !- Fan Total Efficiency
    1500,                    !- Pressure Rise {Pa}
    38.54813,                !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    ,                        !- Fan Power Minimum Flow Fraction
    0.0000,                  !- Fan Power Minimum Air Flow Rate {m3/s}
    0.64,                    !- Motor Efficiency
    0.25,                    !- Motor In Airstream Fraction
    0.070428852,             !- Fan Power Coefficient 1
    0.385330201,             !- Fan Power Coefficient 2
    -0.460864118,            !- Fan Power Coefficient 3
    1.00920344,              !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    VAV_2_CoolC 1-VAV_2_FanNode,  !- Air Inlet Node Name
    VAV_2 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Fan Energy;              !- End-Use Subcategory

Fan:VariableVolume,
    VAV_3_Fan,               !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.42,                    !- Fan Total Efficiency
    1500,                    !- Pressure Rise {Pa}
    22.54185,                !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    ,                        !- Fan Power Minimum Flow Fraction
    0.0000,                  !- Fan Power Minimum Air Flow Rate {m3/s}
    0.64,                    !- Motor Efficiency
    0.25,                    !- Motor In Airstream Fraction
    0.070428852,             !- Fan Power Coefficient 1
    0.385330201,             !- Fan Power Coefficient 2
    -0.460864118,            !- Fan Power Coefficient 3
    1.00920344,              !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    VAV_3_CoolC 1-VAV_3_FanNode,  !- Air Inlet Node Name
    VAV_3 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Fan Energy;              !- End-Use Subcategory






!-   ===========  ALL OBJECTS IN CLASS: FAN:ONOFF ===========

Fan:OnOff,
    ZN_1_FLR_1_SEC_6 WSHP Fan,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.495,                   !- Fan Total Efficiency
    348.6,                   !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.825,                   !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    ZN_1_FLR_1_SEC_6 HeatC-Fan Node,  !- Air Inlet Node Name
    ZN_1_FLR_1_SEC_6 Fan-SuppHeating Node;  !- Air Outlet Node Name

Fan:OnOff,
    ZN_1_FLR_2_SEC_6 WSHP Fan,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.495,                   !- Fan Total Efficiency
    348.6,                   !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.825,                   !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    ZN_1_FLR_2_SEC_6 HeatC-Fan Node,  !- Air Inlet Node Name
    ZN_1_FLR_2_SEC_6 Fan-SuppHeating Node;  !- Air Outlet Node Name

Fan:OnOff,
    ZN_1_FLR_3_SEC_6 WSHP Fan,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.495,                   !- Fan Total Efficiency
    348.6,                   !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.825,                   !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    ZN_1_FLR_3_SEC_6 HeatC-Fan Node,  !- Air Inlet Node Name
    ZN_1_FLR_3_SEC_6 Fan-SuppHeating Node;  !- Air Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: FAN:ZONEEXHAUST ===========
! ------------------------------ 07_exhaustFanShut ----------------------
! line 11050 - 11078
Fan:ZoneExhaust,
    ZN_1_FLR_1_SEC_5 Exhaust Fan,  !- Name
    ExFanOperSchd,           !- Availability Schedule Name
    0.45,                    !- Fan Total Efficiency
    187.5,                   !- Pressure Rise {Pa}
    1.06,                    !- Maximum Flow Rate {m3/s}
    ZN_1_FLR_1_SEC_5 Exhaust Fan Node,  !- Air Inlet Node Name
    ZN_1_FLR_1_SEC_5 Exhaust Fan Outlet Node Name,  !- Air Outlet Node Name
    Zone Exhaust Fans;       !- End-Use Subcategory

Fan:ZoneExhaust,
    ZN_1_FLR_2_SEC_5 Exhaust Fan,  !- Name
    ExFanOperSchd,           !- Availability Schedule Name
    0.45,                    !- Fan Total Efficiency
    187.5,                   !- Pressure Rise {Pa}
    1.06,                    !- Maximum Flow Rate {m3/s}
    ZN_1_FLR_2_SEC_5 Exhaust Fan Node,  !- Air Inlet Node Name
    ZN_1_FLR_2_SEC_5 Exhaust Fan Outlet Node Name,  !- Air Outlet Node Name
    Zone Exhaust Fans;       !- End-Use Subcategory

Fan:ZoneExhaust,
    ZN_1_FLR_3_SEC_5 Exhaust Fan,  !- Name
    ExFanOperSchd,           !- Availability Schedule Name
    0.45,                    !- Fan Total Efficiency
    187.5,                   !- Pressure Rise {Pa}
    1.06,                    !- Maximum Flow Rate {m3/s}
    ZN_1_FLR_3_SEC_5 Exhaust Fan Node,  !- Air Inlet Node Name
    ZN_1_FLR_3_SEC_5 Exhaust Fan Outlet Node Name,  !- Air Outlet Node Name
    Zone Exhaust Fans;       !- End-Use Subcategory


! PART2 $EEM23_AdvCtrl_MECH_nightPurge
! 2nd part: insert after the Fan:Exhaust objects at line 11092 and before the Coil:Cooling:Water objects at line 11093 of the base model
!-   ===========  ALL OBJECTS IN CLASS: FANPERFORMANCE:NIGHTVENTILATION ===========



!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:WATER ===========

Coil:Cooling:Water,
    VAV_1_CoolC 1,           !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    AUTOSIZE,                !- Design Air Flow Rate {m3/s}
    AUTOSIZE,                !- Design Inlet Water Temperature {C}
    AUTOSIZE,                !- Design Inlet Air Temperature {C}
    AUTOSIZE,                !- Design Outlet Air Temperature {C}
    AUTOSIZE,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    AUTOSIZE,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    VAV_1_CoolC 1Demand Inlet Node,  !- Water Inlet Node Name
    VAV_1_CoolC 1Demand Outlet Node,  !- Water Outlet Node Name
    VAV_1_HeatC 1-VAV_1_CoolC 1Node,  !- Air Inlet Node Name
    VAV_1_CoolC 1-VAV_1_FanNode,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

Coil:Cooling:Water,
    VAV_2_CoolC 1,           !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    AUTOSIZE,                !- Design Air Flow Rate {m3/s}
    AUTOSIZE,                !- Design Inlet Water Temperature {C}
    AUTOSIZE,                !- Design Inlet Air Temperature {C}
    AUTOSIZE,                !- Design Outlet Air Temperature {C}
    AUTOSIZE,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    AUTOSIZE,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    VAV_2_CoolC 1Demand Inlet Node,  !- Water Inlet Node Name
    VAV_2_CoolC 1Demand Outlet Node,  !- Water Outlet Node Name
    VAV_2_HeatC 1-VAV_2_CoolC 1Node,  !- Air Inlet Node Name
    VAV_2_CoolC 1-VAV_2_FanNode,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

Coil:Cooling:Water,
    VAV_3_CoolC 1,           !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    AUTOSIZE,                !- Design Air Flow Rate {m3/s}
    AUTOSIZE,                !- Design Inlet Water Temperature {C}
    AUTOSIZE,                !- Design Inlet Air Temperature {C}
    AUTOSIZE,                !- Design Outlet Air Temperature {C}
    AUTOSIZE,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    AUTOSIZE,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    VAV_3_CoolC 1Demand Inlet Node,  !- Water Inlet Node Name
    VAV_3_CoolC 1Demand Outlet Node,  !- Water Outlet Node Name
    VAV_3_HeatC 1-VAV_3_CoolC 1Node,  !- Air Inlet Node Name
    VAV_3_CoolC 1-VAV_3_FanNode,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration


!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:WATER ===========

Coil:Heating:Water,
    ZN_1_FLR_1_SEC_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    ZN_1_FLR_1_SEC_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    ZN_1_FLR_1_SEC_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    ZN_1_FLR_1_SEC_1 VAV Box Damper Node,  !- Air Inlet Node Name
    ZN_1_FLR_1_SEC_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Inlet Water Temperature {C}
    ,                        !- Rated Inlet Air Temperature {C}
    ,                        !- Rated Outlet Water Temperature {C}
    ,                        !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    ZN_1_FLR_2_SEC_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    ZN_1_FLR_2_SEC_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    ZN_1_FLR_2_SEC_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    ZN_1_FLR_2_SEC_1 VAV Box Damper Node,  !- Air Inlet Node Name
    ZN_1_FLR_2_SEC_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Inlet Water Temperature {C}
    ,                        !- Rated Inlet Air Temperature {C}
    ,                        !- Rated Outlet Water Temperature {C}
    ,                        !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    ZN_1_FLR_3_SEC_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    ZN_1_FLR_3_SEC_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    ZN_1_FLR_3_SEC_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    ZN_1_FLR_3_SEC_1 VAV Box Damper Node,  !- Air Inlet Node Name
    ZN_1_FLR_3_SEC_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Inlet Water Temperature {C}
    ,                        !- Rated Inlet Air Temperature {C}
    ,                        !- Rated Outlet Water Temperature {C}
    ,                        !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    ZN_1_FLR_1_SEC_2 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    ZN_1_FLR_1_SEC_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    ZN_1_FLR_1_SEC_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    ZN_1_FLR_1_SEC_2 VAV Box Damper Node,  !- Air Inlet Node Name
    ZN_1_FLR_1_SEC_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Inlet Water Temperature {C}
    ,                        !- Rated Inlet Air Temperature {C}
    ,                        !- Rated Outlet Water Temperature {C}
    ,                        !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    ZN_1_FLR_2_SEC_2 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    ZN_1_FLR_2_SEC_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    ZN_1_FLR_2_SEC_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    ZN_1_FLR_2_SEC_2 VAV Box Damper Node,  !- Air Inlet Node Name
    ZN_1_FLR_2_SEC_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Inlet Water Temperature {C}
    ,                        !- Rated Inlet Air Temperature {C}
    ,                        !- Rated Outlet Water Temperature {C}
    ,                        !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    ZN_1_FLR_3_SEC_2 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    ZN_1_FLR_3_SEC_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    ZN_1_FLR_3_SEC_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    ZN_1_FLR_3_SEC_2 VAV Box Damper Node,  !- Air Inlet Node Name
    ZN_1_FLR_3_SEC_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Inlet Water Temperature {C}
    ,                        !- Rated Inlet Air Temperature {C}
    ,                        !- Rated Outlet Water Temperature {C}
    ,                        !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    ZN_1_FLR_1_SEC_3 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    ZN_1_FLR_1_SEC_3 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    ZN_1_FLR_1_SEC_3 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    ZN_1_FLR_1_SEC_3 VAV Box Damper Node,  !- Air Inlet Node Name
    ZN_1_FLR_1_SEC_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Inlet Water Temperature {C}
    ,                        !- Rated Inlet Air Temperature {C}
    ,                        !- Rated Outlet Water Temperature {C}
    ,                        !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    ZN_1_FLR_2_SEC_3 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    ZN_1_FLR_2_SEC_3 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    ZN_1_FLR_2_SEC_3 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    ZN_1_FLR_2_SEC_3 VAV Box Damper Node,  !- Air Inlet Node Name
    ZN_1_FLR_2_SEC_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Inlet Water Temperature {C}
    ,                        !- Rated Inlet Air Temperature {C}
    ,                        !- Rated Outlet Water Temperature {C}
    ,                        !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    ZN_1_FLR_3_SEC_3 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    ZN_1_FLR_3_SEC_3 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    ZN_1_FLR_3_SEC_3 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    ZN_1_FLR_3_SEC_3 VAV Box Damper Node,  !- Air Inlet Node Name
    ZN_1_FLR_3_SEC_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Inlet Water Temperature {C}
    ,                        !- Rated Inlet Air Temperature {C}
    ,                        !- Rated Outlet Water Temperature {C}
    ,                        !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    ZN_1_FLR_1_SEC_4 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    ZN_1_FLR_1_SEC_4 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    ZN_1_FLR_1_SEC_4 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    ZN_1_FLR_1_SEC_4 VAV Box Damper Node,  !- Air Inlet Node Name
    ZN_1_FLR_1_SEC_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Inlet Water Temperature {C}
    ,                        !- Rated Inlet Air Temperature {C}
    ,                        !- Rated Outlet Water Temperature {C}
    ,                        !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    ZN_1_FLR_2_SEC_4 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    ZN_1_FLR_2_SEC_4 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    ZN_1_FLR_2_SEC_4 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    ZN_1_FLR_2_SEC_4 VAV Box Damper Node,  !- Air Inlet Node Name
    ZN_1_FLR_2_SEC_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Inlet Water Temperature {C}
    ,                        !- Rated Inlet Air Temperature {C}
    ,                        !- Rated Outlet Water Temperature {C}
    ,                        !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    ZN_1_FLR_3_SEC_4 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    ZN_1_FLR_3_SEC_4 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    ZN_1_FLR_3_SEC_4 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    ZN_1_FLR_3_SEC_4 VAV Box Damper Node,  !- Air Inlet Node Name
    ZN_1_FLR_3_SEC_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Inlet Water Temperature {C}
    ,                        !- Rated Inlet Air Temperature {C}
    ,                        !- Rated Outlet Water Temperature {C}
    ,                        !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    ZN_1_FLR_1_SEC_5 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    ZN_1_FLR_1_SEC_5 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    ZN_1_FLR_1_SEC_5 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    ZN_1_FLR_1_SEC_5 VAV Box Damper Node,  !- Air Inlet Node Name
    ZN_1_FLR_1_SEC_5 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Inlet Water Temperature {C}
    ,                        !- Rated Inlet Air Temperature {C}
    ,                        !- Rated Outlet Water Temperature {C}
    ,                        !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    ZN_1_FLR_2_SEC_5 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    ZN_1_FLR_2_SEC_5 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    ZN_1_FLR_2_SEC_5 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    ZN_1_FLR_2_SEC_5 VAV Box Damper Node,  !- Air Inlet Node Name
    ZN_1_FLR_2_SEC_5 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Inlet Water Temperature {C}
    ,                        !- Rated Inlet Air Temperature {C}
    ,                        !- Rated Outlet Water Temperature {C}
    ,                        !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    ZN_1_FLR_3_SEC_5 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    ZN_1_FLR_3_SEC_5 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    ZN_1_FLR_3_SEC_5 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    ZN_1_FLR_3_SEC_5 VAV Box Damper Node,  !- Air Inlet Node Name
    ZN_1_FLR_3_SEC_5 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Inlet Water Temperature {C}
    ,                        !- Rated Inlet Air Temperature {C}
    ,                        !- Rated Outlet Water Temperature {C}
    ,                        !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    ZN_1_FLR_3_SEC_7 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    ZN_1_FLR_3_SEC_7 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    ZN_1_FLR_3_SEC_7 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    ZN_1_FLR_3_SEC_7 VAV Box Damper Node,  !- Air Inlet Node Name
    ZN_1_FLR_3_SEC_7 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Inlet Water Temperature {C}
    ,                        !- Rated Inlet Air Temperature {C}
    ,                        !- Rated Outlet Water Temperature {C}
    ,                        !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    VAV_1_HeatC 1,           !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    VAV_1_HeatC 1 Inlet Node,!- Water Inlet Node Name
    VAV_1_HeatC 1Demand Outlet Node,  !- Water Outlet Node Name
    VAV_1_OA-VAV_1_HeatC 1Node,  !- Air Inlet Node Name
    VAV_1_HeatC 1-VAV_1_CoolC 1Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Inlet Water Temperature {C}
    ,                        !- Rated Inlet Air Temperature {C}
    ,                        !- Rated Outlet Water Temperature {C}
    ,                        !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    VAV_2_HeatC 1,           !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    VAV_2_HeatC 1 Inlet Node,!- Water Inlet Node Name
    VAV_2_HeatC 1Demand Outlet Node,  !- Water Outlet Node Name
    VAV_2_OA-VAV_2_HeatC 1Node,  !- Air Inlet Node Name
    VAV_2_HeatC 1-VAV_2_CoolC 1Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Inlet Water Temperature {C}
    ,                        !- Rated Inlet Air Temperature {C}
    ,                        !- Rated Outlet Water Temperature {C}
    ,                        !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
    VAV_3_HeatC 1,           !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    VAV_3_HeatC 1 Inlet Node,!- Water Inlet Node Name
    VAV_3_HeatC 1Demand Outlet Node,  !- Water Outlet Node Name
    VAV_3_OA-VAV_3_HeatC 1Node,  !- Air Inlet Node Name
    VAV_3_HeatC 1-VAV_3_CoolC 1Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Inlet Water Temperature {C}
    ,                        !- Rated Inlet Air Temperature {C}
    ,                        !- Rated Outlet Water Temperature {C}
    ,                        !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection


!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:ELECTRIC ===========

Coil:Heating:Electric,
    ZN_1_FLR_1_SEC_6 WSHP Supp Heating Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0000,                  !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    ZN_1_FLR_1_SEC_6 Fan-SuppHeating Node,  !- Air Inlet Node Name
    ZN_1_FLR_1_SEC_6 WSHP Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
    ZN_1_FLR_2_SEC_6 WSHP Supp Heating Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0000,                  !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    ZN_1_FLR_2_SEC_6 Fan-SuppHeating Node,  !- Air Inlet Node Name
    ZN_1_FLR_2_SEC_6 WSHP Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
    ZN_1_FLR_3_SEC_6 WSHP Supp Heating Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0000,                  !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    ZN_1_FLR_3_SEC_6 Fan-SuppHeating Node,  !- Air Inlet Node Name
    ZN_1_FLR_3_SEC_6 WSHP Outlet;  !- Air Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT ===========

Coil:Cooling:WaterToAirHeatPump:EquationFit,
    ZN_1_FLR_1_SEC_6 WSHP DX Cooling Coil,  !- Name
    ZN_1_FLR_1_SEC_6 WSHP Source Side1 Inlet Node,  !- Water Inlet Node Name
    ZN_1_FLR_1_SEC_6 WSHP Source Side1 Outlet Node,  !- Water Outlet Node Name
    ZN_1_FLR_1_SEC_6 OA-CoolC Node,  !- Air Inlet Node Name
    ZN_1_FLR_1_SEC_6 CoolC-HeatC Node,  !- Air Outlet Node Name
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    AUTOSIZE,                !- Rated Water Flow Rate {m3/s}
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Cooling Capacity {W}
    3.2,                     !- Gross Rated Cooling COP
    -3.25950158823694,       !- Total Cooling Capacity Coefficient 1
    7.71579507425835,        !- Total Cooling Capacity Coefficient 2
    -3.67661110513926,       !- Total Cooling Capacity Coefficient 3
    0.12026193745962,        !- Total Cooling Capacity Coefficient 4
    0.129537637916993,       !- Total Cooling Capacity Coefficient 5
    3.33817187,              !- Sensible Cooling Capacity Coefficient 1
    23.25683460,             !- Sensible Cooling Capacity Coefficient 2
    -24.89824486,            !- Sensible Cooling Capacity Coefficient 3
    -1.66288348,             !- Sensible Cooling Capacity Coefficient 4
    0.501002517,             !- Sensible Cooling Capacity Coefficient 5
    0.056511969,             !- Sensible Cooling Capacity Coefficient 6
    -5.64045868,             !- Cooling Power Consumption Coefficient 1
    0.73063354,              !- Cooling Power Consumption Coefficient 2
    5.60233266,              !- Cooling Power Consumption Coefficient 3
    0.16868244,              !- Cooling Power Consumption Coefficient 4
    -0.184356758,            !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
    ZN_1_FLR_2_SEC_6 WSHP DX Cooling Coil,  !- Name
    ZN_1_FLR_2_SEC_6 WSHP Source Side1 Inlet Node,  !- Water Inlet Node Name
    ZN_1_FLR_2_SEC_6 WSHP Source Side1 Outlet Node,  !- Water Outlet Node Name
    ZN_1_FLR_2_SEC_6 OA-CoolC Node,  !- Air Inlet Node Name
    ZN_1_FLR_2_SEC_6 CoolC-HeatC Node,  !- Air Outlet Node Name
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    AUTOSIZE,                !- Rated Water Flow Rate {m3/s}
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Cooling Capacity {W}
    3.2,                     !- Gross Rated Cooling COP
    -3.25950158823694,       !- Total Cooling Capacity Coefficient 1
    7.71579507425835,        !- Total Cooling Capacity Coefficient 2
    -3.67661110513926,       !- Total Cooling Capacity Coefficient 3
    0.12026193745962,        !- Total Cooling Capacity Coefficient 4
    0.129537637916993,       !- Total Cooling Capacity Coefficient 5
    3.33817187,              !- Sensible Cooling Capacity Coefficient 1
    23.25683460,             !- Sensible Cooling Capacity Coefficient 2
    -24.89824486,            !- Sensible Cooling Capacity Coefficient 3
    -1.66288348,             !- Sensible Cooling Capacity Coefficient 4
    0.501002517,             !- Sensible Cooling Capacity Coefficient 5
    0.056511969,             !- Sensible Cooling Capacity Coefficient 6
    -5.64045868,             !- Cooling Power Consumption Coefficient 1
    0.73063354,              !- Cooling Power Consumption Coefficient 2
    5.60233266,              !- Cooling Power Consumption Coefficient 3
    0.16868244,              !- Cooling Power Consumption Coefficient 4
    -0.184356758,            !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
    ZN_1_FLR_3_SEC_6 WSHP DX Cooling Coil,  !- Name
    ZN_1_FLR_3_SEC_6 WSHP Source Side1 Inlet Node,  !- Water Inlet Node Name
    ZN_1_FLR_3_SEC_6 WSHP Source Side1 Outlet Node,  !- Water Outlet Node Name
    ZN_1_FLR_3_SEC_6 OA-CoolC Node,  !- Air Inlet Node Name
    ZN_1_FLR_3_SEC_6 CoolC-HeatC Node,  !- Air Outlet Node Name
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    AUTOSIZE,                !- Rated Water Flow Rate {m3/s}
    AUTOSIZE,                !- Gross Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Gross Rated Sensible Cooling Capacity {W}
    3.2,                     !- Gross Rated Cooling COP
    -3.25950158823694,       !- Total Cooling Capacity Coefficient 1
    7.71579507425835,        !- Total Cooling Capacity Coefficient 2
    -3.67661110513926,       !- Total Cooling Capacity Coefficient 3
    0.12026193745962,        !- Total Cooling Capacity Coefficient 4
    0.129537637916993,       !- Total Cooling Capacity Coefficient 5
    3.33817187,              !- Sensible Cooling Capacity Coefficient 1
    23.25683460,             !- Sensible Cooling Capacity Coefficient 2
    -24.89824486,            !- Sensible Cooling Capacity Coefficient 3
    -1.66288348,             !- Sensible Cooling Capacity Coefficient 4
    0.501002517,             !- Sensible Cooling Capacity Coefficient 5
    0.056511969,             !- Sensible Cooling Capacity Coefficient 6
    -5.64045868,             !- Cooling Power Consumption Coefficient 1
    0.73063354,              !- Cooling Power Consumption Coefficient 2
    5.60233266,              !- Cooling Power Consumption Coefficient 3
    0.16868244,              !- Cooling Power Consumption Coefficient 4
    -0.184356758,            !- Cooling Power Consumption Coefficient 5
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0;                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT ===========

Coil:Heating:WaterToAirHeatPump:EquationFit,
    ZN_1_FLR_1_SEC_6 WSHP DX Heating Coil,  !- Name
    ZN_1_FLR_1_SEC_6 WSHP Source Side2 Inlet Node,  !- Water Inlet Node Name
    ZN_1_FLR_1_SEC_6 WSHP Source Side2 Outlet Node,  !- Water Outlet Node Name
    ZN_1_FLR_1_SEC_6 CoolC-HeatC Node,  !- Air Inlet Node Name
    ZN_1_FLR_1_SEC_6 HeatC-Fan Node,  !- Air Outlet Node Name
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    AUTOSIZE,                !- Rated Water Flow Rate {m3/s}
    AUTOSIZE,                !- Gross Rated Heating Capacity {W}
    3.9,                     !- Gross Rated Heating COP
    -2.93612052,             !- Heating Capacity Coefficient 1
    -1.22393899,             !- Heating Capacity Coefficient 2
    4.85695887,              !- Heating Capacity Coefficient 3
    0.100631538,             !- Heating Capacity Coefficient 4
    0.130139248,             !- Heating Capacity Coefficient 5
    -5.41372740,             !- Heating Power Consumption Coefficient 1
    5.37842685,              !- Heating Power Consumption Coefficient 2
    1.06113569,              !- Heating Power Consumption Coefficient 3
    -0.210277288,            !- Heating Power Consumption Coefficient 4
    0.021401559;             !- Heating Power Consumption Coefficient 5

Coil:Heating:WaterToAirHeatPump:EquationFit,
    ZN_1_FLR_2_SEC_6 WSHP DX Heating Coil,  !- Name
    ZN_1_FLR_2_SEC_6 WSHP Source Side2 Inlet Node,  !- Water Inlet Node Name
    ZN_1_FLR_2_SEC_6 WSHP Source Side2 Outlet Node,  !- Water Outlet Node Name
    ZN_1_FLR_2_SEC_6 CoolC-HeatC Node,  !- Air Inlet Node Name
    ZN_1_FLR_2_SEC_6 HeatC-Fan Node,  !- Air Outlet Node Name
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    AUTOSIZE,                !- Rated Water Flow Rate {m3/s}
    AUTOSIZE,                !- Gross Rated Heating Capacity {W}
    3.9,                     !- Gross Rated Heating COP
    -2.93612052,             !- Heating Capacity Coefficient 1
    -1.22393899,             !- Heating Capacity Coefficient 2
    4.85695887,              !- Heating Capacity Coefficient 3
    0.100631538,             !- Heating Capacity Coefficient 4
    0.130139248,             !- Heating Capacity Coefficient 5
    -5.41372740,             !- Heating Power Consumption Coefficient 1
    5.37842685,              !- Heating Power Consumption Coefficient 2
    1.06113569,              !- Heating Power Consumption Coefficient 3
    -0.210277288,            !- Heating Power Consumption Coefficient 4
    0.021401559;             !- Heating Power Consumption Coefficient 5

Coil:Heating:WaterToAirHeatPump:EquationFit,
    ZN_1_FLR_3_SEC_6 WSHP DX Heating Coil,  !- Name
    ZN_1_FLR_3_SEC_6 WSHP Source Side2 Inlet Node,  !- Water Inlet Node Name
    ZN_1_FLR_3_SEC_6 WSHP Source Side2 Outlet Node,  !- Water Outlet Node Name
    ZN_1_FLR_3_SEC_6 CoolC-HeatC Node,  !- Air Inlet Node Name
    ZN_1_FLR_3_SEC_6 HeatC-Fan Node,  !- Air Outlet Node Name
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    AUTOSIZE,                !- Rated Water Flow Rate {m3/s}
    AUTOSIZE,                !- Gross Rated Heating Capacity {W}
    3.9,                     !- Gross Rated Heating COP
    -2.93612052,             !- Heating Capacity Coefficient 1
    -1.22393899,             !- Heating Capacity Coefficient 2
    4.85695887,              !- Heating Capacity Coefficient 3
    0.100631538,             !- Heating Capacity Coefficient 4
    0.130139248,             !- Heating Capacity Coefficient 5
    -5.41372740,             !- Heating Power Consumption Coefficient 1
    5.37842685,              !- Heating Power Consumption Coefficient 2
    1.06113569,              !- Heating Power Consumption Coefficient 3
    -0.210277288,            !- Heating Power Consumption Coefficient 4
    0.021401559;             !- Heating Power Consumption Coefficient 5


!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:WATERCOIL ===========

Controller:WaterCoil,
    VAV_1_HeatC 1_Controller,!- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    VAV_1_HeatC 1-VAV_1_CoolC 1Node,  !- Sensor Node Name
    VAV_1_HeatC 1 Inlet Node,!- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
    VAV_1_CoolC 1_Controller,!- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    VAV_1_CoolC 1-VAV_1_FanNode,  !- Sensor Node Name
    VAV_1_CoolC 1Demand Inlet Node,  !- Actuator Node Name
    autosize,                !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
    VAV_2_HeatC 1_Controller,!- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    VAV_2_HeatC 1-VAV_2_CoolC 1Node,  !- Sensor Node Name
    VAV_2_HeatC 1 Inlet Node,!- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
    VAV_2_CoolC 1_Controller,!- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    VAV_2_CoolC 1-VAV_2_FanNode,  !- Sensor Node Name
    VAV_2_CoolC 1Demand Inlet Node,  !- Actuator Node Name
    autosize,                !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
    VAV_3_HeatC 1_Controller,!- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    VAV_3_HeatC 1-VAV_3_CoolC 1Node,  !- Sensor Node Name
    VAV_3_HeatC 1 Inlet Node,!- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
    VAV_3_CoolC 1_Controller,!- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    VAV_3_CoolC 1-VAV_3_FanNode,  !- Sensor Node Name
    VAV_3_CoolC 1Demand Inlet Node,  !- Actuator Node Name
    autosize,                !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}


! PART2 EEM18_AdvCtrl_MECH_DCV
! part 2: line 11716-11797 (base) <.--> lines 11748-11829 (advn)
!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:OUTDOORAIR ===========

Controller:OutdoorAir,
    VAV_1_OA_Controller,     !- Name
    VAV_1_OARelief Node,     !- Relief Air Outlet Node Name
    VAV_1 Supply Equipment Inlet Node,  !- Return Air Node Name
    VAV_1_OA-VAV_1_HeatC 1Node,  !- Mixed Air Node Name
    VAV_1_OAInlet Node,      !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,           !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    55824,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched_Base,        !- Minimum Outdoor Air Schedule Name
    MinOAFracSch_Base,       !- Minimum Fraction of Outdoor Air Schedule Name
    MaxOAFracSch_Adv,        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    ,                        !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    No;                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

Controller:OutdoorAir,
    VAV_2_OA_Controller,     !- Name
    VAV_2_OARelief Node,     !- Relief Air Outlet Node Name
    VAV_2 Supply Equipment Inlet Node,  !- Return Air Node Name
    VAV_2_OA-VAV_2_HeatC 1Node,  !- Mixed Air Node Name
    VAV_2_OAInlet Node,      !- Actuator Node Name
     AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,           !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    55824,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched_Base,        !- Minimum Outdoor Air Schedule Name
    MinOAFracSch_Base,       !- Minimum Fraction of Outdoor Air Schedule Name
    MaxOAFracSch_Adv,        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    ,                        !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    No;                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

Controller:OutdoorAir,
    VAV_3_OA_Controller,     !- Name
    VAV_3_OARelief Node,     !- Relief Air Outlet Node Name
    VAV_3 Supply Equipment Inlet Node,  !- Return Air Node Name
    VAV_3_OA-VAV_3_HeatC 1Node,  !- Mixed Air Node Name
    VAV_3_OAInlet Node,      !- Actuator Node Name
     AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,           !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    55824,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched_Base,        !- Minimum Outdoor Air Schedule Name
    MinOAFracSch_Base,       !- Minimum Fraction of Outdoor Air Schedule Name
    MaxOAFracSch_Adv,        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    ,                        !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    No;                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio



! PART3 EEM18_AdvCtrl_MECH_DCV
! part 3: insert line 11833 - 11939 (advn) after line 11797 of base




!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:CONTROLLERLIST ===========

AirLoopHVAC:ControllerList,
    VAV_1_Controllers,       !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    VAV_1_HeatC 1_Controller,!- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    VAV_1_CoolC 1_Controller;!- Controller 2 Name

AirLoopHVAC:ControllerList,
    VAV_1_OA_Controllers,    !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    VAV_1_OA_Controller;     !- Controller 1 Name

AirLoopHVAC:ControllerList,
    VAV_2_Controllers,       !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    VAV_2_HeatC 1_Controller,!- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    VAV_2_CoolC 1_Controller;!- Controller 2 Name

AirLoopHVAC:ControllerList,
    VAV_2_OA_Controllers,    !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    VAV_2_OA_Controller;     !- Controller 1 Name

AirLoopHVAC:ControllerList,
    VAV_3_Controllers,       !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    VAV_3_HeatC 1_Controller,!- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    VAV_3_CoolC 1_Controller;!- Controller 2 Name

AirLoopHVAC:ControllerList,
    VAV_3_OA_Controllers,    !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    VAV_3_OA_Controller;     !- Controller 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

AirLoopHVAC,
    VAV_1,                   !- Name
    VAV_1_Controllers,       !- Controller List Name
    VAV_1 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    VAV_1 Air Loop Branches, !- Branch List Name
    ,                        !- Connector List Name
    VAV_1 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    VAV_1 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    VAV_1 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    VAV_1 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    VAV_2,                   !- Name
    VAV_2_Controllers,       !- Controller List Name
    VAV_2 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    VAV_2 Air Loop Branches, !- Branch List Name
    ,                        !- Connector List Name
    VAV_2 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    VAV_2 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    VAV_2 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    VAV_2 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    VAV_3,                   !- Name
    VAV_3_Controllers,       !- Controller List Name
    VAV_3 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    VAV_3 Air Loop Branches, !- Branch List Name
    ,                        !- Connector List Name
    VAV_3 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    VAV_3 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    VAV_3 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    VAV_3 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST ===========

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    VAV_1_OA_Equipment,      !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    VAV_1_OAMixing Box;      !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    VAV_2_OA_Equipment,      !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    VAV_2_OAMixing Box;      !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    VAV_3_OA_Equipment,      !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    VAV_3_OAMixing Box;      !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM ===========

AirLoopHVAC:OutdoorAirSystem,
    VAV_1_OA,                !- Name
    VAV_1_OA_Controllers,    !- Controller List Name
    VAV_1_OA_Equipment,      !- Outdoor Air Equipment List Name
    VAV_1 Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    VAV_2_OA,                !- Name
    VAV_2_OA_Controllers,    !- Controller List Name
    VAV_2_OA_Equipment,      !- Outdoor Air Equipment List Name
    VAV_2 Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    VAV_3_OA,                !- Name
    VAV_3_OA_Controllers,    !- Controller List Name
    VAV_3_OA_Equipment,      !- Outdoor Air Equipment List Name
    VAV_3 Availability Manager List;  !- Availability Manager List Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========

OutdoorAir:Mixer,
    VAV_1_OAMixing Box,      !- Name
    VAV_1_OA-VAV_1_HeatC 1Node,  !- Mixed Air Node Name
    VAV_1_OAInlet Node,      !- Outdoor Air Stream Node Name
    VAV_1_OARelief Node,     !- Relief Air Stream Node Name
    VAV_1 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    VAV_2_OAMixing Box,      !- Name
    VAV_2_OA-VAV_2_HeatC 1Node,  !- Mixed Air Node Name
    VAV_2_OAInlet Node,      !- Outdoor Air Stream Node Name
    VAV_2_OARelief Node,     !- Relief Air Stream Node Name
    VAV_2 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    VAV_3_OAMixing Box,      !- Name
    VAV_3_OA-VAV_3_HeatC 1Node,  !- Mixed Air Node Name
    VAV_3_OAInlet Node,      !- Outdoor Air Stream Node Name
    VAV_3_OARelief Node,     !- Relief Air Stream Node Name
    VAV_3 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    ZN_1_FLR_1_SEC_6 OA Mixer,  !- Name
    ZN_1_FLR_1_SEC_6 OA-CoolC Node,  !- Mixed Air Node Name
    ZN_1_FLR_1_SEC_6 OA Inlet Node,  !- Outdoor Air Stream Node Name
    ZN_1_FLR_1_SEC_6 OA Relief Node,  !- Relief Air Stream Node Name
    ZN_1_FLR_1_SEC_6 WSHP Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    ZN_1_FLR_2_SEC_6 OA Mixer,  !- Name
    ZN_1_FLR_2_SEC_6 OA-CoolC Node,  !- Mixed Air Node Name
    ZN_1_FLR_2_SEC_6 OA Inlet Node,  !- Outdoor Air Stream Node Name
    ZN_1_FLR_2_SEC_6 OA Relief Node,  !- Relief Air Stream Node Name
    ZN_1_FLR_2_SEC_6 WSHP Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    ZN_1_FLR_3_SEC_6 OA Mixer,  !- Name
    ZN_1_FLR_3_SEC_6 OA-CoolC Node,  !- Mixed Air Node Name
    ZN_1_FLR_3_SEC_6 OA Inlet Node,  !- Outdoor Air Stream Node Name
    ZN_1_FLR_3_SEC_6 OA Relief Node,  !- Relief Air Stream Node Name
    ZN_1_FLR_3_SEC_6 WSHP Inlet;  !- Return Air Stream Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========

AirLoopHVAC:ZoneSplitter,
    VAV_1 Supply Air Splitter,  !- Name
    VAV_1 Zone Equipment Inlet Node,  !- Inlet Node Name
    ZN_1_FLR_1_SEC_1 VAV Box Inlet Node Name,  !- Outlet 1 Node Name
    ZN_1_FLR_1_SEC_2 VAV Box Inlet Node Name,  !- Outlet 2 Node Name
    ZN_1_FLR_1_SEC_3 VAV Box Inlet Node Name,  !- Outlet 3 Node Name
    ZN_1_FLR_1_SEC_4 VAV Box Inlet Node Name,  !- Outlet 4 Node Name
    ZN_1_FLR_1_SEC_5 VAV Box Inlet Node Name;  !- Outlet 5 Node Name

AirLoopHVAC:ZoneSplitter,
    VAV_2 Supply Air Splitter,  !- Name
    VAV_2 Zone Equipment Inlet Node,  !- Inlet Node Name
    ZN_1_FLR_2_SEC_1 VAV Box Inlet Node Name,  !- Outlet 1 Node Name
    ZN_1_FLR_2_SEC_2 VAV Box Inlet Node Name,  !- Outlet 2 Node Name
    ZN_1_FLR_2_SEC_3 VAV Box Inlet Node Name,  !- Outlet 3 Node Name
    ZN_1_FLR_2_SEC_4 VAV Box Inlet Node Name,  !- Outlet 4 Node Name
    ZN_1_FLR_2_SEC_5 VAV Box Inlet Node Name;  !- Outlet 5 Node Name

AirLoopHVAC:ZoneSplitter,
    VAV_3 Supply Air Splitter,  !- Name
    VAV_3 Zone Equipment Inlet Node,  !- Inlet Node Name
    ZN_1_FLR_3_SEC_1 VAV Box Inlet Node Name,  !- Outlet 1 Node Name
    ZN_1_FLR_3_SEC_2 VAV Box Inlet Node Name,  !- Outlet 2 Node Name
    ZN_1_FLR_3_SEC_3 VAV Box Inlet Node Name,  !- Outlet 3 Node Name
    ZN_1_FLR_3_SEC_4 VAV Box Inlet Node Name,  !- Outlet 4 Node Name
    ZN_1_FLR_3_SEC_5 VAV Box Inlet Node Name,  !- Outlet 5 Node Name
    ZN_1_FLR_3_SEC_7 VAV Box Inlet Node Name;  !- Outlet 6 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

AirLoopHVAC:SupplyPath,
    VAV_1,                   !- Name
    VAV_1 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    VAV_1 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    VAV_2,                   !- Name
    VAV_2 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    VAV_2 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    VAV_3,                   !- Name
    VAV_3 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    VAV_3 Supply Air Splitter;  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

AirLoopHVAC:ZoneMixer,
    VAV_1 Return Air Mixer,  !- Name
    VAV_1 Zone Equipment Outlet Node,  !- Outlet Node Name
    ZN_1_FLR_1_Plenum Outlet Node;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    VAV_2 Return Air Mixer,  !- Name
    VAV_2 Zone Equipment Outlet Node,  !- Outlet Node Name
    ZN_1_FLR_2_Plenum Outlet Node;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    VAV_3 Return Air Mixer,  !- Name
    VAV_3 Zone Equipment Outlet Node,  !- Outlet Node Name
    ZN_1_FLR_3_Plenum Outlet Node;  !- Inlet 1 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPLENUM ===========

AirLoopHVAC:ReturnPlenum,
    ZN_1_FLR_1_Return_Plenum,!- Name
    ZN_1_FLR_1_Plenum,       !- Zone Name
    ZN_1_FLR_1_Plenum Node,  !- Zone Node Name
    ZN_1_FLR_1_Plenum Outlet Node,  !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    ZN_1_FLR_1_SEC_1 Return Air Node Name,  !- Inlet 1 Node Name
    ZN_1_FLR_1_SEC_2 Return Air Node Name,  !- Inlet 2 Node Name
    ZN_1_FLR_1_SEC_3 Return Air Node Name,  !- Inlet 3 Node Name
    ZN_1_FLR_1_SEC_4 Return Air Node Name,  !- Inlet 4 Node Name
    ZN_1_FLR_1_SEC_5 Return Air Node Name;  !- Inlet 5 Node Name

AirLoopHVAC:ReturnPlenum,
    ZN_1_FLR_2_Return_Plenum,!- Name
    ZN_1_FLR_2_Plenum,       !- Zone Name
    ZN_1_FLR_2_Plenum Node,  !- Zone Node Name
    ZN_1_FLR_2_Plenum Outlet Node,  !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    ZN_1_FLR_2_SEC_1 Return Air Node Name,  !- Inlet 1 Node Name
    ZN_1_FLR_2_SEC_2 Return Air Node Name,  !- Inlet 2 Node Name
    ZN_1_FLR_2_SEC_3 Return Air Node Name,  !- Inlet 3 Node Name
    ZN_1_FLR_2_SEC_4 Return Air Node Name,  !- Inlet 4 Node Name
    ZN_1_FLR_2_SEC_5 Return Air Node Name;  !- Inlet 5 Node Name

AirLoopHVAC:ReturnPlenum,
    ZN_1_FLR_3_Return_Plenum,!- Name
    ZN_1_FLR_3_Plenum,       !- Zone Name
    ZN_1_FLR_3_Plenum Node,  !- Zone Node Name
    ZN_1_FLR_3_Plenum Outlet Node,  !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    ZN_1_FLR_3_SEC_1 Return Air Node Name,  !- Inlet 1 Node Name
    ZN_1_FLR_3_SEC_2 Return Air Node Name,  !- Inlet 2 Node Name
    ZN_1_FLR_3_SEC_3 Return Air Node Name,  !- Inlet 3 Node Name
    ZN_1_FLR_3_SEC_4 Return Air Node Name,  !- Inlet 4 Node Name
    ZN_1_FLR_3_SEC_5 Return Air Node Name,  !- Inlet 5 Node Name
    ZN_1_FLR_3_SEC_7 Return Air Node Name;  !- Inlet 6 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

AirLoopHVAC:ReturnPath,
    VAV_1 Return Air Path,   !- Name
    VAV_1 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    ZN_1_FLR_1_Return_Plenum,!- Component 1 Name
    AirLoopHVAC:ZoneMixer,   !- Component 2 Object Type
    VAV_1 Return Air Mixer;  !- Component 2 Name

AirLoopHVAC:ReturnPath,
    VAV_2 Return Air Path,   !- Name
    VAV_2 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    ZN_1_FLR_2_Return_Plenum,!- Component 1 Name
    AirLoopHVAC:ZoneMixer,   !- Component 2 Object Type
    VAV_2 Return Air Mixer;  !- Component 2 Name

AirLoopHVAC:ReturnPath,
    VAV_3 Return Air Path,   !- Name
    VAV_3 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    ZN_1_FLR_3_Return_Plenum,!- Component 1 Name
    AirLoopHVAC:ZoneMixer,   !- Component 2 Object Type
    VAV_3 Return Air Mixer;  !- Component 2 Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

Branch,
    VAV_1 Air Loop Main Branch,  !- Name
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    VAV_1_OA,                !- Component 1 Name
    VAV_1 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    VAV_1_OA-VAV_1_HeatC 1Node,  !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    Coil:Heating:Water,      !- Component 2 Object Type
    VAV_1_HeatC 1,           !- Component 2 Name
    VAV_1_OA-VAV_1_HeatC 1Node,  !- Component 2 Inlet Node Name
    VAV_1_HeatC 1-VAV_1_CoolC 1Node,  !- Component 2 Outlet Node Name
    Passive,                 !- Component 2 Branch Control Type
    Coil:Cooling:Water,      !- Component 3 Object Type
    VAV_1_CoolC 1,           !- Component 3 Name
    VAV_1_HeatC 1-VAV_1_CoolC 1Node,  !- Component 3 Inlet Node Name
    VAV_1_CoolC 1-VAV_1_FanNode,  !- Component 3 Outlet Node Name
    Passive,                 !- Component 3 Branch Control Type
    Fan:VariableVolume,      !- Component 4 Object Type
    VAV_1_Fan,               !- Component 4 Name
    VAV_1_CoolC 1-VAV_1_FanNode,  !- Component 4 Inlet Node Name
    VAV_1 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
    Active;                  !- Component 4 Branch Control Type

Branch,
    VAV_2 Air Loop Main Branch,  !- Name
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    VAV_2_OA,                !- Component 1 Name
    VAV_2 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    VAV_2_OA-VAV_2_HeatC 1Node,  !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    Coil:Heating:Water,      !- Component 2 Object Type
    VAV_2_HeatC 1,           !- Component 2 Name
    VAV_2_OA-VAV_2_HeatC 1Node,  !- Component 2 Inlet Node Name
    VAV_2_HeatC 1-VAV_2_CoolC 1Node,  !- Component 2 Outlet Node Name
    Passive,                 !- Component 2 Branch Control Type
    Coil:Cooling:Water,      !- Component 3 Object Type
    VAV_2_CoolC 1,           !- Component 3 Name
    VAV_2_HeatC 1-VAV_2_CoolC 1Node,  !- Component 3 Inlet Node Name
    VAV_2_CoolC 1-VAV_2_FanNode,  !- Component 3 Outlet Node Name
    Passive,                 !- Component 3 Branch Control Type
    Fan:VariableVolume,      !- Component 4 Object Type
    VAV_2_Fan,               !- Component 4 Name
    VAV_2_CoolC 1-VAV_2_FanNode,  !- Component 4 Inlet Node Name
    VAV_2 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
    Active;                  !- Component 4 Branch Control Type

Branch,
    VAV_3 Air Loop Main Branch,  !- Name
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    VAV_3_OA,                !- Component 1 Name
    VAV_3 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    VAV_3_OA-VAV_3_HeatC 1Node,  !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    Coil:Heating:Water,      !- Component 2 Object Type
    VAV_3_HeatC 1,           !- Component 2 Name
    VAV_3_OA-VAV_3_HeatC 1Node,  !- Component 2 Inlet Node Name
    VAV_3_HeatC 1-VAV_3_CoolC 1Node,  !- Component 2 Outlet Node Name
    Passive,                 !- Component 2 Branch Control Type
    Coil:Cooling:Water,      !- Component 3 Object Type
    VAV_3_CoolC 1,           !- Component 3 Name
    VAV_3_HeatC 1-VAV_3_CoolC 1Node,  !- Component 3 Inlet Node Name
    VAV_3_CoolC 1-VAV_3_FanNode,  !- Component 3 Outlet Node Name
    Passive,                 !- Component 3 Branch Control Type
    Fan:VariableVolume,      !- Component 4 Object Type
    VAV_3_Fan,               !- Component 4 Name
    VAV_3_CoolC 1-VAV_3_FanNode,  !- Component 4 Inlet Node Name
    VAV_3 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
    Active;                  !- Component 4 Branch Control Type

Branch,
    SWHSys1 Supply Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    SWHSys1 Pump,            !- Component 1 Name
    SWHSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    SWHSys1 Supply Equipment Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    SWHSys1 Water Heater,    !- Component 1 Name
    SWHSys1 Pump-SWHSys1 Water HeaterNode,  !- Component 1 Inlet Node Name
    SWHSys1 Supply Equipment Outlet Node,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

Branch,
    SWHSys1 Supply Equipment Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
    SWHSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Supply Equip Bypass Outlet Node,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type

Branch,
    SWHSys1 Supply Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Supply Outlet Pipe,  !- Component 1 Name
    SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
    SWHSys1 Supply Outlet Node,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

Branch,
    SWHSys1 Demand Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Demand Inlet Pipe,  !- Component 1 Name
    SWHSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

Branch,
    SWHSys1 Demand Load Branch 1,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    ZN_1_FLR_1_SEC_5 Water Equipment,  !- Component 1 Name
    ZN_1_FLR_1_SEC_5 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    ZN_1_FLR_1_SEC_5 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    SWHSys1 Demand Load Branch 2,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    ZN_1_FLR_2_SEC_5 Water Equipment,  !- Component 1 Name
    ZN_1_FLR_2_SEC_5 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    ZN_1_FLR_2_SEC_5 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    SWHSys1 Demand Load Branch 3,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    ZN_1_FLR_3_SEC_5 Water Equipment,  !- Component 1 Name
    ZN_1_FLR_3_SEC_5 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    ZN_1_FLR_3_SEC_5 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    SWHSys1 Demand Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Demand Bypass Pipe,  !- Component 1 Name
    SWHSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Demand Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type

Branch,
    SWHSys1 Demand Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Demand Outlet Pipe,  !- Component 1 Name
    SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
    SWHSys1 Demand Outlet Node,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

Branch,
    HeatSys1 Supply Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Supply Inlet Pipe,  !- Component 1 Name
    HeatSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
    HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Supply Equipment Branch 1,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Boiler:HotWater,         !- Component 1 Object Type
    HeatSys1 Boiler1,        !- Component 1 Name
    HeatSys1 Pump-HeatSys1 Boiler1Node,  !- Component 1 Inlet Node Name
    HeatSys1 Boiler 1 Outlet,!- Component 1 Outlet Node Name
    Active,                  !- Component 1 Branch Control Type
    Pump:ConstantSpeed,      !- Component 2 Object Type
    HeatSys1 Pump Boiler 1,  !- Component 2 Name
    HeatSys1 Boiler 1 Outlet,!- Component 2 Inlet Node Name
    HeatSys1 Supply Equipment Outlet Node 1,  !- Component 2 Outlet Node Name
    Active;                  !- Component 2 Branch Control Type

Branch,
    HeatSys1 Supply Equipment Branch 2,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Boiler:HotWater,         !- Component 1 Object Type
    HeatSys1 Boiler2,        !- Component 1 Name
    HeatSys1 Pump-HeatSys1 Boiler2Node,  !- Component 1 Inlet Node Name
    HeatSys1 Boiler 2 Outlet,!- Component 1 Outlet Node Name
    Active,                  !- Component 1 Branch Control Type
    Pump:ConstantSpeed,      !- Component 2 Object Type
    HeatSys1 Pump Boiler 2,  !- Component 2 Name
    HeatSys1 Boiler 2 Outlet,!- Component 2 Inlet Node Name
    HeatSys1 Supply Equipment Outlet Node 2,  !- Component 2 Outlet Node Name
    Active;                  !- Component 2 Branch Control Type

Branch,
    HeatSys1 Supply Equipment Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
    HeatSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
    HeatSys1 Supply Equip Bypass Outlet Node,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Supply Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Supply Outlet Pipe,  !- Component 1 Name
    HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
    HeatSys1 Supply Outlet Node,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    HeatSys1 Pump Secondary, !- Component 1 Name
    HeatSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
    HeatSys1 Demand Pump Secondary-HeatSys1 Demand Mixer,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 1,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ZN_1_FLR_1_SEC_1 VAV Box Reheat Coil,  !- Component 1 Name
    ZN_1_FLR_1_SEC_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    ZN_1_FLR_1_SEC_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 2,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ZN_1_FLR_2_SEC_1 VAV Box Reheat Coil,  !- Component 1 Name
    ZN_1_FLR_2_SEC_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    ZN_1_FLR_2_SEC_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 3,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ZN_1_FLR_3_SEC_1 VAV Box Reheat Coil,  !- Component 1 Name
    ZN_1_FLR_3_SEC_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    ZN_1_FLR_3_SEC_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 4,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ZN_1_FLR_1_SEC_2 VAV Box Reheat Coil,  !- Component 1 Name
    ZN_1_FLR_1_SEC_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    ZN_1_FLR_1_SEC_2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 5,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ZN_1_FLR_2_SEC_2 VAV Box Reheat Coil,  !- Component 1 Name
    ZN_1_FLR_2_SEC_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    ZN_1_FLR_2_SEC_2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 6,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ZN_1_FLR_3_SEC_2 VAV Box Reheat Coil,  !- Component 1 Name
    ZN_1_FLR_3_SEC_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    ZN_1_FLR_3_SEC_2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 7,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ZN_1_FLR_1_SEC_3 VAV Box Reheat Coil,  !- Component 1 Name
    ZN_1_FLR_1_SEC_3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    ZN_1_FLR_1_SEC_3 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 8,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ZN_1_FLR_2_SEC_3 VAV Box Reheat Coil,  !- Component 1 Name
    ZN_1_FLR_2_SEC_3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    ZN_1_FLR_2_SEC_3 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 9,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ZN_1_FLR_3_SEC_3 VAV Box Reheat Coil,  !- Component 1 Name
    ZN_1_FLR_3_SEC_3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    ZN_1_FLR_3_SEC_3 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 10,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ZN_1_FLR_1_SEC_4 VAV Box Reheat Coil,  !- Component 1 Name
    ZN_1_FLR_1_SEC_4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    ZN_1_FLR_1_SEC_4 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 11,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ZN_1_FLR_2_SEC_4 VAV Box Reheat Coil,  !- Component 1 Name
    ZN_1_FLR_2_SEC_4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    ZN_1_FLR_2_SEC_4 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 12,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ZN_1_FLR_3_SEC_4 VAV Box Reheat Coil,  !- Component 1 Name
    ZN_1_FLR_3_SEC_4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    ZN_1_FLR_3_SEC_4 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 13,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ZN_1_FLR_1_SEC_5 VAV Box Reheat Coil,  !- Component 1 Name
    ZN_1_FLR_1_SEC_5 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    ZN_1_FLR_1_SEC_5 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 14,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ZN_1_FLR_2_SEC_5 VAV Box Reheat Coil,  !- Component 1 Name
    ZN_1_FLR_2_SEC_5 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    ZN_1_FLR_2_SEC_5 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 15,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ZN_1_FLR_3_SEC_5 VAV Box Reheat Coil,  !- Component 1 Name
    ZN_1_FLR_3_SEC_5 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    ZN_1_FLR_3_SEC_5 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 19,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    ZN_1_FLR_3_SEC_7 VAV Box Reheat Coil,  !- Component 1 Name
    ZN_1_FLR_3_SEC_7 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    ZN_1_FLR_3_SEC_7 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 16,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Indoor,             !- Component 1 Object Type
    VAV_1_HeatC 1Demand Inlet Pipe 1,  !- Component 1 Name
    VAV_1_HeatC 1Demand Inlet Node,  !- Component 1 Inlet Node Name
    VAV_1_HeatC 1Pipe 1 Outlet,  !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    Pipe:Indoor,             !- Component 2 Object Type
    VAV_1_HeatC 1Demand Inlet Pipe 2,  !- Component 2 Name
    VAV_1_HeatC 1Pipe 1 Outlet,  !- Component 2 Inlet Node Name
    VAV_1_HeatC 1 Inlet Node,!- Component 2 Outlet Node Name
    Passive,                 !- Component 2 Branch Control Type
    Coil:Heating:Water,      !- Component 3 Object Type
    VAV_1_HeatC 1,           !- Component 3 Name
    VAV_1_HeatC 1 Inlet Node,!- Component 3 Inlet Node Name
    VAV_1_HeatC 1Demand Outlet Node,  !- Component 3 Outlet Node Name
    Active;                  !- Component 3 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 17,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Indoor,             !- Component 1 Object Type
    VAV_2_HeatC 1Demand Inlet Pipe 1,  !- Component 1 Name
    VAV_2_HeatC 1Demand Inlet Node,  !- Component 1 Inlet Node Name
    VAV_2_HeatC 1Pipe 1 Outlet,  !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    Pipe:Indoor,             !- Component 2 Object Type
    VAV_2_HeatC 1Demand Inlet Pipe 2,  !- Component 2 Name
    VAV_2_HeatC 1Pipe 1 Outlet,  !- Component 2 Inlet Node Name
    VAV_2_HeatC 1 Inlet Node,!- Component 2 Outlet Node Name
    Passive,                 !- Component 2 Branch Control Type
    Coil:Heating:Water,      !- Component 3 Object Type
    VAV_2_HeatC 1,           !- Component 3 Name
    VAV_2_HeatC 1 Inlet Node,!- Component 3 Inlet Node Name
    VAV_2_HeatC 1Demand Outlet Node,  !- Component 3 Outlet Node Name
    Active;                  !- Component 3 Branch Control Type

Branch,
    HeatSys1 Demand Load Branch 18,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Indoor,             !- Component 1 Object Type
    VAV_3_HeatC 1Demand Inlet Pipe 1,  !- Component 1 Name
    VAV_3_HeatC 1Demand Inlet Node,  !- Component 1 Inlet Node Name
    VAV_3_HeatC 1Pipe 1 Outlet,  !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    Pipe:Indoor,             !- Component 2 Object Type
    VAV_3_HeatC 1Demand Inlet Pipe 2,  !- Component 2 Name
    VAV_3_HeatC 1Pipe 1 Outlet,  !- Component 2 Inlet Node Name
    VAV_3_HeatC 1 Inlet Node,!- Component 2 Outlet Node Name
    Passive,                 !- Component 2 Branch Control Type
    Coil:Heating:Water,      !- Component 3 Object Type
    VAV_3_HeatC 1,           !- Component 3 Name
    VAV_3_HeatC 1 Inlet Node,!- Component 3 Inlet Node Name
    VAV_3_HeatC 1Demand Outlet Node,  !- Component 3 Outlet Node Name
    Active;                  !- Component 3 Branch Control Type

Branch,
    HeatSys1 Demand Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Demand Bypass Pipe,  !- Component 1 Name
    HeatSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    HeatSys1 Demand Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type

Branch,
    HeatSys1 Demand Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Demand Outlet Pipe,  !- Component 1 Name
    HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
    HeatSys1 Demand Outlet Node,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

Branch,
    CoolSys1 Supply Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Supply Inlet Pipe,  !- Component 1 Name
    CoolSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Pump-CoolSys1 ChillerNodeviaConnector,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

! PART1 EEM26_AdvCtrl_MECH_WECO
! part 1: line 12608-12621 (base) replace with line 12608 - 12626 (advn).
Branch,
    CoolSys1 Supply Equipment Branch 1,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:ReformulatedEIR,  !- Component 1 Object Type
    CoolSys1 Chiller1,       !- Component 1 Name
    CoolSys1 Pump-CoolSys1 Chiller1Node,  !- Component 1 Inlet Node Name
    COOLSYS1 CHILLER 1 OUTLET,  !- Component 1 Outlet Node Name
    Active,                  !- Component 1 Branch Control Type
    Pump:ConstantSpeed,      !- Component 2 Object Type
    CoolSys1 Primary Pump Chiller 1,  !- Component 2 Name
    COOLSYS1 CHILLER 1 OUTLET,  !- Component 2 Inlet Node Name
    CoolSys1 Supply Equipment Outlet Node 1,  !- Component 2 Outlet Node Name
    Active;                  !- Component 2 Branch Control Type



Branch,
    CoolSys1 Supply Equipment Branch 2,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:ReformulatedEIR,  !- Component 1 Object Type
    CoolSys1 Chiller2,       !- Component 1 Name
    CoolSys1 Pump-CoolSys1 Chiller2Node,  !- Component 1 Inlet Node Name
    COOLSYS1 CHILLER 2 OUTLET,  !- Component 1 Outlet Node Name
    Active,                  !- Component 1 Branch Control Type
    Pump:ConstantSpeed,      !- Component 2 Object Type
    CoolSys1 Primary Pump Chiller 2,  !- Component 2 Name
    COOLSYS1 CHILLER 2 OUTLET,  !- Component 2 Inlet Node Name
    CoolSys1 Supply Equipment Outlet Node 2,  !- Component 2 Outlet Node Name
    Active;                  !- Component 2 Branch Control Type

Branch,
    CoolSys1 Supply Equipment Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
    CoolSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Supply Equip Bypass Outlet Node,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type

Branch,
    CoolSys1 Supply Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Supply Outlet Pipe,  !- Component 1 Name
    CoolSys1 Supply Mixer-CoolSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
    CoolSys1 Supply Outlet Node,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

Branch,
    CoolSys1 Demand Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    CoolSys1 Pump Secondary, !- Component 1 Name
    CoolSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Demand Pump Secondary-CoolSys1 Demand Mixer,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    CoolSys1 Demand Load Branch 1,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    VAV_1_CoolC 1,           !- Component 1 Name
    VAV_1_CoolC 1Demand Inlet Node,  !- Component 1 Inlet Node Name
    VAV_1_CoolC 1Demand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    CoolSys1 Demand Load Branch 2,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    VAV_2_CoolC 1,           !- Component 1 Name
    VAV_2_CoolC 1Demand Inlet Node,  !- Component 1 Inlet Node Name
    VAV_2_CoolC 1Demand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    CoolSys1 Demand Load Branch 3,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    VAV_3_CoolC 1,           !- Component 1 Name
    VAV_3_CoolC 1Demand Inlet Node,  !- Component 1 Inlet Node Name
    VAV_3_CoolC 1Demand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    CoolSys1 Demand Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Demand Bypass Pipe,  !- Component 1 Name
    CoolSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Demand Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type

Branch,
    CoolSys1 Demand Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Demand Outlet Pipe,  !- Component 1 Name
    CoolSys1 Demand Mixer-CoolSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
    CoolSys1 Demand Outlet Node,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

Branch,
    CoolSys1 Chiller TowerSys Supply Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Chiller TowerSys Supply Inlet Pipe,  !- Component 1 Name
    CoolSys1 Chiller TowerSys Supply Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Chiller TowerSys Pump-CoolSys1 Chiller TowerSys CoolTowerNodeviaConnector,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

! PART1: EEM27_AdvCtrl_MECH_CoolTower
! part 1: line 12728-12756: singleSpeed <--> VariableSpeed branch objects.
Branch,
    CoolSys1 Chiller TowerSys Supply Equipment Branch 1,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    CoolingTower:SingleSpeed,!- Component 1 Object Type
    CoolSys1 Chiller TowerSys CoolTower 1,  !- Component 1 Name
    CoolSys1 Chiller TowerSys Pump-CoolSys1 Chiller TowerSys CoolTower1Node,  !- Component 1 Inlet Node Name
    COOLSYS1 TOWER 1 CNDW OUTLET,  !- Component 1 Outlet Node Name
    Active,                  !- Component 1 Branch Control Type
    Pump:ConstantSpeed,      !- Component 2 Object Type
    CoolSys1 Chiller TowerSys Pump Tower 1,  !- Component 2 Name
    COOLSYS1 TOWER 1 CNDW OUTLET,  !- Component 2 Inlet Node Name
    CoolSys1 Chiller TowerSys Supply Equipment Outlet Node 1,  !- Component 2 Outlet Node Name
    Active;                  !- Component 2 Branch Control Type

Branch,
    CoolSys1 Chiller TowerSys Supply Equipment Branch 2,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    CoolingTower:SingleSpeed,!- Component 1 Object Type
    CoolSys1 Chiller TowerSys CoolTower 2,  !- Component 1 Name
    CoolSys1 Chiller TowerSys Pump-CoolSys1 Chiller TowerSys CoolTower2Node,  !- Component 1 Inlet Node Name
    COOLSYS1 TOWER 2 CNDW OUTLET,  !- Component 1 Outlet Node Name
    Active,                  !- Component 1 Branch Control Type
    Pump:ConstantSpeed,      !- Component 2 Object Type
    CoolSys1 Chiller TowerSys Pump Tower 2,  !- Component 2 Name
    COOLSYS1 TOWER 2 CNDW OUTLET,  !- Component 2 Inlet Node Name
    CoolSys1 Chiller TowerSys Supply Equipment Outlet Node 2,  !- Component 2 Outlet Node Name
    Active;                  !- Component 2 Branch Control Type



Branch,
    CoolSys1 Chiller TowerSys Supply Equipment Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Chiller TowerSys Supply Equipment Bypass Pipe,  !- Component 1 Name
    CoolSys1 Chiller TowerSys Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Chiller TowerSys Supply Equip Bypass Outlet Node,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type

Branch,
    CoolSys1 Chiller TowerSys Supply Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Chiller TowerSys Supply Outlet Pipe,  !- Component 1 Name
    CoolSys1 Chiller TowerSys Supply Mixer-CoolSys1 Chiller TowerSys Supply Outlet Pipe,  !- Component 1 Inlet Node Name
    CoolSys1 Chiller TowerSys Supply Outlet Node,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

Branch,
    CoolSys1 Chiller TowerSys Demand Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Chiller TowerSys Demand Inlet Pipe,  !- Component 1 Name
    CoolSys1 Chiller TowerSys Demand Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Chiller TowerSys Demand Inlet Pipe-CoolSys1 Chiller TowerSys Demand Mixer,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

Branch,
    CoolSys1 Chiller TowerSys Demand Load Branch 1,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:ReformulatedEIR,  !- Component 1 Object Type
    CoolSys1 Chiller1,       !- Component 1 Name
    CoolSys1 Chiller1 Water Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Chiller1 Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    CoolSys1 Chiller TowerSys Demand Load Branch 2,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:ReformulatedEIR,  !- Component 1 Object Type
    CoolSys1 Chiller2,       !- Component 1 Name
    CoolSys1 Chiller2 Water Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Chiller2 Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    CoolSys1 Chiller TowerSys Demand Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Chiller TowerSys Demand Bypass Pipe,  !- Component 1 Name
    CoolSys1 Chiller TowerSys Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Chiller TowerSys Demand Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type

Branch,
    CoolSys1 Chiller TowerSys Demand Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Chiller TowerSys Demand Outlet Pipe,  !- Component 1 Name
    CoolSys1 Chiller TowerSys Demand Mixer-CoolSys1 Chiller TowerSys Demand Outlet Pipe,  !- Component 1 Inlet Node Name
    CoolSys1 Chiller TowerSys Demand Outlet Node,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

! Data Center Plant Branches
Branch,
    Data Center Plant Supply Inlet Branch,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    Data Center Plant Circ Pump,  !- Component 1 Name
    Data Center Plant Supply Inlet Node,  !- Component 1 Inlet Node Name
    Data Center Plant Pump Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

! PART2: EEM27_AdvCtrl_MECH_CoolTower
! part 2: line 12839-12847: singleSpeed <--> VariableSpeed: branch object
Branch,
    Data Center Plant Supply Tower Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    CoolingTower:SingleSpeed,!- Component 1 Object Type
    Data Center Plant Tower, !- Component 1 Name
    Data Center Plant Tower Inlet Node,  !- Component 1 Inlet Node Name
    Data Center Plant Tower Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type




Branch,
    Data Center Plant Boiler Branch,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Boiler:HotWater,         !- Component 1 Object Type
    Data Center Plant Boiler,!- Component 1 Name
    Data Center Plant Boiler Inlet Node,  !- Component 1 Inlet Node Name
    Data Center Plant Boiler Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    Data Center Plant Supply Bypass Branch,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Data Center Plant Supply Side Bypass,  !- Component 1 Name
    Data Center Plant Supply Bypass Inlet Node,  !- Component 1 Inlet Node Name
    Data Center Plant Supply Bypass Outlet Node,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type

Branch,
    Data Center Plant Supply Outlet Branch,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Data Center Plant Supply Outlet,  !- Component 1 Name
    Data Center Plant Supply Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Data Center Plant Supply Outlet Node,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

Branch,
    Data Center Plant Demand Inlet Branch,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Data Center Plant Demand Inlet Pipe,  !- Component 1 Name
    Data Center Plant Demand Inlet Node,  !- Component 1 Inlet Node Name
    Data Center Plant Demand Entrance Pipe Outlet Node,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

Branch,
    Data Center Plant Demand Bypass Branch,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Data Center Plant Demand Side Bypass,  !- Component 1 Name
    Data Center Plant Demand Bypass Inlet Node,  !- Component 1 Inlet Node Name
    Data Center Plant Demand Bypass Outlet Node,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type

Branch,
    Data Center Plant Demand Outlet Branch,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Data Center Plant Demand Outlet Pipe,  !- Component 1 Name
    Data Center Plant Demand Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Data Center Plant Demand Outlet Node,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

Branch,
    ZN_1_FLR_1_SEC_6 WSHP Cooling Branch,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    ZN_1_FLR_1_SEC_6 WSHP DX Cooling Coil,  !- Component 1 Name
    ZN_1_FLR_1_SEC_6 WSHP Source Side1 Inlet Node,  !- Component 1 Inlet Node Name
    ZN_1_FLR_1_SEC_6 WSHP Source Side1 Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    ZN_1_FLR_2_SEC_6 WSHP Cooling Branch,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    ZN_1_FLR_2_SEC_6 WSHP DX Cooling Coil,  !- Component 1 Name
    ZN_1_FLR_2_SEC_6 WSHP Source Side1 Inlet Node,  !- Component 1 Inlet Node Name
    ZN_1_FLR_2_SEC_6 WSHP Source Side1 Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    ZN_1_FLR_3_SEC_6 WSHP Cooling Branch,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    ZN_1_FLR_3_SEC_6 WSHP DX Cooling Coil,  !- Component 1 Name
    ZN_1_FLR_3_SEC_6 WSHP Source Side1 Inlet Node,  !- Component 1 Inlet Node Name
    ZN_1_FLR_3_SEC_6 WSHP Source Side1 Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    ZN_1_FLR_1_SEC_6 WSHP Heating Branch,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    ZN_1_FLR_1_SEC_6 WSHP DX Heating Coil,  !- Component 1 Name
    ZN_1_FLR_1_SEC_6 WSHP Source Side2 Inlet Node,  !- Component 1 Inlet Node Name
    ZN_1_FLR_1_SEC_6 WSHP Source Side2 Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    ZN_1_FLR_2_SEC_6 WSHP Heating Branch,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    ZN_1_FLR_2_SEC_6 WSHP DX Heating Coil,  !- Component 1 Name
    ZN_1_FLR_2_SEC_6 WSHP Source Side2 Inlet Node,  !- Component 1 Inlet Node Name
    ZN_1_FLR_2_SEC_6 WSHP Source Side2 Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    ZN_1_FLR_3_SEC_6 WSHP Heating Branch,  !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    ZN_1_FLR_3_SEC_6 WSHP DX Heating Coil,  !- Component 1 Name
    ZN_1_FLR_3_SEC_6 WSHP Source Side2 Inlet Node,  !- Component 1 Inlet Node Name
    ZN_1_FLR_3_SEC_6 WSHP Source Side2 Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



! PART2 EEM26_AdvCtrl_MECH_WECO
! part 2: insert line 12974-12982 (advn) after line 12967 and before "BranchList" at line 12970 of (base)




!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

BranchList,
    VAV_1 Air Loop Branches, !- Name
    VAV_1 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
    VAV_2 Air Loop Branches, !- Name
    VAV_2 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
    VAV_3 Air Loop Branches, !- Name
    VAV_3 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
    SWHSys1 Supply Branches, !- Name
    SWHSys1 Supply Inlet Branch,  !- Branch 1 Name
    SWHSys1 Supply Equipment Branch,  !- Branch 2 Name
    SWHSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
    SWHSys1 Supply Outlet Branch;  !- Branch 4 Name

BranchList,
    SWHSys1 Demand Branches, !- Name
    SWHSys1 Demand Inlet Branch,  !- Branch 1 Name
    SWHSys1 Demand Load Branch 1,  !- Branch 2 Name
    SWHSys1 Demand Load Branch 2,  !- Branch 3 Name
    SWHSys1 Demand Load Branch 3,  !- Branch 4 Name
    SWHSys1 Demand Bypass Branch,  !- Branch 5 Name
    SWHSys1 Demand Outlet Branch;  !- Branch 6 Name

BranchList,
    HeatSys1 Supply Branches,!- Name
    HeatSys1 Supply Inlet Branch,  !- Branch 1 Name
    HeatSys1 Supply Equipment Branch 1,  !- Branch 2 Name
    HeatSys1 Supply Equipment Branch 2,  !- Branch 3 Name
    HeatSys1 Supply Equipment Bypass Branch,  !- Branch 4 Name
    HeatSys1 Supply Outlet Branch;  !- Branch 5 Name

BranchList,
    HeatSys1 Demand Branches,!- Name
    HeatSys1 Demand Inlet Branch,  !- Branch 1 Name
    HeatSys1 Demand Load Branch 1,  !- Branch 2 Name
    HeatSys1 Demand Load Branch 2,  !- Branch 3 Name
    HeatSys1 Demand Load Branch 3,  !- Branch 4 Name
    HeatSys1 Demand Load Branch 4,  !- Branch 5 Name
    HeatSys1 Demand Load Branch 5,  !- Branch 6 Name
    HeatSys1 Demand Load Branch 6,  !- Branch 7 Name
    HeatSys1 Demand Load Branch 7,  !- Branch 8 Name
    HeatSys1 Demand Load Branch 8,  !- Branch 9 Name
    HeatSys1 Demand Load Branch 9,  !- Branch 10 Name
    HeatSys1 Demand Load Branch 10,  !- Branch 11 Name
    HeatSys1 Demand Load Branch 11,  !- Branch 12 Name
    HeatSys1 Demand Load Branch 12,  !- Branch 13 Name
    HeatSys1 Demand Load Branch 13,  !- Branch 14 Name
    HeatSys1 Demand Load Branch 14,  !- Branch 15 Name
    HeatSys1 Demand Load Branch 15,  !- Branch 16 Name
    HeatSys1 Demand Load Branch 19,  !- Branch 17 Name
    HeatSys1 Demand Load Branch 16,  !- Branch 18 Name
    HeatSys1 Demand Load Branch 17,  !- Branch 19 Name
    HeatSys1 Demand Load Branch 18,  !- Branch 20 Name
    HeatSys1 Demand Bypass Branch,  !- Branch 21 Name
    HeatSys1 Demand Outlet Branch;  !- Branch 22 Name

BranchList,
    CoolSys1 Supply Branches,!- Name
    CoolSys1 Supply Inlet Branch,  !- Branch 1 Name
    CoolSys1 Supply Equipment Branch 1,  !- Branch 2 Name
    CoolSys1 Supply Equipment Branch 2,  !- Branch 3 Name
    CoolSys1 Supply Equipment Bypass Branch,  !- Branch 4 Name
    CoolSys1 Supply Outlet Branch;  !- Branch 5 Name

BranchList,
    CoolSys1 Demand Branches,!- Name
    CoolSys1 Demand Inlet Branch,  !- Branch 1 Name
    CoolSys1 Demand Load Branch 1,  !- Branch 2 Name
    CoolSys1 Demand Load Branch 2,  !- Branch 3 Name
    CoolSys1 Demand Load Branch 3,  !- Branch 4 Name
    CoolSys1 Demand Bypass Branch,  !- Branch 5 Name
    CoolSys1 Demand Outlet Branch;  !- Branch 6 Name

BranchList,
    CoolSys1 Chiller TowerSys Supply Branches,  !- Name
    CoolSys1 Chiller TowerSys Supply Inlet Branch,  !- Branch 1 Name
    CoolSys1 Chiller TowerSys Supply Equipment Branch 1,  !- Branch 2 Name
    CoolSys1 Chiller TowerSys Supply Equipment Branch 2,  !- Branch 3 Name
    CoolSys1 Chiller TowerSys Supply Equipment Bypass Branch,  !- Branch 4 Name
    CoolSys1 Chiller TowerSys Supply Outlet Branch;  !- Branch 5 Name


! PART3 EEM26_AdvCtrl_MECH_WECO
! part 3: line 13058-13064 (base) replace with line 13073-13080 (advn).
BranchList,
    CoolSys1 Chiller TowerSys Demand Branches,  !- Name
    CoolSys1 Chiller TowerSys Demand Inlet Branch,  !- Branch 1 Name
    CoolSys1 Chiller TowerSys Demand Load Branch 1,  !- Branch 2 Name
    CoolSys1 Chiller TowerSys Demand Load Branch 2,  !- Branch 3 Name
    CoolSys1 Chiller TowerSys Demand Bypass Branch,  !- Branch 4 Name
    CoolSys1 Chiller TowerSys Demand Outlet Branch;  !- Branch 5 Name


BranchList,
    Data Center Plant Supply Side Branches,  !- Name
    Data Center Plant Supply Inlet Branch,  !- Branch 1 Name
    Data Center Plant Supply Tower Branch,  !- Branch 2 Name
    Data Center Plant Boiler Branch,  !- Branch 3 Name
    Data Center Plant Supply Bypass Branch,  !- Branch 4 Name
    Data Center Plant Supply Outlet Branch;  !- Branch 5 Name
    
BranchList,
    Data Center Plant Demand Side Branches,  !- Name
    Data Center Plant Demand Inlet Branch,  !- Branch 1 Name
    ZN_1_FLR_1_SEC_6 WSHP Cooling Branch,  !- Branch 2 Name
    ZN_1_FLR_1_SEC_6 WSHP Heating Branch,  !- Branch 3 Name
    ZN_1_FLR_2_SEC_6 WSHP Cooling Branch,  !- Branch 4 Name
    ZN_1_FLR_2_SEC_6 WSHP Heating Branch,  !- Branch 5 Name
    ZN_1_FLR_3_SEC_6 WSHP Cooling Branch,  !- Branch 6 Name
    ZN_1_FLR_3_SEC_6 WSHP Heating Branch,  !- Branch 7 Name
    Data Center Plant Demand Bypass Branch,  !- Branch 8 Name
    Data Center Plant Demand Outlet Branch;  !- Branch 9 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========

Connector:Splitter,
    SWHSys1 Supply Splitter, !- Name
    SWHSys1 Supply Inlet Branch,  !- Inlet Branch Name
    SWHSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
    SWHSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

Connector:Splitter,
    SWHSys1 Demand Splitter, !- Name
    SWHSys1 Demand Inlet Branch,  !- Inlet Branch Name
    SWHSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
    SWHSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name
    SWHSys1 Demand Load Branch 3,  !- Outlet Branch 3 Name
    SWHSys1 Demand Bypass Branch;  !- Outlet Branch 4 Name

Connector:Splitter,
    HeatSys1 Supply Splitter,!- Name
    HeatSys1 Supply Inlet Branch,  !- Inlet Branch Name
    HeatSys1 Supply Equipment Branch 1,  !- Outlet Branch 1 Name
    HeatSys1 Supply Equipment Branch 2,  !- Outlet Branch 2 Name
    HeatSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 3 Name

Connector:Splitter,
    HeatSys1 Demand Splitter,!- Name
    HeatSys1 Demand Inlet Branch,  !- Inlet Branch Name
    HeatSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
    HeatSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name
    HeatSys1 Demand Load Branch 3,  !- Outlet Branch 3 Name
    HeatSys1 Demand Load Branch 4,  !- Outlet Branch 4 Name
    HeatSys1 Demand Load Branch 5,  !- Outlet Branch 5 Name
    HeatSys1 Demand Load Branch 6,  !- Outlet Branch 6 Name
    HeatSys1 Demand Load Branch 7,  !- Outlet Branch 7 Name
    HeatSys1 Demand Load Branch 8,  !- Outlet Branch 8 Name
    HeatSys1 Demand Load Branch 9,  !- Outlet Branch 9 Name
    HeatSys1 Demand Load Branch 10,  !- Outlet Branch 10 Name
    HeatSys1 Demand Load Branch 11,  !- Outlet Branch 11 Name
    HeatSys1 Demand Load Branch 12,  !- Outlet Branch 12 Name
    HeatSys1 Demand Load Branch 13,  !- Outlet Branch 13 Name
    HeatSys1 Demand Load Branch 14,  !- Outlet Branch 14 Name
    HeatSys1 Demand Load Branch 15,  !- Outlet Branch 15 Name
    HeatSys1 Demand Load Branch 19,  !- Outlet Branch 16 Name
    HeatSys1 Demand Load Branch 16,  !- Outlet Branch 17 Name
    HeatSys1 Demand Load Branch 17,  !- Outlet Branch 18 Name
    HeatSys1 Demand Load Branch 18,  !- Outlet Branch 19 Name
    HeatSys1 Demand Bypass Branch;  !- Outlet Branch 20 Name

Connector:Splitter,
    CoolSys1 Supply Splitter,!- Name
    CoolSys1 Supply Inlet Branch,  !- Inlet Branch Name
    CoolSys1 Supply Equipment Branch 1,  !- Outlet Branch 1 Name
    CoolSys1 Supply Equipment Branch 2,  !- Outlet Branch 2 Name
    CoolSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 3 Name

Connector:Splitter,
    CoolSys1 Demand Splitter,!- Name
    CoolSys1 Demand Inlet Branch,  !- Inlet Branch Name
    CoolSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
    CoolSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name
    CoolSys1 Demand Load Branch 3,  !- Outlet Branch 3 Name
    CoolSys1 Demand Bypass Branch;  !- Outlet Branch 4 Name

Connector:Splitter,
    CoolSys1 Chiller TowerSys Supply Splitter,  !- Name
    CoolSys1 Chiller TowerSys Supply Inlet Branch,  !- Inlet Branch Name
    CoolSys1 Chiller TowerSys Supply Equipment Branch 1,  !- Outlet Branch 1 Name
    CoolSys1 Chiller TowerSys Supply Equipment Branch 2,  !- Outlet Branch 2 Name
    CoolSys1 Chiller TowerSys Supply Equipment Bypass Branch;  !- Outlet Branch 3 Name


! PART3B EEM26_AdvCtrl_MECH_WECO (revised on March 20, 2014)
! part 3: line 13058-13064 (base) replace with line 13073-13080 (advn).
Connector:Splitter,
    CoolSys1 Chiller TowerSys Demand Splitter,  !- Name
    CoolSys1 Chiller TowerSys Demand Inlet Branch,  !- Inlet Branch Name
    CoolSys1 Chiller TowerSys Demand Load Branch 1,  !- Outlet Branch 1 Name
    CoolSys1 Chiller TowerSys Demand Load Branch 2,  !- Outlet Branch 2 Name
    CoolSys1 Chiller TowerSys Demand Bypass Branch;  !- Outlet Branch 3 Name





Connector:Splitter,
    Data Center Plant Supply Splitter,  !- Name
    Data Center Plant Supply Inlet Branch,  !- Inlet Branch Name
    Data Center Plant Supply Tower Branch,  !- Outlet Branch 1 Name
    Data Center Plant Boiler Branch,  !- Outlet Branch 2 Name
    Data Center Plant Supply Bypass Branch;  !- Outlet Branch 3 Name

Connector:Splitter,
    Data Center Plant Demand Splitter,  !- Name
    Data Center Plant Demand Inlet Branch,  !- Inlet Branch Name
    ZN_1_FLR_1_SEC_6 WSHP Cooling Branch,  !- Outlet Branch 1 Name
    ZN_1_FLR_1_SEC_6 WSHP Heating Branch,  !- Outlet Branch 2 Name
    ZN_1_FLR_2_SEC_6 WSHP Cooling Branch,  !- Outlet Branch 3 Name
    ZN_1_FLR_2_SEC_6 WSHP Heating Branch,  !- Outlet Branch 4 Name
    ZN_1_FLR_3_SEC_6 WSHP Cooling Branch,  !- Outlet Branch 5 Name
    ZN_1_FLR_3_SEC_6 WSHP Heating Branch,  !- Outlet Branch 6 Name
    Data Center Plant Demand Bypass Branch;  !- Outlet Branch 7 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========

Connector:Mixer,
    SWHSys1 Supply Mixer,    !- Name
    SWHSys1 Supply Outlet Branch,  !- Outlet Branch Name
    SWHSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
    SWHSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

Connector:Mixer,
    SWHSys1 Demand Mixer,    !- Name
    SWHSys1 Demand Outlet Branch,  !- Outlet Branch Name
    SWHSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
    SWHSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name
    SWHSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name
    SWHSys1 Demand Bypass Branch;  !- Inlet Branch 4 Name

Connector:Mixer,
    HeatSys1 Supply Mixer,   !- Name
    HeatSys1 Supply Outlet Branch,  !- Outlet Branch Name
    HeatSys1 Supply Equipment Branch 1,  !- Inlet Branch 1 Name
    HeatSys1 Supply Equipment Branch 2,  !- Inlet Branch 2 Name
    HeatSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 3 Name

Connector:Mixer,
    HeatSys1 Demand Mixer,   !- Name
    HeatSys1 Demand Outlet Branch,  !- Outlet Branch Name
    HeatSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
    HeatSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name
    HeatSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name
    HeatSys1 Demand Load Branch 4,  !- Inlet Branch 4 Name
    HeatSys1 Demand Load Branch 5,  !- Inlet Branch 5 Name
    HeatSys1 Demand Load Branch 6,  !- Inlet Branch 6 Name
    HeatSys1 Demand Load Branch 7,  !- Inlet Branch 7 Name
    HeatSys1 Demand Load Branch 8,  !- Inlet Branch 8 Name
    HeatSys1 Demand Load Branch 9,  !- Inlet Branch 9 Name
    HeatSys1 Demand Load Branch 10,  !- Inlet Branch 10 Name
    HeatSys1 Demand Load Branch 11,  !- Inlet Branch 11 Name
    HeatSys1 Demand Load Branch 12,  !- Inlet Branch 12 Name
    HeatSys1 Demand Load Branch 13,  !- Inlet Branch 13 Name
    HeatSys1 Demand Load Branch 14,  !- Inlet Branch 14 Name
    HeatSys1 Demand Load Branch 15,  !- Inlet Branch 15 Name
    HeatSys1 Demand Load Branch 19,  !- Inlet Branch 16 Name
    HeatSys1 Demand Load Branch 16,  !- Inlet Branch 17 Name
    HeatSys1 Demand Load Branch 17,  !- Inlet Branch 18 Name
    HeatSys1 Demand Load Branch 18,  !- Inlet Branch 19 Name
    HeatSys1 Demand Bypass Branch;  !- Inlet Branch 20 Name

Connector:Mixer,
    CoolSys1 Supply Mixer,   !- Name
    CoolSys1 Supply Outlet Branch,  !- Outlet Branch Name
    CoolSys1 Supply Equipment Branch 1,  !- Inlet Branch 1 Name
    CoolSys1 Supply Equipment Branch 2,  !- Inlet Branch 2 Name
    CoolSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 3 Name

Connector:Mixer,
    CoolSys1 Demand Mixer,   !- Name
    CoolSys1 Demand Outlet Branch,  !- Outlet Branch Name
    CoolSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
    CoolSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name
    CoolSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name
    CoolSys1 Demand Bypass Branch;  !- Inlet Branch 4 Name

Connector:Mixer,
    CoolSys1 Chiller TowerSys Supply Mixer,  !- Name
    CoolSys1 Chiller TowerSys Supply Outlet Branch,  !- Outlet Branch Name
    CoolSys1 Chiller TowerSys Supply Equipment Branch 1,  !- Inlet Branch 1 Name
    CoolSys1 Chiller TowerSys Supply Equipment Branch 2,  !- Inlet Branch 2 Name
    CoolSys1 Chiller TowerSys Supply Equipment Bypass Branch;  !- Inlet Branch 3 Name


! PART3C EEM26_AdvCtrl_MECH_WECO (revised on March 20, 2014)
! part 3: line 13058-13064 (base) replace with line 13073-13080 (advn).
Connector:Mixer,
    CoolSys1 Chiller TowerSys Demand Mixer,  !- Name
    CoolSys1 Chiller TowerSys Demand Outlet Branch,  !- Outlet Branch Name
    CoolSys1 Chiller TowerSys Demand Load Branch 1,  !- Inlet Branch 1 Name
    CoolSys1 Chiller TowerSys Demand Load Branch 2,  !- Inlet Branch 2 Name
    CoolSys1 Chiller TowerSys Demand Bypass Branch;  !- Inlet Branch 3 Name







Connector:Mixer,
    Data Center Plant Supply Mixer,  !- Name
    Data Center Plant Supply Outlet Branch,  !- Outlet Branch Name
    Data Center Plant Supply Tower Branch,  !- Inlet Branch 1 Name
    Data Center Plant Boiler Branch,  !- Inlet Branch 2 Name
    Data Center Plant Supply Bypass Branch;  !- Inlet Branch 3 Name

Connector:Mixer,
    Data Center Plant Demand Mixer,  !- Name
    Data Center Plant Demand Outlet Branch,  !- Outlet Branch Name
    ZN_1_FLR_1_SEC_6 WSHP Cooling Branch,  !- Inlet Branch 1 Name
    ZN_1_FLR_1_SEC_6 WSHP Heating Branch,  !- Inlet Branch 2 Name
    ZN_1_FLR_2_SEC_6 WSHP Cooling Branch,  !- Inlet Branch 3 Name
    ZN_1_FLR_2_SEC_6 WSHP Heating Branch,  !- Inlet Branch 4 Name
    ZN_1_FLR_3_SEC_6 WSHP Cooling Branch,  !- Inlet Branch 5 Name
    ZN_1_FLR_3_SEC_6 WSHP Heating Branch,  !- Inlet Branch 6 Name
    Data Center Plant Demand Bypass Branch;  !- Inlet Branch 7 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========

ConnectorList,
    SWHSys1 Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    SWHSys1 Supply Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    SWHSys1 Supply Mixer;    !- Connector 2 Name

ConnectorList,
    SWHSys1 Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    SWHSys1 Demand Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    SWHSys1 Demand Mixer;    !- Connector 2 Name

ConnectorList,
    HeatSys1 Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    HeatSys1 Supply Splitter,!- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    HeatSys1 Supply Mixer;   !- Connector 2 Name

ConnectorList,
    HeatSys1 Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    HeatSys1 Demand Splitter,!- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    HeatSys1 Demand Mixer;   !- Connector 2 Name

ConnectorList,
    CoolSys1 Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    CoolSys1 Supply Splitter,!- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    CoolSys1 Supply Mixer;   !- Connector 2 Name

ConnectorList,
    CoolSys1 Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    CoolSys1 Demand Splitter,!- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    CoolSys1 Demand Mixer;   !- Connector 2 Name

ConnectorList,
    CoolSys1 Chiller TowerSys Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    CoolSys1 Chiller TowerSys Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    CoolSys1 Chiller TowerSys Supply Mixer;  !- Connector 2 Name

ConnectorList,
    CoolSys1 Chiller TowerSys Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    CoolSys1 Chiller TowerSys Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    CoolSys1 Chiller TowerSys Demand Mixer;  !- Connector 2 Name

ConnectorList,
    Data Center Plant Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Data Center Plant Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Data Center Plant Supply Mixer;  !- Connector 2 Name

ConnectorList,
    Data Center Plant Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Data Center Plant Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Data Center Plant Demand Mixer;  !- Connector 2 Name


!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

NodeList,
    ZN_1_FLR_1_SEC_1 Inlet Nodes,  !- Name
    ZN_1_FLR_1_SEC_1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    ZN_1_FLR_2_SEC_1 Inlet Nodes,  !- Name
    ZN_1_FLR_2_SEC_1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    ZN_1_FLR_3_SEC_1 Inlet Nodes,  !- Name
    ZN_1_FLR_3_SEC_1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    ZN_1_FLR_1_SEC_2 Inlet Nodes,  !- Name
    ZN_1_FLR_1_SEC_2 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    ZN_1_FLR_2_SEC_2 Inlet Nodes,  !- Name
    ZN_1_FLR_2_SEC_2 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    ZN_1_FLR_3_SEC_2 Inlet Nodes,  !- Name
    ZN_1_FLR_3_SEC_2 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    ZN_1_FLR_1_SEC_3 Inlet Nodes,  !- Name
    ZN_1_FLR_1_SEC_3 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    ZN_1_FLR_2_SEC_3 Inlet Nodes,  !- Name
    ZN_1_FLR_2_SEC_3 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    ZN_1_FLR_3_SEC_3 Inlet Nodes,  !- Name
    ZN_1_FLR_3_SEC_3 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    ZN_1_FLR_1_SEC_4 Inlet Nodes,  !- Name
    ZN_1_FLR_1_SEC_4 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    ZN_1_FLR_2_SEC_4 Inlet Nodes,  !- Name
    ZN_1_FLR_2_SEC_4 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    ZN_1_FLR_3_SEC_4 Inlet Nodes,  !- Name
    ZN_1_FLR_3_SEC_4 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    ZN_1_FLR_1_SEC_5 Inlet Nodes,  !- Name
    ZN_1_FLR_1_SEC_5 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    ZN_1_FLR_2_SEC_5 Inlet Nodes,  !- Name
    ZN_1_FLR_2_SEC_5 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    ZN_1_FLR_3_SEC_5 Inlet Nodes,  !- Name
    ZN_1_FLR_3_SEC_5 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    ZN_1_FLR_3_SEC_7 Inlet Nodes,  !- Name
    ZN_1_FLR_3_SEC_7 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
    VAV_1_OANode List,       !- Name
    VAV_1_OAInlet Node;      !- Node 1 Name

NodeList,
    VAV_2_OANode List,       !- Name
    VAV_2_OAInlet Node;      !- Node 1 Name

NodeList,
    VAV_3_OANode List,       !- Name
    VAV_3_OAInlet Node;      !- Node 1 Name

NodeList,
    ZN_1_FLR_1_SEC_6 Inlet Nodes,  !- Name
    ZN_1_FLR_1_SEC_6 WSHP Outlet;  !- Node 1 Name

NodeList,
    ZN_1_FLR_2_SEC_6 Inlet Nodes,  !- Name
    ZN_1_FLR_2_SEC_6 WSHP Outlet;  !- Node 1 Name

NodeList,
    ZN_1_FLR_3_SEC_6 Inlet Nodes,  !- Name
    ZN_1_FLR_3_SEC_6 WSHP Outlet;  !- Node 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

OutdoorAir:Node,
    CoolSys1 Chiller TowerSys CoolTower1 OA ref Node;  !- Name

OutdoorAir:Node,
    CoolSys1 Chiller TowerSys CoolTower2 OA ref Node;  !- Name

OutdoorAir:Node,
    ZN_1_FLR_1_SEC_6 OA Inlet Node;  !- Name

OutdoorAir:Node,
    ZN_1_FLR_2_SEC_6 OA Inlet Node;  !- Name

OutdoorAir:Node,
    ZN_1_FLR_3_SEC_6 OA Inlet Node;  !- Name


! PART3: EEM27_AdvCtrl_MECH_CoolTower
! part 3: insert before line 13459 of base before "OutdoorAir:NodeList" object at 13549 of baseline



!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========

OutdoorAir:NodeList,
    VAV_1_OANode List;       !- Node or NodeList Name 1

OutdoorAir:NodeList,
    VAV_2_OANode List;       !- Node or NodeList Name 1

OutdoorAir:NodeList,
    VAV_3_OANode List;       !- Node or NodeList Name 1


!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========

Pipe:Adiabatic,
    SWHSys1 Supply Equipment Bypass Pipe,  !- Name
    SWHSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    SWHSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    SWHSys1 Supply Outlet Pipe,  !- Name
    SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Inlet Node Name
    SWHSys1 Supply Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    SWHSys1 Demand Inlet Pipe,  !- Name
    SWHSys1 Demand Inlet Node,  !- Inlet Node Name
    SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;  !- Outlet Node Name

Pipe:Adiabatic,
    SWHSys1 Demand Bypass Pipe,  !- Name
    SWHSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    SWHSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    SWHSys1 Demand Outlet Pipe,  !- Name
    SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Inlet Node Name
    SWHSys1 Demand Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    HeatSys1 Supply Equipment Bypass Pipe,  !- Name
    HeatSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    HeatSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    HeatSys1 Supply Outlet Pipe,  !- Name
    HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe,  !- Inlet Node Name
    HeatSys1 Supply Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    HeatSys1 Demand Bypass Pipe,  !- Name
    HeatSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    HeatSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    HeatSys1 Demand Outlet Pipe,  !- Name
    HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe,  !- Inlet Node Name
    HeatSys1 Demand Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    CoolSys1 Supply Equipment Bypass Pipe,  !- Name
    CoolSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    CoolSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    CoolSys1 Supply Outlet Pipe,  !- Name
    CoolSys1 Supply Mixer-CoolSys1 Supply Outlet Pipe,  !- Inlet Node Name
    CoolSys1 Supply Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    CoolSys1 Demand Bypass Pipe,  !- Name
    CoolSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    CoolSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    CoolSys1 Demand Outlet Pipe,  !- Name
    CoolSys1 Demand Mixer-CoolSys1 Demand Outlet Pipe,  !- Inlet Node Name
    CoolSys1 Demand Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    CoolSys1 Chiller TowerSys Supply Equipment Bypass Pipe,  !- Name
    CoolSys1 Chiller TowerSys Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    CoolSys1 Chiller TowerSys Supply Equip Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    CoolSys1 Chiller TowerSys Supply Outlet Pipe,  !- Name
    CoolSys1 Chiller TowerSys Supply Mixer-CoolSys1 Chiller TowerSys Supply Outlet Pipe,  !- Inlet Node Name
    CoolSys1 Chiller TowerSys Supply Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    CoolSys1 Chiller TowerSys Demand Inlet Pipe,  !- Name
    CoolSys1 Chiller TowerSys Demand Inlet Node,  !- Inlet Node Name
    CoolSys1 Chiller TowerSys Demand Inlet Pipe-CoolSys1 Chiller TowerSys Demand Mixer;  !- Outlet Node Name

Pipe:Adiabatic,
    CoolSys1 Chiller TowerSys Demand Bypass Pipe,  !- Name
    CoolSys1 Chiller TowerSys Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    CoolSys1 Chiller TowerSys Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    CoolSys1 Chiller TowerSys Demand Outlet Pipe,  !- Name
    CoolSys1 Chiller TowerSys Demand Mixer-CoolSys1 Chiller TowerSys Demand Outlet Pipe,  !- Inlet Node Name
    CoolSys1 Chiller TowerSys Demand Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    Data Center Plant Demand Inlet Pipe,  !- Name
    Data Center Plant Demand Inlet Node,  !- Inlet Node Name
    Data Center Plant Demand Entrance Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    Data Center Plant Demand Side Bypass,  !- Name
    Data Center Plant Demand Bypass Inlet Node,  !- Inlet Node Name
    Data Center Plant Demand Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    Data Center Plant Demand Outlet Pipe,  !- Name
    Data Center Plant Demand Exit Pipe Inlet Node,  !- Inlet Node Name
    Data Center Plant Demand Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    Data Center Plant Supply Side Bypass,  !- Name
    Data Center Plant Supply Bypass Inlet Node,  !- Inlet Node Name
    Data Center Plant Supply Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    Data Center Plant Supply Outlet,  !- Name
    Data Center Plant Supply Exit Pipe Inlet Node,  !- Inlet Node Name
    Data Center Plant Supply Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    CoolSys1 Supply Inlet Pipe,  !- Name
    CoolSys1 Supply Inlet Node,  !- Inlet Node Name
    CoolSys1 Pump-CoolSys1 ChillerNodeviaConnector;  !- Outlet Node Name

Pipe:Adiabatic,
    CoolSys1 Chiller TowerSys Supply Inlet Pipe,  !- Name
    CoolSys1 Chiller TowerSys Supply Inlet Node,  !- Inlet Node Name
    CoolSys1 Chiller TowerSys Pump-CoolSys1 Chiller TowerSys CoolTowerNodeviaConnector;  !- Outlet Node Name

Pipe:Adiabatic,
    HeatSys1 Supply Inlet Pipe,  !- Name
    HeatSys1 Supply Inlet Node,  !- Inlet Node Name
    HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector;  !- Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: PIPE:INDOOR ===========

Pipe:Indoor,
    VAV_1_HeatC 1Demand Inlet Pipe 1,  !- Name
    Hot Water Pipe Insulated,!- Construction Name
    VAV_1_HeatC 1Demand Inlet Node,  !- Fluid Inlet Node Name
    VAV_1_HeatC 1Pipe 1 Outlet,  !- Fluid Outlet Node Name
    Zone,                    !- Environment Type
    ZN_1_FLR_1_Plenum,       !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Schedule Name
    ,                        !- Ambient Air Velocity Schedule Name
    0.1524,                  !- Pipe Inside Diameter {m}
    75.17;                   !- Pipe Length {m}

Pipe:Indoor,
    VAV_2_HeatC 1Demand Inlet Pipe 1,  !- Name
    Hot Water Pipe Insulated,!- Construction Name
    VAV_2_HeatC 1Demand Inlet Node,  !- Fluid Inlet Node Name
    VAV_2_HeatC 1Pipe 1 Outlet,  !- Fluid Outlet Node Name
    Zone,                    !- Environment Type
    ZN_1_FLR_2_Plenum,       !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Schedule Name
    ,                        !- Ambient Air Velocity Schedule Name
    0.1524,                  !- Pipe Inside Diameter {m}
    75.17;                   !- Pipe Length {m}

Pipe:Indoor,
    VAV_3_HeatC 1Demand Inlet Pipe 1,  !- Name
    Hot Water Pipe Insulated,!- Construction Name
    VAV_3_HeatC 1Demand Inlet Node,  !- Fluid Inlet Node Name
    VAV_3_HeatC 1Pipe 1 Outlet,  !- Fluid Outlet Node Name
    Zone,                    !- Environment Type
    ZN_1_FLR_3_Plenum,       !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Schedule Name
    ,                        !- Ambient Air Velocity Schedule Name
    0.1524,                  !- Pipe Inside Diameter {m}
    75.17;                   !- Pipe Length {m}

Pipe:Indoor,
    VAV_1_HeatC 1Demand Inlet Pipe 2,  !- Name
    Hot Water Pipe Uninsulated,  !- Construction Name
    VAV_1_HeatC 1Pipe 1 Outlet,  !- Fluid Inlet Node Name
    VAV_1_HeatC 1 Inlet Node,!- Fluid Outlet Node Name
    Zone,                    !- Environment Type
    ZN_1_FLR_1_Plenum,       !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Schedule Name
    ,                        !- Ambient Air Velocity Schedule Name
    0.1524,                  !- Pipe Inside Diameter {m}
    8.35;                    !- Pipe Length {m}

Pipe:Indoor,
    VAV_2_HeatC 1Demand Inlet Pipe 2,  !- Name
    Hot Water Pipe Uninsulated,  !- Construction Name
    VAV_2_HeatC 1Pipe 1 Outlet,  !- Fluid Inlet Node Name
    VAV_2_HeatC 1 Inlet Node,!- Fluid Outlet Node Name
    Zone,                    !- Environment Type
    ZN_1_FLR_2_Plenum,       !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Schedule Name
    ,                        !- Ambient Air Velocity Schedule Name
    0.1524,                  !- Pipe Inside Diameter {m}
    8.35;                    !- Pipe Length {m}

Pipe:Indoor,
    VAV_3_HeatC 1Demand Inlet Pipe 2,  !- Name
    Hot Water Pipe Uninsulated,  !- Construction Name
    VAV_3_HeatC 1Pipe 1 Outlet,  !- Fluid Inlet Node Name
    VAV_3_HeatC 1 Inlet Node,!- Fluid Outlet Node Name
    Zone,                    !- Environment Type
    ZN_1_FLR_3_Plenum,       !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Schedule Name
    ,                        !- Ambient Air Velocity Schedule Name
    0.1524,                  !- Pipe Inside Diameter {m}
    8.35;                    !- Pipe Length {m}



! -------------------- EEM11 and EEM14 ------------------
!-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLESPEED ===========
Pump:VariableSpeed,
    SWHSys1 Pump,            !- Name
    SWHSys1 Supply Inlet Node,  !- Inlet Node Name
    SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector,  !- Outlet Node Name
    AUTOSIZE,                !- Rated Flow Rate {m3/s}
    36000,                   !- Rated Pump Head {Pa}
    AUTOSIZE,                !- Rated Power Consumption {W}
    0.85,                    !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    0.0000,                  !- Coefficient 1 of the Part Load Performance Curve
    0.0216,                  !- Coefficient 2 of the Part Load Performance Curve
    -0.0325,                 !- Coefficient 3 of the Part Load Performance Curve
    1.0095,                  !- Coefficient 4 of the Part Load Performance Curve
    0.0,                     !- Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type

Pump:VariableSpeed,
    CoolSys1 Pump Secondary, !- Name
    CoolSys1 Demand Inlet Node,  !- Inlet Node Name
    CoolSys1 Demand Pump Secondary-CoolSys1 Demand Mixer,  !- Outlet Node Name
    autosize,                !- Rated Flow Rate {m3/s}
    120000,                  !- Rated Pump Head {Pa}
    autosize,                !- Rated Power Consumption {W}
    0.88,                    !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    0.5726,                  !- Coefficient 2 of the Part Load Performance Curve
    -0.301,                  !- Coefficient 3 of the Part Load Performance Curve
    0.7347,                  !- Coefficient 4 of the Part Load Performance Curve
    0.01249186,              !- Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    PumpOperationSchd2;      !- Pump Flow Rate Schedule Name

Pump:VariableSpeed,
    HeatSys1 Pump Secondary, !- Name
    HeatSys1 Demand Inlet Node,  !- Inlet Node Name
    HeatSys1 Demand Pump Secondary-HeatSys1 Demand Mixer,  !- Outlet Node Name
    autosize,                !- Rated Flow Rate {m3/s}
    128250,                  !- Rated Pump Head {Pa}
    autosize,                !- Rated Power Consumption {W}
    0.88,                    !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    0.5726,                  !- Coefficient 2 of the Part Load Performance Curve
    -0.301,                  !- Coefficient 3 of the Part Load Performance Curve
    0.7347,                  !- Coefficient 4 of the Part Load Performance Curve
    0.004352,                !- Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    PumpOperationSchd3;      !- Pump Flow Rate Schedule Name





! -------------------- PART1: EEM10_Retune_MECH_PlantSD ------------------
! 1st part: Pump objects line 13732 - 13813
! PlantShutdown: baseline: 
! PART4 EEM26_AdvCtrl_MECH_WECO: has to consider with EEM 10 together!
! part 4: line 13743-13753 (base) replace with line 13759-13769 (advn).

!-   ===========  ALL OBJECTS IN CLASS: PUMP:CONSTANTSPEED ===========

Pump:ConstantSpeed,
    Data Center Plant Circ Pump,  !- Name
    Data Center Plant Supply Inlet Node,  !- Inlet Node Name
    Data Center Plant Pump Outlet Node,  !- Outlet Node Name
    autosize,                !- Rated Flow Rate {m3/s}
    100500,                  !- Rated Pump Head {Pa}
    autosize,                !- Rated Power Consumption {W}
    0.88,                    !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent;            !- Pump Control Type

Pump:ConstantSpeed,
    CoolSys1 Primary Pump Chiller 1,  !- Name
    CoolSys1 Chiller 1 Outlet,  !- Inlet Node Name
    CoolSys1 Supply Equipment Outlet Node 1,  !- Outlet Node Name
    autosize,                !- Rated Flow Rate {m3/s}
    90000,                   !- Rated Pump Head {Pa}
    autosize,                !- Rated Power Consumption {W}
    0.88,                    !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    Continuous,              !- Pump Control Type
    PumpOperationSchd;       !- Pump Flow Rate Schedule Name

Pump:ConstantSpeed,
    CoolSys1 Primary Pump Chiller 2,  !- Name
    CoolSys1 Chiller 2 Outlet,  !- Inlet Node Name
    CoolSys1 Supply Equipment Outlet Node 2,  !- Outlet Node Name
    autosize,                !- Rated Flow Rate {m3/s}
    90000,                   !- Rated Pump Head {Pa}
    autosize,                !- Rated Power Consumption {W}
    0.88,                    !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    Continuous,              !- Pump Control Type
    PumpOperationSchd;       !- Pump Flow Rate Schedule Name

Pump:ConstantSpeed,
    CoolSys1 Chiller TowerSys Pump Tower 1,  !- Name
    CoolSys1 Tower 1 CndW Outlet,  !- Inlet Node Name
    CoolSys1 Chiller TowerSys Supply Equipment Outlet Node 1,  !- Outlet Node Name
    0.0508681,                !- Rated Flow Rate {m3/s}
    153000,                  !- Rated Pump Head {Pa}
    11338.60407,                !- Rated Power Consumption {W}
    0.88,                    !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    Continuous,              !- Pump Control Type
    PumpOperationSchd;       !- Pump Flow Rate Schedule Name

Pump:ConstantSpeed,
    CoolSys1 Chiller TowerSys Pump Tower 2,  !- Name
    CoolSys1 Tower 2 CndW Outlet,  !- Inlet Node Name
    CoolSys1 Chiller TowerSys Supply Equipment Outlet Node 2,  !- Outlet Node Name
    0.0508681,                !- Rated Flow Rate {m3/s}
    153000,                  !- Rated Pump Head {Pa}
    11338.60407,                !- Rated Power Consumption {W}
    0.88,                    !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    Continuous,              !- Pump Control Type
    PumpOperationSchd;       !- Pump Flow Rate Schedule Name

Pump:ConstantSpeed,
    HeatSys1 Pump Boiler 1,  !- Name
    HeatSys1 Boiler 1 Outlet,!- Inlet Node Name
    HeatSys1 Supply Equipment Outlet Node 1,  !- Outlet Node Name
    autosize,                !- Rated Flow Rate {m3/s}
    30750,                   !- Rated Pump Head {Pa}
    autosize,                !- Rated Power Consumption {W}
    0.88,                    !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    Continuous,              !- Pump Control Type
    PumpOperationSchd;       !- Pump Flow Rate Schedule Name

Pump:ConstantSpeed,
    HeatSys1 Pump Boiler 2,  !- Name
    HeatSys1 Boiler 2 Outlet,!- Inlet Node Name
    HeatSys1 Supply Equipment Outlet Node 2,  !- Outlet Node Name
    autosize,                !- Rated Flow Rate {m3/s}
    30750,                   !- Rated Pump Head {Pa}
    autosize,                !- Rated Power Consumption {W}
    0.88,                    !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    Continuous,              !- Pump Control Type
    PumpOperationSchd;       !- Pump Flow Rate Schedule Name




! PART1: EEM44_Retrofit_MECH_Boiler
! baseline model line 13816-13869
!-   ===========  ALL OBJECTS IN CLASS: BOILER:HOTWATER ===========

Boiler:HotWater,
    HeatSys1 Boiler1,        !- Name
    NATURALGAS,              !- Fuel Type
    464587.93345,                !- Nominal Capacity {W}
    0.8371,                  !- Nominal Thermal Efficiency
    LeavingBoiler,           !- Efficiency Curve Temperature Evaluation Variable
    Boiler_Baseline,         !- Normalized Boiler Efficiency Curve Name
    82.2000,                 !- Design Water Outlet Temperature {C}
    0.0099633,                !- Design Water Flow Rate {m3/s}
    0.0,                     !- Minimum Part Load Ratio
    1.1,                     !- Maximum Part Load Ratio
    1,                     !- Optimum Part Load Ratio
    HeatSys1 Pump-HeatSys1 Boiler1Node,  !- Boiler Water Inlet Node Name
    HeatSys1 Boiler 1 Outlet,!- Boiler Water Outlet Node Name
    95.0,                    !- Water Outlet Upper Temperature Limit {C}
    ConstantFlow,            !- Boiler Flow Mode
    0.0000;                  !- Parasitic Electric Load {W}

Boiler:HotWater,
    HeatSys1 Boiler2,        !- Name
    NATURALGAS,              !- Fuel Type
    464587.93345,                !- Nominal Capacity {W}
    0.8371,                  !- Nominal Thermal Efficiency
    LeavingBoiler,           !- Efficiency Curve Temperature Evaluation Variable
    Boiler_Baseline,         !- Normalized Boiler Efficiency Curve Name
    82.2000,                 !- Design Water Outlet Temperature {C}
    0.0099633,                !- Design Water Flow Rate {m3/s}
    0.0,                     !- Minimum Part Load Ratio
    1.1,                     !- Maximum Part Load Ratio
    1,                     !- Optimum Part Load Ratio
    HeatSys1 Pump-HeatSys1 Boiler2Node,  !- Boiler Water Inlet Node Name
    HeatSys1 Boiler 2 Outlet,!- Boiler Water Outlet Node Name
    95.0,                    !- Water Outlet Upper Temperature Limit {C}
    ConstantFlow,            !- Boiler Flow Mode
    0.0000;                  !- Parasitic Electric Load {W}

Boiler:HotWater,
    Data Center Plant Boiler,!- Name
    NaturalGas,              !- Fuel Type
    autosize,                !- Nominal Capacity {W}
    0.708,                   !- Nominal Thermal Efficiency
    LeavingBoiler,           !- Efficiency Curve Temperature Evaluation Variable
    ,                        !- Normalized Boiler Efficiency Curve Name
    30.,                     !- Design Water Outlet Temperature {C}
    autosize,                !- Design Water Flow Rate {m3/s}
    0.0,                     !- Minimum Part Load Ratio
    1.2,                     !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    Data Center Plant Boiler Inlet Node,  !- Boiler Water Inlet Node Name
    Data Center Plant Boiler Outlet Node,  !- Boiler Water Outlet Node Name
    95,                      !- Water Outlet Upper Temperature Limit {C}
    ConstantFlow;            !- Boiler Flow Mode



! EEM45_Retrofit_MECH_Chiller
! EEM26 change the chilled water inlet node name
! baseline model line 13872-13920
!-   ===========  ALL OBJECTS IN CLASS: CHILLER:ELECTRIC:REFORMULATEDEIR ===========

Chiller:Electric:ReformulatedEIR,
    CoolSys1 Chiller1,       !- Name
    503702.86445,                !- Reference Capacity {W}
    5.2,                     !- Reference COP {W/W}
    6.6700,                  !- Reference Leaving Chilled Water Temperature {C}
    34.4,                    !- Reference Leaving Condenser Water Temperature {C}
    0.02127905,                !- Reference Chilled Water Flow Rate {m3/s}
    autosize,                !- Reference Condenser Water Flow Rate {m3/s}
    CoolSys1 Chiller ClgCapFuncTempCurve,  !- Cooling Capacity Function of Temperature Curve Name
    CoolSys1 Chiller EirFuncTempCurve,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    Taylor_Base_Change,      !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.0,                     !- Maximum Part Load Ratio
    1.0000,                  !- Optimum Part Load Ratio
    0.1000,                  !- Minimum Unloading Ratio
    CoolSys1 Pump-CoolSys1 Chiller1Node,  !- Chilled Water Inlet Node Name
    COOLSYS1 CHILLER 1 OUTLET,  !- Chilled Water Outlet Node Name
    CoolSys1 Chiller1 Water Inlet Node,  !- Condenser Inlet Node Name
    CoolSys1 Chiller1 Water Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

Chiller:Electric:ReformulatedEIR,
    CoolSys1 Chiller2,       !- Name
    503702.86445,                !- Reference Capacity {W}
    5.2,                     !- Reference COP {W/W}
    6.6700,                  !- Reference Leaving Chilled Water Temperature {C}
    34.4,                    !- Reference Leaving Condenser Water Temperature {C}
    0.02127905,                !- Reference Chilled Water Flow Rate {m3/s}
    autosize,                !- Reference Condenser Water Flow Rate {m3/s}
    CoolSys1 Chiller ClgCapFuncTempCurve,  !- Cooling Capacity Function of Temperature Curve Name
    CoolSys1 Chiller EirFuncTempCurve,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    Taylor_Base_Change,      !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.0,                     !- Maximum Part Load Ratio
    1.0000,                  !- Optimum Part Load Ratio
    0.1000,                  !- Minimum Unloading Ratio
    CoolSys1 Pump-CoolSys1 Chiller2Node,  !- Chilled Water Inlet Node Name
    COOLSYS1 CHILLER 2 OUTLET,  !- Chilled Water Outlet Node Name
    CoolSys1 Chiller2 Water Inlet Node,  !- Condenser Inlet Node Name
    CoolSys1 Chiller2 Water Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}







! PART4: EEM27_AdvCtrl_MECH_CoolTower
! part 4: line 13923 - 14011 (base) <--> line 13929 - 14025 (advn)  CoolingTower:SingleSpeed objects
!-   ===========  ALL OBJECTS IN CLASS: COOLINGTOWER:SINGLESPEED ===========

CoolingTower:SingleSpeed,
    CoolSys1 Chiller TowerSys CoolTower 1,  !- Name
    CoolSys1 Chiller TowerSys Pump-CoolSys1 Chiller TowerSys CoolTower1Node,  !- Water Inlet Node Name
    CoolSys1 Tower 1 CndW Outlet,  !- Water Outlet Node Name
    0.10174,                !- Design Water Flow Rate {m3/s}
    65.80996,                !- Design Air Flow Rate {m3/s}
    25001.85716,                !- Design Fan Power {W}
    14899.06653,                !- Design U-Factor Times Area Value {W/K}
    autocalculate,           !- Free Convection Air Flow Rate {m3/s}
    ,                        !- Free Convection Air Flow Rate Sizing Factor
    autocalculate,           !- Free Convection U-Factor Times Area Value {W/K}
    ,                        !- Free Convection U-Factor Times Area Value Sizing Factor
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    ,                        !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
    ,                        !- Nominal Capacity {W}
    ,                        !- Free Convection Capacity {W}
    ,                        !- Free Convection Nominal Capacity Sizing Factor
    ,                        !- Basin Heater Capacity {W/K}
    ,                        !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    SaturatedExit,           !- Evaporation Loss Mode
    ,                        !- Evaporation Loss Factor {percent/K}
    0.0080,                  !- Drift Loss Percent {percent}
    ConcentrationRatio,      !- Blowdown Calculation Mode
    3.0000,                  !- Blowdown Concentration Ratio
    ,                        !- Blowdown Makeup Water Usage Schedule Name
    ,                        !- Supply Water Storage Tank Name
    CoolSys1 Chiller TowerSys CoolTower1 OA ref Node,  !- Outdoor Air Inlet Node Name
    FluidBypass,             !- Capacity Control
    ,                        !- Number of Cells
    ,                        !- Cell Control
    ,                        !- Cell Minimum  Water Flow Rate Fraction
    ,                        !- Cell Maximum Water Flow Rate Fraction
    1.0000;                  !- Sizing Factor

CoolingTower:SingleSpeed,
    CoolSys1 Chiller TowerSys CoolTower 2,  !- Name
    CoolSys1 Chiller TowerSys Pump-CoolSys1 Chiller TowerSys CoolTower2Node,  !- Water Inlet Node Name
    CoolSys1 Tower 2 CndW Outlet,  !- Water Outlet Node Name
    0.10174,                !- Design Water Flow Rate {m3/s}
    65.80996,                !- Design Air Flow Rate {m3/s}
    25001.85716,                !- Design Fan Power {W}
    14899.06653,                !- Design U-Factor Times Area Value {W/K}
    autocalculate,           !- Free Convection Air Flow Rate {m3/s}
    ,                        !- Free Convection Air Flow Rate Sizing Factor
    autocalculate,           !- Free Convection U-Factor Times Area Value {W/K}
    ,                        !- Free Convection U-Factor Times Area Value Sizing Factor
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    ,                        !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
    ,                        !- Nominal Capacity {W}
    ,                        !- Free Convection Capacity {W}
    ,                        !- Free Convection Nominal Capacity Sizing Factor
    ,                        !- Basin Heater Capacity {W/K}
    ,                        !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    SaturatedExit,           !- Evaporation Loss Mode
    ,                        !- Evaporation Loss Factor {percent/K}
    0.0080,                  !- Drift Loss Percent {percent}
    ConcentrationRatio,      !- Blowdown Calculation Mode
    3.0000,                  !- Blowdown Concentration Ratio
    ,                        !- Blowdown Makeup Water Usage Schedule Name
    ,                        !- Supply Water Storage Tank Name
    CoolSys1 Chiller TowerSys CoolTower2 OA ref Node,  !- Outdoor Air Inlet Node Name
    FluidBypass,             !- Capacity Control
    ,                        !- Number of Cells
    ,                        !- Cell Control
    ,                        !- Cell Minimum  Water Flow Rate Fraction
    ,                        !- Cell Maximum Water Flow Rate Fraction
    1.0000;                  !- Sizing Factor

CoolingTower:SingleSpeed,
    Data Center Plant Tower, !- Name
    Data Center Plant Tower Inlet Node,  !- Water Inlet Node Name
    Data Center Plant Tower Outlet Node,  !- Water Outlet Node Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Fan Power {W}
    autosize,                !- Design U-Factor Times Area Value {W/K}
    autocalculate,           !- Free Convection Air Flow Rate {m3/s}
    ,                        !- Free Convection Air Flow Rate Sizing Factor
    autocalculate,           !- Free Convection U-Factor Times Area Value {W/K}
    ,                        !- Free Convection U-Factor Times Area Value Sizing Factor
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    ,                        !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
    ,                        !- Nominal Capacity {W}
    ,                        !- Free Convection Capacity {W}
    ;                        !- Free Convection Nominal Capacity Sizing Factor





! PART5 EEM26_AdvCtrl_MECH_WECO
! part 5: insert line 14030-14050 (advn) after last "CoolingTower:SingleSpeed" object at line 14011 and before "WaterHeater:Mixed," object at line 14014 of (base)






! EEM49_Retrofit_MECH_SWH
! baseline model line 14016-14055
!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:MIXED ===========

WaterHeater:Mixed,
    SWHSys1 Water Heater,    !- Name
    2.27,                    !- Tank Volume {m3}
    SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Setpoint Temperature Schedule Name
    2.0,                     !- Deadband Temperature Difference {deltaC}
    82.2222,                 !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    140680,                  !- Heater Maximum Capacity {W}
    ,                        !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    NATURALGAS,              !- Heater Fuel Type
    0.78,                    !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    20,                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
    NATURALGAS,              !- Off Cycle Parasitic Fuel Type
    0.8,                     !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    NATURALGAS,              !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    SCHEDULE,                !- Ambient Temperature Indicator
    SWHSys1 Water Heater Ambient Temperature Schedule Name,  !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    13.32,                   !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- Off Cycle Loss Fraction to Zone
    13.32,                   !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    SWHSys1 Pump-SWHSys1 Water HeaterNode,  !- Use Side Inlet Node Name
    SWHSys1 Supply Equipment Outlet Node,  !- Use Side Outlet Node Name
    1.0,                     !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1.0,                     !- Source Side Effectiveness
    AUTOSIZE,                !- Use Side Design Flow Rate {m3/s}
    AUTOSIZE,                !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}





!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========

PlantLoop,
    SWHSys1,                 !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    SWHSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    SWHSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    60.0,                    !- Maximum Loop Temperature {C}
    10.0,                    !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    SWHSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
    SWHSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
    SWHSys1 Supply Branches, !- Plant Side Branch List Name
    SWHSys1 Supply Connectors,  !- Plant Side Connector List Name
    SWHSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
    SWHSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
    SWHSys1 Demand Branches, !- Demand Side Branch List Name
    SWHSys1 Demand Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

PlantLoop,
    HeatSys1,                !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    HeatSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    HeatSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    100.0,                   !- Maximum Loop Temperature {C}
    10.0,                    !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    HeatSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
    HeatSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
    HeatSys1 Supply Branches,!- Plant Side Branch List Name
    HeatSys1 Supply Connectors,  !- Plant Side Connector List Name
    HeatSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
    HeatSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
    HeatSys1 Demand Branches,!- Demand Side Branch List Name
    HeatSys1 Demand Connectors,  !- Demand Side Connector List Name
    Uniform,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    ,                        !- Plant Loop Demand Calculation Scheme
    CommonPipe;              !- Common Pipe Simulation

PlantLoop,
    CoolSys1,                !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    CoolSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    CoolSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    98.0,                    !- Maximum Loop Temperature {C}
    1.0,                     !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    CoolSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
    CoolSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
    CoolSys1 Supply Branches,!- Plant Side Branch List Name
    CoolSys1 Supply Connectors,  !- Plant Side Connector List Name
    CoolSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
    CoolSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
    CoolSys1 Demand Branches,!- Demand Side Branch List Name
    CoolSys1 Demand Connectors,  !- Demand Side Connector List Name
    Uniform,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    ,                        !- Plant Loop Demand Calculation Scheme
    CommonPipe;              !- Common Pipe Simulation

PlantLoop,
    Data Center Water Plant Loop,  !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Data Center Plant Loop Operation,  !- Plant Equipment Operation Scheme Name
    Data Center Plant Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    99,                      !- Maximum Loop Temperature {C}
    1,                       !- Minimum Loop Temperature {C}
    0.009,                   !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    Data Center Plant Supply Inlet Node,  !- Plant Side Inlet Node Name
    Data Center Plant Supply Outlet Node,  !- Plant Side Outlet Node Name
    Data Center Plant Supply Side Branches,  !- Plant Side Branch List Name
    Data Center Plant Supply Side Connectors,  !- Plant Side Connector List Name
    Data Center Plant Demand Inlet Node,  !- Demand Side Inlet Node Name
    Data Center Plant Demand Outlet Node,  !- Demand Side Outlet Node Name
    Data Center Plant Demand Side Branches,  !- Demand Side Branch List Name
    Data Center Plant Demand Side Connectors,  !- Demand Side Connector List Name
    Sequential,              !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    DualSetpointDeadband;    !- Plant Loop Demand Calculation Scheme


!-   ===========  ALL OBJECTS IN CLASS: CONDENSERLOOP ===========

! PART2D EEM26_AdvCtrl_MECH_WECO: newly revised on March 20, 2014
! part 2: insert line 12974-12982 (advn) after line 12967 and before "BranchList" at line 12970 of (base)
CondenserLoop,
    CoolSys1 Chiller TowerSys,  !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    CoolSys1 Chiller TowerSys Loop Operation Scheme List,  !- Condenser Equipment Operation Scheme Name
    CoolSys1 Chiller TowerSys Supply Outlet Node,  !- Condenser Loop Temperature Setpoint Node Name
    80.0,                    !- Maximum Loop Temperature {C}
    5,                     !- Minimum Loop Temperature {C}
    0.10174,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    AUTOSIZE,                !- Condenser Loop Volume {m3}
    CoolSys1 Chiller TowerSys Supply Inlet Node,  !- Condenser Side Inlet Node Name
    CoolSys1 Chiller TowerSys Supply Outlet Node,  !- Condenser Side Outlet Node Name
    CoolSys1 Chiller TowerSys Supply Branches,  !- Condenser Side Branch List Name
    CoolSys1 Chiller TowerSys Supply Connectors,  !- Condenser Side Connector List Name
    CoolSys1 Chiller TowerSys Demand Inlet Node,  !- Demand Side Inlet Node Name
    CoolSys1 Chiller TowerSys Demand Outlet Node,  !- Demand Side Outlet Node Name
    CoolSys1 Chiller TowerSys Demand Branches,  !- Condenser Demand Side Branch List Name
    CoolSys1 Chiller TowerSys Demand Connectors,  !- Condenser Demand Side Connector List Name
    Uniform;                 !- Load Distribution Scheme









!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========

PlantEquipmentList,
    SWHSys1 Equipment List,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    SWHSys1 Water Heater;    !- Equipment 1 Name

PlantEquipmentList,
    HeatSys1 Equipment List 1,  !- Name
    Boiler:HotWater,         !- Equipment 1 Object Type
    HeatSys1 Boiler1;        !- Equipment 1 Name

PlantEquipmentList,
    HeatSys1 Equipment List 2,  !- Name
    Boiler:HotWater,         !- Equipment 1 Object Type
    HeatSys1 Boiler1,        !- Equipment 1 Name
    Boiler:HotWater,         !- Equipment 2 Object Type
    HeatSys1 Boiler2;        !- Equipment 2 Name

PlantEquipmentList,
    CoolSys1 Equipment List 1,  !- Name
    Chiller:Electric:ReformulatedEIR,  !- Equipment 1 Object Type
    CoolSys1 Chiller1;       !- Equipment 1 Name

PlantEquipmentList,
    CoolSys1 Equipment List 2,  !- Name
    Chiller:Electric:ReformulatedEIR,  !- Equipment 1 Object Type
    CoolSys1 Chiller1,       !- Equipment 1 Name
    Chiller:Electric:ReformulatedEIR,  !- Equipment 2 Object Type
    CoolSys1 Chiller2;       !- Equipment 2 Name


! PART5: EEM27_AdvCtrl_MECH_CoolTower
! part 5: line 14209-14221 (base) <--> line 14223-14235 (advn)  CondenserEquipmentList object
!-   ===========  ALL OBJECTS IN CLASS: CONDENSEREQUIPMENTLIST ===========

CondenserEquipmentList,
    CoolSys1 Chiller TowerSys Equipment List 1,  !- Name
    CoolingTower:SingleSpeed,!- Equipment 1 Object Type
    CoolSys1 Chiller TowerSys CoolTower 1;  !- Equipment 1 Name

CondenserEquipmentList,
    CoolSys1 Chiller TowerSys Equipment List 2,  !- Name
    CoolingTower:SingleSpeed,!- Equipment 1 Object Type
    CoolSys1 Chiller TowerSys CoolTower 1,  !- Equipment 1 Name
    CoolingTower:SingleSpeed,!- Equipment 2 Object Type
    CoolSys1 Chiller TowerSys CoolTower 2;  !- Equipment 2 Name





!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:COOLINGLOAD ===========
PlantEquipmentOperation:CoolingLoad,
    CoolSys1 Operation Scheme,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    503702.86445,                  !- Load Range 1 Upper Limit {W}
    CoolSys1 Equipment List 1,  !- Range 1 Equipment List Name
    503702.86445,                  !- Load Range 2 Lower Limit {W}
    100000000,               !- Load Range 2 Upper Limit {W}
    CoolSys1 Equipment List 2;  !- Range 2 Equipment List Name

PlantEquipmentOperation:CoolingLoad,
    CoolSys1 Chiller TowerSys Operation Scheme,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    503702.86445,                  !- Load Range 1 Upper Limit {W}
    CoolSys1 Chiller TowerSys Equipment List 1,  !- Range 1 Equipment List Name
    503702.86445,                  !- Load Range 2 Lower Limit {W}
    100000000,               !- Load Range 2 Upper Limit {W}
    CoolSys1 Chiller TowerSys Equipment List 2;  !- Range 2 Equipment List Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========

PlantEquipmentOperation:HeatingLoad,
    SWHSys1 Operation Scheme,!- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    SWHSys1 Equipment List;  !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,
    HeatSys1 Operation Scheme,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    10000000000,             !- Load Range 1 Upper Limit {W}
    HeatSys1 Equipment List 2;  !- Range 1 Equipment List Name


! PART6: EEM27_AdvCtrl_MECH_CoolTower
! part 6: line 14260-14275 (base) <--> line 14272-14289 (advn): PlantEquipmentOperations:ComponentSetPoints objects
!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:COMPONENTSETPOINT ===========

PlantEquipmentOperation:ComponentSetpoint,
    Data Center Plant Operation Scheme,  !- Name
    CoolingTower:SingleSpeed,!- Equipment 1 Object Type
    Data Center Plant Tower, !- Equipment 1 Name
    Data Center Plant Tower Inlet Node,  !- Demand Calculation 1 Node Name
    Data Center Plant Tower Outlet Node,  !- Setpoint 1 Node Name
    autosize,                !- Component 1 Flow Rate {m3/s}
    Cooling,                 !- Operation 1 Type
    Boiler:HotWater,         !- Equipment 2 Object Type
    Data Center Plant Boiler,!- Equipment 2 Name
    Data Center Plant Boiler Inlet Node,  !- Demand Calculation 2 Node Name
    Data Center Plant Boiler Outlet Node,  !- Setpoint 2 Node Name
    autosize,                !- Component 2 Flow Rate {m3/s}
    Heating;                 !- Operation 2 Type



!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========

PlantEquipmentOperationSchemes,
    SWHSys1 Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    SWHSys1 Operation Scheme,!- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    HeatSys1 Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    HeatSys1 Operation Scheme,  !- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    CoolSys1 Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    CoolSys1 Operation Scheme,  !- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
    Data Center Plant Loop Operation,  !- Name
    PlantEquipmentOperation:ComponentSetpoint,  !- Control Scheme 1 Object Type
    Data Center Plant Operation Scheme,  !- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: CONDENSEREQUIPMENTOPERATIONSCHEMES ===========

CondenserEquipmentOperationSchemes,
    CoolSys1 Chiller TowerSys Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    CoolSys1 Chiller TowerSys Operation Scheme,  !- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name







! -------------------------- PART 12: 04_06_09_17_33 --------------------------
! Feb 18, 2014: revised based on LargeOffice_33_OptimStart_Feb10.idf
! part6 of (EEM33): line 14396 - 14409 of (start) line 14316-14334 (stop/base) of stop and 14393-14409 (OptimalStart)
!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:SENSOR ===========

EnergyManagementSystem:Sensor,
    HVAC_Sch_Status,         !- Name
    HVACOperationSchd,       !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name








! EMS code on modeling heating coil leakage
EnergyManagementSystem:Sensor,
    VAV1_MA_Temp,            !- Name
    VAV_1_OA-VAV_1_HeatC 1Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    VAV1_CoolC_TempSP,       !- Name
    VAV_1_CoolC 1-VAV_1_FanNode,  !- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    VAV2_MA_Temp,            !- Name
    VAV_2_OA-VAV_2_HeatC 1Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    VAV2_CoolC_TempSP,       !- Name
    VAV_2_CoolC 1-VAV_2_FanNode,  !- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    VAV3_MA_Temp,            !- Name
    VAV_3_OA-VAV_3_HeatC 1Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    VAV3_CoolC_TempSP,       !- Name
    VAV_3_CoolC 1-VAV_3_FanNode,  !- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    VAV1_Sec1_Htg,           !- Name
    ZN_1_FLR_1_SEC_1 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    VAV1_Sec2_Htg,           !- Name
    ZN_1_FLR_1_SEC_2 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    VAV1_Sec3_Htg,           !- Name
    ZN_1_FLR_1_SEC_3 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    VAV1_Sec4_Htg,           !- Name
    ZN_1_FLR_1_SEC_4 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    VAV1_Sec5_Htg,           !- Name
    ZN_1_FLR_1_SEC_5 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    VAV2_Sec1_Htg,           !- Name
    ZN_1_FLR_2_SEC_1 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    VAV2_Sec2_Htg,           !- Name
    ZN_1_FLR_2_SEC_2 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    VAV2_Sec3_Htg,           !- Name
    ZN_1_FLR_2_SEC_3 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    VAV2_Sec4_Htg,           !- Name
    ZN_1_FLR_2_SEC_4 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    VAV2_Sec5_Htg,           !- Name
    ZN_1_FLR_2_SEC_5 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    VAV3_Sec1_Htg,           !- Name
    ZN_1_FLR_3_SEC_1 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    VAV3_Sec2_Htg,           !- Name
    ZN_1_FLR_3_SEC_2 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    VAV3_Sec3_Htg,           !- Name
    ZN_1_FLR_3_SEC_3 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    VAV3_Sec4_Htg,           !- Name
    ZN_1_FLR_3_SEC_4 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    VAV3_Sec5_Htg,           !- Name
    ZN_1_FLR_3_SEC_5 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    VAV3_Sec7_Htg,           !- Name
    ZN_1_FLR_3_SEC_7 VAV Box Reheat Coil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Rate;  !- Output:Variable or Output:Meter Name



! PART2E EEM26_AdvCtrl_MECH_WECO: newly revised on March 20, 2014
! part 2: insert line 12974-12982 (advn) after line 12967 and before "BranchList" at line 12970 of (base)









! -------------------------- PART 1: EEM13 Revised on Feb 18, 2014 --------------------------
! insert a "EnergyManagementSystem:Sensor" object for "T_WB_OA" after "EnergyManagementSystem:Sensor" object and before the first "EnergyManagementSystem:Actuator" object







! -------------------------- PART 13: 04_06_09_17_33 --------------------------
! part7 of (EEM33): insert line 14447-14450 (stop) before line 14452 (base) or line 14523 of (start)
! April 1, 2014: add this sensor for EEM12 since the change of modeling strategy



! PART2: EEM12_Retune_MECH_CWTReset    
! 2nd part demand line 14430-14453 insterted after baseline 14428 and before line 14431 of object "VAV1_HeatC_TempSP"  
! ChWTReset: baseline: 







! March 20, 2014: these objects are needed for all DR measures.
!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:CONSTANT ===========
EnergyManagementSystem:Sensor,
    CPP_Event_Sensor,        !- Name
    DR_Event,               !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Demand,                  !- Name
    *,                       !- Output:Variable or Output:Meter Index Key Name
    Electricity:Facility;    !- Output:Variable or Output:Meter Name



! These objects are needed for DR measure post-processing
EnergyManagementSystem:Program,
    DR_Post_Process,    !- Name
    SET DR_Demand = 0,
    SET DR_Pre_Demand=0,
    SET DR_Post_Demand=0,
   IF CPP_Event_Sensor==1,  !- Program Line 2
    SET DR_Demand = Demand*12/3600,  !- A8
    ENDIF,

    IF CPP_Event_Sensor>0,
    SET DR_FullDay = Demand*12 /3600,  !- A8
    ENDIF;

EnergyManagementSystem:ProgramCallingManager,
    DR_Post_Process_Manager, !- Name
    EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
    DR_Post_Process;         !- Program Name


EnergyManagementSystem:OutputVariable,
    DR_Demand,               !- Name
    DR_Demand,               !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    DR_Post_Process;         !- EMS Program or Subroutine Name

    
EnergyManagementSystem:OutputVariable,
    DR_FullDay,
    DR_FullDay,               !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    DR_Post_Process;         !- EMS Program or Subroutine Name
    

Output:Variable,
    *,                       !- Key Value
    DR_Demand,               !- Variable Name
    Annual;                  !- Reporting Frequency


Output:Variable,
    *,                       !- Key Value
    DR_FullDay,          !- Variable Name
    Annual;                  !- Reporting Frequency








!- PART3: EEM36_GridDR_MECH_DutyCyc: insert schedule line 14567-14580
    

!- PART4: EEM36_GridDR_MECH_DutyCyc: insert schedule line 14613-14635
    

! March 21, 2014: more stuff added here
EnergyManagementSystem:Sensor,
    CH1_Status,              !- Name
    CoolSys1 Chiller1,       !- Output:Variable or Output:Meter Index Key Name
    Chiller Electric Power;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    CH2_Status,              !- Name
    CoolSys1 Chiller2,       !- Output:Variable or Output:Meter Index Key Name
    Chiller Electric Power;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    B1_Status,               !- Name
    HeatSys1 Boiler1,        !- Output:Variable or Output:Meter Index Key Name
    Boiler Gas RAte;         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    B2_Status,               !- Name
    HeatSys1 Boiler2,        !- Output:Variable or Output:Meter Index Key Name
    Boiler Gas Rate;         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    ChillerPlantDemandLoad,  !- Name
    CoolSys1,                !- Output:Variable or Output:Meter Index Key Name
    Plant Supply Side Cooling Demand Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    BoilerPlantDemandLoad,  !- Name
    HeatSys1,                !- Output:Variable or Output:Meter Index Key Name
    Plant Supply Side Cooling Demand Rate;  !- Output:Variable or Output:Meter Name



!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:ACTUATOR ===========

EnergyManagementSystem:Actuator,
    VAV1_HeatC_TempSP,       !- Name
    VAV_1_HeatC 1-VAV_1_CoolC 1Node,  !- Actuated Component Unique Name
    System Node Setpoint,    !- Actuated Component Type
    Temperature Setpoint;    !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    VAV2_HeatC_TempSP,       !- Name
    VAV_2_HeatC 1-VAV_2_CoolC 1Node,  !- Actuated Component Unique Name
    System Node Setpoint,    !- Actuated Component Type
    Temperature Setpoint;    !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    VAV3_HeatC_TempSP,       !- Name
    VAV_3_HeatC 1-VAV_3_CoolC 1Node,  !- Actuated Component Unique Name
    System Node Setpoint,    !- Actuated Component Type
    Temperature Setpoint;    !- Actuated Component Control Type
    


! -------------------------- PART 2: EEM13 Revised on Feb 18, 2014 --------------------------
! insert a "EnergyManagementSystem:Sensor" object for "T_WB_OA" after "EnergyManagementSystem:Actuator" object and before the first "EnergyManagementSystem:ProgramCallingManager" object






! PART4 $EEM23_AdvCtrl_MECH_nightPurge
! 4th part: insert after "VAV3_HeatC_TempSP" of "EnergyManagementSystem:Actuator" object and just before "LeakageHeat_Manager" of "EnergyManagementSystem:ProgramCallingManager" object at line 14464 of the base model




    

! PART3: EEM12_Retune_MECH_CWTReset
! 3rd part demand line 14476-14483 insterted after baseline 14449 (object: VAV3_HeatC_TempSP) before line 14452 of object (LeakageHeat_Manager)
! ChWTReset: baseline: 




! PART4: EEM12_Retune_MECH_CWTReset
! 4th part demand line 14494-14502 insterted after baseline 14458 (object: LeakageHeat_Manager) before line 14461 of object (LeakageHeat_Main)
! ChWTReset: baseline: 



    
! ------------------------------ PART 2: 08_StaticPReset ---------------------- ?????????????????????????????? baseline in 8_ folder change this section but in the final baseline, there is even not such a section!!
! 2nd part: baseline line 14435 - 14508 for base and VAV
! StaticPReset: baseline: Base or Reset_VAV
! Revised and need confirm: There is no such sections in the Feb 17, 2014 baseline model as those in the Jan 20, 2014 baseline for EEM08
!- EnergyManagementSystem:Sensor,
!-     VAV1_1,                  !- Name
!-     ZN_1_FLR_1_SEC_1 VAV Box Component,  !- Output:Variable or Output:Meter Index Key Name
!-     Zone Air Terminal VAV Damper Position;  !- Output:Variable or Output:Meter Name
!- 
!- EnergyManagementSystem:Sensor,
!-     VAV1_2,                  !- Name
!-     ZN_1_FLR_1_SEC_2 VAV Box Component,  !- Output:Variable or Output:Meter Index Key Name
!-     Zone Air Terminal VAV Damper Position;  !- Output:Variable or Output:Meter Name
!- 
!- EnergyManagementSystem:Sensor,
!-     VAV1_3,                  !- Name
!-     ZN_1_FLR_1_SEC_3 VAV Box Component,  !- Output:Variable or Output:Meter Index Key Name
!-     Zone Air Terminal VAV Damper Position;  !- Output:Variable or Output:Meter Name
!- 
!- EnergyManagementSystem:Sensor,
!-     VAV1_4,                  !- Name
!-     ZN_1_FLR_1_SEC_4 VAV Box Component,  !- Output:Variable or Output:Meter Index Key Name
!-     Zone Air Terminal VAV Damper Position;  !- Output:Variable or Output:Meter Name
!- 
!- EnergyManagementSystem:Sensor,
!-     VAV1_5,                  !- Name
!-     ZN_1_FLR_1_SEC_5 VAV Box Component,  !- Output:Variable or Output:Meter Index Key Name
!-     Zone Air Terminal VAV Damper Position;  !- Output:Variable or Output:Meter Name
!- 
!- EnergyManagementSystem:Sensor,
!-     VAV2_1,                  !- Name
!-     ZN_1_FLR_2_SEC_1 VAV Box Component,  !- Output:Variable or Output:Meter Index Key Name
!-     Zone Air Terminal VAV Damper Position;  !- Output:Variable or Output:Meter Name
!- 
!- EnergyManagementSystem:Sensor,
!-     VAV2_2,                  !- Name
!-     ZN_1_FLR_2_SEC_2 VAV Box Component,  !- Output:Variable or Output:Meter Index Key Name
!-     Zone Air Terminal VAV Damper Position;  !- Output:Variable or Output:Meter Name
!- 
!- EnergyManagementSystem:Sensor,
!-     VAV2_3,                  !- Name
!-     ZN_1_FLR_2_SEC_3 VAV Box Component,  !- Output:Variable or Output:Meter Index Key Name
!-     Zone Air Terminal VAV Damper Position;  !- Output:Variable or Output:Meter Name
!- 
!- EnergyManagementSystem:Sensor,
!-     VAV2_4,                  !- Name
!-     ZN_1_FLR_2_SEC_4 VAV Box Component,  !- Output:Variable or Output:Meter Index Key Name
!-     Zone Air Terminal VAV Damper Position;  !- Output:Variable or Output:Meter Name
!- 
!- EnergyManagementSystem:Sensor,
!-     VAV2_5,                  !- Name
!-     ZN_1_FLR_2_SEC_5 VAV Box Component,  !- Output:Variable or Output:Meter Index Key Name
!-     Zone Air Terminal VAV Damper Position;  !- Output:Variable or Output:Meter Name
!- 
!- EnergyManagementSystem:Sensor,
!-     VAV3_1,                  !- Name
!-     ZN_1_FLR_3_SEC_1 VAV Box Component,  !- Output:Variable or Output:Meter Index Key Name
!-     Zone Air Terminal VAV Damper Position;  !- Output:Variable or Output:Meter Name
!- 
!- EnergyManagementSystem:Sensor,
!-     VAV3_2,                  !- Name
!-     ZN_1_FLR_3_SEC_2 VAV Box Component,  !- Output:Variable or Output:Meter Index Key Name
!-     Zone Air Terminal VAV Damper Position;  !- Output:Variable or Output:Meter Name
!- 
!- EnergyManagementSystem:Sensor,
!-     VAV3_3,                  !- Name
!-     ZN_1_FLR_3_SEC_3 VAV Box Component,  !- Output:Variable or Output:Meter Index Key Name
!-     Zone Air Terminal VAV Damper Position;  !- Output:Variable or Output:Meter Name
!- 
!- EnergyManagementSystem:Sensor,
!-     VAV3_4,                  !- Name
!-     ZN_1_FLR_3_SEC_4 VAV Box Component,  !- Output:Variable or Output:Meter Index Key Name
!-     Zone Air Terminal VAV Damper Position;  !- Output:Variable or Output:Meter Name
!- 
!- EnergyManagementSystem:Sensor,
!-     VAV3_5,                  !- Name
!-     ZN_1_FLR_3_SEC_5 VAV Box Component,  !- Output:Variable or Output:Meter Index Key Name
!-     Zone Air Terminal VAV Damper Position;  !- Output:Variable or Output:Meter Name
!- 



! ------------------------------ PART 3: 08_StaticPReset ----------------------
! 3rd part: baseline line 14510-14513 only for VAV
! StaticPReset: baseline: Base or Reset_VAV



    

! Name
! Component Name
! Component Type
! Control Variable
EnergyManagementSystem:Actuator,
    Pump_Sch_Actuator,       !- Name
    PumpOperationSchd,       !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

! more stuff added here on March 21, 2014
EnergyManagementSystem:Actuator,
    Pump_Sch_Actuator2,      !- Name
    PumpOperationSchd2,      !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Pump_Sch_Actuator3,      !- Name
    PumpOperationSchd3,      !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type


EnergyManagementSystem:Actuator,
    Chiller2PumpStatus,      !- Name
    CoolSys1 Primary Pump Chiller 2,  !- Actuated Component Unique Name
    Plant Component Pump:ConstantSpeed,  !- Actuated Component Type
    On/Off Supervisory;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Chiller2PumpFlow,        !- Name
    CoolSys1 Primary Pump Chiller 2,  !- Actuated Component Unique Name
    Pump,                    !- Actuated Component Type
    Pump Mass Flow Rate;     !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Boiler2PumpStatus,      !- Name
    HeatSys1 Pump Boiler 2,  !- Actuated Component Unique Name
    Plant Component Pump:ConstantSpeed,  !- Actuated Component Type
    On/Off Supervisory;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    Boiler2PumpFlow,        !- Name
    HeatSys1 Pump Boiler 2,  !- Actuated Component Unique Name
    Pump,                    !- Actuated Component Type
    Pump Mass Flow Rate;     !- Actuated Component Control Type
    
    
    



! PART2F EEM26_AdvCtrl_MECH_WECO: newly revised on March 20, 2014
! part 2: insert line 12974-12982 (advn) after line 12967 and before "BranchList" at line 12970 of (base)








!- DR measures supp 03: only keep one copy of the common DR objects
EnergyManagementSystem:Actuator,
    Cool_Tstat,              !- Name
    CLGSETP_SCH_Base_ExtendedHVAC,  !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type
    








!- PART3: EEM35_GridDR_MECH_precool: insert schedule line 14502-14512
    






! -------------------------- PART 14: 04_06_09_17_33 --------------------------
! part8 of (EEM33): insert line 14483-14508 (stop) before line 14488 (base) or line 14557 of (start)






! ------------------------------ PART 4: 08_StaticPReset ----------------------
! 4th part inserted at baseline line 14539, 14546-14562 of VAV, 14493 - 14509 of TOD (VAV and TOD the same)
! objects only for TOD and VAV, need to be inserted in the right places.
! StaticPReset: Reset_VAV, Reset_TOD



!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER ===========

!    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
EnergyManagementSystem:ProgramCallingManager,
    LeakageHeat_Manager,     !- Name
    AfterPredictorAfterHVACManagers,  !- EnergyPlus Model Calling Point
    LeakageHeat_Main;        !- Program Name 1


! -------------------------- PART 3: EEM13 Revised on Feb 18, 2014 --------------------------
! insert a "EnergyManagementSystem:Sensor" object for "T_WB_OA" after "EnergyManagementSystem:ProgramCallingManager" object for leakageHeat_Manager and before the first "EnergyManagementSystem:Program" object for LeakageHeat_Main







! -------------------- PART2: 10_PlantShutDown ------------------
! 2nd part: insert objects before line 14491-14496 of insert after baseline and line 14485 of (ShutDown)
! QUESTION: this object was in some earlier baseline model and I think it should be in the model no matter how.
! Changed on March 21, 2014
EnergyManagementSystem:ProgramCallingManager,
    PumpRunCtl_Manager,      !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    PumpRunCtl;              !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    PumpRunCtl_Manager_New,  !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    PumpRunCtl2;   !- Program Name 1







! PART2G EEM26_AdvCtrl_MECH_WECO: newly revised on March 20, 2014
! part 2: insert line 12974-12982 (advn) after line 12967 and before "BranchList" at line 12970 of (base)







!- PART4: EEM34_GridDR_MECH_Set: insert schedule line 14522-14525
EnergyManagementSystem:ProgramCallingManager,
    DR_ManagerSetPoint,              !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SetPointChanges;    !- Program Name 2
    
EnergyManagementSystem:Program,
    SetPointChanges,    !- Name
    IF CPP_Event_Sensor==1,  !- Program Line 2
    SET  Cool_Tstat = 25.8,  !- A4
    Else,                    !- A5
    SET Cool_Tstat= Null,    !- A6
    Endif,                   !- A7
    SET DemandKW = Demand*20/3600;  !- A8
    
EnergyManagementSystem:OutputVariable,
    CPP_Event_Sensor,        !- Name
    CPP_Event_Sensor,        !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    SetPointChanges;    !- EMS Program or Subroutine Name

EnergyManagementSystem:OutputVariable,
    Cool_Tstat,              !- Name
    Cool_Tstat,              !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    SetPointChanges;    !- EMS Program or Subroutine Name

EnergyManagementSystem:OutputVariable,
    DemandKW,              !- Name
    DemandKW,              !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    SetPointChanges;    !- EMS Program or Subroutine Name
    
    
    
    


!- PART4: EEM35_GridDR_MECH_precool: insert schedule line 14528-14531
    



!- PART5: EEM36_GridDR_MECH_DutyCyc: insert schedule line 14651-14655
 





! ------------------------------ PART 5: 08_StaticPReset ----------------------
! 5th part inserted at baseline line 14553, 14578-14581 of VAV, 14525 - 14528 of TOD (VAV and TOD the same)
! objects only for TOD and VAV, need to be inserted in the right places.
! StaticPReset: Reset_VAV, Reset_TOD







! -------------------------- PART 15: 04_06_09_17_33 --------------------------
! part9 of (EEM33): replace line 14501-14508 (base) or 14523-14530 (stop) with line 14570-14575 of (start)
!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAM ===========

EnergyManagementSystem:Program,
    PumpRunCtl,              !- Name
    SET Pump_Sch_Actuator = NULL,  !- Program Line 1
    IF HVAC_Sch_Status == 0, !- Program Line 2
    IF VAV_1_Run_Status > 0 || VAV_2_Run_Status > 0 || VAV_3_Run_Status > 0,  !- A4
    SET Pump_Sch_Actuator = 1,  !- A5
    ENDIF,                   !- A6
    ENDIF;                   !- A7




! PART5 $EEM23_AdvCtrl_MECH_nightPurge
! 5th part: insert after "LeakageHeat_Manager" of "EnergyManagementSystem:ProgramCallingManager" object at line 14464 and before "LeakageHeat_Main" of "EnergyManagementSystem:Program" at line 14473 of the base model



!   HW_FLow: a variable used to determine whether hot water flows based on real heating demand, instead of coil valve leakage
!   we want to avoid triggering on hot water pump due to coil valvae leakage
! If there is hot water flow, mixed air temperature is compared to the after coolC node temperature setpoint. If the former is less
! than the latter, it indicates central heating coil has load,  heating coil valve leakage dos not cause simultaneous heating and cooling. So
! in this case, we will set the heating coil outlet temperature as expected.
! on the other hand, if the former is greater than the latter, it indicates central heating coil has no load. in this case, heating coil valve leakage
! waste heating energy.
! -------------------------- 03_CoilLeakage ----------------
! line 15782 - 15832
! Coil Leakage: baseline
!   HW_FLow: a variable used to determine whether hot water flows based on real heating demand, instead of coil valve leakage
!   we want to avoid triggering on hot water pump due to coil valvae leakage
! If there is hot water flow, mixed air temperature is compared to the after coolC node temperature setpoint. If the former is less
! than the latter, it indicates central heating coil has load,  heating coil valve leakage dos not cause simultaneous heating and cooling. So
! in this case, we will set the heating coil outlet temperature as expected.
! on the other hand, if the former is greater than the latter, it indicates central heating coil has no load. in this case, heating coil valve leakage
! waste heating energy.
EnergyManagementSystem:Program,
    LeakageHeat_Main,        !- Name
    SET HW_Flow = 0,         !- Program Line 1
    IF VAV1_Sec1_Htg > 0 || VAV1_Sec2_Htg > 0 || VAV1_Sec3_Htg > 0,  !- Program Line 2
    SET HW_Flow = 1,         !- A4
    ENDIF,                   !- A5
    IF VAV1_Sec4_Htg > 0 || VAV1_Sec5_Htg > 0,  !- A6
    SET HW_Flow = 1,         !- A7
    ENDIF,                   !- A8
    IF VAV2_Sec1_Htg > 0 || VAV2_Sec2_Htg > 0 || VAV2_Sec3_Htg > 0,  !- A9
    SET HW_Flow = 1,         !- A10
    ENDIF,                   !- A11
    IF VAV2_Sec4_Htg > 0 || VAV2_Sec5_Htg > 0,  !- A12
    SET HW_Flow = 1,         !- A13
    ENDIF,                   !- A14
    IF VAV3_Sec1_Htg > 0 || VAV3_Sec2_Htg > 0 || VAV3_Sec3_Htg > 0,  !- A15
    SET HW_Flow = 1,         !- A16
    ENDIF,                   !- A17
    IF VAV3_Sec4_Htg > 0 || VAV3_Sec5_Htg > 0 || VAV3_Sec7_Htg > 0,  !- A18
    SET HW_Flow = 1,         !- A19
    ENDIF,                   !- A20
    IF HW_Flow == 1,         !- A21
    IF VAV1_MA_Temp < VAV1_CoolC_TempSP,  !- A22
    SET VAV1_HeatC_TempSP = VAV1_CoolC_TempSP,  !- A23
    ELSE,                    !- A24
    SET VAV1_HeatC_TempSP = VAV1_MA_Temp + 2,  !- A25
    ENDIF,                   !- A26
    IF VAV2_MA_Temp < VAV2_CoolC_TempSP,  !- A27
    SET VAV2_HeatC_TempSP = VAV2_CoolC_TempSP,  !- A28
    ELSE,                    !- A29
    SET VAV2_HeatC_TempSP = VAV2_MA_Temp + 2,  !- A30
    ENDIF,                   !- A31
    IF VAV3_MA_Temp < VAV3_CoolC_TempSP,  !- A32
    SET VAV3_HeatC_TempSP = VAV3_CoolC_TempSP,  !- A33
    ELSE,                    !- A34
    SET VAV3_HeatC_TempSP = VAV3_MA_Temp + 2,  !- A35
    ENDIF,                   !- A36
    ELSE,                    !- A37
    SET VAV1_HeatC_TempSP = VAV1_CoolC_TempSP,  !- A38
    SET VAV2_HeatC_TempSP = VAV2_CoolC_TempSP,  !- A39
    SET VAV3_HeatC_TempSP = VAV3_CoolC_TempSP,  !- A40
    ENDIF;                   !- A41


! more stuff added here on March 21, 2014
EnergyManagementSystem:Program,
    PumpRunCtl2,   !- Name
    IF CH2_Status==0,  !- Program Line 1
    SET Chiller2PumpStatus = 0,  !- Program Line 2
    SET Chiller2PumpFlow = 0,!- A5
    ELSE,                    !- A6
    SET Chiller2PumpStatus = 1,  !- A7
    SET Chiller2PumpFlow = Chiller2PumpDesignFlow,  !- A9
    ENDIF,                   !- A10
    IF B2_Status==0,
    SET Boiler2PumpStatus=0,
    SET Boiler2PumpFlow=0,
    ELSE,                    !- A6
    SET Boiler2PumpStatus = 1,  !- A7
    SET Boiler2PumpFlow = Boiler2PumpDesignFlow,  !- A9
    ENDIF,
    IF CH1_Status>0,         !- A8
    SET Pump_Sch_Actuator2 = 1,  !- A9
    ELSE,                    !- A10
    SET Pump_Sch_Actuator2= 0,  !- A11
    ENDIF;                   !- A12


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:INTERNALVARIABLE ===========

EnergyManagementSystem:InternalVariable,
    Chiller2PumpDesignFlow,  !- Name
    CoolSys1 Primary Pump Chiller 2,  !- Internal Data Index Key Name
    Pump Maximum Mass Flow Rate;  !- Internal Data Type


EnergyManagementSystem:InternalVariable,
    Boiler2PumpDesignFlow,  !- Name
    HeatSys1 Pump Boiler 2,  !- Internal Data Index Key Name
    Pump Maximum Mass Flow Rate;  !- Internal Data Type
    
    


! PART2H EEM26_AdvCtrl_MECH_WECO: newly revised on March 20, 2014
! part 2: insert line 12974-12982 (advn) after line 12967 and before "BranchList" at line 12970 of (base)
! April 1, 2014: 12:49 pm






!- DR measures supp 04: only keep one copy of the common DR objects
!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE ===========

EnergyManagementSystem:GlobalVariable,
    MaxDemand;               !- Erl Variable 1 Name










!- PART6: EEM36_GridDR_MECH_DutyCyc: insert schedule line 14719-14808
 






! -------------------------- PART 4: EEM13 Revised on Feb 18, 2014 --------------------------
! insert a "EnergyManagementSystem:Sensor" object for "T_WB_OA" after EnergyManagementSystem:Program" object for LeakageHeat_Main and before "!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:NIGHTCYCLE ==========="





! ------------------------------ PART 6: 08_StaticPReset ----------------------
! 6th part: inserted at baseline line 14615, 14645-14716 of VAV, 14592 - 14628 of TOD (VAV and TOD the same)
! objects only for TOD and VAV, need to be inserted in the right places.
! StaticPReset: Reset_VAV, Reset_TOD









! -------------------------- PART 16: 04_06_09_17_33 --------------------------
! part10 of (EEM33): insert line 14582-14637 (stop) nefore line 14561 (base) or line 14628 of (start)







! -------------------------- PART 17: 04_06_09_17_33 --------------------------
! Feb 18, 2014: revised based on LargeOffice_33_OptimStart_Feb10.idf
! part11 of (EEM33): none in base (before line 14561): replace line 14641-14683 (stop) with line 14628-14635 (start)






! PART5: EEM12_Retune_MECH_CWTReset
! 5th part demand line 14557-14626 insterted after baseline 14511 of baseline and before baseline 14514 (obejct VAV_1 Availability Manager)
! ChWTReset: baseline: 




! PART6 $EEM23_AdvCtrl_MECH_nightPurge
! 6th part: insert before "!AvailabilityManager:Scheduled" object at line 14526 of the base model







! -------------------------- PART 18A: 04_06_09_17_33 (split into two on Feb 14, 2014 due to conflict with EEM23) --------------------------
! Feb 18, 2014: revised based on LargeOffice_33_OptimStart_Feb10.idf
! Feb 18, 2014: line 14561-14594 (baseline), 14697 - 14781 (OptimalStart), 
! part12 of (EEM33): none in line 14561-14612 (base <-->  line 14686-14737 (stop) <--> line 14638-14713 (start)
!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:NIGHTCYCLE ===========

!AvailabilityManager:Scheduled,
!    VAV_1 Availability Manager,  !- Name
!    HVACOPERATIONSCHD;       !- Schedule Name
!AvailabilityManager:Scheduled,
!    VAV_2 Availability Manager,  !- Name
!    HVACOPERATIONSCHD;       !- Schedule Name
!AvailabilityManager:Scheduled,
!    VAV_3 Availability Manager,  !- Name
!    HVACOPERATIONSCHD;       !- Schedule Name
AvailabilityManager:NightCycle,
    VAV_1 Availability Manager,  !- Name
    ALWAYS_ON,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    VAV_2 Availability Manager,  !- Name
    ALWAYS_ON,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    VAV_3 Availability Manager,  !- Name
    ALWAYS_ON,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}






! PART7 $EEM23_AdvCtrl_MECH_nightPurge
! 7th part: insert after "VAV_3 Availability Manager" of "AvailabilityManager:NightCycle" at line 14559 and before "VAV_1 Availability Manager List" of "AvailabilityManagerAssignmentList" object at line 14562 of the base model





! -------------------------- PART 18B: 04_06_09_17_33 (split into two on Feb 14, 2014 due to conflict with EEM23) --------------------------
! pay attention to the conditions
! PART8 $EEM23_AdvCtrl_MECH_nightPurge: has to be considered with EEM33 together!!!
! 8th part: switch : baseline model line 14562-14577 with line 14705-14726 of "NightPurge" model
! part12 of (EEM33): none in line 14561-14612 (base <-->  line 14686-14737 (stop) <--> line 14638-14713 (start)
! EEM33: base: 14597 - 14612
! EEM33: OptimalStart: line 14784 - 14805
! EEM33: OptimalStop: line 14722 - 14737
! EEM23: base: line 14562 - 14577
! EEM23: Night Purge: 14705 - 14726

!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========

AvailabilityManagerAssignmentList,
    VAV_1 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    VAV_1 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    VAV_2 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    VAV_2 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    VAV_3 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    VAV_3 Availability Manager;  !- Availability Manager 1 Name






!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========
! --------------------------------- PART2: 05_SATReset ----------------------
! part 2: line 14577-14593 SetpointManager:Scheduled
SetpointManager:Scheduled,
    VAV_1 SAT setpoint,      !- Name
    Temperature,             !- Control Variable
    Fixed-Supply-Air-Temp-Sch,  !- Schedule Name
    VAV_1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    VAV_2 SAT setpoint,      !- Name
    Temperature,             !- Control Variable
    Fixed-Supply-Air-Temp-Sch,  !- Schedule Name
    VAV_2 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    VAV_3 SAT setpoint,      !- Name
    Temperature,             !- Control Variable
    Fixed-Supply-Air-Temp-Sch,  !- Schedule Name
    VAV_3 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name





SetpointManager:Scheduled,
    SWHSys1 Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    SWHSys1-Loop-Temp-Schedule,  !- Schedule Name
    SWHSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name

! PART6: EEM12_Retune_MECH_CWTReset
! 6th part seasonal line 14610-14614 --> baseline line 14595 - 14598
SetpointManager:Scheduled,
    CoolSys1 Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    CoolSys1 Loop Setpoint Sched,  !- Schedule Name
    CoolSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name




SetpointManager:Scheduled,
    TowerWaterSystem Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    Tower Loop Setpoint Sched,  !- Schedule Name
    CoolSys1 Chiller TowerSys Supply Outlet Node;  !- Setpoint Node or NodeList Name

! EEM15_HotWTempReset  
! HotWTReset: baseline line 14606 -14616 <--> Reset: 14606-14613 (Reset)
SetpointManager:Scheduled,
    HeatSys1 Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    HeatSys1 Loop Setpoint Sched,  !- Schedule Name
    HeatSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    HeatSys1 Secondary Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    HeatSys1 Loop Setpoint Sched,  !- Schedule Name
    HeatSys1 Demand Inlet Node;  !- Setpoint Node or NodeList Name






!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED:DUALSETPOINT ===========

SetpointManager:Scheduled:DualSetpoint,
    Data Center Plant Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    Data Center PLANT LOOP HIGH TEMP SCHEDULE,  !- High Setpoint Schedule Name
    Data Center PLANT LOOP LOW TEMP SCHEDULE,  !- Low Setpoint Schedule Name
    Data Center Plant Supply Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled:DualSetpoint,
    Data Center Plant Loop Setpoint Manager Tower Outlet,  !- Name
    Temperature,             !- Control Variable
    Data Center PLANT LOOP HIGH TEMP SCHEDULE,  !- High Setpoint Schedule Name
    Data Center PLANT LOOP LOW TEMP SCHEDULE,  !- Low Setpoint Schedule Name
    DATA CENTER PLANT TOWER OUTLET NODE;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled:DualSetpoint,
    Data Center Plant Loop Setpoint Manager Boiler Outlet,  !- Name
    Temperature,             !- Control Variable
    Data Center PLANT LOOP HIGH TEMP SCHEDULE,  !- High Setpoint Schedule Name
    Data Center PLANT LOOP LOW TEMP SCHEDULE,  !- Low Setpoint Schedule Name
    DATA CENTER PLANT BOILER OUTLET NODE;  !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:MIXEDAIR ===========

SetpointManager:MixedAir,
    VAV_1_HeatC 1 SAT Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_1_CoolC 1-VAV_1_FanNode,  !- Fan Inlet Node Name
    VAV_1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_1_HeatC 1-VAV_1_CoolC 1Node;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    VAV_1_CoolC 1 SAT Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_1_CoolC 1-VAV_1_FanNode,  !- Fan Inlet Node Name
    VAV_1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_1_CoolC 1-VAV_1_FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    VAV_1_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_1_CoolC 1-VAV_1_FanNode,  !- Fan Inlet Node Name
    VAV_1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_1_OA-VAV_1_HeatC 1Node;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    VAV_2_HeatC 1 SAT Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_2_CoolC 1-VAV_2_FanNode,  !- Fan Inlet Node Name
    VAV_2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_2_HeatC 1-VAV_2_CoolC 1Node;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    VAV_2_CoolC 1 SAT Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_2_CoolC 1-VAV_2_FanNode,  !- Fan Inlet Node Name
    VAV_2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_2_CoolC 1-VAV_2_FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    VAV_2_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_2_CoolC 1-VAV_2_FanNode,  !- Fan Inlet Node Name
    VAV_2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_2_OA-VAV_2_HeatC 1Node;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    VAV_3_HeatC 1 SAT Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_3_CoolC 1-VAV_3_FanNode,  !- Fan Inlet Node Name
    VAV_3 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_3_HeatC 1-VAV_3_CoolC 1Node;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    VAV_3_CoolC 1 SAT Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_3_CoolC 1-VAV_3_FanNode,  !- Fan Inlet Node Name
    VAV_3 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_3_CoolC 1-VAV_3_FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    VAV_3_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_3_CoolC 1-VAV_3_FanNode,  !- Fan Inlet Node Name
    VAV_3 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_3_OA-VAV_3_HeatC 1Node;  !- Setpoint Node or NodeList Name


! EEM50_Retrofit_MECH_Transformer
! baseline model line 14016-14055
!-   ===========  ALL OBJECTS IN CLASS: ELECTRICLOADCENTER:TRANSFORMER ===========

ElectricLoadCenter:Transformer,
    Transformer 1,           !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PowerInFromGrid,         !- Transformer Usage
    ,                        !- Zone Name
    ,                        !- Radiative Fraction
    300000,                  !- Rated Capacity {VA}
    3,                       !- Phase
    Aluminum,                !- Conductor Material
    150,                     !- Full Load Temperature Rise {C}
    0.1,                     !- Fraction of Eddy Current Losses
    NominalEfficiency,       !- Performance Input Method
    ,                        !- Rated No Load Loss {W}
    ,                        !- Rated Load Loss {W}
    0.95,                    !- Nameplate Efficiency
    0.35,                    !- Per Unit Load for Nameplate Efficiency
    75,                      !- Reference Temperature for Nameplate Efficiency {C}
    ,                        !- Per Unit Load for Maximum Efficiency
    Yes,                     !- Consider Transformer Loss for Utility Cost
    InteriorEquipment:Electricity;  !- Meter 1 Name






!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:EQUIPMENT ===========

WaterUse:Equipment,
    ZN_1_FLR_1_SEC_5 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    6e-05,                   !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    ZN_1_FLR_1_SEC_5 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ZN_1_FLR_1_SEC_5,        !- Zone Name
    ZN_1_FLR_1_SEC_5 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    ZN_1_FLR_1_SEC_5 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    ZN_1_FLR_2_SEC_5 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    6e-05,                   !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    ZN_1_FLR_2_SEC_5 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ZN_1_FLR_2_SEC_5,        !- Zone Name
    ZN_1_FLR_2_SEC_5 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    ZN_1_FLR_2_SEC_5 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    ZN_1_FLR_3_SEC_5 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    6e-05,                   !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    ZN_1_FLR_3_SEC_5 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ZN_1_FLR_3_SEC_5,        !- Zone Name
    ZN_1_FLR_3_SEC_5 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    ZN_1_FLR_3_SEC_5 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:CONNECTIONS ===========

WaterUse:Connections,
    ZN_1_FLR_1_SEC_5 Water Equipment,  !- Name
    ZN_1_FLR_1_SEC_5 Water Equipment Water Inlet Node,  !- Inlet Node Name
    ZN_1_FLR_1_SEC_5 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    ZN_1_FLR_1_SEC_5 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    ZN_1_FLR_2_SEC_5 Water Equipment,  !- Name
    ZN_1_FLR_2_SEC_5 Water Equipment Water Inlet Node,  !- Inlet Node Name
    ZN_1_FLR_2_SEC_5 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    ZN_1_FLR_2_SEC_5 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    ZN_1_FLR_3_SEC_5 Water Equipment,  !- Name
    ZN_1_FLR_3_SEC_5 Water Equipment Water Inlet Node,  !- Inlet Node Name
    ZN_1_FLR_3_SEC_5 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    ZN_1_FLR_3_SEC_5 Water Equipment;  !- Water Use Equipment 1 Name


!-   ===========  ALL OBJECTS IN CLASS: FAULTMODEL:TEMPERATURESENSOROFFSET:OUTDOORAIR ===========
! -------------------------- 01_SensorBias ----------------
! line 14524 - 14574
! Sensor Calibration: baseline
FaultModel:TemperatureSensorOffset:OutdoorAir,
    VAV1 OA Sensor Bias,     !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    ,                        !- Severity Schedule Name
    Controller:OutdoorAir,   !- Controller Object Type
    VAV_1_OA_Controller,     !- Controller Object Name
    3;                       !- Temperature Sensor Offset {deltaC}

FaultModel:TemperatureSensorOffset:OutdoorAir,
    VAV2 OA Sensor Bias,     !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    ,                        !- Severity Schedule Name
    Controller:OutdoorAir,   !- Controller Object Type
    VAV_2_OA_Controller,     !- Controller Object Name
    3;                       !- Temperature Sensor Offset {deltaC}

FaultModel:TemperatureSensorOffset:OutdoorAir,
    VAV3 OA Sensor Bias,     !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    ,                        !- Severity Schedule Name
    Controller:OutdoorAir,   !- Controller Object Type
    VAV_3_OA_Controller,     !- Controller Object Name
    3;                       !- Temperature Sensor Offset {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: FAULTMODEL:TEMPERATURESENSOROFFSET:RETURNAIR ===========

FaultModel:TemperatureSensorOffset:ReturnAir,
    VAV1 RA Sensor Bias,     !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    ,                        !- Severity Schedule Name
    Controller:OutdoorAir,   !- Controller Object Type
    VAV_1_OA_Controller,     !- Controller Object Name
    -3;                      !- Temperature Sensor Offset {deltaC}

FaultModel:TemperatureSensorOffset:ReturnAir,
    VAV2 RA Sensor Bias,     !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    ,                        !- Severity Schedule Name
    Controller:OutdoorAir,   !- Controller Object Type
    VAV_2_OA_Controller,     !- Controller Object Name
    -3;                      !- Temperature Sensor Offset {deltaC}

FaultModel:TemperatureSensorOffset:ReturnAir,
    VAV3 RA Sensor Bias,     !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    ,                        !- Severity Schedule Name
    Controller:OutdoorAir,   !- Controller Object Type
    VAV_3_OA_Controller,     !- Controller Object Name
    -3;                      !- Temperature Sensor Offset {deltaC}





!-   ===========  ALL OBJECTS IN CLASS: CURVE:CUBIC ===========

! From E+ data library: Circa1975HighTempBoiler
Curve:Cubic,
    Boiler_Baseline,         !- Name
    0.626428326,             !- Coefficient1 Constant
    0.645643582,             !- Coefficient2 x
    -0.77720685,             !- Coefficient3 x**2
    0.313806701,             !- Coefficient4 x**3
    0.1,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

! Curve for modulating burner with baseline as high-low-off control
Curve:Cubic,
    Boiler_ModulateBurner,   !- Name
    0.6629,                  !- Coefficient1 Constant
    0.5163,                  !- Coefficient2 x
    -0.6075,                 !- Coefficient3 x**2
    0.2386,                  !- Coefficient4 x**3
    0.1,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x


! PART7: EEM27_AdvCtrl_MECH_CoolTower
! part 7: insert before  Curve:Bicubic object at line 14912 of base for line 14925-14936 of advn  Cubis curve



!-   ===========  ALL OBJECTS IN CLASS: CURVE:BICUBIC ===========

Curve:Bicubic,
    ASHRAE30pct,             !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    17.78,                   !- Minimum Value of x
    46.11,                   !- Maximum Value of x
    0.1,                     !- Minimum Value of y
    1.1;                     !- Maximum Value of y
    
! PART2: EEM44_Retrofit_MECH_Boiler
! part 2: before line 14966 (base) insert line 14960-14975 (advn)



! This is from E+ chiller library for the chiller ReformEIRChiller York YT 1055kW/5.96COP/Vanes EIRFPLR
Curve:Bicubic,
    York_YT_1055kW_Vanes,    !- Name
    2.585491E-01,            !- Coefficient1 Constant
    8.250769E-03,            !- Coefficient2 x
    -3.231494E-05,           !- Coefficient3 x**2
    -8.921620E-02,           !- Coefficient4 y
    1.025668E+00,            !- Coefficient5 y**2
    -6.495267E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    -2.179388E-01,           !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    17.78,                   !- Minimum Value of x
    46.11,                   !- Maximum Value of x
    0.1,                     !- Minimum Value of y
    1.1;                     !- Maximum Value of y

! This is from Talyor for baseline with postprocessing
Curve:Bicubic,
    Taylor_Base_Change,      !- Name
    0.3264,                  !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.3460,                  !- Coefficient4 y
    0.3342,                  !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    -0.0066,                 !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    17.78,                   !- Minimum Value of x
    46.11,                   !- Maximum Value of x
    0.1,                     !- Minimum Value of y
    1.1;                     !- Maximum Value of y

! This is from Talyor for PathB with postprocessing
Curve:Bicubic,
    Taylor_PathB_Change,     !- Name
    0.3772,                  !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -0.3344,                 !- Coefficient4 y
    1.0673,                  !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    -0.1101,                 !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    17.78,                   !- Minimum Value of x
    46.11,                   !- Maximum Value of x
    0.1,                     !- Minimum Value of y
    1.1;                     !- Maximum Value of y


!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========

Curve:Biquadratic,
    CoolSys1 Chiller ClgCapFuncTempCurve,  !- Name
    0.7600172,               !- Coefficient1 Constant
    0.0147432,               !- Coefficient2 x
    0.0002144,               !- Coefficient3 x**2
    0.0207218,               !- Coefficient4 y
    -0.0006425,              !- Coefficient5 y**2
    0.0008007,               !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    17.78,                   !- Minimum Value of y
    46.11;                   !- Maximum Value of y

Curve:Biquadratic,
    CoolSys1 Chiller EirFuncTempCurve,  !- Name
    0.6772577,               !- Coefficient1 Constant
    0.0117857,               !- Coefficient2 x
    -0.0001967,              !- Coefficient3 x**2
    0.0014414,               !- Coefficient4 y
    0.0003005,               !- Coefficient5 y**2
    -0.0006807,              !- Coefficient6 x*y
    0,                       !- Minimum Value of x
    50,                      !- Maximum Value of x
    17.78,                   !- Minimum Value of y
    46.11;                   !- Maximum Value of y

Curve:Biquadratic,
    CondensingBoilerEff,     !- Name
    1.124970374,             !- Coefficient1 Constant
    0.014963852,             !- Coefficient2 x
    -0.02599835,             !- Coefficient3 x**2
    0.0,                     !- Coefficient4 y
    -1.40464E-6,             !- Coefficient5 y**2
    -0.00153624,             !- Coefficient6 x*y
    0.1,                     !- Minimum Value of x
    1.0,                     !- Maximum Value of x
    30.0,                    !- Minimum Value of y
    85.0;                    !- Maximum Value of y


!-   ===========  ALL OBJECTS IN CLASS: UTILITYCOST:TARIFF ===========

UtilityCost:Tariff,
    VirginiaElec_GS-3LargeOnPeak,  !- Name
    Electricity:Facility,    !- Output Meter Name
    kWh,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    VirginiaElectTOUSched,   !- Time of Use Period Schedule Name
    VirginiaElectSeasonSched,!- Season Schedule Name
    ,                        !- Month Schedule Name
    HalfHour,                !- Demand Window Length
    119.80,                  !- Monthly Charge or Variable Name
    ,                        !- Minimum Monthly Charge or Variable Name
    ,                        !- Real Time Pricing Charge Schedule Name
    ,                        !- Customer Baseline Load Schedule Name
    Comm Elect;              !- Group Name

!end
UtilityCost:Tariff,
    VirginiaElec_GS-2MediumDemand,  !- Name
    Electricity:Facility,    !- Output Meter Name
    kWh,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    VirginiaElectSeasonSched,!- Season Schedule Name
    ,                        !- Month Schedule Name
    HalfHour,                !- Demand Window Length
    11.47,                   !- Monthly Charge or Variable Name
    ,                        !- Minimum Monthly Charge or Variable Name
    ,                        !- Real Time Pricing Charge Schedule Name
    ,                        !- Customer Baseline Load Schedule Name
    Comm Elect;              !- Group Name

!end VirginiaElec_GS-2MediumDemand
UtilityCost:Tariff,
    VirginiaElec_GS-1SmallGenServ,  !- Name
    Electricity:Facility,    !- Output Meter Name
    kWh,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    VirginiaElectSeasonSched,!- Season Schedule Name
    ,                        !- Month Schedule Name
    HalfHour,                !- Demand Window Length
    11.47,                   !- Monthly Charge or Variable Name
    ,                        !- Minimum Monthly Charge or Variable Name
    ,                        !- Real Time Pricing Charge Schedule Name
    ,                        !- Customer Baseline Load Schedule Name
    Comm Elect;              !- Group Name

!end VirginiaElec_GS-1SmallGenServ
UtilityCost:Tariff,
    VA_EIAMonthlyRateGas,    !- Name
    Gas:Facility,            !- Output Meter Name
    MCF,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    ,                        !- Season Schedule Name
    ,                        !- Month Schedule Name
    ,                        !- Demand Window Length
    0.0,                     !- Monthly Charge or Variable Name
    ,                        !- Minimum Monthly Charge or Variable Name
    ,                        !- Real Time Pricing Charge Schedule Name
    ,                        !- Customer Baseline Load Schedule Name
    Comm Gas;                !- Group Name


!-   ===========  ALL OBJECTS IN CLASS: UTILITYCOST:QUALIFY ===========

UtilityCost:Qualify,
    MinDemand500kw,          !- Name
    VirginiaElec_GS-3LargeOnPeak,  !- Tariff Name
    TotalDemand,             !- Variable Name
    Minimum,                 !- Qualify Type
    500,                     !- Threshold Value or Variable Name
    Annual,                  !- Season
    Count,                   !- Threshold Test
    12;                      !- Number of Months

UtilityCost:Qualify,
    MaxDemand500kw,          !- Name
    VirginiaElec_GS-2MediumDemand,  !- Tariff Name
    TotalDemand,             !- Variable Name
    Maximum,                 !- Qualify Type
    500,                     !- Threshold Value or Variable Name
    Annual,                  !- Season
    Count,                   !- Threshold Test
    1;                       !- Number of Months

UtilityCost:Qualify,
    MinDemand30kw,           !- Name
    VirginiaElec_GS-2MediumDemand,  !- Tariff Name
    TotalDemand,             !- Variable Name
    Minimum,                 !- Qualify Type
    30,                      !- Threshold Value or Variable Name
    Annual,                  !- Season
    Count,                   !- Threshold Test
    12;                      !- Number of Months

UtilityCost:Qualify,
    MaxDemand30kw,           !- Name
    VirginiaElec_GS-1SmallGenServ,  !- Tariff Name
    TotalDemand,             !- Variable Name
    Maximum,                 !- Qualify Type
    30,                      !- Threshold Value or Variable Name
    Annual,                  !- Season
    Count,                   !- Threshold Test
    1;                       !- Number of Months


!-   ===========  ALL OBJECTS IN CLASS: UTILITYCOST:CHARGE:SIMPLE ===========

UtilityCost:Charge:Simple,
    AnnualOn-PeakEnergyCharge,  !- Name
    VirginiaElec_GS-3LargeOnPeak,  !- Tariff Name
    PeakEnergy,              !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.004;                   !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    AnnualOffPeakEnergyCharge,  !- Name
    VirginiaElec_GS-3LargeOnPeak,  !- Tariff Name
    OffPeakEnergy,           !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.0027;                  !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    AnnualAllDayAEnergyCharge,  !- Name
    VirginiaElec_GS-3LargeOnPeak,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.0176;                  !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    AnnualAllDayBEnergyCharge,  !- Name
    VirginiaElec_GS-3LargeOnPeak,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.0014;                  !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    AnnualDistributionDemandCharge,  !- Name
    VirginiaElec_GS-3LargeOnPeak,  !- Tariff Name
    totalDemand,             !- Source Variable
    Annual,                  !- Season
    DemandCharges,           !- Category Variable Name
    2.12;                    !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    OnPeakElectSuppyDemandCharge,  !- Name
    VirginiaElec_GS-3LargeOnPeak,  !- Tariff Name
    peakDemand,              !- Source Variable
    Annual,                  !- Season
    DemandCharges,           !- Category Variable Name
    12.154;                  !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    AnnualElecSupplyAdjDemandCharge,  !- Name
    VirginiaElec_GS-3LargeOnPeak,  !- Tariff Name
    totalDemand,             !- Source Variable
    Annual,                  !- Season
    DemandCharges,           !- Category Variable Name
    -0.64;                   !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    taxofsixPercent,         !- Name
    VirginiaElec_GS-3LargeOnPeak,  !- Tariff Name
    SubTotal,                !- Source Variable
    Annual,                  !- Season
    Taxes,                   !- Category Variable Name
    0.06;                    !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    AnnualFuelRiderAEnergyCharge,  !- Name
    VirginiaElec_GS-2MediumDemand,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.0176;                  !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    AnnualFuelRiderBEnergyCharge,  !- Name
    VirginiaElec_GS-2MediumDemand,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.0014;                  !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    AnnualDistributionDemandCharge,  !- Name
    VirginiaElec_GS-2MediumDemand,  !- Tariff Name
    totalDemand,             !- Source Variable
    Annual,                  !- Season
    DemandCharges,           !- Category Variable Name
    3.387;                   !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    SummerDistributionDemandCharge,  !- Name
    VirginiaElec_GS-2MediumDemand,  !- Tariff Name
    totalDemand,             !- Source Variable
    Summer,                  !- Season
    DemandCharges,           !- Category Variable Name
    2.8440;                  !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    WinterDistributionDemandCharge,  !- Name
    VirginiaElec_GS-2MediumDemand,  !- Tariff Name
    totalDemand,             !- Source Variable
    Winter,                  !- Season
    DemandCharges,           !- Category Variable Name
    1.406;                   !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    taxofsixPercent,         !- Name
    VirginiaElec_GS-2MediumDemand,  !- Tariff Name
    SubTotal,                !- Source Variable
    Annual,                  !- Season
    Taxes,                   !- Category Variable Name
    0.06;                    !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    AnnualFuelRiderAEnergyCharge,  !- Name
    VirginiaElec_GS-1SmallGenServ,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.0176;                  !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    AnnualFuelRiderBEnergyCharge,  !- Name
    VirginiaElec_GS-1SmallGenServ,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.0014;                  !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    taxofsixPercent,         !- Name
    VirginiaElec_GS-1SmallGenServ,  !- Tariff Name
    SubTotal,                !- Source Variable
    Annual,                  !- Season
    Taxes,                   !- Category Variable Name
    0.06;                    !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    MonthlyRateGasCharge,    !- Name
    VA_EIAMonthlyRateGas,    !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    VA_MonthlyGasRates;      !- Cost per Unit Value or Variable Name

UtilityCost:Charge:Simple,
    TaxofSixPercent,         !- Name
    VA_EIAMonthlyRateGas,    !- Tariff Name
    SubTotal,                !- Source Variable
    Annual,                  !- Season
    Taxes,                   !- Category Variable Name
    0.06;                    !- Cost per Unit Value or Variable Name


!-   ===========  ALL OBJECTS IN CLASS: UTILITYCOST:CHARGE:BLOCK ===========

UtilityCost:Charge:Block,
    AnnualEnergycharge,      !- Name
    VirginiaElec_GS-2MediumDemand,  !- Tariff Name
    TotalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    ,                        !- Remaining Into Variable
    TotalDemand,             !- Block Size Multiplier Value or Variable Name
    150,                     !- Block Size 1 Value or Variable Name
    0.0462,                  !- Block 1 Cost per Unit Value or Variable Name
    300,                     !- Block Size 2 Value or Variable Name
    0.0259,                  !- Block 2 Cost per Unit Value or Variable Name
    450,                     !- Block Size 3 Value or Variable Name
    0.0112,                  !- Block 3 Cost per Unit Value or Variable Name
    remaining,               !- Block Size 4 Value or Variable Name
    0.0027;                  !- Block 4 Cost per Unit Value or Variable Name

UtilityCost:Charge:Block,
    SummerEnergycharge,      !- Name
    VirginiaElec_GS-1SmallGenServ,  !- Tariff Name
    TotalEnergy,             !- Source Variable
    Summer,                  !- Season
    EnergyCharges,           !- Category Variable Name
    ,                        !- Remaining Into Variable
    ,                        !- Block Size Multiplier Value or Variable Name
    1400,                    !- Block Size 1 Value or Variable Name
    0.0574,                  !- Block 1 Cost per Unit Value or Variable Name
    remaining,               !- Block Size 2 Value or Variable Name
    0.0629;                  !- Block 2 Cost per Unit Value or Variable Name

UtilityCost:Charge:Block,
    WinterEnergycharge,      !- Name
    VirginiaElec_GS-1SmallGenServ,  !- Tariff Name
    TotalEnergy,             !- Source Variable
    Winter,                  !- Season
    EnergyCharges,           !- Category Variable Name
    ,                        !- Remaining Into Variable
    ,                        !- Block Size Multiplier Value or Variable Name
    1400,                    !- Block Size 1 Value or Variable Name
    0.0574,                  !- Block 1 Cost per Unit Value or Variable Name
    remaining,               !- Block Size 2 Value or Variable Name
    0.0369;                  !- Block 2 Cost per Unit Value or Variable Name


!-   ===========  ALL OBJECTS IN CLASS: UTILITYCOST:VARIABLE ===========

UtilityCost:Variable,
    VA_MonthlyGasRates,      !- Name
    VA_EIAMonthlyRateGas,    !- Tariff Name
    Currency,                !- Variable Type
    9.65,                    !- January Value
    9.96,                    !- February Value
    9.37,                    !- March Value
    9.78,                    !- April Value
    10.23,                   !- May Value
    10.87,                   !- June Value
    11.06,                   !- July Value
    11.03,                   !- August Value
    10.82,                   !- September Value
    10.61,                   !- October Value
    9.25,                    !- November Value
    9.22;                    !- December Value


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,
    IDF,                     !- Key Field
    Unsorted;                !- Sort Option


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:DRAWING ===========

!***** Report Variables *****
Output:Surfaces:Drawing,
    DXF;                     !- Report Type


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:CONSTRUCTIONS ===========

Output:Constructions,
    Constructions;           !- Details Type 1


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:ENERGYMANAGEMENTSYSTEM ===========

Output:EnergyManagementSystem,
    Verbose,                 !- Actuator Availability Dictionary Reporting
    Verbose,                 !- Internal Variable Availability Dictionary Reporting
    None;                    !- EMS Runtime Language Debug Output Level


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
    AllSummaryAndMonthly;    !- Report 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:MONTHLY ===========

Output:Table:Monthly,
    Occupant Comfort Data Summary,  !- Name
    3,                       !- Digits After Decimal
    People Occupant Count,   !- Variable or Meter 1 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 1
    Zone Air Temperature,    !- Variable or Meter 2 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
    Zone Air Relative Humidity,  !- Variable or Meter 3 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 3
    Zone Thermal Comfort Mean Radiant Temperature,  !- Variable or Meter 4 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time,  !- Variable or Meter 5 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 5
    Zone Thermal Comfort Fanger Model PMV,  !- Variable or Meter 6 Name
    SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 6

Output:Table:Monthly,
    Source Energy Use Summary,  !- Name
    4,                       !- Digits After Decimal
    Source:Facility,         !- Variable or Meter 1 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    Emissions Data Summary,  !- Name
    4,                       !- Digits After Decimal
    CO2:Facility,            !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    NOx:Facility,            !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    SO2:Facility,            !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    PM:Facility,             !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Hg:Facility,             !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    WaterEnvironmentalFactors:Facility,  !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Carbon Equivalent:Facility,  !- Variable or Meter 7 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 7

Output:Table:Monthly,
    Outdoor Air Summary,     !- Name
    3,                       !- Digits After Decimal
    Zone People Occupant Count,  !- Variable or Meter 1 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 1
    Zone People Occupant Count,  !- Variable or Meter 2 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable or Meter 3 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 3
    Zone Infiltration Air Change Rate,  !- Variable or Meter 4 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
    Zone Ventilation Air Change Rate,  !- Variable or Meter 5 Name
    SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 5

Output:Table:Monthly,
    Ventilation Load Components,  !- Name
    3,                       !- Digits After Decimal
    Zone Mechanical Ventilation No Load Heat Removal Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Mechanical Ventilation Cooling Load Increase Energy,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Zone Mechanical Ventilation Cooling Load Increase Due to Overheating Energy,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Zone Mechanical Ventilation Cooling Load Decrease Energy,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Zone Mechanical Ventilation No Load Heat Addition Energy,  !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Zone Mechanical Ventilation Heating Load Increase Energy,  !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Zone Mechanical Ventilation Heating Load Increase Due to Overcooling Energy,  !- Variable or Meter 7 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 7
    Zone Mechanical Ventilation Heating Load Decrease Energy,  !- Variable or Meter 8 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 8

Output:Table:Monthly,
    Overall HVAC Air System Loads,  !- Name
    3,                       !- Digits After Decimal
    Air System Total Heating Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Air System Total Cooling Energy,  !- Variable or Meter 2 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
    Overall HVAC System Energy,  !- Name
    3,                       !- Digits After Decimal
    Electricity:HVAC,        !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Heating:Gas,             !- Variable or Meter 2 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
    Components of Peak Electrical Demand,  !- Name
    3,                       !- Digits After Decimal
    Electricity:Facility,    !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Electricity:Facility,    !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    InteriorLights:Electricity,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    Fans:Electricity,        !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Heating:Electricity,     !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Cooling:Electricity,     !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    ExteriorLights:Electricity,  !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Pumps:Electricity,       !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
    HeatRejection:Electricity,  !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
    ExteriorEquipment:Electricity,  !- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
    Humidification:Electricity,  !- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
    HeatRecovery:Electricity,!- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
    WaterSystems:Electricity,!- Variable or Meter 14 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
    Refrigeration:Electricity,  !- Variable or Meter 15 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 15
    Generators:Electricity,  !- Variable or Meter 16 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 16
    ElectricityProduced:Facility,  !- Variable or Meter 17 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 17

Output:Table:Monthly,
    Components of Peak Net Electrical Demand,  !- Name
    3,                       !- Digits After Decimal
    ElectricityNet:Facility, !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    ElectricityNet:Facility, !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    InteriorLights:Electricity,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    Fans:Electricity,        !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Heating:Electricity,     !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Cooling:Electricity,     !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    ExteriorLights:Electricity,  !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Pumps:Electricity,       !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
    HeatRejection:Electricity,  !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
    ExteriorEquipment:Electricity,  !- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
    Humidification:Electricity,  !- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
    HeatRecovery:Electricity,!- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
    WaterSystems:Electricity,!- Variable or Meter 14 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
    Refrigeration:Electricity,  !- Variable or Meter 15 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 15
    Generators:Electricity,  !- Variable or Meter 16 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 16
    ElectricityProduced:Facility,  !- Variable or Meter 17 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 17

Output:Table:Monthly,
    Setpoints Not Met With Temperatures,  !- Name
    2,                       !- Digits After Decimal
    Zone Heating Setpoint Not Met Time,  !- Variable or Meter 1 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 1
    Zone Mean Air Temperature,  !- Variable or Meter 2 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
    Zone Heating Setpoint Not Met While Occupied Time,  !- Variable or Meter 3 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 3
    Zone Mean Air Temperature,  !- Variable or Meter 4 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
    Zone Cooling Setpoint Not Met Time,  !- Variable or Meter 5 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 5
    Zone Mean Air Temperature,  !- Variable or Meter 6 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 6
    Zone Cooling Setpoint Not Met While Occupied Time,  !- Variable or Meter 7 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 7
    Zone Mean Air Temperature,  !- Variable or Meter 8 Name
    SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 8

Output:Table:Monthly,
    Comfort Report - Simple 55,  !- Name
    2,                       !- Digits After Decimal
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time,  !- Variable or Meter 1 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 1
    Zone Mean Air Temperature,  !- Variable or Meter 2 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
    Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time,  !- Variable or Meter 3 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 3
    Zone Mean Air Temperature,  !- Variable or Meter 4 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time,  !- Variable or Meter 5 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 5
    Zone Mean Air Temperature,  !- Variable or Meter 6 Name
    SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 6


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
    CommaAndHTML;            !- Column Separator


! PART3: EEM44_Retrofit_MECH_Boiler: boiler output variable may be conflict with those from EEM33
! part 3: before line 15650 (base) insert line 15660-15673 (advn)


! -------------------------- PART 19: 04_06_09_17_33 --------------------------
! Feb 18, 2014: revise based on revised LargeOffice_13_CondWTempReset.idf: line 15638 - 15653 switched with 15595 -15560 of EEM13
! pay attention to the condition
! Feb 18, 2014: revised based on LargeOffice_33_OptimStart_Feb10.idf: line 15642-15647 (baseline), 15835-15870 (optimal Start), 15767-15827 (OptimalStop)
! part13 of (EEM33): line 15644-15647 (base) <--> line 15769-158273 (stop) <--> line 15745-15768 (start)
! PART9 $EEM23_AdvCtrl_MECH_nightPurge: Has to be considered with EEM33 together
! 9th part: switch : baseline model line 15607 - 15612 (base) with 15756 -  15771 (night purge)
!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

Output:Variable,
    *,                       !- Key Value
    Pump Mass Flow Rate,     !- Variable Name
    Hourly;                  !- Reporting Frequency








! PART6 EEM26_AdvCtrl_MECH_WECO: the chiller part load ratio output variable is in Jan22 baseline but not in Jan24b baseline
! part 6: insert line 15653-15661 (advn) before "Chiller Part Load Ratio" at line 15614 of (base)
!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

Output:Variable,
    *,                       !- Key Value
    Pump Mass Flow Rate,     !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Tower Fan Electric Power,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Tower Mass Flow Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency








! ------------------------------ PART 7: 08_StaticPReset ----------------------
! 7th part: insert at baseline line 15709, line 15810-15840 of VAV and 15724-15752 of TOD
! objects only for TOD and VAV, need to be inserted in the right places.
! StaticPReset: Reset_VAV, Reset_VAV






!- PART6: EEM34_GridDR_MECH_Set: insert schedule line 15727-15745
Output:Variable,
    *,                       !- Key Value
    Cool_Tstat,              !- Variable Name
    Timestep;                !- Reporting Frequency
    

!- PART6: EEM34_GridDR_MECH_Set: insert schedule line 15727-15745
Output:Variable,
    *,                       !- Key Value
    Facility Total Electric Demand Power,  !- Variable Name
    Timestep;                !- Reporting Frequency
    
Output:Variable,
    *,                       !- Key Value
    DemandKW,                  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    CPP_Event_Sensor,        !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    CLGSETP_SCH_Base_ExtendedHVAC,  !- Key Value
    SChedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency
    



    
    
    

!- PART6: EEM35_GridDR_MECH_precool: insert schedule line 15741-15759
!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

Output:Variable,
    *,                       !- Key Value
    Pump Mass Flow Rate,     !- Variable Name
    Hourly;                  !- Reporting Frequency
    


!- PART7: EEM36_GridDR_MECH_DutyCyc: insert schedule line 15892-15942 (advn) vs 15642-15647 (base)
!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

Output:Variable,
    *,                       !- Key Value
    Pump Mass Flow Rate,     !- Variable Name
    Hourly;                  !- Reporting Frequency
 




!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER ===========

Output:Meter,
    Facility:Electricity,    !- Name
    Hourly;                  !- Reporting Frequency

Output:Meter,
    Facility:Gas,            !- Name
    Hourly;                  !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER:METERFILEONLY ===========

Output:Meter:MeterFileOnly,
    Electricity:Facility,    !- Name
    hourly;                  !- Reporting Frequency

Output:Meter:MeterFileOnly,
    ElectricityProduced:Facility,  !- Name
    hourly;                  !- Reporting Frequency

Output:Meter:MeterFileOnly,
    ElectricityNet:Facility, !- Name
    hourly;                  !- Reporting Frequency

Output:Meter:MeterFileOnly,
    Gas:Facility,            !- Name
    hourly;                  !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: ENVIRONMENTALIMPACTFACTORS ===========

! ***ENVIRONMENTAL FACTORS REPORTING***
EnvironmentalImpactFactors,
    0.663,                   !- District Heating Efficiency
    4.18,                    !- District Cooling COP {W/W}
    0.585,                   !- Steam Conversion Efficiency
    80.7272,                 !- Total Carbon Equivalent Emission Factor From N2O {kg/kg}
    6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
    0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}

EnvironmentalImpactFactors,
    0.663,                   !- District Heating Efficiency
    4.18,                    !- District Cooling COP {W/W}
    0.585,                   !- Steam Conversion Efficiency
    80.7272,                 !- Total Carbon Equivalent Emission Factor From N2O {kg/kg}
    6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
    0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}


!-   ===========  ALL OBJECTS IN CLASS: FUELFACTORS ===========

! Virginia electricity source and emission factors based on Deru and Torcellini 2007
FuelFactors,
    Electricity,             !- Existing Fuel Resource Name
    kg,                      !- Units of Measure
    ,                        !- Energy per Unit Factor
    3.576,                   !- Source Energy Factor {J/J}
    ,                        !- Source Energy Schedule Name
    1.681E+02,               !- CO2 Emission Factor {g/MJ}
    ,                        !- CO2 Emission Factor Schedule Name
    1.228E-01,               !- CO Emission Factor {g/MJ}
    ,                        !- CO Emission Factor Schedule Name
    3.167E-01,               !- CH4 Emission Factor {g/MJ}
    ,                        !- CH4 Emission Factor Schedule Name
    3.361E-01,               !- NOx Emission Factor {g/MJ}
    ,                        !- NOx Emission Factor Schedule Name
    3.528E-03,               !- N2O Emission Factor {g/MJ}
    ,                        !- N2O Emission Factor Schedule Name
    1.014E+00,               !- SO2 Emission Factor {g/MJ}
    ,                        !- SO2 Emission Factor Schedule Name
    0.0,                     !- PM Emission Factor {g/MJ}
    ,                        !- PM Emission Factor Schedule Name
    9.139E-03,               !- PM10 Emission Factor {g/MJ}
    ,                        !- PM10 Emission Factor Schedule Name
    0.0,                     !- PM2.5 Emission Factor {g/MJ}
    ,                        !- PM2.5 Emission Factor Schedule Name
    0.0,                     !- NH3 Emission Factor {g/MJ}
    ,                        !- NH3 Emission Factor Schedule Name
    1.106E-02,               !- NMVOC Emission Factor {g/MJ}
    ,                        !- NMVOC Emission Factor Schedule Name
    4.083E-06,               !- Hg Emission Factor {g/MJ}
    ,                        !- Hg Emission Factor Schedule Name
    1.286E-05,               !- Pb Emission Factor {g/MJ}
    ,                        !- Pb Emission Factor Schedule Name
    0.063066,                !- Water Emission Factor {L/MJ}
    ,                        !- Water Emission Factor Schedule Name
    0,                       !- Nuclear High Level Emission Factor {g/MJ}
    ,                        !- Nuclear High Level Emission Factor Schedule Name
    0;                       !- Nuclear Low Level Emission Factor {m3/MJ}

! Deru and Torcellini 2007
! Source Energy and Emission Factors for Energy Use in Buildings
! NREL/TP-550-38617
! source factor and Higher Heating Values from Table 5
! post-combustion emission factors for boiler from Table 9 (with factor of 1000 correction for natural gas)
FuelFactors,
    NaturalGas,              !- Existing Fuel Resource Name
    m3,                      !- Units of Measure
    37631000,                !- Energy per Unit Factor
    1.092,                   !- Source Energy Factor {J/J}
    ,                        !- Source Energy Schedule Name
    5.21E+01,                !- CO2 Emission Factor {g/MJ}
    ,                        !- CO2 Emission Factor Schedule Name
    3.99E-02,                !- CO Emission Factor {g/MJ}
    ,                        !- CO Emission Factor Schedule Name
    1.06E-03,                !- CH4 Emission Factor {g/MJ}
    ,                        !- CH4 Emission Factor Schedule Name
    4.73E-02,                !- NOx Emission Factor {g/MJ}
    ,                        !- NOx Emission Factor Schedule Name
    1.06E-03,                !- N2O Emission Factor {g/MJ}
    ,                        !- N2O Emission Factor Schedule Name
    2.68E-04,                !- SO2 Emission Factor {g/MJ}
    ,                        !- SO2 Emission Factor Schedule Name
    0.0,                     !- PM Emission Factor {g/MJ}
    ,                        !- PM Emission Factor Schedule Name
    3.59E-03,                !- PM10 Emission Factor {g/MJ}
    ,                        !- PM10 Emission Factor Schedule Name
    0.0,                     !- PM2.5 Emission Factor {g/MJ}
    ,                        !- PM2.5 Emission Factor Schedule Name
    0,                       !- NH3 Emission Factor {g/MJ}
    ,                        !- NH3 Emission Factor Schedule Name
    2.61E-03,                !- NMVOC Emission Factor {g/MJ}
    ,                        !- NMVOC Emission Factor Schedule Name
    1.11E-07,                !- Hg Emission Factor {g/MJ}
    ,                        !- Hg Emission Factor Schedule Name
    2.13E-07,                !- Pb Emission Factor {g/MJ}
    ,                        !- Pb Emission Factor Schedule Name
    0,                       !- Water Emission Factor {L/MJ}
    ,                        !- Water Emission Factor Schedule Name
    0,                       !- Nuclear High Level Emission Factor {g/MJ}
    ,                        !- Nuclear High Level Emission Factor Schedule Name
    0;                       !- Nuclear Low Level Emission Factor {m3/MJ}

!Currently Florida Power and Light data from 2008
!Chosen because of four updated locations, EIA reports Florida's commercial rates as
!being closest to the national average (just 3% off).
!
!ALL BUT GSD-1 IS COMMENTED OUT FOR TSD RUNS. QUALIFYING OBJECTS FOR GSD-1 ARE COMMENTED OUT.
!
!No. of elect rates is 11
!
!   FPL_GS-1_nonDemand, source FP&L Electric Tariff, effective 2007-05-01
!   FPL_GST-1_nonDemand_TOU, source FP&L Electric Tariff, effective 2007-05-01
!   FPL_GSD-1_GeneralServiceDemand, source FP&L Electric Tariff, effective 2007-05-01
!   FPL_GSDT-1_GeneralServiceDemand_TOU, source FP&L Electric Tariff, effective 2007-05-01
!   FPL_GSLD-1_GeneralServiceLargeDemand, source FP&L Electric Tariff, effective 2007-05-01
!   FPL_GSLDT-1_GeneralServiceLargeDemand_TOU, source FP&L Electric Tariff, effective 2007-05-01
!   FPL_GSLD-2_GeneralServiceLargeDemand, source FP&L Electric Tariff, effective 2007-05-01
!   FPL_GSLDT-2_GeneralServiceLargeDemand_TOU, source FP&L Electric Tariff, effective 2007-05-01
!   FPL_HLFT-1_HighLoadFactor_TOU, source FP&L Electric Tariff, effective 2007-05-01
!   FPL_HLFT-2_HighLoadFactor_TOU, source FP&L Electric Tariff, effective 2007-05-01
!   FPL_HLFT-3_HighLoadFactor_TOU, source FP&L Electric Tariff, effective 2007-05-01
!
!
!Avg. tax rate: 7.1%
!   Population weighted average based on U.S. Census state population estimates July 1, 2008
!   And Sales Tax Clearinghouse "Browse States", state + average county and city sales taxes
!   Both accessed June 20, 2009
!
!Gas rates are national average
!  Avg_EIAMonthlyRateGas,  Source EIA historical April2006 thru Mar2009
!  Averaged rates for last three years because prices have been so volitile
!  in 2007 and 2008.
!
!  National Average electricity source and emission factors based on Deru and Torcellini 2007
FuelFactors,
    Electricity,             !- Existing Fuel Resource Name
    kg,                      !- Units of Measure
    ,                        !- Energy per Unit Factor
    3.365,                   !- Source Energy Factor {J/J}
    ,                        !- Source Energy Schedule Name
    1.983E+02,               !- CO2 Emission Factor {g/MJ}
    ,                        !- CO2 Emission Factor Schedule Name
    1.014e-01,               !- CO Emission Factor {g/MJ}
    ,                        !- CO Emission Factor Schedule Name
    4.667E-01,               !- CH4 Emission Factor {g/MJ}
    ,                        !- CH4 Emission Factor Schedule Name
    3.472E-01,               !- NOx Emission Factor {g/MJ}
    ,                        !- NOx Emission Factor Schedule Name
    4.694E-03,               !- N2O Emission Factor {g/MJ}
    ,                        !- N2O Emission Factor Schedule Name
    1.053E+00,               !- SO2 Emission Factor {g/MJ}
    ,                        !- SO2 Emission Factor Schedule Name
    0.0,                     !- PM Emission Factor {g/MJ}
    ,                        !- PM Emission Factor Schedule Name
    1.156E-02,               !- PM10 Emission Factor {g/MJ}
    ,                        !- PM10 Emission Factor Schedule Name
    0.0,                     !- PM2.5 Emission Factor {g/MJ}
    ,                        !- PM2.5 Emission Factor Schedule Name
    0.0,                     !- NH3 Emission Factor {g/MJ}
    ,                        !- NH3 Emission Factor Schedule Name
    9.000E-03,               !- NMVOC Emission Factor {g/MJ}
    ,                        !- NMVOC Emission Factor Schedule Name
    3.861E-06,               !- Hg Emission Factor {g/MJ}
    ,                        !- Hg Emission Factor Schedule Name
    1.644E-05,               !- Pb Emission Factor {g/MJ}
    ,                        !- Pb Emission Factor Schedule Name
    2.102,                   !- Water Emission Factor {L/MJ}
    ,                        !- Water Emission Factor Schedule Name
    0,                       !- Nuclear High Level Emission Factor {g/MJ}
    ,                        !- Nuclear High Level Emission Factor Schedule Name
    0;                       !- Nuclear Low Level Emission Factor {m3/MJ}

! Deru and Torcellini 2007
! Source Energy and Emission Factors for Energy Use in Buildings
! NREL/TP-550-38617
! source factor and Higher Heating Values from Table 5
! post-combustion emission factors for boiler from Table 9 (with factor of 1000 correction for natural gas)
FuelFactors,
    NaturalGas,              !- Existing Fuel Resource Name
    m3,                      !- Units of Measure
    37631000,                !- Energy per Unit Factor
    1.092,                   !- Source Energy Factor {J/J}
    ,                        !- Source Energy Schedule Name
    5.21E+01,                !- CO2 Emission Factor {g/MJ}
    ,                        !- CO2 Emission Factor Schedule Name
    3.99E-02,                !- CO Emission Factor {g/MJ}
    ,                        !- CO Emission Factor Schedule Name
    1.06E-03,                !- CH4 Emission Factor {g/MJ}
    ,                        !- CH4 Emission Factor Schedule Name
    4.73E-02,                !- NOx Emission Factor {g/MJ}
    ,                        !- NOx Emission Factor Schedule Name
    1.06E-03,                !- N2O Emission Factor {g/MJ}
    ,                        !- N2O Emission Factor Schedule Name
    2.68E-04,                !- SO2 Emission Factor {g/MJ}
    ,                        !- SO2 Emission Factor Schedule Name
    0.0,                     !- PM Emission Factor {g/MJ}
    ,                        !- PM Emission Factor Schedule Name
    3.59E-03,                !- PM10 Emission Factor {g/MJ}
    ,                        !- PM10 Emission Factor Schedule Name
    0.0,                     !- PM2.5 Emission Factor {g/MJ}
    ,                        !- PM2.5 Emission Factor Schedule Name
    0,                       !- NH3 Emission Factor {g/MJ}
    ,                        !- NH3 Emission Factor Schedule Name
    2.61E-03,                !- NMVOC Emission Factor {g/MJ}
    ,                        !- NMVOC Emission Factor Schedule Name
    1.11E-07,                !- Hg Emission Factor {g/MJ}
    ,                        !- Hg Emission Factor Schedule Name
    2.13E-07,                !- Pb Emission Factor {g/MJ}
    ,                        !- Pb Emission Factor Schedule Name
    0,                       !- Water Emission Factor {L/MJ}
    ,                        !- Water Emission Factor Schedule Name
    0,                       !- Nuclear High Level Emission Factor {g/MJ}
    ,                        !- Nuclear High Level Emission Factor Schedule Name
    0;                       !- Nuclear Low Level Emission Factor {m3/MJ}

!
FuelFactors,
    FuelOil#1,               !- Existing Fuel Resource Name
    m3,                      !- Units of Measure
    38.656E+09,              !- Energy per Unit Factor
    1.158,                   !- Source Energy Factor {J/J}
    ,                        !- Source Energy Schedule Name
    7.06E+01,                !- CO2 Emission Factor {g/MJ}
    ,                        !- CO2 Emission Factor Schedule Name
    1.68E-02,                !- CO Emission Factor {g/MJ}
    ,                        !- CO Emission Factor Schedule Name
    7.19E-04,                !- CH4 Emission Factor {g/MJ}
    ,                        !- CH4 Emission Factor Schedule Name
    6.67E-02,                !- NOx Emission Factor {g/MJ}
    ,                        !- NOx Emission Factor Schedule Name
    3.70E-04,                !- N2O Emission Factor {g/MJ}
    ,                        !- N2O Emission Factor Schedule Name
    1.06E-01,                !- SO2 Emission Factor {g/MJ}
    ,                        !- SO2 Emission Factor Schedule Name
    0.0,                     !- PM Emission Factor {g/MJ}
    ,                        !- PM Emission Factor Schedule Name
    5.82E-03,                !- PM10 Emission Factor {g/MJ}
    ,                        !- PM10 Emission Factor Schedule Name
    0.0,                     !- PM2.5 Emission Factor {g/MJ}
    ,                        !- PM2.5 Emission Factor Schedule Name
    0,                       !- NH3 Emission Factor {g/MJ}
    ,                        !- NH3 Emission Factor Schedule Name
    1.14E-03,                !- NMVOC Emission Factor {g/MJ}
    ,                        !- NMVOC Emission Factor Schedule Name
    0.0,                     !- Hg Emission Factor {g/MJ}
    ,                        !- Hg Emission Factor Schedule Name
    0.0,                     !- Pb Emission Factor {g/MJ}
    ,                        !- Pb Emission Factor Schedule Name
    0,                       !- Water Emission Factor {L/MJ}
    ,                        !- Water Emission Factor Schedule Name
    0,                       !- Nuclear High Level Emission Factor {g/MJ}
    ,                        !- Nuclear High Level Emission Factor Schedule Name
    0;                       !- Nuclear Low Level Emission Factor {m3/MJ}

FuelFactors,
    Propane,                 !- Existing Fuel Resource Name
    m3,                      !- Units of Measure
    25.362E+09,              !- Energy per Unit Factor
    1.151,                   !- Source Energy Factor {J/J}
    ,                        !- Source Energy Schedule Name
    6.27E+01,                !- CO2 Emission Factor {g/MJ}
    ,                        !- CO2 Emission Factor Schedule Name
    1.03E-02,                !- CO Emission Factor {g/MJ}
    ,                        !- CO Emission Factor Schedule Name
    1.03E-03,                !- CH4 Emission Factor {g/MJ}
    ,                        !- CH4 Emission Factor Schedule Name
    7.41E-02,                !- NOx Emission Factor {g/MJ}
    ,                        !- NOx Emission Factor Schedule Name
    4.61E-03,                !- N2O Emission Factor {g/MJ}
    ,                        !- N2O Emission Factor Schedule Name
    0.0,                     !- SO2 Emission Factor {g/MJ}
    ,                        !- SO2 Emission Factor Schedule Name
    0.0,                     !- PM Emission Factor {g/MJ}
    ,                        !- PM Emission Factor Schedule Name
    2.31E-03,                !- PM10 Emission Factor {g/MJ}
    ,                        !- PM10 Emission Factor Schedule Name
    0.0,                     !- PM2.5 Emission Factor {g/MJ}
    ,                        !- PM2.5 Emission Factor Schedule Name
    0.0,                     !- NH3 Emission Factor {g/MJ}
    ,                        !- NH3 Emission Factor Schedule Name
    1.79E-03,                !- NMVOC Emission Factor {g/MJ}
    ,                        !- NMVOC Emission Factor Schedule Name
    0.0,                     !- Hg Emission Factor {g/MJ}
    ,                        !- Hg Emission Factor Schedule Name
    0.0,                     !- Pb Emission Factor {g/MJ}
    ,                        !- Pb Emission Factor Schedule Name
    0,                       !- Water Emission Factor {L/MJ}
    ,                        !- Water Emission Factor Schedule Name
    0,                       !- Nuclear High Level Emission Factor {g/MJ}
    ,                        !- Nuclear High Level Emission Factor Schedule Name
    0;                       !- Nuclear Low Level Emission Factor {m3/MJ}


!- !-   ===========  ALL OBJECTS IN CLASS: OUTPUT:PREPROCESSORMESSAGE ===========
!- 
!- Output:PreprocessorMessage,
!-     Conversion 7.2 => 8.0,   !- Preprocessor Name
!-     Warning,                 !- Error Severity
!-     ZoneHVAC:WaterToAirHeatPump="ZN_1_FLR_1_SEC_6 WSHP",  !- Message Line 1
!-     defaults for this object have changed. Results may be different than previous. See,  !- Message Line 2
!-     InputOutputReference document for details.;  !- Message Line 3
!- 
!- Output:PreprocessorMessage,
!-     Conversion 7.2 => 8.0,   !- Preprocessor Name
!-     Warning,                 !- Error Severity
!-     ZoneHVAC:WaterToAirHeatPump="ZN_1_FLR_2_SEC_6 WSHP",  !- Message Line 1
!-     defaults for this object have changed. Results may be different than previous. See,  !- Message Line 2
!-     InputOutputReference document for details.;  !- Message Line 3
!- 
!- Output:PreprocessorMessage,
!-     Conversion 7.2 => 8.0,   !- Preprocessor Name
!-     Warning,                 !- Error Severity
!-     ZoneHVAC:WaterToAirHeatPump="ZN_1_FLR_3_SEC_6 WSHP",  !- Message Line 1
!-     defaults for this object have changed. Results may be different than previous. See,  !- Message Line 2
!-     InputOutputReference document for details.;  !- Message Line 3



! --------------------------------- PART3: 05_SATReset ----------------------
! part 3: line 15958 -- end bottom of the template









    





!- PART2: EEM37_GridDR_LTG_Clean: insert schedule line 16050-16103 to the end
    


!- PART`: EEM38_GridDR_MECH_ChilledWater: insert schedule line 15994-16146 to the end
   




! ONLY KEEP one DR_EVENT schedule

Output:Variable,
    DR_Event,                !- Key Value
    Schedule Value,          !- Variable Name
    Timestep,                !- Reporting Frequency
    ALWAYS_ON;               !- Schedule Name

