!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
! WeatherFile:  USA_NM_Albuquerque.Intl.AP.723650_TMY3.epw
! IDF File:     /phome/comstd/CtrlBenefit/simulation/OfficeSmall/sim_package/input.nobackup/PkgA1_OfficeSmall_LowSevere_Albuquerque.idf
! Run Case:     PkgA1_OfficeSmall_LowSevere_Albuquerque
! GPARM parameters as input:
!    Case = PkgA1_OfficeSmall_LowSevere_Albuquerque
!    Wfile_TMY3 = USA_NM_Albuquerque.Intl.AP.723650_TMY3.epw
!    EEM01_Retune_MECH_SENS = 1C
!    EEM02_Retune_MECH_REFRG = 10pct
!    EEM04_Retune_Mech_HVAC = 2Hr
!    EEM06_Retune_Mech_ECON = base
!    EEM07_Retune_MECH_ExtFanShut = base
!    EEM09_Retune_Mech_DAMP = base
!    EEM17_Retune_Mech_DBAN = base
!    EEM18_AdvCtrl_MECH_DCV = base
!    EEM19_AdCtrl_LTG_OCCS = base
!    EEM20_AdvCtrl_MECH_DLgtCtrl = base
!    EEM21_AdvCtrl_LTG_EXT = base
!    EEM22_AdCtrl_PLUG_PlugCtrl = base
!    EEM23_AdvCtrl_MECH_nightPurge = base
!    EEM24_AdvCtrl_MECH_RTU = base
!    EEM33_PoCtrl_Mech_OPTM = base
!    EEM34_GridDR_MECH_Set = base
!    EEM35_GridDR_MECH_precool = base
!    EEM36_GridDR_MECH_DutyCyc = base
!    EEM37_GridDR_LTG_Clean = base
!    EEM41_Retrofit_MECH_LTG = base
!    EEM42_Retrofit_LTG_EXT = base
!    EEM46_Retrofit_MECH_COP = base
!    EEM47_Retrofit_MECH_EVAP = base
!    EEM48_Retrofit_MECH_PUHP = base
!    EEM49_Retrofit_MECH_SWH = base
!    EEM51_Retrofit_ENV_Window = base
!    EEM52_Retrofit_ENV_Wall = base
!    EEM53_Retrofit_ENV_Roof = base





!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

Version,
    8.1;                     !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    Yes,                     !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    Office Small AEDG-50,    !- Name
    0,                       !- North Axis {deg}
    Suburbs,                 !- Terrain
    0.5,                     !- Loads Convergence Tolerance Value
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

ShadowCalculation,
    AverageOverDaysInFrequency,  !- Calculation Method
    30;                      !- Calculation Frequency


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,
    TARP;                    !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,
    TARP;                    !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,
    ConductionTransferFunction;  !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========


Timestep,
    12;                       	!- Number of Timesteps per Hour
    25;                      !- Maximum HVAC Iterations
    
    
! general CZ related variables



!-   =========== 1111111111 Design Day Weather ===========
! Site:Location and design-day objects created by:
! /tools/bin/ddy2idf /phome/weather/EnergyPlus/tmy3.new/all/USA_NM_Albuquerque.Intl.AP.723650_TMY3.ddy
!
Site:Location,
  Albuquerque Intl Arpt  Isis_NM_USA Design_Conditions,     !- Site:Location Name
      35.04,     !- Latitude {N+ S-}
    -106.62,     !- Longitude {W- E+}
      -7.00,     !- Time Zone Relative to GMT {GMT+/-}
    1619.00;     !- Elevation {m}

SizingPeriod:DesignDay,
  Albuquerque Intl Arpt  Isis Ann Htg 99.6% Condns DB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
       -7.9,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,      !- Humidity Condition Type
       -7.9,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily WetBulb Temperature Range {deltaC}
     83328.,      !- Barometric Pressure {Pa}
        3.2,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
          0,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}

SizingPeriod:DesignDay,
  Albuquerque Intl Arpt  Isis Ann Clg .4% Condns DB=>MWB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       35.1,      !- Maximum Dry-Bulb Temperature {C}
       13.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,      !- Humidity Condition Type
       15.7,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily WetBulb Temperature Range {deltaC}
     83328.,      !- Barometric Pressure {Pa}
        4.4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        220,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.463,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      1.887;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)




!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    ,                        !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    12,                      !- End Month
    31,                      !- End Day of Month
    Sunday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    1;                       !- Number of Times Runperiod to be Repeated


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:SPECIALDAYS ===========

!===============================================================================
! USHolidays-DST.idf
!
! US National Holidays
RunPeriodControl:SpecialDays,
    New Years Day,           !- Name
    January 1,               !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Veterans Day,            !- Name
    November 11,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Christmas,               !- Name
    December 25,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Independence Day,        !- Name
    July 4,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    MLK Day,                 !- Name
    3rd Monday in January,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Presidents Day,          !- Name
    3rd Monday in February,  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Memorial Day,            !- Name
    Last Monday in May,      !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Labor Day,               !- Name
    1st Monday in September, !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Columbus Day,            !- Name
    2nd Monday in October,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Thanksgiving,            !- Name
    4th Thursday in November,!- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========

! Daylight Saving Period in US
RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,     !- Start Date
    1st Sunday in November;  !- End Date



!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========





!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========








!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

	













!-   ===========  ALL OBJECTS IN CLASS: SITE:WATERMAINSTEMPERATURE ===========

Site:WaterMainsTemperature,
    Correlation,             !- Calculation Method
    ,                        !- Temperature Schedule Name
    13.63,                   !- Annual Average Outdoor Air Temperature {C}
    23.5;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    Any Number,              !- Name
    0.0,                     !- Lower Limit Value
    1000,                    !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    COMPACT HVAC Any Number; !- Name

ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete;                !- Numeric Type


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    Always-On,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4

Schedule:Compact,
    Always-Off,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.0;                     !- Field 4

Schedule:Compact,
    Occ 1/0,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 07:00,            !- Field 5
    0.1,                     !- Field 6
    Until: 08:00,            !- Field 7
    0.2,                     !- Field 8
    Until: 12:00,            !- Field 9
    0.95,                    !- Field 10
    Until: 13:00,            !- Field 11
    0.5,                     !- Field 12
    Until: 17:00,            !- Field 13
    0.95,                    !- Field 14
    Until: 18:00,            !- Field 15
    0.3,                     !- Field 16
    Until: 22:00,            !- Field 17
    0.1,                     !- Field 18
    Until: 24:00,            !- Field 19
    0.05,                    !- Field 20
    For: SummerDesignDay,    !- Field 21
    Until: 06:00,            !- Field 22
    0.0,                     !- Field 23
    Until: 22:00,            !- Field 24
    1.0,                     !- Field 25
    Until: 24:00,            !- Field 26
    0.05,                    !- Field 27
    For: Saturday,           !- Field 28
    Until: 06:00,            !- Field 29
    0.0,                     !- Field 30
    Until: 08:00,            !- Field 31
    0.1,                     !- Field 32
    Until: 12:00,            !- Field 33
    0.3,                     !- Field 34
    Until: 17:00,            !- Field 35
    0.1,                     !- Field 36
    Until: 19:00,            !- Field 37
    0.05,                    !- Field 38
    Until: 24:00,            !- Field 39
    0.0,                     !- Field 40
    For: WinterDesignDay,    !- Field 41
    Until: 24:00,            !- Field 42
    0.0,                     !- Field 43
    For: Sunday Holidays AllOtherDays,  !- Field 44
    Until: 06:00,            !- Field 45
    0.0,                     !- Field 46
    Until: 18:00,            !- Field 47
    0.05,                    !- Field 48
    Until: 24:00,            !- Field 49
    0.0;                     !- Field 50

! EEM19_AdCtrl_LTG_OCCS
! line 420-462
Schedule:Compact,
    Lgt 1/0,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,            !- Field 3
    0.15,                    !- Field 4
    Until: 07:00,            !- Field 5
    0.15,                    !- Field 6
    Until: 08:00,            !- Field 7
    0.3,                     !- Field 8
    Until: 17:00,            !- Field 9
    0.9,                     !- Field 10
    Until: 18:00,            !- Field 11
    0.5,                     !- Field 12
    Until: 20:00,            !- Field 13
    0.3,                     !- Field 14
    Until: 22:00,            !- Field 15
    0.2,                     !- Field 16
    Until: 23:00,            !- Field 17
    0.15,                    !- Field 18
    Until: 24:00,            !- Field 19
    0.15,                    !- Field 20
    For: SummerDesignDay,    !- Field 21
    Until: 24:00,            !- Field 22
    1.0,                     !- Field 23
    For: Saturday,           !- Field 24
    Until: 06:00,            !- Field 25
    0.15,                    !- Field 26
    Until: 08:00,            !- Field 27
    0.15,                    !- Field 28
    Until: 12:00,            !- Field 29
    0.3,                     !- Field 30
    Until: 17:00,            !- Field 31
    0.15,                    !- Field 32
    Until: 24:00,            !- Field 33
    0.15,                    !- Field 34
    For: WinterDesignDay,    !- Field 35
    Until: 24:00,            !- Field 36
    0.0,                     !- Field 37
    For: Sunday Holidays AllOtherDays,  !- Field 38
    Until: 24:00,            !- Field 39
    0.15;                    !- Field 40







!- PART1: EEM37_GridDR_LTG_Clean: insert schedule line 464-506
    


! ONLY KEEP one DR_EVENT schedule
Schedule:File,
    DR_Event,                !- Name
    Any Number,                  !- Schedule Type Limits Name
    /phome/comstd/CtrlBenefit/simulation/DR_ScheduleFiles/AlbuquerqueDR.csv,  !- File Name
    1,                       !- Column Number
    0,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    No,                      !- Interpolate to Timestep
    60;                      !- Minutes per Item









Schedule:Compact,
    Occup Sensor 1/0,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays,           !- Field 2
    Until: 5:00,             !- Field 3
    0.18,                    !- Field 4
    Until: 7:00,             !- Field 5
    0.23,                    !- Field 6
    Until: 8:00,             !- Field 7
    0.42,                    !- Field 8
    Until: 12:00,            !- Field 9
    0.765,                   !- Field 10
    Until: 13:00,            !- Field 11
    0.68,                    !- Field 12
    Until: 17:00,            !- Field 13
    0.765,                   !- Field 14
    Until: 18:00,            !- Field 15
    0.61,                    !- Field 16
    Until: 19:00,            !- Field 17
    0.42,                    !- Field 18
    Until: 22:00,            !- Field 19
    0.32,                    !- Field 20
    Until: 23:00,            !- Field 21
    0.23,                    !- Field 22
    Until: 24:00,            !- Field 23
    0.18,                    !- Field 24
    For: Weekends,           !- Field 25
    Until: 24:00,            !- Field 26
    0.18,                    !- Field 27
    For: Holiday,            !- Field 28
    Until: 24:00,            !- Field 29
    0.18,                    !- Field 30
    For: WinterDesignDay,    !- Field 31
    Until: 24:00,            !- Field 32
    0.0,                     !- Field 33
    For: SummerDesignDay,    !- Field 34
    Until: 24:00,            !- Field 35
    1.0,                     !- Field 36
    For: CustomDay1,         !- Field 37
    Until: 24:00,            !- Field 38
    0.0,                     !- Field 39
    For: CustomDay2,         !- Field 40
    Until: 24:00,            !- Field 41
    0.0;                     !- Field 42

Schedule:Compact,
    Eqp 1/0,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00,            !- Field 3
    0.40,                    !- Field 4
    Until: 12:00,            !- Field 5
    0.90,                    !- Field 6
    Until: 13:00,            !- Field 7
    0.80,                    !- Field 8
    Until: 17:00,            !- Field 9
    0.90,                    !- Field 10
    Until: 18:00,            !- Field 11
    0.50,                    !- Field 12
    Until: 24:00,            !- Field 13
    0.40,                    !- Field 14
    For: SummerDesignDay,    !- Field 15
    Until: 24:00,            !- Field 16
    1.0,                     !- Field 17
    For: Saturday,           !- Field 18
    Until: 06:00,            !- Field 19
    0.30,                    !- Field 20
    Until: 08:00,            !- Field 21
    0.4,                     !- Field 22
    Until: 12:00,            !- Field 23
    0.5,                     !- Field 24
    Until: 17:00,            !- Field 25
    0.35,                    !- Field 26
    Until: 24:00,            !- Field 27
    0.30,                    !- Field 28
    For: WinterDesignDay,    !- Field 29
    Until: 24:00,            !- Field 30
    0.0,                     !- Field 31
    For: Sunday Holidays AllOtherDays,  !- Field 32
    Until: 24:00,            !- Field 33
    0.30;                    !- Field 34

Schedule:Compact,
    BLDG_EQUIP_SCH_AEDG,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00,            !- Field 3
    0.30,                    !- Field 4
    Until: 12:00,            !- Field 5
    0.80,                    !- Field 6
    Until: 13:00,            !- Field 7
    0.65,                    !- Field 8
    Until: 17:00,            !- Field 9
    0.80,                    !- Field 10
    Until: 18:00,            !- Field 11
    0.35,                    !- Field 12
    Until: 24:00,            !- Field 13
    0.30,                    !- Field 14
    For: SummerDesignDay,    !- Field 15
    Until: 24:00,            !- Field 16
    1.0,                     !- Field 17
    For: Saturday,           !- Field 18
    Until: 06:00,            !- Field 19
    0.20,                    !- Field 20
    Until: 08:00,            !- Field 21
    0.25,                    !- Field 22
    Until: 12:00,            !- Field 23
    0.30,                    !- Field 24
    Until: 17:00,            !- Field 25
    0.25,                    !- Field 26
    Until: 24:00,            !- Field 27
    0.20,                    !- Field 28
    For: WinterDesignDay,    !- Field 29
    Until: 24:00,            !- Field 30
    0.0,                     !- Field 31
    For: Sunday Holidays AllOtherDays,  !- Field 32
    Until: 24:00,            !- Field 33
    0.20;                    !- Field 34

! PART1: EEM04_Retune_Mech_HVAC: Cool 1/0 schedule line 586-628
! PART1: EEM17_Retune_Mech_DBAN: also change Cool 1/0
Schedule:Compact,
    Cool 1/0,                !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,            !- Field 3
    26.7,                    !- Field 4
    Until: 06:00,            !- Field 5
    25.2,                    !- Field 6
    Until: 07:00,            !- Field 7
    23.9,                    !- Field 8
    Until: 20:00,            !- Field 9
    22.8,                    !- Field 10
    Until: 24:00,            !- Field 11
    26.7,                    !- Field 12
    For: Saturday,           !- Field 13
    Until: 05:00,            !- Field 14
    26.7,                    !- Field 15
    Until: 06:00,            !- Field 16
    25.2,                    !- Field 17
    Until: 07:00,            !- Field 18
    23.9,                    !- Field 19
    Until: 16:00,            !- Field 20
    22.8,                    !- Field 21
    Until: 24:00,            !- Field 22
    26.7,                    !- Field 23
    For: SummerDesignDay,    !- Field 24
    Until: 05:00,            !- Field 25
    26.7,                    !- Field 26
    Until: 06:00,            !- Field 27
    25.2,                    !- Field 28
    Until: 07:00,            !- Field 29
    23.9,                    !- Field 30
    Until: 22:00,            !- Field 31
    22.8,                    !- Field 32
    Until: 24:00,            !- Field 33
    26.7,                    !- Field 34
    For: WinterDesignDay,    !- Field 35
    Until: 24:00,            !- Field 36
    26.7,                    !- Field 37
    For: Sunday Holidays AllOtherDays,  !- Field 38
    Until: 24:00,            !- Field 39
    26.7;                    !- Field 40





! PART2: EEM04_Retune_Mech_HVAC: Heat 1/0 schedule line 630-672
! PART1: EEM17_Retune_Mech_DBAN: also change Heat 1/0
Schedule:Compact,
    Heat 1/0,                !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,            !- Field 3
    18.3,                    !- Field 4
    Until: 06:00,            !- Field 5
    19.3,                    !- Field 6
    Until: 07:00,            !- Field 7
    20.3,                    !- Field 8
    Until: 20:00,            !- Field 9
    21.7,                    !- Field 10
    Until: 24:00,            !- Field 11
    18.3,                    !- Field 12
    For: SummerDesignDay,    !- Field 13
    Until: 24:00,            !- Field 14
    18.3,                    !- Field 15
    For: WinterDesignDay,    !- Field 16
    Until: 05:00,            !- Field 17
    18.3,                    !- Field 18
    Until: 06:00,            !- Field 19
    19.3,                    !- Field 20
    Until: 07:00,            !- Field 21
    20.3,                    !- Field 22
    Until: 22:00,            !- Field 23
    21.7,                    !- Field 24
    Until: 24:00,            !- Field 25
    18.3,                    !- Field 26
    For: Saturday,           !- Field 27
    Until: 05:00,            !- Field 28
    18.3,                    !- Field 29
    Until: 06:00,            !- Field 30
    19.3,                    !- Field 31
    Until:  07:00,           !- Field 32
    20.3,                    !- Field 33
    Until: 16:00,            !- Field 34
    21.7,                    !- Field 35
    Until: 24:00,            !- Field 36
    18.3,                    !- Field 37
    For: Sunday Holidays AllOtherDays,  !- Field 38
    Until: 24:00,            !- Field 39
    18.3;                    !- Field 40




! PART3: EEM04_Retune_Mech_HVAC: Space Inf 1/0/1 schedule line 674-697

Schedule:Compact,
    Space Inf 1/0/1,         !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays,           !- Field 2
    Until: 5:00,             !- Field 3
    1.0,                     !- Field 4
    Until: 20:00,            !- Field 5
    0.25,                    !- Field 6
    Until: 24:00,            !- Field 7
    1.0,                     !- Field 8
    For: SaturDay,           !- Field 9
    Until: 5:00,             !- Field 10
    1.0,                     !- Field 11
    Until: 16:00,            !- Field 12
    0.25,                    !- Field 13
    Until: 24:00,            !- Field 14
    1.0,                     !- Field 15
    For: SummerDesignDay WinterDesignDay,  !- Field 16
    Until: 24:00,            !- Field 17
    1.0,                     !- Field 18
    For: Sunday AllOtherDays,!- Field 19
    Until: 24:00,            !- Field 20
    1.0;                     !- Field 21


! PART4: EEM04_Retune_Mech_HVAC: Fan D1 schedule line 699 - 719
Schedule:Compact,
    Fans D1,                 !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 05:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 20:00,            !- Field 5
    1.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    0.0,                     !- Field 8
    For: Saturday,           !- Field 9
    Until: 05:00,            !- Field 10
    0.0,                     !- Field 11
    Until: 16:00,            !- Field 12
    1.0,                     !- Field 13
    Until: 24:00,            !- Field 14
    0.0,                     !- Field 15
    For: Sunday Holidays AllOtherDays,  !- Field 16
    Until: 24:00,            !- Field 17
    0.0;                     !- Field 18


! PART 1a: EEM33_PoCtrl_Mech_OPTM: 10 additional schedules for Optimal Start
    
    


Schedule:Compact,
    ExFanOperationSchd,                 !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 05:00,            !- Field 3
    1.0,                     !- Field 4
    Until: 22:00,            !- Field 5
    1.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    1.0,                     !- Field 8
    For: Saturday,           !- Field 9
    Until: 05:00,            !- Field 10
    1.0,                     !- Field 11
    Until: 18:00,            !- Field 12
    1.0,                     !- Field 13
    Until: 24:00,            !- Field 14
    1.0,                     !- Field 15
    For: Sunday Holidays AllOtherDays,  !- Field 16
    Until: 24:00,            !- Field 17
    1.0;                     !- Field 18

! PART5: EEM04_Retune_Mech_HVAC: Plenum Inf D1 schedule line 699 - 719
Schedule:Compact,
    Plenum Inf D1,           !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays,           !- Field 2
    Until: 5:00,             !- Field 3
    1.0,                     !- Field 4
    Until: 20:00,            !- Field 5
    0.5,                     !- Field 6
    Until: 24:00,            !- Field 7
    1.0,                     !- Field 8
    For: Weekends,           !- Field 9
    Until: 24:00,            !- Field 10
    1.0,                     !- Field 11
    For: Holiday,            !- Field 12
    Until: 24:00,            !- Field 13
    1.0,                     !- Field 14
    For: WinterDesignDay,    !- Field 15
    Until: 24:00,            !- Field 16
    1.0,                     !- Field 17
    For: SummerDesignDay,    !- Field 18
    Until: 24:00,            !- Field 19
    1.0,                     !- Field 20
    For: CustomDay1,         !- Field 21
    Until: 24:00,            !- Field 22
    1.0,                     !- Field 23
    For: CustomDay2,         !- Field 24
    Until: 24:00,            !- Field 25
    1.0;                     !- Field 26


! PART1: EEM06_Retune_Mech_ECON: MinOAFracSch_Base schedule line 751-782
! PART1: EEM09_Retune_Mech_DAMP: line 773-804 of advn
Schedule:Compact,
    MinOAFracSch_Base,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,            !- Field 3
    0.15,                    !- Field 4
    Until: 20:00,            !- Field 5
    0.15,                    !- Field 6
    Until: 24:00,            !- Field 7
    0.15,                    !- Field 8
    For: Saturday,           !- Field 9
    Until: 05:00,            !- Field 10
    0.15,                    !- Field 11
    Until: 16:00,            !- Field 12
    0.15,                    !- Field 13
    Until: 24:00,            !- Field 14
    0.15,                     !- Field 15
    For: SummerDesignDay WinterDesignDay,  !- Field 16
    Until: 05:00,            !- Field 17
    0.15,                     !- Field 18
    Until: 20:00,            !- Field 19
    0.15,                    !- Field 20
    Until: 24:00,            !- Field 21
    0.15,                     !- Field 22
    For: Sunday Holidays AllOtherDays,  !- Field 23
    Until: 05:00,            !- Field 24
    0.15,                    !- Field 25
    Until: 18:00,            !- Field 26
    0.15,                    !- Field 27
    Until: 24:00,            !- Field 28
0.15;                    !- Field 29



! PART2: EEM06_Retune_Mech_ECON: MaxOAFracSch_Base schedule line 784-790
Schedule:Compact,
    MaxOAFracSch_Base,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.7;                     !- Field 4



Schedule:Compact,
    SHW 1/0,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays,           !- Field 2
    Until: 5:00,             !- Field 3
    0.0,                     !- Field 4
    Until: 6:00,             !- Field 5
    0.06,                    !- Field 6
    Until: 7:00,             !- Field 7
    0.04,                    !- Field 8
    Until: 8:00,             !- Field 9
    0.27,                    !- Field 10
    Until: 9:00,             !- Field 11
    0.58,                    !- Field 12
    Until: 10:00,            !- Field 13
    0.63,                    !- Field 14
    Until: 11:00,            !- Field 15
    0.65,                    !- Field 16
    Until: 12:00,            !- Field 17
    0.81,                    !- Field 18
    Until: 13:00,            !- Field 19
    1.00,                    !- Field 20
    Until: 14:00,            !- Field 21
    0.94,                    !- Field 22
    Until: 15:00,            !- Field 23
    0.56,                    !- Field 24
    Until: 16:00,            !- Field 25
    0.54,                    !- Field 26
    Until: 17:00,            !- Field 27
    0.75,                    !- Field 28
    Until: 18:00,            !- Field 29
    0.40,                    !- Field 30
    Until: 19:00,            !- Field 31
    0.31,                    !- Field 32
    Until: 20:00,            !- Field 33
    0.19,                    !- Field 34
    Until: 21:00,            !- Field 35
    0.23,                    !- Field 36
    Until: 22:00,            !- Field 37
    0.06,                    !- Field 38
    Until: 24:00,            !- Field 39
    0.0,                     !- Field 40
    For: Saturday,           !- Field 41
    Until: 5:00,             !- Field 42
    0.0,                     !- Field 43
    Until: 6:00,             !- Field 44
    0.06,                    !- Field 45
    Until: 7:00,             !- Field 46
    0.04,                    !- Field 47
    Until: 8:00,             !- Field 48
    0.13,                    !- Field 49
    Until: 9:00,             !- Field 50
    0.21,                    !- Field 51
    Until: 10:00,            !- Field 52
    0.34,                    !- Field 53
    Until: 11:00,            !- Field 54
    0.30,                    !- Field 55
    Until: 12:00,            !- Field 56
    0.38,                    !- Field 57
    Until: 13:00,            !- Field 58
    0.32,                    !- Field 59
    Until: 14:00,            !- Field 60
    0.30,                    !- Field 61
    Until: 15:00,            !- Field 62
    0.21,                    !- Field 63
    Until: 16:00,            !- Field 64
    0.15,                    !- Field 65
    Until: 17:00,            !- Field 66
    0.19,                    !- Field 67
    Until: 21:00,            !- Field 68
    0.04,                    !- Field 69
    Until: 22:00,            !- Field 70
    0.09,                    !- Field 71
    Until: 24:00,            !- Field 72
    0.0,                     !- Field 73
    For: Sunday Holidays AllOtherDays,  !- Field 74
    Until: 5:00,             !- Field 75
    0.0,                     !- Field 76
    Until: 6:00,             !- Field 77
    0.06,                    !- Field 78
    Until: 11:00,            !- Field 79
    0.0,                     !- Field 80
    Until: 13:00,            !- Field 81
    0.04,                    !- Field 82
    Until: 14:00,            !- Field 83
    0.11,                    !- Field 84
    Until: 15:00,            !- Field 85
    0.04,                    !- Field 86
    Until: 21:00,            !- Field 87
    0.0,                     !- Field 88
    Until: 22:00,            !- Field 89
    0.06,                    !- Field 90
    Until: 24:00,            !- Field 91
    0.0;                     !- Field 92

Schedule:Compact,
    ActSched,                !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    132;                     !- Field 4

Schedule:Compact,
    SWH Temp Sched,          !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    49;                      !- Field 4

Schedule:Compact,
    COMPACT HVAC-ALWAYS 1,   !- Name
    COMPACT HVAC Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    COMPACT HVAC-ALWAYS 4,   !- Name
    COMPACT HVAC Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4


! PART6: EEM04_Retune_Mech_HVAC: MinOA_MotorizedDamper_Sched line 879 and line 899
Schedule:Compact,
    MinOA_MotorizedDamper_Sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 20:00,            !- Field 5
    1.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    0.0,                     !- Field 8
    For: Saturday WinterDesignDay,  !- Field 9
    Until: 07:00,            !- Field 10
    0.0,                     !- Field 11
    Until: 16:00,            !- Field 12
    1.0,                     !- Field 13
    Until: 24:00,            !- Field 14
    0.0,                     !- Field 15
    For: Sunday Holidays AllOtherDays,  !- Field 16
    Until: 24:00,            !- Field 17
    0.0;                     !- Field 18


! PART2: EEM09_Retune_Mech_DAMP: line 965-971 of baseline and  965-995 of advn
Schedule:Compact,
    MinOA_Sched,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4




Schedule:Compact,
    Supply Air Temp Sch,     !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    12.8;                    !- Field 4

Schedule:Compact,
    Heat Exchanger Supply Air Temp Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    7;                       !- Field 4

Schedule:Compact,
    EXT_LIGHT_SCH,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,            !- Field 3
    0.1,                     !- Field 4
    Until: 24:00,            !- Field 5
    1.0,                     !- Field 6
    For: SummerDesignDay,    !- Field 7
    Until: 06:00,            !- Field 8
    0.1,                     !- Field 9
    Until: 24:00,            !- Field 10
    1.0,                     !- Field 11
    For: Saturday,           !- Field 12
    Until: 06:00,            !- Field 13
    0.1,                     !- Field 14
    Until: 19:00,            !- Field 15
    1.0,                     !- Field 16
    Until: 24:00,            !- Field 17
    0.1,                     !- Field 18
    For: WinterDesignDay,    !- Field 19
    Until: 24:00,            !- Field 20
    0.0,                     !- Field 21
    For: Sunday Holidays AllOtherDays,  !- Field 22
    Until: 06:00,            !- Field 23
    0.1,                     !- Field 24
    Until: 18:00,            !- Field 25
    1.0,                     !- Field 26
    Until: 24:00,            !- Field 27
    0.1;                     !- Field 28

Schedule:Compact,
    SplitHP Fan Sch,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    WSHP Fan Sch,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    DOAS SAT Schedule,       !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    7;                       !- Field 4

Schedule:Compact,
    PLANT LOOP HIGH TEMP SCHEDULE,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,            !- Field 3
    30;                      !- Field 4

Schedule:Compact,
    PLANT LOOP LOW TEMP SCHEDULE,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,            !- Field 3
    20;                      !- Field 4

Schedule:Compact,
    Mixed Air Preheat Temp Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4.4;                     !- Field 4

Schedule:Compact,
    Water Equipment Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    43.3;                    !- Field 4

Schedule:Compact,
    Water Equipment Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    Water Equipment Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    BLDG_SWH_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 05:00,            !- Field 3
    0.05,                    !- Field 4
    Until: 06:00,            !- Field 5
    0.08,                    !- Field 6
    Until: 07:00,            !- Field 7
    0.07,                    !- Field 8
    Until: 08:00,            !- Field 9
    0.19,                    !- Field 10
    Until: 09:00,            !- Field 11
    0.35,                    !- Field 12
    Until: 10:00,            !- Field 13
    0.38,                    !- Field 14
    Until: 11:00,            !- Field 15
    0.39,                    !- Field 16
    Until: 12:00,            !- Field 17
    0.47,                    !- Field 18
    Until: 13:00,            !- Field 19
    0.57,                    !- Field 20
    Until: 14:00,            !- Field 21
    0.54,                    !- Field 22
    Until: 15:00,            !- Field 23
    0.34,                    !- Field 24
    Until: 16:00,            !- Field 25
    0.33,                    !- Field 26
    Until: 17:00,            !- Field 27
    0.44,                    !- Field 28
    Until: 18:00,            !- Field 29
    0.26,                    !- Field 30
    Until: 19:00,            !- Field 31
    0.21,                    !- Field 32
    Until: 20:00,            !- Field 33
    0.15,                    !- Field 34
    Until: 21:00,            !- Field 35
    0.17,                    !- Field 36
    Until: 22:00,            !- Field 37
    0.08,                    !- Field 38
    Until: 24:00,            !- Field 39
    0.05,                    !- Field 40
    For: Saturday WinterDesignDay,  !- Field 41
    Until: 05:00,            !- Field 42
    0.05,                    !- Field 43
    Until: 06:00,            !- Field 44
    0.08,                    !- Field 45
    Until: 07:00,            !- Field 46
    0.07,                    !- Field 47
    Until: 08:00,            !- Field 48
    0.11,                    !- Field 49
    Until: 09:00,            !- Field 50
    0.15,                    !- Field 51
    Until: 10:00,            !- Field 52
    0.21,                    !- Field 53
    Until: 11:00,            !- Field 54
    0.19,                    !- Field 55
    Until: 12:00,            !- Field 56
    0.23,                    !- Field 57
    Until: 13:00,            !- Field 58
    0.20,                    !- Field 59
    Until: 14:00,            !- Field 60
    0.19,                    !- Field 61
    Until: 15:00,            !- Field 62
    0.15,                    !- Field 63
    Until: 16:00,            !- Field 64
    0.13,                    !- Field 65
    Until: 17:00,            !- Field 66
    0.14,                    !- Field 67
    Until: 21:00,            !- Field 68
    0.07,                    !- Field 69
    Until: 22:00,            !- Field 70
    0.09,                    !- Field 71
    Until: 24:00,            !- Field 72
    0.05,                    !- Field 73
    For: Sunday Holidays AllOtherDays,  !- Field 74
    Until: 05:00,            !- Field 75
    0.04,                    !- Field 76
    Until: 06:00,            !- Field 77
    0.07,                    !- Field 78
    Until: 11:00,            !- Field 79
    0.04,                    !- Field 80
    Until: 13:00,            !- Field 81
    0.06,                    !- Field 82
    Until: 14:00,            !- Field 83
    0.09,                    !- Field 84
    Until: 15:00,            !- Field 85
    0.06,                    !- Field 86
    Until: 21:00,            !- Field 87
    0.04,                    !- Field 88
    Until: 22:00,            !- Field 89
    0.07,                    !- Field 90
    Until: 24:00,            !- Field 91
    0.04;                    !- Field 92

Schedule:Compact,
    SWHSys1-Loop-Temp-Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    48.9;                    !- Field 4

Schedule:Compact,
    SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    48.9;                    !- Field 4

Schedule:Compact,
    SWHSys1 Water Heater Ambient Temperature Schedule Name,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    22.0;                    !- Field 4

Schedule:Compact,
    HeatSys1 Loop Setpoint Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    82.2;                    !- Field 4

Schedule:Compact,
    PlantOnSched,            !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4


! PART1b $EEM33_PoCtrl_Mech_OPTM: Schedule for optimal start: put in the end of the schedule section at line 1227 and before material obeject starting at line 1230





! April 1, 2014: 12:49 pm







!- PART1: EEM36_GridDR_MECH_DutyCyc: insert schedule line 1228-1336
    
    



! PART1 $EEM23_AdvCtrl_MECH_nightPurge: insert Night Purge schedule of line 1228 - 1286 from advn before material objects of baseline at 1230

    



  
        
    

!- insert material not in the opaque library: line 1230 - 1414
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
    Concrete HC01U40,        !- Name
    MediumSmooth,            !- Roughness
    0.00584,                 !- Thickness {m}
    1.27236,                 !- Conductivity {W/m-K}
    1842,                    !- Density {kg/m3}
    837;                     !- Specific Heat {J/kg-K}

Material,
    XPS HC01U40,             !- Name
    MediumSmooth,            !- Roughness
    0.00596,                 !- Thickness {m}
    0.02884,                 !- Conductivity {W/m-K}
    48,                      !- Density {kg/m3}
    1213;                    !- Specific Heat {J/kg-K}

Material,
    DryWall Regression,      !- Name
    Smooth,                  !- Roughness
    0.01270,                 !- Thickness {m}
    0.16006,                 !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1088;                    !- Specific Heat {J/kg-K}

Material,
    Concrete HC01U05,        !- Name
    MediumSmooth,            !- Roughness
    0.00248,                 !- Thickness {m}
    1.27236,                 !- Conductivity {W/m-K}
    1842,                    !- Density {kg/m3}
    837;                     !- Specific Heat {J/kg-K}

Material,
    XPS HC01U05,             !- Name
    MediumSmooth,            !- Roughness
    0.09495,                 !- Thickness {m}
    0.02884,                 !- Conductivity {W/m-K}
    48,                      !- Density {kg/m3}
    1213;                    !- Specific Heat {J/kg-K}

Material,
    Concrete HC05U40,        !- Name
    MediumSmooth,            !- Roughness
    0.05890,                 !- Thickness {m}
    1.27236,                 !- Conductivity {W/m-K}
    1842,                    !- Density {kg/m3}
    837;                     !- Specific Heat {J/kg-K}

Material,
    XPS HC05U40,             !- Name
    MediumSmooth,            !- Roughness
    0.00476,                 !- Thickness {m}
    0.02884,                 !- Conductivity {W/m-K}
    48,                      !- Density {kg/m3}
    1213;                    !- Specific Heat {J/kg-K}

Material,
    Concrete HC05U20,        !- Name
    MediumSmooth,            !- Roughness
    0.05842,                 !- Thickness {m}
    1.27236,                 !- Conductivity {W/m-K}
    1842,                    !- Density {kg/m3}
    837;                     !- Specific Heat {J/kg-K}

Material,
    XPS HC05U20,             !- Name
    MediumSmooth,            !- Roughness
    0.01748,                 !- Thickness {m}
    0.02884,                 !- Conductivity {W/m-K}
    48,                      !- Density {kg/m3}
    1213;                    !- Specific Heat {J/kg-K}

Material,
    Concrete HC05U05,        !- Name
    MediumSmooth,            !- Roughness
    0.05555,                 !- Thickness {m}
    1.27236,                 !- Conductivity {W/m-K}
    1842,                    !- Density {kg/m3}
    837;                     !- Specific Heat {J/kg-K}

Material,
    XPS HC05U05,             !- Name
    MediumSmooth,            !- Roughness
    0.09375,                 !- Thickness {m}
    0.02884,                 !- Conductivity {W/m-K}
    48,                      !- Density {kg/m3}
    1213;                    !- Specific Heat {J/kg-K}

Material,
    Concrete HC10U40,        !- Name
    MediumSmooth,            !- Roughness
    0.12522,                 !- Thickness {m}
    1.27236,                 !- Conductivity {W/m-K}
    1842,                    !- Density {kg/m3}
    837;                     !- Specific Heat {J/kg-K}

Material,
    XPS HC10U40,             !- Name
    MediumSmooth,            !- Roughness
    0.00325,                 !- Thickness {m}
    0.02884,                 !- Conductivity {W/m-K}
    48,                      !- Density {kg/m3}
    1213;                    !- Specific Heat {J/kg-K}

Material,
    Concrete HC10U20,        !- Name
    MediumSmooth,            !- Roughness
    0.12474,                 !- Thickness {m}
    1.27236,                 !- Conductivity {W/m-K}
    1842,                    !- Density {kg/m3}
    837;                     !- Specific Heat {J/kg-K}

Material,
    XPS HC10U20,             !- Name
    MediumSmooth,            !- Roughness
    0.01599,                 !- Thickness {m}
    0.02884,                 !- Conductivity {W/m-K}
    48,                      !- Density {kg/m3}
    1213;                    !- Specific Heat {J/kg-K}

Material,
    Concrete HC10U05,        !- Name
    MediumSmooth,            !- Roughness
    0.12187,                 !- Thickness {m}
    1.27236,                 !- Conductivity {W/m-K}
    1842,                    !- Density {kg/m3}
    837;                     !- Specific Heat {J/kg-K}

Material,
    XPS HC10U05,             !- Name
    MediumSmooth,            !- Roughness
    0.09223,                 !- Thickness {m}
    0.02884,                 !- Conductivity {W/m-K}
    48,                      !- Density {kg/m3}
    1213;                    !- Specific Heat {J/kg-K}

Material,
    Concrete HC20U40,        !- Name
    MediumSmooth,            !- Roughness
    0.25786,                 !- Thickness {m}
    1.27236,                 !- Conductivity {W/m-K}
    1842,                    !- Density {kg/m3}
    837;                     !- Specific Heat {J/kg-K}

Material,
    XPS HC20U40,             !- Name
    MediumSmooth,            !- Roughness
    0.00025,                 !- Thickness {m}
    0.02884,                 !- Conductivity {W/m-K}
    48,                      !- Density {kg/m3}
    1213;                    !- Specific Heat {J/kg-K}

Material,
    Concrete HC20U20,        !- Name
    MediumSmooth,            !- Roughness
    0.25738,                 !- Thickness {m}
    1.27236,                 !- Conductivity {W/m-K}
    1842,                    !- Density {kg/m3}
    837;                     !- Specific Heat {J/kg-K}

Material,
    XPS HC20U20,             !- Name
    MediumSmooth,            !- Roughness
    0.01295,                 !- Thickness {m}
    0.02884,                 !- Conductivity {W/m-K}
    48,                      !- Density {kg/m3}
    1213;                    !- Specific Heat {J/kg-K}

Material,
    Concrete HC20U05,        !- Name
    MediumSmooth,            !- Roughness
    0.25451,                 !- Thickness {m}
    1.27236,                 !- Conductivity {W/m-K}
    1842,                    !- Density {kg/m3}
    837;                     !- Specific Heat {J/kg-K}

Material,
    XPS HC20U05,             !- Name
    MediumSmooth,            !- Roughness
    0.08920,                 !- Thickness {m}
    0.02884,                 !- Conductivity {W/m-K}
    48,                      !- Density {kg/m3}
    1213;                    !- Specific Heat {J/kg-K}

!- insert material not in the opaque library: line 1590 - 1599
Material,
    StdWood 6in,             !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540,                     !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
    
    


!-   ===========  222222222222 Opaque Constructions ===========
! ------------------------------------------------------------------
! $Id: OpaqueLibraryScript_v30.idf,v 1.5 2010/10/21 19:30:30 atha577 Exp $
! $Log: OpaqueLibraryScript_v30.idf,v $
! Revision 1.5  2010/10/21 19:30:30  atha577
! Removed bb constructions for skylights.
!
! Revision 1.4  2010/10/16 00:49:56  atha577
! Minor change to bb code.
!
! Revision 1.3  2010/10/16 00:08:35  atha577
! Added bb skylight constructions.
!
! Revision 1.2  2010/01/20 21:56:42  d3l143
! reset R value of semi-heated Roof to 0.001 if the R values goes below 0.001.  V4.0 has a 0.001 threshold with it.
!
! Revision 1.1  2010/01/20 21:49:30  d3l143
! Initial revision
!
! Note: 
! January 20, 2010: We experienced a problem in upgrading Warehouse from V3.0 to V4.0. 
!                   The R value of the semiheated roof goes to around 0.0002 for Miami and Ryihad which V4.0 compliants that it is below 0.001.
!                   This was not a problem for V3.0.  Here we implemented a temporal solution to re-set the r value to 0.001 when it is below it.
! ------------------------------------------------------------------
!
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:REGULAR ===========
 
  Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540.0000,                !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance
 
  Material,
    AC02 Acoustic Ceiling,   !- Name
    MediumSmooth,            !- Roughness
    1.2700000E-02,           !- Thickness {m}
    5.7000000E-02,           !- Conductivity {W/m-K}
    288.0000,                !- Density {kg/m3}
    1339.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.2000000;               !- Visible Absorptance
 
  Material,
    F07 25mm stucco,         !- Name
    Smooth,                  !- Roughness
    0.0254,                  !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    1856,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
 
  Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500;                     !- Specific Heat {J/kg-K}

  Material,
    F08 Metal roof surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Absorptance:Thermal
    0.7;                     !- Absorptance:Solar	
    
  Material,
    F12 Asphalt shingles,    !- Name
    VeryRough,               !- Roughness
    0.0032,                  !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1260,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Absorptance:Thermal
    0.7;                     !- Absorptance:Solar	
 
  Material,
    F13 Built-up roofing,    !- Name
    Rough,                   !- Roughness
    0.0095,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1460,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Absorptance:Thermal
    0.7;                     !- Absorptance:Solar

  Material,
    G01 13mm gypsum board,   !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    800.0000,                !- Density {kg/m3}
    1090.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Absorptance:Thermal
    0.7000,                  !- Absorptance:Solar
    0.5000;                  !- Absorptance:Visible
    
  Material,
    G01 16mm gypsum board,   !- Name
    MediumSmooth,            !- Roughness
    0.0159,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090;                    !- Specific Heat {J/kg-K}
 
  Material,
    G02 16mm plywood,        !- Name
    Smooth,                  !- Roughness
    0.0159,                  !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    544,                     !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}
 
  Material,
    M14 150mm heavyweight concrete roof,  !- Name
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}


  Material,
    100mm Normalweight concrete wall,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}


  Material,
    200mm Normalweight concrete wall,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    100mm Normalweight concrete floor,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    150mm Normalweight concrete floor,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    200mm Normalweight concrete floor,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    M10 200mm concrete block wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    800,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    M10 200mm concrete block basement wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.326,                    !- Conductivity {W/m-K}
    1842,       !- Density {kg/m3}
    912;           !- Specific Heat {J/kg-K}



!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:REGULAR-R ===========
! Name
! Roughness
! Thermal Resistance
! Absorptance:Thermal --
! Absorptance:Solar

  Material:NoMass,
    CP02 CARPET PAD,         !- Name
    VeryRough,               !- Roughness
    0.21648,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

 
  Material:NoMass,
    Air_Wall_Material,       !- Name
    Rough,                   !- Roughness
    0.2079491,               !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7;                     !- Solar Absorptance


  Material:NoMass,
    Nonres_Roof_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    2.59653747001669,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Absorptance:Thermal
    0.7,                     !- Absorptance:Solar
    0.7;                     !- Absorptance:Visible

  Material:NoMass,
    Res_Roof_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Semiheated_Roof_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance



  Material:NoMass,
    Nonres_Exterior_Wall_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    0.849827110435962,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Res_Exterior_Wall_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Semiheated_Exterior_Wall_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance



  Material:NoMass,
    Nonres_Floor_Insulation,  !- Name
    MediumSmooth,            !- Roughness

    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Res_Floor_Insulation,  !- Name
    MediumSmooth,            !- Roughness

    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Semiheated_Floor_Insulation,  !- Name
    MediumSmooth,            !- Roughness

    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

!- Door material properties taken from DOE Benchmark files released in Nov. 2008

  Material:NoMass,
    Std Opaque Door Panel,  !- Name
    MediumRough,             !- Roughness
    0.123456790123457,  !- (corresponds to default RSI-0.12327 or R-0.7) Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

  Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer
 
  Construction,
    Air_Wall,                !- Name
    Air_Wall_Material;       !- Outside Layer

  Construction,
    DropCeiling,             !- Name
    AC02 Acoustic Ceiling;   !- Outside Layer
   
  Construction,
    OpaqueDoor,   !- Name
    Std Opaque Door Panel;  !- Outside Layer

  Construction,
    AtticRoofDeck,           !- Name
    F12 Asphalt shingles,    !- Outside Layer
    G02 16mm plywood;        !- Layer 2
 
  Construction,
    int_wall,                !- Name
    G01 13mm gypsum board,   !- Outside Layer
    G01 13mm gypsum board;   !- Layer 2
 
  Construction,
    ext_slab_8in_with_carpet,!- Name
    200mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2
 
  Construction,
    ext_slab_8in,            !- Name
    200mm Normalweight concrete floor;  !- Outside Layer
 
  Construction,
    ext_slab_6in_with_carpet,!- Name
    150mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2
 
  Construction,
    ext_slab_6in,            !- Name
    150mm Normalweight concrete floor;  !- Outside Layer
 
  Construction,
    int_slab_floor,          !- Name
    100mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2
 
  Construction,
    int_slab_ceiling,        !- Name
    CP02 CARPET PAD,         !- Outside Layer
    100mm Normalweight concrete floor;  !- Layer 2
 
  Construction,
    basement_wall,           !- Name
    M10 200mm concrete block basement wall;  !- Outside Layer
 
  Construction,
    int_wood_floor,          !- Name
    AC02 Acoustic Ceiling,   !- Outside Layer
    G02 16mm plywood,        !- Layer 2
    CP02 CARPET PAD;         !- Layer 3
 
  Construction,
    ext_soffit_floor,          !- Name
    G02 16mm plywood;   !- Outside Layer
 
  Construction,
    nonres_roof,                   !- Name
        F13 Built-up roofing,   !- Outside Layer
   	Nonres_Roof_Insulation,  	!- Layer #2
    	F08 Metal surface;      !- Layer #3


  Construction,
    res_roof,                   !- Name
        F13 Built-up roofing,   !- Outside Layer
   	Res_Roof_Insulation,  	!- Layer #2
    	F08 Metal surface;      !- Layer #3


  Construction,
    semiheated_roof,                   !- Name
        F13 Built-up roofing,   !- Outside Layer
   	Semiheated_Roof_Insulation,  	!- Layer #2
    	F08 Metal surface;      !- Layer #3




  Construction,
    nonres_ext_wall,               !- Name
	200mm Normalweight concrete wall,      !- Outside Layer
	Nonres_Exterior_Wall_Insulation,            !- Layer #2
	G01 13mm gypsum board;               !- Layer #3


  Construction,
    res_ext_wall,               !- Name
	200mm Normalweight concrete wall,      !- Outside Layer
	Res_Exterior_Wall_Insulation,            !- Layer #2
	G01 13mm gypsum board;               !- Layer #3


  Construction,
    semiheated_ext_wall,               !- Name
	200mm Normalweight concrete wall,      !- Outside Layer
	Semiheated_Exterior_Wall_Insulation,            !- Layer #2
	G01 13mm gypsum board;               !- Layer #3


  Construction,
    nonres_floor,                !- Name
	Nonres_Floor_Insulation,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	CP02 CARPET PAD;         !- Layer #2


  Construction,
    res_floor,                !- Name
	Res_Floor_Insulation,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	CP02 CARPET PAD;         !- Layer #2


  Construction,
    semiheated_floor,                !- Name
	Semiheated_Floor_Insulation,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	CP02 CARPET PAD;         !- Layer #2


  Construction,
    nonres_floor_ceiling,                !- Name - reverse ordered layers for nonres_floor
 	CP02 CARPET PAD,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	Nonres_Floor_Insulation;         !- Layer #2
       
  Construction,
    res_floor_ceiling,                !- Name - reverse ordered layers for res_floor
 	CP02 CARPET PAD,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	Res_Floor_Insulation;         !- Layer #2
       
  Construction,
    semiheated_floor_ceiling,                !- Name - reverse ordered layers for semiheated_floor
 	CP02 CARPET PAD,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	Semiheated_Floor_Insulation;         !- Layer #2
       








!- insert those Construction objects which are not in the opaqueLibrary: line 1769 - 1833
!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    Wall_HC01U40,            !- Name
    Concrete HC01U40,        !- Outside Layer
    XPS HC01U40,             !- Layer 2
    DryWall Regression;      !- Layer 3

Construction,
    Wall_HC01U05,            !- Name
    Concrete HC01U05,        !- Outside Layer
    XPS HC01U05,             !- Layer 2
    DryWall Regression;      !- Layer 3

Construction,
    Wall_HC05U40,            !- Name
    Concrete HC05U40,        !- Outside Layer
    XPS HC05U40,             !- Layer 2
    DryWall Regression;      !- Layer 3

Construction,
    Wall_HC05U20,            !- Name
    Concrete HC05U20,        !- Outside Layer
    XPS HC05U20,             !- Layer 2
    DryWall Regression;      !- Layer 3

Construction,
    Wall_HC05U05,            !- Name
    Concrete HC05U05,        !- Outside Layer
    XPS HC05U05,             !- Layer 2
    DryWall Regression;      !- Layer 3

Construction,
    Wall_HC10U40,            !- Name
    Concrete HC10U40,        !- Outside Layer
    XPS HC10U40,             !- Layer 2
    DryWall Regression;      !- Layer 3

Construction,
    Wall_HC10U20,            !- Name
    Concrete HC10U20,        !- Outside Layer
    XPS HC10U20,             !- Layer 2
    DryWall Regression;      !- Layer 3

Construction,
    Wall_HC10U05,            !- Name
    Concrete HC10U05,        !- Outside Layer
    XPS HC10U05,             !- Layer 2
    DryWall Regression;      !- Layer 3

Construction,
    Wall_HC20U40,            !- Name
    Concrete HC20U40,        !- Outside Layer
    XPS HC20U40,             !- Layer 2
    DryWall Regression;      !- Layer 3

Construction,
    Wall_HC20U20,            !- Name
    Concrete HC20U20,        !- Outside Layer
    XPS HC20U20,             !- Layer 2
    DryWall Regression;      !- Layer 3

Construction,
    Wall_HC20U05,            !- Name
    Concrete HC20U05,        !- Outside Layer
    XPS HC20U05,             !- Layer 2
    DryWall Regression;      !- Layer 3


!- insert those Construction objects which are not in the opaqueLibrary: line 1975 - 1985 
!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========
Construction,
    nonres_window,           !- Name
    SimpleWindowLayer;       !- Outside Layer

Construction,
    nonres_window_adv,       !- Name
    Theoretical Glass 66;  !- Outside Layer

Construction,
    Interior Furnishings,    !- Name
    StdWood 6in;             !- Outside Layer
    
    

!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

WindowMaterial:SimpleGlazingSystem,
    SimpleWindowLayer,       !- Name
    3.24,                  !- U-Factor {W/m2-K}
    0.39,                    !- Solar Heat Gain Coefficient
    0.495;                    !- Visible Transmittance


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========

WindowMaterial:Glazing,
    Theoretical Glass 66,  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.383181,                !- Solar Transmittance at Normal Incidence
    0.566819,                !- Front Side Solar Reflectance at Normal Incidence
    0.566819,                !- Back Side Solar Reflectance at Normal Incidence
    0.494971,                !- Visible Transmittance at Normal Incidence
    0.455029,                !- Front Side Visible Reflectance at Normal Incidence
    0.455029,                !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.9,                     !- Front Side Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Infrared Hemispherical Emissivity
    0.0198746;               !- Conductivity {W/m-K}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:BLIND ===========

WindowMaterial:Blind,
    BLIND WITH MEDIUM REFLECTIVITY SLATS,  !- Name
    Horizontal,              !- Slat Orientation
    0.025,                   !- Slat Width {m}
    0.01875,                 !- Slat Separation {m}
    0.001,                   !- Slat Thickness {m}
    45.0,                    !- Slat Angle {deg}
    0.9,                     !- Slat Conductivity {W/m-K}
    0.0,                     !- Slat Beam Solar Transmittance
    0.5,                     !- Front Side Slat Beam Solar Reflectance
    0.5,                     !- Back Side Slat Beam Solar Reflectance
    0.0,                     !- Slat Diffuse Solar Transmittance
    0.5,                     !- Front Side Slat Diffuse Solar Reflectance
    0.5,                     !- Back Side Slat Diffuse Solar Reflectance
    0.0,                     !- Slat Beam Visible Transmittance
    0.5,                     !- Front Side Slat Beam Visible Reflectance
    0.5,                     !- Back Side Slat Beam Visible Reflectance
    0.0,                     !- Slat Diffuse Visible Transmittance
    0.5,                     !- Front Side Slat Diffuse Visible Reflectance
    0.5,                     !- Back Side Slat Diffuse Visible Reflectance
    0.0,                     !- Slat Infrared Hemispherical Transmittance
    0.9,                     !- Front Side Slat Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Slat Infrared Hemispherical Emissivity
    0.050,                   !- Blind to Glass Distance {m}
    0.5,                     !- Blind Top Opening Multiplier
    0.5,                     !- Blind Bottom Opening Multiplier
    0.5,                     !- Blind Left Side Opening Multiplier
    0.5,                     !- Blind Right Side Opening Multiplier
    ,                        !- Minimum Slat Angle {deg}
    ;                        !- Maximum Slat Angle {deg}




!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Absolute,                !- Coordinate System
    Relative;                !- Daylighting Reference Point Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    South Perim Spc GS1,     !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    East Perim Spc GE2,      !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    North Perim Spc GN3,     !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    West Perim Spc GW4,      !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Core Spc GC5,            !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    South Perim Plnm GS6,    !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

Zone,
    East Perim Plnm GE7,     !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

Zone,
    North Perim Plnm GN8,    !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

Zone,
    West Perim Plnm GW9,     !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

Zone,
    Core Plnm GC10,          !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

Zone,
    South Perim Spc TS11,    !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    East Perim Spc TE12,     !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    North Perim Spc TN13,    !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    West Perim Spc TW14,     !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Core Spc TC15,           !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    South Perim Plnm TS16,   !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

Zone,
    East Perim Plnm TE17,    !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

Zone,
    North Perim Plnm TN18,   !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

Zone,
    West Perim Plnm TW19,    !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

Zone,
    Core Plnm TC20,          !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
    South Wall (G.S1.E1),    !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    South Perim Spc GS1,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.743066222888,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    30.478513587643,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    30.478513587643,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.743066222888;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    East Wall (G.E2.E2),     !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    East Perim Spc GE2,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    30.478513587643,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.743066222888,          !- Vertex 1 Z-coordinate {m}
    30.478513587643,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    30.478513587643,         !- Vertex 3 X-coordinate {m}
    30.478513587643,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    30.478513587643,         !- Vertex 4 X-coordinate {m}
    30.478513587643,         !- Vertex 4 Y-coordinate {m}
    2.743066222888;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    North Wall (G.N3.E3),    !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    North Perim Spc GN3,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    30.478513587643,         !- Vertex 1 X-coordinate {m}
    30.478513587643,         !- Vertex 1 Y-coordinate {m}
    2.743066222888,          !- Vertex 1 Z-coordinate {m}
    30.478513587643,         !- Vertex 2 X-coordinate {m}
    30.478513587643,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    30.478513587643,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    30.478513587643,         !- Vertex 4 Y-coordinate {m}
    2.743066222888;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    West Wall (G.W4.E4),     !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    West Perim Spc GW4,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    30.478513587643,         !- Vertex 1 Y-coordinate {m}
    2.743066222888,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    30.478513587643,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.743066222888;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    South Wall (G.S6.E5),    !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    South Perim Plnm GS6,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    3.657421630517,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    2.743066222888,          !- Vertex 2 Z-coordinate {m}
    30.478513587643,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    2.743066222888,          !- Vertex 3 Z-coordinate {m}
    30.478513587643,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    3.657421630517;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    East Wall (G.E7.E6),     !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    East Perim Plnm GE7,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    30.478513587643,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    3.657421630517,          !- Vertex 1 Z-coordinate {m}
    30.478513587643,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    2.743066222888,          !- Vertex 2 Z-coordinate {m}
    30.478513587643,         !- Vertex 3 X-coordinate {m}
    30.478513587643,         !- Vertex 3 Y-coordinate {m}
    2.743066222888,          !- Vertex 3 Z-coordinate {m}
    30.478513587643,         !- Vertex 4 X-coordinate {m}
    30.478513587643,         !- Vertex 4 Y-coordinate {m}
    3.657421630517;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    North Wall (G.N8.E7),    !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    North Perim Plnm GN8,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    30.478513587643,         !- Vertex 1 X-coordinate {m}
    30.478513587643,         !- Vertex 1 Y-coordinate {m}
    3.657421630517,          !- Vertex 1 Z-coordinate {m}
    30.478513587643,         !- Vertex 2 X-coordinate {m}
    30.478513587643,         !- Vertex 2 Y-coordinate {m}
    2.743066222888,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    30.478513587643,         !- Vertex 3 Y-coordinate {m}
    2.743066222888,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    30.478513587643,         !- Vertex 4 Y-coordinate {m}
    3.657421630517;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    West Wall (G.W9.E8),     !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    West Perim Plnm GW9,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    30.478513587643,         !- Vertex 1 Y-coordinate {m}
    3.657421630517,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    30.478513587643,         !- Vertex 2 Y-coordinate {m}
    2.743066222888,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    2.743066222888,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    3.657421630517;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    South Wall (T.S11.E9),   !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    South Perim Spc TS11,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    6.400487853405,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    3.657421630517,          !- Vertex 2 Z-coordinate {m}
    30.478513587643,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    3.657421630517,          !- Vertex 3 Z-coordinate {m}
    30.478513587643,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    6.400487853405;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    East Wall (T.E12.E10),   !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    East Perim Spc TE12,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    30.478513587643,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    6.400487853405,          !- Vertex 1 Z-coordinate {m}
    30.478513587643,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    3.657421630517,          !- Vertex 2 Z-coordinate {m}
    30.478513587643,         !- Vertex 3 X-coordinate {m}
    30.478513587643,         !- Vertex 3 Y-coordinate {m}
    3.657421630517,          !- Vertex 3 Z-coordinate {m}
    30.478513587643,         !- Vertex 4 X-coordinate {m}
    30.478513587643,         !- Vertex 4 Y-coordinate {m}
    6.400487853405;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    North Wall (T.N13.E11),  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    North Perim Spc TN13,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    30.478513587643,         !- Vertex 1 X-coordinate {m}
    30.478513587643,         !- Vertex 1 Y-coordinate {m}
    6.400487853405,          !- Vertex 1 Z-coordinate {m}
    30.478513587643,         !- Vertex 2 X-coordinate {m}
    30.478513587643,         !- Vertex 2 Y-coordinate {m}
    3.657421630517,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    30.478513587643,         !- Vertex 3 Y-coordinate {m}
    3.657421630517,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    30.478513587643,         !- Vertex 4 Y-coordinate {m}
    6.400487853405;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    West Wall (T.W14.E12),   !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    West Perim Spc TW14,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    30.478513587643,         !- Vertex 1 Y-coordinate {m}
    6.400487853405,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    30.478513587643,         !- Vertex 2 Y-coordinate {m}
    3.657421630517,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    3.657421630517,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    6.400487853405;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    South Wall (T.S16.E13),  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    South Perim Plnm TS16,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    7.314843261034,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    6.400487853405,          !- Vertex 2 Z-coordinate {m}
    30.478513587643,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    6.400487853405,          !- Vertex 3 Z-coordinate {m}
    30.478513587643,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    7.314843261034;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    East Wall (T.E17.E15),   !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    East Perim Plnm TE17,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    30.478513587643,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    7.314843261034,          !- Vertex 1 Z-coordinate {m}
    30.478513587643,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    6.400487853405,          !- Vertex 2 Z-coordinate {m}
    30.478513587643,         !- Vertex 3 X-coordinate {m}
    30.478513587643,         !- Vertex 3 Y-coordinate {m}
    6.400487853405,          !- Vertex 3 Z-coordinate {m}
    30.478513587643,         !- Vertex 4 X-coordinate {m}
    30.478513587643,         !- Vertex 4 Y-coordinate {m}
    7.314843261034;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    North Wall (T.N18.E17),  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    North Perim Plnm TN18,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    30.478513587643,         !- Vertex 1 X-coordinate {m}
    30.478513587643,         !- Vertex 1 Y-coordinate {m}
    7.314843261034,          !- Vertex 1 Z-coordinate {m}
    30.478513587643,         !- Vertex 2 X-coordinate {m}
    30.478513587643,         !- Vertex 2 Y-coordinate {m}
    6.400487853405,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    30.478513587643,         !- Vertex 3 Y-coordinate {m}
    6.400487853405,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    30.478513587643,         !- Vertex 4 Y-coordinate {m}
    7.314843261034;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    West Wall (T.W19.E19),   !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    West Perim Plnm TW19,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    30.478513587643,         !- Vertex 1 Y-coordinate {m}
    7.314843261034,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    30.478513587643,         !- Vertex 2 Y-coordinate {m}
    6.400487853405,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    6.400487853405,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    7.314843261034;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    NE Wall (G.S1.I1),       !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    South Perim Spc GS1,     !- Zone Name
    Zone,                    !- Outside Boundary Condition
    East Perim Spc GE2,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    30.478513587643,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.743066222888,          !- Vertex 1 Z-coordinate {m}
    30.478513587643,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    26.821091957126,         !- Vertex 3 X-coordinate {m}
    3.657421630517,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    26.821091957126,         !- Vertex 4 X-coordinate {m}
    3.657421630517,          !- Vertex 4 Y-coordinate {m}
    2.743066222888;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    North Wall (G.S1.I2),    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    South Perim Spc GS1,     !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Core Spc GC5,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.821091957126,         !- Vertex 1 X-coordinate {m}
    3.657421630517,          !- Vertex 1 Y-coordinate {m}
    2.743066222888,          !- Vertex 1 Z-coordinate {m}
    26.821091957126,         !- Vertex 2 X-coordinate {m}
    3.657421630517,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    3.657421630517,          !- Vertex 3 X-coordinate {m}
    3.657421630517,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    3.657421630517,          !- Vertex 4 X-coordinate {m}
    3.657421630517,          !- Vertex 4 Y-coordinate {m}
    2.743066222888;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    NW Wall (G.S1.I3),       !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    South Perim Spc GS1,     !- Zone Name
    Zone,                    !- Outside Boundary Condition
    West Perim Spc GW4,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.657421630517,          !- Vertex 1 X-coordinate {m}
    3.657421630517,          !- Vertex 1 Y-coordinate {m}
    2.743066222888,          !- Vertex 1 Z-coordinate {m}
    3.657421630517,          !- Vertex 2 X-coordinate {m}
    3.657421630517,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.743066222888;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Ceiling (G.S1.I4),       !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    South Perim Spc GS1,     !- Zone Name
    Zone,                    !- Outside Boundary Condition
    South Perim Plnm GS6,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.743066222888,          !- Vertex 1 Z-coordinate {m}
    30.478513587643,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    2.743066222888,          !- Vertex 2 Z-coordinate {m}
    26.821091957126,         !- Vertex 3 X-coordinate {m}
    3.657421630517,          !- Vertex 3 Y-coordinate {m}
    2.743066222888,          !- Vertex 3 Z-coordinate {m}
    3.657421630517,          !- Vertex 4 X-coordinate {m}
    3.657421630517,          !- Vertex 4 Y-coordinate {m}
    2.743066222888;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    NW Wall (G.E2.I5),       !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    East Perim Spc GE2,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    North Perim Spc GN3,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    30.478513587643,         !- Vertex 1 X-coordinate {m}
    30.478513587643,         !- Vertex 1 Y-coordinate {m}
    2.743066222888,          !- Vertex 1 Z-coordinate {m}
    30.478513587643,         !- Vertex 2 X-coordinate {m}
    30.478513587643,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    26.821091957126,         !- Vertex 3 X-coordinate {m}
    26.821091957126,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    26.821091957126,         !- Vertex 4 X-coordinate {m}
    26.821091957126,         !- Vertex 4 Y-coordinate {m}
    2.743066222888;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    West Wall (G.E2.I6),     !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    East Perim Spc GE2,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Core Spc GC5,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.821091957126,         !- Vertex 1 X-coordinate {m}
    26.821091957126,         !- Vertex 1 Y-coordinate {m}
    2.743066222888,          !- Vertex 1 Z-coordinate {m}
    26.821091957126,         !- Vertex 2 X-coordinate {m}
    26.821091957126,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    26.821091957126,         !- Vertex 3 X-coordinate {m}
    3.657421630517,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    26.821091957126,         !- Vertex 4 X-coordinate {m}
    3.657421630517,          !- Vertex 4 Y-coordinate {m}
    2.743066222888;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Ceiling (G.E2.I7),       !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    East Perim Spc GE2,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    East Perim Plnm GE7,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    30.478513587643,         !- Vertex 1 X-coordinate {m}
    30.478513587643,         !- Vertex 1 Y-coordinate {m}
    2.743066222888,          !- Vertex 1 Z-coordinate {m}
    26.821091957126,         !- Vertex 2 X-coordinate {m}
    26.821091957126,         !- Vertex 2 Y-coordinate {m}
    2.743066222888,          !- Vertex 2 Z-coordinate {m}
    26.821091957126,         !- Vertex 3 X-coordinate {m}
    3.657421630517,          !- Vertex 3 Y-coordinate {m}
    2.743066222888,          !- Vertex 3 Z-coordinate {m}
    30.478513587643,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.743066222888;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    SW Wall (G.N3.I8),       !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    North Perim Spc GN3,     !- Zone Name
    Zone,                    !- Outside Boundary Condition
    West Perim Spc GW4,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    30.478513587643,         !- Vertex 1 Y-coordinate {m}
    2.743066222888,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    30.478513587643,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    3.657421630517,          !- Vertex 3 X-coordinate {m}
    26.821091957126,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    3.657421630517,          !- Vertex 4 X-coordinate {m}
    26.821091957126,         !- Vertex 4 Y-coordinate {m}
    2.743066222888;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    South Wall (G.N3.I9),    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    North Perim Spc GN3,     !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Core Spc GC5,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.657421630517,          !- Vertex 1 X-coordinate {m}
    26.821091957126,         !- Vertex 1 Y-coordinate {m}
    2.743066222888,          !- Vertex 1 Z-coordinate {m}
    3.657421630517,          !- Vertex 2 X-coordinate {m}
    26.821091957126,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    26.821091957126,         !- Vertex 3 X-coordinate {m}
    26.821091957126,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    26.821091957126,         !- Vertex 4 X-coordinate {m}
    26.821091957126,         !- Vertex 4 Y-coordinate {m}
    2.743066222888;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Ceiling (G.N3.I10),      !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    North Perim Spc GN3,     !- Zone Name
    Zone,                    !- Outside Boundary Condition
    North Perim Plnm GN8,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    30.478513587643,         !- Vertex 1 Y-coordinate {m}
    2.743066222888,          !- Vertex 1 Z-coordinate {m}
    3.657421630517,          !- Vertex 2 X-coordinate {m}
    26.821091957126,         !- Vertex 2 Y-coordinate {m}
    2.743066222888,          !- Vertex 2 Z-coordinate {m}
    26.821091957126,         !- Vertex 3 X-coordinate {m}
    26.821091957126,         !- Vertex 3 Y-coordinate {m}
    2.743066222888,          !- Vertex 3 Z-coordinate {m}
    30.478513587643,         !- Vertex 4 X-coordinate {m}
    30.478513587643,         !- Vertex 4 Y-coordinate {m}
    2.743066222888;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    East Wall (G.W4.I11),    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    West Perim Spc GW4,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Core Spc GC5,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.657421630517,          !- Vertex 1 X-coordinate {m}
    3.657421630517,          !- Vertex 1 Y-coordinate {m}
    2.743066222888,          !- Vertex 1 Z-coordinate {m}
    3.657421630517,          !- Vertex 2 X-coordinate {m}
    3.657421630517,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    3.657421630517,          !- Vertex 3 X-coordinate {m}
    26.821091957126,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    3.657421630517,          !- Vertex 4 X-coordinate {m}
    26.821091957126,         !- Vertex 4 Y-coordinate {m}
    2.743066222888;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Ceiling (G.W4.I12),      !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    West Perim Spc GW4,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    West Perim Plnm GW9,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    30.478513587643,         !- Vertex 1 Y-coordinate {m}
    2.743066222888,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    2.743066222888,          !- Vertex 2 Z-coordinate {m}
    3.657421630517,          !- Vertex 3 X-coordinate {m}
    3.657421630517,          !- Vertex 3 Y-coordinate {m}
    2.743066222888,          !- Vertex 3 Z-coordinate {m}
    3.657421630517,          !- Vertex 4 X-coordinate {m}
    26.821091957126,         !- Vertex 4 Y-coordinate {m}
    2.743066222888;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Ceiling (G.C5.I13),      !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    Core Spc GC5,            !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Core Plnm GC10,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.657421630517,          !- Vertex 1 X-coordinate {m}
    26.821091957126,         !- Vertex 1 Y-coordinate {m}
    2.743066222888,          !- Vertex 1 Z-coordinate {m}
    3.657421630517,          !- Vertex 2 X-coordinate {m}
    3.657421630517,          !- Vertex 2 Y-coordinate {m}
    2.743066222888,          !- Vertex 2 Z-coordinate {m}
    26.821091957126,         !- Vertex 3 X-coordinate {m}
    3.657421630517,          !- Vertex 3 Y-coordinate {m}
    2.743066222888,          !- Vertex 3 Z-coordinate {m}
    26.821091957126,         !- Vertex 4 X-coordinate {m}
    26.821091957126,         !- Vertex 4 Y-coordinate {m}
    2.743066222888;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    NE Wall (G.S6.I14),      !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    South Perim Plnm GS6,    !- Zone Name
    Zone,                    !- Outside Boundary Condition
    East Perim Plnm GE7,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    30.478513587643,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    3.657421630517,          !- Vertex 1 Z-coordinate {m}
    30.478513587643,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    2.743066222888,          !- Vertex 2 Z-coordinate {m}
    26.821091957126,         !- Vertex 3 X-coordinate {m}
    3.657421630517,          !- Vertex 3 Y-coordinate {m}
    2.743066222888,          !- Vertex 3 Z-coordinate {m}
    26.821091957126,         !- Vertex 4 X-coordinate {m}
    3.657421630517,          !- Vertex 4 Y-coordinate {m}
    3.657421630517;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    North Wall (G.S6.I15),   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    South Perim Plnm GS6,    !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Core Plnm GC10,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.821091957126,         !- Vertex 1 X-coordinate {m}
    3.657421630517,          !- Vertex 1 Y-coordinate {m}
    3.657421630517,          !- Vertex 1 Z-coordinate {m}
    26.821091957126,         !- Vertex 2 X-coordinate {m}
    3.657421630517,          !- Vertex 2 Y-coordinate {m}
    2.743066222888,          !- Vertex 2 Z-coordinate {m}
    3.657421630517,          !- Vertex 3 X-coordinate {m}
    3.657421630517,          !- Vertex 3 Y-coordinate {m}
    2.743066222888,          !- Vertex 3 Z-coordinate {m}
    3.657421630517,          !- Vertex 4 X-coordinate {m}
    3.657421630517,          !- Vertex 4 Y-coordinate {m}
    3.657421630517;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    NW Wall (G.S6.I16),      !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    South Perim Plnm GS6,    !- Zone Name
    Zone,                    !- Outside Boundary Condition
    West Perim Plnm GW9,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.657421630517,          !- Vertex 1 X-coordinate {m}
    3.657421630517,          !- Vertex 1 Y-coordinate {m}
    3.657421630517,          !- Vertex 1 Z-coordinate {m}
    3.657421630517,          !- Vertex 2 X-coordinate {m}
    3.657421630517,          !- Vertex 2 Y-coordinate {m}
    2.743066222888,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    2.743066222888,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    3.657421630517;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    NW Wall (G.E7.I17),      !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    East Perim Plnm GE7,     !- Zone Name
    Zone,                    !- Outside Boundary Condition
    North Perim Plnm GN8,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    30.478513587643,         !- Vertex 1 X-coordinate {m}
    30.478513587643,         !- Vertex 1 Y-coordinate {m}
    3.657421630517,          !- Vertex 1 Z-coordinate {m}
    30.478513587643,         !- Vertex 2 X-coordinate {m}
    30.478513587643,         !- Vertex 2 Y-coordinate {m}
    2.743066222888,          !- Vertex 2 Z-coordinate {m}
    26.821091957126,         !- Vertex 3 X-coordinate {m}
    26.821091957126,         !- Vertex 3 Y-coordinate {m}
    2.743066222888,          !- Vertex 3 Z-coordinate {m}
    26.821091957126,         !- Vertex 4 X-coordinate {m}
    26.821091957126,         !- Vertex 4 Y-coordinate {m}
    3.657421630517;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    West Wall (G.E7.I18),    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    East Perim Plnm GE7,     !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Core Plnm GC10,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.821091957126,         !- Vertex 1 X-coordinate {m}
    26.821091957126,         !- Vertex 1 Y-coordinate {m}
    3.657421630517,          !- Vertex 1 Z-coordinate {m}
    26.821091957126,         !- Vertex 2 X-coordinate {m}
    26.821091957126,         !- Vertex 2 Y-coordinate {m}
    2.743066222888,          !- Vertex 2 Z-coordinate {m}
    26.821091957126,         !- Vertex 3 X-coordinate {m}
    3.657421630517,          !- Vertex 3 Y-coordinate {m}
    2.743066222888,          !- Vertex 3 Z-coordinate {m}
    26.821091957126,         !- Vertex 4 X-coordinate {m}
    3.657421630517,          !- Vertex 4 Y-coordinate {m}
    3.657421630517;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    SW Wall (G.N8.I19),      !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    North Perim Plnm GN8,    !- Zone Name
    Zone,                    !- Outside Boundary Condition
    West Perim Plnm GW9,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    30.478513587643,         !- Vertex 1 Y-coordinate {m}
    3.657421630517,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    30.478513587643,         !- Vertex 2 Y-coordinate {m}
    2.743066222888,          !- Vertex 2 Z-coordinate {m}
    3.657421630517,          !- Vertex 3 X-coordinate {m}
    26.821091957126,         !- Vertex 3 Y-coordinate {m}
    2.743066222888,          !- Vertex 3 Z-coordinate {m}
    3.657421630517,          !- Vertex 4 X-coordinate {m}
    26.821091957126,         !- Vertex 4 Y-coordinate {m}
    3.657421630517;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    South Wall (G.N8.I20),   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    North Perim Plnm GN8,    !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Core Plnm GC10,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.657421630517,          !- Vertex 1 X-coordinate {m}
    26.821091957126,         !- Vertex 1 Y-coordinate {m}
    3.657421630517,          !- Vertex 1 Z-coordinate {m}
    3.657421630517,          !- Vertex 2 X-coordinate {m}
    26.821091957126,         !- Vertex 2 Y-coordinate {m}
    2.743066222888,          !- Vertex 2 Z-coordinate {m}
    26.821091957126,         !- Vertex 3 X-coordinate {m}
    26.821091957126,         !- Vertex 3 Y-coordinate {m}
    2.743066222888,          !- Vertex 3 Z-coordinate {m}
    26.821091957126,         !- Vertex 4 X-coordinate {m}
    26.821091957126,         !- Vertex 4 Y-coordinate {m}
    3.657421630517;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    East Wall (G.W9.I21),    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    West Perim Plnm GW9,     !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Core Plnm GC10,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.657421630517,          !- Vertex 1 X-coordinate {m}
    3.657421630517,          !- Vertex 1 Y-coordinate {m}
    3.657421630517,          !- Vertex 1 Z-coordinate {m}
    3.657421630517,          !- Vertex 2 X-coordinate {m}
    3.657421630517,          !- Vertex 2 Y-coordinate {m}
    2.743066222888,          !- Vertex 2 Z-coordinate {m}
    3.657421630517,          !- Vertex 3 X-coordinate {m}
    26.821091957126,         !- Vertex 3 Y-coordinate {m}
    2.743066222888,          !- Vertex 3 Z-coordinate {m}
    3.657421630517,          !- Vertex 4 X-coordinate {m}
    26.821091957126,         !- Vertex 4 Y-coordinate {m}
    3.657421630517;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Flr (T.S11.I22),         !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    South Perim Spc TS11,    !- Zone Name
    Zone,                    !- Outside Boundary Condition
    South Perim Plnm GS6,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    30.478513587643,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    3.657421630517,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    3.657421630517,          !- Vertex 2 Z-coordinate {m}
    3.657421630517,          !- Vertex 3 X-coordinate {m}
    3.657421630517,          !- Vertex 3 Y-coordinate {m}
    3.657421630517,          !- Vertex 3 Z-coordinate {m}
    26.821091957126,         !- Vertex 4 X-coordinate {m}
    3.657421630517,          !- Vertex 4 Y-coordinate {m}
    3.657421630517;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    NE Wall (T.S11.I23),     !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    South Perim Spc TS11,    !- Zone Name
    Zone,                    !- Outside Boundary Condition
    East Perim Spc TE12,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    30.478513587643,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    6.400487853405,          !- Vertex 1 Z-coordinate {m}
    30.478513587643,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    3.657421630517,          !- Vertex 2 Z-coordinate {m}
    26.821091957126,         !- Vertex 3 X-coordinate {m}
    3.657421630517,          !- Vertex 3 Y-coordinate {m}
    3.657421630517,          !- Vertex 3 Z-coordinate {m}
    26.821091957126,         !- Vertex 4 X-coordinate {m}
    3.657421630517,          !- Vertex 4 Y-coordinate {m}
    6.400487853405;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    North Wall (T.S11.I24),  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    South Perim Spc TS11,    !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Core Spc TC15,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.821091957126,         !- Vertex 1 X-coordinate {m}
    3.657421630517,          !- Vertex 1 Y-coordinate {m}
    6.400487853405,          !- Vertex 1 Z-coordinate {m}
    26.821091957126,         !- Vertex 2 X-coordinate {m}
    3.657421630517,          !- Vertex 2 Y-coordinate {m}
    3.657421630517,          !- Vertex 2 Z-coordinate {m}
    3.657421630517,          !- Vertex 3 X-coordinate {m}
    3.657421630517,          !- Vertex 3 Y-coordinate {m}
    3.657421630517,          !- Vertex 3 Z-coordinate {m}
    3.657421630517,          !- Vertex 4 X-coordinate {m}
    3.657421630517,          !- Vertex 4 Y-coordinate {m}
    6.400487853405;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    NW Wall (T.S11.I25),     !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    South Perim Spc TS11,    !- Zone Name
    Zone,                    !- Outside Boundary Condition
    West Perim Spc TW14,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.657421630517,          !- Vertex 1 X-coordinate {m}
    3.657421630517,          !- Vertex 1 Y-coordinate {m}
    6.400487853405,          !- Vertex 1 Z-coordinate {m}
    3.657421630517,          !- Vertex 2 X-coordinate {m}
    3.657421630517,          !- Vertex 2 Y-coordinate {m}
    3.657421630517,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    3.657421630517,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    6.400487853405;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Ceiling (T.S11.I26),     !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    South Perim Spc TS11,    !- Zone Name
    Zone,                    !- Outside Boundary Condition
    South Perim Plnm TS16,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    6.400487853405,          !- Vertex 1 Z-coordinate {m}
    30.478513587643,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    6.400487853405,          !- Vertex 2 Z-coordinate {m}
    26.821091957126,         !- Vertex 3 X-coordinate {m}
    3.657421630517,          !- Vertex 3 Y-coordinate {m}
    6.400487853405,          !- Vertex 3 Z-coordinate {m}
    3.657421630517,          !- Vertex 4 X-coordinate {m}
    3.657421630517,          !- Vertex 4 Y-coordinate {m}
    6.400487853405;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Flr (T.E12.I27),         !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    East Perim Spc TE12,     !- Zone Name
    Zone,                    !- Outside Boundary Condition
    East Perim Plnm GE7,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    30.478513587643,         !- Vertex 1 X-coordinate {m}
    30.478513587643,         !- Vertex 1 Y-coordinate {m}
    3.657421630517,          !- Vertex 1 Z-coordinate {m}
    30.478513587643,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    3.657421630517,          !- Vertex 2 Z-coordinate {m}
    26.821091957126,         !- Vertex 3 X-coordinate {m}
    3.657421630517,          !- Vertex 3 Y-coordinate {m}
    3.657421630517,          !- Vertex 3 Z-coordinate {m}
    26.821091957126,         !- Vertex 4 X-coordinate {m}
    26.821091957126,         !- Vertex 4 Y-coordinate {m}
    3.657421630517;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    NW Wall (T.E12.I28),     !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    East Perim Spc TE12,     !- Zone Name
    Zone,                    !- Outside Boundary Condition
    North Perim Spc TN13,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    30.478513587643,         !- Vertex 1 X-coordinate {m}
    30.478513587643,         !- Vertex 1 Y-coordinate {m}
    6.400487853405,          !- Vertex 1 Z-coordinate {m}
    30.478513587643,         !- Vertex 2 X-coordinate {m}
    30.478513587643,         !- Vertex 2 Y-coordinate {m}
    3.657421630517,          !- Vertex 2 Z-coordinate {m}
    26.821091957126,         !- Vertex 3 X-coordinate {m}
    26.821091957126,         !- Vertex 3 Y-coordinate {m}
    3.657421630517,          !- Vertex 3 Z-coordinate {m}
    26.821091957126,         !- Vertex 4 X-coordinate {m}
    26.821091957126,         !- Vertex 4 Y-coordinate {m}
    6.400487853405;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    West Wall (T.E12.I29),   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    East Perim Spc TE12,     !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Core Spc TC15,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.821091957126,         !- Vertex 1 X-coordinate {m}
    26.821091957126,         !- Vertex 1 Y-coordinate {m}
    6.400487853405,          !- Vertex 1 Z-coordinate {m}
    26.821091957126,         !- Vertex 2 X-coordinate {m}
    26.821091957126,         !- Vertex 2 Y-coordinate {m}
    3.657421630517,          !- Vertex 2 Z-coordinate {m}
    26.821091957126,         !- Vertex 3 X-coordinate {m}
    3.657421630517,          !- Vertex 3 Y-coordinate {m}
    3.657421630517,          !- Vertex 3 Z-coordinate {m}
    26.821091957126,         !- Vertex 4 X-coordinate {m}
    3.657421630517,          !- Vertex 4 Y-coordinate {m}
    6.400487853405;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Ceiling (T.E12.I30),     !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    East Perim Spc TE12,     !- Zone Name
    Zone,                    !- Outside Boundary Condition
    East Perim Plnm TE17,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    30.478513587643,         !- Vertex 1 X-coordinate {m}
    30.478513587643,         !- Vertex 1 Y-coordinate {m}
    6.400487853405,          !- Vertex 1 Z-coordinate {m}
    26.821091957126,         !- Vertex 2 X-coordinate {m}
    26.821091957126,         !- Vertex 2 Y-coordinate {m}
    6.400487853405,          !- Vertex 2 Z-coordinate {m}
    26.821091957126,         !- Vertex 3 X-coordinate {m}
    3.657421630517,          !- Vertex 3 Y-coordinate {m}
    6.400487853405,          !- Vertex 3 Z-coordinate {m}
    30.478513587643,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    6.400487853405;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Flr (T.N13.I31),         !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    North Perim Spc TN13,    !- Zone Name
    Zone,                    !- Outside Boundary Condition
    North Perim Plnm GN8,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    30.478513587643,         !- Vertex 1 X-coordinate {m}
    30.478513587643,         !- Vertex 1 Y-coordinate {m}
    3.657421630517,          !- Vertex 1 Z-coordinate {m}
    26.821091957126,         !- Vertex 2 X-coordinate {m}
    26.821091957126,         !- Vertex 2 Y-coordinate {m}
    3.657421630517,          !- Vertex 2 Z-coordinate {m}
    3.657421630517,          !- Vertex 3 X-coordinate {m}
    26.821091957126,         !- Vertex 3 Y-coordinate {m}
    3.657421630517,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    30.478513587643,         !- Vertex 4 Y-coordinate {m}
    3.657421630517;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    SW Wall (T.N13.I32),     !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    North Perim Spc TN13,    !- Zone Name
    Zone,                    !- Outside Boundary Condition
    West Perim Spc TW14,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    30.478513587643,         !- Vertex 1 Y-coordinate {m}
    6.400487853405,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    30.478513587643,         !- Vertex 2 Y-coordinate {m}
    3.657421630517,          !- Vertex 2 Z-coordinate {m}
    3.657421630517,          !- Vertex 3 X-coordinate {m}
    26.821091957126,         !- Vertex 3 Y-coordinate {m}
    3.657421630517,          !- Vertex 3 Z-coordinate {m}
    3.657421630517,          !- Vertex 4 X-coordinate {m}
    26.821091957126,         !- Vertex 4 Y-coordinate {m}
    6.400487853405;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    South Wall (T.N13.I33),  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    North Perim Spc TN13,    !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Core Spc TC15,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.657421630517,          !- Vertex 1 X-coordinate {m}
    26.821091957126,         !- Vertex 1 Y-coordinate {m}
    6.400487853405,          !- Vertex 1 Z-coordinate {m}
    3.657421630517,          !- Vertex 2 X-coordinate {m}
    26.821091957126,         !- Vertex 2 Y-coordinate {m}
    3.657421630517,          !- Vertex 2 Z-coordinate {m}
    26.821091957126,         !- Vertex 3 X-coordinate {m}
    26.821091957126,         !- Vertex 3 Y-coordinate {m}
    3.657421630517,          !- Vertex 3 Z-coordinate {m}
    26.821091957126,         !- Vertex 4 X-coordinate {m}
    26.821091957126,         !- Vertex 4 Y-coordinate {m}
    6.400487853405;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Ceiling (T.N13.I34),     !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    North Perim Spc TN13,    !- Zone Name
    Zone,                    !- Outside Boundary Condition
    North Perim Plnm TN18,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    30.478513587643,         !- Vertex 1 Y-coordinate {m}
    6.400487853405,          !- Vertex 1 Z-coordinate {m}
    3.657421630517,          !- Vertex 2 X-coordinate {m}
    26.821091957126,         !- Vertex 2 Y-coordinate {m}
    6.400487853405,          !- Vertex 2 Z-coordinate {m}
    26.821091957126,         !- Vertex 3 X-coordinate {m}
    26.821091957126,         !- Vertex 3 Y-coordinate {m}
    6.400487853405,          !- Vertex 3 Z-coordinate {m}
    30.478513587643,         !- Vertex 4 X-coordinate {m}
    30.478513587643,         !- Vertex 4 Y-coordinate {m}
    6.400487853405;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Flr (T.W14.I35),         !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    West Perim Spc TW14,     !- Zone Name
    Zone,                    !- Outside Boundary Condition
    West Perim Plnm GW9,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    30.478513587643,         !- Vertex 1 Y-coordinate {m}
    3.657421630517,          !- Vertex 1 Z-coordinate {m}
    3.657421630517,          !- Vertex 2 X-coordinate {m}
    26.821091957126,         !- Vertex 2 Y-coordinate {m}
    3.657421630517,          !- Vertex 2 Z-coordinate {m}
    3.657421630517,          !- Vertex 3 X-coordinate {m}
    3.657421630517,          !- Vertex 3 Y-coordinate {m}
    3.657421630517,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    3.657421630517;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    East Wall (T.W14.I36),   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    West Perim Spc TW14,     !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Core Spc TC15,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.657421630517,          !- Vertex 1 X-coordinate {m}
    3.657421630517,          !- Vertex 1 Y-coordinate {m}
    6.400487853405,          !- Vertex 1 Z-coordinate {m}
    3.657421630517,          !- Vertex 2 X-coordinate {m}
    3.657421630517,          !- Vertex 2 Y-coordinate {m}
    3.657421630517,          !- Vertex 2 Z-coordinate {m}
    3.657421630517,          !- Vertex 3 X-coordinate {m}
    26.821091957126,         !- Vertex 3 Y-coordinate {m}
    3.657421630517,          !- Vertex 3 Z-coordinate {m}
    3.657421630517,          !- Vertex 4 X-coordinate {m}
    26.821091957126,         !- Vertex 4 Y-coordinate {m}
    6.400487853405;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Ceiling (T.W14.I37),     !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    West Perim Spc TW14,     !- Zone Name
    Zone,                    !- Outside Boundary Condition
    West Perim Plnm TW19,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    30.478513587643,         !- Vertex 1 Y-coordinate {m}
    6.400487853405,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    6.400487853405,          !- Vertex 2 Z-coordinate {m}
    3.657421630517,          !- Vertex 3 X-coordinate {m}
    3.657421630517,          !- Vertex 3 Y-coordinate {m}
    6.400487853405,          !- Vertex 3 Z-coordinate {m}
    3.657421630517,          !- Vertex 4 X-coordinate {m}
    26.821091957126,         !- Vertex 4 Y-coordinate {m}
    6.400487853405;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Flr (T.C15.I38),         !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Core Spc TC15,           !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Core Plnm GC10,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.821091957126,         !- Vertex 1 X-coordinate {m}
    26.821091957126,         !- Vertex 1 Y-coordinate {m}
    3.657421630517,          !- Vertex 1 Z-coordinate {m}
    26.821091957126,         !- Vertex 2 X-coordinate {m}
    3.657421630517,          !- Vertex 2 Y-coordinate {m}
    3.657421630517,          !- Vertex 2 Z-coordinate {m}
    3.657421630517,          !- Vertex 3 X-coordinate {m}
    3.657421630517,          !- Vertex 3 Y-coordinate {m}
    3.657421630517,          !- Vertex 3 Z-coordinate {m}
    3.657421630517,          !- Vertex 4 X-coordinate {m}
    26.821091957126,         !- Vertex 4 Y-coordinate {m}
    3.657421630517;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Ceiling (T.C15.I39),     !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    Core Spc TC15,           !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Core Plnm TC20,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.657421630517,          !- Vertex 1 X-coordinate {m}
    26.821091957126,         !- Vertex 1 Y-coordinate {m}
    6.400487853405,          !- Vertex 1 Z-coordinate {m}
    3.657421630517,          !- Vertex 2 X-coordinate {m}
    3.657421630517,          !- Vertex 2 Y-coordinate {m}
    6.400487853405,          !- Vertex 2 Z-coordinate {m}
    26.821091957126,         !- Vertex 3 X-coordinate {m}
    3.657421630517,          !- Vertex 3 Y-coordinate {m}
    6.400487853405,          !- Vertex 3 Z-coordinate {m}
    26.821091957126,         !- Vertex 4 X-coordinate {m}
    26.821091957126,         !- Vertex 4 Y-coordinate {m}
    6.400487853405;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    NE Wall (T.S16.I40),     !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    South Perim Plnm TS16,   !- Zone Name
    Zone,                    !- Outside Boundary Condition
    East Perim Plnm TE17,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    30.478513587643,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    7.314843261034,          !- Vertex 1 Z-coordinate {m}
    30.478513587643,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    6.400487853405,          !- Vertex 2 Z-coordinate {m}
    26.821091957126,         !- Vertex 3 X-coordinate {m}
    3.657421630517,          !- Vertex 3 Y-coordinate {m}
    6.400487853405,          !- Vertex 3 Z-coordinate {m}
    26.821091957126,         !- Vertex 4 X-coordinate {m}
    3.657421630517,          !- Vertex 4 Y-coordinate {m}
    7.314843261034;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    North Wall (T.S16.I41),  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    South Perim Plnm TS16,   !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Core Plnm TC20,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.821091957126,         !- Vertex 1 X-coordinate {m}
    3.657421630517,          !- Vertex 1 Y-coordinate {m}
    7.314843261034,          !- Vertex 1 Z-coordinate {m}
    26.821091957126,         !- Vertex 2 X-coordinate {m}
    3.657421630517,          !- Vertex 2 Y-coordinate {m}
    6.400487853405,          !- Vertex 2 Z-coordinate {m}
    3.657421630517,          !- Vertex 3 X-coordinate {m}
    3.657421630517,          !- Vertex 3 Y-coordinate {m}
    6.400487853405,          !- Vertex 3 Z-coordinate {m}
    3.657421630517,          !- Vertex 4 X-coordinate {m}
    3.657421630517,          !- Vertex 4 Y-coordinate {m}
    7.314843261034;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    NW Wall (T.S16.I42),     !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    South Perim Plnm TS16,   !- Zone Name
    Zone,                    !- Outside Boundary Condition
    West Perim Plnm TW19,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.657421630517,          !- Vertex 1 X-coordinate {m}
    3.657421630517,          !- Vertex 1 Y-coordinate {m}
    7.314843261034,          !- Vertex 1 Z-coordinate {m}
    3.657421630517,          !- Vertex 2 X-coordinate {m}
    3.657421630517,          !- Vertex 2 Y-coordinate {m}
    6.400487853405,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    6.400487853405,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    7.314843261034;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    NW Wall (T.E17.I43),     !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    East Perim Plnm TE17,    !- Zone Name
    Zone,                    !- Outside Boundary Condition
    North Perim Plnm TN18,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    30.478513587643,         !- Vertex 1 X-coordinate {m}
    30.478513587643,         !- Vertex 1 Y-coordinate {m}
    7.314843261034,          !- Vertex 1 Z-coordinate {m}
    30.478513587643,         !- Vertex 2 X-coordinate {m}
    30.478513587643,         !- Vertex 2 Y-coordinate {m}
    6.400487853405,          !- Vertex 2 Z-coordinate {m}
    26.821091957126,         !- Vertex 3 X-coordinate {m}
    26.821091957126,         !- Vertex 3 Y-coordinate {m}
    6.400487853405,          !- Vertex 3 Z-coordinate {m}
    26.821091957126,         !- Vertex 4 X-coordinate {m}
    26.821091957126,         !- Vertex 4 Y-coordinate {m}
    7.314843261034;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    West Wall (T.E17.I44),   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    East Perim Plnm TE17,    !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Core Plnm TC20,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.821091957126,         !- Vertex 1 X-coordinate {m}
    26.821091957126,         !- Vertex 1 Y-coordinate {m}
    7.314843261034,          !- Vertex 1 Z-coordinate {m}
    26.821091957126,         !- Vertex 2 X-coordinate {m}
    26.821091957126,         !- Vertex 2 Y-coordinate {m}
    6.400487853405,          !- Vertex 2 Z-coordinate {m}
    26.821091957126,         !- Vertex 3 X-coordinate {m}
    3.657421630517,          !- Vertex 3 Y-coordinate {m}
    6.400487853405,          !- Vertex 3 Z-coordinate {m}
    26.821091957126,         !- Vertex 4 X-coordinate {m}
    3.657421630517,          !- Vertex 4 Y-coordinate {m}
    7.314843261034;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    SW Wall (T.N18.I45),     !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    North Perim Plnm TN18,   !- Zone Name
    Zone,                    !- Outside Boundary Condition
    West Perim Plnm TW19,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    30.478513587643,         !- Vertex 1 Y-coordinate {m}
    7.314843261034,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    30.478513587643,         !- Vertex 2 Y-coordinate {m}
    6.400487853405,          !- Vertex 2 Z-coordinate {m}
    3.657421630517,          !- Vertex 3 X-coordinate {m}
    26.821091957126,         !- Vertex 3 Y-coordinate {m}
    6.400487853405,          !- Vertex 3 Z-coordinate {m}
    3.657421630517,          !- Vertex 4 X-coordinate {m}
    26.821091957126,         !- Vertex 4 Y-coordinate {m}
    7.314843261034;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    South Wall (T.N18.I46),  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    North Perim Plnm TN18,   !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Core Plnm TC20,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.657421630517,          !- Vertex 1 X-coordinate {m}
    26.821091957126,         !- Vertex 1 Y-coordinate {m}
    7.314843261034,          !- Vertex 1 Z-coordinate {m}
    3.657421630517,          !- Vertex 2 X-coordinate {m}
    26.821091957126,         !- Vertex 2 Y-coordinate {m}
    6.400487853405,          !- Vertex 2 Z-coordinate {m}
    26.821091957126,         !- Vertex 3 X-coordinate {m}
    26.821091957126,         !- Vertex 3 Y-coordinate {m}
    6.400487853405,          !- Vertex 3 Z-coordinate {m}
    26.821091957126,         !- Vertex 4 X-coordinate {m}
    26.821091957126,         !- Vertex 4 Y-coordinate {m}
    7.314843261034;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    East Wall (T.W19.I47),   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    West Perim Plnm TW19,    !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Core Plnm TC20,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.657421630517,          !- Vertex 1 X-coordinate {m}
    3.657421630517,          !- Vertex 1 Y-coordinate {m}
    7.314843261034,          !- Vertex 1 Z-coordinate {m}
    3.657421630517,          !- Vertex 2 X-coordinate {m}
    3.657421630517,          !- Vertex 2 Y-coordinate {m}
    6.400487853405,          !- Vertex 2 Z-coordinate {m}
    3.657421630517,          !- Vertex 3 X-coordinate {m}
    26.821091957126,         !- Vertex 3 Y-coordinate {m}
    6.400487853405,          !- Vertex 3 Z-coordinate {m}
    3.657421630517,          !- Vertex 4 X-coordinate {m}
    26.821091957126,         !- Vertex 4 Y-coordinate {m}
    7.314843261034;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Roof (T.S16.E14),        !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    South Perim Plnm TS16,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    7.314843261034,          !- Vertex 1 Z-coordinate {m}
    30.478513587643,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    7.314843261034,          !- Vertex 2 Z-coordinate {m}
    26.821091957126,         !- Vertex 3 X-coordinate {m}
    3.657421630517,          !- Vertex 3 Y-coordinate {m}
    7.314843261034,          !- Vertex 3 Z-coordinate {m}
    3.657421630517,          !- Vertex 4 X-coordinate {m}
    3.657421630517,          !- Vertex 4 Y-coordinate {m}
    7.314843261034;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Roof (T.E17.E16),        !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    East Perim Plnm TE17,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    30.478513587643,         !- Vertex 1 X-coordinate {m}
    30.478513587643,         !- Vertex 1 Y-coordinate {m}
    7.314843261034,          !- Vertex 1 Z-coordinate {m}
    26.821091957126,         !- Vertex 2 X-coordinate {m}
    26.821091957126,         !- Vertex 2 Y-coordinate {m}
    7.314843261034,          !- Vertex 2 Z-coordinate {m}
    26.821091957126,         !- Vertex 3 X-coordinate {m}
    3.657421630517,          !- Vertex 3 Y-coordinate {m}
    7.314843261034,          !- Vertex 3 Z-coordinate {m}
    30.478513587643,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    7.314843261034;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Roof (T.N18.E18),        !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    North Perim Plnm TN18,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    30.478513587643,         !- Vertex 1 Y-coordinate {m}
    7.314843261034,          !- Vertex 1 Z-coordinate {m}
    3.657421630517,          !- Vertex 2 X-coordinate {m}
    26.821091957126,         !- Vertex 2 Y-coordinate {m}
    7.314843261034,          !- Vertex 2 Z-coordinate {m}
    26.821091957126,         !- Vertex 3 X-coordinate {m}
    26.821091957126,         !- Vertex 3 Y-coordinate {m}
    7.314843261034,          !- Vertex 3 Z-coordinate {m}
    30.478513587643,         !- Vertex 4 X-coordinate {m}
    30.478513587643,         !- Vertex 4 Y-coordinate {m}
    7.314843261034;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Roof (T.W19.E20),        !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    West Perim Plnm TW19,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    30.478513587643,         !- Vertex 1 Y-coordinate {m}
    7.314843261034,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    7.314843261034,          !- Vertex 2 Z-coordinate {m}
    3.657421630517,          !- Vertex 3 X-coordinate {m}
    3.657421630517,          !- Vertex 3 Y-coordinate {m}
    7.314843261034,          !- Vertex 3 Z-coordinate {m}
    3.657421630517,          !- Vertex 4 X-coordinate {m}
    26.821091957126,         !- Vertex 4 Y-coordinate {m}
    7.314843261034;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Roof (T.C20.E21),        !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Core Plnm TC20,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.657421630517,          !- Vertex 1 X-coordinate {m}
    26.821091957126,         !- Vertex 1 Y-coordinate {m}
    7.314843261034,          !- Vertex 1 Z-coordinate {m}
    3.657421630517,          !- Vertex 2 X-coordinate {m}
    3.657421630517,          !- Vertex 2 Y-coordinate {m}
    7.314843261034,          !- Vertex 2 Z-coordinate {m}
    26.821091957126,         !- Vertex 3 X-coordinate {m}
    3.657421630517,          !- Vertex 3 Y-coordinate {m}
    7.314843261034,          !- Vertex 3 Z-coordinate {m}
    26.821091957126,         !- Vertex 4 X-coordinate {m}
    26.821091957126,         !- Vertex 4 Y-coordinate {m}
    7.314843261034;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Flr (G.S1.U1),           !- Name
    Floor,                   !- Surface Type
    ext_slab_8in,            !- Construction Name
    South Perim Spc GS1,     !- Zone Name
    GroundSlabPreProcessorPerimeter,  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    30.478513587643,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    3.657421630517,          !- Vertex 3 X-coordinate {m}
    3.657421630517,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    26.821091957126,         !- Vertex 4 X-coordinate {m}
    3.657421630517,          !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Flr (G.E2.U2),           !- Name
    Floor,                   !- Surface Type
    ext_slab_8in,            !- Construction Name
    East Perim Spc GE2,      !- Zone Name
    GroundSlabPreProcessorPerimeter,  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    30.478513587643,         !- Vertex 1 X-coordinate {m}
    30.478513587643,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    30.478513587643,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    26.821091957126,         !- Vertex 3 X-coordinate {m}
    3.657421630517,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    26.821091957126,         !- Vertex 4 X-coordinate {m}
    26.821091957126,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Flr (G.N3.U3),           !- Name
    Floor,                   !- Surface Type
    ext_slab_8in,            !- Construction Name
    North Perim Spc GN3,     !- Zone Name
    GroundSlabPreProcessorPerimeter,  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    30.478513587643,         !- Vertex 1 X-coordinate {m}
    30.478513587643,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    26.821091957126,         !- Vertex 2 X-coordinate {m}
    26.821091957126,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    3.657421630517,          !- Vertex 3 X-coordinate {m}
    26.821091957126,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    30.478513587643,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Flr (G.W4.U4),           !- Name
    Floor,                   !- Surface Type
    ext_slab_8in,            !- Construction Name
    West Perim Spc GW4,      !- Zone Name
    GroundSlabPreProcessorPerimeter,  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    30.478513587643,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    3.657421630517,          !- Vertex 2 X-coordinate {m}
    26.821091957126,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    3.657421630517,          !- Vertex 3 X-coordinate {m}
    3.657421630517,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Flr (G.C5.U5),           !- Name
    Floor,                   !- Surface Type
    ext_slab_8in,            !- Construction Name
    Core Spc GC5,            !- Zone Name
    GroundSlabPreProcessorPerimeter,  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.821091957126,         !- Vertex 1 X-coordinate {m}
    26.821091957126,         !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    26.821091957126,         !- Vertex 2 X-coordinate {m}
    3.657421630517,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    3.657421630517,          !- Vertex 3 X-coordinate {m}
    3.657421630517,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    3.657421630517,          !- Vertex 4 X-coordinate {m}
    26.821091957126,         !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

FenestrationSurface:Detailed,
    South Win - Left  (G.S1.E1.W4),  !- Name
    Window,                  !- Surface Type
    nonres_window,           !- Construction Name
    South Wall (G.S1.E1),    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    12.420600000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.286000000000,          !- Vertex 1 Z-coordinate {m}
    12.420600000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.762000000000,          !- Vertex 2 Z-coordinate {m}
    14.249400000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.762000000000,          !- Vertex 3 Z-coordinate {m}
    14.249400000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.286000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    East Win - Left (G.E2.E2.W4),  !- Name
    Window,                  !- Surface Type
    nonres_window,           !- Construction Name
    East Wall (G.E2.E2),     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    30.478513587643,         !- Vertex 1 X-coordinate {m}
    12.420600000000,         !- Vertex 1 Y-coordinate {m}
    2.286000000000,          !- Vertex 1 Z-coordinate {m}
    30.478513587643,         !- Vertex 2 X-coordinate {m}
    12.420600000000,         !- Vertex 2 Y-coordinate {m}
    0.762000000000,          !- Vertex 2 Z-coordinate {m}
    30.478513587643,         !- Vertex 3 X-coordinate {m}
    14.249400000000,         !- Vertex 3 Y-coordinate {m}
    0.762000000000,          !- Vertex 3 Z-coordinate {m}
    30.478513587643,         !- Vertex 4 X-coordinate {m}
    14.249400000000,         !- Vertex 4 Y-coordinate {m}
    2.286000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    North Win - Left (G.N3.E3.W4),  !- Name
    Window,                  !- Surface Type
    nonres_window,           !- Construction Name
    North Wall (G.N3.E3),    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    18.057914000000,         !- Vertex 1 X-coordinate {m}
    30.478513587643,         !- Vertex 1 Y-coordinate {m}
    2.286000000000,          !- Vertex 1 Z-coordinate {m}
    18.057914000000,         !- Vertex 2 X-coordinate {m}
    30.478513587643,         !- Vertex 2 Y-coordinate {m}
    0.762000000000,          !- Vertex 2 Z-coordinate {m}
    16.229114000000,         !- Vertex 3 X-coordinate {m}
    30.478513587643,         !- Vertex 3 Y-coordinate {m}
    0.762000000000,          !- Vertex 3 Z-coordinate {m}
    16.229114000000,         !- Vertex 4 X-coordinate {m}
    30.478513587643,         !- Vertex 4 Y-coordinate {m}
    2.286000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    West Win - Left (G.W4.E4.W4),  !- Name
    Window,                  !- Surface Type
    nonres_window,           !- Construction Name
    West Wall (G.W4.E4),     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    18.057914000000,         !- Vertex 1 Y-coordinate {m}
    2.286000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    18.057914000000,         !- Vertex 2 Y-coordinate {m}
    0.762000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    16.229114000000,         !- Vertex 3 Y-coordinate {m}
    0.762000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    16.229114000000,         !- Vertex 4 Y-coordinate {m}
    2.286000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    South Win - Left (T.S11.E9.W8),  !- Name
    Window,                  !- Surface Type
    nonres_window,           !- Construction Name
    South Wall (T.S11.E9),   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    27.660600000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    5.943422000000,          !- Vertex 1 Z-coordinate {m}
    27.660600000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    4.419422000000,          !- Vertex 2 Z-coordinate {m}
    29.489400000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    4.419422000000,          !- Vertex 3 Z-coordinate {m}
    29.489400000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    5.943422000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    East Win - Left (T.E12.E10.W8),  !- Name
    Window,                  !- Surface Type
    nonres_window,           !- Construction Name
    East Wall (T.E12.E10),   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    30.478513587643,         !- Vertex 1 X-coordinate {m}
    27.660600000000,         !- Vertex 1 Y-coordinate {m}
    5.943422000000,          !- Vertex 1 Z-coordinate {m}
    30.478513587643,         !- Vertex 2 X-coordinate {m}
    27.660600000000,         !- Vertex 2 Y-coordinate {m}
    4.419422000000,          !- Vertex 2 Z-coordinate {m}
    30.478513587643,         !- Vertex 3 X-coordinate {m}
    29.489400000000,         !- Vertex 3 Y-coordinate {m}
    4.419422000000,          !- Vertex 3 Z-coordinate {m}
    30.478513587643,         !- Vertex 4 X-coordinate {m}
    29.489400000000,         !- Vertex 4 Y-coordinate {m}
    5.943422000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    North Win - Left (T.N13.E11.W8),  !- Name
    Window,                  !- Surface Type
    nonres_window,           !- Construction Name
    North Wall (T.N13.E11),  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.817914000000,          !- Vertex 1 X-coordinate {m}
    30.478513587643,         !- Vertex 1 Y-coordinate {m}
    5.943422000000,          !- Vertex 1 Z-coordinate {m}
    2.817914000000,          !- Vertex 2 X-coordinate {m}
    30.478513587643,         !- Vertex 2 Y-coordinate {m}
    4.419422000000,          !- Vertex 2 Z-coordinate {m}
    0.989114000000,          !- Vertex 3 X-coordinate {m}
    30.478513587643,         !- Vertex 3 Y-coordinate {m}
    4.419422000000,          !- Vertex 3 Z-coordinate {m}
    0.989114000000,          !- Vertex 4 X-coordinate {m}
    30.478513587643,         !- Vertex 4 Y-coordinate {m}
    5.943422000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    West Win - Left (T.W14.E12.W8),  !- Name
    Window,                  !- Surface Type
    nonres_window,           !- Construction Name
    West Wall (T.W14.E12),   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    2.817914000000,          !- Vertex 1 Y-coordinate {m}
    5.943422000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    2.817914000000,          !- Vertex 2 Y-coordinate {m}
    4.419422000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.989114000000,          !- Vertex 3 Y-coordinate {m}
    4.419422000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.989114000000,          !- Vertex 4 Y-coordinate {m}
    5.943422000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    South Win - Left  (G.S1.E1.W8),  !- Name
    Window,                  !- Surface Type
    nonres_window,           !- Construction Name
    South Wall (G.S1.E1),    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    27.660600000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.286000000000,          !- Vertex 1 Z-coordinate {m}
    27.660600000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.762000000000,          !- Vertex 2 Z-coordinate {m}
    29.489400000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.762000000000,          !- Vertex 3 Z-coordinate {m}
    29.489400000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.286000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    East Win - Right (G.E2.E2.W8),  !- Name
    Window,                  !- Surface Type
    nonres_window,           !- Construction Name
    East Wall (G.E2.E2),     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    30.478513587643,         !- Vertex 1 X-coordinate {m}
    27.660600000000,         !- Vertex 1 Y-coordinate {m}
    2.286000000000,          !- Vertex 1 Z-coordinate {m}
    30.478513587643,         !- Vertex 2 X-coordinate {m}
    27.660600000000,         !- Vertex 2 Y-coordinate {m}
    0.762000000000,          !- Vertex 2 Z-coordinate {m}
    30.478513587643,         !- Vertex 3 X-coordinate {m}
    29.489400000000,         !- Vertex 3 Y-coordinate {m}
    0.762000000000,          !- Vertex 3 Z-coordinate {m}
    30.478513587643,         !- Vertex 4 X-coordinate {m}
    29.489400000000,         !- Vertex 4 Y-coordinate {m}
    2.286000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    North Win - Right (G.N3.E3.W8),  !- Name
    Window,                  !- Surface Type
    nonres_window,           !- Construction Name
    North Wall (G.N3.E3),    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.817914000000,          !- Vertex 1 X-coordinate {m}
    30.478513587643,         !- Vertex 1 Y-coordinate {m}
    2.286000000000,          !- Vertex 1 Z-coordinate {m}
    2.817914000000,          !- Vertex 2 X-coordinate {m}
    30.478513587643,         !- Vertex 2 Y-coordinate {m}
    0.762000000000,          !- Vertex 2 Z-coordinate {m}
    0.989114000000,          !- Vertex 3 X-coordinate {m}
    30.478513587643,         !- Vertex 3 Y-coordinate {m}
    0.762000000000,          !- Vertex 3 Z-coordinate {m}
    0.989114000000,          !- Vertex 4 X-coordinate {m}
    30.478513587643,         !- Vertex 4 Y-coordinate {m}
    2.286000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    West Win - Right (G.W4.E4.W8),  !- Name
    Window,                  !- Surface Type
    nonres_window,           !- Construction Name
    West Wall (G.W4.E4),     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    2.817914000000,          !- Vertex 1 Y-coordinate {m}
    2.286000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    2.817914000000,          !- Vertex 2 Y-coordinate {m}
    0.762000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.989114000000,          !- Vertex 3 Y-coordinate {m}
    0.762000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.989114000000,          !- Vertex 4 Y-coordinate {m}
    2.286000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    South Door (G.S1.E1.D1), !- Name
    Door,                    !- Surface Type
    OpaqueDoor,              !- Construction Name
    South Wall (G.S1.E1),    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    14.629687000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.133496000000,          !- Vertex 1 Z-coordinate {m}
    14.629687000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    15.848827000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    15.848827000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.133496000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    East Door (G.E2.E2.D1),  !- Name
    Door,                    !- Surface Type
    OpaqueDoor,              !- Construction Name
    East Wall (G.E2.E2),     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    30.478513587643,         !- Vertex 1 X-coordinate {m}
    14.629687000000,         !- Vertex 1 Y-coordinate {m}
    2.133496000000,          !- Vertex 1 Z-coordinate {m}
    30.478513587643,         !- Vertex 2 X-coordinate {m}
    14.629687000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    30.478513587643,         !- Vertex 3 X-coordinate {m}
    15.848827000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    30.478513587643,         !- Vertex 4 X-coordinate {m}
    15.848827000000,         !- Vertex 4 Y-coordinate {m}
    2.133496000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    North Door (G.N3.E3.D1), !- Name
    Door,                    !- Surface Type
    OpaqueDoor,              !- Construction Name
    North Wall (G.N3.E3),    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    15.848827000000,         !- Vertex 1 X-coordinate {m}
    30.478513587643,         !- Vertex 1 Y-coordinate {m}
    2.133496000000,          !- Vertex 1 Z-coordinate {m}
    15.848827000000,         !- Vertex 2 X-coordinate {m}
    30.478513587643,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    14.629687000000,         !- Vertex 3 X-coordinate {m}
    30.478513587643,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    14.629687000000,         !- Vertex 4 X-coordinate {m}
    30.478513587643,         !- Vertex 4 Y-coordinate {m}
    2.133496000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    West Door (G.W4.E4.D1),  !- Name
    Door,                    !- Surface Type
    OpaqueDoor,              !- Construction Name
    West Wall (G.W4.E4),     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    15.848827000000,         !- Vertex 1 Y-coordinate {m}
    2.133496000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    15.848827000000,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    14.629687000000,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    14.629687000000,         !- Vertex 4 Y-coordinate {m}
    2.133496000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    South Win - Left  (G.S1.E1.W1),  !- Name
    Window,                  !- Surface Type
    nonres_window,           !- Construction Name
    South Wall (G.S1.E1),    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.990600000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.286000000000,          !- Vertex 1 Z-coordinate {m}
    0.990600000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.762000000000,          !- Vertex 2 Z-coordinate {m}
    2.819400000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.762000000000,          !- Vertex 3 Z-coordinate {m}
    2.819400000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.286000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    South Win - Left  (G.S1.E1.W2),  !- Name
    Window,                  !- Surface Type
    nonres_window,           !- Construction Name
    South Wall (G.S1.E1),    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    4.800600000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.286000000000,          !- Vertex 1 Z-coordinate {m}
    4.800600000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.762000000000,          !- Vertex 2 Z-coordinate {m}
    6.629400000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.762000000000,          !- Vertex 3 Z-coordinate {m}
    6.629400000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.286000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    South Win - Left  (G.S1.E1.W3),  !- Name
    Window,                  !- Surface Type
    nonres_window,           !- Construction Name
    South Wall (G.S1.E1),    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.610600000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.286000000000,          !- Vertex 1 Z-coordinate {m}
    8.610600000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.762000000000,          !- Vertex 2 Z-coordinate {m}
    10.439400000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.762000000000,          !- Vertex 3 Z-coordinate {m}
    10.439400000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.286000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    South Win - Left  (G.S1.E1.W5),  !- Name
    Window,                  !- Surface Type
    nonres_window,           !- Construction Name
    South Wall (G.S1.E1),    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    16.230600000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.286000000000,          !- Vertex 1 Z-coordinate {m}
    16.230600000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.762000000000,          !- Vertex 2 Z-coordinate {m}
    18.059400000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.762000000000,          !- Vertex 3 Z-coordinate {m}
    18.059400000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.286000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    South Win - Left  (G.S1.E1.W6),  !- Name
    Window,                  !- Surface Type
    nonres_window,           !- Construction Name
    South Wall (G.S1.E1),    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    20.040600000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.286000000000,          !- Vertex 1 Z-coordinate {m}
    20.040600000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.762000000000,          !- Vertex 2 Z-coordinate {m}
    21.869400000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.762000000000,          !- Vertex 3 Z-coordinate {m}
    21.869400000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.286000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    South Win - Left  (G.S1.E1.W7),  !- Name
    Window,                  !- Surface Type
    nonres_window,           !- Construction Name
    South Wall (G.S1.E1),    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    23.850600000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.286000000000,          !- Vertex 1 Z-coordinate {m}
    23.850600000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.762000000000,          !- Vertex 2 Z-coordinate {m}
    25.679400000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.762000000000,          !- Vertex 3 Z-coordinate {m}
    25.679400000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.286000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    South Win - Left (T.S11.E9.W1),  !- Name
    Window,                  !- Surface Type
    nonres_window,           !- Construction Name
    South Wall (T.S11.E9),   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.990600000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    5.943422000000,          !- Vertex 1 Z-coordinate {m}
    0.990600000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    4.419422000000,          !- Vertex 2 Z-coordinate {m}
    2.819400000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    4.419422000000,          !- Vertex 3 Z-coordinate {m}
    2.819400000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    5.943422000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    South Win - Left (T.S11.E9.W2),  !- Name
    Window,                  !- Surface Type
    nonres_window,           !- Construction Name
    South Wall (T.S11.E9),   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    4.800600000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    5.943422000000,          !- Vertex 1 Z-coordinate {m}
    4.800600000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    4.419422000000,          !- Vertex 2 Z-coordinate {m}
    6.629400000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    4.419422000000,          !- Vertex 3 Z-coordinate {m}
    6.629400000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    5.943422000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    South Win - Left (T.S11.E9.W3),  !- Name
    Window,                  !- Surface Type
    nonres_window,           !- Construction Name
    South Wall (T.S11.E9),   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.610600000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    5.943422000000,          !- Vertex 1 Z-coordinate {m}
    8.610600000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    4.419422000000,          !- Vertex 2 Z-coordinate {m}
    10.439400000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    4.419422000000,          !- Vertex 3 Z-coordinate {m}
    10.439400000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    5.943422000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    South Win - Left (T.S11.E9.W4),  !- Name
    Window,                  !- Surface Type
    nonres_window,           !- Construction Name
    South Wall (T.S11.E9),   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    12.420600000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    5.943422000000,          !- Vertex 1 Z-coordinate {m}
    12.420600000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    4.419422000000,          !- Vertex 2 Z-coordinate {m}
    14.249400000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    4.419422000000,          !- Vertex 3 Z-coordinate {m}
    14.249400000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    5.943422000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    South Win - Left (T.S11.E9.W5),  !- Name
    Window,                  !- Surface Type
    nonres_window,           !- Construction Name
    South Wall (T.S11.E9),   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    16.230600000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    5.943422000000,          !- Vertex 1 Z-coordinate {m}
    16.230600000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    4.419422000000,          !- Vertex 2 Z-coordinate {m}
    18.059400000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    4.419422000000,          !- Vertex 3 Z-coordinate {m}
    18.059400000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    5.943422000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    South Win - Left (T.S11.E9.W6),  !- Name
    Window,                  !- Surface Type
    nonres_window,           !- Construction Name
    South Wall (T.S11.E9),   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    20.040600000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    5.943422000000,          !- Vertex 1 Z-coordinate {m}
    20.040600000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    4.419422000000,          !- Vertex 2 Z-coordinate {m}
    21.869400000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    4.419422000000,          !- Vertex 3 Z-coordinate {m}
    21.869400000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    5.943422000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    South Win - Left (T.S11.E9.W7),  !- Name
    Window,                  !- Surface Type
    nonres_window,           !- Construction Name
    South Wall (T.S11.E9),   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    23.850600000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    5.943422000000,          !- Vertex 1 Z-coordinate {m}
    23.850600000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    4.419422000000,          !- Vertex 2 Z-coordinate {m}
    25.679400000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    4.419422000000,          !- Vertex 3 Z-coordinate {m}
    25.679400000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    5.943422000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    East Win - Left (G.E2.E2.W1),  !- Name
    Window,                  !- Surface Type
    nonres_window,           !- Construction Name
    East Wall (G.E2.E2),     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    30.478513587643,         !- Vertex 1 X-coordinate {m}
    0.990600000000,          !- Vertex 1 Y-coordinate {m}
    2.286000000000,          !- Vertex 1 Z-coordinate {m}
    30.478513587643,         !- Vertex 2 X-coordinate {m}
    0.990600000000,          !- Vertex 2 Y-coordinate {m}
    0.762000000000,          !- Vertex 2 Z-coordinate {m}
    30.478513587643,         !- Vertex 3 X-coordinate {m}
    2.819400000000,          !- Vertex 3 Y-coordinate {m}
    0.762000000000,          !- Vertex 3 Z-coordinate {m}
    30.478513587643,         !- Vertex 4 X-coordinate {m}
    2.819400000000,          !- Vertex 4 Y-coordinate {m}
    2.286000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    East Win - Left (G.E2.E2.W2),  !- Name
    Window,                  !- Surface Type
    nonres_window,           !- Construction Name
    East Wall (G.E2.E2),     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    30.478513587643,         !- Vertex 1 X-coordinate {m}
    4.800600000000,          !- Vertex 1 Y-coordinate {m}
    2.286000000000,          !- Vertex 1 Z-coordinate {m}
    30.478513587643,         !- Vertex 2 X-coordinate {m}
    4.800600000000,          !- Vertex 2 Y-coordinate {m}
    0.762000000000,          !- Vertex 2 Z-coordinate {m}
    30.478513587643,         !- Vertex 3 X-coordinate {m}
    6.629400000000,          !- Vertex 3 Y-coordinate {m}
    0.762000000000,          !- Vertex 3 Z-coordinate {m}
    30.478513587643,         !- Vertex 4 X-coordinate {m}
    6.629400000000,          !- Vertex 4 Y-coordinate {m}
    2.286000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    East Win - Left (G.E2.E2.W3),  !- Name
    Window,                  !- Surface Type
    nonres_window,           !- Construction Name
    East Wall (G.E2.E2),     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    30.478513587643,         !- Vertex 1 X-coordinate {m}
    8.610600000000,          !- Vertex 1 Y-coordinate {m}
    2.286000000000,          !- Vertex 1 Z-coordinate {m}
    30.478513587643,         !- Vertex 2 X-coordinate {m}
    8.610600000000,          !- Vertex 2 Y-coordinate {m}
    0.762000000000,          !- Vertex 2 Z-coordinate {m}
    30.478513587643,         !- Vertex 3 X-coordinate {m}
    10.439400000000,         !- Vertex 3 Y-coordinate {m}
    0.762000000000,          !- Vertex 3 Z-coordinate {m}
    30.478513587643,         !- Vertex 4 X-coordinate {m}
    10.439400000000,         !- Vertex 4 Y-coordinate {m}
    2.286000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    East Win - Left (G.E2.E2.W5),  !- Name
    Window,                  !- Surface Type
    nonres_window,           !- Construction Name
    East Wall (G.E2.E2),     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    30.478513587643,         !- Vertex 1 X-coordinate {m}
    16.230600000000,         !- Vertex 1 Y-coordinate {m}
    2.286000000000,          !- Vertex 1 Z-coordinate {m}
    30.478513587643,         !- Vertex 2 X-coordinate {m}
    16.230600000000,         !- Vertex 2 Y-coordinate {m}
    0.762000000000,          !- Vertex 2 Z-coordinate {m}
    30.478513587643,         !- Vertex 3 X-coordinate {m}
    18.059400000000,         !- Vertex 3 Y-coordinate {m}
    0.762000000000,          !- Vertex 3 Z-coordinate {m}
    30.478513587643,         !- Vertex 4 X-coordinate {m}
    18.059400000000,         !- Vertex 4 Y-coordinate {m}
    2.286000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    East Win - Left (G.E2.E2.W6),  !- Name
    Window,                  !- Surface Type
    nonres_window,           !- Construction Name
    East Wall (G.E2.E2),     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    30.478513587643,         !- Vertex 1 X-coordinate {m}
    20.040600000000,         !- Vertex 1 Y-coordinate {m}
    2.286000000000,          !- Vertex 1 Z-coordinate {m}
    30.478513587643,         !- Vertex 2 X-coordinate {m}
    20.040600000000,         !- Vertex 2 Y-coordinate {m}
    0.762000000000,          !- Vertex 2 Z-coordinate {m}
    30.478513587643,         !- Vertex 3 X-coordinate {m}
    21.869400000000,         !- Vertex 3 Y-coordinate {m}
    0.762000000000,          !- Vertex 3 Z-coordinate {m}
    30.478513587643,         !- Vertex 4 X-coordinate {m}
    21.869400000000,         !- Vertex 4 Y-coordinate {m}
    2.286000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    East Win - Left (G.E2.E2.W7),  !- Name
    Window,                  !- Surface Type
    nonres_window,           !- Construction Name
    East Wall (G.E2.E2),     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    30.478513587643,         !- Vertex 1 X-coordinate {m}
    23.850600000000,         !- Vertex 1 Y-coordinate {m}
    2.286000000000,          !- Vertex 1 Z-coordinate {m}
    30.478513587643,         !- Vertex 2 X-coordinate {m}
    23.850600000000,         !- Vertex 2 Y-coordinate {m}
    0.762000000000,          !- Vertex 2 Z-coordinate {m}
    30.478513587643,         !- Vertex 3 X-coordinate {m}
    25.679400000000,         !- Vertex 3 Y-coordinate {m}
    0.762000000000,          !- Vertex 3 Z-coordinate {m}
    30.478513587643,         !- Vertex 4 X-coordinate {m}
    25.679400000000,         !- Vertex 4 Y-coordinate {m}
    2.286000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    East Win - Left (T.E12.E10.W1),  !- Name
    Window,                  !- Surface Type
    nonres_window,           !- Construction Name
    East Wall (T.E12.E10),   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    30.478513587643,         !- Vertex 1 X-coordinate {m}
    0.990600000000,          !- Vertex 1 Y-coordinate {m}
    5.943422000000,          !- Vertex 1 Z-coordinate {m}
    30.478513587643,         !- Vertex 2 X-coordinate {m}
    0.990600000000,          !- Vertex 2 Y-coordinate {m}
    4.419422000000,          !- Vertex 2 Z-coordinate {m}
    30.478513587643,         !- Vertex 3 X-coordinate {m}
    2.819400000000,          !- Vertex 3 Y-coordinate {m}
    4.419422000000,          !- Vertex 3 Z-coordinate {m}
    30.478513587643,         !- Vertex 4 X-coordinate {m}
    2.819400000000,          !- Vertex 4 Y-coordinate {m}
    5.943422000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    East Win - Left (T.E12.E10.W2),  !- Name
    Window,                  !- Surface Type
    nonres_window,           !- Construction Name
    East Wall (T.E12.E10),   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    30.478513587643,         !- Vertex 1 X-coordinate {m}
    4.800600000000,          !- Vertex 1 Y-coordinate {m}
    5.943422000000,          !- Vertex 1 Z-coordinate {m}
    30.478513587643,         !- Vertex 2 X-coordinate {m}
    4.800600000000,          !- Vertex 2 Y-coordinate {m}
    4.419422000000,          !- Vertex 2 Z-coordinate {m}
    30.478513587643,         !- Vertex 3 X-coordinate {m}
    6.629400000000,          !- Vertex 3 Y-coordinate {m}
    4.419422000000,          !- Vertex 3 Z-coordinate {m}
    30.478513587643,         !- Vertex 4 X-coordinate {m}
    6.629400000000,          !- Vertex 4 Y-coordinate {m}
    5.943422000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    East Win - Left (T.E12.E10.W3),  !- Name
    Window,                  !- Surface Type
    nonres_window,           !- Construction Name
    East Wall (T.E12.E10),   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    30.478513587643,         !- Vertex 1 X-coordinate {m}
    8.610600000000,          !- Vertex 1 Y-coordinate {m}
    5.943422000000,          !- Vertex 1 Z-coordinate {m}
    30.478513587643,         !- Vertex 2 X-coordinate {m}
    8.610600000000,          !- Vertex 2 Y-coordinate {m}
    4.419422000000,          !- Vertex 2 Z-coordinate {m}
    30.478513587643,         !- Vertex 3 X-coordinate {m}
    10.439400000000,         !- Vertex 3 Y-coordinate {m}
    4.419422000000,          !- Vertex 3 Z-coordinate {m}
    30.478513587643,         !- Vertex 4 X-coordinate {m}
    10.439400000000,         !- Vertex 4 Y-coordinate {m}
    5.943422000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    East Win - Left (T.E12.E10.W4),  !- Name
    Window,                  !- Surface Type
    nonres_window,           !- Construction Name
    East Wall (T.E12.E10),   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    30.478513587643,         !- Vertex 1 X-coordinate {m}
    12.420600000000,         !- Vertex 1 Y-coordinate {m}
    5.943422000000,          !- Vertex 1 Z-coordinate {m}
    30.478513587643,         !- Vertex 2 X-coordinate {m}
    12.420600000000,         !- Vertex 2 Y-coordinate {m}
    4.419422000000,          !- Vertex 2 Z-coordinate {m}
    30.478513587643,         !- Vertex 3 X-coordinate {m}
    14.249400000000,         !- Vertex 3 Y-coordinate {m}
    4.419422000000,          !- Vertex 3 Z-coordinate {m}
    30.478513587643,         !- Vertex 4 X-coordinate {m}
    14.249400000000,         !- Vertex 4 Y-coordinate {m}
    5.943422000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    East Win - Left (T.E12.E10.W5),  !- Name
    Window,                  !- Surface Type
    nonres_window,           !- Construction Name
    East Wall (T.E12.E10),   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    30.478513587643,         !- Vertex 1 X-coordinate {m}
    16.230600000000,         !- Vertex 1 Y-coordinate {m}
    5.943422000000,          !- Vertex 1 Z-coordinate {m}
    30.478513587643,         !- Vertex 2 X-coordinate {m}
    16.230600000000,         !- Vertex 2 Y-coordinate {m}
    4.419422000000,          !- Vertex 2 Z-coordinate {m}
    30.478513587643,         !- Vertex 3 X-coordinate {m}
    18.059400000000,         !- Vertex 3 Y-coordinate {m}
    4.419422000000,          !- Vertex 3 Z-coordinate {m}
    30.478513587643,         !- Vertex 4 X-coordinate {m}
    18.059400000000,         !- Vertex 4 Y-coordinate {m}
    5.943422000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    East Win - Left (T.E12.E10.W6),  !- Name
    Window,                  !- Surface Type
    nonres_window,           !- Construction Name
    East Wall (T.E12.E10),   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    30.478513587643,         !- Vertex 1 X-coordinate {m}
    20.040600000000,         !- Vertex 1 Y-coordinate {m}
    5.943422000000,          !- Vertex 1 Z-coordinate {m}
    30.478513587643,         !- Vertex 2 X-coordinate {m}
    20.040600000000,         !- Vertex 2 Y-coordinate {m}
    4.419422000000,          !- Vertex 2 Z-coordinate {m}
    30.478513587643,         !- Vertex 3 X-coordinate {m}
    21.869400000000,         !- Vertex 3 Y-coordinate {m}
    4.419422000000,          !- Vertex 3 Z-coordinate {m}
    30.478513587643,         !- Vertex 4 X-coordinate {m}
    21.869400000000,         !- Vertex 4 Y-coordinate {m}
    5.943422000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    East Win - Left (T.E12.E10.W7),  !- Name
    Window,                  !- Surface Type
    nonres_window,           !- Construction Name
    East Wall (T.E12.E10),   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    30.478513587643,         !- Vertex 1 X-coordinate {m}
    23.850600000000,         !- Vertex 1 Y-coordinate {m}
    5.943422000000,          !- Vertex 1 Z-coordinate {m}
    30.478513587643,         !- Vertex 2 X-coordinate {m}
    23.850600000000,         !- Vertex 2 Y-coordinate {m}
    4.419422000000,          !- Vertex 2 Z-coordinate {m}
    30.478513587643,         !- Vertex 3 X-coordinate {m}
    25.679400000000,         !- Vertex 3 Y-coordinate {m}
    4.419422000000,          !- Vertex 3 Z-coordinate {m}
    30.478513587643,         !- Vertex 4 X-coordinate {m}
    25.679400000000,         !- Vertex 4 Y-coordinate {m}
    5.943422000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    North Win - Left (G.N3.E3.W1),  !- Name
    Window,                  !- Surface Type
    nonres_window,           !- Construction Name
    North Wall (G.N3.E3),    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    29.487914000000,         !- Vertex 1 X-coordinate {m}
    30.478513587643,         !- Vertex 1 Y-coordinate {m}
    2.286000000000,          !- Vertex 1 Z-coordinate {m}
    29.487914000000,         !- Vertex 2 X-coordinate {m}
    30.478513587643,         !- Vertex 2 Y-coordinate {m}
    0.762000000000,          !- Vertex 2 Z-coordinate {m}
    27.659114000000,         !- Vertex 3 X-coordinate {m}
    30.478513587643,         !- Vertex 3 Y-coordinate {m}
    0.762000000000,          !- Vertex 3 Z-coordinate {m}
    27.659114000000,         !- Vertex 4 X-coordinate {m}
    30.478513587643,         !- Vertex 4 Y-coordinate {m}
    2.286000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    North Win - Left (G.N3.E3.W2),  !- Name
    Window,                  !- Surface Type
    nonres_window,           !- Construction Name
    North Wall (G.N3.E3),    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    25.677914000000,         !- Vertex 1 X-coordinate {m}
    30.478513587643,         !- Vertex 1 Y-coordinate {m}
    2.286000000000,          !- Vertex 1 Z-coordinate {m}
    25.677914000000,         !- Vertex 2 X-coordinate {m}
    30.478513587643,         !- Vertex 2 Y-coordinate {m}
    0.762000000000,          !- Vertex 2 Z-coordinate {m}
    23.849114000000,         !- Vertex 3 X-coordinate {m}
    30.478513587643,         !- Vertex 3 Y-coordinate {m}
    0.762000000000,          !- Vertex 3 Z-coordinate {m}
    23.849114000000,         !- Vertex 4 X-coordinate {m}
    30.478513587643,         !- Vertex 4 Y-coordinate {m}
    2.286000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    North Win - Left (G.N3.E3.W3),  !- Name
    Window,                  !- Surface Type
    nonres_window,           !- Construction Name
    North Wall (G.N3.E3),    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    21.867914000000,         !- Vertex 1 X-coordinate {m}
    30.478513587643,         !- Vertex 1 Y-coordinate {m}
    2.286000000000,          !- Vertex 1 Z-coordinate {m}
    21.867914000000,         !- Vertex 2 X-coordinate {m}
    30.478513587643,         !- Vertex 2 Y-coordinate {m}
    0.762000000000,          !- Vertex 2 Z-coordinate {m}
    20.039114000000,         !- Vertex 3 X-coordinate {m}
    30.478513587643,         !- Vertex 3 Y-coordinate {m}
    0.762000000000,          !- Vertex 3 Z-coordinate {m}
    20.039114000000,         !- Vertex 4 X-coordinate {m}
    30.478513587643,         !- Vertex 4 Y-coordinate {m}
    2.286000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    North Win - Left (G.N3.E3.W5),  !- Name
    Window,                  !- Surface Type
    nonres_window,           !- Construction Name
    North Wall (G.N3.E3),    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    14.247914000000,         !- Vertex 1 X-coordinate {m}
    30.478513587643,         !- Vertex 1 Y-coordinate {m}
    2.286000000000,          !- Vertex 1 Z-coordinate {m}
    14.247914000000,         !- Vertex 2 X-coordinate {m}
    30.478513587643,         !- Vertex 2 Y-coordinate {m}
    0.762000000000,          !- Vertex 2 Z-coordinate {m}
    12.419114000000,         !- Vertex 3 X-coordinate {m}
    30.478513587643,         !- Vertex 3 Y-coordinate {m}
    0.762000000000,          !- Vertex 3 Z-coordinate {m}
    12.419114000000,         !- Vertex 4 X-coordinate {m}
    30.478513587643,         !- Vertex 4 Y-coordinate {m}
    2.286000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    North Win - Left (G.N3.E3.W7),  !- Name
    Window,                  !- Surface Type
    nonres_window,           !- Construction Name
    North Wall (G.N3.E3),    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    6.627914000000,          !- Vertex 1 X-coordinate {m}
    30.478513587643,         !- Vertex 1 Y-coordinate {m}
    2.286000000000,          !- Vertex 1 Z-coordinate {m}
    6.627914000000,          !- Vertex 2 X-coordinate {m}
    30.478513587643,         !- Vertex 2 Y-coordinate {m}
    0.762000000000,          !- Vertex 2 Z-coordinate {m}
    4.799114000000,          !- Vertex 3 X-coordinate {m}
    30.478513587643,         !- Vertex 3 Y-coordinate {m}
    0.762000000000,          !- Vertex 3 Z-coordinate {m}
    4.799114000000,          !- Vertex 4 X-coordinate {m}
    30.478513587643,         !- Vertex 4 Y-coordinate {m}
    2.286000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    North Win - Left (G.N3.E3.W6),  !- Name
    Window,                  !- Surface Type
    nonres_window,           !- Construction Name
    North Wall (G.N3.E3),    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    10.437914000000,         !- Vertex 1 X-coordinate {m}
    30.478513587643,         !- Vertex 1 Y-coordinate {m}
    2.286000000000,          !- Vertex 1 Z-coordinate {m}
    10.437914000000,         !- Vertex 2 X-coordinate {m}
    30.478513587643,         !- Vertex 2 Y-coordinate {m}
    0.762000000000,          !- Vertex 2 Z-coordinate {m}
    8.609114000000,          !- Vertex 3 X-coordinate {m}
    30.478513587643,         !- Vertex 3 Y-coordinate {m}
    0.762000000000,          !- Vertex 3 Z-coordinate {m}
    8.609114000000,          !- Vertex 4 X-coordinate {m}
    30.478513587643,         !- Vertex 4 Y-coordinate {m}
    2.286000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    North Win - Left (T.N13.E11.W1),  !- Name
    Window,                  !- Surface Type
    nonres_window,           !- Construction Name
    North Wall (T.N13.E11),  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    29.487914000000,         !- Vertex 1 X-coordinate {m}
    30.478513587643,         !- Vertex 1 Y-coordinate {m}
    5.943422000000,          !- Vertex 1 Z-coordinate {m}
    29.487914000000,         !- Vertex 2 X-coordinate {m}
    30.478513587643,         !- Vertex 2 Y-coordinate {m}
    4.419422000000,          !- Vertex 2 Z-coordinate {m}
    27.659114000000,         !- Vertex 3 X-coordinate {m}
    30.478513587643,         !- Vertex 3 Y-coordinate {m}
    4.419422000000,          !- Vertex 3 Z-coordinate {m}
    27.659114000000,         !- Vertex 4 X-coordinate {m}
    30.478513587643,         !- Vertex 4 Y-coordinate {m}
    5.943422000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    North Win - Left (T.N13.E11.W2),  !- Name
    Window,                  !- Surface Type
    nonres_window,           !- Construction Name
    North Wall (T.N13.E11),  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    25.677914000000,         !- Vertex 1 X-coordinate {m}
    30.478513587643,         !- Vertex 1 Y-coordinate {m}
    5.943422000000,          !- Vertex 1 Z-coordinate {m}
    25.677914000000,         !- Vertex 2 X-coordinate {m}
    30.478513587643,         !- Vertex 2 Y-coordinate {m}
    4.419422000000,          !- Vertex 2 Z-coordinate {m}
    23.849114000000,         !- Vertex 3 X-coordinate {m}
    30.478513587643,         !- Vertex 3 Y-coordinate {m}
    4.419422000000,          !- Vertex 3 Z-coordinate {m}
    23.849114000000,         !- Vertex 4 X-coordinate {m}
    30.478513587643,         !- Vertex 4 Y-coordinate {m}
    5.943422000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    North Win - Left (T.N13.E11.W3),  !- Name
    Window,                  !- Surface Type
    nonres_window,           !- Construction Name
    North Wall (T.N13.E11),  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    21.867914000000,         !- Vertex 1 X-coordinate {m}
    30.478513587643,         !- Vertex 1 Y-coordinate {m}
    5.943422000000,          !- Vertex 1 Z-coordinate {m}
    21.867914000000,         !- Vertex 2 X-coordinate {m}
    30.478513587643,         !- Vertex 2 Y-coordinate {m}
    4.419422000000,          !- Vertex 2 Z-coordinate {m}
    20.039114000000,         !- Vertex 3 X-coordinate {m}
    30.478513587643,         !- Vertex 3 Y-coordinate {m}
    4.419422000000,          !- Vertex 3 Z-coordinate {m}
    20.039114000000,         !- Vertex 4 X-coordinate {m}
    30.478513587643,         !- Vertex 4 Y-coordinate {m}
    5.943422000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    North Win - Left (T.N13.E11.W4),  !- Name
    Window,                  !- Surface Type
    nonres_window,           !- Construction Name
    North Wall (T.N13.E11),  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    18.057914000000,         !- Vertex 1 X-coordinate {m}
    30.478513587643,         !- Vertex 1 Y-coordinate {m}
    5.943422000000,          !- Vertex 1 Z-coordinate {m}
    18.057914000000,         !- Vertex 2 X-coordinate {m}
    30.478513587643,         !- Vertex 2 Y-coordinate {m}
    4.419422000000,          !- Vertex 2 Z-coordinate {m}
    16.229114000000,         !- Vertex 3 X-coordinate {m}
    30.478513587643,         !- Vertex 3 Y-coordinate {m}
    4.419422000000,          !- Vertex 3 Z-coordinate {m}
    16.229114000000,         !- Vertex 4 X-coordinate {m}
    30.478513587643,         !- Vertex 4 Y-coordinate {m}
    5.943422000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    North Win - Left (T.N13.E11.W5),  !- Name
    Window,                  !- Surface Type
    nonres_window,           !- Construction Name
    North Wall (T.N13.E11),  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    14.247914000000,         !- Vertex 1 X-coordinate {m}
    30.478513587643,         !- Vertex 1 Y-coordinate {m}
    5.943422000000,          !- Vertex 1 Z-coordinate {m}
    14.247914000000,         !- Vertex 2 X-coordinate {m}
    30.478513587643,         !- Vertex 2 Y-coordinate {m}
    4.419422000000,          !- Vertex 2 Z-coordinate {m}
    12.419114000000,         !- Vertex 3 X-coordinate {m}
    30.478513587643,         !- Vertex 3 Y-coordinate {m}
    4.419422000000,          !- Vertex 3 Z-coordinate {m}
    12.419114000000,         !- Vertex 4 X-coordinate {m}
    30.478513587643,         !- Vertex 4 Y-coordinate {m}
    5.943422000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    North Win - Left (T.N13.E11.W6),  !- Name
    Window,                  !- Surface Type
    nonres_window,           !- Construction Name
    North Wall (T.N13.E11),  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    10.437914000000,         !- Vertex 1 X-coordinate {m}
    30.478513587643,         !- Vertex 1 Y-coordinate {m}
    5.943422000000,          !- Vertex 1 Z-coordinate {m}
    10.437914000000,         !- Vertex 2 X-coordinate {m}
    30.478513587643,         !- Vertex 2 Y-coordinate {m}
    4.419422000000,          !- Vertex 2 Z-coordinate {m}
    8.609114000000,          !- Vertex 3 X-coordinate {m}
    30.478513587643,         !- Vertex 3 Y-coordinate {m}
    4.419422000000,          !- Vertex 3 Z-coordinate {m}
    8.609114000000,          !- Vertex 4 X-coordinate {m}
    30.478513587643,         !- Vertex 4 Y-coordinate {m}
    5.943422000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    North Win - Left (T.N13.E11.W7),  !- Name
    Window,                  !- Surface Type
    nonres_window,           !- Construction Name
    North Wall (T.N13.E11),  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    6.627914000000,          !- Vertex 1 X-coordinate {m}
    30.478513587643,         !- Vertex 1 Y-coordinate {m}
    5.943422000000,          !- Vertex 1 Z-coordinate {m}
    6.627914000000,          !- Vertex 2 X-coordinate {m}
    30.478513587643,         !- Vertex 2 Y-coordinate {m}
    4.419422000000,          !- Vertex 2 Z-coordinate {m}
    4.799114000000,          !- Vertex 3 X-coordinate {m}
    30.478513587643,         !- Vertex 3 Y-coordinate {m}
    4.419422000000,          !- Vertex 3 Z-coordinate {m}
    4.799114000000,          !- Vertex 4 X-coordinate {m}
    30.478513587643,         !- Vertex 4 Y-coordinate {m}
    5.943422000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    West Win - Left (G.W4.E4.W1),  !- Name
    Window,                  !- Surface Type
    nonres_window,           !- Construction Name
    West Wall (G.W4.E4),     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    29.487914000000,         !- Vertex 1 Y-coordinate {m}
    2.286000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    29.487914000000,         !- Vertex 2 Y-coordinate {m}
    0.762000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    27.659114000000,         !- Vertex 3 Y-coordinate {m}
    0.762000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    27.659114000000,         !- Vertex 4 Y-coordinate {m}
    2.286000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    West Win - Left (G.W4.E4.W2),  !- Name
    Window,                  !- Surface Type
    nonres_window,           !- Construction Name
    West Wall (G.W4.E4),     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    25.677914000000,         !- Vertex 1 Y-coordinate {m}
    2.286000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    25.677914000000,         !- Vertex 2 Y-coordinate {m}
    0.762000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    23.849114000000,         !- Vertex 3 Y-coordinate {m}
    0.762000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    23.849114000000,         !- Vertex 4 Y-coordinate {m}
    2.286000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    West Win - Left (G.W4.E4.W3),  !- Name
    Window,                  !- Surface Type
    nonres_window,           !- Construction Name
    West Wall (G.W4.E4),     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    21.867914000000,         !- Vertex 1 Y-coordinate {m}
    2.286000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    21.867914000000,         !- Vertex 2 Y-coordinate {m}
    0.762000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    20.039114000000,         !- Vertex 3 Y-coordinate {m}
    0.762000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    20.039114000000,         !- Vertex 4 Y-coordinate {m}
    2.286000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    West Win - Right (G.W4.E4.W5),  !- Name
    Window,                  !- Surface Type
    nonres_window,           !- Construction Name
    West Wall (G.W4.E4),     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    14.247914000000,         !- Vertex 1 Y-coordinate {m}
    2.286000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    14.247914000000,         !- Vertex 2 Y-coordinate {m}
    0.762000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    12.419114000000,         !- Vertex 3 Y-coordinate {m}
    0.762000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    12.419114000000,         !- Vertex 4 Y-coordinate {m}
    2.286000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    West Win - Right (G.W4.E4.W6),  !- Name
    Window,                  !- Surface Type
    nonres_window,           !- Construction Name
    West Wall (G.W4.E4),     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    10.437914000000,         !- Vertex 1 Y-coordinate {m}
    2.286000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    10.437914000000,         !- Vertex 2 Y-coordinate {m}
    0.762000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    8.609114000000,          !- Vertex 3 Y-coordinate {m}
    0.762000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    8.609114000000,          !- Vertex 4 Y-coordinate {m}
    2.286000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    West Win - Right (G.W4.E4.W7),  !- Name
    Window,                  !- Surface Type
    nonres_window,           !- Construction Name
    West Wall (G.W4.E4),     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    6.627914000000,          !- Vertex 1 Y-coordinate {m}
    2.286000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    6.627914000000,          !- Vertex 2 Y-coordinate {m}
    0.762000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    4.799114000000,          !- Vertex 3 Y-coordinate {m}
    0.762000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    4.799114000000,          !- Vertex 4 Y-coordinate {m}
    2.286000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    West Win - Left (T.W14.E12.W1),  !- Name
    Window,                  !- Surface Type
    nonres_window,           !- Construction Name
    West Wall (T.W14.E12),   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    29.487914000000,         !- Vertex 1 Y-coordinate {m}
    5.943422000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    29.487914000000,         !- Vertex 2 Y-coordinate {m}
    4.419422000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    27.659114000000,         !- Vertex 3 Y-coordinate {m}
    4.419422000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    27.659114000000,         !- Vertex 4 Y-coordinate {m}
    5.943422000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    West Win - Left (T.W14.E12.W2),  !- Name
    Window,                  !- Surface Type
    nonres_window,           !- Construction Name
    West Wall (T.W14.E12),   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    25.677914000000,         !- Vertex 1 Y-coordinate {m}
    5.943422000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    25.677914000000,         !- Vertex 2 Y-coordinate {m}
    4.419422000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    23.849114000000,         !- Vertex 3 Y-coordinate {m}
    4.419422000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    23.849114000000,         !- Vertex 4 Y-coordinate {m}
    5.943422000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    West Win - Left (T.W14.E12.W3),  !- Name
    Window,                  !- Surface Type
    nonres_window,           !- Construction Name
    West Wall (T.W14.E12),   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    21.867914000000,         !- Vertex 1 Y-coordinate {m}
    5.943422000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    21.867914000000,         !- Vertex 2 Y-coordinate {m}
    4.419422000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    20.039114000000,         !- Vertex 3 Y-coordinate {m}
    4.419422000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    20.039114000000,         !- Vertex 4 Y-coordinate {m}
    5.943422000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    West Win - Left (T.W14.E12.W4),  !- Name
    Window,                  !- Surface Type
    nonres_window,           !- Construction Name
    West Wall (T.W14.E12),   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    18.057914000000,         !- Vertex 1 Y-coordinate {m}
    5.943422000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    18.057914000000,         !- Vertex 2 Y-coordinate {m}
    4.419422000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    16.229114000000,         !- Vertex 3 Y-coordinate {m}
    4.419422000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    16.229114000000,         !- Vertex 4 Y-coordinate {m}
    5.943422000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    West Win - Left (T.W14.E12.W5),  !- Name
    Window,                  !- Surface Type
    nonres_window,           !- Construction Name
    West Wall (T.W14.E12),   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    14.247914000000,         !- Vertex 1 Y-coordinate {m}
    5.943422000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    14.247914000000,         !- Vertex 2 Y-coordinate {m}
    4.419422000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    12.419114000000,         !- Vertex 3 Y-coordinate {m}
    4.419422000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    12.419114000000,         !- Vertex 4 Y-coordinate {m}
    5.943422000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    West Win - Left (T.W14.E12.W6),  !- Name
    Window,                  !- Surface Type
    nonres_window,           !- Construction Name
    West Wall (T.W14.E12),   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    10.437914000000,         !- Vertex 1 Y-coordinate {m}
    5.943422000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    10.437914000000,         !- Vertex 2 Y-coordinate {m}
    4.419422000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    8.609114000000,          !- Vertex 3 Y-coordinate {m}
    4.419422000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    8.609114000000,          !- Vertex 4 Y-coordinate {m}
    5.943422000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    West Win - Left (T.W14.E12.W7),  !- Name
    Window,                  !- Surface Type
    nonres_window,           !- Construction Name
    West Wall (T.W14.E12),   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    6.627914000000,          !- Vertex 1 Y-coordinate {m}
    5.943422000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    6.627914000000,          !- Vertex 2 Y-coordinate {m}
    4.419422000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    4.799114000000,          !- Vertex 3 Y-coordinate {m}
    4.419422000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    4.799114000000,          !- Vertex 4 Y-coordinate {m}
    5.943422000000;          !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: INTERNALMASS ===========

InternalMass,
    SOUTH PERIM SPC GS1 Internal Mass,  !- Name
    Interior Furnishings,    !- Construction Name
    SOUTH PERIM SPC GS1,     !- Zone Name
    196.2;                   !- Surface Area {m2}

InternalMass,
    EAST PERIM SPC GE2 Internal Mass,  !- Name
    Interior Furnishings,    !- Construction Name
    EAST PERIM SPC GE2,      !- Zone Name
    196.2;                   !- Surface Area {m2}

InternalMass,
    NORTH PERIM SPC GN3 Internal Mass,  !- Name
    Interior Furnishings,    !- Construction Name
    NORTH PERIM SPC GN3,     !- Zone Name
    196.2;                   !- Surface Area {m2}

InternalMass,
    WEST PERIM SPC GW4 Internal Mass,  !- Name
    Interior Furnishings,    !- Construction Name
    WEST PERIM SPC GW4,      !- Zone Name
    196.2;                   !- Surface Area {m2}

InternalMass,
    CORE SPC GC5 Internal Mass,  !- Name
    Interior Furnishings,    !- Construction Name
    CORE SPC GC5,            !- Zone Name
    1073.12;                 !- Surface Area {m2}

InternalMass,
    SOUTH PERIM SPC TS11 Internal Mass,  !- Name
    Interior Furnishings,    !- Construction Name
    SOUTH PERIM SPC TS11,    !- Zone Name
    196.2;                   !- Surface Area {m2}

InternalMass,
    EAST PERIM SPC TE12 Internal Mass,  !- Name
    Interior Furnishings,    !- Construction Name
    EAST PERIM SPC TE12,     !- Zone Name
    196.2;                   !- Surface Area {m2}

InternalMass,
    NORTH PERIM SPC TN13 Internal Mass,  !- Name
    Interior Furnishings,    !- Construction Name
    NORTH PERIM SPC TN13,    !- Zone Name
    196.2;                   !- Surface Area {m2}

InternalMass,
    WEST PERIM SPC TW14 Internal Mass,  !- Name
    Interior Furnishings,    !- Construction Name
    WEST PERIM SPC TW14,     !- Zone Name
    196.2;                   !- Surface Area {m2}

InternalMass,
    CORE SPC TC15 Internal Mass,  !- Name
    Interior Furnishings,    !- Construction Name
    CORE SPC TC15,           !- Zone Name
    1073.12;                 !- Surface Area {m2}




!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:CONTROL ===========
!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:CONTROL ===========

GroundHeatTransfer:Control,
    GTP Control,             !- Name
    No,                      !- Run Basement Preprocessor
    Yes;                     !- Run Slab Preprocessor


!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:SLAB:MATERIALS ===========

GroundHeatTransfer:Slab:Materials,
    2,                       !- NMAT: Number of materials
    0.16,                    !- ALBEDO: Surface Albedo: No Snow
    0.40,                    !- ALBEDO: Surface Albedo: Snow
    0.95,                    !- EPSLW: Surface Emissivity: No Snow
    0.95,                    !- EPSLW: Surface Emissivity: Snow
    0.75,                    !- Z0: Surface Roughness: No Snow {cm}
    0.05,                    !- Z0: Surface Roughness: Snow {cm}
    6.00,                    !- HIN: Indoor HConv: Downward Flow {W/m2-K}
    9.00;                    !- HIN: Indoor HConv: Upward {W/m2-K}


!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:SLAB:MATLPROPS ===========

GroundHeatTransfer:Slab:MatlProps,
    2322.0,                  !- RHO: Slab Material density {kg/m3}
    1200.0,                  !- RHO: Soil Density {kg/m3}
    832.0,                   !- CP: Slab CP {J/kg-K}
    1200.0,                  !- CP: Soil CP {J/kg-K}
    2.310,                   !- TCON: Slab k {W/m-K}
    1.0;                     !- TCON: Soil k {W/m-K}


!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:SLAB:BOUNDCONDS ===========

GroundHeatTransfer:Slab:BoundConds,
    FALSE,                   !- EVTR: Is surface evapotranspiration modeled
    TRUE,                    !- FIXBC: is the lower boundary at a fixed temperature
    10,                      !- TDEEPin {C}
    False;                   !- USRHflag: Is the ground surface h specified by the user?


!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:SLAB:BLDGPROPS ===========

GroundHeatTransfer:Slab:BldgProps,
    10,                      !- IYRS: Number of years to iterate
    0,                       !- Shape: Slab shape
    7.31,                    !- HBLDG: Building height {m}
    21.111,                  !- TIN1: January Indoor Average Temperature Setpoint {C}
    21.111,                  !- TIN2: February Indoor Average Temperature Setpoint {C}
    21.111,                  !- TIN3: March Indoor Average Temperature Setpoint {C}
    21.111,                  !- TIN4: April Indoor Average Temperature Setpoint {C}
    21.111,                  !- TIN5: May Indoor Average Temperature Setpoint {C}
    23.889,                  !- TIN6: June Indoor Average Temperature Setpoint {C}
    23.889,                  !- TIN7: July Indoor Average Temperature Setpoint {C}
    23.889,                  !- TIN8: August Indoor Average Temperature Setpoint {C}
    23.889,                  !- TIN9: September Indoor Average Temperature Setpoint {C}
    21.111,                  !- TIN10: October Indoor Average Temperature Setpoint {C}
    21.111,                  !- TIN11: November Indoor Average Temperature Setpoint {C}
    21.111,                  !- TIN12: December Indoor Average Temperature Setpoint {C}
    0,                       !- TINAmp: Daily Indoor sine wave variation amplitude {deltaC}
    0.10;                    !- ConvTol: Convergence Tolerance


!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:SLAB:INSULATION ===========

GroundHeatTransfer:Slab:Insulation,
    0,                       !- RINS: R value of under slab insulation {m2-K/W}
    0,                       !- DINS: Width of strip of under slab insulation {m}
    0,         !- RVINS: R value of vertical insulation {m2-K/W}
    0.2,          !- ZVINS: Depth of vertical insulation {m}
    0;                       !- IVINS: Flag: Is there vertical insulation


!-   ===========  ALL OBJECTS IN CLASS: GROUNDHEATTRANSFER:SLAB:EQUIVALENTSLAB ===========

GroundHeatTransfer:Slab:EquivalentSlab,
    7.62,                    !- APRatio: The area to perimeter ratio for this slab {m}
    0.2032,                  !- SLABDEPTH: Thickness of slab on grade {m}
    15,                      !- CLEARANCE: Distance from edge of slab to domain edge {m}
    15;                      !- ZCLEARANCE: Distance from bottom of slab to domain bottom {m}









!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
    People1,                 !- Name
    South Perim Spc GS1,     !- Zone or ZoneList Name
    Occ 1/0,                 !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.6,                    !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ActSched,                !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    People2,                 !- Name
    East Perim Spc GE2,      !- Zone or ZoneList Name
    Occ 1/0,                 !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.6,                    !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ActSched,                !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    People3,                 !- Name
    North Perim Spc GN3,     !- Zone or ZoneList Name
    Occ 1/0,                 !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.6,                    !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ActSched,                !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    People4,                 !- Name
    West Perim Spc GW4,      !- Zone or ZoneList Name
    Occ 1/0,                 !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.6,                    !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ActSched,                !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    People5,                 !- Name
    Core Spc GC5,            !- Zone or ZoneList Name
    Occ 1/0,                 !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.6,                    !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ActSched,                !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    People6,                 !- Name
    South Perim Spc TS11,    !- Zone or ZoneList Name
    Occ 1/0,                 !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.6,                    !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ActSched,                !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    People7,                 !- Name
    East Perim Spc TE12,     !- Zone or ZoneList Name
    Occ 1/0,                 !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.6,                    !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ActSched,                !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    People8,                 !- Name
    North Perim Spc TN13,    !- Zone or ZoneList Name
    Occ 1/0,                 !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.6,                    !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ActSched,                !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    People9,                 !- Name
    West Perim Spc TW14,     !- Zone or ZoneList Name
    Occ 1/0,                 !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.6,                    !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ActSched,                !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    People10,                !- Name
    Core Spc TC15,           !- Zone or ZoneList Name
    Occ 1/0,                 !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.6,                    !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ActSched,                !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type


! EEN41_Retrofit_MECH_LTG
! baseline model line 5989-6139
!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
    Lights1,                 !- Name
    South Perim Spc GS1,     !- Zone or ZoneList Name
    Lgt 1/0,                 !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    14.6615,                 !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    ,                        !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lights2,                 !- Name
    East Perim Spc GE2,      !- Zone or ZoneList Name
    Lgt 1/0,                 !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    14.6615,                 !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    ,                        !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lights3,                 !- Name
    North Perim Spc GN3,     !- Zone or ZoneList Name
    Lgt 1/0,                 !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    14.6615,                 !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    ,                        !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lights4,                 !- Name
    West Perim Spc GW4,      !- Zone or ZoneList Name
    Lgt 1/0,                 !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    14.6615,                 !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    ,                        !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lights5,                 !- Name
    Core Spc GC5,            !- Zone or ZoneList Name
    Lgt 1/0,                 !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    14.6615,                 !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    ,                        !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lights6,                 !- Name
    South Perim Spc TS11,    !- Zone or ZoneList Name
    Lgt 1/0,                 !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    14.6615,                 !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    ,                        !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lights7,                 !- Name
    East Perim Spc TE12,     !- Zone or ZoneList Name
    Lgt 1/0,                 !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    14.6615,                 !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    ,                        !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lights8,                 !- Name
    North Perim Spc TN13,    !- Zone or ZoneList Name
    Lgt 1/0,                 !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    14.6615,                 !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    ,                        !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lights9,                 !- Name
    West Perim Spc TW14,     !- Zone or ZoneList Name
    Lgt 1/0,                 !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    14.6615,                 !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    ,                        !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lights10,                !- Name
    Core Spc TC15,           !- Zone or ZoneList Name
    Lgt 1/0,                 !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    14.6615,                 !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    ,                        !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature







! PART1: EEM22_AdCtrl_PLUG_PlugCtrl
! baseline model line 6078-6208, ElectricEquipment

!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

ElectricEquipment,
    Equip1,                  !- Name
    South Perim Spc GS1,     !- Zone or ZoneList Name
    Eqp 1/0,                 !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    8.07375,                 !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.25,                    !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    Equip2,                  !- Name
    East Perim Spc GE2,      !- Zone or ZoneList Name
    Eqp 1/0,                 !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    8.07375,                 !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.25,                    !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    Equip3,                  !- Name
    North Perim Spc GN3,     !- Zone or ZoneList Name
    Eqp 1/0,                 !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    8.07375,                 !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.25,                    !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    Equip4,                  !- Name
    West Perim Spc GW4,      !- Zone or ZoneList Name
    Eqp 1/0,                 !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    8.07375,                 !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.25,                    !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    Equip5,                  !- Name
    Core Spc GC5,            !- Zone or ZoneList Name
    Eqp 1/0,                 !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    8.07375,                 !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.25,                    !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    Equip6,                  !- Name
    South Perim Spc TS11,    !- Zone or ZoneList Name
    Eqp 1/0,                 !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    8.07375,                 !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.25,                    !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    Equip7,                  !- Name
    East Perim Spc TE12,     !- Zone or ZoneList Name
    Eqp 1/0,                 !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    8.07375,                 !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.25,                    !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    Equip8,                  !- Name
    North Perim Spc TN13,    !- Zone or ZoneList Name
    Eqp 1/0,                 !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    8.07375,                 !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.25,                    !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    Equip9,                  !- Name
    West Perim Spc TW14,     !- Zone or ZoneList Name
    Eqp 1/0,                 !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    8.07375,                 !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.25,                    !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    Equip10,                 !- Name
    Core Spc TC15,           !- Zone or ZoneList Name
    Eqp 1/0,                 !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    8.07375,                 !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.25,                    !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory




!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

ZoneInfiltration:DesignFlowRate,
    Infil1,                  !- Name
    South Perim Spc GS1,     !- Zone or ZoneList Name
    Space Inf 1/0/1,         !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001024,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Infil2,                  !- Name
    East Perim Spc GE2,      !- Zone or ZoneList Name
    Space Inf 1/0/1,         !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001024,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Infil3,                  !- Name
    North Perim Spc GN3,     !- Zone or ZoneList Name
    Space Inf 1/0/1,         !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001024,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Infil4,                  !- Name
    West Perim Spc GW4,      !- Zone or ZoneList Name
    Space Inf 1/0/1,         !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001024,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Infil5,                  !- Name
    Core Spc GC5,            !- Zone or ZoneList Name
    Space Inf 1/0/1,         !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001024,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Infil6,                  !- Name
    South Perim Spc TS11,    !- Zone or ZoneList Name
    Space Inf 1/0/1,         !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001024,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Infil7,                  !- Name
    East Perim Spc TE12,     !- Zone or ZoneList Name
    Space Inf 1/0/1,         !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001024,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Infil8,                  !- Name
    North Perim Spc TN13,    !- Zone or ZoneList Name
    Space Inf 1/0/1,         !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001024,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Infil9,                  !- Name
    West Perim Spc TW14,     !- Zone or ZoneList Name
    Space Inf 1/0/1,         !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001024,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Infil10,                 !- Name
    Core Spc TC15,           !- Zone or ZoneList Name
    Space Inf 1/0/1,         !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001024,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Infil11,                 !- Name
    South Perim Plnm GS6,    !- Zone or ZoneList Name
    Space Inf 1/0/1,         !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001024,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Infil12,                 !- Name
    East Perim Plnm GE7,     !- Zone or ZoneList Name
    Space Inf 1/0/1,         !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001024,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Infil13,                 !- Name
    North Perim Plnm GN8,    !- Zone or ZoneList Name
    Space Inf 1/0/1,         !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001024,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Infil14,                 !- Name
    West Perim Plnm GW9,     !- Zone or ZoneList Name
    Space Inf 1/0/1,         !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001024,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Infil15,                 !- Name
    Core Plnm GC10,          !- Zone or ZoneList Name
    Space Inf 1/0/1,         !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Infil16,                 !- Name
    South Perim Plnm TS16,   !- Zone or ZoneList Name
    Space Inf 1/0/1,         !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000227,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Infil17,                 !- Name
    East Perim Plnm TE17,    !- Zone or ZoneList Name
    Space Inf 1/0/1,         !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000227,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Infil18,                 !- Name
    North Perim Plnm TN18,   !- Zone or ZoneList Name
    Space Inf 1/0/1,         !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000227,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Infil19,                 !- Name
    West Perim Plnm TW19,    !- Zone or ZoneList Name
    Space Inf 1/0/1,         !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000227,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Infil20,                 !- Name
    Core Plnm TC20,          !- Zone or ZoneList Name
    Space Inf 1/0/1,         !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000227,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient


! PART1: $EEM21_AdvCtrl_LTG_EXT: line 6560 - 6565      
! PART1: $EEM42_Retrofit_LTG_EXT line 6560 - 6565
!-   ===========  ALL OBJECTS IN CLASS: EXTERIOR:LIGHTS ===========

Exterior:Lights,
    ParkingLot_Lights,         !- Name
    Always-On,               !- Schedule Name
    4896,                    !- Design Level {W}
    AstronomicalClock,       !- Control Option
    General;                 !- End-Use Subcategory

Exterior:Lights,
    OtherExterior_Lights,         !- Name
    Always-On,               !- Schedule Name
    3294,                    !- Design Level {W}
    AstronomicalClock,       !- Control Option
    General;                 !- End-Use Subcategory




! PART2: EEM21_AdvCtrl_LTG_EXT: insert line 6574 to 6600 to the baseline model before "!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========" at line 6568 and after "Exterior_Lights,         !- Name"






!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

DesignSpecification:OutdoorAir,
    SZ DSOA South Perim Spc GS1,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000666962,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ DSOA South Perim Spc TS11,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000666962,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ DSOA East Perim Spc GE2,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000666962,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ DSOA East Perim Spc TE12,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000666962,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ DSOA North Perim Spc GN3,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000666962,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ DSOA North Perim Spc TN13,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000666962,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ DSOA West Perim Spc GW4,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000666962,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ DSOA West Perim Spc TW14,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000666962,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ DSOA Core Spc GC5,    !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000666962,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ DSOA Core Spc TC15,   !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000666962,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========

Sizing:Parameters,
    1.2,                     !- Heating Sizing Factor
    1.2;                     !- Cooling Sizing Factor


!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========

Sizing:Zone,
    South Perim Spc GS1,     !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.4,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA South Perim Spc GS1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction

Sizing:Zone,
    South Perim Spc TS11,    !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.4,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA South Perim Spc TS11,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction

Sizing:Zone,
    East Perim Spc GE2,      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.4,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA East Perim Spc GE2,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction

Sizing:Zone,
    East Perim Spc TE12,     !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.4,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA East Perim Spc TE12,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction

Sizing:Zone,
    North Perim Spc GN3,     !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.4,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA North Perim Spc GN3,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction

Sizing:Zone,
    North Perim Spc TN13,    !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.4,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA North Perim Spc TN13,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction

Sizing:Zone,
    West Perim Spc GW4,      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.4,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA West Perim Spc GW4,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction

Sizing:Zone,
    West Perim Spc TW14,     !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.4,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA West Perim Spc TW14,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction

Sizing:Zone,
    Core Spc GC5,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.4,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Core Spc GC5,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction

Sizing:Zone,
    Core Spc TC15,           !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.4,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Core Spc TC15,   !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction


!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

Sizing:System,
    PSZ-1 South F2,          !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Minimum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40.4,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method

Sizing:System,
    PSZ-2 East F2,           !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Minimum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40.4,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method

Sizing:System,
    PSZ-3 North F2,          !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Minimum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40.4,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method

Sizing:System,
    PSZ-4 West F2,           !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Minimum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40.4,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method

Sizing:System,
    PSZ-5 Core F2,           !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Minimum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40.4,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method

Sizing:System,
    PSZ-6 South F1,          !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Minimum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40.4,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method

Sizing:System,
    PSZ-7 East F1,           !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Minimum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40.4,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method

Sizing:System,
    PSZ-8 North F1,          !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Minimum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40.4,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method

Sizing:System,
    PSZ-9 West F1,           !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Minimum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40.4,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method

Sizing:System,
    PSZ-10 Core F1,          !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Minimum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40.4,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========

Sizing:Plant,
    SWHSys1,                 !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    60,                      !- Design Loop Exit Temperature {C}
    5.0;                     !- Loop Design Temperature Difference {deltaC}



!- PART2: EEM36_GridDR_MECH_DutyCyc: switch line 7403-7473 (advn) swicth with line 7123-7193 (base) ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT objects
!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
    South Perim Spc GS1 Thermostat,  !- Name
    South Perim Spc GS1,     !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat 1 Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    South Perim Spc TS11 Thermostat,  !- Name
    South Perim Spc TS11,    !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat 1 Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    East Perim Spc GE2 Thermostat,  !- Name
    East Perim Spc GE2,      !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat 1 Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    East Perim Spc TE12 Thermostat,  !- Name
    East Perim Spc TE12,     !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat 1 Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    North Perim Spc GN3 Thermostat,  !- Name
    North Perim Spc GN3,     !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat 1 Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    North Perim Spc TN13 Thermostat,  !- Name
    North Perim Spc TN13,    !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat 1 Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    West Perim Spc GW4 Thermostat,  !- Name
    West Perim Spc GW4,      !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat 1 Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    West Perim Spc TW14 Thermostat,  !- Name
    West Perim Spc TW14,     !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat 1 Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    Core Spc GC5 Thermostat, !- Name
    Core Spc GC5,            !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat 1 Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    Core Spc TC15 Thermostat,!- Name
    Core Spc TC15,           !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat 1 Dual SP Control;  !- Control 1 Name
  







!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

ThermostatSetpoint:DualSetpoint,
    Thermostat 1 Dual SP Control,  !- Name
    Heat 1/0,                !- Heating Setpoint Temperature Schedule Name
    Cool 1/0;                !- Cooling Setpoint Temperature Schedule Name



!- PART3: EEM36_GridDR_MECH_DutyCyc: insert line 7483-7491 after ThermostatSetpoint:DualSetpoint object at line 7201
  



!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:UNCONTROLLED ===========

AirTerminal:SingleDuct:Uncontrolled,
    South Perim Spc GS1 Direct Air,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    South Perim Spc GS1 Zone Equip Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    South Perim Spc TS11 Direct Air,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    South Perim Spc TS11 Zone Equip Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    East Perim Spc GE2 Direct Air,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    East Perim Spc GE2 Zone Equip Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    East Perim Spc TE12 Direct Air,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    East Perim Spc TE12 Zone Equip Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    North Perim Spc GN3 Direct Air,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    North Perim Spc GN3 Zone Equip Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    North Perim Spc TN13 Direct Air,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    North Perim Spc TN13 Zone Equip Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    West Perim Spc GW4 Direct Air,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    West Perim Spc GW4 Zone Equip Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    West Perim Spc TW14 Direct Air,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    West Perim Spc TW14 Zone Equip Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Core Spc GC5 Direct Air, !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    Core Spc GC5 Zone Equip Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Core Spc TC15 Direct Air,!- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    Core Spc TC15 Zone Equip Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

ZoneHVAC:EquipmentList,
    South Perim Spc GS1 Equipment,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    South Perim Spc GS1 Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    South Perim Spc TS11 Equipment,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    South Perim Spc TS11 Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    East Perim Spc GE2 Equipment,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    East Perim Spc GE2 Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    East Perim Spc TE12 Equipment,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    East Perim Spc TE12 Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    North Perim Spc GN3 Equipment,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    North Perim Spc GN3 Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    North Perim Spc TN13 Equipment,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    North Perim Spc TN13 Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    West Perim Spc GW4 Equipment,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    West Perim Spc GW4 Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    West Perim Spc TW14 Equipment,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    West Perim Spc TW14 Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Core Spc GC5 Equipment,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Core Spc GC5 Direct Air, !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Fan:ZoneExhaust,         !- Zone Equipment 2 Object Type
    Core Spc GC5 Bathroom Exhaust,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Core Spc TC15 Equipment, !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Core Spc TC15 Direct Air,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Fan:ZoneExhaust,         !- Zone Equipment 2 Object Type
    Core Spc TC15 Bathroom Exhaust,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

ZoneHVAC:EquipmentConnections,
    South Perim Spc GS1,     !- Zone Name
    South Perim Spc GS1 Equipment,  !- Zone Conditioning Equipment List Name
    South Perim Spc GS1 Zone Equip Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    South Perim Spc GS1 Zone Air Node,  !- Zone Air Node Name
    South Perim Spc GS1 Zone Return Plenum Inlet;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    South Perim Spc TS11,    !- Zone Name
    South Perim Spc TS11 Equipment,  !- Zone Conditioning Equipment List Name
    South Perim Spc TS11 Zone Equip Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    South Perim Spc TS11 Zone Air Node,  !- Zone Air Node Name
    South Perim Spc TS11 Zone Return Plenum Inlet;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    East Perim Spc GE2,      !- Zone Name
    East Perim Spc GE2 Equipment,  !- Zone Conditioning Equipment List Name
    East Perim Spc GE2 Zone Equip Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    East Perim Spc GE2 Zone Air Node,  !- Zone Air Node Name
    East Perim Spc GE2 Zone Return Plenum Inlet;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    East Perim Spc TE12,     !- Zone Name
    East Perim Spc TE12 Equipment,  !- Zone Conditioning Equipment List Name
    East Perim Spc TE12 Zone Equip Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    East Perim Spc TE12 Zone Air Node,  !- Zone Air Node Name
    East Perim Spc TE12 Zone Return Plenum Inlet;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    North Perim Spc GN3,     !- Zone Name
    North Perim Spc GN3 Equipment,  !- Zone Conditioning Equipment List Name
    North Perim Spc GN3 Zone Equip Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    North Perim Spc GN3 Zone Air Node,  !- Zone Air Node Name
    North Perim Spc GN3 Zone Return Plenum Inlet;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    North Perim Spc TN13,    !- Zone Name
    North Perim Spc TN13 Equipment,  !- Zone Conditioning Equipment List Name
    North Perim Spc TN13 Zone Equip Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    North Perim Spc TN13 Zone Air Node,  !- Zone Air Node Name
    North Perim Spc TN13 Zone Return Plenum Inlet;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    West Perim Spc GW4,      !- Zone Name
    West Perim Spc GW4 Equipment,  !- Zone Conditioning Equipment List Name
    West Perim Spc GW4 Zone Equip Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    West Perim Spc GW4 Zone Air Node,  !- Zone Air Node Name
    West Perim Spc GW4 Zone Return Plenum Inlet;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    West Perim Spc TW14,     !- Zone Name
    West Perim Spc TW14 Equipment,  !- Zone Conditioning Equipment List Name
    West Perim Spc TW14 Zone Equip Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    West Perim Spc TW14 Zone Air Node,  !- Zone Air Node Name
    West Perim Spc TW14 Zone Return Plenum Inlet;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    Core Spc GC5,            !- Zone Name
    Core Spc GC5 Equipment,  !- Zone Conditioning Equipment List Name
    Core Spc GC5 Zone Equip Inlet,  !- Zone Air Inlet Node or NodeList Name
    Core Spc GC5 Exhaust Fan Node,  !- Zone Air Exhaust Node or NodeList Name
    Core Spc GC5 Zone Air Node,  !- Zone Air Node Name
    Core Spc GC5 Zone Return Plenum Inlet;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    Core Spc TC15,           !- Zone Name
    Core Spc TC15 Equipment, !- Zone Conditioning Equipment List Name
    Core Spc TC15 Zone Equip Inlet,  !- Zone Air Inlet Node or NodeList Name
    Core Spc TC15 Exhaust Fan Node,  !- Zone Air Exhaust Node or NodeList Name
    Core Spc TC15 Zone Air Node,  !- Zone Air Node Name
    Core Spc TC15 Zone Return Plenum Inlet;  !- Zone Return Air Node Name


! PART2 $EEM33_PoCtrl_Mech_OPTM: FanOnOff objects: start: 7929-8037 base: 7433-7541
! PART1 $EEM48_Retrofit_MECH_PUHP: Fan:OnOff objects
 
!-   ===========  ALL OBJECTS IN CLASS: FAN:CONSTANTVOLUME ===========

Fan:OnOff,
    PSZ-1 South F2 Supply Fan,  !- Name
    Fans D1,               !- Availability Schedule Name
    0.53625,                 !- Fan Total Efficiency
    448.2,                   !- Pressure Rise {Pa}
    0.74221,                !- Maximum Flow Rate {m3/s}
    0.825,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PSZ-1 South F2 Cooling Coil Outlet,  !- Air Inlet Node Name
    PSZ-1 South F2 Air Loop Outlet;  !- Air Outlet Node Name
    

Fan:OnOff,
    PSZ-2 East F2 Supply Fan,!- Name
    Fans D1,               !- Availability Schedule Name
    0.53625,                 !- Fan Total Efficiency
    448.2,                   !- Pressure Rise {Pa}
    0.9267,                !- Maximum Flow Rate {m3/s}
    0.825,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PSZ-2 East F2 Cooling Coil Outlet,  !- Air Inlet Node Name
    PSZ-2 East F2 Air Loop Outlet;  !- Air Outlet Node Name
    

Fan:OnOff,
    PSZ-3 North F2 Supply Fan,  !- Name
    Fans D1,               !- Availability Schedule Name
    0.53625,                 !- Fan Total Efficiency
    448.2,                   !- Pressure Rise {Pa}
    0.70851,                !- Maximum Flow Rate {m3/s}
    0.825,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PSZ-3 North F2 Cooling Coil Outlet,  !- Air Inlet Node Name
    PSZ-3 North F2 Air Loop Outlet;  !- Air Outlet Node Name
    

Fan:OnOff,
    PSZ-4 West F2 Supply Fan,!- Name
    Fans D1,               !- Availability Schedule Name
    0.53625,                 !- Fan Total Efficiency
    448.2,                   !- Pressure Rise {Pa}
    1.05576,                !- Maximum Flow Rate {m3/s}
    0.825,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PSZ-4 West F2 Cooling Coil Outlet,  !- Air Inlet Node Name
    PSZ-4 West F2 Air Loop Outlet;  !- Air Outlet Node Name
    

Fan:OnOff,
    PSZ-5 Core F2 Supply Fan,!- Name
    Fans D1,               !- Availability Schedule Name
    0.53625,                 !- Fan Total Efficiency
    448.2,                   !- Pressure Rise {Pa}
    2.66424,                !- Maximum Flow Rate {m3/s}
    0.84,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PSZ-5 Core F2 Cooling Coil Outlet,  !- Air Inlet Node Name
    PSZ-5 Core F2 Air Loop Outlet;  !- Air Outlet Node Name
    

Fan:OnOff,
    PSZ-6 South F1 Supply Fan,  !- Name
    Fans D1,               !- Availability Schedule Name
    0.53625,                 !- Fan Total Efficiency
    448.2,                   !- Pressure Rise {Pa}
    0.5418,                !- Maximum Flow Rate {m3/s}
    0.825,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PSZ-6 South F1 Cooling Coil Outlet,  !- Air Inlet Node Name
    PSZ-6 South F1 Air Loop Outlet;  !- Air Outlet Node Name
    

Fan:OnOff,
    PSZ-7 East F1 Supply Fan,!- Name
    Fans D1,               !- Availability Schedule Name
    0.53625,                 !- Fan Total Efficiency
    448.2,                   !- Pressure Rise {Pa}
    0.70939,                !- Maximum Flow Rate {m3/s}
    0.825,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PSZ-7 East F1 Cooling Coil Outlet,  !- Air Inlet Node Name
    PSZ-7 East F1 Air Loop Outlet;  !- Air Outlet Node Name
    

Fan:OnOff,
    PSZ-8 North F1 Supply Fan,  !- Name
    Fans D1,               !- Availability Schedule Name
    0.53625,                 !- Fan Total Efficiency
    448.2,                   !- Pressure Rise {Pa}
    0.50559,                !- Maximum Flow Rate {m3/s}
    0.825,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PSZ-8 North F1 Cooling Coil Outlet,  !- Air Inlet Node Name
    PSZ-8 North F1 Air Loop Outlet;  !- Air Outlet Node Name
    

Fan:OnOff,
    PSZ-9 West F1 Supply Fan,!- Name
    Fans D1,               !- Availability Schedule Name
    0.53625,                 !- Fan Total Efficiency
    448.2,                   !- Pressure Rise {Pa}
    0.77755,                !- Maximum Flow Rate {m3/s}
    0.825,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PSZ-9 West F1 Cooling Coil Outlet,  !- Air Inlet Node Name
    PSZ-9 West F1 Air Loop Outlet;  !- Air Outlet Node Name
    

Fan:OnOff,
    PSZ-10 Core F1 Supply Fan,  !- Name
    Fans D1,              !- Availability Schedule Name
    0.53625,                 !- Fan Total Efficiency
    448.2,                   !- Pressure Rise {Pa}
    1.93571,                !- Maximum Flow Rate {m3/s}G597
    0.825,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    PSZ-10 Core F1 Cooling Coil Outlet,  !- Air Inlet Node Name
    PSZ-10 Core F1 Air Loop Outlet;  !- Air Outlet Node Name
    




! ------------------------------ 07_exhaustFanShut ----------------------
! PART1: EEMline 7544-7564
!-   ===========  ALL OBJECTS IN CLASS: FAN:ZONEEXHAUST ===========

Fan:ZoneExhaust,
    Core Spc GC5 Bathroom Exhaust,  !- Name
    ExFanOperationSchd,                 !- Availability Schedule Name
    0.45,                    !- Fan Total Efficiency
    187.5,                   !- Pressure Rise {Pa}
    0.28385,                 !- Maximum Flow Rate {m3/s}
    Core Spc GC5 Exhaust Fan Node,  !- Air Inlet Node Name
    Core Spc GC5 Exhaust Fan Outlet Node,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

Fan:ZoneExhaust,
    Core Spc TC15 Bathroom Exhaust,  !- Name
    ExFanOperationSchd,                 !- Availability Schedule Name
    0.45,                    !- Fan Total Efficiency
    187.5,                   !- Pressure Rise {Pa}
    0.28385,                 !- Maximum Flow Rate {m3/s}
    Core Spc TC15 Exhaust Fan Node,  !- Air Inlet Node Name
    Core Spc TC15 Exhaust Fan Outlet Node,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory







! PART1 $EEM47_Retrofit_MECH_EVAP:  insert objects only for indirectEvapCool: line 7567-7880 (indirect) after the two "Fan:ZoneExhaust" at line 7564 and before "Coil:Cooling:DX" at line 7569
!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:CONSTANT ===========



! PART4 $EEM23_AdvCtrl_MECH_nightPurge: Coil:Cooling:DX:SingleSpeed objects: line 7567- (baseline) and line 7805 - 
! PART1 $EEM46_Retrofit_MECH_COP: change the COP
! PART4 $EEM47_Retrofit_MECH_EVAP:  line 7737-8007
! PART2 $EEM48_Retrofit_PUHP: change Air Inlet Node Name
! PART1 $EEM02_Retune_MECH_REFRG also change the COP
!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========

Coil:Cooling:DX:SingleSpeed,
    PSZ-1 South F2 Cooling Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,!- Availability Schedule Name
    11303.389707,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    2.911,                    !- Gross Rated Cooling COP {W/W}
    0.74221,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-1 South F2 Heating Coil Outlet,  !- Air Inlet Node Name
    PSZ-1 South F2 Cooling Coil Outlet,  !- Air Outlet Node Name
    PSZ DX Coil Cap-FT,      !- Total Cooling Capacity Function of Temperature Curve Name
    PSZ DX Coil Cap-FF,      !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ DX Coil EIR-FT,      !- Energy Input Ratio Function of Temperature Curve Name
    PSZ DX Coil EIR-FF,      !- Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ DX Coil PLF,         !- Part Load Fraction Correlation Curve Name
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    PSZ-1 South F2 Cooling Coil Condenser Inlet,  !- Condenser Air Inlet Node Name
    Aircooled,               !- Condenser Type
    0.8,                       !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    0,                       !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10;                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

Coil:Cooling:DX:SingleSpeed,
    PSZ-2 East F2 Cooling Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,!- Availability Schedule Name
    14113.003605,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    2.911,                    !- Gross Rated Cooling COP {W/W}
    0.9267,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-2 East F2 Heating Coil Outlet,  !- Air Inlet Node Name
    PSZ-2 East F2 Cooling Coil Outlet,  !- Air Outlet Node Name
    PSZ DX Coil Cap-FT,      !- Total Cooling Capacity Function of Temperature Curve Name
    PSZ DX Coil Cap-FF,      !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ DX Coil EIR-FT,      !- Energy Input Ratio Function of Temperature Curve Name
    PSZ DX Coil EIR-FF,      !- Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ DX Coil PLF,         !- Part Load Fraction Correlation Curve Name
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    PSZ-2 East F2 Cooling Coil Condenser Inlet,  !- Condenser Air Inlet Node Name
    Aircooled,               !- Condenser Type
    0.8,                       !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    0,                       !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10;                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

Coil:Cooling:DX:SingleSpeed,
    PSZ-3 North F2 Cooling Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,!- Availability Schedule Name
    10790.080794,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    2.911,                    !- Gross Rated Cooling COP {W/W}
    0.70851,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-3 North F2 Heating Coil Outlet,  !- Air Inlet Node Name
    PSZ-3 North F2 Cooling Coil Outlet,  !- Air Outlet Node Name
    PSZ DX Coil Cap-FT,      !- Total Cooling Capacity Function of Temperature Curve Name
    PSZ DX Coil Cap-FF,      !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ DX Coil EIR-FT,      !- Energy Input Ratio Function of Temperature Curve Name
    PSZ DX Coil EIR-FF,      !- Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ DX Coil PLF,         !- Part Load Fraction Correlation Curve Name
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    PSZ-3 North F2 Cooling Coil Condenser Inlet,  !- Condenser Air Inlet Node Name
    Aircooled,               !- Condenser Type
    0.8,                       !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    0,                       !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10;                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

Coil:Cooling:DX:SingleSpeed,
    PSZ-4 West F2 Cooling Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,!- Availability Schedule Name
    16078.465146,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    2.911,                    !- Gross Rated Cooling COP {W/W}
    1.05576,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-4 West F2 Heating Coil Outlet,  !- Air Inlet Node Name
    PSZ-4 West F2 Cooling Coil Outlet,  !- Air Outlet Node Name
    PSZ DX Coil Cap-FT,      !- Total Cooling Capacity Function of Temperature Curve Name
    PSZ DX Coil Cap-FF,      !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ DX Coil EIR-FT,      !- Energy Input Ratio Function of Temperature Curve Name
    PSZ DX Coil EIR-FF,      !- Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ DX Coil PLF,         !- Part Load Fraction Correlation Curve Name
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    PSZ-4 West F2 Cooling Coil Condenser Inlet,  !- Condenser Air Inlet Node Name
    Aircooled,               !- Condenser Type
    0.8,                       !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    0,                       !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10;                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

Coil:Cooling:DX:SingleSpeed,
    PSZ-5 Core F2 Cooling Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,!- Availability Schedule Name
    40574.3606004,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    2.911,                    !- Gross Rated Cooling COP {W/W}
    2.66424,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-5 Core F2 Heating Coil Outlet,  !- Air Inlet Node Name
    PSZ-5 Core F2 Cooling Coil Outlet,  !- Air Outlet Node Name
    PSZ DX Coil Cap-FT,      !- Total Cooling Capacity Function of Temperature Curve Name
    PSZ DX Coil Cap-FF,      !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ DX Coil EIR-FT,      !- Energy Input Ratio Function of Temperature Curve Name
    PSZ DX Coil EIR-FF,      !- Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ DX Coil PLF,         !- Part Load Fraction Correlation Curve Name
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    PSZ-5 Core F2 Cooling Coil Condenser Inlet,  !- Condenser Air Inlet Node Name
    Aircooled,               !- Condenser Type
    0.8,                       !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    0,                       !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10;                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

Coil:Cooling:DX:SingleSpeed,
    PSZ-6 South F1 Cooling Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,!- Availability Schedule Name
    8251.18794,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    2.911,                    !- Gross Rated Cooling COP {W/W}
    0.5418,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-6 South F1 Heating Coil Outlet,  !- Air Inlet Node Name
    PSZ-6 South F1 Cooling Coil Outlet,  !- Air Outlet Node Name
    PSZ DX Coil Cap-FT,      !- Total Cooling Capacity Function of Temperature Curve Name
    PSZ DX Coil Cap-FF,      !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ DX Coil EIR-FT,      !- Energy Input Ratio Function of Temperature Curve Name
    PSZ DX Coil EIR-FF,      !- Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ DX Coil PLF,         !- Part Load Fraction Correlation Curve Name
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    PSZ-6 South F1 Cooling Coil Condenser Inlet,  !- Condenser Air Inlet Node Name
    Aircooled,               !- Condenser Type
    0.8,                       !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    0,                       !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10;                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

Coil:Cooling:DX:SingleSpeed,
    PSZ-7 East F1 Cooling Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,!- Availability Schedule Name
    10803.475507,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    2.911,                    !- Gross Rated Cooling COP {W/W}
    0.70939,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-7 East F1 Heating Coil Outlet,  !- Air Inlet Node Name
    PSZ-7 East F1 Cooling Coil Outlet,  !- Air Outlet Node Name
    PSZ DX Coil Cap-FT,      !- Total Cooling Capacity Function of Temperature Curve Name
    PSZ DX Coil Cap-FF,      !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ DX Coil EIR-FT,      !- Energy Input Ratio Function of Temperature Curve Name
    PSZ DX Coil EIR-FF,      !- Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ DX Coil PLF,         !- Part Load Fraction Correlation Curve Name
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    PSZ-7 East F1 Cooling Coil Condenser Inlet,  !- Condenser Air Inlet Node Name
    Aircooled,               !- Condenser Type
    0.8,                       !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    0,                       !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10;                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

Coil:Cooling:DX:SingleSpeed,
    PSZ-8 North F1 Cooling Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,!- Availability Schedule Name
    7699.75084,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    2.911,                    !- Gross Rated Cooling COP {W/W}
    0.50559,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-8 North F1 Heating Coil Outlet,  !- Air Inlet Node Name
    PSZ-8 North F1 Cooling Coil Outlet,  !- Air Outlet Node Name
    PSZ DX Coil Cap-FT,      !- Total Cooling Capacity Function of Temperature Curve Name
    PSZ DX Coil Cap-FF,      !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ DX Coil EIR-FT,      !- Energy Input Ratio Function of Temperature Curve Name
    PSZ DX Coil EIR-FF,      !- Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ DX Coil PLF,         !- Part Load Fraction Correlation Curve Name
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    PSZ-8 North F1 Cooling Coil Condenser Inlet,  !- Condenser Air Inlet Node Name
    Aircooled,               !- Condenser Type
    0.8,                       !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    0,                       !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10;                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

Coil:Cooling:DX:SingleSpeed,
    PSZ-9 West F1 Cooling Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,!- Availability Schedule Name
    11841.569237,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    2.911,                    !- Gross Rated Cooling COP {W/W}
    0.77755,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-9 West F1 Heating Coil Outlet,  !- Air Inlet Node Name
    PSZ-9 West F1 Cooling Coil Outlet,  !- Air Outlet Node Name
    PSZ DX Coil Cap-FT,      !- Total Cooling Capacity Function of Temperature Curve Name
    PSZ DX Coil Cap-FF,      !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ DX Coil EIR-FT,      !- Energy Input Ratio Function of Temperature Curve Name
    PSZ DX Coil EIR-FF,      !- Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ DX Coil PLF,         !- Part Load Fraction Correlation Curve Name
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    PSZ-9 West F1 Cooling Coil Condenser Inlet,  !- Condenser Air Inlet Node Name
    Aircooled,               !- Condenser Type
    0.8,                       !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    0,                       !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10;                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

Coil:Cooling:DX:SingleSpeed,
    PSZ-10 Core F1 Cooling Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,!- Availability Schedule Name
    29479.3853288,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    2.911,                    !- Gross Rated Cooling COP {W/W}
    1.93571,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-10 Core F1 Heating Coil Outlet,  !- Air Inlet Node Name
    PSZ-10 Core F1 Cooling Coil Outlet,  !- Air Outlet Node Name
    PSZ DX Coil Cap-FT,      !- Total Cooling Capacity Function of Temperature Curve Name
    PSZ DX Coil Cap-FF,      !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ DX Coil EIR-FT,      !- Energy Input Ratio Function of Temperature Curve Name
    PSZ DX Coil EIR-FF,      !- Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ DX Coil PLF,         !- Part Load Fraction Correlation Curve Name
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    PSZ-10 Core F1 Cooling Coil Condenser Inlet,  !- Condenser Air Inlet Node Name
    Aircooled,               !- Condenser Type
    0.8,                       !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    0,                       !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10;                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}





! PART3A $EEM48_Retrofit_PUHP: change gas funace to electric PUHP: replace line 7840 - 7960 (baseline) with line 8010-8353 (advn)
! PART5 $EEM23_AdvCtrl_MECH_nightPurge change the availibity schedule of the Coil:Heating:Gas objects: line 7840- (baseline) and line 8078 - 
!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:GAS ===========

Coil:Heating:Gas,
    PSZ-1 South F2 Heating Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    0.8,                     !- Gas Burner Efficiency
    10635.67676,                !- Nominal Capacity {W}
    PSZ-1 South F2 Mixed Air Outlet,  !- Air Inlet Node Name
    PSZ-1 South F2 Heating Coil Outlet,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0.0,                     !- Parasitic Electric Load {W}
    PSZ Heating Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Gas Load {W}

Coil:Heating:Gas,
    PSZ-2 East F2 Heating Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    0.8,                     !- Gas Burner Efficiency
    10705.6168,                !- Nominal Capacity {W}
    PSZ-2 East F2 Mixed Air Outlet,  !- Air Inlet Node Name
    PSZ-2 East F2 Heating Coil Outlet,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0.0,                     !- Parasitic Electric Load {W}
    PSZ Heating Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Gas Load {W}

Coil:Heating:Gas,
    PSZ-3 North F2 Heating Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    0.8,                     !- Gas Burner Efficiency
    10701.00787,                !- Nominal Capacity {W}
    PSZ-3 North F2 Mixed Air Outlet,  !- Air Inlet Node Name
    PSZ-3 North F2 Heating Coil Outlet,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0.0,                     !- Parasitic Electric Load {W}
    PSZ Heating Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Gas Load {W}

Coil:Heating:Gas,
    PSZ-4 West F2 Heating Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    0.8,                     !- Gas Burner Efficiency
    10696.62137,                !- Nominal Capacity {W}
    PSZ-4 West F2 Mixed Air Outlet,  !- Air Inlet Node Name
    PSZ-4 West F2 Heating Coil Outlet,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0.0,                     !- Parasitic Electric Load {W}
    PSZ Heating Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Gas Load {W}

Coil:Heating:Gas,
    PSZ-5 Core F2 Heating Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    0.8,                     !- Gas Burner Efficiency
    26940.28611,                !- Nominal Capacity {W}
    PSZ-5 Core F2 Mixed Air Outlet,  !- Air Inlet Node Name
    PSZ-5 Core F2 Heating Coil Outlet,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0.0,                     !- Parasitic Electric Load {W}
    PSZ Heating Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Gas Load {W}

Coil:Heating:Gas,
    PSZ-6 South F1 Heating Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    0.8,                     !- Gas Burner Efficiency
    8625.96398,                !- Nominal Capacity {W}
    PSZ-6 South F1 Mixed Air Outlet,  !- Air Inlet Node Name
    PSZ-6 South F1 Heating Coil Outlet,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0.0,                     !- Parasitic Electric Load {W}
    PSZ Heating Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Gas Load {W}

Coil:Heating:Gas,
    PSZ-7 East F1 Heating Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    0.8,                     !- Gas Burner Efficiency
    8671.23984,                !- Nominal Capacity {W}
    PSZ-7 East F1 Mixed Air Outlet,  !- Air Inlet Node Name
    PSZ-7 East F1 Heating Coil Outlet,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0.0,                     !- Parasitic Electric Load {W}
    PSZ Heating Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Gas Load {W}

Coil:Heating:Gas,
    PSZ-8 North F1 Heating Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    0.8,                     !- Gas Burner Efficiency
    8615.42217,                !- Nominal Capacity {W}
    PSZ-8 North F1 Mixed Air Outlet,  !- Air Inlet Node Name
    PSZ-8 North F1 Heating Coil Outlet,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0.0,                     !- Parasitic Electric Load {W}
    PSZ Heating Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Gas Load {W}

Coil:Heating:Gas,
    PSZ-9 West F1 Heating Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    0.8,                     !- Gas Burner Efficiency
    8670.97825,                !- Nominal Capacity {W}
    PSZ-9 West F1 Mixed Air Outlet,  !- Air Inlet Node Name
    PSZ-9 West F1 Heating Coil Outlet,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0.0,                     !- Parasitic Electric Load {W}
    PSZ Heating Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Gas Load {W}

Coil:Heating:Gas,
    PSZ-10 Core F1 Heating Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    0.8,                     !- Gas Burner Efficiency
    20180.81839,                !- Nominal Capacity {W}
    PSZ-10 Core F1 Mixed Air Outlet,  !- Air Inlet Node Name
    PSZ-10 Core F1 Heating Coil Outlet,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0.0,                     !- Parasitic Electric Load {W}
    PSZ Heating Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Gas Load {W}








! PART3B $EEM48_Retrofit_PUHP: change gas funace to electric PUHP: replace line 7963 - 8163 (baseline) with line 8356-8586 (advn)
!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:UNITARY:FURNACE:HEATCOOL ===========

AirLoopHVAC:Unitary:Furnace:HeatCool,
    PSZ-1 South F2 Furnace with DX Cooling,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    PSZ-1 South F2 Mixed Air Outlet,  !- Furnace Air Inlet Node Name
    PSZ-1 South F2 Air Loop Outlet,  !- Furnace Air Outlet Node Name
    COMPACT HVAC-ALWAYS 1,   !- Supply Air Fan Operating Mode Schedule Name
    40.4,                    !- Maximum Supply Air Temperature {C}
    autosize,                !- Supply Air Flow Rate During Cooling Operation {m3/s}
    autosize,                !- Supply Air Flow Rate During Heating Operation {m3/s}
    autosize,                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    South Perim Spc TS11,    !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    PSZ-1 South F2 Supply Fan,  !- Supply Fan Name
    DrawThrough,             !- Fan Placement
    Coil:Heating:Gas,        !- Heating Coil Object Type
    PSZ-1 South F2 Heating Coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PSZ-1 South F2 Cooling Coil,  !- Cooling Coil Name
    None;                    !- Dehumidification Control Type

AirLoopHVAC:Unitary:Furnace:HeatCool,
    PSZ-2 East F2 Furnace with DX Cooling,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    PSZ-2 East F2 Mixed Air Outlet,  !- Furnace Air Inlet Node Name
    PSZ-2 East F2 Air Loop Outlet,  !- Furnace Air Outlet Node Name
    COMPACT HVAC-ALWAYS 1,   !- Supply Air Fan Operating Mode Schedule Name
    40.4,                    !- Maximum Supply Air Temperature {C}
    autosize,                !- Supply Air Flow Rate During Cooling Operation {m3/s}
    autosize,                !- Supply Air Flow Rate During Heating Operation {m3/s}
    autosize,                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    East Perim Spc TE12,     !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    PSZ-2 East F2 Supply Fan,!- Supply Fan Name
    DrawThrough,             !- Fan Placement
    Coil:Heating:Gas,        !- Heating Coil Object Type
    PSZ-2 East F2 Heating Coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PSZ-2 East F2 Cooling Coil,  !- Cooling Coil Name
    None;                    !- Dehumidification Control Type

AirLoopHVAC:Unitary:Furnace:HeatCool,
    PSZ-3 North F2 Furnace with DX Cooling,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    PSZ-3 North F2 Mixed Air Outlet,  !- Furnace Air Inlet Node Name
    PSZ-3 North F2 Air Loop Outlet,  !- Furnace Air Outlet Node Name
    COMPACT HVAC-ALWAYS 1,   !- Supply Air Fan Operating Mode Schedule Name
    40.4,                    !- Maximum Supply Air Temperature {C}
    autosize,                !- Supply Air Flow Rate During Cooling Operation {m3/s}
    autosize,                !- Supply Air Flow Rate During Heating Operation {m3/s}
    autosize,                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    North Perim Spc TN13,    !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    PSZ-3 North F2 Supply Fan,  !- Supply Fan Name
    DrawThrough,             !- Fan Placement
    Coil:Heating:Gas,        !- Heating Coil Object Type
    PSZ-3 North F2 Heating Coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PSZ-3 North F2 Cooling Coil,  !- Cooling Coil Name
    None;                    !- Dehumidification Control Type

AirLoopHVAC:Unitary:Furnace:HeatCool,
    PSZ-4 West F2 Furnace with DX Cooling,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    PSZ-4 West F2 Mixed Air Outlet,  !- Furnace Air Inlet Node Name
    PSZ-4 West F2 Air Loop Outlet,  !- Furnace Air Outlet Node Name
    COMPACT HVAC-ALWAYS 1,   !- Supply Air Fan Operating Mode Schedule Name
    40.4,                    !- Maximum Supply Air Temperature {C}
    autosize,                !- Supply Air Flow Rate During Cooling Operation {m3/s}
    autosize,                !- Supply Air Flow Rate During Heating Operation {m3/s}
    autosize,                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    West Perim Spc TW14,     !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    PSZ-4 West F2 Supply Fan,!- Supply Fan Name
    DrawThrough,             !- Fan Placement
    Coil:Heating:Gas,        !- Heating Coil Object Type
    PSZ-4 West F2 Heating Coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PSZ-4 West F2 Cooling Coil,  !- Cooling Coil Name
    None;                    !- Dehumidification Control Type

AirLoopHVAC:Unitary:Furnace:HeatCool,
    PSZ-5 Core F2 Furnace with DX Cooling,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    PSZ-5 Core F2 Mixed Air Outlet,  !- Furnace Air Inlet Node Name
    PSZ-5 Core F2 Air Loop Outlet,  !- Furnace Air Outlet Node Name
    COMPACT HVAC-ALWAYS 1,   !- Supply Air Fan Operating Mode Schedule Name
    40.4,                    !- Maximum Supply Air Temperature {C}
    autosize,                !- Supply Air Flow Rate During Cooling Operation {m3/s}
    autosize,                !- Supply Air Flow Rate During Heating Operation {m3/s}
    autosize,                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    Core Spc TC15,           !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    PSZ-5 Core F2 Supply Fan,!- Supply Fan Name
    DrawThrough,             !- Fan Placement
    Coil:Heating:Gas,        !- Heating Coil Object Type
    PSZ-5 Core F2 Heating Coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PSZ-5 Core F2 Cooling Coil,  !- Cooling Coil Name
    None;                    !- Dehumidification Control Type

AirLoopHVAC:Unitary:Furnace:HeatCool,
    PSZ-6 South F1 Furnace with DX Cooling,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    PSZ-6 South F1 Mixed Air Outlet,  !- Furnace Air Inlet Node Name
    PSZ-6 South F1 Air Loop Outlet,  !- Furnace Air Outlet Node Name
    COMPACT HVAC-ALWAYS 1,   !- Supply Air Fan Operating Mode Schedule Name
    40.4,                    !- Maximum Supply Air Temperature {C}
    autosize,                !- Supply Air Flow Rate During Cooling Operation {m3/s}
    autosize,                !- Supply Air Flow Rate During Heating Operation {m3/s}
    autosize,                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    South Perim Spc GS1,     !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    PSZ-6 South F1 Supply Fan,  !- Supply Fan Name
    DrawThrough,             !- Fan Placement
    Coil:Heating:Gas,        !- Heating Coil Object Type
    PSZ-6 South F1 Heating Coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PSZ-6 South F1 Cooling Coil,  !- Cooling Coil Name
    None;                    !- Dehumidification Control Type

AirLoopHVAC:Unitary:Furnace:HeatCool,
    PSZ-7 East F1 Furnace with DX Cooling,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    PSZ-7 East F1 Mixed Air Outlet,  !- Furnace Air Inlet Node Name
    PSZ-7 East F1 Air Loop Outlet,  !- Furnace Air Outlet Node Name
    COMPACT HVAC-ALWAYS 1,   !- Supply Air Fan Operating Mode Schedule Name
    40.4,                    !- Maximum Supply Air Temperature {C}
    autosize,                !- Supply Air Flow Rate During Cooling Operation {m3/s}
    autosize,                !- Supply Air Flow Rate During Heating Operation {m3/s}
    autosize,                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    East Perim Spc GE2,      !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    PSZ-7 East F1 Supply Fan,!- Supply Fan Name
    DrawThrough,             !- Fan Placement
    Coil:Heating:Gas,        !- Heating Coil Object Type
    PSZ-7 East F1 Heating Coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PSZ-7 East F1 Cooling Coil,  !- Cooling Coil Name
    None;                    !- Dehumidification Control Type

AirLoopHVAC:Unitary:Furnace:HeatCool,
    PSZ-8 North F1 Furnace with DX Cooling,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    PSZ-8 North F1 Mixed Air Outlet,  !- Furnace Air Inlet Node Name
    PSZ-8 North F1 Air Loop Outlet,  !- Furnace Air Outlet Node Name
    COMPACT HVAC-ALWAYS 1,   !- Supply Air Fan Operating Mode Schedule Name
    40.4,                    !- Maximum Supply Air Temperature {C}
    autosize,                !- Supply Air Flow Rate During Cooling Operation {m3/s}
    autosize,                !- Supply Air Flow Rate During Heating Operation {m3/s}
    autosize,                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    North Perim Spc GN3,     !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    PSZ-8 North F1 Supply Fan,  !- Supply Fan Name
    DrawThrough,             !- Fan Placement
    Coil:Heating:Gas,        !- Heating Coil Object Type
    PSZ-8 North F1 Heating Coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PSZ-8 North F1 Cooling Coil,  !- Cooling Coil Name
    None;                    !- Dehumidification Control Type

AirLoopHVAC:Unitary:Furnace:HeatCool,
    PSZ-9 West F1 Furnace with DX Cooling,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    PSZ-9 West F1 Mixed Air Outlet,  !- Furnace Air Inlet Node Name
    PSZ-9 West F1 Air Loop Outlet,  !- Furnace Air Outlet Node Name
    COMPACT HVAC-ALWAYS 1,   !- Supply Air Fan Operating Mode Schedule Name
    40.4,                    !- Maximum Supply Air Temperature {C}
    autosize,                !- Supply Air Flow Rate During Cooling Operation {m3/s}
    autosize,                !- Supply Air Flow Rate During Heating Operation {m3/s}
    autosize,                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    West Perim Spc GW4,      !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    PSZ-9 West F1 Supply Fan,!- Supply Fan Name
    DrawThrough,             !- Fan Placement
    Coil:Heating:Gas,        !- Heating Coil Object Type
    PSZ-9 West F1 Heating Coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PSZ-9 West F1 Cooling Coil,  !- Cooling Coil Name
    None;                    !- Dehumidification Control Type

AirLoopHVAC:Unitary:Furnace:HeatCool,
    PSZ-10 Core F1 Furnace with DX Cooling,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    PSZ-10 Core F1 Mixed Air Outlet,  !- Furnace Air Inlet Node Name
    PSZ-10 Core F1 Air Loop Outlet,  !- Furnace Air Outlet Node Name
    COMPACT HVAC-ALWAYS 1,   !- Supply Air Fan Operating Mode Schedule Name
    40.4,                    !- Maximum Supply Air Temperature {C}
    autosize,                !- Supply Air Flow Rate During Cooling Operation {m3/s}
    autosize,                !- Supply Air Flow Rate During Heating Operation {m3/s}
    autosize,                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    Core Spc GC5,            !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    PSZ-10 Core F1 Supply Fan,  !- Supply Fan Name
    DrawThrough,             !- Fan Placement
    Coil:Heating:Gas,        !- Heating Coil Object Type
    PSZ-10 Core F1 Heating Coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PSZ-10 Core F1 Cooling Coil,  !- Cooling Coil Name
    None;                    !- Dehumidification Control Type





! PART1 EEM18_AdvCtrl_MECH_DCV
! part 1: line 8166-8466 (base) & (advn)
!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:OUTDOORAIR ===========

Controller:OutdoorAir,
    PSZ-1 South F2 OA Controller,  !- Name
    PSZ-1 South F2 Relief Air Outlet,  !- Relief Air Outlet Node Name
    PSZ-1 South F2 Air Loop Inlet,  !- Return Air Node Name
    PSZ-1 South F2 Mixed Air Outlet,  !- Mixed Air Node Name
    PSZ-1 South F2 Outside Air Inlet,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,     !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched,             !- Minimum Outdoor Air Schedule Name
    MinOAFracSch_Base,       !- Minimum Fraction of Outdoor Air Schedule Name
    MaxOAFracSch_Base,        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    ,                        !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    PSZ-2 East F2 OA Controller,  !- Name
    PSZ-2 East F2 Relief Air Outlet,  !- Relief Air Outlet Node Name
    PSZ-2 East F2 Air Loop Inlet,  !- Return Air Node Name
    PSZ-2 East F2 Mixed Air Outlet,  !- Mixed Air Node Name
    PSZ-2 East F2 Outside Air Inlet,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,     !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched,             !- Minimum Outdoor Air Schedule Name
    MinOAFracSch_Base,       !- Minimum Fraction of Outdoor Air Schedule Name
    MaxOAFracSch_Base,        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    ,                        !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    PSZ-3 North F2 OA Controller,  !- Name
    PSZ-3 North F2 Relief Air Outlet,  !- Relief Air Outlet Node Name
    PSZ-3 North F2 Air Loop Inlet,  !- Return Air Node Name
    PSZ-3 North F2 Mixed Air Outlet,  !- Mixed Air Node Name
    PSZ-3 North F2 Outside Air Inlet,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,     !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched,             !- Minimum Outdoor Air Schedule Name
    MinOAFracSch_Base,       !- Minimum Fraction of Outdoor Air Schedule Name
    MaxOAFracSch_Base,        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    ,                        !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    PSZ-4 West F2 OA Controller,  !- Name
    PSZ-4 West F2 Relief Air Outlet,  !- Relief Air Outlet Node Name
    PSZ-4 West F2 Air Loop Inlet,  !- Return Air Node Name
    PSZ-4 West F2 Mixed Air Outlet,  !- Mixed Air Node Name
    PSZ-4 West F2 Outside Air Inlet,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,     !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched,             !- Minimum Outdoor Air Schedule Name
    MinOAFracSch_Base,       !- Minimum Fraction of Outdoor Air Schedule Name
    MaxOAFracSch_Base,        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    ,                        !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    PSZ-5 Core F2 OA Controller,  !- Name
    PSZ-5 Core F2 Relief Air Outlet,  !- Relief Air Outlet Node Name
    PSZ-5 Core F2 Air Loop Inlet,  !- Return Air Node Name
    PSZ-5 Core F2 Mixed Air Outlet,  !- Mixed Air Node Name
    PSZ-5 Core F2 Outside Air Inlet,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,     !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched,             !- Minimum Outdoor Air Schedule Name
    MinOAFracSch_Base,       !- Minimum Fraction of Outdoor Air Schedule Name
    MaxOAFracSch_Base,        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    ,                        !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    PSZ-6 South F1 OA Controller,  !- Name
    PSZ-6 South F1 Relief Air Outlet,  !- Relief Air Outlet Node Name
    PSZ-6 South F1 Air Loop Inlet,  !- Return Air Node Name
    PSZ-6 South F1 Mixed Air Outlet,  !- Mixed Air Node Name
    PSZ-6 South F1 Outside Air Inlet,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,     !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched,             !- Minimum Outdoor Air Schedule Name
    MinOAFracSch_Base,       !- Minimum Fraction of Outdoor Air Schedule Name
    MaxOAFracSch_Base,        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    ,                        !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    PSZ-7 East F1 OA Controller,  !- Name
    PSZ-7 East F1 Relief Air Outlet,  !- Relief Air Outlet Node Name
    PSZ-7 East F1 Air Loop Inlet,  !- Return Air Node Name
    PSZ-7 East F1 Mixed Air Outlet,  !- Mixed Air Node Name
    PSZ-7 East F1 Outside Air Inlet,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,     !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched,             !- Minimum Outdoor Air Schedule Name
    MinOAFracSch_Base,       !- Minimum Fraction of Outdoor Air Schedule Name
    MaxOAFracSch_Base,        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    ,                        !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    PSZ-8 North F1 OA Controller,  !- Name
    PSZ-8 North F1 Relief Air Outlet,  !- Relief Air Outlet Node Name
    PSZ-8 North F1 Air Loop Inlet,  !- Return Air Node Name
    PSZ-8 North F1 Mixed Air Outlet,  !- Mixed Air Node Name
    PSZ-8 North F1 Outside Air Inlet,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,     !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched,             !- Minimum Outdoor Air Schedule Name
    MinOAFracSch_Base,       !- Minimum Fraction of Outdoor Air Schedule Name
    MaxOAFracSch_Base,        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    ,                        !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    PSZ-9 West F1 OA Controller,  !- Name
    PSZ-9 West F1 Relief Air Outlet,  !- Relief Air Outlet Node Name
    PSZ-9 West F1 Air Loop Inlet,  !- Return Air Node Name
    PSZ-9 West F1 Mixed Air Outlet,  !- Mixed Air Node Name
    PSZ-9 West F1 Outside Air Inlet,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,     !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched,             !- Minimum Outdoor Air Schedule Name
    MinOAFracSch_Base,       !- Minimum Fraction of Outdoor Air Schedule Name
    MaxOAFracSch_Base,        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    ,                        !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    PSZ-10 Core F1 OA Controller,  !- Name
    PSZ-10 Core F1 Relief Air Outlet,  !- Relief Air Outlet Node Name
    PSZ-10 Core F1 Air Loop Inlet,  !- Return Air Node Name
    PSZ-10 Core F1 Mixed Air Outlet,  !- Mixed Air Node Name
    PSZ-10 Core F1 Outside Air Inlet,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,     !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched,             !- Minimum Outdoor Air Schedule Name
    MinOAFracSch_Base,       !- Minimum Fraction of Outdoor Air Schedule Name
    MaxOAFracSch_Base,        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    ,                        !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type




!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:CONTROLLERLIST ===========

AirLoopHVAC:ControllerList,
    PSZ-1 South F2 OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-1 South F2 OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    PSZ-2 East F2 OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-2 East F2 OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    PSZ-3 North F2 OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-3 North F2 OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    PSZ-4 West F2 OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-4 West F2 OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    PSZ-5 Core F2 OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-5 Core F2 OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    PSZ-6 South F1 OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-6 South F1 OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    PSZ-7 East F1 OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-7 East F1 OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    PSZ-8 North F1 OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-8 North F1 OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    PSZ-9 West F1 OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-9 West F1 OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    PSZ-10 Core F1 OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-10 Core F1 OA Controller;  !- Controller 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

AirLoopHVAC,
    PSZ-1 South F2,          !- Name
    ,                        !- Controller List Name
    PSZ-1 South F2 Availability Managers,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-1 South F2 Branches, !- Branch List Name
    ,                        !- Connector List Name
    PSZ-1 South F2 Air Loop Inlet,  !- Supply Side Inlet Node Name
    PSZ-1 South F2 Return Air Outlet,  !- Demand Side Outlet Node Name
    PSZ-1 South F2 Supply Path Inlet,  !- Demand Side Inlet Node Names
    PSZ-1 South F2 Air Loop Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    PSZ-2 East F2,           !- Name
    ,                        !- Controller List Name
    PSZ-2 East F2 Availability Managers,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-2 East F2 Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-2 East F2 Air Loop Inlet,  !- Supply Side Inlet Node Name
    PSZ-2 East F2 Return Air Outlet,  !- Demand Side Outlet Node Name
    PSZ-2 East F2 Supply Path Inlet,  !- Demand Side Inlet Node Names
    PSZ-2 East F2 Air Loop Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    PSZ-3 North F2,          !- Name
    ,                        !- Controller List Name
    PSZ-3 North F2 Availability Managers,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-3 North F2 Branches, !- Branch List Name
    ,                        !- Connector List Name
    PSZ-3 North F2 Air Loop Inlet,  !- Supply Side Inlet Node Name
    PSZ-3 North F2 Return Air Outlet,  !- Demand Side Outlet Node Name
    PSZ-3 North F2 Supply Path Inlet,  !- Demand Side Inlet Node Names
    PSZ-3 North F2 Air Loop Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    PSZ-4 West F2,           !- Name
    ,                        !- Controller List Name
    PSZ-4 West F2 Availability Managers,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-4 West F2 Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-4 West F2 Air Loop Inlet,  !- Supply Side Inlet Node Name
    PSZ-4 West F2 Return Air Outlet,  !- Demand Side Outlet Node Name
    PSZ-4 West F2 Supply Path Inlet,  !- Demand Side Inlet Node Names
    PSZ-4 West F2 Air Loop Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    PSZ-5 Core F2,           !- Name
    ,                        !- Controller List Name
    PSZ-5 Core F2 Availability Managers,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-5 Core F2 Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-5 Core F2 Air Loop Inlet,  !- Supply Side Inlet Node Name
    PSZ-5 Core F2 Return Air Outlet,  !- Demand Side Outlet Node Name
    PSZ-5 Core F2 Supply Path Inlet,  !- Demand Side Inlet Node Names
    PSZ-5 Core F2 Air Loop Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    PSZ-6 South F1,          !- Name
    ,                        !- Controller List Name
    PSZ-6 South F1 Availability Managers,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-6 South F1 Branches, !- Branch List Name
    ,                        !- Connector List Name
    PSZ-6 South F1 Air Loop Inlet,  !- Supply Side Inlet Node Name
    PSZ-6 South F1 Return Air Outlet,  !- Demand Side Outlet Node Name
    PSZ-6 South F1 Supply Path Inlet,  !- Demand Side Inlet Node Names
    PSZ-6 South F1 Air Loop Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    PSZ-7 East F1,           !- Name
    ,                        !- Controller List Name
    PSZ-7 East F1 Availability Managers,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-7 East F1 Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-7 East F1 Air Loop Inlet,  !- Supply Side Inlet Node Name
    PSZ-7 East F1 Return Air Outlet,  !- Demand Side Outlet Node Name
    PSZ-7 East F1 Supply Path Inlet,  !- Demand Side Inlet Node Names
    PSZ-7 East F1 Air Loop Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    PSZ-8 North F1,          !- Name
    ,                        !- Controller List Name
    PSZ-8 North F1 Availability Managers,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-8 North F1 Branches, !- Branch List Name
    ,                        !- Connector List Name
    PSZ-8 North F1 Air Loop Inlet,  !- Supply Side Inlet Node Name
    PSZ-8 North F1 Return Air Outlet,  !- Demand Side Outlet Node Name
    PSZ-8 North F1 Supply Path Inlet,  !- Demand Side Inlet Node Names
    PSZ-8 North F1 Air Loop Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    PSZ-9 West F1,           !- Name
    ,                        !- Controller List Name
    PSZ-9 West F1 Availability Managers,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-9 West F1 Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-9 West F1 Air Loop Inlet,  !- Supply Side Inlet Node Name
    PSZ-9 West F1 Return Air Outlet,  !- Demand Side Outlet Node Name
    PSZ-9 West F1 Supply Path Inlet,  !- Demand Side Inlet Node Names
    PSZ-9 West F1 Air Loop Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    PSZ-10 Core F1,          !- Name
    ,                        !- Controller List Name
    PSZ-10 Core F1 Availability Managers,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-10 Core F1 Branches, !- Branch List Name
    ,                        !- Connector List Name
    PSZ-10 Core F1 Air Loop Inlet,  !- Supply Side Inlet Node Name
    PSZ-10 Core F1 Return Air Outlet,  !- Demand Side Outlet Node Name
    PSZ-10 Core F1 Supply Path Inlet,  !- Demand Side Inlet Node Names
    PSZ-10 Core F1 Air Loop Outlet;  !- Supply Side Outlet Node Names


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST ===========

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-1 South F2 OA System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-1 South F2 OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-2 East F2 OA System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-2 East F2 OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-3 North F2 OA System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-3 North F2 OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-4 West F2 OA System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-4 West F2 OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-5 Core F2 OA System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-5 Core F2 OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-6 South F1 OA System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-6 South F1 OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-7 East F1 OA System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-7 East F1 OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-8 North F1 OA System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-8 North F1 OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-9 West F1 OA System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-9 West F1 OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-10 Core F1 OA System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-10 Core F1 OA Mixing Box;  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM ===========

AirLoopHVAC:OutdoorAirSystem,
    PSZ-1 South F2 OA System,!- Name
    PSZ-1 South F2 OA System Controllers,  !- Controller List Name
    PSZ-1 South F2 OA System Equipment,  !- Outdoor Air Equipment List Name
    PSZ-1 South F2 Availability Managers;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    PSZ-2 East F2 OA System, !- Name
    PSZ-2 East F2 OA System Controllers,  !- Controller List Name
    PSZ-2 East F2 OA System Equipment,  !- Outdoor Air Equipment List Name
    PSZ-2 East F2 Availability Managers;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    PSZ-3 North F2 OA System,!- Name
    PSZ-3 North F2 OA System Controllers,  !- Controller List Name
    PSZ-3 North F2 OA System Equipment,  !- Outdoor Air Equipment List Name
    PSZ-3 North F2 Availability Managers;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    PSZ-4 West F2 OA System, !- Name
    PSZ-4 West F2 OA System Controllers,  !- Controller List Name
    PSZ-4 West F2 OA System Equipment,  !- Outdoor Air Equipment List Name
    PSZ-4 West F2 Availability Managers;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    PSZ-5 Core F2 OA System, !- Name
    PSZ-5 Core F2 OA System Controllers,  !- Controller List Name
    PSZ-5 Core F2 OA System Equipment,  !- Outdoor Air Equipment List Name
    PSZ-5 Core F2 Availability Managers;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    PSZ-6 South F1 OA System,!- Name
    PSZ-6 South F1 OA System Controllers,  !- Controller List Name
    PSZ-6 South F1 OA System Equipment,  !- Outdoor Air Equipment List Name
    PSZ-6 South F1 Availability Managers;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    PSZ-7 East F1 OA System, !- Name
    PSZ-7 East F1 OA System Controllers,  !- Controller List Name
    PSZ-7 East F1 OA System Equipment,  !- Outdoor Air Equipment List Name
    PSZ-7 East F1 Availability Managers;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    PSZ-8 North F1 OA System,!- Name
    PSZ-8 North F1 OA System Controllers,  !- Controller List Name
    PSZ-8 North F1 OA System Equipment,  !- Outdoor Air Equipment List Name
    PSZ-8 North F1 Availability Managers;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    PSZ-9 West F1 OA System, !- Name
    PSZ-9 West F1 OA System Controllers,  !- Controller List Name
    PSZ-9 West F1 OA System Equipment,  !- Outdoor Air Equipment List Name
    PSZ-9 West F1 Availability Managers;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    PSZ-10 Core F1 OA System,!- Name
    PSZ-10 Core F1 OA System Controllers,  !- Controller List Name
    PSZ-10 Core F1 OA System Equipment,  !- Outdoor Air Equipment List Name
    PSZ-10 Core F1 Availability Managers;  !- Availability Manager List Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========

OutdoorAir:Mixer,
    PSZ-1 South F2 OA Mixing Box,  !- Name
    PSZ-1 South F2 Mixed Air Outlet,  !- Mixed Air Node Name
    PSZ-1 South F2 Outside Air Inlet,  !- Outdoor Air Stream Node Name
    PSZ-1 South F2 Relief Air Outlet,  !- Relief Air Stream Node Name
    PSZ-1 South F2 Air Loop Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    PSZ-2 East F2 OA Mixing Box,  !- Name
    PSZ-2 East F2 Mixed Air Outlet,  !- Mixed Air Node Name
    PSZ-2 East F2 Outside Air Inlet,  !- Outdoor Air Stream Node Name
    PSZ-2 East F2 Relief Air Outlet,  !- Relief Air Stream Node Name
    PSZ-2 East F2 Air Loop Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    PSZ-3 North F2 OA Mixing Box,  !- Name
    PSZ-3 North F2 Mixed Air Outlet,  !- Mixed Air Node Name
    PSZ-3 North F2 Outside Air Inlet,  !- Outdoor Air Stream Node Name
    PSZ-3 North F2 Relief Air Outlet,  !- Relief Air Stream Node Name
    PSZ-3 North F2 Air Loop Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    PSZ-4 West F2 OA Mixing Box,  !- Name
    PSZ-4 West F2 Mixed Air Outlet,  !- Mixed Air Node Name
    PSZ-4 West F2 Outside Air Inlet,  !- Outdoor Air Stream Node Name
    PSZ-4 West F2 Relief Air Outlet,  !- Relief Air Stream Node Name
    PSZ-4 West F2 Air Loop Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    PSZ-5 Core F2 OA Mixing Box,  !- Name
    PSZ-5 Core F2 Mixed Air Outlet,  !- Mixed Air Node Name
    PSZ-5 Core F2 Outside Air Inlet,  !- Outdoor Air Stream Node Name
    PSZ-5 Core F2 Relief Air Outlet,  !- Relief Air Stream Node Name
    PSZ-5 Core F2 Air Loop Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    PSZ-6 South F1 OA Mixing Box,  !- Name
    PSZ-6 South F1 Mixed Air Outlet,  !- Mixed Air Node Name
    PSZ-6 South F1 Outside Air Inlet,  !- Outdoor Air Stream Node Name
    PSZ-6 South F1 Relief Air Outlet,  !- Relief Air Stream Node Name
    PSZ-6 South F1 Air Loop Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    PSZ-7 East F1 OA Mixing Box,  !- Name
    PSZ-7 East F1 Mixed Air Outlet,  !- Mixed Air Node Name
    PSZ-7 East F1 Outside Air Inlet,  !- Outdoor Air Stream Node Name
    PSZ-7 East F1 Relief Air Outlet,  !- Relief Air Stream Node Name
    PSZ-7 East F1 Air Loop Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    PSZ-8 North F1 OA Mixing Box,  !- Name
    PSZ-8 North F1 Mixed Air Outlet,  !- Mixed Air Node Name
    PSZ-8 North F1 Outside Air Inlet,  !- Outdoor Air Stream Node Name
    PSZ-8 North F1 Relief Air Outlet,  !- Relief Air Stream Node Name
    PSZ-8 North F1 Air Loop Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    PSZ-9 West F1 OA Mixing Box,  !- Name
    PSZ-9 West F1 Mixed Air Outlet,  !- Mixed Air Node Name
    PSZ-9 West F1 Outside Air Inlet,  !- Outdoor Air Stream Node Name
    PSZ-9 West F1 Relief Air Outlet,  !- Relief Air Stream Node Name
    PSZ-9 West F1 Air Loop Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    PSZ-10 Core F1 OA Mixing Box,  !- Name
    PSZ-10 Core F1 Mixed Air Outlet,  !- Mixed Air Node Name
    PSZ-10 Core F1 Outside Air Inlet,  !- Outdoor Air Stream Node Name
    PSZ-10 Core F1 Relief Air Outlet,  !- Relief Air Stream Node Name
    PSZ-10 Core F1 Air Loop Inlet;  !- Return Air Stream Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========

AirLoopHVAC:ZoneSplitter,
    PSZ-1 South F2 Zone Splitter,  !- Name
    PSZ-1 South F2 Supply Path Inlet,  !- Inlet Node Name
    South Perim Spc TS11 Zone Equip Inlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    PSZ-2 East F2 Zone Splitter,  !- Name
    PSZ-2 East F2 Supply Path Inlet,  !- Inlet Node Name
    East Perim Spc TE12 Zone Equip Inlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    PSZ-3 North F2 Zone Splitter,  !- Name
    PSZ-3 North F2 Supply Path Inlet,  !- Inlet Node Name
    North Perim Spc TN13 Zone Equip Inlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    PSZ-4 West F2 Zone Splitter,  !- Name
    PSZ-4 West F2 Supply Path Inlet,  !- Inlet Node Name
    West Perim Spc TW14 Zone Equip Inlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    PSZ-5 Core F2 Zone Splitter,  !- Name
    PSZ-5 Core F2 Supply Path Inlet,  !- Inlet Node Name
    Core Spc TC15 Zone Equip Inlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    PSZ-6 South F1 Zone Splitter,  !- Name
    PSZ-6 South F1 Supply Path Inlet,  !- Inlet Node Name
    South Perim Spc GS1 Zone Equip Inlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    PSZ-7 East F1 Zone Splitter,  !- Name
    PSZ-7 East F1 Supply Path Inlet,  !- Inlet Node Name
    East Perim Spc GE2 Zone Equip Inlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    PSZ-8 North F1 Zone Splitter,  !- Name
    PSZ-8 North F1 Supply Path Inlet,  !- Inlet Node Name
    North Perim Spc GN3 Zone Equip Inlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    PSZ-9 West F1 Zone Splitter,  !- Name
    PSZ-9 West F1 Supply Path Inlet,  !- Inlet Node Name
    West Perim Spc GW4 Zone Equip Inlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    PSZ-10 Core F1 Zone Splitter,  !- Name
    PSZ-10 Core F1 Supply Path Inlet,  !- Inlet Node Name
    Core Spc GC5 Zone Equip Inlet;  !- Outlet 1 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

AirLoopHVAC:SupplyPath,
    PSZ-1 South F2 Supply Path,  !- Name
    PSZ-1 South F2 Supply Path Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-1 South F2 Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    PSZ-2 East F2 Supply Path,  !- Name
    PSZ-2 East F2 Supply Path Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-2 East F2 Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    PSZ-3 North F2 Supply Path,  !- Name
    PSZ-3 North F2 Supply Path Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-3 North F2 Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    PSZ-4 West F2 Supply Path,  !- Name
    PSZ-4 West F2 Supply Path Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-4 West F2 Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    PSZ-5 Core F2 Supply Path,  !- Name
    PSZ-5 Core F2 Supply Path Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-5 Core F2 Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    PSZ-6 South F1 Supply Path,  !- Name
    PSZ-6 South F1 Supply Path Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-6 South F1 Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    PSZ-7 East F1 Supply Path,  !- Name
    PSZ-7 East F1 Supply Path Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-7 East F1 Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    PSZ-8 North F1 Supply Path,  !- Name
    PSZ-8 North F1 Supply Path Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-8 North F1 Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    PSZ-9 West F1 Supply Path,  !- Name
    PSZ-9 West F1 Supply Path Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-9 West F1 Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    PSZ-10 Core F1 Supply Path,  !- Name
    PSZ-10 Core F1 Supply Path Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-10 Core F1 Zone Splitter;  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

AirLoopHVAC:ZoneMixer,
    PSZ-1 South F2 Zone Mixer,  !- Name
    PSZ-1 South F2 Return Air Outlet,  !- Outlet Node Name
    South Perim Spc TS11 Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    PSZ-2 East F2 Zone Mixer,!- Name
    PSZ-2 East F2 Return Air Outlet,  !- Outlet Node Name
    East Perim Spc TE12 Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    PSZ-3 North F2 Zone Mixer,  !- Name
    PSZ-3 North F2 Return Air Outlet,  !- Outlet Node Name
    North Perim Spc TN13 Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    PSZ-4 West F2 Zone Mixer,!- Name
    PSZ-4 West F2 Return Air Outlet,  !- Outlet Node Name
    West Perim Spc TW14 Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    PSZ-5 Core F2 Zone Mixer,!- Name
    PSZ-5 Core F2 Return Air Outlet,  !- Outlet Node Name
    Core Spc TC15 Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    PSZ-6 South F1 Zone Mixer,  !- Name
    PSZ-6 South F1 Return Air Outlet,  !- Outlet Node Name
    South Perim Spc GS1 Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    PSZ-7 East F1 Zone Mixer,!- Name
    PSZ-7 East F1 Return Air Outlet,  !- Outlet Node Name
    East Perim Spc GE2 Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    PSZ-8 North F1 Zone Mixer,  !- Name
    PSZ-8 North F1 Return Air Outlet,  !- Outlet Node Name
    North Perim Spc GN3 Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    PSZ-9 West F1 Zone Mixer,!- Name
    PSZ-9 West F1 Return Air Outlet,  !- Outlet Node Name
    West Perim Spc GW4 Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    PSZ-10 Core F1 Zone Mixer,  !- Name
    PSZ-10 Core F1 Return Air Outlet,  !- Outlet Node Name
    Core Spc GC5 Return Outlet;  !- Inlet 1 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPLENUM ===========

AirLoopHVAC:ReturnPlenum,
    South Perim Spc GS1 Zone Return Plenum,  !- Name
    South Perim Plnm GS6,    !- Zone Name
    South Perim Plnm GS6 Zone Air Node,  !- Zone Node Name
    South Perim Spc GS1 Return Outlet,  !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    South Perim Spc GS1 Zone Return Plenum Inlet;  !- Inlet 1 Node Name

AirLoopHVAC:ReturnPlenum,
    South Perim Spc TS11 Zone Return Plenum,  !- Name
    South Perim Plnm TS16,   !- Zone Name
    South Perim Plnm TS16 Zone Air Node,  !- Zone Node Name
    South Perim Spc TS11 Return Outlet,  !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    South Perim Spc TS11 Zone Return Plenum Inlet;  !- Inlet 1 Node Name

AirLoopHVAC:ReturnPlenum,
    East Perim Spc GE2 Zone Return Plenum,  !- Name
    East Perim Plnm GE7,     !- Zone Name
    East Perim Plnm GE7 Zone Air Node,  !- Zone Node Name
    East Perim Spc GE2 Return Outlet,  !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    East Perim Spc GE2 Zone Return Plenum Inlet;  !- Inlet 1 Node Name

AirLoopHVAC:ReturnPlenum,
    East Perim Spc TE12 Zone Return Plenum,  !- Name
    East Perim Plnm TE17,    !- Zone Name
    East Perim Plnm TE17 Zone Air Node,  !- Zone Node Name
    East Perim Spc TE12 Return Outlet,  !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    East Perim Spc TE12 Zone Return Plenum Inlet;  !- Inlet 1 Node Name

AirLoopHVAC:ReturnPlenum,
    North Perim Spc GN3 Zone Return Plenum,  !- Name
    North Perim Plnm GN8,    !- Zone Name
    North Perim Plnm GN8 Zone Air Node,  !- Zone Node Name
    North Perim Spc GN3 Return Outlet,  !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    North Perim Spc GN3 Zone Return Plenum Inlet;  !- Inlet 1 Node Name

AirLoopHVAC:ReturnPlenum,
    North Perim Spc TN13 Zone Return Plenum,  !- Name
    North Perim Plnm TN18,   !- Zone Name
    North Perim Plnm TN18 Zone Air Node,  !- Zone Node Name
    North Perim Spc TN13 Return Outlet,  !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    North Perim Spc TN13 Zone Return Plenum Inlet;  !- Inlet 1 Node Name

AirLoopHVAC:ReturnPlenum,
    West Perim Spc GW4 Zone Return Plenum,  !- Name
    West Perim Plnm GW9,     !- Zone Name
    West Perim Plnm GW9 Zone Air Node,  !- Zone Node Name
    West Perim Spc GW4 Return Outlet,  !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    West Perim Spc GW4 Zone Return Plenum Inlet;  !- Inlet 1 Node Name

AirLoopHVAC:ReturnPlenum,
    West Perim Spc TW14 Zone Return Plenum,  !- Name
    West Perim Plnm TW19,    !- Zone Name
    West Perim Plnm TW19 Zone Air Node,  !- Zone Node Name
    West Perim Spc TW14 Return Outlet,  !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    West Perim Spc TW14 Zone Return Plenum Inlet;  !- Inlet 1 Node Name

AirLoopHVAC:ReturnPlenum,
    Core Spc GC5 Zone Return Plenum,  !- Name
    Core Plnm GC10,          !- Zone Name
    Core Plnm GC10 Zone Air Node,  !- Zone Node Name
    Core Spc GC5 Return Outlet,  !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    Core Spc GC5 Zone Return Plenum Inlet;  !- Inlet 1 Node Name

AirLoopHVAC:ReturnPlenum,
    Core Spc TC15 Zone Return Plenum,  !- Name
    Core Plnm TC20,          !- Zone Name
    Core Plnm TC20 Zone Air Node,  !- Zone Node Name
    Core Spc TC15 Return Outlet,  !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    Core Spc TC15 Zone Return Plenum Inlet;  !- Inlet 1 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

AirLoopHVAC:ReturnPath,
    PSZ-1 South F2 Return Path,  !- Name
    PSZ-1 South F2 Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    South Perim Spc TS11 Zone Return Plenum,  !- Component 1 Name
    AirLoopHVAC:ZoneMixer,   !- Component 2 Object Type
    PSZ-1 South F2 Zone Mixer;  !- Component 2 Name

AirLoopHVAC:ReturnPath,
    PSZ-2 East F2 Return Path,  !- Name
    PSZ-2 East F2 Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    East Perim Spc TE12 Zone Return Plenum,  !- Component 1 Name
    AirLoopHVAC:ZoneMixer,   !- Component 2 Object Type
    PSZ-2 East F2 Zone Mixer;!- Component 2 Name

AirLoopHVAC:ReturnPath,
    PSZ-3 North F2 Return Path,  !- Name
    PSZ-3 North F2 Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    North Perim Spc TN13 Zone Return Plenum,  !- Component 1 Name
    AirLoopHVAC:ZoneMixer,   !- Component 2 Object Type
    PSZ-3 North F2 Zone Mixer;  !- Component 2 Name

AirLoopHVAC:ReturnPath,
    PSZ-4 West F2 Return Path,  !- Name
    PSZ-4 West F2 Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    West Perim Spc TW14 Zone Return Plenum,  !- Component 1 Name
    AirLoopHVAC:ZoneMixer,   !- Component 2 Object Type
    PSZ-4 West F2 Zone Mixer;!- Component 2 Name

AirLoopHVAC:ReturnPath,
    PSZ-5 Core F2 Return Path,  !- Name
    PSZ-5 Core F2 Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    Core Spc TC15 Zone Return Plenum,  !- Component 1 Name
    AirLoopHVAC:ZoneMixer,   !- Component 2 Object Type
    PSZ-5 Core F2 Zone Mixer;!- Component 2 Name

AirLoopHVAC:ReturnPath,
    PSZ-6 South F1 Return Path,  !- Name
    PSZ-6 South F1 Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    South Perim Spc GS1 Zone Return Plenum,  !- Component 1 Name
    AirLoopHVAC:ZoneMixer,   !- Component 2 Object Type
    PSZ-6 South F1 Zone Mixer;  !- Component 2 Name

AirLoopHVAC:ReturnPath,
    PSZ-7 East F1 Return Path,  !- Name
    PSZ-7 East F1 Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    East Perim Spc GE2 Zone Return Plenum,  !- Component 1 Name
    AirLoopHVAC:ZoneMixer,   !- Component 2 Object Type
    PSZ-7 East F1 Zone Mixer;!- Component 2 Name

AirLoopHVAC:ReturnPath,
    PSZ-8 North F1 Return Path,  !- Name
    PSZ-8 North F1 Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    North Perim Spc GN3 Zone Return Plenum,  !- Component 1 Name
    AirLoopHVAC:ZoneMixer,   !- Component 2 Object Type
    PSZ-8 North F1 Zone Mixer;  !- Component 2 Name

AirLoopHVAC:ReturnPath,
    PSZ-9 West F1 Return Path,  !- Name
    PSZ-9 West F1 Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    West Perim Spc GW4 Zone Return Plenum,  !- Component 1 Name
    AirLoopHVAC:ZoneMixer,   !- Component 2 Object Type
    PSZ-9 West F1 Zone Mixer;!- Component 2 Name

AirLoopHVAC:ReturnPath,
    PSZ-10 Core F1 Return Path,  !- Name
    PSZ-10 Core F1 Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    Core Spc GC5 Zone Return Plenum,  !- Component 1 Name
    AirLoopHVAC:ZoneMixer,   !- Component 2 Object Type
    PSZ-10 Core F1 Zone Mixer;  !- Component 2 Name



! PART4 $EEM48_Retrofit_PUHP: change branch objects: replace line 9149-9299 (baseline) with line 9515-9815 (advn)
!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

Branch,
    PSZ-1 South F2 Main Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-1 South F2 OA System,!- Component 1 Name
    PSZ-1 South F2 Air Loop Inlet,  !- Component 1 Inlet Node Name
    PSZ-1 South F2 Mixed Air Outlet,  !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    AirLoopHVAC:Unitary:Furnace:HeatCool,  !- Component 2 Object Type
    PSZ-1 South F2 Furnace with DX Cooling,  !- Component 2 Name
    PSZ-1 South F2 Mixed Air Outlet,  !- Component 2 Inlet Node Name
    PSZ-1 South F2 Air Loop Outlet,  !- Component 2 Outlet Node Name
    Active;                  !- Component 2 Branch Control Type

Branch,
    PSZ-2 East F2 Main Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-2 East F2 OA System, !- Component 1 Name
    PSZ-2 East F2 Air Loop Inlet,  !- Component 1 Inlet Node Name
    PSZ-2 East F2 Mixed Air Outlet,  !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    AirLoopHVAC:Unitary:Furnace:HeatCool,  !- Component 2 Object Type
    PSZ-2 East F2 Furnace with DX Cooling,  !- Component 2 Name
    PSZ-2 East F2 Mixed Air Outlet,  !- Component 2 Inlet Node Name
    PSZ-2 East F2 Air Loop Outlet,  !- Component 2 Outlet Node Name
    Active;                  !- Component 2 Branch Control Type

Branch,
    PSZ-3 North F2 Main Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-3 North F2 OA System,!- Component 1 Name
    PSZ-3 North F2 Air Loop Inlet,  !- Component 1 Inlet Node Name
    PSZ-3 North F2 Mixed Air Outlet,  !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    AirLoopHVAC:Unitary:Furnace:HeatCool,  !- Component 2 Object Type
    PSZ-3 North F2 Furnace with DX Cooling,  !- Component 2 Name
    PSZ-3 North F2 Mixed Air Outlet,  !- Component 2 Inlet Node Name
    PSZ-3 North F2 Air Loop Outlet,  !- Component 2 Outlet Node Name
    Active;                  !- Component 2 Branch Control Type

Branch,
    PSZ-4 West F2 Main Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-4 West F2 OA System, !- Component 1 Name
    PSZ-4 West F2 Air Loop Inlet,  !- Component 1 Inlet Node Name
    PSZ-4 West F2 Mixed Air Outlet,  !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    AirLoopHVAC:Unitary:Furnace:HeatCool,  !- Component 2 Object Type
    PSZ-4 West F2 Furnace with DX Cooling,  !- Component 2 Name
    PSZ-4 West F2 Mixed Air Outlet,  !- Component 2 Inlet Node Name
    PSZ-4 West F2 Air Loop Outlet,  !- Component 2 Outlet Node Name
    Active;                  !- Component 2 Branch Control Type

Branch,
    PSZ-5 Core F2 Main Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-5 Core F2 OA System, !- Component 1 Name
    PSZ-5 Core F2 Air Loop Inlet,  !- Component 1 Inlet Node Name
    PSZ-5 Core F2 Mixed Air Outlet,  !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    AirLoopHVAC:Unitary:Furnace:HeatCool,  !- Component 2 Object Type
    PSZ-5 Core F2 Furnace with DX Cooling,  !- Component 2 Name
    PSZ-5 Core F2 Mixed Air Outlet,  !- Component 2 Inlet Node Name
    PSZ-5 Core F2 Air Loop Outlet,  !- Component 2 Outlet Node Name
    Active;                  !- Component 2 Branch Control Type

Branch,
    PSZ-6 South F1 Main Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-6 South F1 OA System,!- Component 1 Name
    PSZ-6 South F1 Air Loop Inlet,  !- Component 1 Inlet Node Name
    PSZ-6 South F1 Mixed Air Outlet,  !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    AirLoopHVAC:Unitary:Furnace:HeatCool,  !- Component 2 Object Type
    PSZ-6 South F1 Furnace with DX Cooling,  !- Component 2 Name
    PSZ-6 South F1 Mixed Air Outlet,  !- Component 2 Inlet Node Name
    PSZ-6 South F1 Air Loop Outlet,  !- Component 2 Outlet Node Name
    Active;                  !- Component 2 Branch Control Type

Branch,
    PSZ-7 East F1 Main Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-7 East F1 OA System, !- Component 1 Name
    PSZ-7 East F1 Air Loop Inlet,  !- Component 1 Inlet Node Name
    PSZ-7 East F1 Mixed Air Outlet,  !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    AirLoopHVAC:Unitary:Furnace:HeatCool,  !- Component 2 Object Type
    PSZ-7 East F1 Furnace with DX Cooling,  !- Component 2 Name
    PSZ-7 East F1 Mixed Air Outlet,  !- Component 2 Inlet Node Name
    PSZ-7 East F1 Air Loop Outlet,  !- Component 2 Outlet Node Name
    Active;                  !- Component 2 Branch Control Type

Branch,
    PSZ-8 North F1 Main Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-8 North F1 OA System,!- Component 1 Name
    PSZ-8 North F1 Air Loop Inlet,  !- Component 1 Inlet Node Name
    PSZ-8 North F1 Mixed Air Outlet,  !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    AirLoopHVAC:Unitary:Furnace:HeatCool,  !- Component 2 Object Type
    PSZ-8 North F1 Furnace with DX Cooling,  !- Component 2 Name
    PSZ-8 North F1 Mixed Air Outlet,  !- Component 2 Inlet Node Name
    PSZ-8 North F1 Air Loop Outlet,  !- Component 2 Outlet Node Name
    Active;                  !- Component 2 Branch Control Type

Branch,
    PSZ-9 West F1 Main Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-9 West F1 OA System, !- Component 1 Name
    PSZ-9 West F1 Air Loop Inlet,  !- Component 1 Inlet Node Name
    PSZ-9 West F1 Mixed Air Outlet,  !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    AirLoopHVAC:Unitary:Furnace:HeatCool,  !- Component 2 Object Type
    PSZ-9 West F1 Furnace with DX Cooling,  !- Component 2 Name
    PSZ-9 West F1 Mixed Air Outlet,  !- Component 2 Inlet Node Name
    PSZ-9 West F1 Air Loop Outlet,  !- Component 2 Outlet Node Name
    Active;                  !- Component 2 Branch Control Type

Branch,
    PSZ-10 Core F1 Main Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-10 Core F1 OA System,!- Component 1 Name
    PSZ-10 Core F1 Air Loop Inlet,  !- Component 1 Inlet Node Name
    PSZ-10 Core F1 Mixed Air Outlet,  !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    AirLoopHVAC:Unitary:Furnace:HeatCool,  !- Component 2 Object Type
    PSZ-10 Core F1 Furnace with DX Cooling,  !- Component 2 Name
    PSZ-10 Core F1 Mixed Air Outlet,  !- Component 2 Inlet Node Name
    PSZ-10 Core F1 Air Loop Outlet,  !- Component 2 Outlet Node Name
    Active;                  !- Component 2 Branch Control Type



Branch,
    SWHSys1 Demand Load Branch 1,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Core Spc GC5 Water Equipment,  !- Component 1 Name
    Core Spc GC5 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Core Spc GC5 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    SWHSys1 Demand Load Branch 2,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Core Spc TC15 Water Equipment,  !- Component 1 Name
    Core Spc TC15 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Core Spc TC15 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    SWHSys1 Demand Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Demand Inlet Pipe,  !- Component 1 Name
    SWHSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

Branch,
    SWHSys1 Supply Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    SWHSys1 Pump,            !- Component 1 Name
    SWHSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

Branch,
    SWHSys1 Supply Equipment Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    SWHSys1 Water Heater,    !- Component 1 Name
    SWHSys1 Pump-SWHSys1 Water HeaterNode,  !- Component 1 Inlet Node Name
    SWHSys1 Supply Equipment Outlet Node,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

Branch,
    SWHSys1 Supply Equipment Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
    SWHSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Supply Equip Bypass Outlet Node,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type

Branch,
    SWHSys1 Supply Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Supply Outlet Pipe,  !- Component 1 Name
    SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
    SWHSys1 Supply Outlet Node,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

Branch,
    SWHSys1 Demand Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Demand Bypass Pipe,  !- Component 1 Name
    SWHSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Demand Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type

Branch,
    SWHSys1 Demand Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Demand Outlet Pipe,  !- Component 1 Name
    SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
    SWHSys1 Demand Outlet Node,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type


! PART2 $EEM47_Retrofit_MECH_EVAP:  replace BRANCHLIST objects in lines 9392-9432 (base/evap) with line 9710-9820 (indirect) 
!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:CONSTANT ===========
!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

BranchList,
    PSZ-1 South F2 Branches, !- Name
    PSZ-1 South F2 Main Branch;  !- Branch 1 Name

BranchList,
    PSZ-2 East F2 Branches,  !- Name
    PSZ-2 East F2 Main Branch;  !- Branch 1 Name

BranchList,
    PSZ-3 North F2 Branches, !- Name
    PSZ-3 North F2 Main Branch;  !- Branch 1 Name

BranchList,
    PSZ-4 West F2 Branches,  !- Name
    PSZ-4 West F2 Main Branch;  !- Branch 1 Name

BranchList,
    PSZ-5 Core F2 Branches,  !- Name
    PSZ-5 Core F2 Main Branch;  !- Branch 1 Name

BranchList,
    PSZ-6 South F1 Branches, !- Name
    PSZ-6 South F1 Main Branch;  !- Branch 1 Name

BranchList,
    PSZ-7 East F1 Branches,  !- Name
    PSZ-7 East F1 Main Branch;  !- Branch 1 Name

BranchList,
    PSZ-8 North F1 Branches, !- Name
    PSZ-8 North F1 Main Branch;  !- Branch 1 Name

BranchList,
    PSZ-9 West F1 Branches,  !- Name
    PSZ-9 West F1 Main Branch;  !- Branch 1 Name

BranchList,
    PSZ-10 Core F1 Branches, !- Name
    PSZ-10 Core F1 Main Branch;  !- Branch 1 Name


BranchList,
    SWHSys1 Supply Branches, !- Name
    SWHSys1 Supply Inlet Branch,  !- Branch 1 Name
    SWHSys1 Supply Equipment Branch,  !- Branch 2 Name
    SWHSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
    SWHSys1 Supply Outlet Branch;  !- Branch 4 Name

BranchList,
    SWHSys1 Demand Branches, !- Name
    SWHSys1 Demand Inlet Branch,  !- Branch 1 Name
    SWHSys1 Demand Load Branch 1,  !- Branch 2 Name
    SWHSys1 Demand Load Branch 2,  !- Branch 3 Name
    SWHSys1 Demand Bypass Branch,  !- Branch 4 Name
    SWHSys1 Demand Outlet Branch;  !- Branch 5 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========

Connector:Splitter,
    SWHSys1 Supply Splitter, !- Name
    SWHSys1 Supply Inlet Branch,  !- Inlet Branch Name
    SWHSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
    SWHSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

Connector:Splitter,
    SWHSys1 Demand Splitter, !- Name
    SWHSys1 Demand Inlet Branch,  !- Inlet Branch Name
    SWHSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
    SWHSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name
    SWHSys1 Demand Bypass Branch;  !- Outlet Branch 3 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========

Connector:Mixer,
    SWHSys1 Supply Mixer,    !- Name
    SWHSys1 Supply Outlet Branch,  !- Outlet Branch Name
    SWHSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
    SWHSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

Connector:Mixer,
    SWHSys1 Demand Mixer,    !- Name
    SWHSys1 Demand Outlet Branch,  !- Outlet Branch Name
    SWHSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
    SWHSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name
    SWHSys1 Demand Bypass Branch;  !- Inlet Branch 3 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========

ConnectorList,
    SWHSys1 Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    SWHSys1 Supply Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    SWHSys1 Supply Mixer;    !- Connector 2 Name

ConnectorList,
    SWHSys1 Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    SWHSys1 Demand Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    SWHSys1 Demand Mixer;    !- Connector 2 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

OutdoorAir:Node,
    PSZ-1 South F2 Cooling Coil Condenser Inlet,  !- Name
    -1;                      !- Height Above Ground {m}

OutdoorAir:Node,
    PSZ-2 East F2 Cooling Coil Condenser Inlet,  !- Name
    -1;                      !- Height Above Ground {m}

OutdoorAir:Node,
    PSZ-3 North F2 Cooling Coil Condenser Inlet,  !- Name
    -1;                      !- Height Above Ground {m}

OutdoorAir:Node,
    PSZ-4 West F2 Cooling Coil Condenser Inlet,  !- Name
    -1;                      !- Height Above Ground {m}

OutdoorAir:Node,
    PSZ-5 Core F2 Cooling Coil Condenser Inlet,  !- Name
    -1;                      !- Height Above Ground {m}

OutdoorAir:Node,
    PSZ-6 South F1 Cooling Coil Condenser Inlet,  !- Name
    -1;                      !- Height Above Ground {m}

OutdoorAir:Node,
    PSZ-7 East F1 Cooling Coil Condenser Inlet,  !- Name
    -1;                      !- Height Above Ground {m}

OutdoorAir:Node,
    PSZ-8 North F1 Cooling Coil Condenser Inlet,  !- Name
    -1;                      !- Height Above Ground {m}

OutdoorAir:Node,
    PSZ-9 West F1 Cooling Coil Condenser Inlet,  !- Name
    -1;                      !- Height Above Ground {m}

OutdoorAir:Node,
    PSZ-10 Core F1 Cooling Coil Condenser Inlet,  !- Name
    -1;                      !- Height Above Ground {m}


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========

OutdoorAir:NodeList,
    PSZ-1 South F2 Outside Air Inlet;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    PSZ-2 East F2 Outside Air Inlet;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    PSZ-3 North F2 Outside Air Inlet;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    PSZ-4 West F2 Outside Air Inlet;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    PSZ-5 Core F2 Outside Air Inlet;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    PSZ-6 South F1 Outside Air Inlet;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    PSZ-7 East F1 Outside Air Inlet;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    PSZ-8 North F1 Outside Air Inlet;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    PSZ-9 West F1 Outside Air Inlet;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    PSZ-10 Core F1 Outside Air Inlet;  !- Node or NodeList Name 1


!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========

Pipe:Adiabatic,
    SWHSys1 Supply Equipment Bypass Pipe,  !- Name
    SWHSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    SWHSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    SWHSys1 Supply Outlet Pipe,  !- Name
    SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Inlet Node Name
    SWHSys1 Supply Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    SWHSys1 Demand Inlet Pipe,  !- Name
    SWHSys1 Demand Inlet Node,  !- Inlet Node Name
    SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;  !- Outlet Node Name

Pipe:Adiabatic,
    SWHSys1 Demand Bypass Pipe,  !- Name
    SWHSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    SWHSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    SWHSys1 Demand Outlet Pipe,  !- Name
    SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Inlet Node Name
    SWHSys1 Demand Outlet Node;  !- Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLESPEED ===========

Pump:VariableSpeed,
    SWHSys1 Pump,            !- Name
    SWHSys1 Supply Inlet Node,  !- Inlet Node Name
    SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector,  !- Outlet Node Name
    AUTOSIZE,                !- Rated Flow Rate {m3/s}
    36000,                   !- Rated Pump Head {Pa}
    AUTOSIZE,                !- Rated Power Consumption {W}
    0.85,                    !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    0.0000,                  !- Coefficient 1 of the Part Load Performance Curve
    0.0216,                  !- Coefficient 2 of the Part Load Performance Curve
    -0.0325,                 !- Coefficient 3 of the Part Load Performance Curve
    1.0095,                  !- Coefficient 4 of the Part Load Performance Curve
    0.0,                     !- Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type


! EEM49_Retrofit_MECH_SWH
! Heater Thermal Efficiency change in Water:Heater:Mixed object line 9622-9663
!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:MIXED ===========

WaterHeater:Mixed,
    SWHSys1 Water Heater,    !- Name
    0.284,                   !- Tank Volume {m3}
    SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Setpoint Temperature Schedule Name
    2.0,                     !- Deadband Temperature Difference {deltaC}
    82.2222,                 !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    17600,                   !- Heater Maximum Capacity {W}
    ,                        !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    NATURALGAS,              !- Heater Fuel Type
    0.8,                     !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    20,                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
    NATURALGAS,              !- Off Cycle Parasitic Fuel Type
    0.8,                     !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    NATURALGAS,              !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    SCHEDULE,                !- Ambient Temperature Indicator
    SWHSys1 Water Heater Ambient Temperature Schedule Name,  !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    4.212,                   !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- Off Cycle Loss Fraction to Zone
    4.212,                   !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    SWHSys1 Pump-SWHSys1 Water HeaterNode,  !- Use Side Inlet Node Name
    SWHSys1 Supply Equipment Outlet Node,  !- Use Side Outlet Node Name
    1.0,                     !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1.0,                     !- Source Side Effectiveness
    AUTOSIZE,                !- Use Side Design Flow Rate {m3/s}
    AUTOSIZE,                !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}





!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========

PlantLoop,
    SWHSys1,                 !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    SWHSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    SWHSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    60.0,                    !- Maximum Loop Temperature {C}
    10.0,                    !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    AUTOSIZE,                !- Plant Loop Volume {m3}
    SWHSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
    SWHSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
    SWHSys1 Supply Branches, !- Plant Side Branch List Name
    SWHSys1 Supply Connectors,  !- Plant Side Connector List Name
    SWHSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
    SWHSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
    SWHSys1 Demand Branches, !- Demand Side Branch List Name
    SWHSys1 Demand Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========

PlantEquipmentList,
    SWHSys1 Equipment List,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    SWHSys1 Water Heater;    !- Equipment 1 Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========

PlantEquipmentOperation:HeatingLoad,
    SWHSys1 Operation Scheme,!- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    SWHSys1 Equipment List;  !- Range 1 Equipment List Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========

PlantEquipmentOperationSchemes,
    SWHSys1 Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    SWHSys1 Operation Scheme,!- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:SENSOR ===========

EnergyManagementSystem:Sensor,
    PSZ1_Cooling,            !- Name
    PSZ-1 South F2,          !- Output:Variable or Output:Meter Index Key Name
    Air System Total Cooling Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    PSZ1_Heating,            !- Name
    PSZ-1 South F2,          !- Output:Variable or Output:Meter Index Key Name
    Air System Total Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    PSZ2_Cooling,            !- Name
    PSZ-2 East F2,           !- Output:Variable or Output:Meter Index Key Name
    Air System Total Cooling Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    PSZ2_Heating,            !- Name
    PSZ-2 East F2,           !- Output:Variable or Output:Meter Index Key Name
    Air System Total Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    PSZ3_Cooling,            !- Name
    PSZ-3 North F2,          !- Output:Variable or Output:Meter Index Key Name
    Air System Total Cooling Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    PSZ3_Heating,            !- Name
    PSZ-3 North F2,          !- Output:Variable or Output:Meter Index Key Name
    Air System Total Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    PSZ4_Cooling,            !- Name
    PSZ-4 West F2,           !- Output:Variable or Output:Meter Index Key Name
    Air System Total Cooling Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    PSZ4_Heating,            !- Name
    PSZ-4 West F2,           !- Output:Variable or Output:Meter Index Key Name
    Air System Total Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    PSZ5_Cooling,            !- Name
    PSZ-5 Core F2,           !- Output:Variable or Output:Meter Index Key Name
    Air System Total Cooling Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    PSZ5_Heating,            !- Name
    PSZ-5 Core F2,           !- Output:Variable or Output:Meter Index Key Name
    Air System Total Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    PSZ6_Cooling,            !- Name
    PSZ-6 South F1,          !- Output:Variable or Output:Meter Index Key Name
    Air System Total Cooling Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    PSZ6_Heating,            !- Name
    PSZ-6 South F1,          !- Output:Variable or Output:Meter Index Key Name
    Air System Total Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    PSZ7_Cooling,            !- Name
    PSZ-7 East F1,           !- Output:Variable or Output:Meter Index Key Name
    Air System Total Cooling Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    PSZ7_Heating,            !- Name
    PSZ-7 East F1,           !- Output:Variable or Output:Meter Index Key Name
    Air System Total Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    PSZ8_Cooling,            !- Name
    PSZ-8 North F1,          !- Output:Variable or Output:Meter Index Key Name
    Air System Total Cooling Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    PSZ8_Heating,            !- Name
    PSZ-8 North F1,          !- Output:Variable or Output:Meter Index Key Name
    Air System Total Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    PSZ9_Cooling,            !- Name
    PSZ-9 West F1,           !- Output:Variable or Output:Meter Index Key Name
    Air System Total Cooling Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    PSZ9_Heating,            !- Name
    PSZ-9 West F1,           !- Output:Variable or Output:Meter Index Key Name
    Air System Total Heating Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    PSZ10_Cooling,           !- Name
    PSZ-10 Core F1,          !- Output:Variable or Output:Meter Index Key Name
    Air System Total Cooling Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    PSZ10_Heating,           !- Name
    PSZ-10 Core F1,          !- Output:Variable or Output:Meter Index Key Name
    Air System Total Heating Energy;  !- Output:Variable or Output:Meter Name


! PART5A: $EEM33_PoCtrl_Mech_OPTM: insert line 9989-10007 (OptimalStop) after a EnergyManagementSystem:Sensor object at line 9816 and before EnergyManagementSystem:ProgramCallingManager object at line 9819 of baseline





!- PART2-supp: put those common object for EEM34-EEM38 in a single place
! March 20, 2014: Nick indicated that these two objects are needed for baseline as well: so output these two for the 4 DR measures regradless of the levels
EnergyManagementSystem:Sensor,
    Demand,                  !- Name
    *,                       !- Output:Variable or Output:Meter Index Key Name
    Electricity:Facility;    !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    CPP_Event_Sensor,        !- Name
    DR_Event,                !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name



!- March 20, 2014: objects needed for post-processing of the DR measures
EnergyManagementSystem:Program,
    DR_Post_Process,    !- Name
    SET DR_Demand = 0,
    SET DR_Pre_Demand=0,
    SET DR_Post_Demand=0,
   IF CPP_Event_Sensor==1,  !- Program Line 2
    SET DR_Demand = Demand*12/3600,  !- A8
    ENDIF,


    IF CPP_Event_Sensor>0,
    SET DR_FullDay = Demand*12 /3600,  !- A8
    ENDIF;

EnergyManagementSystem:ProgramCallingManager,
    DR_Post_Process_Manager, !- Name
    EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
    DR_Post_Process;         !- Program Name


EnergyManagementSystem:OutputVariable,
    DR_Demand,               !- Name
    DR_Demand,               !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    DR_Post_Process;         !- EMS Program or Subroutine Name

    
EnergyManagementSystem:OutputVariable,
    DR_FullDay,
    DR_FullDay,               !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    DR_Post_Process;         !- EMS Program or Subroutine Name
    

Output:Variable,
    *,                       !- Key Value
    DR_Demand,               !- Variable Name
    Annual;                  !- Reporting Frequency

    
Output:Variable,
    *,                       !- Key Value
    DR_FullDay,          !- Variable Name
    Annual;                  !- Reporting Frequency
    
    
     
    
    
    
!- PART2: EEM34_GridDR_LTG_Clean: insert schedule line 10002-10019
    
   



!- PART2: EEM35_GridDR_MECH_precool: insert schedule line 10002-10025
   



!- PART4: EEM36_GridDR_MECH_DutyCyc: insert line 10108-10148
  





!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER ===========

EnergyManagementSystem:ProgramCallingManager,
    Total Bldg Load EMS,     !- Name
    EndOfSystemTimestepBeforeHVACReporting,  !- EnergyPlus Model Calling Point
    AEDG_BldgLoad;           !- Program Name 1


!- PART3: EEM34_GridDR_LTG_Clean: insert schedule line 10029-10032
  


!- PART3: EEM35_GridDR_MECH_precool: insert schedule line 10035-10038
   




!- PART5: EEM36_GridDR_MECH_DutyCyc: insert line 10158-10162
  





! PART7 $EEM23_AdvCtrl_MECH_nightPurge: insert line 10090-10093 (advn) after the last "EnergyManagementSystem:ProgramCallingManager," object at line 9824 and before "EnergyManagementSystem:Program," at line 9829 of baseline




! PART6: $EEM33_PoCtrl_Mech_OPTM: insert line 10015-10018 (OptimalStop) after ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER object at line 9824 and before ENERGYMANAGEMENTSYSTEM:PROGRAM object at line 9827 of baseline




!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAM ===========

EnergyManagementSystem:Program,
    AEDG_BldgLoad,           !- Name
    SET F2_Heating = PSZ1_Heating + PSZ2_Heating + PSZ3_Heating + PSZ4_Heating + PSZ5_Heating,  !- Program Line 1
    SET F2_Cooling = PSZ1_Cooling + PSZ2_Cooling + PSZ3_Cooling + PSZ4_Cooling + PSZ5_Cooling,  !- Program Line 2
    SET F1_Heating = PSZ6_Heating + PSZ7_Heating + PSZ8_Heating + PSZ9_Heating + PSZ10_Heating,  !- A4
    SET F1_Cooling = PSZ6_Cooling + PSZ7_Cooling + PSZ8_Cooling + PSZ9_Cooling + PSZ10_Cooling,  !- A5
    SET BldgHeating = F1_Heating + F2_Heating,  !- A6
    SET BldgCooling = F1_Cooling + F2_Cooling;  !- A7


!- PART4: EEM34_GridDR_LTG_Clean: insert schedule line 10046-10053
  

!- PART4: EEM35_GridDR_MECH_precool: insert schedule line 10052-10067
   



!- PART6: EEM36_GridDR_MECH_DutyCyc: insert line 10176-10203
  




! PART8 $EEM23_AdvCtrl_MECH_nightPurge: insert line 10107-10118 (advn) after the last "EnergyManagementSystem:Program," object at line 9824 and before "EnergyManagementSystem:GlobalVariable," at line 9841 of baseline



! PART7: $EEM33_PoCtrl_Mech_OPTM: insert line 10032-10087 (OptimalStop) after ENERGYMANAGEMENTSYSTEM:PROGRAM object line 9836 and before ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE object at line 9839 of baseline



!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE ===========

EnergyManagementSystem:GlobalVariable,
    BldgHeating,             !- Erl Variable 1 Name
    BldgCooling;             !- Erl Variable 2 Name


!- PART7: EEM36_GridDR_MECH_DutyCyc: insert line 10212-10213
  




! PART9 $EEM23_AdvCtrl_MECH_nightPurge: insert line 10127-10128 (advn) after the last "EnergyManagementSystem:GlobalVariable," object at line 9843 and before "EnergyManagementSystem:OutputVariable," at line 9848 of baseline




!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE ===========

EnergyManagementSystem:OutputVariable,
    Total Building Heating Load,  !- Name
    BldgHeating,             !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimeStep;          !- Update Frequency

EnergyManagementSystem:OutputVariable,
    Total Building Cooling Load,  !- Name
    BldgCooling,             !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimeStep;          !- Update Frequency


!- PART8: EEM36_GridDR_MECH_DutyCyc: insert line 10230-10278
  



! PART10 $EEM23_AdvCtrl_MECH_nightPurge: insert line 10145-10158 (advn) after the last "EnergyManagementSystem:OutputVariable," object at line 9858 and before "AvailabilityManager:Scheduled," at line 9863 of baseline


! PART8: $EEM33_PoCtrl_Mech_OPTM: insert line 10112-10152 (OptimalStop) after ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE object at line 9858 and before AVAILABILITYMANAGER:SCHEDULED object at line 9861 of baseline



!- PART5: EEM34_GridDR_LTG_Clean: insert schedule line 10077-10096
  





!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:SCHEDULED ===========

AvailabilityManager:Scheduled,
    PSZ-1 South F2 Availability,  !- Name
    COMPACT HVAC-ALWAYS 1;   !- Schedule Name

AvailabilityManager:Scheduled,
    PSZ-2 East F2 Availability,  !- Name
    COMPACT HVAC-ALWAYS 1;   !- Schedule Name

AvailabilityManager:Scheduled,
    PSZ-3 North F2 Availability,  !- Name
    COMPACT HVAC-ALWAYS 1;   !- Schedule Name

AvailabilityManager:Scheduled,
    PSZ-4 West F2 Availability,  !- Name
    COMPACT HVAC-ALWAYS 1;   !- Schedule Name

AvailabilityManager:Scheduled,
    PSZ-5 Core F2 Availability,  !- Name
    COMPACT HVAC-ALWAYS 1;   !- Schedule Name

AvailabilityManager:Scheduled,
    PSZ-6 South F1 Availability,  !- Name
    COMPACT HVAC-ALWAYS 1;   !- Schedule Name

AvailabilityManager:Scheduled,
    PSZ-7 East F1 Availability,  !- Name
    COMPACT HVAC-ALWAYS 1;   !- Schedule Name

AvailabilityManager:Scheduled,
    PSZ-8 North F1 Availability,  !- Name
    COMPACT HVAC-ALWAYS 1;   !- Schedule Name

AvailabilityManager:Scheduled,
    PSZ-9 West F1 Availability,  !- Name
    COMPACT HVAC-ALWAYS 1;   !- Schedule Name

AvailabilityManager:Scheduled,
    PSZ-10 Core F1 Availability,  !- Name
    COMPACT HVAC-ALWAYS 1;   !- Schedule Name


! PART3 $EEM33_PoCtrl_Mech_OPTM: AvailabilityManager:OptimumStart object only for OptimalStart: line 10400-10560; insert after the "AVAILABILITYMANAGER:SCHEDULED" objects  before the "AVAILABILITYMANAGER:NIGHTCYCLE" object




! PART4 $EEM33_PoCtrl_Mech_OPTM: AvailabilityManager:NightCycle objects: line 10563-10643 of optimalStart and 9904-9984 of "base" and "optimalStop"
!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:NIGHTCYCLE ===========

AvailabilityManager:NightCycle,
    PSZ-1 South F2 Availability NC,  !- Name
    COMPACT HVAC-ALWAYS 1,  !- Applicability Schedule Name
    Fans D1,               !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    3600;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    PSZ-2 East F2 Availability NC,  !- Name
    COMPACT HVAC-ALWAYS 1,  !- Applicability Schedule Name
    Fans D1,               !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    3600;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    PSZ-3 North F2 Availability NC,  !- Name
    COMPACT HVAC-ALWAYS 1,  !- Applicability Schedule Name
    Fans D1,               !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    3600;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    PSZ-4 West F2 Availability NC,  !- Name
    COMPACT HVAC-ALWAYS 1,  !- Applicability Schedule Name
    Fans D1,               !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    3600;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    PSZ-5 Core F2 Availability NC,  !- Name
    COMPACT HVAC-ALWAYS 1,  !- Applicability Schedule Name
    Fans D1,               !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    3600;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    PSZ-6 South F1 Availability NC,  !- Name
    COMPACT HVAC-ALWAYS 1,  !- Applicability Schedule Name
    Fans D1,               !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    3600;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    PSZ-7 East F1 Availability NC,  !- Name
    COMPACT HVAC-ALWAYS 1,  !- Applicability Schedule Name
    Fans D1,               !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    3600;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    PSZ-8 North F1 Availability NC,  !- Name
    COMPACT HVAC-ALWAYS 1,  !- Applicability Schedule Name
    Fans D1,               !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    3600;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    PSZ-9 West F1 Availability NC,  !- Name
    COMPACT HVAC-ALWAYS 1,  !- Applicability Schedule Name
    Fans D1,               !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    3600;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    PSZ-10 Core F1 Availability NC,  !- Name
    COMPACT HVAC-ALWAYS 1,  !- Applicability Schedule Name
    Fans D1,               !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    3600;                    !- Cycling Run Time {s}


! PART11 $EEM23_AdvCtrl_MECH_nightPurge: insert line 10287-10387 (advn) after the last "AvailabilityManager:NightCycle," object at line 9884 and before "AvailabilityManagerAssignmentList," at line 9989 of baseline



! PART12 $EEM23_AdvCtrl_MECH_nightPurge: insert line 10390-10460 (advn) for the  "AvailabilityManagerAssignmentList," at line 9987-10037 of baseline
! PART5B: $EEM33_PoCtrl_Mech_OPTM: line 9987-10037 of base <--> line 10646-10716 (OptimalStart)
!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========

AvailabilityManagerAssignmentList,
    PSZ-1 South F2 Availability Managers,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-1 South F2 Availability NC;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    PSZ-2 East F2 Availability Managers,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-2 East F2 Availability NC;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    PSZ-3 North F2 Availability Managers,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-3 North F2 Availability NC;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    PSZ-4 West F2 Availability Managers,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-4 West F2 Availability NC;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    PSZ-5 Core F2 Availability Managers,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-5 Core F2 Availability NC;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    PSZ-6 South F1 Availability Managers,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-6 South F1 Availability NC;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    PSZ-7 East F1 Availability Managers,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-7 East F1 Availability NC;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    PSZ-8 North F1 Availability Managers,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-8 North F1 Availability NC;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    PSZ-9 West F1 Availability Managers,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-9 West F1 Availability NC;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    PSZ-10 Core F1 Availability Managers,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-10 Core F1 Availability NC;  !- Availability Manager 1 Name



!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========

SetpointManager:Scheduled,
    SWHSys1 Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    SWHSys1-Loop-Temp-Schedule,  !- Schedule Name
    SWHSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name


! EEM48 new PART1 change on March 13, 2014 baseline line 10049 - 10149 and advn line 10565-10665
!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SINGLEZONE:REHEAT ===========

SetpointManager:SingleZone:Reheat,
    PSZ-1 South F2 Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    13,                      !- Minimum Supply Air Temperature {C}
    45,                      !- Maximum Supply Air Temperature {C}
    South Perim Spc TS11,    !- Control Zone Name
    South Perim Spc TS11 Zone Air Node,  !- Zone Node Name
    South Perim Spc TS11 Zone Equip Inlet,  !- Zone Inlet Node Name
    PSZ-1 South F2 Air Loop Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    PSZ-2 East F2 Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    13,                      !- Minimum Supply Air Temperature {C}
    45,                      !- Maximum Supply Air Temperature {C}
    East Perim Spc TE12,     !- Control Zone Name
    East Perim Spc TE12 Zone Air Node,  !- Zone Node Name
    East Perim Spc TE12 Zone Equip Inlet,  !- Zone Inlet Node Name
    PSZ-2 East F2 Air Loop Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    PSZ-3 North F2 Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    13,                      !- Minimum Supply Air Temperature {C}
    45,                      !- Maximum Supply Air Temperature {C}
    North Perim Spc TN13,    !- Control Zone Name
    North Perim Spc TN13 Zone Air Node,  !- Zone Node Name
    North Perim Spc TN13 Zone Equip Inlet,  !- Zone Inlet Node Name
    PSZ-3 North F2 Air Loop Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    PSZ-4 West F2 Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    13,                      !- Minimum Supply Air Temperature {C}
    45,                      !- Maximum Supply Air Temperature {C}
    West Perim Spc TW14,     !- Control Zone Name
    West Perim Spc TW14 Zone Air Node,  !- Zone Node Name
    West Perim Spc TW14 Zone Equip Inlet,  !- Zone Inlet Node Name
    PSZ-4 West F2 Air Loop Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    PSZ-5 Core F2 Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    13,                      !- Minimum Supply Air Temperature {C}
    45,                      !- Maximum Supply Air Temperature {C}
    Core Spc TC15,           !- Control Zone Name
    Core Spc TC15 Zone Air Node,  !- Zone Node Name
    Core Spc TC15 Zone Equip Inlet,  !- Zone Inlet Node Name
    PSZ-5 Core F2 Air Loop Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    PSZ-6 South F1 Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    13,                      !- Minimum Supply Air Temperature {C}
    45,                      !- Maximum Supply Air Temperature {C}
    South Perim Spc GS1,     !- Control Zone Name
    South Perim Spc GS1 Zone Air Node,  !- Zone Node Name
    South Perim Spc GS1 Zone Equip Inlet,  !- Zone Inlet Node Name
    PSZ-6 South F1 Air Loop Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    PSZ-7 East F1 Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    13,                      !- Minimum Supply Air Temperature {C}
    45,                      !- Maximum Supply Air Temperature {C}
    East Perim Spc GE2,      !- Control Zone Name
    East Perim Spc GE2 Zone Air Node,  !- Zone Node Name
    East Perim Spc GE2 Zone Equip Inlet,  !- Zone Inlet Node Name
    PSZ-7 East F1 Air Loop Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    PSZ-8 North F1 Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    13,                      !- Minimum Supply Air Temperature {C}
    45,                      !- Maximum Supply Air Temperature {C}
    North Perim Spc GN3,     !- Control Zone Name
    North Perim Spc GN3 Zone Air Node,  !- Zone Node Name
    North Perim Spc GN3 Zone Equip Inlet,  !- Zone Inlet Node Name
    PSZ-8 North F1 Air Loop Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    PSZ-9 West F1 Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    13,                      !- Minimum Supply Air Temperature {C}
    45,                      !- Maximum Supply Air Temperature {C}
    West Perim Spc GW4,      !- Control Zone Name
    West Perim Spc GW4 Zone Air Node,  !- Zone Node Name
    West Perim Spc GW4 Zone Equip Inlet,  !- Zone Inlet Node Name
    PSZ-9 West F1 Air Loop Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
    PSZ-10 Core F1 Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    13,                      !- Minimum Supply Air Temperature {C}
    45,                      !- Maximum Supply Air Temperature {C}
    Core Spc GC5,            !- Control Zone Name
    Core Spc GC5 Zone Air Node,  !- Zone Node Name
    Core Spc GC5 Zone Equip Inlet,  !- Zone Inlet Node Name
    PSZ-10 Core F1 Air Loop Outlet;  !- Setpoint Node or NodeList Name




! EEM48 new PART2 change on March 13, 2014  baseline line 10152 - 10232 and advn line 10668-10908
!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:MIXEDAIR ===========

SetpointManager:MixedAir,
    PSZ-1 South F2 Cooling Coil Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-1 South F2 Air Loop Outlet,  !- Reference Setpoint Node Name
    PSZ-1 South F2 Cooling Coil Outlet,  !- Fan Inlet Node Name
    PSZ-1 South F2 Air Loop Outlet,  !- Fan Outlet Node Name
    PSZ-1 South F2 Mixed Air Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    PSZ-2 East F2 Cooling Coil Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-2 East F2 Air Loop Outlet,  !- Reference Setpoint Node Name
    PSZ-2 East F2 Cooling Coil Outlet,  !- Fan Inlet Node Name
    PSZ-2 East F2 Air Loop Outlet,  !- Fan Outlet Node Name
    PSZ-2 East F2 Mixed Air Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    PSZ-3 North F2 Cooling Coil Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-3 North F2 Air Loop Outlet,  !- Reference Setpoint Node Name
    PSZ-3 North F2 Cooling Coil Outlet,  !- Fan Inlet Node Name
    PSZ-3 North F2 Air Loop Outlet,  !- Fan Outlet Node Name
    PSZ-3 North F2 Mixed Air Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    PSZ-4 West F2 Cooling Coil Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-4 West F2 Air Loop Outlet,  !- Reference Setpoint Node Name
    PSZ-4 West F2 Cooling Coil Outlet,  !- Fan Inlet Node Name
    PSZ-4 West F2 Air Loop Outlet,  !- Fan Outlet Node Name
    PSZ-4 West F2 Mixed Air Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    PSZ-5 Core F2 Cooling Coil Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-5 Core F2 Air Loop Outlet,  !- Reference Setpoint Node Name
    PSZ-5 Core F2 Cooling Coil Outlet,  !- Fan Inlet Node Name
    PSZ-5 Core F2 Air Loop Outlet,  !- Fan Outlet Node Name
    PSZ-5 Core F2 Mixed Air Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    PSZ-6 South F1 Cooling Coil Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-6 South F1 Air Loop Outlet,  !- Reference Setpoint Node Name
    PSZ-6 South F1 Cooling Coil Outlet,  !- Fan Inlet Node Name
    PSZ-6 South F1 Air Loop Outlet,  !- Fan Outlet Node Name
    PSZ-6 South F1 Mixed Air Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    PSZ-7 East F1 Cooling Coil Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-7 East F1 Air Loop Outlet,  !- Reference Setpoint Node Name
    PSZ-7 East F1 Cooling Coil Outlet,  !- Fan Inlet Node Name
    PSZ-7 East F1 Air Loop Outlet,  !- Fan Outlet Node Name
    PSZ-7 East F1 Mixed Air Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    PSZ-8 North F1 Cooling Coil Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-8 North F1 Air Loop Outlet,  !- Reference Setpoint Node Name
    PSZ-8 North F1 Cooling Coil Outlet,  !- Fan Inlet Node Name
    PSZ-8 North F1 Air Loop Outlet,  !- Fan Outlet Node Name
    PSZ-8 North F1 Mixed Air Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    PSZ-9 West F1 Cooling Coil Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-9 West F1 Air Loop Outlet,  !- Reference Setpoint Node Name
    PSZ-9 West F1 Cooling Coil Outlet,  !- Fan Inlet Node Name
    PSZ-9 West F1 Air Loop Outlet,  !- Fan Outlet Node Name
    PSZ-9 West F1 Mixed Air Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    PSZ-10 Core F1 Cooling Coil Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-10 Core F1 Air Loop Outlet,  !- Reference Setpoint Node Name
    PSZ-10 Core F1 Cooling Coil Outlet,  !- Fan Inlet Node Name
    PSZ-10 Core F1 Air Loop Outlet,  !- Fan Outlet Node Name
    PSZ-10 Core F1 Mixed Air Outlet;  !- Setpoint Node or NodeList Name






!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:EQUIPMENT ===========

WaterUse:Equipment,
    Core Spc GC5 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    9e-06,                   !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Core Spc GC5,            !- Zone Name
    Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    Core Spc TC15 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    9e-06,                   !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Core Spc TC15,           !- Zone Name
    Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:CONNECTIONS ===========

WaterUse:Connections,
    Core Spc GC5 Water Equipment,  !- Name
    Core Spc GC5 Water Equipment Water Inlet Node,  !- Inlet Node Name
    Core Spc GC5 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Core Spc GC5 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    Core Spc TC15 Water Equipment,  !- Name
    Core Spc TC15 Water Equipment Water Inlet Node,  !- Inlet Node Name
    Core Spc TC15 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Core Spc TC15 Water Equipment;  !- Water Use Equipment 1 Name


!-   ===========  ALL OBJECTS IN CLASS: FAULTMODEL:TEMPERATURESENSOROFFSET:OUTDOORAIR ===========
! PART1: EEM01_Retune_MECH_SENS ----------------
! line 10141-10300
!-   ===========  ALL OBJECTS IN CLASS: FAULTMODEL:TEMPERATURESENSOROFFSET:OUTDOORAIR ===========

FaultModel:TemperatureSensorOffset:OutdoorAir,
    PSZ-1 OA Sensor Bias,    !- Name
    ALWAYS-ON,               !- Availability Schedule Name
    ,                        !- Severity Schedule Name
    Controller:OutdoorAir,   !- Controller Object Type
    PSZ-1 South F2 OA Controller,  !- Controller Object Name
    1;                       !- Temperature Sensor Offset {deltaC}

FaultModel:TemperatureSensorOffset:OutdoorAir,
    PSZ-2 OA Sensor Bias,    !- Name
    ALWAYS-ON,               !- Availability Schedule Name
    ,                        !- Severity Schedule Name
    Controller:OutdoorAir,   !- Controller Object Type
    PSZ-2 East F2 OA Controller,  !- Controller Object Name
    1;                       !- Temperature Sensor Offset {deltaC}

FaultModel:TemperatureSensorOffset:OutdoorAir,
    PSZ-3 OA Sensor Bias,    !- Name
    ALWAYS-ON,               !- Availability Schedule Name
    ,                        !- Severity Schedule Name
    Controller:OutdoorAir,   !- Controller Object Type
    PSZ-3 North F2 OA Controller,  !- Controller Object Name
    1;                       !- Temperature Sensor Offset {deltaC}

FaultModel:TemperatureSensorOffset:OutdoorAir,
    PSZ-4 OA Sensor Bias,    !- Name
    ALWAYS-ON,               !- Availability Schedule Name
    ,                        !- Severity Schedule Name
    Controller:OutdoorAir,   !- Controller Object Type
    PSZ-4 West F2 OA Controller,  !- Controller Object Name
    1;                       !- Temperature Sensor Offset {deltaC}

FaultModel:TemperatureSensorOffset:OutdoorAir,
    PSZ-5 OA Sensor Bias,    !- Name
    ALWAYS-ON,               !- Availability Schedule Name
    ,                        !- Severity Schedule Name
    Controller:OutdoorAir,   !- Controller Object Type
    PSZ-5 Core F2 OA Controller,  !- Controller Object Name
    1;                       !- Temperature Sensor Offset {deltaC}

FaultModel:TemperatureSensorOffset:OutdoorAir,
    PSZ-6 OA Sensor Bias,    !- Name
    ALWAYS-ON,               !- Availability Schedule Name
    ,                        !- Severity Schedule Name
    Controller:OutdoorAir,   !- Controller Object Type
    PSZ-6 South F1 OA Controller,  !- Controller Object Name
    1;                       !- Temperature Sensor Offset {deltaC}

FaultModel:TemperatureSensorOffset:OutdoorAir,
    PSZ-7 OA Sensor Bias,    !- Name
    ALWAYS-ON,               !- Availability Schedule Name
    ,                        !- Severity Schedule Name
    Controller:OutdoorAir,   !- Controller Object Type
    PSZ-7 East F1 OA Controller,  !- Controller Object Name
    1;                       !- Temperature Sensor Offset {deltaC}

FaultModel:TemperatureSensorOffset:OutdoorAir,
    PSZ-8 OA Sensor Bias,    !- Name
    ALWAYS-ON,               !- Availability Schedule Name
    ,                        !- Severity Schedule Name
    Controller:OutdoorAir,   !- Controller Object Type
    PSZ-8 North F1 OA Controller,  !- Controller Object Name
    1;                       !- Temperature Sensor Offset {deltaC}

FaultModel:TemperatureSensorOffset:OutdoorAir,
    PSZ-9 OA Sensor Bias,    !- Name
    ALWAYS-ON,               !- Availability Schedule Name
    ,                        !- Severity Schedule Name
    Controller:OutdoorAir,   !- Controller Object Type
    PSZ-9 West F1 OA Controller,  !- Controller Object Name
    1;                       !- Temperature Sensor Offset {deltaC}

FaultModel:TemperatureSensorOffset:OutdoorAir,
    PSZ-10 OA Sensor Bias,   !- Name
    ALWAYS-ON,               !- Availability Schedule Name
    ,                        !- Severity Schedule Name
    Controller:OutdoorAir,   !- Controller Object Type
    PSZ-10 Core F1 OA Controller,  !- Controller Object Name
    1;                       !- Temperature Sensor Offset {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: FAULTMODEL:TEMPERATURESENSOROFFSET:RETURNAIR ===========

FaultModel:TemperatureSensorOffset:ReturnAir,
    PSZ-1 OA Sensor Bias,    !- Name
    ALWAYS-ON,               !- Availability Schedule Name
    ,                        !- Severity Schedule Name
    Controller:OutdoorAir,   !- Controller Object Type
    PSZ-1 South F2 OA Controller,  !- Controller Object Name
    -1;                      !- Temperature Sensor Offset {deltaC}

FaultModel:TemperatureSensorOffset:ReturnAir,
    PSZ-2 OA Sensor Bias,    !- Name
    ALWAYS-ON,               !- Availability Schedule Name
    ,                        !- Severity Schedule Name
    Controller:OutdoorAir,   !- Controller Object Type
    PSZ-2 East F2 OA Controller,  !- Controller Object Name
    -1;                      !- Temperature Sensor Offset {deltaC}

FaultModel:TemperatureSensorOffset:ReturnAir,
    PSZ-3 OA Sensor Bias,    !- Name
    ALWAYS-ON,               !- Availability Schedule Name
    ,                        !- Severity Schedule Name
    Controller:OutdoorAir,   !- Controller Object Type
    PSZ-3 North F2 OA Controller,  !- Controller Object Name
    -1;                      !- Temperature Sensor Offset {deltaC}

FaultModel:TemperatureSensorOffset:ReturnAir,
    PSZ-4 OA Sensor Bias,    !- Name
    ALWAYS-ON,               !- Availability Schedule Name
    ,                        !- Severity Schedule Name
    Controller:OutdoorAir,   !- Controller Object Type
    PSZ-4 West F2 OA Controller,  !- Controller Object Name
    -1;                      !- Temperature Sensor Offset {deltaC}

FaultModel:TemperatureSensorOffset:ReturnAir,
    PSZ-5 OA Sensor Bias,    !- Name
    ALWAYS-ON,               !- Availability Schedule Name
    ,                        !- Severity Schedule Name
    Controller:OutdoorAir,   !- Controller Object Type
    PSZ-5 Core F2 OA Controller,  !- Controller Object Name
    -1;                      !- Temperature Sensor Offset {deltaC}

FaultModel:TemperatureSensorOffset:ReturnAir,
    PSZ-6 OA Sensor Bias,    !- Name
    ALWAYS-ON,               !- Availability Schedule Name
    ,                        !- Severity Schedule Name
    Controller:OutdoorAir,   !- Controller Object Type
    PSZ-6 South F1 OA Controller,  !- Controller Object Name
    -1;                      !- Temperature Sensor Offset {deltaC}

FaultModel:TemperatureSensorOffset:ReturnAir,
    PSZ-7 OA Sensor Bias,    !- Name
    ALWAYS-ON,               !- Availability Schedule Name
    ,                        !- Severity Schedule Name
    Controller:OutdoorAir,   !- Controller Object Type
    PSZ-7 East F1 OA Controller,  !- Controller Object Name
    -1;                      !- Temperature Sensor Offset {deltaC}

FaultModel:TemperatureSensorOffset:ReturnAir,
    PSZ-8 OA Sensor Bias,    !- Name
    ALWAYS-ON,               !- Availability Schedule Name
    ,                        !- Severity Schedule Name
    Controller:OutdoorAir,   !- Controller Object Type
    PSZ-8 North F1 OA Controller,  !- Controller Object Name
    -1;                      !- Temperature Sensor Offset {deltaC}

FaultModel:TemperatureSensorOffset:ReturnAir,
    PSZ-9 OA Sensor Bias,    !- Name
    ALWAYS-ON,               !- Availability Schedule Name
    ,                        !- Severity Schedule Name
    Controller:OutdoorAir,   !- Controller Object Type
    PSZ-9 West F1 OA Controller,  !- Controller Object Name
    -1;                      !- Temperature Sensor Offset {deltaC}

FaultModel:TemperatureSensorOffset:ReturnAir,
    PSZ-10 OA Sensor Bias,   !- Name
    ALWAYS-ON,               !- Availability Schedule Name
    ,                        !- Severity Schedule Name
    Controller:OutdoorAir,   !- Controller Object Type
    PSZ-10 Core F1 OA Controller,  !- Controller Object Name
    -1;                      !- Temperature Sensor Offset {deltaC}



!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========

Curve:Quadratic,
    DW-Gas-Pilotless-HIR-fPLR,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.2,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

! DOE-2.1E, RATED-CCAP-FFLOW for PTAC
Curve:Quadratic,
    PSZ DX Coil Cap-FF,      !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

! DOE-2.1E, RATED-CEIR-FFLOW for PTAC
Curve:Quadratic,
    PSZ DX Coil EIR-FF,      !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

! PLF = l.- Cd(1.-PLR) where Cd = 0.15
Curve:Quadratic,
    PSZ DX Coil PLF,         !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

! PART5 $EEM48_Retrofit_PUHP: insert new curves: line 10917 - 10931 (advn) after line 10492  and before curve:cubic object at line 10495 of baseline


!-   ===========  ALL OBJECTS IN CLASS: CURVE:CUBIC ===========

Curve:Cubic,
    PSZ Heating Coil PLF-FPLR,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

! PART6 $EEM48_Retrofit_PUHP: insert more new curves: line 10945 - 10978 (advn) after curve:cubic at line 10504  and before Curve:Biquadratic object at line 10507 of baseline





!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========

! DOE-2.1E, COOL-CAP-FT for PTAC w/ SI temps
Curve:Biquadratic,
    PSZ DX Coil Cap-FT,      !- Name
    0.867916E+00,            !- Coefficient1 Constant
    0.142476E-01,            !- Coefficient2 x
    0.554364E-03,            !- Coefficient3 x**2
    -0.755806E-02,           !- Coefficient4 y
    0.329832E-04,            !- Coefficient5 y**2
    -0.191711E-03,           !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

! DOE-2.1E, COOL-EIR-FT for PTAC w/ SI temps
Curve:Biquadratic,
    PSZ DX Coil EIR-FT,      !- Name
    0.116968E+00,            !- Coefficient1 Constant
    0.284933E-01,            !- Coefficient2 x
    -0.411156E-03,           !- Coefficient3 x**2
    0.214143E-01,            !- Coefficient4 y
    0.161125E-03,            !- Coefficient5 y**2
    -0.679104E-03,           !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y


! PART7 $EEM48_Retrofit_PUHP: insert more new curves: line 11011 - 11045(advn) after Curve:Biquadratic object at line 10535 and before OUTPUT:VARIABLEDICTIONAR object at line 10538 of baseline





! $EEM48_Retrofit_PUHP: new PART3 insert more new curves: line 11367-11390(advn)to the end of the model






!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,
    IDF;                     !- Key Field


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:LIST ===========

Output:Surfaces:List,
    Details;                 !- Report Type


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:DRAWING ===========

Output:Surfaces:Drawing,
    DXF;                     !- Report Type


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:CONSTRUCTIONS ===========

Output:Constructions,
    Constructions;           !- Details Type 1


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:ENERGYMANAGEMENTSYSTEM ===========

Output:EnergyManagementSystem,
    Verbose,                 !- Actuator Availability Dictionary Reporting
    Verbose,                 !- Internal Variable Availability Dictionary Reporting
    None;                    !- EMS Runtime Language Debug Output Level


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
    AllSummaryAndMonthly;    !- Report 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
    CommaAndHTML;            !- Column Separator


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

Output:Variable,
    *,                       !- Key Value
    Total Building Heating Load,  !- Variable Name
    RunPeriod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Total Building Cooling Load,  !- Variable Name
    RunPeriod;               !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Air System Outdoor Air Flow Fraction,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Air System Outdoor Air Mass Flow Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency


! PART9: $EEM33_PoCtrl_Mech_OPTM: insert line 10898-10956 (OptimalStop) after line 10602 and before meter output objects at line 10605 of baseline





!- PART6: EEM34_GridDR_LTG_Clean: insert schedule line 10842-10865
  






!- PART9: EEM36_GridDR_MECH_DutyCyc: insert line 11024-11082
  

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER ===========

Output:Meter,
    Electricity: Facility,   !- Name
    Monthly;                 !- Reporting Frequency

Output:Meter,
    Natural Gas: Facility,   !- Name
    Monthly;                 !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER:METERFILEONLY ===========

!Output:Variable,*,Total Building Heating Load,hourly; !- HVAC Sum J
!Output:Variable,*,Total Building Cooling Load,hourly; !- HVAC Sum J
!Output:Variable,*,Air Loop Total Heating Energy,hourly; !- HVAC Sum J
!Output:Variable,*,Air Loop Total Cooling Energy,hourly; !- HVAC Sum J
Output:Meter:MeterFileOnly,
    Electricity:Facility,    !- Name
    Hourly;                  !- Reporting Frequency

Output:Meter:MeterFileOnly,
    ElectricityNet:Facility, !- Name
    Hourly;                  !- Reporting Frequency

Output:Meter:MeterFileOnly,
    Gas:Facility,            !- Name
    Hourly;                  !- Reporting Frequency

! PART1: EEM20_AdvCtrl_MECH_DLgtCtrl baseline model line 6274-6450
!-   ===========  ALL OBJECTS IN CLASS: DAYLIGHTING:CONTROLS ===========

Daylighting:Controls,
    South Perim Spc GS1,     !- Zone Name
    1,                       !- Total Daylighting Reference Points
    13.335,                  !- X-Coordinate of First Reference Point {m}
    2.438222,                !- Y-Coordinate of First Reference Point {m}
    0.9,                     !- Z-Coordinate of First Reference Point {m}
    ,                        !- X-Coordinate of Second Reference Point {m}
    ,                        !- Y-Coordinate of Second Reference Point {m}
    0.9,                     !- Z-Coordinate of Second Reference Point {m}
    0.8,                     !- Fraction of Zone Controlled by First Reference Point
    0,                       !- Fraction of Zone Controlled by Second Reference Point
    300,                     !- Illuminance Setpoint at First Reference Point {lux}
    300,                     !- Illuminance Setpoint at Second Reference Point {lux}
    1,                       !- Lighting Control Type
    180,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    0.1,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    0,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ALWAYS-OFF;              !- Availability Schedule Name

Daylighting:Controls,
    East Perim Spc GE2,      !- Zone Name
    1,                       !- Total Daylighting Reference Points
    28.040292,               !- X-Coordinate of First Reference Point {m}
    13.335,                  !- Y-Coordinate of First Reference Point {m}
    0.9,                     !- Z-Coordinate of First Reference Point {m}
    ,                        !- X-Coordinate of Second Reference Point {m}
    ,                        !- Y-Coordinate of Second Reference Point {m}
    0.9,                     !- Z-Coordinate of Second Reference Point {m}
    0.8,                     !- Fraction of Zone Controlled by First Reference Point
    0,                       !- Fraction of Zone Controlled by Second Reference Point
    300,                     !- Illuminance Setpoint at First Reference Point {lux}
    300,                     !- Illuminance Setpoint at Second Reference Point {lux}
    1,                       !- Lighting Control Type
    90,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    0.1,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    0,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ALWAYS-OFF;              !- Availability Schedule Name

Daylighting:Controls,
    North Perim Spc GN3,     !- Zone Name
    1,                       !- Total Daylighting Reference Points
    17.143514,               !- X-Coordinate of First Reference Point {m}
    28.040292,               !- Y-Coordinate of First Reference Point {m}
    0.9,                     !- Z-Coordinate of First Reference Point {m}
    ,                        !- X-Coordinate of Second Reference Point {m}
    ,                        !- Y-Coordinate of Second Reference Point {m}
    0.9,                     !- Z-Coordinate of Second Reference Point {m}
    0.8,                     !- Fraction of Zone Controlled by First Reference Point
    0,                       !- Fraction of Zone Controlled by Second Reference Point
    300,                     !- Illuminance Setpoint at First Reference Point {lux}
    300,                     !- Illuminance Setpoint at Second Reference Point {lux}
    1,                       !- Lighting Control Type
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    0.1,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    0,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ALWAYS-OFF;              !- Availability Schedule Name

Daylighting:Controls,
    West Perim Spc GW4,      !- Zone Name
    1,                       !- Total Daylighting Reference Points
    2.43822,                 !- X-Coordinate of First Reference Point {m}
    17.143514,               !- Y-Coordinate of First Reference Point {m}
    0.9,                     !- Z-Coordinate of First Reference Point {m}
    ,                        !- X-Coordinate of Second Reference Point {m}
    ,                        !- Y-Coordinate of Second Reference Point {m}
    0.9,                     !- Z-Coordinate of Second Reference Point {m}
    0.8,                     !- Fraction of Zone Controlled by First Reference Point
    0,                       !- Fraction of Zone Controlled by Second Reference Point
    300,                     !- Illuminance Setpoint at First Reference Point {lux}
    300,                     !- Illuminance Setpoint at Second Reference Point {lux}
    1,                       !- Lighting Control Type
    270,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    0.1,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    0,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ALWAYS-OFF;              !- Availability Schedule Name

Daylighting:Controls,
    South Perim Spc TS11,    !- Zone Name
    1,                       !- Total Daylighting Reference Points
    13.335,                  !- X-Coordinate of First Reference Point {m}
    2.438222,                !- Y-Coordinate of First Reference Point {m}
    4.56,                    !- Z-Coordinate of First Reference Point {m}
    ,                        !- X-Coordinate of Second Reference Point {m}
    ,                        !- Y-Coordinate of Second Reference Point {m}
    4.56,                    !- Z-Coordinate of Second Reference Point {m}
    0.8,                     !- Fraction of Zone Controlled by First Reference Point
    0,                       !- Fraction of Zone Controlled by Second Reference Point
    300,                     !- Illuminance Setpoint at First Reference Point {lux}
    300,                     !- Illuminance Setpoint at Second Reference Point {lux}
    1,                       !- Lighting Control Type
    180,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    0.1,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    0,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ALWAYS-OFF;              !- Availability Schedule Name

Daylighting:Controls,
    East Perim Spc TE12,     !- Zone Name
    1,                       !- Total Daylighting Reference Points
    28.040292,               !- X-Coordinate of First Reference Point {m}
    13.335,                  !- Y-Coordinate of First Reference Point {m}
    4.56,                    !- Z-Coordinate of First Reference Point {m}
    ,                        !- X-Coordinate of Second Reference Point {m}
    ,                        !- Y-Coordinate of Second Reference Point {m}
    4.56,                    !- Z-Coordinate of Second Reference Point {m}
    0.8,                     !- Fraction of Zone Controlled by First Reference Point
    0,                       !- Fraction of Zone Controlled by Second Reference Point
    300,                     !- Illuminance Setpoint at First Reference Point {lux}
    300,                     !- Illuminance Setpoint at Second Reference Point {lux}
    1,                       !- Lighting Control Type
    90,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    0.1,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    0,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ALWAYS-OFF;              !- Availability Schedule Name

Daylighting:Controls,
    North Perim Spc TN13,    !- Zone Name
    1,                       !- Total Daylighting Reference Points
    17.143514,               !- X-Coordinate of First Reference Point {m}
    28.040292,               !- Y-Coordinate of First Reference Point {m}
    4.56,                    !- Z-Coordinate of First Reference Point {m}
    ,                        !- X-Coordinate of Second Reference Point {m}
    ,                        !- Y-Coordinate of Second Reference Point {m}
    4.56,                    !- Z-Coordinate of Second Reference Point {m}
    0.8,                     !- Fraction of Zone Controlled by First Reference Point
    0,                       !- Fraction of Zone Controlled by Second Reference Point
    300,                     !- Illuminance Setpoint at First Reference Point {lux}
    300,                     !- Illuminance Setpoint at Second Reference Point {lux}
    1,                       !- Lighting Control Type
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    0.1,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    0,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ALWAYS-OFF;              !- Availability Schedule Name

Daylighting:Controls,
    West Perim Spc TW14,     !- Zone Name
    1,                       !- Total Daylighting Reference Points
    2.43822,                 !- X-Coordinate of First Reference Point {m}
    17.143514,               !- Y-Coordinate of First Reference Point {m}
    4.56,                    !- Z-Coordinate of First Reference Point {m}
    ,                        !- X-Coordinate of Second Reference Point {m}
    ,                        !- Y-Coordinate of Second Reference Point {m}
    4.56,                    !- Z-Coordinate of Second Reference Point {m}
    0.8,                     !- Fraction of Zone Controlled by First Reference Point
    0,                       !- Fraction of Zone Controlled by Second Reference Point
    300,                     !- Illuminance Setpoint at First Reference Point {lux}
    300,                     !- Illuminance Setpoint at Second Reference Point {lux}
    1,                       !- Lighting Control Type
    270,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    0.1,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    0,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ALWAYS-OFF;              !- Availability Schedule Name





! PART3 $EEM47_Retrofit_MECH_EVAP:  insert line 11192-end to the end of the model
! PART6 $EEM23_AdvCtrl_MECH_nightPurge: also change this section
!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:CONSTANT ===========




! PART1 $EEM24_AdvCtrl_MECH_RTU: insert EMS objects in the end of the model (line 10771-11877 of advn)





! PART2 EEM18_AdvCtrl_MECH_DCV
! part 1: line 10616 - 10927 of advn inserted to the end of the model (not existing in the baseline)





!- PART2: EEM37_GridDR_LTG_Clean: insert schedule line 10856-10884 to the end
    






! ONLY KEEP one DR_EVENT schedule

Output:Variable,
    DR_Event,                !- Key Value
    Schedule Value,          !- Variable Name
    Timestep,                !- Reporting Frequency
    ALWAYS-ON;               !- Schedule Name

