
OS:Version,
  {a6e3ade0-847b-4bbd-b2c2-ce3c0fb689dc}, !- Handle
  1.5.0;                                  !- Version Identifier

OS:Schedule:Ruleset,
  {9b5e502f-5616-4b86-b5cf-c83c485466fd}, !- Handle
  Always_On,                              !- Name
  {d1b01562-add7-4b74-8b3a-1a336e386f45}, !- Schedule Type Limits Name
  {ee694ae5-1cec-4d96-bd4e-1cc9efa97f24}, !- Default Day Schedule Name
  {7b38ab40-a39a-49bb-a2b9-238a6b0956e7}, !- Summer Design Day Schedule Name
  {fd70c759-aa63-465f-848c-4067bf44e9bf}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ee694ae5-1cec-4d96-bd4e-1cc9efa97f24}, !- Handle
  Always_On_Default,                      !- Name
  {d1b01562-add7-4b74-8b3a-1a336e386f45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fd70c759-aa63-465f-848c-4067bf44e9bf}, !- Handle
  Always_On_Winter_Design_Day,            !- Name
  {d1b01562-add7-4b74-8b3a-1a336e386f45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7b38ab40-a39a-49bb-a2b9-238a6b0956e7}, !- Handle
  Always_On_Summer_Design_Day,            !- Name
  {d1b01562-add7-4b74-8b3a-1a336e386f45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Construction,
  {e5c57d1c-fea6-4bb7-8067-98663cf60b62}, !- Handle
  INT-FLOOR-TOPSIDE,                      !- Name
  ,                                       !- Surface Rendering Name
  {d1a36087-c5c9-4fab-ad70-b3f07cb72a58}, !- Layer 1
  {11fe8c30-bc62-4e11-bac7-5e8e8fed57af}, !- Layer 2
  {42955776-d5b7-4ecc-8fcf-75532cf0ed6a}; !- Layer 3

OS:Material,
  {d1a36087-c5c9-4fab-ad70-b3f07cb72a58}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1600,                                 !- Conductivity {W/m-K}
  784.9000,                               !- Density {kg/m3}
  830.0000,                               !- Specific Heat {J/kg-K}
  0.9000,                                 !- Thermal Absorptance
  0.9200,                                 !- Solar Absorptance
  0.9200;                                 !- Visible Absorptance

OS:Material,
  {11fe8c30-bc62-4e11-bac7-5e8e8fed57af}, !- Handle
  4IN CONCRETE HW,                        !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.3110,                                 !- Conductivity {W/m-K}
  2240.0000,                              !- Density {kg/m3}
  836.8000,                               !- Specific Heat {J/kg-K}
  0.9000,                                 !- Thermal Absorptance
  0.7000,                                 !- Solar Absorptance
  0.7000;                                 !- Visible Absorptance

OS:Material:NoMass,
  {42955776-d5b7-4ecc-8fcf-75532cf0ed6a}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.2165,                                 !- Thermal Resistance {m2-K/W}
  0.9000,                                 !- Thermal Absorptance
  0.7000,                                 !- Solar Absorptance
  0.8000;                                 !- Visible Absorptance

OS:StandardsInformation:Construction,
  {d50750e3-cc35-438f-b554-ee5ade764873}, !- Handle
  {e5c57d1c-fea6-4bb7-8067-98663cf60b62}, ! Construction Name
  ,                                       ! Intended Surface Type
  Mass,                                   ! Construction Type
  0,                                      ! Perturbable Layer
  Insulation,                             ! Perturbable Layer Type
  ;                                       ! Other Perturbable Layer Type

OS:Construction,
  {00fef969-9f09-4dbf-b10c-0b37074ae695}, !- Handle
  INT-FLOOR-UNDERSIDE,                    !- Name
  ,                                       !- Surface Rendering Name
  {42955776-d5b7-4ecc-8fcf-75532cf0ed6a}, !- Layer 1
  {11fe8c30-bc62-4e11-bac7-5e8e8fed57af}, !- Layer 2
  {d1a36087-c5c9-4fab-ad70-b3f07cb72a58}; !- Layer 3

OS:StandardsInformation:Construction,
  {07139683-ba8f-499d-ada3-481a0c736d60}, !- Handle
  {00fef969-9f09-4dbf-b10c-0b37074ae695}, ! Construction Name
  ,                                       ! Intended Surface Type
  Mass,                                   ! Construction Type
  1,                                      ! Perturbable Layer
  Insulation,                             ! Perturbable Layer Type
  ;                                       ! Other Perturbable Layer Type

OS:Construction,
  {fbc24294-765a-45b4-8cf0-c401f6b1a3bf}, !- Handle
  Standard_Int-Wall,                      !- Name
  ,                                       !- Surface Rendering Name
  {d1a36087-c5c9-4fab-ad70-b3f07cb72a58}, !- Layer 1
  {d1a36087-c5c9-4fab-ad70-b3f07cb72a58}; !- Layer 2

OS:StandardsInformation:Construction,
  {b97e41fb-e7c0-45db-b1e4-58463c309e2e}, !- Handle
  {fbc24294-765a-45b4-8cf0-c401f6b1a3bf}, ! Construction Name
  ,                                       ! Intended Surface Type
  Mass,                                   ! Construction Type
  0,                                      ! Perturbable Layer
  Insulation,                             ! Perturbable Layer Type
  ;                                       ! Other Perturbable Layer Type

OS:DefaultSurfaceConstructions,
  {0173bf6a-2e24-4358-9bdb-a25bc8260928}, !- Handle
  Default Surface Constructions 1,        !- Name
  {e5c57d1c-fea6-4bb7-8067-98663cf60b62}, !- Floor Construction Name
  {fbc24294-765a-45b4-8cf0-c401f6b1a3bf}, !- Wall Construction Name
  {00fef969-9f09-4dbf-b10c-0b37074ae695}; !- Roof Ceiling Construction Name

OS:DefaultConstructionSet,
  {d1ab5dc5-328b-494c-a273-26671d82eb8f}, !- Handle
  Default Construction Set 1,             !- Name
  ,                                       !- Default Exterior Surface Constructions Name
  {0173bf6a-2e24-4358-9bdb-a25bc8260928}, !- Default Interior Surface Constructions Name
  ,                                       !- Default Ground Contact Surface Constructions Name
  ,                                       !- Default Exterior SubSurface Constructions Name
  ,                                       !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:Building,
  {890719c3-30d8-4552-a553-a99f5176bc37}, !- Handle
  Toplighting Test Case 2,                !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {d1ab5dc5-328b-494c-a273-26671d82eb8f}, !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:Schedule:Ruleset,
  {3ad96096-a627-4650-bfc0-2da5c82e11a8}, !- Handle
  PNNL_Asset_Rating_Retail_Hvac_Schedule, !- Name
  {d1b01562-add7-4b74-8b3a-1a336e386f45}, !- Schedule Type Limits Name
  {569a5166-99b0-4d0f-9fc4-0b2a5bb6b627}, !- Default Day Schedule Name
  {a72b8710-1956-4088-b591-213e7827ff52}, !- Summer Design Day Schedule Name
  {4086c034-d751-4f99-8ee9-3d1c168831b7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {569a5166-99b0-4d0f-9fc4-0b2a5bb6b627}, !- Handle
  PNNL_Asset_Rating_Retail_Hvac_Schedule_Week_Day, !- Name
  {d1b01562-add7-4b74-8b3a-1a336e386f45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {a72b8710-1956-4088-b591-213e7827ff52}, !- Handle
  PNNL_Asset_Rating_Retail_Hvac_Schedule_Summer_Design_Day, !- Name
  {d1b01562-add7-4b74-8b3a-1a336e386f45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {4086c034-d751-4f99-8ee9-3d1c168831b7}, !- Handle
  PNNL_Asset_Rating_Retail_Hvac_Schedule_Winter_Design_Day, !- Name
  {d1b01562-add7-4b74-8b3a-1a336e386f45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {272cc9af-1b12-401d-8aee-46693a35da0e}, !- Handle
  PNNL_Asset_Rating_Retail_Hvac_Schedule_Sunday_Rule, !- Name
  {3ad96096-a627-4650-bfc0-2da5c82e11a8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c31fc2d8-dc56-4b6c-8705-a4b67724faaa}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {c31fc2d8-dc56-4b6c-8705-a4b67724faaa}, !- Handle
  PNNL_Asset_Rating_Retail_Hvac_Schedule_Sunday, !- Name
  {d1b01562-add7-4b74-8b3a-1a336e386f45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {b64c2534-f29a-4293-a08d-6ab81794db60}, !- Handle
  PNNL_Asset_Rating_Retail_Hvac_Schedule_Saturday_Rule, !- Name
  {3ad96096-a627-4650-bfc0-2da5c82e11a8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {819bc1f8-dbd6-4c26-af12-320df257e194}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {819bc1f8-dbd6-4c26-af12-320df257e194}, !- Handle
  PNNL_Asset_Rating_Retail_Hvac_Schedule_Saturday, !- Name
  {d1b01562-add7-4b74-8b3a-1a336e386f45}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

! Exterior Walls: taken from DOE New Small Office Ref Bldg
OS:Construction,
  {8772d37a-1cfa-4816-9e21-0b26e648b379}, !- Handle
  Masonry_Wall,                           !- Name
  ,                                       !- Surface Rendering Name
  {ceedeba2-8a0b-4093-b0e7-3062c7f63378}, !- Layer 1
  {bec9a963-e771-4eeb-8332-10e2ded94a72}, !- Layer 2
  {e56f167a-9c0f-4a0f-8cdb-142cc59e43b1}, !- Layer 3
  {d1a36087-c5c9-4fab-ad70-b3f07cb72a58}; !- Layer 4

OS:Material,
  {ceedeba2-8a0b-4093-b0e7-3062c7f63378}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.6918,                                 !- Conductivity {W/m-K}
  1858.0000,                              !- Density {kg/m3}
  837.0000,                               !- Specific Heat {J/kg-K}
  0.9000,                                 !- Thermal Absorptance
  0.9200,                                 !- Solar Absorptance
  0.9200;                                 !- Visible Absorptance

OS:Material,
  {bec9a963-e771-4eeb-8332-10e2ded94a72}, !- Handle
  8IN CONCRETE HW,                        !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.3110,                                 !- Conductivity {W/m-K}
  2240.0000,                              !- Density {kg/m3}
  836.8000,                               !- Specific Heat {J/kg-K}
  0.9000,                                 !- Thermal Absorptance
  0.7000,                                 !- Solar Absorptance
  0.7000;                                 !- Visible Absorptance

OS:Material,
  {e56f167a-9c0f-4a0f-8cdb-142cc59e43b1}, !- Handle
  Masonry Wall Insulation,                !- Name
  MediumRough,                            !- Roughness
  0.0568815377024948,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265.0000,                               !- Density {kg/m3}
  836.8000,                               !- Specific Heat {J/kg-K}
  0.9000,                                 !- Thermal Absorptance
  0.7000,                                 !- Solar Absorptance
  0.7000;                                 !- Visible Absorptance

OS:StandardsInformation:Construction,
  {0823b0b7-4d48-4b0c-8c95-554c3ed19e13}, !- Handle
  {8772d37a-1cfa-4816-9e21-0b26e648b379}, ! Construction Name
  ,                                       ! Intended Surface Type
  Mass,                                   ! Construction Type
  2,                                      ! Perturbable Layer
  Insulation,                             ! Perturbable Layer Type
  ;                                       ! Other Perturbable Layer Type

! Roof
OS:Construction,
  {a0e33f83-228b-4394-996d-2a75f8f48be3}, !- Handle
  IEAD_Metal_Deck,                        !- Name
  ,                                       !- Surface Rendering Name
  {0b5c381d-f8c4-43e6-8cef-b6122673bef3}, !- Layer 1
  {32de8b23-38b7-401d-b3f1-9b5eea350dc6}, !- Layer 2
  {41b0f237-fb78-4bca-b90f-6bb94fad86d3}; !- Layer 3

OS:Material,
  {0b5c381d-f8c4-43e6-8cef-b6122673bef3}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.1600,                                 !- Conductivity {W/m-K}
  1121.2900,                              !- Density {kg/m3}
  1460.0000,                              !- Specific Heat {J/kg-K}
  0.9000,                                 !- Thermal Absorptance
  0.7000,                                 !- Solar Absorptance
  0.7000;                                 !- Visible Absorptance

OS:Material,
  {32de8b23-38b7-401d-b3f1-9b5eea350dc6}, !- Handle
  IEAD Roof Insulation,                   !- Name
  MediumRough,                            !- Roughness
  0.134063585218356,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265.0000,                               !- Density {kg/m3}
  836.8000,                               !- Specific Heat {J/kg-K}
  0.9000,                                 !- Thermal Absorptance
  0.7000,                                 !- Solar Absorptance
  0.7000;                                 !- Visible Absorptance

OS:Material,
  {41b0f237-fb78-4bca-b90f-6bb94fad86d3}, !- Handle
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.0060,                                !- Conductivity {W/m-K}
  7680.0000,                              !- Density {kg/m3}
  418.4000,                               !- Specific Heat {J/kg-K}
  0.9000,                                 !- Thermal Absorptance
  0.7000,                                 !- Solar Absorptance
  0.3000;                                 !- Visible Absorptance

OS:StandardsInformation:Construction,
  {de3e9b28-6296-467f-8856-3d51802ffb21}, !- Handle
  {a0e33f83-228b-4394-996d-2a75f8f48be3}, ! Construction Name
  ,                                       ! Intended Surface Type
  IEAD,                                   ! Construction Type
  1,                                      ! Perturbable Layer
  Insulation,                             ! Perturbable Layer Type
  ;                                       ! Other Perturbable Layer Type

OS:Construction,
  {274a0882-9eb9-45e8-ad9c-710bc4ddc586}, !- Handle
  Insul_slab,                             !- Name
  ,                                       !- Surface Rendering Name
  {8e95ec58-f97d-4107-88b8-9614964e3c48}, !- Layer 1
  {ed46ad95-85f5-4abf-ac0d-c2ddc1b3c11f}; !- Layer 2

OS:Material,
  {8e95ec58-f97d-4107-88b8-9614964e3c48}, !- Handle
  Floor Insulation,                       !- Name
  MediumRough,                            !- Roughness
  0.0795,                                 !- Thickness {m}
  0.0450,                                 !- Conductivity {W/m-K}
  265.0000,                               !- Density {kg/m3}
  836.8000,                               !- Specific Heat {J/kg-K}
  0.9000,                                 !- Thermal Absorptance
  0.7000,                                 !- Solar Absorptance
  0.7000;                                 !- Visible Absorptance

OS:Material,
  {ed46ad95-85f5-4abf-ac0d-c2ddc1b3c11f}, !- Handle
  MAT-CC05 8 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.3110,                                 !- Conductivity {W/m-K}
  2240.0000,                              !- Density {kg/m3}
  836.8000,                               !- Specific Heat {J/kg-K}
  0.9000,                                 !- Thermal Absorptance
  0.7000,                                 !- Solar Absorptance
  0.7000;                                 !- Visible Absorptance

OS:StandardsInformation:Construction,
  {40bf1010-786b-4a56-80a9-fef7cba46acc}, !- Handle
  {274a0882-9eb9-45e8-ad9c-710bc4ddc586}, ! Construction Name
  ,                                       ! Intended Surface Type
  Exterior Floor:Slab,                    ! Construction Type
  0,                                      ! Perturbable Layer
  Insulation,                             ! Perturbable Layer Type
  ;                                       ! Other Perturbable Layer Type

OS:WindowMaterial:SimpleGlazingSystem,
  {48cbd24d-8f84-4b8e-a9fc-454d52b71e0d}, !- Handle
  Glazing Layer,                          !- Name
  3.2366098693859,                        !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.7;                                    !- Visible Transmittance

OS:Construction,
  {83bb07ce-dfb9-4b0f-85cd-e530d73f5a57}, !- Handle
  fenestration_3.2366098693858985_0.39_0.7, !- Name
  ,                                       !- Surface Rendering Name
  {48cbd24d-8f84-4b8e-a9fc-454d52b71e0d}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {45e77e09-b5e4-4fd1-b4a0-0dd281bdb8b9}, !- Handle
  Skylight - Glazing Layer,               !- Name
  6.24608943538034,                       !- U-Factor {W/m2-K}
  0.769999980926514,                      !- Solar Heat Gain Coefficient
  0.699999988079071;                      !- Visible Transmittance

OS:Construction,
  {b913fee3-2d4f-4b74-82bb-b48e6d2d5925}, !- Handle
  skylight_6.24608943538034_0.7699999809265137_0.699999988079071, !- Name
  ,                                       !- Surface Rendering Name
  {45e77e09-b5e4-4fd1-b4a0-0dd281bdb8b9}; !- Layer 1

OS:PlantLoop,
  {7a067382-771c-487d-95e4-d3701ac2da16}, !- Handle
  SWPlant water_heaters-1197,             !- Name
  ,                                       !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Scheme Name
  {c34cef2a-bb0d-45ae-b2f5-08a9db364a8d}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {8017de7b-4294-4d0d-bd93-ee6eed524f3a}, !- Plant Side Inlet Node Name
  {d1c6848c-f894-400a-b385-83a2ba3b2fd8}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {a3f164de-f7c5-4f26-958e-13b3fb0c2e4a}, !- Demand Side Inlet Node Name
  {1bb6a82e-268d-449f-8c53-b6e1f246fced}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  ,                                       !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {cc21b3e7-a8ba-4e74-8f66-7d09af3087c5}, !- Handle
  {7a067382-771c-487d-95e4-d3701ac2da16}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5;                                      !- Loop Design Temperature Difference {deltaC}

OS:Node,
  {cda9e027-c8c8-4814-9df3-f595675b6031}, !- Handle
  Node 1,                                 !- Name
  {8017de7b-4294-4d0d-bd93-ee6eed524f3a}, !- Inlet Port
  {c1e72e04-3ceb-454c-8abe-8a36023a4901}; !- Outlet Port

OS:Node,
  {c34cef2a-bb0d-45ae-b2f5-08a9db364a8d}, !- Handle
  Node 2,                                 !- Name
  {a35c5991-4b59-4fb6-b408-81c13918cd36}, !- Inlet Port
  {d1c6848c-f894-400a-b385-83a2ba3b2fd8}; !- Outlet Port

OS:Node,
  {638ea55a-c831-4ab7-bf02-4a63ac6656b0}, !- Handle
  Node 3,                                 !- Name
  {75d2a25d-8a07-4fe4-b812-7ea5aa4227bb}, !- Inlet Port
  {e3f3b532-2ff4-43cf-a8e0-0e9b253c3af8}; !- Outlet Port

OS:Connector:Mixer,
  {2399f024-49b7-4211-929c-c31b90821ec6}, !- Handle
  Connector Mixer 1,                      !- Name
  {a35c5991-4b59-4fb6-b408-81c13918cd36}, !- Outlet Branch Name
  {4da2b074-003d-463c-8f37-39c8dbfc4ccc}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {ff0d1dc3-22fe-4ea0-90c2-45e580d375d8}, !- Handle
  Connector Splitter 1,                   !- Name
  {03aadad6-34ee-4608-bc71-efca10e0e66b}, !- Inlet Branch Name
  {75d2a25d-8a07-4fe4-b812-7ea5aa4227bb}; !- Outlet Branch Name 1

OS:Connection,
  {8017de7b-4294-4d0d-bd93-ee6eed524f3a}, !- Handle
  {0d9b2ab9-2762-4f6b-956c-d35fff301b36}, !- Name
  {7a067382-771c-487d-95e4-d3701ac2da16}, !- Source Object
  11,                                     !- Outlet Port
  {cda9e027-c8c8-4814-9df3-f595675b6031}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75d2a25d-8a07-4fe4-b812-7ea5aa4227bb}, !- Handle
  {d5cccdda-03fa-4d8e-a917-072f79471e58}, !- Name
  {ff0d1dc3-22fe-4ea0-90c2-45e580d375d8}, !- Source Object
  3,                                      !- Outlet Port
  {638ea55a-c831-4ab7-bf02-4a63ac6656b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a35c5991-4b59-4fb6-b408-81c13918cd36}, !- Handle
  {da0eac58-8b5a-4249-b5cc-6fc99e13124e}, !- Name
  {2399f024-49b7-4211-929c-c31b90821ec6}, !- Source Object
  2,                                      !- Outlet Port
  {c34cef2a-bb0d-45ae-b2f5-08a9db364a8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1c6848c-f894-400a-b385-83a2ba3b2fd8}, !- Handle
  {e6e0ff24-51d7-4b48-8a76-d0ddaaee9432}, !- Name
  {c34cef2a-bb0d-45ae-b2f5-08a9db364a8d}, !- Source Object
  3,                                      !- Outlet Port
  {7a067382-771c-487d-95e4-d3701ac2da16}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {88327039-1fc6-44bf-911c-713d1a653ecc}, !- Handle
  Node 4,                                 !- Name
  {a3f164de-f7c5-4f26-958e-13b3fb0c2e4a}, !- Inlet Port
  {69228f38-75f5-4c5d-a03e-68eb4821246a}; !- Outlet Port

OS:Node,
  {7bfa1bcb-33a7-496e-969c-8d46952b0e14}, !- Handle
  Node 5,                                 !- Name
  {41e644e9-e17e-44cb-8f36-9eeda4567e65}, !- Inlet Port
  {1bb6a82e-268d-449f-8c53-b6e1f246fced}; !- Outlet Port

OS:Node,
  {c56feb21-6d24-4756-94a0-5b4cd3ccb132}, !- Handle
  Node 6,                                 !- Name
  {e4038fa4-99dd-44a1-8e8e-235389b24f6f}, !- Inlet Port
  {eb46673c-e73d-4fe2-9579-89e48f9dbf93}; !- Outlet Port

OS:Connector:Mixer,
  {2d5ef26c-b2b1-47d9-b748-ce88bdbb6f96}, !- Handle
  Connector Mixer 2,                      !- Name
  {41e644e9-e17e-44cb-8f36-9eeda4567e65}, !- Outlet Branch Name
  {e6b82273-e3cf-4712-a584-253812f09291}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {16e3ac8a-7417-4031-9f9f-5fb1f5d4f309}, !- Handle
  Connector Splitter 2,                   !- Name
  {69228f38-75f5-4c5d-a03e-68eb4821246a}, !- Inlet Branch Name
  {e4038fa4-99dd-44a1-8e8e-235389b24f6f}; !- Outlet Branch Name 1

OS:Connection,
  {a3f164de-f7c5-4f26-958e-13b3fb0c2e4a}, !- Handle
  {66ab2d5f-595d-4af1-b711-202b458a48ad}, !- Name
  {7a067382-771c-487d-95e4-d3701ac2da16}, !- Source Object
  14,                                     !- Outlet Port
  {88327039-1fc6-44bf-911c-713d1a653ecc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69228f38-75f5-4c5d-a03e-68eb4821246a}, !- Handle
  {54445cee-6ad1-4ac8-a0ef-d30ff91f449e}, !- Name
  {88327039-1fc6-44bf-911c-713d1a653ecc}, !- Source Object
  3,                                      !- Outlet Port
  {16e3ac8a-7417-4031-9f9f-5fb1f5d4f309}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4038fa4-99dd-44a1-8e8e-235389b24f6f}, !- Handle
  {8bf3fb01-a586-4bbf-aafc-844d329c8d54}, !- Name
  {16e3ac8a-7417-4031-9f9f-5fb1f5d4f309}, !- Source Object
  3,                                      !- Outlet Port
  {c56feb21-6d24-4756-94a0-5b4cd3ccb132}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41e644e9-e17e-44cb-8f36-9eeda4567e65}, !- Handle
  {36d0250f-7c5b-4919-b6a1-ffe9e586baf2}, !- Name
  {2d5ef26c-b2b1-47d9-b748-ce88bdbb6f96}, !- Source Object
  2,                                      !- Outlet Port
  {7bfa1bcb-33a7-496e-969c-8d46952b0e14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bb6a82e-268d-449f-8c53-b6e1f246fced}, !- Handle
  {9990cc67-5a92-4247-aec1-cdd405d476eb}, !- Name
  {7bfa1bcb-33a7-496e-969c-8d46952b0e14}, !- Source Object
  3,                                      !- Outlet Port
  {7a067382-771c-487d-95e4-d3701ac2da16}, !- Target Object
  15;                                     !- Inlet Port

OS:Pump:VariableSpeed,
  {961f061c-a754-410d-bec4-bd8ee203c808}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {c1e72e04-3ceb-454c-8abe-8a36023a4901}, !- Inlet Node Name
  {e31a1248-6705-4d96-b041-b33db1e5dacb}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  ,                                       !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent;                           !- Pump Control Type

OS:Node,
  {db4a439c-74f9-4b39-b8a8-12c1099fcd51}, !- Handle
  Node 7,                                 !- Name
  {e31a1248-6705-4d96-b041-b33db1e5dacb}, !- Inlet Port
  {03aadad6-34ee-4608-bc71-efca10e0e66b}; !- Outlet Port

OS:Connection,
  {c1e72e04-3ceb-454c-8abe-8a36023a4901}, !- Handle
  {4c00bb35-f5df-4093-a060-60de9f83d3c7}, !- Name
  {cda9e027-c8c8-4814-9df3-f595675b6031}, !- Source Object
  3,                                      !- Outlet Port
  {961f061c-a754-410d-bec4-bd8ee203c808}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e31a1248-6705-4d96-b041-b33db1e5dacb}, !- Handle
  {8da162f3-c16e-4680-a7da-0933b651210d}, !- Name
  {961f061c-a754-410d-bec4-bd8ee203c808}, !- Source Object
  3,                                      !- Outlet Port
  {db4a439c-74f9-4b39-b8a8-12c1099fcd51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03aadad6-34ee-4608-bc71-efca10e0e66b}, !- Handle
  {5280b169-999f-4f60-ba7e-9ddf2551d794}, !- Name
  {db4a439c-74f9-4b39-b8a8-12c1099fcd51}, !- Source Object
  3,                                      !- Outlet Port
  {ff0d1dc3-22fe-4ea0-90c2-45e580d375d8}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {d75cb5ef-c8e7-47a4-b458-a34f384ee926}, !- Handle
  Water Heater Mixed 1,                   !- Name
  0.151417647726843,                      !- Tank Volume {m3}
  {03e15c65-7c99-4f26-ba8a-bfb4173437cb}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.22,                                  !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  845000,                                 !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.8,                                    !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  20,                                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  ,                                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {679b3007-b3f2-4308-8961-ff24edc84d4b}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  6,                                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  6,                                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {e3f3b532-2ff4-43cf-a8e0-0e9b253c3af8}, !- Use Side Inlet Node Name
  {225edca0-64e2-41ff-98e6-00be1b0b9547}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5;                                    !- Indirect Water Heating Recovery Time {hr}

OS:Node,
  {7f4fe2cb-d8bd-4fab-bc57-dccd8005e22c}, !- Handle
  Node 8,                                 !- Name
  {225edca0-64e2-41ff-98e6-00be1b0b9547}, !- Inlet Port
  {4da2b074-003d-463c-8f37-39c8dbfc4ccc}; !- Outlet Port

OS:Connection,
  {e3f3b532-2ff4-43cf-a8e0-0e9b253c3af8}, !- Handle
  {50f5c0be-9b5b-4e1a-820a-7497142ed735}, !- Name
  {638ea55a-c831-4ab7-bf02-4a63ac6656b0}, !- Source Object
  3,                                      !- Outlet Port
  {d75cb5ef-c8e7-47a4-b458-a34f384ee926}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {225edca0-64e2-41ff-98e6-00be1b0b9547}, !- Handle
  {fa9083c3-3ce9-445c-9ac2-010ccde40e04}, !- Name
  {d75cb5ef-c8e7-47a4-b458-a34f384ee926}, !- Source Object
  32,                                     !- Outlet Port
  {7f4fe2cb-d8bd-4fab-bc57-dccd8005e22c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4da2b074-003d-463c-8f37-39c8dbfc4ccc}, !- Handle
  {71bcb34c-35ad-4106-bdc0-d31b51f5ac6b}, !- Name
  {7f4fe2cb-d8bd-4fab-bc57-dccd8005e22c}, !- Source Object
  3,                                      !- Outlet Port
  {2399f024-49b7-4211-929c-c31b90821ec6}, !- Target Object
  3;                                      !- Inlet Port

OS:Schedule:Compact,
  {03e15c65-7c99-4f26-ba8a-bfb4173437cb}, !- Handle
  Water Heater Setpoint Temperature Schedule, !- Name
  {2dad47d4-e8b0-4f37-aa50-04ddb8d2af75}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60;                                     !- Field 4

OS:ScheduleTypeLimits,
  {2dad47d4-e8b0-4f37-aa50-04ddb8d2af75}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:SetpointManager:Scheduled,
  {fdc721c3-8c50-4d76-b072-4f693c21cad5}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {03e15c65-7c99-4f26-ba8a-bfb4173437cb}, !- Schedule Name
  {c34cef2a-bb0d-45ae-b2f5-08a9db364a8d}; !- Setpoint Node or NodeList Name

OS:WaterUse:Connections,
  {31d01f33-7267-455a-bb17-60d3d95be163}, !- Handle
  Water Use Connections 1,                !- Name
  {eb46673c-e73d-4fe2-9579-89e48f9dbf93}, !- Inlet Node Name
  {09f9edf7-b121-461e-862b-8736bc252183}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d8a71ad2-88bb-495f-98b7-aa792fa924fa}, !- Water Use Equipment Name 1
  {5d162bc7-552f-45c9-a0de-1de5268ff53f}, !- Water Use Equipment Name 2
  {6fd988fe-4d29-4190-a9e2-a17057eb3c0d}, !- Water Use Equipment Name 3
  {cac0402f-5095-4c84-a1a4-fa361fcd46ac}, !- Water Use Equipment Name 4
  {b559d35d-ec01-464f-8540-f484129ecb43}, !- Water Use Equipment Name 5
  {ec0d0889-f9f9-42c4-874c-298fd4e2f13e}, !- Water Use Equipment Name 6
  {ac014c4f-6e74-4b54-9dfe-b32ddbc02bd6}, !- Water Use Equipment Name 7
  {f1c49b97-645f-4a98-81f1-ee5528d56072}, !- Water Use Equipment Name 8
  {984869b5-208e-4574-a914-f7ac0006028b}, !- Water Use Equipment Name 9
  {ef7e1cf6-0a44-4c16-b20d-cc8b13cba061}; !- Water Use Equipment Name 10

OS:Node,
  {3c61e09d-2d8a-43b0-98ce-70b0f8c7f670}, !- Handle
  Node 9,                                 !- Name
  {09f9edf7-b121-461e-862b-8736bc252183}, !- Inlet Port
  {e6b82273-e3cf-4712-a584-253812f09291}; !- Outlet Port

OS:Connection,
  {eb46673c-e73d-4fe2-9579-89e48f9dbf93}, !- Handle
  {1c85df6b-83e8-475c-bcb9-59f29eb1bbe1}, !- Name
  {c56feb21-6d24-4756-94a0-5b4cd3ccb132}, !- Source Object
  3,                                      !- Outlet Port
  {31d01f33-7267-455a-bb17-60d3d95be163}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09f9edf7-b121-461e-862b-8736bc252183}, !- Handle
  {5d88f921-a536-4f78-ac92-3291485e4195}, !- Name
  {31d01f33-7267-455a-bb17-60d3d95be163}, !- Source Object
  3,                                      !- Outlet Port
  {3c61e09d-2d8a-43b0-98ce-70b0f8c7f670}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6b82273-e3cf-4712-a584-253812f09291}, !- Handle
  {07bd10a8-5620-4f8c-a9d5-1590d1e05b8e}, !- Name
  {3c61e09d-2d8a-43b0-98ce-70b0f8c7f670}, !- Source Object
  3,                                      !- Outlet Port
  {2d5ef26c-b2b1-47d9-b748-ce88bdbb6f96}, !- Target Object
  3;                                      !- Inlet Port

OS:BuildingStory,
  {4b69fcab-cd1c-4193-9d04-c38558199361}, !- Handle
  Story 1,                                !- Name
  0,                                      !- Nominal Z Coordinate {m}
  6.096,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {a223061f-b3ba-4506-9d60-0892983110ed}, !- Handle
  blocks-2146_retail_1_Core Space,        !- Name
  {6bbc4e65-d758-44ed-88ab-defb92e04975}, !- Space Type Name
  {edf3a80e-03da-4f5e-adb6-d957a1b2b16e}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {4b69fcab-cd1c-4193-9d04-c38558199361}, !- Building Story Name
  {226523b6-78de-4c7e-afc9-705bf2f56d4d}; !- Thermal Zone Name

OS:Surface,
  {d7d68195-0508-4b3d-8ff5-943b6d044c2e}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a223061f-b3ba-4506-9d60-0892983110ed}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.1424409144, -13.716, 0,             !- X,Y,Z Vertex 1 {m}
  -27.1424409144, -7.62, 0,               !- X,Y,Z Vertex 2 {m}
  -1.9964409144, -7.62, 0,                !- X,Y,Z Vertex 3 {m}
  -1.9964409144, -13.716, 0;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {117c8228-d79f-40bd-a48d-2e9116f674f2}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  {8772d37a-1cfa-4816-9e21-0b26e648b379}, !- Construction Name
  {a223061f-b3ba-4506-9d60-0892983110ed}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.1424409144, -7.62, 6.096,           !- X,Y,Z Vertex 1 {m}
  -27.1424409144, -7.62, 0,               !- X,Y,Z Vertex 2 {m}
  -27.1424409144, -13.716, 0,             !- X,Y,Z Vertex 3 {m}
  -27.1424409144, -13.716, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23bfdbd1-cc44-42bd-ba75-75fe61039a87}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a223061f-b3ba-4506-9d60-0892983110ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5aa281bf-8447-4e80-a771-eb8fb9764f7d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.9964409144, -7.62, 6.096,            !- X,Y,Z Vertex 1 {m}
  -1.9964409144, -7.62, 0,                !- X,Y,Z Vertex 2 {m}
  -27.111961524, -7.62, 0,                !- X,Y,Z Vertex 3 {m}
  -27.111961524, -7.62, 6.096;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {184f5445-e81a-45e9-b11f-92a4dbf0e966}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a223061f-b3ba-4506-9d60-0892983110ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b4c06a7-7a26-48fa-9693-c2ab6a7c8397}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.9964409144, -13.716, 6.096,          !- X,Y,Z Vertex 1 {m}
  -1.9964409144, -13.716, 0,              !- X,Y,Z Vertex 2 {m}
  -1.9964409144, -7.62, 0,                !- X,Y,Z Vertex 3 {m}
  -1.9964409144, -7.62, 6.096;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f459663a-3d64-4214-9daf-a55a59c2f5bc}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  {8772d37a-1cfa-4816-9e21-0b26e648b379}, !- Construction Name
  {a223061f-b3ba-4506-9d60-0892983110ed}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.1424409144, -13.716, 6.096,         !- X,Y,Z Vertex 1 {m}
  -27.1424409144, -13.716, 0,             !- X,Y,Z Vertex 2 {m}
  -1.9964409144, -13.716, 0,              !- X,Y,Z Vertex 3 {m}
  -1.9964409144, -13.716, 6.096;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d4e639a-e1a1-4577-8d48-a6351f7c1fa7}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a223061f-b3ba-4506-9d60-0892983110ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a481dcf-c2d5-4f93-aebc-ef0472771469}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.9964409144, -13.716, 6.096,          !- X,Y,Z Vertex 1 {m}
  -1.9964409144, -7.62, 6.096,            !- X,Y,Z Vertex 2 {m}
  -27.1424409144, -7.62, 6.096,           !- X,Y,Z Vertex 3 {m}
  -27.1424409144, -13.716, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {226523b6-78de-4c7e-afc9-705bf2f56d4d}, !- Handle
  blocks-2146_retail_1_Core,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {96d5e20b-aab7-4730-8678-272f06c385ed}, !- Zone Air Inlet Port List
  {87346718-744c-4845-8df2-25b32f66d54f}, !- Zone Air Exhaust Port List
  {70f353f4-b3b9-4694-99d4-3c574d6398d6}, !- Zone Air Node Name
  {0c22aa58-4cc4-4736-9bef-d7be9120a1f0}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {040a29ca-5df4-4708-be25-2087e9ad553c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a9bdaf16-bc03-4085-9775-f9b006c77132}, !- Handle
  Node 10,                                !- Name
  {70f353f4-b3b9-4694-99d4-3c574d6398d6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {70f353f4-b3b9-4694-99d4-3c574d6398d6}, !- Handle
  {60f265ac-203b-4ea3-8096-650c5b5ecf6b}, !- Name
  {226523b6-78de-4c7e-afc9-705bf2f56d4d}, !- Source Object
  11,                                     !- Outlet Port
  {a9bdaf16-bc03-4085-9775-f9b006c77132}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {96d5e20b-aab7-4730-8678-272f06c385ed}, !- Handle
  Port List 1,                            !- Name
  {226523b6-78de-4c7e-afc9-705bf2f56d4d}, !- HVAC Component
  {91a6248b-19d3-4574-b5f0-4726e44a64b9}; !- Port 1

OS:PortList,
  {87346718-744c-4845-8df2-25b32f66d54f}, !- Handle
  Port List 2,                            !- Name
  {226523b6-78de-4c7e-afc9-705bf2f56d4d}; !- HVAC Component

OS:Sizing:Zone,
  {fe71c643-888f-4ce1-aedc-1f2ff95e0c77}, !- Handle
  {226523b6-78de-4c7e-afc9-705bf2f56d4d}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f26fbb5e-a514-49cd-897d-9faa2a2f848b}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {226523b6-78de-4c7e-afc9-705bf2f56d4d}, !- Thermal Zone
  {e99068e4-9673-4ed2-be54-490e65340bba}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:BuildingStory,
  {eb674053-949b-4a72-abef-c62262e18d89}, !- Handle
  Story 2,                                !- Name
  6.096,                                  !- Nominal Z Coordinate {m}
  6.096,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {19f6a0e9-f5f3-4efe-b98e-67cfaaa286dd}, !- Handle
  blocks-2146_retail_2_Core Space,        !- Name
  {6bbc4e65-d758-44ed-88ab-defb92e04975}, !- Space Type Name
  {edf3a80e-03da-4f5e-adb6-d957a1b2b16e}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {eb674053-949b-4a72-abef-c62262e18d89}, !- Building Story Name
  {10d06c92-27ce-4962-93f2-b9b5f7e7377a}; !- Thermal Zone Name

OS:Surface,
  {3a481dcf-c2d5-4f93-aebc-ef0472771469}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {19f6a0e9-f5f3-4efe-b98e-67cfaaa286dd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d4e639a-e1a1-4577-8d48-a6351f7c1fa7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.1424409144, -13.716, 6.096,         !- X,Y,Z Vertex 1 {m}
  -27.1424409144, -7.62, 6.096,           !- X,Y,Z Vertex 2 {m}
  -1.9964409144, -7.62, 6.096,            !- X,Y,Z Vertex 3 {m}
  -1.9964409144, -13.716, 6.096;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2cd2bc41-1195-49d3-be17-0bc1f8b4af8d}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  {8772d37a-1cfa-4816-9e21-0b26e648b379}, !- Construction Name
  {19f6a0e9-f5f3-4efe-b98e-67cfaaa286dd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.1424409144, -7.62, 12.192,          !- X,Y,Z Vertex 1 {m}
  -27.1424409144, -7.62, 6.096,           !- X,Y,Z Vertex 2 {m}
  -27.1424409144, -13.716, 6.096,         !- X,Y,Z Vertex 3 {m}
  -27.1424409144, -13.716, 12.192;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {892f61a9-7bf7-4108-87c6-b8f24c2c95e2}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19f6a0e9-f5f3-4efe-b98e-67cfaaa286dd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a9bdc981-a2ae-47d8-bfff-53a0b2de83ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.9964409144, -7.62, 12.192,           !- X,Y,Z Vertex 1 {m}
  -1.9964409144, -7.62, 6.096,            !- X,Y,Z Vertex 2 {m}
  -27.111961524, -7.62, 6.096,            !- X,Y,Z Vertex 3 {m}
  -27.111961524, -7.62, 12.192;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b667789-eb7c-4473-bf3b-d63e40b490d0}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19f6a0e9-f5f3-4efe-b98e-67cfaaa286dd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02148ed7-9cff-4eb7-b983-b155723f19c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.9964409144, -13.716, 12.192,         !- X,Y,Z Vertex 1 {m}
  -1.9964409144, -13.716, 6.096,          !- X,Y,Z Vertex 2 {m}
  -1.9964409144, -7.62, 6.096,            !- X,Y,Z Vertex 3 {m}
  -1.9964409144, -7.62, 12.192;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5ae003a-11bf-4526-a708-8f4e47c7725f}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  {8772d37a-1cfa-4816-9e21-0b26e648b379}, !- Construction Name
  {19f6a0e9-f5f3-4efe-b98e-67cfaaa286dd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.1424409144, -13.716, 12.192,        !- X,Y,Z Vertex 1 {m}
  -27.1424409144, -13.716, 6.096,         !- X,Y,Z Vertex 2 {m}
  -1.9964409144, -13.716, 6.096,          !- X,Y,Z Vertex 3 {m}
  -1.9964409144, -13.716, 12.192;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b256ad69-3b45-4256-96bf-5b16c6668741}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {19f6a0e9-f5f3-4efe-b98e-67cfaaa286dd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.9964409144, -13.716, 12.192,         !- X,Y,Z Vertex 1 {m}
  -1.9964409144, -7.62, 12.192,           !- X,Y,Z Vertex 2 {m}
  -27.1424409144, -7.62, 12.192,          !- X,Y,Z Vertex 3 {m}
  -27.1424409144, -13.716, 12.192;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {10d06c92-27ce-4962-93f2-b9b5f7e7377a}, !- Handle
  blocks-2146_retail_2_Core,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a8660537-f557-4ea1-a8cb-c82177972d1a}, !- Zone Air Inlet Port List
  {8768aca2-2a2e-4f91-b290-2525ca62306e}, !- Zone Air Exhaust Port List
  {dae06a72-cf37-4c88-a67d-622a9041815a}, !- Zone Air Node Name
  {b404c715-8bb0-422e-8fdc-00d78777a629}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b52e9786-0c86-466b-8b86-a14483238bd0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e064aa13-ff82-4b6c-9b07-342db1d0b1cb}, !- Handle
  Node 11,                                !- Name
  {dae06a72-cf37-4c88-a67d-622a9041815a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dae06a72-cf37-4c88-a67d-622a9041815a}, !- Handle
  {a1a49467-756d-4386-9b3d-952e40329380}, !- Name
  {10d06c92-27ce-4962-93f2-b9b5f7e7377a}, !- Source Object
  11,                                     !- Outlet Port
  {e064aa13-ff82-4b6c-9b07-342db1d0b1cb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a8660537-f557-4ea1-a8cb-c82177972d1a}, !- Handle
  Port List 3,                            !- Name
  {10d06c92-27ce-4962-93f2-b9b5f7e7377a}, !- HVAC Component
  {c7766745-f5e5-4b56-89dc-9b734aff25a0}; !- Port 1

OS:PortList,
  {8768aca2-2a2e-4f91-b290-2525ca62306e}, !- Handle
  Port List 4,                            !- Name
  {10d06c92-27ce-4962-93f2-b9b5f7e7377a}; !- HVAC Component

OS:Sizing:Zone,
  {575bab2d-019e-4e2d-9ffd-3b5685a1c4bb}, !- Handle
  {10d06c92-27ce-4962-93f2-b9b5f7e7377a}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {0545f62d-954b-419c-a9e9-b583d51792c4}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {10d06c92-27ce-4962-93f2-b9b5f7e7377a}, !- Thermal Zone
  {7128bbef-8de8-42f4-8b51-5b5122fa5a56}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:BuildingStory,
  {dc1ee917-384b-4313-ad54-e176b2130fc0}, !- Handle
  Story 3,                                !- Name
  0,                                      !- Nominal Z Coordinate {m}
  6.096,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {64e37ba9-a194-4999-9fb0-ae2e3f6e04b3}, !- Handle
  blocks-2147_retail_1_Core Space,        !- Name
  {6bbc4e65-d758-44ed-88ab-defb92e04975}, !- Space Type Name
  {ad314824-2e1f-49bb-9ad0-140908704e01}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  90,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {dc1ee917-384b-4313-ad54-e176b2130fc0}, !- Building Story Name
  {69047e97-5004-49f7-a75b-66a35b077d06}; !- Thermal Zone Name

OS:Surface,
  {97c7ad99-59e4-4b6d-97b1-ae4e4354c57f}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {64e37ba9-a194-4999-9fb0-ae2e3f6e04b3}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, -1.9964409144, 0,                 !- X,Y,Z Vertex 1 {m}
  7.62, 1.9659590856, 0,                  !- X,Y,Z Vertex 2 {m}
  13.716, 1.9659590856, 0,                !- X,Y,Z Vertex 3 {m}
  13.716, -1.9964409144, 0;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8bd1a603-71a2-4d3f-9031-1859dd60a5f6}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64e37ba9-a194-4999-9fb0-ae2e3f6e04b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0dd25079-fa64-48a7-8a60-a4bcad43b271}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, 1.965961524, 6.096,               !- X,Y,Z Vertex 1 {m}
  7.62, 1.965961524, 0,                   !- X,Y,Z Vertex 2 {m}
  7.62, -1.9964409144, 0,                 !- X,Y,Z Vertex 3 {m}
  7.62, -1.9964409144, 6.096;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98370e01-412b-4cdb-8ee6-d415c9d26ed3}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64e37ba9-a194-4999-9fb0-ae2e3f6e04b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f61fd629-3aa8-4615-912e-cb3309d72612}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.716, 1.9659590856, 6.096,            !- X,Y,Z Vertex 1 {m}
  13.716, 1.9659590856, 0,                !- X,Y,Z Vertex 2 {m}
  7.62, 1.9659590856, 0,                  !- X,Y,Z Vertex 3 {m}
  7.62, 1.9659590856, 6.096;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d4982ae-28ea-4848-9642-6d9e29424ca9}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  {8772d37a-1cfa-4816-9e21-0b26e648b379}, !- Construction Name
  {64e37ba9-a194-4999-9fb0-ae2e3f6e04b3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.716, -1.9964409144, 6.096,           !- X,Y,Z Vertex 1 {m}
  13.716, -1.9964409144, 0,               !- X,Y,Z Vertex 2 {m}
  13.716, 1.9659590856, 0,                !- X,Y,Z Vertex 3 {m}
  13.716, 1.9659590856, 6.096;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b4c06a7-7a26-48fa-9693-c2ab6a7c8397}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64e37ba9-a194-4999-9fb0-ae2e3f6e04b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {184f5445-e81a-45e9-b11f-92a4dbf0e966}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, -1.9964409144, 6.096,             !- X,Y,Z Vertex 1 {m}
  7.62, -1.9964409144, 0,                 !- X,Y,Z Vertex 2 {m}
  13.716, -1.9964409144, 0,               !- X,Y,Z Vertex 3 {m}
  13.716, -1.9964409144, 6.096;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8374774e-91f5-40e4-b8d8-7b376acea267}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {64e37ba9-a194-4999-9fb0-ae2e3f6e04b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {00da8c1e-ba7a-4bb0-b609-a5712c144873}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.716, -1.9964409144, 6.096,           !- X,Y,Z Vertex 1 {m}
  13.716, 1.9659590856, 6.096,            !- X,Y,Z Vertex 2 {m}
  7.62, 1.9659590856, 6.096,              !- X,Y,Z Vertex 3 {m}
  7.62, -1.9964409144, 6.096;             !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {69047e97-5004-49f7-a75b-66a35b077d06}, !- Handle
  blocks-2147_retail_1_Core,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {02b03203-452a-4185-b50e-67b0fcbb7a8e}, !- Zone Air Inlet Port List
  {7aab656b-0ab5-48e6-9ac0-c36b38ec8b30}, !- Zone Air Exhaust Port List
  {6076fed0-c23b-469e-b99b-7dee4d994f85}, !- Zone Air Node Name
  {d06e6fff-f5f7-4e23-974f-e32b640eff29}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f821ed92-1222-4fe9-bfbc-9d4893715e23}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e6bb90bf-84c9-4d52-8e83-672ac1956646}, !- Handle
  Node 12,                                !- Name
  {6076fed0-c23b-469e-b99b-7dee4d994f85}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6076fed0-c23b-469e-b99b-7dee4d994f85}, !- Handle
  {9d7462ee-202d-4457-95a0-65306ac56b26}, !- Name
  {69047e97-5004-49f7-a75b-66a35b077d06}, !- Source Object
  11,                                     !- Outlet Port
  {e6bb90bf-84c9-4d52-8e83-672ac1956646}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {02b03203-452a-4185-b50e-67b0fcbb7a8e}, !- Handle
  Port List 5,                            !- Name
  {69047e97-5004-49f7-a75b-66a35b077d06}, !- HVAC Component
  {19dc7713-4404-4d15-9463-f1f0922b5070}; !- Port 1

OS:PortList,
  {7aab656b-0ab5-48e6-9ac0-c36b38ec8b30}, !- Handle
  Port List 6,                            !- Name
  {69047e97-5004-49f7-a75b-66a35b077d06}; !- HVAC Component

OS:Sizing:Zone,
  {462c39dc-b2c0-46d3-acac-cd01a599d998}, !- Handle
  {69047e97-5004-49f7-a75b-66a35b077d06}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {adb2cf1b-bc93-4f71-ac11-ee147d99d62d}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {69047e97-5004-49f7-a75b-66a35b077d06}, !- Thermal Zone
  {49622851-dafd-4bc2-a1fc-c569ca03d1c5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:BuildingStory,
  {1c2f2484-fd19-4ffd-8e41-7b58a39ba08f}, !- Handle
  Story 4,                                !- Name
  6.096,                                  !- Nominal Z Coordinate {m}
  6.096,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {1eb5b9a2-1abf-4a40-a17d-64aa5e94de8d}, !- Handle
  blocks-2147_retail_2_Core Space,        !- Name
  {6bbc4e65-d758-44ed-88ab-defb92e04975}, !- Space Type Name
  {ad314824-2e1f-49bb-9ad0-140908704e01}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  90,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1c2f2484-fd19-4ffd-8e41-7b58a39ba08f}, !- Building Story Name
  {5ae38360-e602-42c5-ab36-563b9684e236}; !- Thermal Zone Name

OS:Surface,
  {00da8c1e-ba7a-4bb0-b609-a5712c144873}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1eb5b9a2-1abf-4a40-a17d-64aa5e94de8d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8374774e-91f5-40e4-b8d8-7b376acea267}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, -1.9964409144, 6.096,             !- X,Y,Z Vertex 1 {m}
  7.62, 1.9659590856, 6.096,              !- X,Y,Z Vertex 2 {m}
  13.716, 1.9659590856, 6.096,            !- X,Y,Z Vertex 3 {m}
  13.716, -1.9964409144, 6.096;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0b1ca26-1c78-4085-a186-43a95bcbc069}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1eb5b9a2-1abf-4a40-a17d-64aa5e94de8d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {62cf05da-28e5-43a2-bbf6-346186b2c53c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, 1.9659590856, 12.192,             !- X,Y,Z Vertex 1 {m}
  7.62, 1.9659590856, 6.096,              !- X,Y,Z Vertex 2 {m}
  7.62, -1.9964409144, 6.096,             !- X,Y,Z Vertex 3 {m}
  7.62, -1.9964409144, 12.192;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3dad088-a5a3-4800-8449-536b74c86b9b}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1eb5b9a2-1abf-4a40-a17d-64aa5e94de8d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {208bb3eb-8b23-4ba8-8944-0ad1e42499f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.716, 1.9659590856, 12.192,           !- X,Y,Z Vertex 1 {m}
  13.716, 1.9659590856, 6.096,            !- X,Y,Z Vertex 2 {m}
  7.62, 1.9659590856, 6.096,              !- X,Y,Z Vertex 3 {m}
  7.62, 1.9659590856, 12.192;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a7cc1ea-4451-4586-aee5-d67dd09daba2}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  {8772d37a-1cfa-4816-9e21-0b26e648b379}, !- Construction Name
  {1eb5b9a2-1abf-4a40-a17d-64aa5e94de8d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.716, -1.9964409144, 12.192,          !- X,Y,Z Vertex 1 {m}
  13.716, -1.9964409144, 6.096,           !- X,Y,Z Vertex 2 {m}
  13.716, 1.9659590856, 6.096,            !- X,Y,Z Vertex 3 {m}
  13.716, 1.9659590856, 12.192;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02148ed7-9cff-4eb7-b983-b155723f19c2}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1eb5b9a2-1abf-4a40-a17d-64aa5e94de8d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b667789-eb7c-4473-bf3b-d63e40b490d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.62, -1.9964409144, 12.192,            !- X,Y,Z Vertex 1 {m}
  7.62, -1.9964409144, 6.096,             !- X,Y,Z Vertex 2 {m}
  13.716, -1.9964409144, 6.096,           !- X,Y,Z Vertex 3 {m}
  13.716, -1.9964409144, 12.192;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4c6b21e-b624-4ae4-bf97-1c14ee243d7a}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1eb5b9a2-1abf-4a40-a17d-64aa5e94de8d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.716, -1.9964409144, 12.192,          !- X,Y,Z Vertex 1 {m}
  13.716, 1.9659590856, 12.192,           !- X,Y,Z Vertex 2 {m}
  7.62, 1.9659590856, 12.192,             !- X,Y,Z Vertex 3 {m}
  7.62, -1.9964409144, 12.192;            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {5ae38360-e602-42c5-ab36-563b9684e236}, !- Handle
  blocks-2147_retail_2_Core,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9fd6faf1-9ed0-43f7-a367-0bbe60415d8d}, !- Zone Air Inlet Port List
  {cce145c5-b962-48b0-adaf-6afea37f886f}, !- Zone Air Exhaust Port List
  {d6a5ea3b-a3b8-47c7-870e-dbb725ef6b54}, !- Zone Air Node Name
  {e2d29212-a89b-41f5-a02f-1930cc8dd195}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d7a33c44-9d48-4c74-9375-0278999a9181}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6aaa16ae-d923-4fcf-91a8-616866f9ffc6}, !- Handle
  Node 13,                                !- Name
  {d6a5ea3b-a3b8-47c7-870e-dbb725ef6b54}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d6a5ea3b-a3b8-47c7-870e-dbb725ef6b54}, !- Handle
  {4fb4fa51-de86-4bbb-b45e-59b315f62bc9}, !- Name
  {5ae38360-e602-42c5-ab36-563b9684e236}, !- Source Object
  11,                                     !- Outlet Port
  {6aaa16ae-d923-4fcf-91a8-616866f9ffc6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9fd6faf1-9ed0-43f7-a367-0bbe60415d8d}, !- Handle
  Port List 7,                            !- Name
  {5ae38360-e602-42c5-ab36-563b9684e236}, !- HVAC Component
  {40f1c40d-7217-460c-b7a4-6fe0dc9cd180}; !- Port 1

OS:PortList,
  {cce145c5-b962-48b0-adaf-6afea37f886f}, !- Handle
  Port List 8,                            !- Name
  {5ae38360-e602-42c5-ab36-563b9684e236}; !- HVAC Component

OS:Sizing:Zone,
  {af0ef79b-16e3-464b-ad97-efacd0644daa}, !- Handle
  {5ae38360-e602-42c5-ab36-563b9684e236}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {70f78bd2-107d-4dd2-8d2a-613ad05bd739}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {5ae38360-e602-42c5-ab36-563b9684e236}, !- Thermal Zone
  {c637bc85-e9b0-4a28-a803-253fbed15346}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:BuildingStory,
  {d60f1a74-a656-4ec7-a5c2-cb3bbd6aea18}, !- Handle
  Story 5,                                !- Name
  0,                                      !- Nominal Z Coordinate {m}
  6.096,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {454c4666-9d22-4956-910b-bff7b0b43890}, !- Handle
  blocks-2148_retail_1_Core Space,        !- Name
  {6bbc4e65-d758-44ed-88ab-defb92e04975}, !- Space Type Name
  {f181de88-0470-4ee0-89e0-eecb4054b133}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d60f1a74-a656-4ec7-a5c2-cb3bbd6aea18}, !- Building Story Name
  {d5b75231-f4b0-4814-a616-e4794460bcec}; !- Thermal Zone Name

OS:Surface,
  {01e5aede-33c9-4c04-827d-573e8997a39f}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {454c4666-9d22-4956-910b-bff7b0b43890}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.965961524, -13.716, 0,                !- X,Y,Z Vertex 1 {m}
  1.965961524, -7.62, 0,                  !- X,Y,Z Vertex 2 {m}
  27.1424410589121, -7.62, 0,             !- X,Y,Z Vertex 3 {m}
  27.1424410589121, -13.716, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f61fd629-3aa8-4615-912e-cb3309d72612}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {454c4666-9d22-4956-910b-bff7b0b43890}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98370e01-412b-4cdb-8ee6-d415c9d26ed3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.965961524, -7.62, 6.096,              !- X,Y,Z Vertex 1 {m}
  1.965961524, -7.62, 0,                  !- X,Y,Z Vertex 2 {m}
  1.965961524, -13.716, 0,                !- X,Y,Z Vertex 3 {m}
  1.965961524, -13.716, 6.096;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {851f0849-fccf-4a26-a136-7de78d3efdf4}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {454c4666-9d22-4956-910b-bff7b0b43890}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ad64f53-b46d-4b82-9aea-0cdc4aa515dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.142438476, -7.62, 6.096,             !- X,Y,Z Vertex 1 {m}
  27.142438476, -7.62, 0,                 !- X,Y,Z Vertex 2 {m}
  1.965961524, -7.62, 0,                  !- X,Y,Z Vertex 3 {m}
  1.965961524, -7.62, 6.096;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0b08838-933e-444b-9d04-8cfe7f5f65d1}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  {8772d37a-1cfa-4816-9e21-0b26e648b379}, !- Construction Name
  {454c4666-9d22-4956-910b-bff7b0b43890}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1424410589121, -13.716, 6.096,       !- X,Y,Z Vertex 1 {m}
  27.1424410589121, -13.716, 0,           !- X,Y,Z Vertex 2 {m}
  27.1424410589121, -7.62, 0,             !- X,Y,Z Vertex 3 {m}
  27.1424410589121, -7.62, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d0dc0dc-54b9-4e03-bf37-f960be4d85aa}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  {8772d37a-1cfa-4816-9e21-0b26e648b379}, !- Construction Name
  {454c4666-9d22-4956-910b-bff7b0b43890}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.965961524, -13.716, 6.096,            !- X,Y,Z Vertex 1 {m}
  1.965961524, -13.716, 0,                !- X,Y,Z Vertex 2 {m}
  27.1424410589121, -13.716, 0,           !- X,Y,Z Vertex 3 {m}
  27.1424410589121, -13.716, 6.096;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0d75b2e-f738-4f6d-a44d-b58529ce70e3}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {454c4666-9d22-4956-910b-bff7b0b43890}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b285c20a-a317-444f-be3a-d5caba52f524}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1424410589121, -13.716, 6.096,       !- X,Y,Z Vertex 1 {m}
  27.1424410589121, -7.62, 6.096,         !- X,Y,Z Vertex 2 {m}
  1.965961524, -7.62, 6.096,              !- X,Y,Z Vertex 3 {m}
  1.965961524, -13.716, 6.096;            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d5b75231-f4b0-4814-a616-e4794460bcec}, !- Handle
  blocks-2148_retail_1_Core,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {852acb37-c93e-4e30-a9c4-5c88feb2961f}, !- Zone Air Inlet Port List
  {f741bbc4-e8be-4f9b-b541-0da429a92c27}, !- Zone Air Exhaust Port List
  {6a2db686-df33-414d-8f8c-4139e7d91a5e}, !- Zone Air Node Name
  {23cc25d1-5cd2-4b00-8964-200880b1b4c1}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b5891d29-4b2b-4a90-81e1-179df40c41e3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {68c851e7-179a-4ee0-90c5-7520c1a368cf}, !- Handle
  Node 14,                                !- Name
  {6a2db686-df33-414d-8f8c-4139e7d91a5e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6a2db686-df33-414d-8f8c-4139e7d91a5e}, !- Handle
  {6cfc80f5-7267-4a35-a0b5-fc0a4d746aab}, !- Name
  {d5b75231-f4b0-4814-a616-e4794460bcec}, !- Source Object
  11,                                     !- Outlet Port
  {68c851e7-179a-4ee0-90c5-7520c1a368cf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {852acb37-c93e-4e30-a9c4-5c88feb2961f}, !- Handle
  Port List 9,                            !- Name
  {d5b75231-f4b0-4814-a616-e4794460bcec}, !- HVAC Component
  {e8bba6f3-6552-41b1-a4cb-7e54ac4ffe0b}; !- Port 1

OS:PortList,
  {f741bbc4-e8be-4f9b-b541-0da429a92c27}, !- Handle
  Port List 10,                           !- Name
  {d5b75231-f4b0-4814-a616-e4794460bcec}; !- HVAC Component

OS:Sizing:Zone,
  {cbb22be4-1537-4f6d-925a-df684c7c1574}, !- Handle
  {d5b75231-f4b0-4814-a616-e4794460bcec}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7ae7855e-c36f-498b-8eea-c61d7fb0afd0}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {d5b75231-f4b0-4814-a616-e4794460bcec}, !- Thermal Zone
  {6fa1fd81-94cd-4eb6-8b60-72fd3f505145}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:BuildingStory,
  {42ac2e26-6068-4d79-90b5-f3769a63aefc}, !- Handle
  Story 6,                                !- Name
  6.096,                                  !- Nominal Z Coordinate {m}
  6.096,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {5c24bc53-5a09-4593-bfc7-c2e0b6601f18}, !- Handle
  blocks-2148_retail_2_Core Space,        !- Name
  {6bbc4e65-d758-44ed-88ab-defb92e04975}, !- Space Type Name
  {f181de88-0470-4ee0-89e0-eecb4054b133}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {42ac2e26-6068-4d79-90b5-f3769a63aefc}, !- Building Story Name
  {c876b99a-9350-432d-89d0-fc49e70ef4d6}; !- Thermal Zone Name

OS:Surface,
  {b285c20a-a317-444f-be3a-d5caba52f524}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5c24bc53-5a09-4593-bfc7-c2e0b6601f18}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b0d75b2e-f738-4f6d-a44d-b58529ce70e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.965961524, -13.716, 6.096,            !- X,Y,Z Vertex 1 {m}
  1.965961524, -7.62, 6.096,              !- X,Y,Z Vertex 2 {m}
  27.1424410589121, -7.62, 6.096,         !- X,Y,Z Vertex 3 {m}
  27.1424410589121, -13.716, 6.096;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {208bb3eb-8b23-4ba8-8944-0ad1e42499f0}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c24bc53-5a09-4593-bfc7-c2e0b6601f18}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3dad088-a5a3-4800-8449-536b74c86b9b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.965961524, -7.62, 12.192,             !- X,Y,Z Vertex 1 {m}
  1.965961524, -7.62, 6.096,              !- X,Y,Z Vertex 2 {m}
  1.965961524, -13.716, 6.096,            !- X,Y,Z Vertex 3 {m}
  1.965961524, -13.716, 12.192;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b47db0e8-88c0-4bcb-a775-38ffc133733f}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c24bc53-5a09-4593-bfc7-c2e0b6601f18}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {08dadbb0-e682-43b1-8b9c-6edf91667aa9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1424410589121, -7.62, 12.192,        !- X,Y,Z Vertex 1 {m}
  27.1424410589121, -7.62, 6.096,         !- X,Y,Z Vertex 2 {m}
  1.965961524, -7.62, 6.096,              !- X,Y,Z Vertex 3 {m}
  1.965961524, -7.62, 12.192;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0db22664-97a1-43a7-8d82-ad3eab0cc4ac}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  {8772d37a-1cfa-4816-9e21-0b26e648b379}, !- Construction Name
  {5c24bc53-5a09-4593-bfc7-c2e0b6601f18}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1424410589121, -13.716, 12.192,      !- X,Y,Z Vertex 1 {m}
  27.1424410589121, -13.716, 6.096,       !- X,Y,Z Vertex 2 {m}
  27.1424410589121, -7.62, 6.096,         !- X,Y,Z Vertex 3 {m}
  27.1424410589121, -7.62, 12.192;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06699dac-2784-4825-ab87-346a93f4040e}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  {8772d37a-1cfa-4816-9e21-0b26e648b379}, !- Construction Name
  {5c24bc53-5a09-4593-bfc7-c2e0b6601f18}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.965961524, -13.716, 12.192,           !- X,Y,Z Vertex 1 {m}
  1.965961524, -13.716, 6.096,            !- X,Y,Z Vertex 2 {m}
  27.1424410589121, -13.716, 6.096,       !- X,Y,Z Vertex 3 {m}
  27.1424410589121, -13.716, 12.192;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08b08720-93ee-4153-8c3e-2047063a708f}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5c24bc53-5a09-4593-bfc7-c2e0b6601f18}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1424410589121, -13.716, 12.192,      !- X,Y,Z Vertex 1 {m}
  27.1424410589121, -7.62, 12.192,        !- X,Y,Z Vertex 2 {m}
  1.965961524, -7.62, 12.192,             !- X,Y,Z Vertex 3 {m}
  1.965961524, -13.716, 12.192;           !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c876b99a-9350-432d-89d0-fc49e70ef4d6}, !- Handle
  blocks-2148_retail_2_Core,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {875467f1-f6ba-4f2b-89f0-39e1a3ebb3db}, !- Zone Air Inlet Port List
  {91a02793-4fe7-409f-86ab-8d6ab6f2b1ff}, !- Zone Air Exhaust Port List
  {0226f65c-5fb8-4d5e-ae24-75ea7a48d3c5}, !- Zone Air Node Name
  {b9a95423-4826-4795-a90b-d50d56006fb3}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {918777fa-20d0-4b83-98e0-9414e5e73723}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b2cffe26-8549-4904-a32d-31f127755aad}, !- Handle
  Node 15,                                !- Name
  {0226f65c-5fb8-4d5e-ae24-75ea7a48d3c5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0226f65c-5fb8-4d5e-ae24-75ea7a48d3c5}, !- Handle
  {d313e0e5-6e88-4904-b9eb-9ddd8bb97263}, !- Name
  {c876b99a-9350-432d-89d0-fc49e70ef4d6}, !- Source Object
  11,                                     !- Outlet Port
  {b2cffe26-8549-4904-a32d-31f127755aad}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {875467f1-f6ba-4f2b-89f0-39e1a3ebb3db}, !- Handle
  Port List 11,                           !- Name
  {c876b99a-9350-432d-89d0-fc49e70ef4d6}, !- HVAC Component
  {25e24950-b370-4df1-961b-670756a046ed}; !- Port 1

OS:PortList,
  {91a02793-4fe7-409f-86ab-8d6ab6f2b1ff}, !- Handle
  Port List 12,                           !- Name
  {c876b99a-9350-432d-89d0-fc49e70ef4d6}; !- HVAC Component

OS:Sizing:Zone,
  {14f31c1c-4736-48e4-9580-90cd979a086e}, !- Handle
  {c876b99a-9350-432d-89d0-fc49e70ef4d6}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {942ede4b-45ca-49ad-9b44-9465f9b7911a}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {c876b99a-9350-432d-89d0-fc49e70ef4d6}, !- Thermal Zone
  {5a1a0b5c-8498-42e8-9fd0-65f138dc218d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:BuildingStory,
  {bbb62415-5b1d-4412-a5ec-b45c3931919a}, !- Handle
  Story 7,                                !- Name
  0,                                      !- Nominal Z Coordinate {m}
  6.096,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {01020d47-62d6-4524-b50a-bc96fc33618c}, !- Handle
  blocks-2149_retail_1_Core Space,        !- Name
  {6bbc4e65-d758-44ed-88ab-defb92e04975}, !- Space Type Name
  {a71d2fe7-acf2-44e7-82ee-b2c2abd5d167}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {bbb62415-5b1d-4412-a5ec-b45c3931919a}, !- Building Story Name
  {616d7952-6129-4b0e-96c9-6cb581e1a8fe}; !- Thermal Zone Name

OS:Surface,
  {540ca189-f8ec-474d-afd8-d3e6ec88e7ab}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {01020d47-62d6-4524-b50a-bc96fc33618c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.111961524, -7.62, 0,                !- X,Y,Z Vertex 1 {m}
  -27.111961524, 21.6408, 0,              !- X,Y,Z Vertex 2 {m}
  27.142438476, 21.6408, 0,               !- X,Y,Z Vertex 3 {m}
  27.142438476, -7.62, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ede5619-e041-467c-ad56-1ecced02f8d3}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  {8772d37a-1cfa-4816-9e21-0b26e648b379}, !- Construction Name
  {01020d47-62d6-4524-b50a-bc96fc33618c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.111961524, 21.6408, 6.096,          !- X,Y,Z Vertex 1 {m}
  -27.111961524, 21.6408, 0,              !- X,Y,Z Vertex 2 {m}
  -27.111961524, -7.62, 0,                !- X,Y,Z Vertex 3 {m}
  -27.111961524, -7.62, 6.096;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74862d6c-2b5d-4266-b6f1-72df856373b6}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01020d47-62d6-4524-b50a-bc96fc33618c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ffdf22f6-c490-4411-93f8-fb2a33127b12}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.142438476, 21.6408, 6.096,           !- X,Y,Z Vertex 1 {m}
  27.142438476, 21.6408, 0,               !- X,Y,Z Vertex 2 {m}
  -27.111961524, 21.6408, 0,              !- X,Y,Z Vertex 3 {m}
  -27.111961524, 21.6408, 6.096;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3be1fd8-55b0-476f-ab38-83c47f964dcc}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  {8772d37a-1cfa-4816-9e21-0b26e648b379}, !- Construction Name
  {01020d47-62d6-4524-b50a-bc96fc33618c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.142438476, -7.62, 6.096,             !- X,Y,Z Vertex 1 {m}
  27.142438476, -7.62, 0,                 !- X,Y,Z Vertex 2 {m}
  27.142438476, 21.6408, 0,               !- X,Y,Z Vertex 3 {m}
  27.142438476, 21.6408, 6.096;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ad64f53-b46d-4b82-9aea-0cdc4aa515dc}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01020d47-62d6-4524-b50a-bc96fc33618c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {851f0849-fccf-4a26-a136-7de78d3efdf4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.965961524, -7.62, 6.096,              !- X,Y,Z Vertex 1 {m}
  1.965961524, -7.62, 0,                  !- X,Y,Z Vertex 2 {m}
  27.142438476, -7.62, 0,                 !- X,Y,Z Vertex 3 {m}
  27.142438476, -7.62, 6.096;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53326a74-3e64-4f49-8e5c-5bd5ed325d32}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {01020d47-62d6-4524-b50a-bc96fc33618c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f67c23e-0753-4707-a35d-2cb5a0a20f82}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.142438476, -7.62, 6.096,             !- X,Y,Z Vertex 1 {m}
  27.142438476, 21.6408, 6.096,           !- X,Y,Z Vertex 2 {m}
  -27.111961524, 21.6408, 6.096,          !- X,Y,Z Vertex 3 {m}
  -27.111961524, -7.62, 6.096;            !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {616d7952-6129-4b0e-96c9-6cb581e1a8fe}, !- Handle
  blocks-2149_retail_1_Core,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d9573a5f-67a3-4fb0-9c7a-dda5556143ed}, !- Zone Air Inlet Port List
  {687e025c-ed6c-4d96-83f5-059de17a2add}, !- Zone Air Exhaust Port List
  {778232d4-6ae6-4aec-b1f3-edef410bd810}, !- Zone Air Node Name
  {4f7ac9e6-f349-486e-8c30-85b7f31bed04}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3c749511-f59e-4023-bad3-b775a52c4603}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0ed49aa9-1834-4eb9-ba64-acb4a2441414}, !- Handle
  Node 16,                                !- Name
  {778232d4-6ae6-4aec-b1f3-edef410bd810}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {778232d4-6ae6-4aec-b1f3-edef410bd810}, !- Handle
  {4fe93b3c-e020-479d-becd-8e15ed4b8c62}, !- Name
  {616d7952-6129-4b0e-96c9-6cb581e1a8fe}, !- Source Object
  11,                                     !- Outlet Port
  {0ed49aa9-1834-4eb9-ba64-acb4a2441414}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d9573a5f-67a3-4fb0-9c7a-dda5556143ed}, !- Handle
  Port List 13,                           !- Name
  {616d7952-6129-4b0e-96c9-6cb581e1a8fe}, !- HVAC Component
  {5ec7045d-0094-4f27-bc10-477175ccbae7}; !- Port 1

OS:PortList,
  {687e025c-ed6c-4d96-83f5-059de17a2add}, !- Handle
  Port List 14,                           !- Name
  {616d7952-6129-4b0e-96c9-6cb581e1a8fe}; !- HVAC Component

OS:Sizing:Zone,
  {04d3fd48-5707-43c8-a496-5e20d1ac9962}, !- Handle
  {616d7952-6129-4b0e-96c9-6cb581e1a8fe}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9d62fc67-e8ee-409d-8713-a2142a516dbf}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {616d7952-6129-4b0e-96c9-6cb581e1a8fe}, !- Thermal Zone
  {e3616ec7-be53-4863-875f-d6a4897e4e93}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:BuildingStory,
  {5ef1c66b-3f6e-4fa4-a7ff-eaaa4828a35c}, !- Handle
  Story 8,                                !- Name
  6.096,                                  !- Nominal Z Coordinate {m}
  6.096,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {a5574bf4-1707-4a44-ad4f-53ba1271f1bb}, !- Handle
  blocks-2149_retail_2_Core Space,        !- Name
  {6bbc4e65-d758-44ed-88ab-defb92e04975}, !- Space Type Name
  {a71d2fe7-acf2-44e7-82ee-b2c2abd5d167}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5ef1c66b-3f6e-4fa4-a7ff-eaaa4828a35c}, !- Building Story Name
  {d20c73ec-949e-48d0-be90-8088d96fe1d2}; !- Thermal Zone Name

OS:Surface,
  {4f67c23e-0753-4707-a35d-2cb5a0a20f82}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a5574bf4-1707-4a44-ad4f-53ba1271f1bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {53326a74-3e64-4f49-8e5c-5bd5ed325d32}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.111961524, -7.62, 6.096,            !- X,Y,Z Vertex 1 {m}
  -27.111961524, 21.6408, 6.096,          !- X,Y,Z Vertex 2 {m}
  27.142438476, 21.6408, 6.096,           !- X,Y,Z Vertex 3 {m}
  27.142438476, -7.62, 6.096;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {222a9004-3cb8-468d-afa8-8c308390c49e}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  {8772d37a-1cfa-4816-9e21-0b26e648b379}, !- Construction Name
  {a5574bf4-1707-4a44-ad4f-53ba1271f1bb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.111961524, 21.6408, 12.192,         !- X,Y,Z Vertex 1 {m}
  -27.111961524, 21.6408, 6.096,          !- X,Y,Z Vertex 2 {m}
  -27.111961524, -7.62, 6.096,            !- X,Y,Z Vertex 3 {m}
  -27.111961524, -7.62, 12.192;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c53057ab-b71a-475a-80c4-ecf3b6295944}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a5574bf4-1707-4a44-ad4f-53ba1271f1bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {258d8d1f-04ff-40f8-9cf5-01f1bb1b5909}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.142438476, 21.6408, 12.192,          !- X,Y,Z Vertex 1 {m}
  27.142438476, 21.6408, 6.096,           !- X,Y,Z Vertex 2 {m}
  -27.111961524, 21.6408, 6.096,          !- X,Y,Z Vertex 3 {m}
  -27.111961524, 21.6408, 12.192;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46b5639c-c196-44b5-9c53-18b3b9525486}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  {8772d37a-1cfa-4816-9e21-0b26e648b379}, !- Construction Name
  {a5574bf4-1707-4a44-ad4f-53ba1271f1bb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.142438476, -7.62, 12.192,            !- X,Y,Z Vertex 1 {m}
  27.142438476, -7.62, 6.096,             !- X,Y,Z Vertex 2 {m}
  27.142438476, 21.6408, 6.096,           !- X,Y,Z Vertex 3 {m}
  27.142438476, 21.6408, 12.192;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9bdc981-a2ae-47d8-bfff-53a0b2de83ef}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a5574bf4-1707-4a44-ad4f-53ba1271f1bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {892f61a9-7bf7-4108-87c6-b8f24c2c95e2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.111961524, -7.62, 12.192,           !- X,Y,Z Vertex 1 {m}
  -27.111961524, -7.62, 6.096,            !- X,Y,Z Vertex 2 {m}
  -1.9964409144, -7.62, 6.096,            !- X,Y,Z Vertex 3 {m}
  -1.9964409144, -7.62, 12.192;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b21da3f-fb3e-4e5d-868a-d7fe1ea137bd}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a5574bf4-1707-4a44-ad4f-53ba1271f1bb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.142438476, -7.62, 12.192,            !- X,Y,Z Vertex 1 {m}
  27.142438476, 21.6408, 12.192,          !- X,Y,Z Vertex 2 {m}
  -27.111961524, 21.6408, 12.192,         !- X,Y,Z Vertex 3 {m}
  -27.111961524, -7.62, 12.192;           !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d20c73ec-949e-48d0-be90-8088d96fe1d2}, !- Handle
  blocks-2149_retail_2_Core,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {54d3fa56-430e-4b6b-92c0-cc3f1355c42e}, !- Zone Air Inlet Port List
  {13f1c8cf-3177-46c9-9eb0-659c373b8b43}, !- Zone Air Exhaust Port List
  {2e4109f3-d1bc-4b3d-bc11-d98f7103f1a8}, !- Zone Air Node Name
  {cd730804-442b-4f4b-8240-be4f04f8a505}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {37509451-3c3d-4213-b9e8-69125566c64c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {709a4a79-a200-4118-8018-4866165604f5}, !- Handle
  Node 17,                                !- Name
  {2e4109f3-d1bc-4b3d-bc11-d98f7103f1a8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2e4109f3-d1bc-4b3d-bc11-d98f7103f1a8}, !- Handle
  {ea7201ca-2900-4e05-a04e-136e66e84add}, !- Name
  {d20c73ec-949e-48d0-be90-8088d96fe1d2}, !- Source Object
  11,                                     !- Outlet Port
  {709a4a79-a200-4118-8018-4866165604f5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {54d3fa56-430e-4b6b-92c0-cc3f1355c42e}, !- Handle
  Port List 15,                           !- Name
  {d20c73ec-949e-48d0-be90-8088d96fe1d2}, !- HVAC Component
  {b179f5b9-04eb-4231-8628-1cfc6fd7a874}; !- Port 1

OS:PortList,
  {13f1c8cf-3177-46c9-9eb0-659c373b8b43}, !- Handle
  Port List 16,                           !- Name
  {d20c73ec-949e-48d0-be90-8088d96fe1d2}; !- HVAC Component

OS:Sizing:Zone,
  {bbd4ec83-9de1-490e-a905-ebeb9b7d14cb}, !- Handle
  {d20c73ec-949e-48d0-be90-8088d96fe1d2}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {bf1974cc-d012-461e-ba6e-09e853fb0133}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {d20c73ec-949e-48d0-be90-8088d96fe1d2}, !- Thermal Zone
  {4ab28393-0ccf-4fae-950f-70b209b64112}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:BuildingStory,
  {53ba4eff-f99a-4d0f-9801-9de82f339ea7}, !- Handle
  Story 9,                                !- Name
  0,                                      !- Nominal Z Coordinate {m}
  6.096,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {04e020ec-78bd-4da6-a0dc-ce96441a1fd8}, !- Handle
  blocks-2150_retail_1_Core Space,        !- Name
  {6bbc4e65-d758-44ed-88ab-defb92e04975}, !- Space Type Name
  {ab82fcdf-a00f-4bb3-9f69-4faf7418779b}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {53ba4eff-f99a-4d0f-9801-9de82f339ea7}, !- Building Story Name
  {679b3007-b3f2-4308-8961-ff24edc84d4b}; !- Thermal Zone Name

OS:Surface,
  {d616a2f5-8c95-42ad-be99-1b9d71f3d483}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {04e020ec-78bd-4da6-a0dc-ce96441a1fd8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.1119590856, 21.6408, 0,             !- X,Y,Z Vertex 1 {m}
  -27.1119590856, 28.3464, 0,             !- X,Y,Z Vertex 2 {m}
  27.1424409144, 28.3464, 0,              !- X,Y,Z Vertex 3 {m}
  27.1424409144, 21.6408, 0;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {feefdffc-d0b1-4305-adbe-965a766b2275}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  {8772d37a-1cfa-4816-9e21-0b26e648b379}, !- Construction Name
  {04e020ec-78bd-4da6-a0dc-ce96441a1fd8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.1119590856, 28.3464, 6.096,         !- X,Y,Z Vertex 1 {m}
  -27.1119590856, 28.3464, 0,             !- X,Y,Z Vertex 2 {m}
  -27.1119590856, 21.6408, 0,             !- X,Y,Z Vertex 3 {m}
  -27.1119590856, 21.6408, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a99c54a-7ed2-41df-8b7c-d5c5f14810fc}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  {8772d37a-1cfa-4816-9e21-0b26e648b379}, !- Construction Name
  {04e020ec-78bd-4da6-a0dc-ce96441a1fd8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1424409144, 28.3464, 6.096,          !- X,Y,Z Vertex 1 {m}
  27.1424409144, 28.3464, 0,              !- X,Y,Z Vertex 2 {m}
  -27.1119590856, 28.3464, 0,             !- X,Y,Z Vertex 3 {m}
  -27.1119590856, 28.3464, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bfa0980c-2210-4933-bc24-30291c30b91c}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  {8772d37a-1cfa-4816-9e21-0b26e648b379}, !- Construction Name
  {04e020ec-78bd-4da6-a0dc-ce96441a1fd8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1424409144, 21.6408, 6.096,          !- X,Y,Z Vertex 1 {m}
  27.1424409144, 21.6408, 0,              !- X,Y,Z Vertex 2 {m}
  27.1424409144, 28.3464, 0,              !- X,Y,Z Vertex 3 {m}
  27.1424409144, 28.3464, 6.096;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ffdf22f6-c490-4411-93f8-fb2a33127b12}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {04e020ec-78bd-4da6-a0dc-ce96441a1fd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {74862d6c-2b5d-4266-b6f1-72df856373b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.1119590856, 21.6408, 6.096,         !- X,Y,Z Vertex 1 {m}
  -27.1119590856, 21.6408, 0,             !- X,Y,Z Vertex 2 {m}
  27.1424409144, 21.6408, 0,              !- X,Y,Z Vertex 3 {m}
  27.1424409144, 21.6408, 6.096;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3238bce0-cb85-4deb-b2a1-3ee19e1359d3}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {04e020ec-78bd-4da6-a0dc-ce96441a1fd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e0625b4-863c-4025-abe4-8c1878d7a4b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1424409144, 21.6408, 6.096,          !- X,Y,Z Vertex 1 {m}
  27.1424409144, 28.3464, 6.096,          !- X,Y,Z Vertex 2 {m}
  -27.1119590856, 28.3464, 6.096,         !- X,Y,Z Vertex 3 {m}
  -27.1119590856, 21.6408, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {679b3007-b3f2-4308-8961-ff24edc84d4b}, !- Handle
  blocks-2150_retail_1_Core,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2c6487e9-ed02-4783-bea1-544395da11e5}, !- Zone Air Inlet Port List
  {630b1b72-7fbb-4b3e-81c6-97415131757d}, !- Zone Air Exhaust Port List
  {47dca7a9-2766-42a4-bd5f-19f94d07f9d9}, !- Zone Air Node Name
  {b72cfe63-15fb-4dfb-a0f7-747061ce9390}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4adde748-c83d-4e14-99a3-026584f0c60d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {af1d31aa-ef87-40f7-9935-5604f1109aad}, !- Handle
  Node 18,                                !- Name
  {47dca7a9-2766-42a4-bd5f-19f94d07f9d9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {47dca7a9-2766-42a4-bd5f-19f94d07f9d9}, !- Handle
  {3e66e590-fab4-41ef-8c0f-b1442d4ae8e5}, !- Name
  {679b3007-b3f2-4308-8961-ff24edc84d4b}, !- Source Object
  11,                                     !- Outlet Port
  {af1d31aa-ef87-40f7-9935-5604f1109aad}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2c6487e9-ed02-4783-bea1-544395da11e5}, !- Handle
  Port List 17,                           !- Name
  {679b3007-b3f2-4308-8961-ff24edc84d4b}, !- HVAC Component
  {c5b520d3-6083-4366-855c-8e14f6bf5aa3}; !- Port 1

OS:PortList,
  {630b1b72-7fbb-4b3e-81c6-97415131757d}, !- Handle
  Port List 18,                           !- Name
  {679b3007-b3f2-4308-8961-ff24edc84d4b}; !- HVAC Component

OS:Sizing:Zone,
  {0464f4e7-ab9f-44ac-8deb-2a635cfae72b}, !- Handle
  {679b3007-b3f2-4308-8961-ff24edc84d4b}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {5154c59f-cd93-4d66-bb7b-ba15d9915979}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {679b3007-b3f2-4308-8961-ff24edc84d4b}, !- Thermal Zone
  {ed70ec1f-8c4d-4d26-97a2-47ea30b8bd42}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:BuildingStory,
  {9c805427-e530-4f4e-931f-3e0b72bad2e4}, !- Handle
  Story 10,                               !- Name
  6.096,                                  !- Nominal Z Coordinate {m}
  6.096,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {18b5b466-abea-4bec-bef8-5598235689c9}, !- Handle
  blocks-2150_retail_2_Core Space,        !- Name
  {6bbc4e65-d758-44ed-88ab-defb92e04975}, !- Space Type Name
  {ab82fcdf-a00f-4bb3-9f69-4faf7418779b}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {9c805427-e530-4f4e-931f-3e0b72bad2e4}, !- Building Story Name
  {29873252-cccb-4d79-8985-8108b10afc8f}; !- Thermal Zone Name

OS:Surface,
  {8e0625b4-863c-4025-abe4-8c1878d7a4b1}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {18b5b466-abea-4bec-bef8-5598235689c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3238bce0-cb85-4deb-b2a1-3ee19e1359d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.1119590856, 21.6408, 6.096,         !- X,Y,Z Vertex 1 {m}
  -27.1119590856, 28.3464, 6.096,         !- X,Y,Z Vertex 2 {m}
  27.1424409144, 28.3464, 6.096,          !- X,Y,Z Vertex 3 {m}
  27.1424409144, 21.6408, 6.096;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f740d806-4da8-4cb5-9921-b8290c061390}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  {8772d37a-1cfa-4816-9e21-0b26e648b379}, !- Construction Name
  {18b5b466-abea-4bec-bef8-5598235689c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.1119590856, 28.3464, 12.192,        !- X,Y,Z Vertex 1 {m}
  -27.1119590856, 28.3464, 6.096,         !- X,Y,Z Vertex 2 {m}
  -27.1119590856, 21.6408, 6.096,         !- X,Y,Z Vertex 3 {m}
  -27.1119590856, 21.6408, 12.192;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1cca7c26-c901-4648-bbaf-2346d3633d41}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  {8772d37a-1cfa-4816-9e21-0b26e648b379}, !- Construction Name
  {18b5b466-abea-4bec-bef8-5598235689c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1424409144, 28.3464, 12.192,         !- X,Y,Z Vertex 1 {m}
  27.1424409144, 28.3464, 6.096,          !- X,Y,Z Vertex 2 {m}
  -27.1119590856, 28.3464, 6.096,         !- X,Y,Z Vertex 3 {m}
  -27.1119590856, 28.3464, 12.192;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9efa00a-9e93-48a2-9a59-06cc6f3f29bf}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  {8772d37a-1cfa-4816-9e21-0b26e648b379}, !- Construction Name
  {18b5b466-abea-4bec-bef8-5598235689c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1424409144, 21.6408, 12.192,         !- X,Y,Z Vertex 1 {m}
  27.1424409144, 21.6408, 6.096,          !- X,Y,Z Vertex 2 {m}
  27.1424409144, 28.3464, 6.096,          !- X,Y,Z Vertex 3 {m}
  27.1424409144, 28.3464, 12.192;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {258d8d1f-04ff-40f8-9cf5-01f1bb1b5909}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18b5b466-abea-4bec-bef8-5598235689c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c53057ab-b71a-475a-80c4-ecf3b6295944}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.1119590856, 21.6408, 12.192,        !- X,Y,Z Vertex 1 {m}
  -27.1119590856, 21.6408, 6.096,         !- X,Y,Z Vertex 2 {m}
  27.1424409144, 21.6408, 6.096,          !- X,Y,Z Vertex 3 {m}
  27.1424409144, 21.6408, 12.192;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0bf6494e-494e-4cc1-90e5-16ae799408ce}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {18b5b466-abea-4bec-bef8-5598235689c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.1424409144, 21.6408, 12.192,         !- X,Y,Z Vertex 1 {m}
  27.1424409144, 28.3464, 12.192,         !- X,Y,Z Vertex 2 {m}
  -27.1119590856, 28.3464, 12.192,        !- X,Y,Z Vertex 3 {m}
  -27.1119590856, 21.6408, 12.192;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {29873252-cccb-4d79-8985-8108b10afc8f}, !- Handle
  blocks-2150_retail_2_Core,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f98cc892-ff3a-4c35-a179-b9ae15182325}, !- Zone Air Inlet Port List
  {b81eb597-4c7b-4264-b995-8bc3b8ce7e62}, !- Zone Air Exhaust Port List
  {00c8081e-01b8-498b-aae6-fa8ef20e44d4}, !- Zone Air Node Name
  {5e96eea7-6d88-4cee-ae8e-48b589da79f5}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fe39daf9-df3a-44f1-a396-1aa5b79055ca}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {04fc6e1f-590f-4d3f-a011-a17e6a89e1f7}, !- Handle
  Node 19,                                !- Name
  {00c8081e-01b8-498b-aae6-fa8ef20e44d4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {00c8081e-01b8-498b-aae6-fa8ef20e44d4}, !- Handle
  {84704ae6-094b-4a4a-96a4-3bb742359384}, !- Name
  {29873252-cccb-4d79-8985-8108b10afc8f}, !- Source Object
  11,                                     !- Outlet Port
  {04fc6e1f-590f-4d3f-a011-a17e6a89e1f7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f98cc892-ff3a-4c35-a179-b9ae15182325}, !- Handle
  Port List 19,                           !- Name
  {29873252-cccb-4d79-8985-8108b10afc8f}, !- HVAC Component
  {f070284e-2a32-4769-a73b-35fba12e44d3}; !- Port 1

OS:PortList,
  {b81eb597-4c7b-4264-b995-8bc3b8ce7e62}, !- Handle
  Port List 20,                           !- Name
  {29873252-cccb-4d79-8985-8108b10afc8f}; !- HVAC Component

OS:Sizing:Zone,
  {706c8330-3396-4623-80e4-3a1f533640b9}, !- Handle
  {29873252-cccb-4d79-8985-8108b10afc8f}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c3d3c8d7-5cdb-4a1b-be02-ed88309bb766}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {29873252-cccb-4d79-8985-8108b10afc8f}, !- Thermal Zone
  {bd7d6182-c303-44a1-88cd-eb5d4ac85ac9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Surface,
  {0dd25079-fa64-48a7-8a60-a4bcad43b271}, !- Handle
  Surface 61,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01020d47-62d6-4524-b50a-bc96fc33618c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8bd1a603-71a2-4d3f-9031-1859dd60a5f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.9964409144, -7.62, 6.096,            !- X,Y,Z Vertex 1 {m}
  -1.9964409144, -7.62, 0,                !- X,Y,Z Vertex 2 {m}
  1.965961524, -7.62, 0,                  !- X,Y,Z Vertex 3 {m}
  1.965961524, -7.62, 6.096;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5aa281bf-8447-4e80-a771-eb8fb9764f7d}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01020d47-62d6-4524-b50a-bc96fc33618c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {23bfdbd1-cc44-42bd-ba75-75fe61039a87}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.111961524, -7.62, 6.096,            !- X,Y,Z Vertex 1 {m}
  -27.111961524, -7.62, 0,                !- X,Y,Z Vertex 2 {m}
  -1.9964409144, -7.62, 0,                !- X,Y,Z Vertex 3 {m}
  -1.9964409144, -7.62, 6.096;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dad83805-748a-4385-a725-e8b3184de8d7}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  {8772d37a-1cfa-4816-9e21-0b26e648b379}, !- Construction Name
  {a223061f-b3ba-4506-9d60-0892983110ed}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.111961524, -7.62, 6.096,            !- X,Y,Z Vertex 1 {m}
  -27.111961524, -7.62, 0,                !- X,Y,Z Vertex 2 {m}
  -27.1424409144, -7.62, 0,               !- X,Y,Z Vertex 3 {m}
  -27.1424409144, -7.62, 6.096;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a260aa5-20b5-4b91-89cb-32f42b45601d}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  {8772d37a-1cfa-4816-9e21-0b26e648b379}, !- Construction Name
  {19f6a0e9-f5f3-4efe-b98e-67cfaaa286dd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.111961524, -7.62, 12.192,           !- X,Y,Z Vertex 1 {m}
  -27.111961524, -7.62, 6.096,            !- X,Y,Z Vertex 2 {m}
  -27.1424409144, -7.62, 6.096,           !- X,Y,Z Vertex 3 {m}
  -27.1424409144, -7.62, 12.192;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62cf05da-28e5-43a2-bbf6-346186b2c53c}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a5574bf4-1707-4a44-ad4f-53ba1271f1bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b0b1ca26-1c78-4085-a186-43a95bcbc069}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.9964409144, -7.62, 12.192,           !- X,Y,Z Vertex 1 {m}
  -1.9964409144, -7.62, 6.096,            !- X,Y,Z Vertex 2 {m}
  1.9659590856, -7.62, 6.096,             !- X,Y,Z Vertex 3 {m}
  1.9659590856, -7.62, 12.192;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08dadbb0-e682-43b1-8b9c-6edf91667aa9}, !- Handle
  Surface 66,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a5574bf4-1707-4a44-ad4f-53ba1271f1bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b47db0e8-88c0-4bcb-a775-38ffc133733f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.9659590856, -7.62, 12.192,            !- X,Y,Z Vertex 1 {m}
  1.9659590856, -7.62, 6.096,             !- X,Y,Z Vertex 2 {m}
  27.142438476, -7.62, 6.096,             !- X,Y,Z Vertex 3 {m}
  27.142438476, -7.62, 12.192;            !- X,Y,Z Vertex 4 {m}

OS:DefaultSurfaceConstructions,
  {2bde501d-0f22-49dc-a36f-aff2a2883b08}, !- Handle
  Default Surface Constructions 8,        !- Name
  {274a0882-9eb9-45e8-ad9c-710bc4ddc586}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  {a0e33f83-228b-4394-996d-2a75f8f48be3}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {9e8a50f5-93ec-4c28-87ad-c7577d2b18bc}, !- Handle
  Default Surface Constructions 9,        !- Name
  {274a0882-9eb9-45e8-ad9c-710bc4ddc586}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  {a0e33f83-228b-4394-996d-2a75f8f48be3}; !- Roof Ceiling Construction Name

OS:DefaultConstructionSet,
  {edf3a80e-03da-4f5e-adb6-d957a1b2b16e}, !- Handle
  Default Construction Set 5,             !- Name
  {2bde501d-0f22-49dc-a36f-aff2a2883b08}, !- Default Exterior Surface Constructions Name
  ,                                       !- Default Interior Surface Constructions Name
  {9e8a50f5-93ec-4c28-87ad-c7577d2b18bc}, !- Default Ground Contact Surface Constructions Name
  ,                                       !- Default Exterior SubSurface Constructions Name
  ,                                       !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:SubSurface,
  {5a790bb1-34f0-44fb-a785-b2380bbfeec7}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {83bb07ce-dfb9-4b0f-85cd-e530d73f5a57}, !- Construction Name
  {f459663a-3d64-4214-9daf-a55a59c2f5bc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.1170409144, -13.716, 1.3728340171993, !- X,Y,Z Vertex 1 {m}
  -27.1170409144, -13.716, 0.762,         !- X,Y,Z Vertex 2 {m}
  -2.0218409144, -13.716, 0.762,          !- X,Y,Z Vertex 3 {m}
  -2.0218409144, -13.716, 1.3728340171993; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ef754ae6-a6a0-45fe-96d3-02e974558070}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {83bb07ce-dfb9-4b0f-85cd-e530d73f5a57}, !- Construction Name
  {a5ae003a-11bf-4526-a708-8f4e47c7725f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.1170409144, -13.716, 7.4688340171993, !- X,Y,Z Vertex 1 {m}
  -27.1170409144, -13.716, 6.858,         !- X,Y,Z Vertex 2 {m}
  -2.0218409144, -13.716, 6.858,          !- X,Y,Z Vertex 3 {m}
  -2.0218409144, -13.716, 7.4688340171993; !- X,Y,Z Vertex 4 {m}

OS:AirLoopHVAC,
  {a3b3d158-6fa4-41ac-967e-a08e6f175eaa}, !- Handle
  AirLoop air_handlers-1485_1,            !- Name
  ,                                       !- Controller List Name
  {7b80fbd1-4e23-4337-b591-ecb6c11633ea}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c226ad7e-5ae2-4d42-b0ca-5ffd9e3f8fbe}, !- Supply Side Inlet Node Name
  {76a5b3dc-7b22-461d-a112-d90eb4b8c9d0}, !- Demand Side Outlet Node Name
  {9b6b9f04-4a93-4dd1-923f-3569b3da387d}, !- Demand Side Inlet Node Names
  {9d0dd420-f944-4995-8aa6-4c37b6605c65}; !- Supply Side Outlet Node Names

OS:AvailabilityManagerAssignmentList,
  {7b80fbd1-4e23-4337-b591-ecb6c11633ea}, !- Handle
  Availability Manager Assignment List 1, !- Name
  {4f9d8c69-43f2-4ff0-a88d-0f5c50b1bd52}, !- Availability Manager Name 1
  {04435b50-57f3-4881-955c-1e5807ab456b}; !- Availability Manager Name 2

OS:AvailabilityManager:Scheduled,
  {4f9d8c69-43f2-4ff0-a88d-0f5c50b1bd52}, !- Handle
  Availability Manager Scheduled 1,       !- Name
  {3ad96096-a627-4650-bfc0-2da5c82e11a8}; !- Schedule Name

OS:Schedule:Constant,
  {b5357a1c-a503-45e6-bc38-d344d56db326}, !- Handle
  Always On Discrete,                     !- Name
  {d2f208ac-9540-473c-a0d5-20a48ec67f3d}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {d2f208ac-9540-473c-a0d5-20a48ec67f3d}, !- Handle
  Schedule Type Limits 1,                 !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:AvailabilityManager:NightCycle,
  {04435b50-57f3-4881-955c-1e5807ab456b}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  ,                                       !- Control Type
  ,                                       !- Thermostat Tolerance {deltaC}
  ;                                       !- Cycling Run Time {s}

OS:Node,
  {5d89daf5-ef35-4379-a7cf-233a5158194a}, !- Handle
  Node 20,                                !- Name
  {c226ad7e-5ae2-4d42-b0ca-5ffd9e3f8fbe}, !- Inlet Port
  {cba8720c-7a51-4cee-9d7f-5de44b2b8c6e}; !- Outlet Port

OS:Node,
  {75da8b69-a73d-4ad5-aab5-6c897d96fc36}, !- Handle
  Node 21,                                !- Name
  {9e75e388-ce7d-450e-8974-16fe5e1643ec}, !- Inlet Port
  {9d0dd420-f944-4995-8aa6-4c37b6605c65}; !- Outlet Port

OS:Connection,
  {c226ad7e-5ae2-4d42-b0ca-5ffd9e3f8fbe}, !- Handle
  {285b4205-cab4-4691-a57a-454e24f60e2f}, !- Name
  {a3b3d158-6fa4-41ac-967e-a08e6f175eaa}, !- Source Object
  7,                                      !- Outlet Port
  {5d89daf5-ef35-4379-a7cf-233a5158194a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d0dd420-f944-4995-8aa6-4c37b6605c65}, !- Handle
  {507ea06a-d25b-45e9-a772-b468f2d9e662}, !- Name
  {75da8b69-a73d-4ad5-aab5-6c897d96fc36}, !- Source Object
  3,                                      !- Outlet Port
  {a3b3d158-6fa4-41ac-967e-a08e6f175eaa}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {c7d1057b-6ed1-4b08-84e8-fe0e5e72fca0}, !- Handle
  Node 22,                                !- Name
  {9b6b9f04-4a93-4dd1-923f-3569b3da387d}, !- Inlet Port
  {341f228c-9e73-4176-8820-2042afc5f63b}; !- Outlet Port

OS:Node,
  {5833d957-8b2b-4893-b886-299d7902a97b}, !- Handle
  Node 23,                                !- Name
  {423e7acc-5049-4200-9d30-2e3e4780a9bd}, !- Inlet Port
  {76a5b3dc-7b22-461d-a112-d90eb4b8c9d0}; !- Outlet Port

OS:Node,
  {714a0a77-c66a-4c05-b4cb-180543817b25}, !- Handle
  Node 24,                                !- Name
  {8acbf270-eba3-4fd4-b57b-eb39770bef22}, !- Inlet Port
  {91a6248b-19d3-4574-b5f0-4726e44a64b9}; !- Outlet Port

OS:Connection,
  {9b6b9f04-4a93-4dd1-923f-3569b3da387d}, !- Handle
  {6425dd2b-93f0-4ce2-a55b-955760d79ab6}, !- Name
  {a3b3d158-6fa4-41ac-967e-a08e6f175eaa}, !- Source Object
  9,                                      !- Outlet Port
  {c7d1057b-6ed1-4b08-84e8-fe0e5e72fca0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76a5b3dc-7b22-461d-a112-d90eb4b8c9d0}, !- Handle
  {d8ead198-8db6-44a1-9cc9-bd3fddd2a826}, !- Name
  {5833d957-8b2b-4893-b886-299d7902a97b}, !- Source Object
  3,                                      !- Outlet Port
  {a3b3d158-6fa4-41ac-967e-a08e6f175eaa}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4efc5efa-dbd8-4dc1-903c-aa4412022ceb}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {341f228c-9e73-4176-8820-2042afc5f63b}, !- Inlet Node Name
  {c24acfb6-fe88-4009-9959-234bbf751a89}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {3c800b7d-50d8-4909-bd1a-b464ff4676a4}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {423e7acc-5049-4200-9d30-2e3e4780a9bd}, !- Outlet Node Name
  {4bf6d457-c69a-4996-9331-9ad51737f1a0}; !- Inlet Node Name 1

OS:Connection,
  {341f228c-9e73-4176-8820-2042afc5f63b}, !- Handle
  {9c08a241-9228-462e-b1f5-b61ea58db3e2}, !- Name
  {c7d1057b-6ed1-4b08-84e8-fe0e5e72fca0}, !- Source Object
  3,                                      !- Outlet Port
  {4efc5efa-dbd8-4dc1-903c-aa4412022ceb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {423e7acc-5049-4200-9d30-2e3e4780a9bd}, !- Handle
  {a3e0f31f-185e-4030-96e5-ce2bce149da4}, !- Name
  {3c800b7d-50d8-4909-bd1a-b464ff4676a4}, !- Source Object
  2,                                      !- Outlet Port
  {5833d957-8b2b-4893-b886-299d7902a97b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d2d3d0a7-4e80-474d-bf11-8b352dd840bc}, !- Handle
  {a3b3d158-6fa4-41ac-967e-a08e6f175eaa}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum;                                !- System Outdoor Air Method

OS:ScheduleTypeLimits,
  {d1b01562-add7-4b74-8b3a-1a336e386f45}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Controller:OutdoorAir,
  {c02f0385-1896-43ec-8dde-867ace67f839}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {3491aab1-23b3-4b13-9398-f8057dcebfb1}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {3491aab1-23b3-4b13-9398-f8057dcebfb1}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {b5357a1c-a503-45e6-bc38-d344d56db326}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {0d043b48-7a75-4699-856b-d195140e7a22}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {c02f0385-1896-43ec-8dde-867ace67f839}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {62287f4f-19f1-4025-99fd-bdb3095b9b04}, !- Mixed Air Node Name
  {21de1a96-73f9-4a52-ac01-aa56b93b10eb}, !- Outdoor Air Stream Node Name
  {099c885c-4c83-4aef-bf30-68b552348a87}, !- Relief Air Stream Node Name
  {cba8720c-7a51-4cee-9d7f-5de44b2b8c6e}; !- Return Air Stream Node Name

OS:Node,
  {82610e49-b1a4-4be6-bead-ce06dd65df7a}, !- Handle
  Node 25,                                !- Name
  ,                                       !- Inlet Port
  {21de1a96-73f9-4a52-ac01-aa56b93b10eb}; !- Outlet Port

OS:Connection,
  {21de1a96-73f9-4a52-ac01-aa56b93b10eb}, !- Handle
  {bf58e290-cf8c-429c-b4ef-5145a542a039}, !- Name
  {82610e49-b1a4-4be6-bead-ce06dd65df7a}, !- Source Object
  3,                                      !- Outlet Port
  {0d043b48-7a75-4699-856b-d195140e7a22}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a2d913a8-1996-4aa9-9120-6866dacb31b3}, !- Handle
  Node 26,                                !- Name
  {099c885c-4c83-4aef-bf30-68b552348a87}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {099c885c-4c83-4aef-bf30-68b552348a87}, !- Handle
  {74338770-44a4-445e-85aa-6bf35de3445b}, !- Name
  {0d043b48-7a75-4699-856b-d195140e7a22}, !- Source Object
  7,                                      !- Outlet Port
  {a2d913a8-1996-4aa9-9120-6866dacb31b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cba8720c-7a51-4cee-9d7f-5de44b2b8c6e}, !- Handle
  {b5e6f8a1-3981-47a6-ab03-c74f9008e10b}, !- Name
  {5d89daf5-ef35-4379-a7cf-233a5158194a}, !- Source Object
  3,                                      !- Outlet Port
  {0d043b48-7a75-4699-856b-d195140e7a22}, !- Target Object
  8;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {676a1475-9b79-42dc-930a-6d6758c730b7}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {12400f52-d8b4-4174-93d3-6458b200ee23}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {5cbf1932-90ce-4b9d-8a54-0b436fd224e0}, !- Handle
  Curve Biquadratic 2,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {da9e9e69-62b3-431a-bd06-b6359053e399}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {3fd3113c-38c3-463f-aa63-f11e10a42b01}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Coil:Cooling:DX:SingleSpeed,
  {7a96f8e6-bd99-4813-8a58-a2c940ed6f02}, !- Handle
  Coil Cooling DX Single Speed 1,         !- Name
  {9b5e502f-5616-4b86-b5cf-c83c485466fd}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.5,                                    !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {4df0a026-3e36-4ce2-9eab-d86db6306264}, !- Air Inlet Node Name
  {7a816c0e-8215-4f27-b84b-3a2cc67469a5}, !- Air Outlet Node Name
  {676a1475-9b79-42dc-930a-6d6758c730b7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {12400f52-d8b4-4174-93d3-6458b200ee23}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5cbf1932-90ce-4b9d-8a54-0b436fd224e0}, !- Energy Input Ratio Function of Temperature Curve Name
  {da9e9e69-62b3-431a-bd06-b6359053e399}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {3fd3113c-38c3-463f-aa63-f11e10a42b01}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {e556c7a1-df32-4d2d-9357-d341e6eab2db}, !- Handle
  Node 27,                                !- Name
  {62287f4f-19f1-4025-99fd-bdb3095b9b04}, !- Inlet Port
  {4df0a026-3e36-4ce2-9eab-d86db6306264}; !- Outlet Port

OS:Connection,
  {62287f4f-19f1-4025-99fd-bdb3095b9b04}, !- Handle
  {7d61508e-4036-4f83-ad88-6d1807403f34}, !- Name
  {0d043b48-7a75-4699-856b-d195140e7a22}, !- Source Object
  5,                                      !- Outlet Port
  {e556c7a1-df32-4d2d-9357-d341e6eab2db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4df0a026-3e36-4ce2-9eab-d86db6306264}, !- Handle
  {5d0a22ea-1f5f-4073-98ff-d314f56343ff}, !- Name
  {e556c7a1-df32-4d2d-9357-d341e6eab2db}, !- Source Object
  3,                                      !- Outlet Port
  {7a96f8e6-bd99-4813-8a58-a2c940ed6f02}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {84259782-235c-4527-a0c0-ca558e39e809}, !- Handle
  Coil Heating Gas 1,                     !- Name
  {9b5e502f-5616-4b86-b5cf-c83c485466fd}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {27faf363-de13-47df-86e8-1b441287ea64}, !- Air Inlet Node Name
  {f99f160b-288d-4a17-8912-c513ab1df292}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
  {13dee543-9c6f-417a-a110-69e3cbc0c087}, !- Handle
  Node 28,                                !- Name
  {7a816c0e-8215-4f27-b84b-3a2cc67469a5}, !- Inlet Port
  {27faf363-de13-47df-86e8-1b441287ea64}; !- Outlet Port

OS:Connection,
  {7a816c0e-8215-4f27-b84b-3a2cc67469a5}, !- Handle
  {889a99f0-6e56-4947-a107-95910edbfba7}, !- Name
  {7a96f8e6-bd99-4813-8a58-a2c940ed6f02}, !- Source Object
  9,                                      !- Outlet Port
  {13dee543-9c6f-417a-a110-69e3cbc0c087}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27faf363-de13-47df-86e8-1b441287ea64}, !- Handle
  {859f3f7d-988b-4f4a-92a0-39497a138122}, !- Name
  {13dee543-9c6f-417a-a110-69e3cbc0c087}, !- Source Object
  3,                                      !- Outlet Port
  {84259782-235c-4527-a0c0-ca558e39e809}, !- Target Object
  5;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {646c6ede-2e29-462f-af68-ff83396080f5}, !- Handle
  AirLoop air_handlers-1485_1_Fan_2841.235cfm, !- Name
  {3ad96096-a627-4650-bfc0-2da5c82e11a8}, !- Availability Schedule Name
  0.725,                                  !- Fan Efficiency
  622.71,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.8244003,                              !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {ca26e8d4-d292-4353-b026-486cc4b8c515}, !- Air Inlet Node Name
  {9e75e388-ce7d-450e-8974-16fe5e1643ec}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {8cd898eb-a67e-4bee-93d1-9e67edfd8fb2}, !- Handle
  Node 29,                                !- Name
  {f99f160b-288d-4a17-8912-c513ab1df292}, !- Inlet Port
  {ca26e8d4-d292-4353-b026-486cc4b8c515}; !- Outlet Port

OS:Connection,
  {f99f160b-288d-4a17-8912-c513ab1df292}, !- Handle
  {16d41b25-7c7a-476c-8afe-99b1a1b73291}, !- Name
  {84259782-235c-4527-a0c0-ca558e39e809}, !- Source Object
  6,                                      !- Outlet Port
  {8cd898eb-a67e-4bee-93d1-9e67edfd8fb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca26e8d4-d292-4353-b026-486cc4b8c515}, !- Handle
  {5199a0c6-ca3d-4967-a5c5-9ab0870cda90}, !- Name
  {8cd898eb-a67e-4bee-93d1-9e67edfd8fb2}, !- Source Object
  3,                                      !- Outlet Port
  {646c6ede-2e29-462f-af68-ff83396080f5}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9e75e388-ce7d-450e-8974-16fe5e1643ec}, !- Handle
  {dfabb193-dd40-4f5a-8de5-b733c2f7db31}, !- Name
  {646c6ede-2e29-462f-af68-ff83396080f5}, !- Source Object
  9,                                      !- Outlet Port
  {75da8b69-a73d-4ad5-aab5-6c897d96fc36}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:MixedAir,
  {c4040f4a-93ed-4425-a720-a5c9dc712c2f}, !- Handle
  Setpoint Manager Mixed Air 1,           !- Name
  ,                                       !- Control Variable
  {75da8b69-a73d-4ad5-aab5-6c897d96fc36}, !- Reference Setpoint Node Name
  {8cd898eb-a67e-4bee-93d1-9e67edfd8fb2}, !- Fan Inlet Node Name
  {75da8b69-a73d-4ad5-aab5-6c897d96fc36}, !- Fan Outlet Node Name
  {e556c7a1-df32-4d2d-9357-d341e6eab2db}; !- Setpoint Node or NodeList Name

OS:SetpointManager:MixedAir,
  {3531c7b9-fdb1-44ad-bf71-70adea068b4f}, !- Handle
  Setpoint Manager Mixed Air 2,           !- Name
  ,                                       !- Control Variable
  {75da8b69-a73d-4ad5-aab5-6c897d96fc36}, !- Reference Setpoint Node Name
  {8cd898eb-a67e-4bee-93d1-9e67edfd8fb2}, !- Fan Inlet Node Name
  {75da8b69-a73d-4ad5-aab5-6c897d96fc36}, !- Fan Outlet Node Name
  {13dee543-9c6f-417a-a110-69e3cbc0c087}; !- Setpoint Node or NodeList Name

OS:SetpointManager:MixedAir,
  {ddc60003-dc05-4463-a53a-3ad2035a7c3a}, !- Handle
  Setpoint Manager Mixed Air 3,           !- Name
  ,                                       !- Control Variable
  {75da8b69-a73d-4ad5-aab5-6c897d96fc36}, !- Reference Setpoint Node Name
  {8cd898eb-a67e-4bee-93d1-9e67edfd8fb2}, !- Fan Inlet Node Name
  {75da8b69-a73d-4ad5-aab5-6c897d96fc36}, !- Fan Outlet Node Name
  {8cd898eb-a67e-4bee-93d1-9e67edfd8fb2}; !- Setpoint Node or NodeList Name

OS:SetpointManager:SingleZone:Reheat,
  {c99d5793-deca-48fe-8b76-3a29f04d5bc9}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  12.8,                                   !- Minimum Supply Air Temperature {C}
  40,                                     !- Maximum Supply Air Temperature {C}
  {226523b6-78de-4c7e-afc9-705bf2f56d4d}, !- Control Zone Name
  {75da8b69-a73d-4ad5-aab5-6c897d96fc36}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {e99068e4-9673-4ed2-be54-490e65340bba}, !- Handle
  Air Terminal Single Duct Uncontrolled 1, !- Name
  {9b5e502f-5616-4b86-b5cf-c83c485466fd}, !- Availability Schedule Name
  {c24acfb6-fe88-4009-9959-234bbf751a89}, !- Inlet Air Node Name
  {8acbf270-eba3-4fd4-b57b-eb39770bef22}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Connection,
  {c24acfb6-fe88-4009-9959-234bbf751a89}, !- Handle
  {b4d56a4b-1542-4408-8f87-479c50b1ac81}, !- Name
  {4efc5efa-dbd8-4dc1-903c-aa4412022ceb}, !- Source Object
  3,                                      !- Outlet Port
  {e99068e4-9673-4ed2-be54-490e65340bba}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8acbf270-eba3-4fd4-b57b-eb39770bef22}, !- Handle
  {689ad132-f0b2-474d-9235-58f1f140d40b}, !- Name
  {e99068e4-9673-4ed2-be54-490e65340bba}, !- Source Object
  4,                                      !- Outlet Port
  {714a0a77-c66a-4c05-b4cb-180543817b25}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b6ec7dda-3e46-4b97-aa3d-b83fb36e0e58}, !- Handle
  Node 30,                                !- Name
  {0c22aa58-4cc4-4736-9bef-d7be9120a1f0}, !- Inlet Port
  {4bf6d457-c69a-4996-9331-9ad51737f1a0}; !- Outlet Port

OS:Connection,
  {91a6248b-19d3-4574-b5f0-4726e44a64b9}, !- Handle
  {b4382507-9740-4bfd-b6d7-d1b071c7d88e}, !- Name
  {714a0a77-c66a-4c05-b4cb-180543817b25}, !- Source Object
  3,                                      !- Outlet Port
  {96d5e20b-aab7-4730-8678-272f06c385ed}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0c22aa58-4cc4-4736-9bef-d7be9120a1f0}, !- Handle
  {bd3302aa-f0f1-4318-a015-ad8e38bcf240}, !- Name
  {226523b6-78de-4c7e-afc9-705bf2f56d4d}, !- Source Object
  12,                                     !- Outlet Port
  {b6ec7dda-3e46-4b97-aa3d-b83fb36e0e58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bf6d457-c69a-4996-9331-9ad51737f1a0}, !- Handle
  {bf9abb64-9776-48cd-a736-42ca15555930}, !- Name
  {b6ec7dda-3e46-4b97-aa3d-b83fb36e0e58}, !- Source Object
  3,                                      !- Outlet Port
  {3c800b7d-50d8-4909-bd1a-b464ff4676a4}, !- Target Object
  3;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f9ce6061-6350-4cbf-b2db-2d4955ff63f1}, !- Handle
  AirLoop air_handlers-1485_2,            !- Name
  ,                                       !- Controller List Name
  {1384b7d2-e80a-4dd8-b43d-463480a9f1a0}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {417a28be-37f5-4d5b-98c3-1ed94d50208d}, !- Supply Side Inlet Node Name
  {6bd57f59-5178-4e05-a850-8890f1f865f0}, !- Demand Side Outlet Node Name
  {20ae14a8-c7e6-4834-9e18-805eda89b7c9}, !- Demand Side Inlet Node Names
  {239a4ae7-b251-4504-ae67-7087af60ee27}; !- Supply Side Outlet Node Names

OS:AvailabilityManagerAssignmentList,
  {1384b7d2-e80a-4dd8-b43d-463480a9f1a0}, !- Handle
  Availability Manager Assignment List 2, !- Name
  {5fd1dd9d-821d-4dbf-b594-e653c1d8bdc5}, !- Availability Manager Name 1
  {50061773-0ea0-45e8-945b-4e4459a452e6}; !- Availability Manager Name 2

OS:AvailabilityManager:Scheduled,
  {5fd1dd9d-821d-4dbf-b594-e653c1d8bdc5}, !- Handle
  Availability Manager Scheduled 2,       !- Name
  {3ad96096-a627-4650-bfc0-2da5c82e11a8}; !- Schedule Name

OS:AvailabilityManager:NightCycle,
  {50061773-0ea0-45e8-945b-4e4459a452e6}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  ,                                       !- Control Type
  ,                                       !- Thermostat Tolerance {deltaC}
  ;                                       !- Cycling Run Time {s}

OS:Node,
  {ab24fdea-cd4f-4a1d-92e3-c8e8175c3e30}, !- Handle
  Node 31,                                !- Name
  {417a28be-37f5-4d5b-98c3-1ed94d50208d}, !- Inlet Port
  {cc6e2ee2-11e5-4186-b43a-ce07b31bb629}; !- Outlet Port

OS:Node,
  {50cca226-ff49-4aa0-bbe1-a090dc7dae4b}, !- Handle
  Node 32,                                !- Name
  {072eb322-853e-4c7b-8475-abd5fc9a9b85}, !- Inlet Port
  {239a4ae7-b251-4504-ae67-7087af60ee27}; !- Outlet Port

OS:Connection,
  {417a28be-37f5-4d5b-98c3-1ed94d50208d}, !- Handle
  {c3addc77-e513-4ba5-a1cd-5d1312b949d4}, !- Name
  {f9ce6061-6350-4cbf-b2db-2d4955ff63f1}, !- Source Object
  7,                                      !- Outlet Port
  {ab24fdea-cd4f-4a1d-92e3-c8e8175c3e30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {239a4ae7-b251-4504-ae67-7087af60ee27}, !- Handle
  {9dcd45b2-8af8-4734-b15b-849499dd9c92}, !- Name
  {50cca226-ff49-4aa0-bbe1-a090dc7dae4b}, !- Source Object
  3,                                      !- Outlet Port
  {f9ce6061-6350-4cbf-b2db-2d4955ff63f1}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {889619a8-16df-4662-a480-42f9f240df2e}, !- Handle
  Node 33,                                !- Name
  {20ae14a8-c7e6-4834-9e18-805eda89b7c9}, !- Inlet Port
  {f740a839-378c-495a-b467-8141170ddc50}; !- Outlet Port

OS:Node,
  {fd52568f-dda6-4e92-b0ae-96a15232a0f1}, !- Handle
  Node 34,                                !- Name
  {1bec2365-49e6-4f85-a228-85ca26a0037a}, !- Inlet Port
  {6bd57f59-5178-4e05-a850-8890f1f865f0}; !- Outlet Port

OS:Node,
  {2cc16982-398d-4074-ab89-a47f90287484}, !- Handle
  Node 35,                                !- Name
  {73c71159-8ee9-4832-af99-e47b35266dd8}, !- Inlet Port
  {c7766745-f5e5-4b56-89dc-9b734aff25a0}; !- Outlet Port

OS:Connection,
  {20ae14a8-c7e6-4834-9e18-805eda89b7c9}, !- Handle
  {67c52242-cb91-4198-8987-00de9436f570}, !- Name
  {f9ce6061-6350-4cbf-b2db-2d4955ff63f1}, !- Source Object
  9,                                      !- Outlet Port
  {889619a8-16df-4662-a480-42f9f240df2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bd57f59-5178-4e05-a850-8890f1f865f0}, !- Handle
  {4dbbf13d-3dc4-4611-8d6e-091a816d41ee}, !- Name
  {fd52568f-dda6-4e92-b0ae-96a15232a0f1}, !- Source Object
  3,                                      !- Outlet Port
  {f9ce6061-6350-4cbf-b2db-2d4955ff63f1}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9d0efcbe-814c-4ac0-b26e-077e8134f87c}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {f740a839-378c-495a-b467-8141170ddc50}, !- Inlet Node Name
  {d35b1555-b5d1-4d55-8da1-dc001183ca79}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {dd61c312-5680-4a39-ba07-e7d2ffedd419}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {1bec2365-49e6-4f85-a228-85ca26a0037a}, !- Outlet Node Name
  {4b9950b9-e01f-4339-a756-a656ec7c0273}; !- Inlet Node Name 1

OS:Connection,
  {f740a839-378c-495a-b467-8141170ddc50}, !- Handle
  {454bfbb1-50b1-44c6-9fc3-07977f603da1}, !- Name
  {889619a8-16df-4662-a480-42f9f240df2e}, !- Source Object
  3,                                      !- Outlet Port
  {9d0efcbe-814c-4ac0-b26e-077e8134f87c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bec2365-49e6-4f85-a228-85ca26a0037a}, !- Handle
  {2a4f1a05-650c-4450-ac92-feea1557f363}, !- Name
  {dd61c312-5680-4a39-ba07-e7d2ffedd419}, !- Source Object
  2,                                      !- Outlet Port
  {fd52568f-dda6-4e92-b0ae-96a15232a0f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8ac957b8-d3f6-464b-81b1-85dcc10f3849}, !- Handle
  {f9ce6061-6350-4cbf-b2db-2d4955ff63f1}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum;                                !- System Outdoor Air Method

OS:Controller:OutdoorAir,
  {14c2f856-bde0-4bca-b8c0-b82589401190}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {6fa7f1b1-3c35-40e0-9e97-a2c4133a3337}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {6fa7f1b1-3c35-40e0-9e97-a2c4133a3337}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {b5357a1c-a503-45e6-bc38-d344d56db326}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {1cc42ab1-bafe-444a-8800-d6d6553ea962}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {14c2f856-bde0-4bca-b8c0-b82589401190}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {99c3bb73-a728-4bf9-80d8-e63940ebeb0a}, !- Mixed Air Node Name
  {92236e95-da87-42f1-87ab-480465cf819a}, !- Outdoor Air Stream Node Name
  {676ee943-9db6-4a3b-9b7d-990489855692}, !- Relief Air Stream Node Name
  {cc6e2ee2-11e5-4186-b43a-ce07b31bb629}; !- Return Air Stream Node Name

OS:Node,
  {fbaa9d75-362c-4c8b-9b25-c4f4b9025a89}, !- Handle
  Node 36,                                !- Name
  ,                                       !- Inlet Port
  {92236e95-da87-42f1-87ab-480465cf819a}; !- Outlet Port

OS:Connection,
  {92236e95-da87-42f1-87ab-480465cf819a}, !- Handle
  {84cf9d7f-8666-4072-8bac-48680f53d81e}, !- Name
  {fbaa9d75-362c-4c8b-9b25-c4f4b9025a89}, !- Source Object
  3,                                      !- Outlet Port
  {1cc42ab1-bafe-444a-8800-d6d6553ea962}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ae5e4dd2-bc2c-4769-b9e1-7f4821d4214c}, !- Handle
  Node 37,                                !- Name
  {676ee943-9db6-4a3b-9b7d-990489855692}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {676ee943-9db6-4a3b-9b7d-990489855692}, !- Handle
  {40d7e0fc-96a3-4259-9873-da61ae8d81f0}, !- Name
  {1cc42ab1-bafe-444a-8800-d6d6553ea962}, !- Source Object
  7,                                      !- Outlet Port
  {ae5e4dd2-bc2c-4769-b9e1-7f4821d4214c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc6e2ee2-11e5-4186-b43a-ce07b31bb629}, !- Handle
  {566c5225-2647-426c-b223-a668edce451d}, !- Name
  {ab24fdea-cd4f-4a1d-92e3-c8e8175c3e30}, !- Source Object
  3,                                      !- Outlet Port
  {1cc42ab1-bafe-444a-8800-d6d6553ea962}, !- Target Object
  8;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {7d0f1d73-5f1f-4b74-b9cc-d2cf4f5069bc}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {8d28a035-339d-463a-82c6-1c3ece0b3bbf}, !- Handle
  Curve Quadratic 4,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {44ffdccd-e989-4fe0-8671-48831104d8a2}, !- Handle
  Curve Biquadratic 4,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {90ce16f4-a2ed-4b6c-bff4-5844927888f1}, !- Handle
  Curve Quadratic 5,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {e0af2a1f-7ef5-4850-97d7-9349d5e181b8}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Coil:Cooling:DX:SingleSpeed,
  {0a12aa64-1f87-4b16-bb16-ebbdb8df94dd}, !- Handle
  Coil Cooling DX Single Speed 2,         !- Name
  {9b5e502f-5616-4b86-b5cf-c83c485466fd}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.5,                                    !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {8120eaeb-78bc-4099-b1cf-1a6d0ebcbe61}, !- Air Inlet Node Name
  {6eb1e786-26ed-4a81-9ed4-82498462ccf3}, !- Air Outlet Node Name
  {7d0f1d73-5f1f-4b74-b9cc-d2cf4f5069bc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {8d28a035-339d-463a-82c6-1c3ece0b3bbf}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {44ffdccd-e989-4fe0-8671-48831104d8a2}, !- Energy Input Ratio Function of Temperature Curve Name
  {90ce16f4-a2ed-4b6c-bff4-5844927888f1}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e0af2a1f-7ef5-4850-97d7-9349d5e181b8}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {64e762a4-5bcf-4780-a5cf-b67e23c5e51c}, !- Handle
  Node 38,                                !- Name
  {99c3bb73-a728-4bf9-80d8-e63940ebeb0a}, !- Inlet Port
  {8120eaeb-78bc-4099-b1cf-1a6d0ebcbe61}; !- Outlet Port

OS:Connection,
  {99c3bb73-a728-4bf9-80d8-e63940ebeb0a}, !- Handle
  {8f145fe5-e07b-4c75-8ee5-be7fcb1dab45}, !- Name
  {1cc42ab1-bafe-444a-8800-d6d6553ea962}, !- Source Object
  5,                                      !- Outlet Port
  {64e762a4-5bcf-4780-a5cf-b67e23c5e51c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8120eaeb-78bc-4099-b1cf-1a6d0ebcbe61}, !- Handle
  {8c50e322-efc1-4309-9905-0eec10202793}, !- Name
  {64e762a4-5bcf-4780-a5cf-b67e23c5e51c}, !- Source Object
  3,                                      !- Outlet Port
  {0a12aa64-1f87-4b16-bb16-ebbdb8df94dd}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {621b0b3d-7aac-4567-a2c9-73ebe0792185}, !- Handle
  Coil Heating Gas 2,                     !- Name
  {9b5e502f-5616-4b86-b5cf-c83c485466fd}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {285a0fda-4b60-4eca-a2d8-4278d9617c7a}, !- Air Inlet Node Name
  {969dff35-37ac-48a5-bf30-66beb7328f9f}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
  {8bacd042-de31-42e5-9a90-a795a6fe575e}, !- Handle
  Node 39,                                !- Name
  {6eb1e786-26ed-4a81-9ed4-82498462ccf3}, !- Inlet Port
  {285a0fda-4b60-4eca-a2d8-4278d9617c7a}; !- Outlet Port

OS:Connection,
  {6eb1e786-26ed-4a81-9ed4-82498462ccf3}, !- Handle
  {415f3e1f-c69b-44cc-ab95-d51997ece28e}, !- Name
  {0a12aa64-1f87-4b16-bb16-ebbdb8df94dd}, !- Source Object
  9,                                      !- Outlet Port
  {8bacd042-de31-42e5-9a90-a795a6fe575e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {285a0fda-4b60-4eca-a2d8-4278d9617c7a}, !- Handle
  {433639ef-459b-4cca-8969-93964a4bbb62}, !- Name
  {8bacd042-de31-42e5-9a90-a795a6fe575e}, !- Source Object
  3,                                      !- Outlet Port
  {621b0b3d-7aac-4567-a2c9-73ebe0792185}, !- Target Object
  5;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {23e57d2e-4c14-4d2f-b702-6bb04f410ac6}, !- Handle
  AirLoop air_handlers-1485_2_Fan_2841.235cfm, !- Name
  {3ad96096-a627-4650-bfc0-2da5c82e11a8}, !- Availability Schedule Name
  0.725,                                  !- Fan Efficiency
  622.71,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.8244003,                              !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {70717bc1-c9d5-4957-98d0-5d8b9f1de259}, !- Air Inlet Node Name
  {072eb322-853e-4c7b-8475-abd5fc9a9b85}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {4e3ddd0b-5197-4fc1-a5ea-18d3ac79d074}, !- Handle
  Node 40,                                !- Name
  {969dff35-37ac-48a5-bf30-66beb7328f9f}, !- Inlet Port
  {70717bc1-c9d5-4957-98d0-5d8b9f1de259}; !- Outlet Port

OS:Connection,
  {969dff35-37ac-48a5-bf30-66beb7328f9f}, !- Handle
  {79ae1c12-7535-4d3b-bb4d-973b4c9e2763}, !- Name
  {621b0b3d-7aac-4567-a2c9-73ebe0792185}, !- Source Object
  6,                                      !- Outlet Port
  {4e3ddd0b-5197-4fc1-a5ea-18d3ac79d074}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70717bc1-c9d5-4957-98d0-5d8b9f1de259}, !- Handle
  {95de5374-a8db-4434-8885-fda671ef3aca}, !- Name
  {4e3ddd0b-5197-4fc1-a5ea-18d3ac79d074}, !- Source Object
  3,                                      !- Outlet Port
  {23e57d2e-4c14-4d2f-b702-6bb04f410ac6}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {072eb322-853e-4c7b-8475-abd5fc9a9b85}, !- Handle
  {66f9b268-edea-44d3-8f1d-851bd4f79c44}, !- Name
  {23e57d2e-4c14-4d2f-b702-6bb04f410ac6}, !- Source Object
  9,                                      !- Outlet Port
  {50cca226-ff49-4aa0-bbe1-a090dc7dae4b}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:MixedAir,
  {2b60fe6d-ca8e-40c0-be88-df05a37679dd}, !- Handle
  Setpoint Manager Mixed Air 4,           !- Name
  ,                                       !- Control Variable
  {50cca226-ff49-4aa0-bbe1-a090dc7dae4b}, !- Reference Setpoint Node Name
  {4e3ddd0b-5197-4fc1-a5ea-18d3ac79d074}, !- Fan Inlet Node Name
  {50cca226-ff49-4aa0-bbe1-a090dc7dae4b}, !- Fan Outlet Node Name
  {64e762a4-5bcf-4780-a5cf-b67e23c5e51c}; !- Setpoint Node or NodeList Name

OS:SetpointManager:MixedAir,
  {cf8c793f-af04-47be-abd1-227664dbbc1e}, !- Handle
  Setpoint Manager Mixed Air 5,           !- Name
  ,                                       !- Control Variable
  {50cca226-ff49-4aa0-bbe1-a090dc7dae4b}, !- Reference Setpoint Node Name
  {4e3ddd0b-5197-4fc1-a5ea-18d3ac79d074}, !- Fan Inlet Node Name
  {50cca226-ff49-4aa0-bbe1-a090dc7dae4b}, !- Fan Outlet Node Name
  {8bacd042-de31-42e5-9a90-a795a6fe575e}; !- Setpoint Node or NodeList Name

OS:SetpointManager:MixedAir,
  {04557874-4143-4c20-a8ba-ca69a44751e0}, !- Handle
  Setpoint Manager Mixed Air 6,           !- Name
  ,                                       !- Control Variable
  {50cca226-ff49-4aa0-bbe1-a090dc7dae4b}, !- Reference Setpoint Node Name
  {4e3ddd0b-5197-4fc1-a5ea-18d3ac79d074}, !- Fan Inlet Node Name
  {50cca226-ff49-4aa0-bbe1-a090dc7dae4b}, !- Fan Outlet Node Name
  {4e3ddd0b-5197-4fc1-a5ea-18d3ac79d074}; !- Setpoint Node or NodeList Name

OS:SetpointManager:SingleZone:Reheat,
  {d6ff74a9-ca0b-47f9-b9e6-a93e7081c105}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  12.8,                                   !- Minimum Supply Air Temperature {C}
  40,                                     !- Maximum Supply Air Temperature {C}
  {10d06c92-27ce-4962-93f2-b9b5f7e7377a}, !- Control Zone Name
  {50cca226-ff49-4aa0-bbe1-a090dc7dae4b}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {7128bbef-8de8-42f4-8b51-5b5122fa5a56}, !- Handle
  Air Terminal Single Duct Uncontrolled 2, !- Name
  {9b5e502f-5616-4b86-b5cf-c83c485466fd}, !- Availability Schedule Name
  {d35b1555-b5d1-4d55-8da1-dc001183ca79}, !- Inlet Air Node Name
  {73c71159-8ee9-4832-af99-e47b35266dd8}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Connection,
  {d35b1555-b5d1-4d55-8da1-dc001183ca79}, !- Handle
  {cf5c64d1-9104-4020-938d-73f85407cd90}, !- Name
  {9d0efcbe-814c-4ac0-b26e-077e8134f87c}, !- Source Object
  3,                                      !- Outlet Port
  {7128bbef-8de8-42f4-8b51-5b5122fa5a56}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {73c71159-8ee9-4832-af99-e47b35266dd8}, !- Handle
  {e4bf903b-d425-4a68-be0a-df9e915476ee}, !- Name
  {7128bbef-8de8-42f4-8b51-5b5122fa5a56}, !- Source Object
  4,                                      !- Outlet Port
  {2cc16982-398d-4074-ab89-a47f90287484}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1f7edb35-9cc4-451e-9d88-165be51a431e}, !- Handle
  Node 41,                                !- Name
  {b404c715-8bb0-422e-8fdc-00d78777a629}, !- Inlet Port
  {4b9950b9-e01f-4339-a756-a656ec7c0273}; !- Outlet Port

OS:Connection,
  {c7766745-f5e5-4b56-89dc-9b734aff25a0}, !- Handle
  {904d9f2c-c5c3-472b-8ab2-b5323666dee9}, !- Name
  {2cc16982-398d-4074-ab89-a47f90287484}, !- Source Object
  3,                                      !- Outlet Port
  {a8660537-f557-4ea1-a8cb-c82177972d1a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b404c715-8bb0-422e-8fdc-00d78777a629}, !- Handle
  {e2089185-0458-401d-bc05-1dbb4ddb44c6}, !- Name
  {10d06c92-27ce-4962-93f2-b9b5f7e7377a}, !- Source Object
  12,                                     !- Outlet Port
  {1f7edb35-9cc4-451e-9d88-165be51a431e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b9950b9-e01f-4339-a756-a656ec7c0273}, !- Handle
  {f0b800f1-c5c3-43a1-8981-844ba5185b6d}, !- Name
  {1f7edb35-9cc4-451e-9d88-165be51a431e}, !- Source Object
  3,                                      !- Outlet Port
  {dd61c312-5680-4a39-ba07-e7d2ffedd419}, !- Target Object
  3;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {e5fac35c-1202-461a-b624-3eedb600e2ff}, !- Handle
  WaterEquipment_FlowRateFractionSchedule, !- Name
  {fe1facdd-4110-458a-9b1f-697a5e90b1a6}, !- Schedule Type Limits Name
  {dc03d5e6-0847-4a8b-a707-a073b4e1c08b}, !- Default Day Schedule Name
  {fe690cf9-6350-4a1f-9490-1a1e55e54129}, !- Summer Design Day Schedule Name
  {19a836fc-1361-4809-a6b7-66b37d0f0429}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {fe1facdd-4110-458a-9b1f-697a5e90b1a6}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Continuous;                             !- Numeric Type

OS:Schedule:Day,
  {dc03d5e6-0847-4a8b-a707-a073b4e1c08b}, !- Handle
  PNNL_Asset_Rating_Retail_Service_Water_Heating_Schedule_Week_Day, !- Name
  {fe1facdd-4110-458a-9b1f-697a5e90b1a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.15,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.23,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.32,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.41,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.57,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.62,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.61,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.45,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.46,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.47,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.42,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.34,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.33,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {fe690cf9-6350-4a1f-9490-1a1e55e54129}, !- Handle
  PNNL_Asset_Rating_Retail_Service_Water_Heating_Schedule_Summer_Design_Day, !- Name
  {fe1facdd-4110-458a-9b1f-697a5e90b1a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.15,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.23,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.32,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.41,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.57,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.62,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.61,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.45,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.46,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.47,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.42,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.34,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.33,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {19a836fc-1361-4809-a6b7-66b37d0f0429}, !- Handle
  PNNL_Asset_Rating_Retail_Service_Water_Heating_Schedule_Winter_Design_Day, !- Name
  {fe1facdd-4110-458a-9b1f-697a5e90b1a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.24,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.27,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.42,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.54,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.59,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.49,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.48,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.47,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.46,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.44,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.36,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.29,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.22,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {d1a90c68-6daf-41ee-9f13-e728caab0f5f}, !- Handle
  PNNL_Asset_Rating_Retail_Service_Water_Heating_Schedule_Sunday_Rule, !- Name
  {e5fac35c-1202-461a-b624-3eedb600e2ff}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a44874bb-d2e0-4150-a859-868fd609be73}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {a44874bb-d2e0-4150-a859-868fd609be73}, !- Handle
  PNNL_Asset_Rating_Retail_Service_Water_Heating_Schedule_Sunday, !- Name
  {fe1facdd-4110-458a-9b1f-697a5e90b1a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.14,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.29,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.31,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.36,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.36,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.34,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.35,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.37,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.34,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.25,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {b693ffe0-86fd-48f9-b8d9-3703250524d1}, !- Handle
  PNNL_Asset_Rating_Retail_Service_Water_Heating_Schedule_Saturday_Rule, !- Name
  {e5fac35c-1202-461a-b624-3eedb600e2ff}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bd382658-d86b-462f-8b33-4cc4be5e70b4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {bd382658-d86b-462f-8b33-4cc4be5e70b4}, !- Handle
  PNNL_Asset_Rating_Retail_Service_Water_Heating_Schedule_Saturday, !- Name
  {fe1facdd-4110-458a-9b1f-697a5e90b1a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.24,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.27,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.42,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.54,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.59,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.49,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.48,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.47,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.46,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.44,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.36,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.29,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.22,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:WaterUse:Equipment,
  {d8a71ad2-88bb-495f-98b7-aa792fa924fa}, !- Handle
  Water Use Equipment 1,                  !- Name
  {5b8b6498-453e-409d-bace-dd42ef745c10}, !- Water Use Equipment Definition Name
  {a223061f-b3ba-4506-9d60-0892983110ed}, !- Space Name
  {e5fac35c-1202-461a-b624-3eedb600e2ff}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {5b8b6498-453e-409d-bace-dd42ef745c10}, !- Handle
  Water Use Equipment Definition 2,       !- Name
  ,                                       !- End-Use Subcategory
  2.68542559648697e-006;                  !- Peak Flow Rate {m3/s}

OS:WaterUse:Equipment,
  {5d162bc7-552f-45c9-a0de-1de5268ff53f}, !- Handle
  Water Use Equipment 2,                  !- Name
  {d288d7b2-d1a1-40ba-9718-84ba7a55101a}, !- Water Use Equipment Definition Name
  {19f6a0e9-f5f3-4efe-b98e-67cfaaa286dd}, !- Space Name
  {e5fac35c-1202-461a-b624-3eedb600e2ff}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {d288d7b2-d1a1-40ba-9718-84ba7a55101a}, !- Handle
  Water Use Equipment Definition 3,       !- Name
  ,                                       !- End-Use Subcategory
  2.68542559648697e-006;                  !- Peak Flow Rate {m3/s}

OS:SpaceType,
  {6bbc4e65-d758-44ed-88ab-defb92e04975}, !- Handle
  PNNL_Asset_Rating_Retail_Space_Type,    !- Name
  ,                                       !- Default Construction Set Name
  {2eccc5b9-e159-410f-a4df-369c339f7ac0}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {5b3d9fdb-398b-426f-88c3-e6ded905fd35}; !- Design Specification Outdoor Air Object Name

OS:DefaultScheduleSet,
  {2eccc5b9-e159-410f-a4df-369c339f7ac0}, !- Handle
  PNNL_Asset_Rating_Retail_Space_Type_Default_Schedule_Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {38ec34b5-6984-4fba-bfc2-5e13570a8d74}, !- Number of People Schedule Name
  {98da0ebe-458a-4761-ad59-bfa0b98b3ec7}, !- People Activity Level Schedule Name
  {9c6867d7-882e-434e-ace8-386e2161a0b9}, !- Lighting Schedule Name
  {0d98645e-b49a-4bee-8249-27175b183c35}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  {581a2c8d-6e10-4f56-ae0d-31ceb5e1c03c}, !- Hot Water Equipment Schedule Name
  {70107615-5dcd-4a6b-b948-18b376872455}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  {227b77f2-3267-484c-9a04-bc6d49fb87f3}; !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {5b3d9fdb-398b-426f-88c3-e6ded905fd35}, !- Handle
  PNNL_Asset_Rating_Retail_Outdoor_Air,   !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0011684,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {38ec34b5-6984-4fba-bfc2-5e13570a8d74}, !- Handle
  PNNL_Asset_Rating_Retail_Occupancy_Schedule, !- Name
  {fe1facdd-4110-458a-9b1f-697a5e90b1a6}, !- Schedule Type Limits Name
  {e3cb5ab5-45ad-44de-8541-6a6e658154ab}, !- Default Day Schedule Name
  {cfb095d1-ac7e-4322-a35e-7c3946671fef}, !- Summer Design Day Schedule Name
  {c37841f7-b987-4154-bf26-2f0ffc3fe64f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e3cb5ab5-45ad-44de-8541-6a6e658154ab}, !- Handle
  PNNL_Asset_Rating_Retail_Occupancy_Schedule_Week_Day, !- Name
  {fe1facdd-4110-458a-9b1f-697a5e90b1a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.7,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.7,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.7,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.7,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.8,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.7,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.5,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.5,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.3,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.3,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {cfb095d1-ac7e-4322-a35e-7c3946671fef}, !- Handle
  PNNL_Asset_Rating_Retail_Occupancy_Schedule_Summer_Design_Day, !- Name
  {fe1facdd-4110-458a-9b1f-697a5e90b1a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {c37841f7-b987-4154-bf26-2f0ffc3fe64f}, !- Handle
  PNNL_Asset_Rating_Retail_Occupancy_Schedule_Winter_Design_Day, !- Name
  {fe1facdd-4110-458a-9b1f-697a5e90b1a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {4b3f9ebb-6eac-4ad2-9043-c49fc6ad9bb8}, !- Handle
  PNNL_Asset_Rating_Retail_Occupancy_Schedule_Sunday_Rule, !- Name
  {38ec34b5-6984-4fba-bfc2-5e13570a8d74}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {747e3e86-d152-4722-b5b9-fb255044f261}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Rule,
  {d8aab880-00ef-4e07-84d4-d7b6c0a8e822}, !- Handle
  PNNL_Asset_Rating_Retail_Occupancy_Schedule_Saturday_Rule, !- Name
  {38ec34b5-6984-4fba-bfc2-5e13570a8d74}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {17944481-b6aa-4f6d-85fc-f1b80dfb0d14}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {747e3e86-d152-4722-b5b9-fb255044f261}, !- Handle
  PNNL_Asset_Rating_Retail_Occupancy_Schedule_Sunday, !- Name
  {fe1facdd-4110-458a-9b1f-697a5e90b1a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.1,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.4,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.4,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.4,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.4,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.2,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.1,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {17944481-b6aa-4f6d-85fc-f1b80dfb0d14}, !- Handle
  PNNL_Asset_Rating_Retail_Occupancy_Schedule_Saturday, !- Name
  {fe1facdd-4110-458a-9b1f-697a5e90b1a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.6,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.8,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.8,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.8,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.8,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.8,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.6,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.2,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.2,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.2,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.1,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Ruleset,
  {98da0ebe-458a-4761-ad59-bfa0b98b3ec7}, !- Handle
  PNNL_Asset_Rating_Retail_Activity_Schedule, !- Name
  {d5148d69-c446-45b3-9a1d-87b2bcc75f46}, !- Schedule Type Limits Name
  {9bb4f26e-eaf4-4881-b1d7-4b27a5c0543c}, !- Default Day Schedule Name
  {b8f1d51f-a601-4c20-bf27-c6d4243e1c16}, !- Summer Design Day Schedule Name
  {02cfe1b0-5c80-4557-8ff9-b48dfe510670}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9bb4f26e-eaf4-4881-b1d7-4b27a5c0543c}, !- Handle
  PNNL_Asset_Rating_Retail_Activity_Schedule_Week_Day, !- Name
  {d5148d69-c446-45b3-9a1d-87b2bcc75f46}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  132,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  132,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  132,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  132,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  132,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  132,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  132,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  132,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  132,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  132,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  132,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  132,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  132,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  132,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  132,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  132,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  132,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  132,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  132,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  132,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  132,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  132,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  132,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  132;                                    !- Value Until Time 24

OS:Schedule:Day,
  {b8f1d51f-a601-4c20-bf27-c6d4243e1c16}, !- Handle
  PNNL_Asset_Rating_Retail_Activity_Schedule_Summer_Design_Day, !- Name
  {d5148d69-c446-45b3-9a1d-87b2bcc75f46}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  132,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  132,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  132,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  132,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  132,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  132,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  132,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  132,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  132,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  132,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  132,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  132,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  132,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  132,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  132,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  132,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  132,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  132,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  132,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  132,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  132,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  132,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  132,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  132;                                    !- Value Until Time 24

OS:Schedule:Day,
  {02cfe1b0-5c80-4557-8ff9-b48dfe510670}, !- Handle
  PNNL_Asset_Rating_Retail_Activity_Schedule_Winter_Design_Day, !- Name
  {d5148d69-c446-45b3-9a1d-87b2bcc75f46}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  132,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  132,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  132,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  132,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  132,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  132,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  132,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  132,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  132,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  132,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  132,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  132,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  132,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  132,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  132,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  132,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  132,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  132,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  132,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  132,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  132,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  132,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  132,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  132;                                    !- Value Until Time 24

OS:Schedule:Rule,
  {f5b95e8d-1f8b-493a-a1f9-826ce96bd406}, !- Handle
  PNNL_Asset_Rating_Retail_Activity_Schedule_Sunday_Rule, !- Name
  {98da0ebe-458a-4761-ad59-bfa0b98b3ec7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {58094929-cd0a-42c4-8a10-fe761bb4ad2c}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Rule,
  {c7ec525c-6d08-481f-9c16-9f411367429f}, !- Handle
  PNNL_Asset_Rating_Retail_Activity_Schedule_Saturday_Rule, !- Name
  {98da0ebe-458a-4761-ad59-bfa0b98b3ec7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3c4e269c-8257-4a30-8733-0070f3f406ad}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {58094929-cd0a-42c4-8a10-fe761bb4ad2c}, !- Handle
  PNNL_Asset_Rating_Retail_Activity_Schedule_Sunday, !- Name
  {d5148d69-c446-45b3-9a1d-87b2bcc75f46}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  132,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  132,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  132,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  132,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  132,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  132,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  132,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  132,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  132,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  132,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  132,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  132,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  132,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  132,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  132,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  132,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  132,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  132,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  132,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  132,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  132,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  132,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  132,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  132;                                    !- Value Until Time 24

OS:Schedule:Day,
  {3c4e269c-8257-4a30-8733-0070f3f406ad}, !- Handle
  PNNL_Asset_Rating_Retail_Activity_Schedule_Saturday, !- Name
  {d5148d69-c446-45b3-9a1d-87b2bcc75f46}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  132,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  132,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  132,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  132,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  132,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  132,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  132,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  132,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  132,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  132,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  132,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  132,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  132,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  132,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  132,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  132,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  132,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  132,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  132,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  132,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  132,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  132,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  132,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  132;                                    !- Value Until Time 24

OS:Schedule:Ruleset,
  {9c6867d7-882e-434e-ace8-386e2161a0b9}, !- Handle
  PNNL_Asset_Rating_Retail_Lighting_Schedule, !- Name
  {fe1facdd-4110-458a-9b1f-697a5e90b1a6}, !- Schedule Type Limits Name
  {dfd4a747-f118-45c5-a6e0-43057fa33cbb}, !- Default Day Schedule Name
  {21ae6993-06f0-4216-9332-c9ccf39346a4}, !- Summer Design Day Schedule Name
  {d0219fa3-f0ee-4522-b4f8-267b5b79290d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {dfd4a747-f118-45c5-a6e0-43057fa33cbb}, !- Handle
  PNNL_Asset_Rating_Retail_Lighting_Schedule_Week_Day, !- Name
  {fe1facdd-4110-458a-9b1f-697a5e90b1a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.9,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.9,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.9,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.9,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.9,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.9,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.5,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.5,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.5,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.2,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {21ae6993-06f0-4216-9332-c9ccf39346a4}, !- Handle
  PNNL_Asset_Rating_Retail_Lighting_Schedule_Summer_Design_Day, !- Name
  {fe1facdd-4110-458a-9b1f-697a5e90b1a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {d0219fa3-f0ee-4522-b4f8-267b5b79290d}, !- Handle
  PNNL_Asset_Rating_Retail_Lighting_Schedule_Winter_Design_Day, !- Name
  {fe1facdd-4110-458a-9b1f-697a5e90b1a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {d13229c1-b022-42bc-9773-de61bb6e8286}, !- Handle
  PNNL_Asset_Rating_Retail_Lighting_Schedule_Sunday_Rule, !- Name
  {9c6867d7-882e-434e-ace8-386e2161a0b9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d1e0d181-3a02-4de4-be84-44fad48e67a9}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Rule,
  {fb1b2c0d-80ee-41d7-82d4-6f6099c8a283}, !- Handle
  PNNL_Asset_Rating_Retail_Lighting_Schedule_Saturday_Rule, !- Name
  {9c6867d7-882e-434e-ace8-386e2161a0b9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a3347f06-b4aa-4005-94fd-891d7a311ac4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {d1e0d181-3a02-4de4-be84-44fad48e67a9}, !- Handle
  PNNL_Asset_Rating_Retail_Lighting_Schedule_Sunday, !- Name
  {fe1facdd-4110-458a-9b1f-697a5e90b1a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.05,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.1,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.6,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.6,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.6,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.6,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.4,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.2,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.05,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.05,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.05,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {a3347f06-b4aa-4005-94fd-891d7a311ac4}, !- Handle
  PNNL_Asset_Rating_Retail_Lighting_Schedule_Saturday, !- Name
  {fe1facdd-4110-458a-9b1f-697a5e90b1a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.6,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.9,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.9,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.9,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.9,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.9,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.5,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.3,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.3,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.1,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Ruleset,
  {0d98645e-b49a-4bee-8249-27175b183c35}, !- Handle
  PNNL_Asset_Rating_Retail_Plug_And_Process_Schedule, !- Name
  {fe1facdd-4110-458a-9b1f-697a5e90b1a6}, !- Schedule Type Limits Name
  {007ba016-e21c-4cc4-91e8-68ab422767a0}, !- Default Day Schedule Name
  {c4f3e3bb-2d70-457c-8dae-a8fdb1db75f0}, !- Summer Design Day Schedule Name
  {003d0a51-47c4-4873-9611-4046228df746}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {007ba016-e21c-4cc4-91e8-68ab422767a0}, !- Handle
  PNNL_Asset_Rating_Retail_Plug_And_Process_Schedule_Week_Day, !- Name
  {fe1facdd-4110-458a-9b1f-697a5e90b1a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.9,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.9,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.9,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.9,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.9,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.9,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.9,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.7,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.7,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.2,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.2,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.2;                                    !- Value Until Time 24

OS:Schedule:Day,
  {c4f3e3bb-2d70-457c-8dae-a8fdb1db75f0}, !- Handle
  PNNL_Asset_Rating_Retail_Plug_And_Process_Schedule_Summer_Design_Day, !- Name
  {fe1facdd-4110-458a-9b1f-697a5e90b1a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {003d0a51-47c4-4873-9611-4046228df746}, !- Handle
  PNNL_Asset_Rating_Retail_Plug_And_Process_Schedule_Winter_Design_Day, !- Name
  {fe1facdd-4110-458a-9b1f-697a5e90b1a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {4d248794-ad3f-4aeb-83bf-280818b2453e}, !- Handle
  PNNL_Asset_Rating_Retail_Plug_And_Process_Schedule_Sunday_Rule, !- Name
  {0d98645e-b49a-4bee-8249-27175b183c35}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0a9c3344-c12e-426d-88ca-1e4c73d4d40c}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Rule,
  {f48d29bb-87cb-4120-9ea2-f2c13c8e67d7}, !- Handle
  PNNL_Asset_Rating_Retail_Plug_And_Process_Schedule_Saturday_Rule, !- Name
  {0d98645e-b49a-4bee-8249-27175b183c35}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {81aec079-235d-4b91-ac5e-cabe30d53d2e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {0a9c3344-c12e-426d-88ca-1e4c73d4d40c}, !- Handle
  PNNL_Asset_Rating_Retail_Plug_And_Process_Schedule_Sunday, !- Name
  {fe1facdd-4110-458a-9b1f-697a5e90b1a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.15,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.15,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.15,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.15,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.15,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.6,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.6,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.8,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.8,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.8,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.8,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.8,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.6,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.4,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.15,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.15,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.15,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.15,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.15;                                   !- Value Until Time 24

OS:Schedule:Day,
  {81aec079-235d-4b91-ac5e-cabe30d53d2e}, !- Handle
  PNNL_Asset_Rating_Retail_Plug_And_Process_Schedule_Saturday, !- Name
  {fe1facdd-4110-458a-9b1f-697a5e90b1a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.15,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.15,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.15,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.8,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.9,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.9,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.9,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.9,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.9,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.7,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.5,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.5,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.3,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.15,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.15;                                   !- Value Until Time 24

OS:Schedule:Ruleset,
  {581a2c8d-6e10-4f56-ae0d-31ceb5e1c03c}, !- Handle
  PNNL_Asset_Rating_Retail_Service_Water_Heating_Schedule, !- Name
  {fe1facdd-4110-458a-9b1f-697a5e90b1a6}, !- Schedule Type Limits Name
  {b2df0af6-fa82-4901-8153-7833d86a955e}, !- Default Day Schedule Name
  {f054e879-430f-45d4-a628-597f9b74db55}, !- Summer Design Day Schedule Name
  {607e7bcc-3ed5-4a1c-8619-97060c4325e6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b2df0af6-fa82-4901-8153-7833d86a955e}, !- Handle
  PNNL_Asset_Rating_Retail_Service_Water_Heating_Schedule_Week_Day 1, !- Name
  {fe1facdd-4110-458a-9b1f-697a5e90b1a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.15,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.23,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.32,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.41,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.57,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.62,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.61,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.45,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.46,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.47,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.42,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.34,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.33,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {f054e879-430f-45d4-a628-597f9b74db55}, !- Handle
  PNNL_Asset_Rating_Retail_Service_Water_Heating_Schedule_Summer_Design_Day 1, !- Name
  {fe1facdd-4110-458a-9b1f-697a5e90b1a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.15,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.23,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.32,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.41,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.57,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.62,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.61,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.45,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.46,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.47,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.42,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.34,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.33,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {607e7bcc-3ed5-4a1c-8619-97060c4325e6}, !- Handle
  PNNL_Asset_Rating_Retail_Service_Water_Heating_Schedule_Winter_Design_Day 1, !- Name
  {fe1facdd-4110-458a-9b1f-697a5e90b1a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.24,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.27,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.42,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.54,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.59,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.49,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.48,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.47,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.46,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.44,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.36,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.29,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.22,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {1e751f53-226f-4851-b534-91bd42dc3383}, !- Handle
  PNNL_Asset_Rating_Retail_Service_Water_Heating_Schedule_Sunday_Rule 1, !- Name
  {581a2c8d-6e10-4f56-ae0d-31ceb5e1c03c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b0f93ef7-2c28-431a-8adb-4e65fce4c83a}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Rule,
  {4f9a7344-a742-4142-ad8e-08d2b586cc5a}, !- Handle
  PNNL_Asset_Rating_Retail_Service_Water_Heating_Schedule_Saturday_Rule 1, !- Name
  {581a2c8d-6e10-4f56-ae0d-31ceb5e1c03c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {64febec7-5dd9-4516-b944-18f52e892854}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {b0f93ef7-2c28-431a-8adb-4e65fce4c83a}, !- Handle
  PNNL_Asset_Rating_Retail_Service_Water_Heating_Schedule_Sunday 1, !- Name
  {fe1facdd-4110-458a-9b1f-697a5e90b1a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.14,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.29,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.31,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.36,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.36,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.34,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.35,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.37,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.34,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.25,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {64febec7-5dd9-4516-b944-18f52e892854}, !- Handle
  PNNL_Asset_Rating_Retail_Service_Water_Heating_Schedule_Saturday 1, !- Name
  {fe1facdd-4110-458a-9b1f-697a5e90b1a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.24,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.27,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.42,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.54,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.59,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.49,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.48,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.47,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.46,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.44,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.36,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.29,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.22,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Ruleset,
  {70107615-5dcd-4a6b-b948-18b376872455}, !- Handle
  PNNL_Asset_Rating_Retail_Infiltration_Schedule, !- Name
  {fe1facdd-4110-458a-9b1f-697a5e90b1a6}, !- Schedule Type Limits Name
  {a3d4b5b6-9430-4517-bba3-53b34e7257d6}, !- Default Day Schedule Name
  {6384a64d-fad7-4fe3-bbc6-efe79de9f855}, !- Summer Design Day Schedule Name
  {e5494d26-d4c2-4e27-8c78-2f4b67f72540}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a3d4b5b6-9430-4517-bba3-53b34e7257d6}, !- Handle
  PNNL_Asset_Rating_Retail_Infiltration_Schedule_Week_Day, !- Name
  {fe1facdd-4110-458a-9b1f-697a5e90b1a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.25,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.25,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.25,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.25,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.25,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.25,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.25,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.25,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.25,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.25,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.25,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.25,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.25,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.25,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {6384a64d-fad7-4fe3-bbc6-efe79de9f855}, !- Handle
  PNNL_Asset_Rating_Retail_Infiltration_Schedule_Summer_Design_Day, !- Name
  {fe1facdd-4110-458a-9b1f-697a5e90b1a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.25,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.25,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.25,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.25,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.25,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.25,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.25,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.25,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.25,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.25,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.25,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.25,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.25,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.25,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {e5494d26-d4c2-4e27-8c78-2f4b67f72540}, !- Handle
  PNNL_Asset_Rating_Retail_Infiltration_Schedule_Winter_Design_Day, !- Name
  {fe1facdd-4110-458a-9b1f-697a5e90b1a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.25,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.25,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.25,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.25,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.25,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.25,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.25,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.25,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.25,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.25,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.25,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.25,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.25,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.25,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.25,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {993a8819-9eaf-4c34-bdfe-91b87a13f3d2}, !- Handle
  PNNL_Asset_Rating_Retail_Infiltration_Schedule_Sunday_Rule, !- Name
  {70107615-5dcd-4a6b-b948-18b376872455}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ff916ed7-c4e4-47b0-a0cb-19b435eb3683}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Rule,
  {d2fc558e-f5cc-47fd-ae38-6616e6c70b11}, !- Handle
  PNNL_Asset_Rating_Retail_Infiltration_Schedule_Saturday_Rule, !- Name
  {70107615-5dcd-4a6b-b948-18b376872455}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {80407900-aea6-4e57-b3ee-6967112a8058}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {ff916ed7-c4e4-47b0-a0cb-19b435eb3683}, !- Handle
  PNNL_Asset_Rating_Retail_Infiltration_Schedule_Sunday, !- Name
  {fe1facdd-4110-458a-9b1f-697a5e90b1a6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.25,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.25,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.25,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.25,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.25,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.25,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.25,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.25,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.25,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.25,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
