  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {e805e592-b0b6-4193-bbfb-6e9154c7841b}, !- Handle
  PNNL_Asset_Rating_Retail_Infiltration_Schedule_Saturday, !- Name
  {47d06881-da90-45d2-8408-10e450ce504c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.25,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.25,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.25,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.25,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.25,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.25,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.25,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.25,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.25,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.25,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.25,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.25,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.25,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.25,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.25,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Ruleset,
  {15389ad2-838b-45f9-a2eb-9379ea5dbc05}, !- Handle
  PNNL_Asset_Rating_Retail_Elevator_Schedule, !- Name
  {47d06881-da90-45d2-8408-10e450ce504c}, !- Schedule Type Limits Name
  {823e7b0a-254f-4475-86c5-8d2e7237e54f}, !- Default Day Schedule Name
  {2e846abf-aa75-409e-8562-5338ad6be0c4}, !- Summer Design Day Schedule Name
  {d66f468c-aadc-4445-b613-1af14db4fdf3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {823e7b0a-254f-4475-86c5-8d2e7237e54f}, !- Handle
  PNNL_Asset_Rating_Retail_Elevator_Schedule_Week_Day, !- Name
  {47d06881-da90-45d2-8408-10e450ce504c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.12,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.22,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.64,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.74,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.68,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.68,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.71,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.72,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.72,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.73,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.68,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.68,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.58,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.54,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {2e846abf-aa75-409e-8562-5338ad6be0c4}, !- Handle
  PNNL_Asset_Rating_Retail_Elevator_Schedule_Summer_Design_Day, !- Name
  {47d06881-da90-45d2-8408-10e450ce504c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d66f468c-aadc-4445-b613-1af14db4fdf3}, !- Handle
  PNNL_Asset_Rating_Retail_Elevator_Schedule_Winter_Design_Day, !- Name
  {47d06881-da90-45d2-8408-10e450ce504c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e8c9ef3e-42d0-4c26-a0a4-0b909357ff17}, !- Handle
  PNNL_Asset_Rating_Retail_Elevator_Schedule_Sunday_Rule, !- Name
  {15389ad2-838b-45f9-a2eb-9379ea5dbc05}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {858fdb4f-8baf-4e5d-8f0c-dad3094efce1}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Rule,
  {d19ef3bc-c622-409b-a5e2-2330c2a5f010}, !- Handle
  PNNL_Asset_Rating_Retail_Elevator_Schedule_Saturday_Rule, !- Name
  {15389ad2-838b-45f9-a2eb-9379ea5dbc05}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b93098ee-ea7e-4166-8b15-33148d560414}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {858fdb4f-8baf-4e5d-8f0c-dad3094efce1}, !- Handle
  PNNL_Asset_Rating_Retail_Elevator_Schedule_Sunday, !- Name
  {47d06881-da90-45d2-8408-10e450ce504c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.11,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.35,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.37,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.37,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.39,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.41,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.38,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.34,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.03,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {b93098ee-ea7e-4166-8b15-33148d560414}, !- Handle
  PNNL_Asset_Rating_Retail_Elevator_Schedule_Saturday, !- Name
  {47d06881-da90-45d2-8408-10e450ce504c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.09,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.21,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.56,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.66,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.68,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.68,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.69,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.7,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.69,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.66,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.58,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.47,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.43,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.43,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.08,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:ScheduleTypeLimits,
  {d8296782-cc57-4428-ae2a-d21fe2cbd824}, !- Handle
  ActivityLevel 1,                        !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:People,
  {6454b517-e4a6-4276-bc5f-65f42f3abb12}, !- Handle
  PNNL_Asset_Rating_Retail_Occupants,     !- Name
  {4289a5a8-c618-4818-a75c-96318c5ddae7}, !- People Definition Name
  {cf59f65f-c584-4573-8328-c078d9fc4731}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  {e6e71085-0f95-47d9-86b1-d380497ea509}; !- Activity Level Schedule Name

OS:People:Definition,
  {4289a5a8-c618-4818-a75c-96318c5ddae7}, !- Handle
  PNNL_Asset_Rating_Retail_Occupants_Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  6.22450368,                             !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.513513513513513;                      !- Sensible Heat Fraction

OS:ElectricEquipment,
  {287e85b1-0fe1-4cd8-be5e-52b50a25e5be}, !- Handle
  PNNL_Asset_Rating_Retail_Plug_Loads,    !- Name
  {197adbc3-7733-4c83-885a-37f850478cca}, !- Electric Equipment Definition Name
  {cf59f65f-c584-4573-8328-c078d9fc4731}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {197adbc3-7733-4c83-885a-37f850478cca}, !- Handle
  PNNL_Asset_Rating_Retail_Plug_Loads_Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.22917312501292,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:SpaceInfiltration:DesignFlowRate,
  {1425b695-b206-4cc2-8b55-fbef2f6ea0f6}, !- Handle
  PNNL_Asset_Rating_Retail_Infiltration,  !- Name
  {cf59f65f-c584-4573-8328-c078d9fc4731}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001024128,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Lights,
  {45eb3297-c4e5-4b67-8f02-84e5cfdf8a40}, !- Handle
  PNNL_Asset_Rating_Retail_Lights 1,      !- Name
  {01d02e4b-4105-49e0-b5e1-72a8ed848319}, !- Lights Definition Name
  {05f6811d-ed2c-4ced-96ac-81ee3bed7d04}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  1;                                      !- Multiplier

OS:Lights:Definition,
  {01d02e4b-4105-49e0-b5e1-72a8ed848319}, !- Handle
  PNNL_Asset_Rating_Retail_Lights_Definition 1, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.10307970654655,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights:Definition,
  {dc003edf-2018-4f90-8996-97216e41419d}, !- Handle
  Lights Definition 1,                    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.10307970654655,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {afcabd03-e18a-4c66-8901-e718d29e8b97}, !- Handle
  Lights 1,                               !- Name
  {dc003edf-2018-4f90-8996-97216e41419d}, !- Lights Definition Name
  {2c01e9c0-d785-47dd-86e4-6d74fe408542}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {c23e3043-074f-40ff-85bc-b9791518b4bc}, !- Handle
  PNNL_Asset_Rating_Retail_Heating_Schedule, !- Name
  {b4739ea3-278a-4668-81d8-9d7bb438109d}, !- Schedule Type Limits Name
  {a45d17a8-71bf-4433-99d6-1fa1adeb555e}, !- Default Day Schedule Name
  {4c12864c-4e93-443a-91b1-21e99ea3cf6d}, !- Summer Design Day Schedule Name
  {b1b3984a-7af6-4f49-ac19-c44073fc3e95}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a45d17a8-71bf-4433-99d6-1fa1adeb555e}, !- Handle
  PNNL_Asset_Rating_Retail_Heating_Schedule_Week_Day, !- Name
  {b4739ea3-278a-4668-81d8-9d7bb438109d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  18.3333333333333,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.1111111111111,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.1111111111111,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.1111111111111,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.1111111111111,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.1111111111111,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.1111111111111,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.1111111111111,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.1111111111111,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.1111111111111,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.1111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.1111111111111,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.1111111111111,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.1111111111111,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.1111111111111,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  15.5555555555556,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.5555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {4c12864c-4e93-443a-91b1-21e99ea3cf6d}, !- Handle
  PNNL_Asset_Rating_Retail_Heating_Schedule_Summer_Design_Day, !- Name
  {b4739ea3-278a-4668-81d8-9d7bb438109d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  15.5555555555556,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  15.5555555555556,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  15.5555555555556,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  15.5555555555556,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  15.5555555555556,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  15.5555555555556,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  15.5555555555556,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  15.5555555555556,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  15.5555555555556,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  15.5555555555556,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  15.5555555555556,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  15.5555555555556,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  15.5555555555556,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  15.5555555555556,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  15.5555555555556,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  15.5555555555556,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.5555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {b1b3984a-7af6-4f49-ac19-c44073fc3e95}, !- Handle
  PNNL_Asset_Rating_Retail_Heating_Schedule_Winter_Design_Day, !- Name
  {b4739ea3-278a-4668-81d8-9d7bb438109d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  18.3333333333333,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.1111111111111,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.1111111111111,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.1111111111111,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.1111111111111,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.1111111111111,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.1111111111111,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.1111111111111,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.1111111111111,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.1111111111111,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.1111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.1111111111111,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.1111111111111,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.1111111111111,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.1111111111111,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  15.5555555555556,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.5555555555556;                       !- Value Until Time 24

OS:Schedule:Rule,
  {4643c78d-e9c9-40c9-9493-e9361c3d78a8}, !- Handle
  PNNL_Asset_Rating_Retail_Heating_Schedule_Sunday_Rule, !- Name
  {c23e3043-074f-40ff-85bc-b9791518b4bc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {39a581de-06e4-441f-a28f-12e94a1bb12a}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {39a581de-06e4-441f-a28f-12e94a1bb12a}, !- Handle
  PNNL_Asset_Rating_Retail_Heating_Schedule_Sunday, !- Name
  {b4739ea3-278a-4668-81d8-9d7bb438109d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  15.5555555555556,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  15.5555555555556,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  18.3333333333333,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.1111111111111,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.1111111111111,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.1111111111111,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.1111111111111,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.1111111111111,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.1111111111111,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.1111111111111,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.1111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.1111111111111,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.1111111111111,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  15.5555555555556,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  15.5555555555556,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  15.5555555555556,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.5555555555556;                       !- Value Until Time 24

OS:Schedule:Rule,
  {eff600ba-dd5c-4894-8e03-6174b6c2ba13}, !- Handle
  PNNL_Asset_Rating_Retail_Heating_Schedule_Saturday_Rule, !- Name
  {c23e3043-074f-40ff-85bc-b9791518b4bc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a2d8765b-b377-4793-a77f-b10439ea9401}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {a2d8765b-b377-4793-a77f-b10439ea9401}, !- Handle
  PNNL_Asset_Rating_Retail_Heating_Schedule_Saturday, !- Name
  {b4739ea3-278a-4668-81d8-9d7bb438109d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  18.3333333333333,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.1111111111111,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.1111111111111,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.1111111111111,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.1111111111111,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.1111111111111,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.1111111111111,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.1111111111111,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.1111111111111,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.1111111111111,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.1111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.1111111111111,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.1111111111111,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.1111111111111,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.1111111111111,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  21.1111111111111,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.5555555555556;                       !- Value Until Time 24

OS:Schedule:Ruleset,
  {2bacab54-a19f-483f-8382-7a8790ad4551}, !- Handle
  PNNL_Asset_Rating_Retail_Cooling_Schedule, !- Name
  {3e294945-4e00-409e-96e6-d378d923131e}, !- Schedule Type Limits Name
  {1e452995-bd96-43cb-9901-b79acffa96a3}, !- Default Day Schedule Name
  {7f1af51f-115a-47af-a27f-7fa4cacf164b}, !- Summer Design Day Schedule Name
  {d2b4e521-e803-46ab-a2c4-f6407ca41a53}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1e452995-bd96-43cb-9901-b79acffa96a3}, !- Handle
  PNNL_Asset_Rating_Retail_Cooling_Schedule_Week_Day, !- Name
  {3e294945-4e00-409e-96e6-d378d923131e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  26.6666666666667,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  23.8888888888889,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  23.8888888888889,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  23.8888888888889,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  23.8888888888889,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  23.8888888888889,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  23.8888888888889,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  23.8888888888889,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  23.8888888888889,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  23.8888888888889,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  23.8888888888889,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  23.8888888888889,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  23.8888888888889,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  23.8888888888889,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  23.8888888888889,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29.4444444444444;                       !- Value Until Time 24

OS:Schedule:Day,
  {7f1af51f-115a-47af-a27f-7fa4cacf164b}, !- Handle
  PNNL_Asset_Rating_Retail_Cooling_Schedule_Summer_Design_Day, !- Name
  {3e294945-4e00-409e-96e6-d378d923131e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  26.6666666666667,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  23.8888888888889,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  23.8888888888889,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  23.8888888888889,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  23.8888888888889,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  23.8888888888889,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  23.8888888888889,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  23.8888888888889,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  23.8888888888889,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  23.8888888888889,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  23.8888888888889,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  23.8888888888889,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  23.8888888888889,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  23.8888888888889,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  23.8888888888889,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29.4444444444444;                       !- Value Until Time 24

OS:Schedule:Day,
  {d2b4e521-e803-46ab-a2c4-f6407ca41a53}, !- Handle
  PNNL_Asset_Rating_Retail_Cooling_Schedule_Winter_Design_Day, !- Name
  {3e294945-4e00-409e-96e6-d378d923131e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29.4444444444444;                       !- Value Until Time 24

OS:Schedule:Rule,
  {53a441e0-f446-48e6-a491-287ba36f636f}, !- Handle
  PNNL_Asset_Rating_Retail_Cooling_Schedule_Sunday_Rule, !- Name
  {2bacab54-a19f-483f-8382-7a8790ad4551}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a13dc9dc-bffe-48ec-b707-305d9b257239}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {a13dc9dc-bffe-48ec-b707-305d9b257239}, !- Handle
  PNNL_Asset_Rating_Retail_Cooling_Schedule_Sunday, !- Name
  {3e294945-4e00-409e-96e6-d378d923131e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  26.6666666666667,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  23.8888888888889,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  23.8888888888889,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  23.8888888888889,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  23.8888888888889,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  23.8888888888889,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  23.8888888888889,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  23.8888888888889,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  23.8888888888889,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  23.8888888888889,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  23.8888888888889,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29.4444444444444;                       !- Value Until Time 24

OS:Schedule:Rule,
  {2039b43f-e78b-4283-a6e9-61eec999273d}, !- Handle
  PNNL_Asset_Rating_Retail_Cooling_Schedule_Saturday_Rule, !- Name
  {2bacab54-a19f-483f-8382-7a8790ad4551}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {49b5bf29-132e-4289-893c-230bafc41223}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {49b5bf29-132e-4289-893c-230bafc41223}, !- Handle
  PNNL_Asset_Rating_Retail_Cooling_Schedule_Saturday, !- Name
  {3e294945-4e00-409e-96e6-d378d923131e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  26.6666666666667,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  23.8888888888889,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  23.8888888888889,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  23.8888888888889,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  23.8888888888889,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  23.8888888888889,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  23.8888888888889,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  23.8888888888889,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  23.8888888888889,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  23.8888888888889,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  23.8888888888889,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  23.8888888888889,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  23.8888888888889,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  23.8888888888889,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  23.8888888888889,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  23.8888888888889,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29.4444444444444;                       !- Value Until Time 24

OS:ThermostatSetpoint:DualSetpoint,
  {dd443f6e-ec3f-4045-af02-1ec6c754ed6c}, !- Handle
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  {c23e3043-074f-40ff-85bc-b9791518b4bc}, !- Heating Setpoint Temperature Schedule Name
  {2bacab54-a19f-483f-8382-7a8790ad4551}; !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {b4739ea3-278a-4668-81d8-9d7bb438109d}, !- Handle
  Temperature 1,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {3e294945-4e00-409e-96e6-d378d923131e}, !- Handle
  Temperature 2,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ThermostatSetpoint:DualSetpoint,
  {79e3339d-8201-4142-8bef-43a940a6fbe4}, !- Handle
  Thermostat Setpoint Dual Setpoint 2,    !- Name
  {c23e3043-074f-40ff-85bc-b9791518b4bc}, !- Heating Setpoint Temperature Schedule Name
  {2bacab54-a19f-483f-8382-7a8790ad4551}; !- Cooling Setpoint Temperature Schedule Name

OS:SubSurface,
  {8f4e6b02-2b1d-4f8d-8703-3434bd167e31}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {72fe4da0-9ce9-478a-8f21-52e7b8090c6d}, !- Construction Name
  {0b4368d1-7a55-4314-851b-45cb6a7986fa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.716, -1.9710409144, 2.30579220779221, !- X,Y,Z Vertex 1 {m}
  13.716, -1.9710409144, 0.762,           !- X,Y,Z Vertex 2 {m}
  13.716, 1.9405590856, 0.762,            !- X,Y,Z Vertex 3 {m}
  13.716, 1.9405590856, 2.30579220779221; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {79046447-b5a0-47d5-9b8d-5968319e0914}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {72fe4da0-9ce9-478a-8f21-52e7b8090c6d}, !- Construction Name
  {00530b68-be17-4764-9d27-ad5338741486}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.716, -1.9710409144, 8.40179220779221, !- X,Y,Z Vertex 1 {m}
  13.716, -1.9710409144, 6.858,           !- X,Y,Z Vertex 2 {m}
  13.716, 1.9405590856, 6.858,            !- X,Y,Z Vertex 3 {m}
  13.716, 1.9405590856, 8.40179220779221; !- X,Y,Z Vertex 4 {m}

OS:DefaultSurfaceConstructions,
  {246ee6c3-fa7d-49c2-a483-26271af86de2}, !- Handle
  Default Surface Constructions 16,       !- Name
  {2a5b37d4-ad88-470d-b8e0-35655218ec33}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  {334b778f-78f4-409a-a607-5961b4f05b19}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {99baefe6-7278-4188-9ad5-1d36eb85202a}, !- Handle
  Default Surface Constructions 17,       !- Name
  {2a5b37d4-ad88-470d-b8e0-35655218ec33}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  {334b778f-78f4-409a-a607-5961b4f05b19}; !- Roof Ceiling Construction Name

OS:DefaultConstructionSet,
  {0bc043a2-d35a-4cfe-ba70-afe9bf66ba62}, !- Handle
  Default Construction Set 9,             !- Name
  {246ee6c3-fa7d-49c2-a483-26271af86de2}, !- Default Exterior Surface Constructions Name
  ,                                       !- Default Interior Surface Constructions Name
  {99baefe6-7278-4188-9ad5-1d36eb85202a}, !- Default Ground Contact Surface Constructions Name
  ,                                       !- Default Exterior SubSurface Constructions Name
  ,                                       !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:AirLoopHVAC,
  {9039950c-67b1-4329-bbfe-b08b8ef0c6d1}, !- Handle
  AirLoop air_handlers-1491_1,            !- Name
  ,                                       !- Controller List Name
  {42252ed1-d9f9-4fbf-8ce2-48fe61118193}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ff9bbd4d-0c28-4d0e-9e2e-dfc3b1ac9199}, !- Supply Side Inlet Node Name
  {0accc415-7b32-4d9e-8662-c28fa47d4284}, !- Demand Side Outlet Node Name
  {5bcc87e9-e517-4d2b-9db4-c7befe9446b1}, !- Demand Side Inlet Node Names
  {b0084f00-64b8-4cf6-b10f-77e6afa44401}; !- Supply Side Outlet Node Names

OS:AvailabilityManagerAssignmentList,
  {42252ed1-d9f9-4fbf-8ce2-48fe61118193}, !- Handle
  Availability Manager Assignment List 3, !- Name
  {dab3ec16-ca5f-4a4e-8007-ac48d45bbe0d}, !- Availability Manager Name 1
  {268dac87-5f54-4532-be89-6ade636181b9}; !- Availability Manager Name 2

OS:AvailabilityManager:Scheduled,
  {dab3ec16-ca5f-4a4e-8007-ac48d45bbe0d}, !- Handle
  Availability Manager Scheduled 3,       !- Name
  {143351cc-76c0-4d55-ba6f-4a2fc5d0505a}; !- Schedule Name

OS:AvailabilityManager:NightCycle,
  {268dac87-5f54-4532-be89-6ade636181b9}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  ,                                       !- Control Type
  ,                                       !- Thermostat Tolerance {deltaC}
  ;                                       !- Cycling Run Time {s}

OS:Node,
  {6836935e-d662-4b28-8c1b-43e75f7b3e67}, !- Handle
  Node 42,                                !- Name
  {ff9bbd4d-0c28-4d0e-9e2e-dfc3b1ac9199}, !- Inlet Port
  {217e9209-54b0-434b-abac-0925143ee1b3}; !- Outlet Port

OS:Node,
  {a31b20d7-7350-4c14-8de8-f6df675c5cfd}, !- Handle
  Node 43,                                !- Name
  {082beecd-e320-4be6-a823-302f77cc71f2}, !- Inlet Port
  {b0084f00-64b8-4cf6-b10f-77e6afa44401}; !- Outlet Port

OS:Connection,
  {ff9bbd4d-0c28-4d0e-9e2e-dfc3b1ac9199}, !- Handle
  {4e4cf8fa-276e-4678-a9fc-db3c89b253ff}, !- Name
  {9039950c-67b1-4329-bbfe-b08b8ef0c6d1}, !- Source Object
  7,                                      !- Outlet Port
  {6836935e-d662-4b28-8c1b-43e75f7b3e67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0084f00-64b8-4cf6-b10f-77e6afa44401}, !- Handle
  {fe29ca57-5297-46c0-98b0-98c8ca520def}, !- Name
  {a31b20d7-7350-4c14-8de8-f6df675c5cfd}, !- Source Object
  3,                                      !- Outlet Port
  {9039950c-67b1-4329-bbfe-b08b8ef0c6d1}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {228df669-04df-4f64-960b-41e09c1a48eb}, !- Handle
  Node 44,                                !- Name
  {5bcc87e9-e517-4d2b-9db4-c7befe9446b1}, !- Inlet Port
  {659f394a-3079-4d90-8177-8750442a6190}; !- Outlet Port

OS:Node,
  {20fa4949-d1c3-444e-85a6-31d0671447f9}, !- Handle
  Node 45,                                !- Name
  {3827bdb9-36ce-4ff2-a0cf-b194c7dc9691}, !- Inlet Port
  {0accc415-7b32-4d9e-8662-c28fa47d4284}; !- Outlet Port

OS:Node,
  {57e64b5e-95e5-4af4-a776-1aefb5275178}, !- Handle
  Node 46,                                !- Name
  {fd2eac2d-452e-4d85-bb13-50f71917e800}, !- Inlet Port
  {f7608dbf-49e9-4e61-8063-06ed55bd9bdf}; !- Outlet Port

OS:Connection,
  {5bcc87e9-e517-4d2b-9db4-c7befe9446b1}, !- Handle
  {3706b5d8-9a91-4736-aadd-bdb3932233e9}, !- Name
  {9039950c-67b1-4329-bbfe-b08b8ef0c6d1}, !- Source Object
  9,                                      !- Outlet Port
  {228df669-04df-4f64-960b-41e09c1a48eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0accc415-7b32-4d9e-8662-c28fa47d4284}, !- Handle
  {802e1d70-f230-4919-8dc6-2bbd858eade1}, !- Name
  {20fa4949-d1c3-444e-85a6-31d0671447f9}, !- Source Object
  3,                                      !- Outlet Port
  {9039950c-67b1-4329-bbfe-b08b8ef0c6d1}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {3064c21c-470c-4c19-9322-cf6e65edeefe}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {659f394a-3079-4d90-8177-8750442a6190}, !- Inlet Node Name
  {8e1c4676-da71-49b6-830e-20551aaea5a4}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {05be73be-eda6-4f8c-b8dc-ead728995fc5}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {3827bdb9-36ce-4ff2-a0cf-b194c7dc9691}, !- Outlet Node Name
  {56ded00b-f2e5-4e89-8be6-720cba10a430}; !- Inlet Node Name 1

OS:Connection,
  {659f394a-3079-4d90-8177-8750442a6190}, !- Handle
  {af9691ba-9e0c-4209-b525-7295962665ac}, !- Name
  {228df669-04df-4f64-960b-41e09c1a48eb}, !- Source Object
  3,                                      !- Outlet Port
  {3064c21c-470c-4c19-9322-cf6e65edeefe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3827bdb9-36ce-4ff2-a0cf-b194c7dc9691}, !- Handle
  {6e317280-c3ad-4a0e-8a54-148dbc4e3a8c}, !- Name
  {05be73be-eda6-4f8c-b8dc-ead728995fc5}, !- Source Object
  2,                                      !- Outlet Port
  {20fa4949-d1c3-444e-85a6-31d0671447f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9298e877-783f-4f02-b016-5f7b7ce661fb}, !- Handle
  {9039950c-67b1-4329-bbfe-b08b8ef0c6d1}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum;                                !- System Outdoor Air Method

OS:Controller:OutdoorAir,
  {c921299f-a835-4782-8fa4-fcb6d241dcfe}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {d20fa2f5-06e2-4202-97f0-138e5be0800a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {d20fa2f5-06e2-4202-97f0-138e5be0800a}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {646e1040-c51c-4afd-a248-19402bb50be9}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e996ec02-7c64-4b48-a141-46a12055fe5e}, !- Handle
  Air Loop HVAC Outdoor Air System 3,     !- Name
  {c921299f-a835-4782-8fa4-fcb6d241dcfe}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {4d77fa52-e0b7-480f-a120-06eb9e396938}, !- Mixed Air Node Name
  {2a577483-a9c7-4bc8-aa58-62e118dd3984}, !- Outdoor Air Stream Node Name
  {9532f6d9-0042-400b-b402-34752b771081}, !- Relief Air Stream Node Name
  {217e9209-54b0-434b-abac-0925143ee1b3}; !- Return Air Stream Node Name

OS:Node,
  {5543c7cb-eba4-4d2b-b677-e9f9292ed347}, !- Handle
  Node 47,                                !- Name
  ,                                       !- Inlet Port
  {2a577483-a9c7-4bc8-aa58-62e118dd3984}; !- Outlet Port

OS:Connection,
  {2a577483-a9c7-4bc8-aa58-62e118dd3984}, !- Handle
  {8dc9938d-7541-467f-9f45-39b9f4f35597}, !- Name
  {5543c7cb-eba4-4d2b-b677-e9f9292ed347}, !- Source Object
  3,                                      !- Outlet Port
  {e996ec02-7c64-4b48-a141-46a12055fe5e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e0f08a49-295c-4b49-93cf-42d455ca36dd}, !- Handle
  Node 48,                                !- Name
  {9532f6d9-0042-400b-b402-34752b771081}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9532f6d9-0042-400b-b402-34752b771081}, !- Handle
  {201d953a-b922-43b7-98b5-2c06e5b5546d}, !- Name
  {e996ec02-7c64-4b48-a141-46a12055fe5e}, !- Source Object
  7,                                      !- Outlet Port
  {e0f08a49-295c-4b49-93cf-42d455ca36dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {217e9209-54b0-434b-abac-0925143ee1b3}, !- Handle
  {1378c8a5-a4ea-4d60-82b4-f6f3fa7b943b}, !- Name
  {6836935e-d662-4b28-8c1b-43e75f7b3e67}, !- Source Object
  3,                                      !- Outlet Port
  {e996ec02-7c64-4b48-a141-46a12055fe5e}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {75110367-ceb3-4869-aa65-788977685735}, !- Handle
  Coil Heating Gas 3,                     !- Name
  {4d6b5c01-3bbf-456c-a491-c39f4c2f551b}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {456cb2f9-7a91-429c-962b-1e93778409fd}, !- Air Inlet Node Name
  {f49d002f-e3ee-4de4-a27a-7ef5ea36149e}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
  {1a2b9352-f675-43e0-9181-33053e8d28c5}, !- Handle
  Node 49,                                !- Name
  {4d77fa52-e0b7-480f-a120-06eb9e396938}, !- Inlet Port
  {456cb2f9-7a91-429c-962b-1e93778409fd}; !- Outlet Port

OS:Connection,
  {4d77fa52-e0b7-480f-a120-06eb9e396938}, !- Handle
  {1e4d57a6-b3ba-460d-9e07-d27b77f98799}, !- Name
  {e996ec02-7c64-4b48-a141-46a12055fe5e}, !- Source Object
  5,                                      !- Outlet Port
  {1a2b9352-f675-43e0-9181-33053e8d28c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {456cb2f9-7a91-429c-962b-1e93778409fd}, !- Handle
  {e1461f48-4790-47dd-8f2d-1f882f39af39}, !- Name
  {1a2b9352-f675-43e0-9181-33053e8d28c5}, !- Source Object
  3,                                      !- Outlet Port
  {75110367-ceb3-4869-aa65-788977685735}, !- Target Object
  5;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {d34bffde-2a54-4b57-8324-361fd0881419}, !- Handle
  AirLoop air_handlers-1491_1_Fan_446.47505cfm, !- Name
  {143351cc-76c0-4d55-ba6f-4a2fc5d0505a}, !- Availability Schedule Name
  0.65,                                   !- Fan Efficiency
  622.71,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7632589,                              !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {4d46c118-0b41-427a-bec9-a5a965dfe428}, !- Air Inlet Node Name
  {082beecd-e320-4be6-a823-302f77cc71f2}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {71cde2ec-0f8f-4079-8784-711d3da991b8}, !- Handle
  Node 50,                                !- Name
  {f49d002f-e3ee-4de4-a27a-7ef5ea36149e}, !- Inlet Port
  {4d46c118-0b41-427a-bec9-a5a965dfe428}; !- Outlet Port

OS:Connection,
  {f49d002f-e3ee-4de4-a27a-7ef5ea36149e}, !- Handle
  {7b9e2da7-dc6d-42ec-8d88-1ccac8bb83a9}, !- Name
  {75110367-ceb3-4869-aa65-788977685735}, !- Source Object
  6,                                      !- Outlet Port
  {71cde2ec-0f8f-4079-8784-711d3da991b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d46c118-0b41-427a-bec9-a5a965dfe428}, !- Handle
  {fc6b4c1e-6d38-4927-ab27-6e64797657db}, !- Name
  {71cde2ec-0f8f-4079-8784-711d3da991b8}, !- Source Object
  3,                                      !- Outlet Port
  {d34bffde-2a54-4b57-8324-361fd0881419}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {082beecd-e320-4be6-a823-302f77cc71f2}, !- Handle
  {241a77ab-23ee-4104-ab42-8d83fb844c4a}, !- Name
  {d34bffde-2a54-4b57-8324-361fd0881419}, !- Source Object
  9,                                      !- Outlet Port
  {a31b20d7-7350-4c14-8de8-f6df675c5cfd}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:MixedAir,
  {52aae058-f856-4c6d-8315-39e201b71a79}, !- Handle
  Setpoint Manager Mixed Air 7,           !- Name
  ,                                       !- Control Variable
  {a31b20d7-7350-4c14-8de8-f6df675c5cfd}, !- Reference Setpoint Node Name
  {71cde2ec-0f8f-4079-8784-711d3da991b8}, !- Fan Inlet Node Name
  {a31b20d7-7350-4c14-8de8-f6df675c5cfd}, !- Fan Outlet Node Name
  {1a2b9352-f675-43e0-9181-33053e8d28c5}; !- Setpoint Node or NodeList Name

OS:SetpointManager:MixedAir,
  {446e8a6e-2d8d-4d62-9544-307fc1575f07}, !- Handle
  Setpoint Manager Mixed Air 8,           !- Name
  ,                                       !- Control Variable
  {a31b20d7-7350-4c14-8de8-f6df675c5cfd}, !- Reference Setpoint Node Name
  {71cde2ec-0f8f-4079-8784-711d3da991b8}, !- Fan Inlet Node Name
  {a31b20d7-7350-4c14-8de8-f6df675c5cfd}, !- Fan Outlet Node Name
  {71cde2ec-0f8f-4079-8784-711d3da991b8}; !- Setpoint Node or NodeList Name

OS:SetpointManager:SingleZone:Reheat,
  {3fa44304-51ee-4566-b7d2-855e0ee432e9}, !- Handle
  Setpoint Manager Single Zone Reheat 3,  !- Name
  12.8,                                   !- Minimum Supply Air Temperature {C}
  40,                                     !- Maximum Supply Air Temperature {C}
  {64d1238e-3a41-4fda-8310-33642e6a4772}, !- Control Zone Name
  {a31b20d7-7350-4c14-8de8-f6df675c5cfd}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {e33e45c4-5325-407b-a5fa-fabba6cbb975}, !- Handle
  Air Terminal Single Duct Uncontrolled 3, !- Name
  {4d6b5c01-3bbf-456c-a491-c39f4c2f551b}, !- Availability Schedule Name
  {8e1c4676-da71-49b6-830e-20551aaea5a4}, !- Inlet Air Node Name
  {fd2eac2d-452e-4d85-bb13-50f71917e800}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Connection,
  {8e1c4676-da71-49b6-830e-20551aaea5a4}, !- Handle
  {5a18d29c-452e-490d-a8c5-29783264d157}, !- Name
  {3064c21c-470c-4c19-9322-cf6e65edeefe}, !- Source Object
  3,                                      !- Outlet Port
  {e33e45c4-5325-407b-a5fa-fabba6cbb975}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fd2eac2d-452e-4d85-bb13-50f71917e800}, !- Handle
  {eda2abee-f0c5-4ffe-90f5-b4d9abd6287d}, !- Name
  {e33e45c4-5325-407b-a5fa-fabba6cbb975}, !- Source Object
  4,                                      !- Outlet Port
  {57e64b5e-95e5-4af4-a776-1aefb5275178}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eaff2a54-f495-4ba0-8107-328ff31952f5}, !- Handle
  Node 51,                                !- Name
  {41e6ee3f-5f3d-4b9b-bd8a-f618cbd2c233}, !- Inlet Port
  {56ded00b-f2e5-4e89-8be6-720cba10a430}; !- Outlet Port

OS:Connection,
  {f7608dbf-49e9-4e61-8063-06ed55bd9bdf}, !- Handle
  {b527b513-ecca-4811-887d-3967a391d5c2}, !- Name
  {57e64b5e-95e5-4af4-a776-1aefb5275178}, !- Source Object
  3,                                      !- Outlet Port
  {c5a4a1a4-ce25-4989-866c-a3932b0763f2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {41e6ee3f-5f3d-4b9b-bd8a-f618cbd2c233}, !- Handle
  {f214a2ad-f28c-4816-848b-995f3b368f22}, !- Name
  {64d1238e-3a41-4fda-8310-33642e6a4772}, !- Source Object
  12,                                     !- Outlet Port
  {eaff2a54-f495-4ba0-8107-328ff31952f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56ded00b-f2e5-4e89-8be6-720cba10a430}, !- Handle
  {df9bc67c-3a54-484c-9bb9-bdf90188d9fb}, !- Name
  {eaff2a54-f495-4ba0-8107-328ff31952f5}, !- Source Object
  3,                                      !- Outlet Port
  {05be73be-eda6-4f8c-b8dc-ead728995fc5}, !- Target Object
  3;                                      !- Inlet Port

OS:AirLoopHVAC,
  {7a343bb9-b33d-44bc-bcf6-a231c680687e}, !- Handle
  AirLoop air_handlers-1491_2,            !- Name
  ,                                       !- Controller List Name
  {e6e93ba0-51c1-4545-a4cb-96e41bf168d1}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {fd38de99-9f39-4350-91eb-602c0440fa04}, !- Supply Side Inlet Node Name
  {16e6cc4d-a195-49a1-be50-1b9370cc530f}, !- Demand Side Outlet Node Name
  {13b50b16-5a12-4067-9aa9-4ac3e79bb6fd}, !- Demand Side Inlet Node Names
  {4784c66b-e66d-4f06-ba40-c1ea6fdb58cd}; !- Supply Side Outlet Node Names

OS:AvailabilityManagerAssignmentList,
  {e6e93ba0-51c1-4545-a4cb-96e41bf168d1}, !- Handle
  Availability Manager Assignment List 4, !- Name
  {96312e60-3f5d-4a37-89f6-65e4cff4165c}, !- Availability Manager Name 1
  {61699016-7f02-411e-97aa-4c02f9f6a329}; !- Availability Manager Name 2

OS:AvailabilityManager:Scheduled,
  {96312e60-3f5d-4a37-89f6-65e4cff4165c}, !- Handle
  Availability Manager Scheduled 4,       !- Name
  {143351cc-76c0-4d55-ba6f-4a2fc5d0505a}; !- Schedule Name

OS:AvailabilityManager:NightCycle,
  {61699016-7f02-411e-97aa-4c02f9f6a329}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  ,                                       !- Control Type
  ,                                       !- Thermostat Tolerance {deltaC}
  ;                                       !- Cycling Run Time {s}

OS:Node,
  {d9afbeac-9620-498d-863f-29460d327c64}, !- Handle
  Node 52,                                !- Name
  {fd38de99-9f39-4350-91eb-602c0440fa04}, !- Inlet Port
  {d0f58db3-ef54-46c0-a601-cda4e5288b0f}; !- Outlet Port

OS:Node,
  {ee209556-3469-42b7-bcf3-d22e7fc2d290}, !- Handle
  Node 53,                                !- Name
  {06f0f1b6-87ba-4c32-9fe4-a3222ce5d5ea}, !- Inlet Port
  {4784c66b-e66d-4f06-ba40-c1ea6fdb58cd}; !- Outlet Port

OS:Connection,
  {fd38de99-9f39-4350-91eb-602c0440fa04}, !- Handle
  {3bb7450c-885c-4501-bd8f-6fd07da2f34d}, !- Name
  {7a343bb9-b33d-44bc-bcf6-a231c680687e}, !- Source Object
  7,                                      !- Outlet Port
  {d9afbeac-9620-498d-863f-29460d327c64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4784c66b-e66d-4f06-ba40-c1ea6fdb58cd}, !- Handle
  {273275f7-bdeb-4708-8c0f-93a00e1e7285}, !- Name
  {ee209556-3469-42b7-bcf3-d22e7fc2d290}, !- Source Object
  3,                                      !- Outlet Port
  {7a343bb9-b33d-44bc-bcf6-a231c680687e}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {9a318794-20d5-473b-becc-c05d3771ffe6}, !- Handle
  Node 54,                                !- Name
  {13b50b16-5a12-4067-9aa9-4ac3e79bb6fd}, !- Inlet Port
  {5c105c33-1322-48f5-af91-a24f1cc356ff}; !- Outlet Port

OS:Node,
  {58cabf73-f04e-4659-9a93-69bcbed28482}, !- Handle
  Node 55,                                !- Name
  {76676279-6fef-4470-a014-dfafc9328a52}, !- Inlet Port
  {16e6cc4d-a195-49a1-be50-1b9370cc530f}; !- Outlet Port

OS:Node,
  {f41ab0c0-c5e7-4c6a-9efd-48c81d7a4eb8}, !- Handle
  Node 56,                                !- Name
  {8847a042-3db3-4e8c-95a6-b02bd3d26565}, !- Inlet Port
  {78a985b8-c6b5-4a58-83c5-e226e9e3d178}; !- Outlet Port

OS:Connection,
  {13b50b16-5a12-4067-9aa9-4ac3e79bb6fd}, !- Handle
  {94e97da2-68fb-405c-ae58-e522164d1887}, !- Name
  {7a343bb9-b33d-44bc-bcf6-a231c680687e}, !- Source Object
  9,                                      !- Outlet Port
  {9a318794-20d5-473b-becc-c05d3771ffe6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16e6cc4d-a195-49a1-be50-1b9370cc530f}, !- Handle
  {193875c4-18db-4519-9c0d-7f9224a1a662}, !- Name
  {58cabf73-f04e-4659-9a93-69bcbed28482}, !- Source Object
  3,                                      !- Outlet Port
  {7a343bb9-b33d-44bc-bcf6-a231c680687e}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {226b0f4c-c491-4776-838f-999f0d2085b6}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {5c105c33-1322-48f5-af91-a24f1cc356ff}, !- Inlet Node Name
  {314d6e29-aba4-417c-8938-6b803d15f90e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {a4fb9aab-9a47-481b-8842-f3d8a8f422c3}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {76676279-6fef-4470-a014-dfafc9328a52}, !- Outlet Node Name
  {55347bbe-5ce0-4eb6-a2a8-3b45db91dd05}; !- Inlet Node Name 1

OS:Connection,
  {5c105c33-1322-48f5-af91-a24f1cc356ff}, !- Handle
  {09abe887-80f2-44f6-812c-bb76d183cc54}, !- Name
  {9a318794-20d5-473b-becc-c05d3771ffe6}, !- Source Object
  3,                                      !- Outlet Port
  {226b0f4c-c491-4776-838f-999f0d2085b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76676279-6fef-4470-a014-dfafc9328a52}, !- Handle
  {264838ed-ce59-447d-99ad-0e51e3ef133f}, !- Name
  {a4fb9aab-9a47-481b-8842-f3d8a8f422c3}, !- Source Object
  2,                                      !- Outlet Port
  {58cabf73-f04e-4659-9a93-69bcbed28482}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {309db787-c53c-4d19-87a8-8616943a2736}, !- Handle
  {7a343bb9-b33d-44bc-bcf6-a231c680687e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum;                                !- System Outdoor Air Method

OS:Controller:OutdoorAir,
  {04189d3a-b16a-414d-8c73-9aca0fb6a74d}, !- Handle
  Controller Outdoor Air 4,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f330d7ed-423b-4951-90a3-5133eeae39e4}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {f330d7ed-423b-4951-90a3-5133eeae39e4}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {646e1040-c51c-4afd-a248-19402bb50be9}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {507d5f9b-ff82-492e-a360-206ab4fc3ebe}, !- Handle
  Air Loop HVAC Outdoor Air System 4,     !- Name
  {04189d3a-b16a-414d-8c73-9aca0fb6a74d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {706ee90c-abb1-4e79-8d96-2451d0f63c6a}, !- Mixed Air Node Name
  {a4470595-ace8-42d6-9277-fdd2fd04b90b}, !- Outdoor Air Stream Node Name
  {8d1ca901-2780-449a-b8de-7de78a558784}, !- Relief Air Stream Node Name
  {d0f58db3-ef54-46c0-a601-cda4e5288b0f}; !- Return Air Stream Node Name

OS:Node,
  {704d26db-44c3-400c-9055-e135c3b1bdb7}, !- Handle
  Node 57,                                !- Name
  ,                                       !- Inlet Port
  {a4470595-ace8-42d6-9277-fdd2fd04b90b}; !- Outlet Port

OS:Connection,
  {a4470595-ace8-42d6-9277-fdd2fd04b90b}, !- Handle
  {dd29f18c-0e28-4070-b7fa-15fe5c2e4c4d}, !- Name
  {704d26db-44c3-400c-9055-e135c3b1bdb7}, !- Source Object
  3,                                      !- Outlet Port
  {507d5f9b-ff82-492e-a360-206ab4fc3ebe}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f456de71-4223-4334-962c-4a4d3f05ffa2}, !- Handle
  Node 58,                                !- Name
  {8d1ca901-2780-449a-b8de-7de78a558784}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8d1ca901-2780-449a-b8de-7de78a558784}, !- Handle
  {3a605b2e-8064-493e-8154-a557de0434b2}, !- Name
  {507d5f9b-ff82-492e-a360-206ab4fc3ebe}, !- Source Object
  7,                                      !- Outlet Port
  {f456de71-4223-4334-962c-4a4d3f05ffa2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0f58db3-ef54-46c0-a601-cda4e5288b0f}, !- Handle
  {d00755fd-cd4f-47fa-89d6-5b94926a4f01}, !- Name
  {d9afbeac-9620-498d-863f-29460d327c64}, !- Source Object
  3,                                      !- Outlet Port
  {507d5f9b-ff82-492e-a360-206ab4fc3ebe}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {d7c12afa-ad1c-4778-a237-4761da1ded95}, !- Handle
  Coil Heating Gas 4,                     !- Name
  {4d6b5c01-3bbf-456c-a491-c39f4c2f551b}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {5605aa8a-1d66-4b3b-bd41-7425525dbcbb}, !- Air Inlet Node Name
  {121037fc-82d4-4a6d-8f82-b54a1e81ec42}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
  {22b19377-02ed-4e07-843d-a619e7de4703}, !- Handle
  Node 59,                                !- Name
  {706ee90c-abb1-4e79-8d96-2451d0f63c6a}, !- Inlet Port
  {5605aa8a-1d66-4b3b-bd41-7425525dbcbb}; !- Outlet Port

OS:Connection,
  {706ee90c-abb1-4e79-8d96-2451d0f63c6a}, !- Handle
  {f56fb893-1316-4443-a033-1f9dc7ff50d4}, !- Name
  {507d5f9b-ff82-492e-a360-206ab4fc3ebe}, !- Source Object
  5,                                      !- Outlet Port
  {22b19377-02ed-4e07-843d-a619e7de4703}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5605aa8a-1d66-4b3b-bd41-7425525dbcbb}, !- Handle
  {0e39c4bb-02f3-43d7-bdc8-0594df2c8ccc}, !- Name
  {22b19377-02ed-4e07-843d-a619e7de4703}, !- Source Object
  3,                                      !- Outlet Port
  {d7c12afa-ad1c-4778-a237-4761da1ded95}, !- Target Object
  5;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {2b30a2f2-0cb3-4e6a-98eb-5247679eec41}, !- Handle
  AirLoop air_handlers-1491_2_Fan_446.47505cfm, !- Name
  {143351cc-76c0-4d55-ba6f-4a2fc5d0505a}, !- Availability Schedule Name
  0.65,                                   !- Fan Efficiency
  622.71,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.7632589,                              !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {8beff286-b267-4e24-9e2f-f2e2ba3698df}, !- Air Inlet Node Name
  {06f0f1b6-87ba-4c32-9fe4-a3222ce5d5ea}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {dda8b9eb-506a-4b41-8885-a5ce8bf4a29b}, !- Handle
  Node 60,                                !- Name
  {121037fc-82d4-4a6d-8f82-b54a1e81ec42}, !- Inlet Port
  {8beff286-b267-4e24-9e2f-f2e2ba3698df}; !- Outlet Port

OS:Connection,
  {121037fc-82d4-4a6d-8f82-b54a1e81ec42}, !- Handle
  {82491bb0-bdea-45f4-add7-70466ebb5ecb}, !- Name
  {d7c12afa-ad1c-4778-a237-4761da1ded95}, !- Source Object
  6,                                      !- Outlet Port
  {dda8b9eb-506a-4b41-8885-a5ce8bf4a29b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8beff286-b267-4e24-9e2f-f2e2ba3698df}, !- Handle
  {f5a5eb7d-f257-48d9-8a37-3cd9ed3f488d}, !- Name
  {dda8b9eb-506a-4b41-8885-a5ce8bf4a29b}, !- Source Object
  3,                                      !- Outlet Port
  {2b30a2f2-0cb3-4e6a-98eb-5247679eec41}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {06f0f1b6-87ba-4c32-9fe4-a3222ce5d5ea}, !- Handle
  {614df43a-68d2-4ee4-b561-6baadde66070}, !- Name
  {2b30a2f2-0cb3-4e6a-98eb-5247679eec41}, !- Source Object
  9,                                      !- Outlet Port
  {ee209556-3469-42b7-bcf3-d22e7fc2d290}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:MixedAir,
  {ce038fe6-eb59-49ef-82f3-072885acde0f}, !- Handle
  Setpoint Manager Mixed Air 9,           !- Name
  ,                                       !- Control Variable
  {ee209556-3469-42b7-bcf3-d22e7fc2d290}, !- Reference Setpoint Node Name
  {dda8b9eb-506a-4b41-8885-a5ce8bf4a29b}, !- Fan Inlet Node Name
  {ee209556-3469-42b7-bcf3-d22e7fc2d290}, !- Fan Outlet Node Name
  {22b19377-02ed-4e07-843d-a619e7de4703}; !- Setpoint Node or NodeList Name

OS:SetpointManager:MixedAir,
  {4f6c7cf6-ab60-4d2f-83c4-8a9fc43ec401}, !- Handle
  Setpoint Manager Mixed Air 10,          !- Name
  ,                                       !- Control Variable
  {ee209556-3469-42b7-bcf3-d22e7fc2d290}, !- Reference Setpoint Node Name
  {dda8b9eb-506a-4b41-8885-a5ce8bf4a29b}, !- Fan Inlet Node Name
  {ee209556-3469-42b7-bcf3-d22e7fc2d290}, !- Fan Outlet Node Name
  {dda8b9eb-506a-4b41-8885-a5ce8bf4a29b}; !- Setpoint Node or NodeList Name

OS:SetpointManager:SingleZone:Reheat,
  {ea49940f-1a3a-47ab-b796-583ccdbf5114}, !- Handle
  Setpoint Manager Single Zone Reheat 4,  !- Name
  12.8,                                   !- Minimum Supply Air Temperature {C}
  40,                                     !- Maximum Supply Air Temperature {C}
  {8d28794d-36fe-4cb7-9d17-68035fe8a936}, !- Control Zone Name
  {ee209556-3469-42b7-bcf3-d22e7fc2d290}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {5b91f608-dcbe-4759-b9f8-c2b79218ed5f}, !- Handle
  Air Terminal Single Duct Uncontrolled 4, !- Name
  {4d6b5c01-3bbf-456c-a491-c39f4c2f551b}, !- Availability Schedule Name
  {314d6e29-aba4-417c-8938-6b803d15f90e}, !- Inlet Air Node Name
  {8847a042-3db3-4e8c-95a6-b02bd3d26565}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Connection,
  {314d6e29-aba4-417c-8938-6b803d15f90e}, !- Handle
  {f866a16f-f3e0-4154-a7bb-1303b2bdcab8}, !- Name
  {226b0f4c-c491-4776-838f-999f0d2085b6}, !- Source Object
  3,                                      !- Outlet Port
  {5b91f608-dcbe-4759-b9f8-c2b79218ed5f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8847a042-3db3-4e8c-95a6-b02bd3d26565}, !- Handle
  {8523c5f4-0783-4471-9eda-73ba2452ade5}, !- Name
  {5b91f608-dcbe-4759-b9f8-c2b79218ed5f}, !- Source Object
  4,                                      !- Outlet Port
  {f41ab0c0-c5e7-4c6a-9efd-48c81d7a4eb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9611f7f1-708f-40c0-a0d7-fa1995ce60ae}, !- Handle
  Node 61,                                !- Name
  {ef7952bc-75f8-4a31-acf3-eee145478a05}, !- Inlet Port
  {55347bbe-5ce0-4eb6-a2a8-3b45db91dd05}; !- Outlet Port

OS:Connection,
  {78a985b8-c6b5-4a58-83c5-e226e9e3d178}, !- Handle
  {29571b99-7648-4d42-834d-1ef26783dc22}, !- Name
  {f41ab0c0-c5e7-4c6a-9efd-48c81d7a4eb8}, !- Source Object
  3,                                      !- Outlet Port
  {8a536dab-dcca-4dbd-b040-2c00a1b897e5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ef7952bc-75f8-4a31-acf3-eee145478a05}, !- Handle
  {7593e2b9-129f-40a5-84d5-561cdf9de38d}, !- Name
  {8d28794d-36fe-4cb7-9d17-68035fe8a936}, !- Source Object
  12,                                     !- Outlet Port
  {9611f7f1-708f-40c0-a0d7-fa1995ce60ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55347bbe-5ce0-4eb6-a2a8-3b45db91dd05}, !- Handle
  {db81040a-8b86-4cf7-9385-5ace827648b3}, !- Name
  {9611f7f1-708f-40c0-a0d7-fa1995ce60ae}, !- Source Object
  3,                                      !- Outlet Port
  {a4fb9aab-9a47-481b-8842-f3d8a8f422c3}, !- Target Object
  3;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {6f0af479-141b-4e5e-b8bd-1ed68aa81fe2}, !- Handle
  WaterEquipment_FlowRateFractionSchedule 1, !- Name
  {47d06881-da90-45d2-8408-10e450ce504c}, !- Schedule Type Limits Name
  {46344d04-fc3b-47c1-967c-360f9d958f89}, !- Default Day Schedule Name
  {a4f3f29a-e77d-4b07-9cbf-023042de1ba3}, !- Summer Design Day Schedule Name
  {be378278-338f-43f6-a8e9-47442a7220ee}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {46344d04-fc3b-47c1-967c-360f9d958f89}, !- Handle
  PNNL_Asset_Rating_Retail_Service_Water_Heating_Schedule_Week_Day 2, !- Name
  {47d06881-da90-45d2-8408-10e450ce504c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.15,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.23,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.32,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.41,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.57,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.62,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.61,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.45,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.46,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.47,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.42,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.34,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.33,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {a4f3f29a-e77d-4b07-9cbf-023042de1ba3}, !- Handle
  PNNL_Asset_Rating_Retail_Service_Water_Heating_Schedule_Summer_Design_Day 2, !- Name
  {47d06881-da90-45d2-8408-10e450ce504c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.15,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.23,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.32,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.41,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.57,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.62,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.61,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.45,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.46,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.47,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.42,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.34,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.33,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {be378278-338f-43f6-a8e9-47442a7220ee}, !- Handle
  PNNL_Asset_Rating_Retail_Service_Water_Heating_Schedule_Winter_Design_Day 2, !- Name
  {47d06881-da90-45d2-8408-10e450ce504c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.24,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.27,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.42,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.54,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.59,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.49,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.48,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.47,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.46,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.44,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.36,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.29,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.22,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {28d8525d-6eac-46cb-af4e-2c85ee8b19db}, !- Handle
  PNNL_Asset_Rating_Retail_Service_Water_Heating_Schedule_Sunday_Rule 2, !- Name
  {6f0af479-141b-4e5e-b8bd-1ed68aa81fe2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b8920b3b-96aa-4b93-b144-5047bb1504ac}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {b8920b3b-96aa-4b93-b144-5047bb1504ac}, !- Handle
  PNNL_Asset_Rating_Retail_Service_Water_Heating_Schedule_Sunday 2, !- Name
  {47d06881-da90-45d2-8408-10e450ce504c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.14,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.29,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.31,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.36,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.36,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.34,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.35,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.37,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.34,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.25,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {c4697691-4ac2-4eb5-8654-c1b370397f3c}, !- Handle
  PNNL_Asset_Rating_Retail_Service_Water_Heating_Schedule_Saturday_Rule 2, !- Name
  {6f0af479-141b-4e5e-b8bd-1ed68aa81fe2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {62ae78bd-1785-42fa-8b29-4db4f981b946}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {62ae78bd-1785-42fa-8b29-4db4f981b946}, !- Handle
  PNNL_Asset_Rating_Retail_Service_Water_Heating_Schedule_Saturday 2, !- Name
  {47d06881-da90-45d2-8408-10e450ce504c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.24,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.27,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.42,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.54,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.59,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.49,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.48,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.47,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.46,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.44,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.36,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.29,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.22,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:WaterUse:Equipment,
  {26fc4e6a-ae67-4bd4-a55a-4499a92f4705}, !- Handle
  Water Use Equipment 3,                  !- Name
  {744e8e69-c300-472b-be00-b6cfc9871fad}, !- Water Use Equipment Definition Name
  {25a92d48-f0c8-473f-8f72-f7a8906f9ba7}, !- Space Name
  {6f0af479-141b-4e5e-b8bd-1ed68aa81fe2}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {744e8e69-c300-472b-be00-b6cfc9871fad}, !- Handle
  Water Use Equipment Definition 5,       !- Name
  ,                                       !- End-Use Subcategory
  4.23157972779765e-007;                  !- Peak Flow Rate {m3/s}

OS:WaterUse:Equipment,
  {ba7968bc-13db-47cf-b4d4-6b043e9c90bb}, !- Handle
  Water Use Equipment 4,                  !- Name
  {2d18dfff-57e2-4417-8180-4f273dff15b9}, !- Water Use Equipment Definition Name
  {3540851b-3220-4aa4-8d65-fbd790b379e1}, !- Space Name
  {6f0af479-141b-4e5e-b8bd-1ed68aa81fe2}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {2d18dfff-57e2-4417-8180-4f273dff15b9}, !- Handle
  Water Use Equipment Definition 6,       !- Name
  ,                                       !- End-Use Subcategory
  4.23157972779765e-007;                  !- Peak Flow Rate {m3/s}

OS:Lights:Definition,
  {1f508aaa-39a8-4eab-bf3a-2c7717887d16}, !- Handle
  Lights Definition 2,                    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.82529890870488,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {67d03c5a-a435-4b4b-8c06-859166845c55}, !- Handle
  Lights 2,                               !- Name
  {1f508aaa-39a8-4eab-bf3a-2c7717887d16}, !- Lights Definition Name
  {25a92d48-f0c8-473f-8f72-f7a8906f9ba7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  1;                                      !- Multiplier

OS:Lights:Definition,
  {5e7c65a0-88c5-4abc-9f70-d301ee4f508e}, !- Handle
  Lights Definition 3,                    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.82529890870488,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {9a5b9b7e-d449-4815-bd72-189ac47e3517}, !- Handle
  Lights 3,                               !- Name
  {5e7c65a0-88c5-4abc-9f70-d301ee4f508e}, !- Lights Definition Name
  {3540851b-3220-4aa4-8d65-fbd790b379e1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {bd792e6f-5d9b-4032-b783-721c35c8da6c}, !- Handle
  PNNL_Asset_Rating_Retail_Heating_Schedule 1, !- Name
  {1dc433ee-5682-43f6-8342-c898ee009727}, !- Schedule Type Limits Name
  {646149d1-395a-44fb-8c57-f3e834d2c08c}, !- Default Day Schedule Name
  {730c09b8-f680-45df-bb26-4903e47c754d}, !- Summer Design Day Schedule Name
  {39cb0319-a40e-4a0a-bbe8-84044ef35996}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {646149d1-395a-44fb-8c57-f3e834d2c08c}, !- Handle
  PNNL_Asset_Rating_Retail_Heating_Schedule_Week_Day 1, !- Name
  {1dc433ee-5682-43f6-8342-c898ee009727}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  18.3333333333333,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.1111111111111,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.1111111111111,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.1111111111111,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.1111111111111,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.1111111111111,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.1111111111111,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.1111111111111,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.1111111111111,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.1111111111111,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.1111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.1111111111111,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.1111111111111,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.1111111111111,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.1111111111111,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  15.5555555555556,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.5555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {730c09b8-f680-45df-bb26-4903e47c754d}, !- Handle
  PNNL_Asset_Rating_Retail_Heating_Schedule_Summer_Design_Day 1, !- Name
  {1dc433ee-5682-43f6-8342-c898ee009727}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  15.5555555555556,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  15.5555555555556,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  15.5555555555556,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  15.5555555555556,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  15.5555555555556,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  15.5555555555556,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  15.5555555555556,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  15.5555555555556,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  15.5555555555556,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  15.5555555555556,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  15.5555555555556,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  15.5555555555556,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  15.5555555555556,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  15.5555555555556,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  15.5555555555556,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  15.5555555555556,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.5555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {39cb0319-a40e-4a0a-bbe8-84044ef35996}, !- Handle
  PNNL_Asset_Rating_Retail_Heating_Schedule_Winter_Design_Day 1, !- Name
  {1dc433ee-5682-43f6-8342-c898ee009727}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  18.3333333333333,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.1111111111111,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.1111111111111,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.1111111111111,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.1111111111111,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.1111111111111,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.1111111111111,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.1111111111111,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.1111111111111,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.1111111111111,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.1111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.1111111111111,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.1111111111111,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.1111111111111,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.1111111111111,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  15.5555555555556,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.5555555555556;                       !- Value Until Time 24

OS:Schedule:Rule,
  {cedbe77d-81e1-450d-a313-24a8a5339627}, !- Handle
  PNNL_Asset_Rating_Retail_Heating_Schedule_Sunday_Rule 1, !- Name
  {bd792e6f-5d9b-4032-b783-721c35c8da6c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4f1105ab-80af-473a-8eac-71882b63fb72}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {4f1105ab-80af-473a-8eac-71882b63fb72}, !- Handle
  PNNL_Asset_Rating_Retail_Heating_Schedule_Sunday 1, !- Name
  {1dc433ee-5682-43f6-8342-c898ee009727}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  15.5555555555556,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  15.5555555555556,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  18.3333333333333,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.1111111111111,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.1111111111111,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.1111111111111,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.1111111111111,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.1111111111111,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.1111111111111,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.1111111111111,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.1111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.1111111111111,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.1111111111111,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  15.5555555555556,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  15.5555555555556,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  15.5555555555556,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.5555555555556;                       !- Value Until Time 24

OS:Schedule:Rule,
  {f5e0ae31-a514-49f2-b89f-a7fe8ac9c96b}, !- Handle
  PNNL_Asset_Rating_Retail_Heating_Schedule_Saturday_Rule 1, !- Name
  {bd792e6f-5d9b-4032-b783-721c35c8da6c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {06971080-3d00-49ca-b172-b7a7d9b248aa}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {06971080-3d00-49ca-b172-b7a7d9b248aa}, !- Handle
  PNNL_Asset_Rating_Retail_Heating_Schedule_Saturday 1, !- Name
  {1dc433ee-5682-43f6-8342-c898ee009727}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  18.3333333333333,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.1111111111111,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.1111111111111,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.1111111111111,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.1111111111111,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.1111111111111,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.1111111111111,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.1111111111111,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.1111111111111,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.1111111111111,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.1111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.1111111111111,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.1111111111111,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.1111111111111,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.1111111111111,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  21.1111111111111,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.5555555555556;                       !- Value Until Time 24

OS:Schedule:Ruleset,
  {3e0a8030-a15f-47c1-a569-ee39695b9f0b}, !- Handle
  PNNL_Asset_Rating_Retail_Cooling_Schedule 1, !- Name
  {073c7b37-d4e9-4a75-9a11-163fb0491d99}, !- Schedule Type Limits Name
  {b30d5a6c-40e1-4ef2-8d9d-bb2661805965}, !- Default Day Schedule Name
  {677fd2d7-d11b-497b-a851-7e9dca8f7988}, !- Summer Design Day Schedule Name
  {039f00ba-2747-4e91-8a22-d5652c0a5597}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b30d5a6c-40e1-4ef2-8d9d-bb2661805965}, !- Handle
  PNNL_Asset_Rating_Retail_Cooling_Schedule_Week_Day 1, !- Name
  {073c7b37-d4e9-4a75-9a11-163fb0491d99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  26.6666666666667,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  23.8888888888889,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  23.8888888888889,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  23.8888888888889,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  23.8888888888889,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  23.8888888888889,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  23.8888888888889,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  23.8888888888889,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  23.8888888888889,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  23.8888888888889,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  23.8888888888889,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  23.8888888888889,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  23.8888888888889,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  23.8888888888889,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  23.8888888888889,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29.4444444444444;                       !- Value Until Time 24

OS:Schedule:Day,
  {677fd2d7-d11b-497b-a851-7e9dca8f7988}, !- Handle
  PNNL_Asset_Rating_Retail_Cooling_Schedule_Summer_Design_Day 1, !- Name
  {073c7b37-d4e9-4a75-9a11-163fb0491d99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  26.6666666666667,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  23.8888888888889,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  23.8888888888889,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  23.8888888888889,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  23.8888888888889,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  23.8888888888889,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  23.8888888888889,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  23.8888888888889,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  23.8888888888889,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  23.8888888888889,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  23.8888888888889,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  23.8888888888889,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  23.8888888888889,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  23.8888888888889,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  23.8888888888889,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29.4444444444444;                       !- Value Until Time 24

OS:Schedule:Day,
  {039f00ba-2747-4e91-8a22-d5652c0a5597}, !- Handle
  PNNL_Asset_Rating_Retail_Cooling_Schedule_Winter_Design_Day 1, !- Name
  {073c7b37-d4e9-4a75-9a11-163fb0491d99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29.4444444444444;                       !- Value Until Time 24

OS:Schedule:Rule,
  {cdd0980f-7257-4613-b79e-2d1cc0060da0}, !- Handle
  PNNL_Asset_Rating_Retail_Cooling_Schedule_Sunday_Rule 1, !- Name
  {3e0a8030-a15f-47c1-a569-ee39695b9f0b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7bae1586-64f5-47b6-a829-e8a72fb9e87e}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {7bae1586-64f5-47b6-a829-e8a72fb9e87e}, !- Handle
  PNNL_Asset_Rating_Retail_Cooling_Schedule_Sunday 1, !- Name
  {073c7b37-d4e9-4a75-9a11-163fb0491d99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  26.6666666666667,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  23.8888888888889,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  23.8888888888889,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  23.8888888888889,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  23.8888888888889,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  23.8888888888889,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  23.8888888888889,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  23.8888888888889,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  23.8888888888889,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  23.8888888888889,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  23.8888888888889,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29.4444444444444;                       !- Value Until Time 24

OS:Schedule:Rule,
  {94ab3d31-fc00-426c-9669-252bbe06f560}, !- Handle
  PNNL_Asset_Rating_Retail_Cooling_Schedule_Saturday_Rule 1, !- Name
  {3e0a8030-a15f-47c1-a569-ee39695b9f0b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {576a3c66-70c7-46a2-8a7e-30005692e57b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {576a3c66-70c7-46a2-8a7e-30005692e57b}, !- Handle
  PNNL_Asset_Rating_Retail_Cooling_Schedule_Saturday 1, !- Name
  {073c7b37-d4e9-4a75-9a11-163fb0491d99}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  26.6666666666667,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  23.8888888888889,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  23.8888888888889,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  23.8888888888889,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  23.8888888888889,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  23.8888888888889,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  23.8888888888889,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  23.8888888888889,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  23.8888888888889,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  23.8888888888889,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  23.8888888888889,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  23.8888888888889,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  23.8888888888889,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  23.8888888888889,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  23.8888888888889,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  23.8888888888889,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29.4444444444444;                       !- Value Until Time 24

OS:ThermostatSetpoint:DualSetpoint,
  {35940b8b-894e-4b95-bce4-2c128bf0fd62}, !- Handle
  Thermostat Setpoint Dual Setpoint 3,    !- Name
  {bd792e6f-5d9b-4032-b783-721c35c8da6c}, !- Heating Setpoint Temperature Schedule Name
  {3e0a8030-a15f-47c1-a569-ee39695b9f0b}; !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {1dc433ee-5682-43f6-8342-c898ee009727}, !- Handle
  Temperature 3,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {073c7b37-d4e9-4a75-9a11-163fb0491d99}, !- Handle
  Temperature 4,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ThermostatSetpoint:DualSetpoint,
  {b5f292ff-df8d-4a24-94a6-5640cc290949}, !- Handle
  Thermostat Setpoint Dual Setpoint 4,    !- Name
  {bd792e6f-5d9b-4032-b783-721c35c8da6c}, !- Heating Setpoint Temperature Schedule Name
  {3e0a8030-a15f-47c1-a569-ee39695b9f0b}; !- Cooling Setpoint Temperature Schedule Name

OS:DefaultSurfaceConstructions,
  {6d2433d7-469c-4240-8ccc-21cbac91dead}, !- Handle
  Default Surface Constructions 24,       !- Name
  {2a5b37d4-ad88-470d-b8e0-35655218ec33}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  {334b778f-78f4-409a-a607-5961b4f05b19}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {bb645e41-013f-488e-bb1d-662a14ac578e}, !- Handle
  Default Surface Constructions 25,       !- Name
  {2a5b37d4-ad88-470d-b8e0-35655218ec33}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  {334b778f-78f4-409a-a607-5961b4f05b19}; !- Roof Ceiling Construction Name

OS:DefaultConstructionSet,
  {402e9410-9c7c-4199-9a2b-f51257f3e7b1}, !- Handle
  Default Construction Set 13,            !- Name
  {6d2433d7-469c-4240-8ccc-21cbac91dead}, !- Default Exterior Surface Constructions Name
  ,                                       !- Default Interior Surface Constructions Name
  {bb645e41-013f-488e-bb1d-662a14ac578e}, !- Default Ground Contact Surface Constructions Name
  ,                                       !- Default Exterior SubSurface Constructions Name
  ,                                       !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:SubSurface,
  {099076c1-6102-4181-8393-876c450658b9}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {72fe4da0-9ce9-478a-8f21-52e7b8090c6d}, !- Construction Name
  {bcb71851-09ca-4a2b-a9c0-8f914ddef247}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.991361524, -13.716, 1.37283252024503, !- X,Y,Z Vertex 1 {m}
  1.991361524, -13.716, 0.762,            !- X,Y,Z Vertex 2 {m}
  27.1170410589121, -13.716, 0.762,       !- X,Y,Z Vertex 3 {m}
  27.1170410589121, -13.716, 1.37283252024503; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {03ca2d7b-0250-4ff1-b8f3-027a9b874d95}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {72fe4da0-9ce9-478a-8f21-52e7b8090c6d}, !- Construction Name
  {86d8078b-6d79-4404-852c-56a059651c88}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.991361524, -13.716, 7.46883252024502, !- X,Y,Z Vertex 1 {m}
  1.991361524, -13.716, 6.858,            !- X,Y,Z Vertex 2 {m}
  27.1170410589121, -13.716, 6.858,       !- X,Y,Z Vertex 3 {m}
  27.1170410589121, -13.716, 7.46883252024502; !- X,Y,Z Vertex 4 {m}

OS:AirLoopHVAC,
  {c305335a-f7aa-440f-b28f-9a112aa412df}, !- Handle
  AirLoop air_handlers-1492_1,            !- Name
  ,                                       !- Controller List Name
  {346c23c0-ad5f-4a80-8c09-d4d873196050}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8c2a2076-ed5d-492f-aec5-54253306de09}, !- Supply Side Inlet Node Name
  {55162e2d-d626-4cd0-aaa8-a9df69e21f5d}, !- Demand Side Outlet Node Name
  {4a0e2f97-9ebb-4d12-835a-0bbe67f0cbdc}, !- Demand Side Inlet Node Names
  {5d919cdf-fb56-4df8-acb6-e499c48c4373}; !- Supply Side Outlet Node Names

OS:AvailabilityManagerAssignmentList,
  {346c23c0-ad5f-4a80-8c09-d4d873196050}, !- Handle
  Availability Manager Assignment List 5, !- Name
  {e1c08779-2dbc-4920-9488-ec65bb9db7f4}, !- Availability Manager Name 1
  {5495b372-6bb1-40a2-bbff-272e2d23ef52}; !- Availability Manager Name 2

OS:AvailabilityManager:Scheduled,
  {e1c08779-2dbc-4920-9488-ec65bb9db7f4}, !- Handle
  Availability Manager Scheduled 5,       !- Name
  {143351cc-76c0-4d55-ba6f-4a2fc5d0505a}; !- Schedule Name

OS:AvailabilityManager:NightCycle,
  {5495b372-6bb1-40a2-bbff-272e2d23ef52}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  ,                                       !- Control Type
  ,                                       !- Thermostat Tolerance {deltaC}
  ;                                       !- Cycling Run Time {s}

OS:Node,
  {e7d2f71f-8dc2-4c80-a74e-ccfedf382f7d}, !- Handle
  Node 62,                                !- Name
  {8c2a2076-ed5d-492f-aec5-54253306de09}, !- Inlet Port
  {2931b4e2-737d-4aa4-8600-60b93337430b}; !- Outlet Port

OS:Node,
  {bfd61161-3121-4129-bfd9-e03a86a4e63a}, !- Handle
  Node 63,                                !- Name
  {48812b73-78ab-4584-8d8d-b6e4d11ba08d}, !- Inlet Port
  {5d919cdf-fb56-4df8-acb6-e499c48c4373}; !- Outlet Port

OS:Connection,
  {8c2a2076-ed5d-492f-aec5-54253306de09}, !- Handle
  {fc4c2d1f-ae60-46c3-b0dc-b6fc9bbe7e54}, !- Name
  {c305335a-f7aa-440f-b28f-9a112aa412df}, !- Source Object
  7,                                      !- Outlet Port
  {e7d2f71f-8dc2-4c80-a74e-ccfedf382f7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d919cdf-fb56-4df8-acb6-e499c48c4373}, !- Handle
  {929c7506-a7d0-4576-8dee-ec5512883b97}, !- Name
  {bfd61161-3121-4129-bfd9-e03a86a4e63a}, !- Source Object
  3,                                      !- Outlet Port
  {c305335a-f7aa-440f-b28f-9a112aa412df}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {944a7b8b-204e-4cfe-8ae5-f0e497815d40}, !- Handle
  Node 64,                                !- Name
  {4a0e2f97-9ebb-4d12-835a-0bbe67f0cbdc}, !- Inlet Port
  {5ae2c2e7-2557-4476-ba93-b8dd8ba136c5}; !- Outlet Port

OS:Node,
  {04439a3d-4583-40be-a49c-f784ccb04e43}, !- Handle
  Node 65,                                !- Name
  {45c42dbc-5901-4681-92da-019cb83e7d47}, !- Inlet Port
  {55162e2d-d626-4cd0-aaa8-a9df69e21f5d}; !- Outlet Port

OS:Node,
  {19edcf2e-246f-4f17-a914-4de11320aeaa}, !- Handle
  Node 66,                                !- Name
  {c9d82df1-cd6d-4502-a554-2e410fb96a32}, !- Inlet Port
  {40f3de36-78de-45d2-b9c3-1661777cf8c4}; !- Outlet Port

OS:Connection,
  {4a0e2f97-9ebb-4d12-835a-0bbe67f0cbdc}, !- Handle
  {085dda92-c840-44a5-b130-20f17428b235}, !- Name
  {c305335a-f7aa-440f-b28f-9a112aa412df}, !- Source Object
  9,                                      !- Outlet Port
  {944a7b8b-204e-4cfe-8ae5-f0e497815d40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55162e2d-d626-4cd0-aaa8-a9df69e21f5d}, !- Handle
  {a79455de-5d71-46c6-b670-ac51ee9077b8}, !- Name
  {04439a3d-4583-40be-a49c-f784ccb04e43}, !- Source Object
  3,                                      !- Outlet Port
  {c305335a-f7aa-440f-b28f-9a112aa412df}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {dfab0d24-7c45-4294-979d-c945c6ffaf53}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {5ae2c2e7-2557-4476-ba93-b8dd8ba136c5}, !- Inlet Node Name
  {ab431e4f-4483-409e-9efd-edfc1bda57dc}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {495230c8-9c3c-4f70-80ea-78a4e3fc9b18}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {45c42dbc-5901-4681-92da-019cb83e7d47}, !- Outlet Node Name
  {3806ce19-8b80-4f5c-b8c3-b9cb04720d83}; !- Inlet Node Name 1

OS:Connection,
  {5ae2c2e7-2557-4476-ba93-b8dd8ba136c5}, !- Handle
  {e41c4b5e-4653-4b97-8aed-3a603c00cd61}, !- Name
  {944a7b8b-204e-4cfe-8ae5-f0e497815d40}, !- Source Object
  3,                                      !- Outlet Port
  {dfab0d24-7c45-4294-979d-c945c6ffaf53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45c42dbc-5901-4681-92da-019cb83e7d47}, !- Handle
  {28b2932f-2b9d-4377-801b-e73b67e96ebd}, !- Name
  {495230c8-9c3c-4f70-80ea-78a4e3fc9b18}, !- Source Object
  2,                                      !- Outlet Port
  {04439a3d-4583-40be-a49c-f784ccb04e43}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4536d41d-2931-4981-9bdb-8c6f366ba71f}, !- Handle
  {c305335a-f7aa-440f-b28f-9a112aa412df}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum;                                !- System Outdoor Air Method

OS:Controller:OutdoorAir,
  {8beda4da-d915-44f2-ab11-402334404e3d}, !- Handle
  Controller Outdoor Air 5,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {4d1e3caf-ce7d-4edc-84ca-414034e7d4c4}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {4d1e3caf-ce7d-4edc-84ca-414034e7d4c4}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {646e1040-c51c-4afd-a248-19402bb50be9}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e311760d-652a-4788-87b3-aed84dee5c73}, !- Handle
  Air Loop HVAC Outdoor Air System 5,     !- Name
  {8beda4da-d915-44f2-ab11-402334404e3d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {006b975e-24a4-44bb-88a0-8f96a9530a80}, !- Mixed Air Node Name
  {e31968ef-86a9-49fa-bb4f-9c2298ffda78}, !- Outdoor Air Stream Node Name
  {9bd3e812-4183-4650-84d3-1f4b69f573a1}, !- Relief Air Stream Node Name
  {2931b4e2-737d-4aa4-8600-60b93337430b}; !- Return Air Stream Node Name

OS:Node,
  {dc550f90-2d8c-412a-9fb5-df13a73f6029}, !- Handle
  Node 67,                                !- Name
  ,                                       !- Inlet Port
  {e31968ef-86a9-49fa-bb4f-9c2298ffda78}; !- Outlet Port

OS:Connection,
  {e31968ef-86a9-49fa-bb4f-9c2298ffda78}, !- Handle
  {aa26b7a6-4b37-4215-aa84-c2798bb7c072}, !- Name
  {dc550f90-2d8c-412a-9fb5-df13a73f6029}, !- Source Object
  3,                                      !- Outlet Port
  {e311760d-652a-4788-87b3-aed84dee5c73}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f28e573f-e59b-43c9-90df-ab77f705500f}, !- Handle
  Node 68,                                !- Name
  {9bd3e812-4183-4650-84d3-1f4b69f573a1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9bd3e812-4183-4650-84d3-1f4b69f573a1}, !- Handle
  {2f21c5d5-48c3-43e0-98d7-dbfc5509b9ea}, !- Name
  {e311760d-652a-4788-87b3-aed84dee5c73}, !- Source Object
  7,                                      !- Outlet Port
  {f28e573f-e59b-43c9-90df-ab77f705500f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2931b4e2-737d-4aa4-8600-60b93337430b}, !- Handle
  {85651851-1b44-4047-9fd4-cbe160cee926}, !- Name
  {e7d2f71f-8dc2-4c80-a74e-ccfedf382f7d}, !- Source Object
  3,                                      !- Outlet Port
  {e311760d-652a-4788-87b3-aed84dee5c73}, !- Target Object
  8;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {802a5b1b-2904-45e4-b5c9-1df99d483d45}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {3cc64d60-a816-4f30-9874-4dbe7ae893bb}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {f2eb3b18-93ac-4b8f-ba76-0981f662e70a}, !- Handle
  Curve Biquadratic 6,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {e1cb30a7-312a-4202-aff7-87e960052743}, !- Handle
  Curve Quadratic 8,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {14456e04-037f-47b8-b2bf-8e8fa8866f51}, !- Handle
  Curve Quadratic 9,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Coil:Cooling:DX:SingleSpeed,
  {bfbd8d84-1eff-4bec-b49c-92c53549961c}, !- Handle
  Coil Cooling DX Single Speed 3,         !- Name
  {4d6b5c01-3bbf-456c-a491-c39f4c2f551b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.5,                                    !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {c8a4182c-2de3-4359-b4d1-83adc6918e0e}, !- Air Inlet Node Name
  {9d51d994-200e-4520-a0b0-269025ed8870}, !- Air Outlet Node Name
  {802a5b1b-2904-45e4-b5c9-1df99d483d45}, !- Total Cooling Capacity Function of Temperature Curve Name
  {3cc64d60-a816-4f30-9874-4dbe7ae893bb}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {f2eb3b18-93ac-4b8f-ba76-0981f662e70a}, !- Energy Input Ratio Function of Temperature Curve Name
  {e1cb30a7-312a-4202-aff7-87e960052743}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {14456e04-037f-47b8-b2bf-8e8fa8866f51}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {79e3c975-646b-477f-b6e1-ca17b2a731d3}, !- Handle
  Node 69,                                !- Name
  {006b975e-24a4-44bb-88a0-8f96a9530a80}, !- Inlet Port
  {c8a4182c-2de3-4359-b4d1-83adc6918e0e}; !- Outlet Port

OS:Connection,
  {006b975e-24a4-44bb-88a0-8f96a9530a80}, !- Handle
  {ec70e4bd-5c1b-49fa-ab24-db4188d1de63}, !- Name
  {e311760d-652a-4788-87b3-aed84dee5c73}, !- Source Object
  5,                                      !- Outlet Port
  {79e3c975-646b-477f-b6e1-ca17b2a731d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8a4182c-2de3-4359-b4d1-83adc6918e0e}, !- Handle
  {a3f7cd64-fdf7-435a-9b68-6705122ed982}, !- Name
  {79e3c975-646b-477f-b6e1-ca17b2a731d3}, !- Source Object
  3,                                      !- Outlet Port
  {bfbd8d84-1eff-4bec-b49c-92c53549961c}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {5a037f3d-fa95-4586-aaed-2b4654fcfa88}, !- Handle
  Coil Heating Gas 5,                     !- Name
  {4d6b5c01-3bbf-456c-a491-c39f4c2f551b}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {f6eac398-b4d9-4464-957a-c67cfe81b974}, !- Air Inlet Node Name
  {807110a5-04e3-46e2-b796-7c5b32174af3}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
  {674fb559-df41-43ec-90d3-eb210c76fd51}, !- Handle
  Node 70,                                !- Name
  {9d51d994-200e-4520-a0b0-269025ed8870}, !- Inlet Port
  {f6eac398-b4d9-4464-957a-c67cfe81b974}; !- Outlet Port

OS:Connection,
  {9d51d994-200e-4520-a0b0-269025ed8870}, !- Handle
  {8d1710fb-e1d1-4acb-b2ef-4eb85101181a}, !- Name
  {bfbd8d84-1eff-4bec-b49c-92c53549961c}, !- Source Object
  9,                                      !- Outlet Port
  {674fb559-df41-43ec-90d3-eb210c76fd51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6eac398-b4d9-4464-957a-c67cfe81b974}, !- Handle
  {a5a46856-3fc7-4be8-adbb-3fd2c5b2db1c}, !- Name
  {674fb559-df41-43ec-90d3-eb210c76fd51}, !- Source Object
  3,                                      !- Outlet Port
  {5a037f3d-fa95-4586-aaed-2b4654fcfa88}, !- Target Object
  5;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {3db6b640-5ae8-4f45-b5c4-c8f3c62ff154}, !- Handle
  AirLoop air_handlers-1492_1_Fan_2844.221cfm, !- Name
  {143351cc-76c0-4d55-ba6f-4a2fc5d0505a}, !- Availability Schedule Name
  0.725,                                  !- Fan Efficiency
  622.71,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.8244342,                              !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {360dc026-03ac-452e-96fd-a82a9f44f7a3}, !- Air Inlet Node Name
  {48812b73-78ab-4584-8d8d-b6e4d11ba08d}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {af40a0bf-40af-4518-89f3-89b7788b1c0a}, !- Handle
  Node 71,                                !- Name
  {807110a5-04e3-46e2-b796-7c5b32174af3}, !- Inlet Port
  {360dc026-03ac-452e-96fd-a82a9f44f7a3}; !- Outlet Port

OS:Connection,
  {807110a5-04e3-46e2-b796-7c5b32174af3}, !- Handle
  {235a4488-4f53-4be3-b4a5-2a770ca197b9}, !- Name
  {5a037f3d-fa95-4586-aaed-2b4654fcfa88}, !- Source Object
  6,                                      !- Outlet Port
  {af40a0bf-40af-4518-89f3-89b7788b1c0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {360dc026-03ac-452e-96fd-a82a9f44f7a3}, !- Handle
  {02d16c3f-75b3-4ac3-b2d2-dbfe2ee0fa74}, !- Name
  {af40a0bf-40af-4518-89f3-89b7788b1c0a}, !- Source Object
  3,                                      !- Outlet Port
  {3db6b640-5ae8-4f45-b5c4-c8f3c62ff154}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {48812b73-78ab-4584-8d8d-b6e4d11ba08d}, !- Handle
  {218444dc-90c9-40b9-a2ed-679f6d3562e6}, !- Name
  {3db6b640-5ae8-4f45-b5c4-c8f3c62ff154}, !- Source Object
  9,                                      !- Outlet Port
  {bfd61161-3121-4129-bfd9-e03a86a4e63a}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:MixedAir,
  {a8a3a82c-bccf-4103-af2d-ab13c0c05e09}, !- Handle
  Setpoint Manager Mixed Air 11,          !- Name
  ,                                       !- Control Variable
  {bfd61161-3121-4129-bfd9-e03a86a4e63a}, !- Reference Setpoint Node Name
  {af40a0bf-40af-4518-89f3-89b7788b1c0a}, !- Fan Inlet Node Name
  {bfd61161-3121-4129-bfd9-e03a86a4e63a}, !- Fan Outlet Node Name
  {79e3c975-646b-477f-b6e1-ca17b2a731d3}; !- Setpoint Node or NodeList Name

OS:SetpointManager:MixedAir,
  {d1355683-ae14-4c0b-8141-a62ffd4cb8ea}, !- Handle
  Setpoint Manager Mixed Air 12,          !- Name
  ,                                       !- Control Variable
  {bfd61161-3121-4129-bfd9-e03a86a4e63a}, !- Reference Setpoint Node Name
  {af40a0bf-40af-4518-89f3-89b7788b1c0a}, !- Fan Inlet Node Name
  {bfd61161-3121-4129-bfd9-e03a86a4e63a}, !- Fan Outlet Node Name
  {674fb559-df41-43ec-90d3-eb210c76fd51}; !- Setpoint Node or NodeList Name

OS:SetpointManager:MixedAir,
  {aa8d80f8-daa2-4118-a413-5c0d1672dede}, !- Handle
  Setpoint Manager Mixed Air 13,          !- Name
  ,                                       !- Control Variable
  {bfd61161-3121-4129-bfd9-e03a86a4e63a}, !- Reference Setpoint Node Name
  {af40a0bf-40af-4518-89f3-89b7788b1c0a}, !- Fan Inlet Node Name
  {bfd61161-3121-4129-bfd9-e03a86a4e63a}, !- Fan Outlet Node Name
  {af40a0bf-40af-4518-89f3-89b7788b1c0a}; !- Setpoint Node or NodeList Name

OS:SetpointManager:SingleZone:Reheat,
  {096d28b6-5195-44a9-a854-507191c3aa17}, !- Handle
  Setpoint Manager Single Zone Reheat 5,  !- Name
  12.8,                                   !- Minimum Supply Air Temperature {C}
  40,                                     !- Maximum Supply Air Temperature {C}
  {bfa746c8-12b0-46ff-a7b7-742062257ef9}, !- Control Zone Name
  {bfd61161-3121-4129-bfd9-e03a86a4e63a}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {336d8577-ae63-4133-8b97-141830e9bf08}, !- Handle
  Air Terminal Single Duct Uncontrolled 5, !- Name
  {4d6b5c01-3bbf-456c-a491-c39f4c2f551b}, !- Availability Schedule Name
  {ab431e4f-4483-409e-9efd-edfc1bda57dc}, !- Inlet Air Node Name
  {c9d82df1-cd6d-4502-a554-2e410fb96a32}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Connection,
  {ab431e4f-4483-409e-9efd-edfc1bda57dc}, !- Handle
  {4aa5b7c0-17ad-4869-8635-2693775140bf}, !- Name
  {dfab0d24-7c45-4294-979d-c945c6ffaf53}, !- Source Object
  3,                                      !- Outlet Port
  {336d8577-ae63-4133-8b97-141830e9bf08}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c9d82df1-cd6d-4502-a554-2e410fb96a32}, !- Handle
  {cb375c6a-0534-42ab-9898-1c03763794ce}, !- Name
  {336d8577-ae63-4133-8b97-141830e9bf08}, !- Source Object
  4,                                      !- Outlet Port
  {19edcf2e-246f-4f17-a914-4de11320aeaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e4ebe8e0-bd3e-46f1-b9cf-94c63cd7006d}, !- Handle
  Node 72,                                !- Name
  {33836c63-8719-4da4-a2b0-dd91c3593137}, !- Inlet Port
  {3806ce19-8b80-4f5c-b8c3-b9cb04720d83}; !- Outlet Port

OS:Connection,
  {40f3de36-78de-45d2-b9c3-1661777cf8c4}, !- Handle
  {2bd97fe3-7b5f-456e-873b-d3447224e5fc}, !- Name
  {19edcf2e-246f-4f17-a914-4de11320aeaa}, !- Source Object
  3,                                      !- Outlet Port
  {8e77d008-5983-4c90-aea9-54736e2b0536}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {33836c63-8719-4da4-a2b0-dd91c3593137}, !- Handle
  {7f1f702d-ad48-4441-ac97-f85fbbd33523}, !- Name
  {bfa746c8-12b0-46ff-a7b7-742062257ef9}, !- Source Object
  12,                                     !- Outlet Port
  {e4ebe8e0-bd3e-46f1-b9cf-94c63cd7006d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3806ce19-8b80-4f5c-b8c3-b9cb04720d83}, !- Handle
  {40323836-165a-493f-aeb1-16604b966d40}, !- Name
  {e4ebe8e0-bd3e-46f1-b9cf-94c63cd7006d}, !- Source Object
  3,                                      !- Outlet Port
  {495230c8-9c3c-4f70-80ea-78a4e3fc9b18}, !- Target Object
  3;                                      !- Inlet Port

OS:AirLoopHVAC,
  {cb48810e-a9b1-4e9c-b134-dd960b615786}, !- Handle
  AirLoop air_handlers-1492_2,            !- Name
  ,                                       !- Controller List Name
  {bb5e8330-0607-480f-9633-970bf32b0f09}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6eb4af9d-b072-4319-bbed-6787777ece94}, !- Supply Side Inlet Node Name
  {5fe54e9c-d9e0-48a3-be4b-23e05c9a2939}, !- Demand Side Outlet Node Name
  {94f3573e-3b13-4442-a6c9-bc038eb87aea}, !- Demand Side Inlet Node Names
  {9c30488f-45b4-4cd0-9e20-f9a12df21e63}; !- Supply Side Outlet Node Names

OS:AvailabilityManagerAssignmentList,
  {bb5e8330-0607-480f-9633-970bf32b0f09}, !- Handle
  Availability Manager Assignment List 6, !- Name
  {f3230eae-8a52-4959-bb91-aadf5bf3e6bd}, !- Availability Manager Name 1
  {b503d2a4-ac71-4d1c-97c2-a3d7cad6f637}; !- Availability Manager Name 2

OS:AvailabilityManager:Scheduled,
  {f3230eae-8a52-4959-bb91-aadf5bf3e6bd}, !- Handle
  Availability Manager Scheduled 6,       !- Name
  {143351cc-76c0-4d55-ba6f-4a2fc5d0505a}; !- Schedule Name

OS:AvailabilityManager:NightCycle,
  {b503d2a4-ac71-4d1c-97c2-a3d7cad6f637}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  ,                                       !- Control Type
  ,                                       !- Thermostat Tolerance {deltaC}
  ;                                       !- Cycling Run Time {s}

OS:Node,
  {2e503ab5-222c-43ea-851c-879621e217e1}, !- Handle
  Node 73,                                !- Name
  {6eb4af9d-b072-4319-bbed-6787777ece94}, !- Inlet Port
  {92427daf-c1a8-477e-a82e-2ad0a1968932}; !- Outlet Port

OS:Node,
  {00f7250a-7313-4b82-af75-914cf8d3b21f}, !- Handle
  Node 74,                                !- Name
  {dad320f5-d0b3-4c91-b064-dac4b59b937c}, !- Inlet Port
  {9c30488f-45b4-4cd0-9e20-f9a12df21e63}; !- Outlet Port

OS:Connection,
  {6eb4af9d-b072-4319-bbed-6787777ece94}, !- Handle
  {aac6b2d7-965b-4c3e-94ff-87034ffa4549}, !- Name
  {cb48810e-a9b1-4e9c-b134-dd960b615786}, !- Source Object
  7,                                      !- Outlet Port
  {2e503ab5-222c-43ea-851c-879621e217e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c30488f-45b4-4cd0-9e20-f9a12df21e63}, !- Handle
  {442defc7-b21c-468a-a0dc-6b56702a525c}, !- Name
  {00f7250a-7313-4b82-af75-914cf8d3b21f}, !- Source Object
  3,                                      !- Outlet Port
  {cb48810e-a9b1-4e9c-b134-dd960b615786}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {fb70a647-f347-4e16-85ad-1a73532e8b27}, !- Handle
  Node 75,                                !- Name
  {94f3573e-3b13-4442-a6c9-bc038eb87aea}, !- Inlet Port
  {e5e88425-869f-4234-8bc9-2d640ebdf58f}; !- Outlet Port

OS:Node,
  {cced947d-aa9a-4d75-af2c-3db4df202cdf}, !- Handle
  Node 76,                                !- Name
  {656b6976-0ff5-4ab4-b872-630e26fdf5c3}, !- Inlet Port
  {5fe54e9c-d9e0-48a3-be4b-23e05c9a2939}; !- Outlet Port

OS:Node,
  {030f2374-89bb-4e51-9c10-4d2976329674}, !- Handle
  Node 77,                                !- Name
  {14306ca7-f4f2-4cba-9a23-87b57184029f}, !- Inlet Port
  {4cd8d552-018e-4da2-919d-075c69b00b78}; !- Outlet Port

OS:Connection,
  {94f3573e-3b13-4442-a6c9-bc038eb87aea}, !- Handle
  {6489ff4d-e128-4961-9478-8fc0ef2e71d0}, !- Name
  {cb48810e-a9b1-4e9c-b134-dd960b615786}, !- Source Object
  9,                                      !- Outlet Port
  {fb70a647-f347-4e16-85ad-1a73532e8b27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fe54e9c-d9e0-48a3-be4b-23e05c9a2939}, !- Handle
  {7b310911-b439-4be9-91dc-a25a9d28a1ee}, !- Name
  {cced947d-aa9a-4d75-af2c-3db4df202cdf}, !- Source Object
  3,                                      !- Outlet Port
  {cb48810e-a9b1-4e9c-b134-dd960b615786}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {3273c362-2756-4b26-b8d3-16b17c36b0be}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {e5e88425-869f-4234-8bc9-2d640ebdf58f}, !- Inlet Node Name
  {0b887b7f-1731-4a96-ae03-a20b6ce9c9c0}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {2ee3205e-233d-4f13-8955-beea2f80af51}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {656b6976-0ff5-4ab4-b872-630e26fdf5c3}, !- Outlet Node Name
  {e666b1b5-316a-48e2-aebf-e925105517c1}; !- Inlet Node Name 1

OS:Connection,
  {e5e88425-869f-4234-8bc9-2d640ebdf58f}, !- Handle
  {9bb4a139-703b-49e0-ab60-619a274308d7}, !- Name
  {fb70a647-f347-4e16-85ad-1a73532e8b27}, !- Source Object
  3,                                      !- Outlet Port
  {3273c362-2756-4b26-b8d3-16b17c36b0be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {656b6976-0ff5-4ab4-b872-630e26fdf5c3}, !- Handle
  {9411da25-d875-4a4d-96f3-5b6b3099f4c6}, !- Name
  {2ee3205e-233d-4f13-8955-beea2f80af51}, !- Source Object
  2,                                      !- Outlet Port
  {cced947d-aa9a-4d75-af2c-3db4df202cdf}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {043c4326-8438-4b35-a6ac-4a00f1307c8e}, !- Handle
  {cb48810e-a9b1-4e9c-b134-dd960b615786}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum;                                !- System Outdoor Air Method

OS:Controller:OutdoorAir,
  {a5cb8b4c-a523-4a2c-936c-ad275865718a}, !- Handle
  Controller Outdoor Air 6,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {3120174c-78b3-4c32-95c7-76db826b4972}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {3120174c-78b3-4c32-95c7-76db826b4972}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {646e1040-c51c-4afd-a248-19402bb50be9}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {4f8cb879-fd3a-4a9c-b828-7a6414dd2323}, !- Handle
  Air Loop HVAC Outdoor Air System 6,     !- Name
  {a5cb8b4c-a523-4a2c-936c-ad275865718a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c2ab0936-804d-4c91-8f7b-7e5647448149}, !- Mixed Air Node Name
  {69e3b56c-f502-44fe-9c7a-7f04b9835fc3}, !- Outdoor Air Stream Node Name
  {d3b55c1e-9f34-4d7c-a6ea-afe540f46d16}, !- Relief Air Stream Node Name
  {92427daf-c1a8-477e-a82e-2ad0a1968932}; !- Return Air Stream Node Name

OS:Node,
  {9778cffc-9824-48e6-b53f-867c409f2ad5}, !- Handle
  Node 78,                                !- Name
  ,                                       !- Inlet Port
  {69e3b56c-f502-44fe-9c7a-7f04b9835fc3}; !- Outlet Port

OS:Connection,
  {69e3b56c-f502-44fe-9c7a-7f04b9835fc3}, !- Handle
  {b474c61d-d7ab-48fa-a123-4330e9097971}, !- Name
  {9778cffc-9824-48e6-b53f-867c409f2ad5}, !- Source Object
  3,                                      !- Outlet Port
  {4f8cb879-fd3a-4a9c-b828-7a6414dd2323}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4c356afd-b167-4e21-8e41-4b2e9564237d}, !- Handle
  Node 79,                                !- Name
  {d3b55c1e-9f34-4d7c-a6ea-afe540f46d16}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d3b55c1e-9f34-4d7c-a6ea-afe540f46d16}, !- Handle
  {3fd1118c-1320-471f-8007-fe7ddc4fd0e4}, !- Name
  {4f8cb879-fd3a-4a9c-b828-7a6414dd2323}, !- Source Object
  7,                                      !- Outlet Port
  {4c356afd-b167-4e21-8e41-4b2e9564237d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92427daf-c1a8-477e-a82e-2ad0a1968932}, !- Handle
  {f444bf13-ea50-4287-baa6-5e5ae6b3aca9}, !- Name
  {2e503ab5-222c-43ea-851c-879621e217e1}, !- Source Object
  3,                                      !- Outlet Port
  {4f8cb879-fd3a-4a9c-b828-7a6414dd2323}, !- Target Object
  8;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {0537a92b-01bf-4389-b95f-7b963e365408}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {f6b7c4d5-afc3-4d0d-aded-915647066096}, !- Handle
  Curve Quadratic 10,                     !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {1302934a-e864-4384-b45c-7fb349233267}, !- Handle
  Curve Biquadratic 8,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {e8b1b3cd-2c6e-4fcd-aed2-7b83522904d6}, !- Handle
  Curve Quadratic 11,                     !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {02e0bfa3-4dbe-4c25-86ed-82ab0d5de942}, !- Handle
  Curve Quadratic 12,                     !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Coil:Cooling:DX:SingleSpeed,
  {d2fc2083-d2b3-4b51-b106-4b61473f89f8}, !- Handle
  Coil Cooling DX Single Speed 4,         !- Name
  {4d6b5c01-3bbf-456c-a491-c39f4c2f551b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.5,                                    !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {15dbe48b-7a1f-42ba-9c28-0e9b4d3bfdad}, !- Air Inlet Node Name
  {36bc9129-3408-42b0-9d23-fd1ea9cd435d}, !- Air Outlet Node Name
  {0537a92b-01bf-4389-b95f-7b963e365408}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f6b7c4d5-afc3-4d0d-aded-915647066096}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1302934a-e864-4384-b45c-7fb349233267}, !- Energy Input Ratio Function of Temperature Curve Name
  {e8b1b3cd-2c6e-4fcd-aed2-7b83522904d6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {02e0bfa3-4dbe-4c25-86ed-82ab0d5de942}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {2a0a0f74-07ea-4165-8a1c-856ccd91560e}, !- Handle
  Node 80,                                !- Name
  {c2ab0936-804d-4c91-8f7b-7e5647448149}, !- Inlet Port
  {15dbe48b-7a1f-42ba-9c28-0e9b4d3bfdad}; !- Outlet Port

OS:Connection,
  {c2ab0936-804d-4c91-8f7b-7e5647448149}, !- Handle
  {56ffa78a-931e-4bd2-a74f-7b1de7fc2b27}, !- Name
  {4f8cb879-fd3a-4a9c-b828-7a6414dd2323}, !- Source Object
  5,                                      !- Outlet Port
  {2a0a0f74-07ea-4165-8a1c-856ccd91560e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15dbe48b-7a1f-42ba-9c28-0e9b4d3bfdad}, !- Handle
  {89459ce4-df6c-4bbe-ba53-12dbff216d73}, !- Name
  {2a0a0f74-07ea-4165-8a1c-856ccd91560e}, !- Source Object
  3,                                      !- Outlet Port
  {d2fc2083-d2b3-4b51-b106-4b61473f89f8}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {b3abeecd-deac-4354-bce3-7ca6d73d6f7a}, !- Handle
  Coil Heating Gas 6,                     !- Name
  {4d6b5c01-3bbf-456c-a491-c39f4c2f551b}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {63c6d399-fc15-47a9-9e69-671a564e5bbd}, !- Air Inlet Node Name
  {26f6e912-e927-462b-adfa-19cd663c3629}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
  {20e51761-d4e4-4c29-ac52-17a15211e0e4}, !- Handle
  Node 81,                                !- Name
  {36bc9129-3408-42b0-9d23-fd1ea9cd435d}, !- Inlet Port
  {63c6d399-fc15-47a9-9e69-671a564e5bbd}; !- Outlet Port

OS:Connection,
  {36bc9129-3408-42b0-9d23-fd1ea9cd435d}, !- Handle
  {362ee788-3fbe-4b67-8959-e3b67559b6a4}, !- Name
  {d2fc2083-d2b3-4b51-b106-4b61473f89f8}, !- Source Object
  9,                                      !- Outlet Port
  {20e51761-d4e4-4c29-ac52-17a15211e0e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63c6d399-fc15-47a9-9e69-671a564e5bbd}, !- Handle
  {c93725fc-3a32-4a27-b2a8-1dbef5db2cb0}, !- Name
  {20e51761-d4e4-4c29-ac52-17a15211e0e4}, !- Source Object
  3,                                      !- Outlet Port
  {b3abeecd-deac-4354-bce3-7ca6d73d6f7a}, !- Target Object
  5;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {e9b91cf6-4f2b-4496-9a27-b832d39cf745}, !- Handle
  AirLoop air_handlers-1492_2_Fan_2844.221cfm, !- Name
  {143351cc-76c0-4d55-ba6f-4a2fc5d0505a}, !- Availability Schedule Name
  0.725,                                  !- Fan Efficiency
  622.71,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.8244342,                              !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {6331b956-1892-4fd0-a5e8-2bb1cf9f1bc6}, !- Air Inlet Node Name
  {dad320f5-d0b3-4c91-b064-dac4b59b937c}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {a563e55f-29a2-42d0-950e-b991a2dc057f}, !- Handle
  Node 82,                                !- Name
  {26f6e912-e927-462b-adfa-19cd663c3629}, !- Inlet Port
  {6331b956-1892-4fd0-a5e8-2bb1cf9f1bc6}; !- Outlet Port

OS:Connection,
  {26f6e912-e927-462b-adfa-19cd663c3629}, !- Handle
  {2aac01c5-8d0c-447c-9893-e794d75ce7dd}, !- Name
  {b3abeecd-deac-4354-bce3-7ca6d73d6f7a}, !- Source Object
  6,                                      !- Outlet Port
  {a563e55f-29a2-42d0-950e-b991a2dc057f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6331b956-1892-4fd0-a5e8-2bb1cf9f1bc6}, !- Handle
  {d16617ca-b9a6-46b0-bc99-60f50b219865}, !- Name
  {a563e55f-29a2-42d0-950e-b991a2dc057f}, !- Source Object
  3,                                      !- Outlet Port
  {e9b91cf6-4f2b-4496-9a27-b832d39cf745}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {dad320f5-d0b3-4c91-b064-dac4b59b937c}, !- Handle
  {33269366-d81a-4748-a27d-291a02825738}, !- Name
  {e9b91cf6-4f2b-4496-9a27-b832d39cf745}, !- Source Object
  9,                                      !- Outlet Port
  {00f7250a-7313-4b82-af75-914cf8d3b21f}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:MixedAir,
  {cc8477d8-475f-496c-9c13-2dc1c29c2a06}, !- Handle
  Setpoint Manager Mixed Air 14,          !- Name
  ,                                       !- Control Variable
  {00f7250a-7313-4b82-af75-914cf8d3b21f}, !- Reference Setpoint Node Name
  {a563e55f-29a2-42d0-950e-b991a2dc057f}, !- Fan Inlet Node Name
  {00f7250a-7313-4b82-af75-914cf8d3b21f}, !- Fan Outlet Node Name
  {2a0a0f74-07ea-4165-8a1c-856ccd91560e}; !- Setpoint Node or NodeList Name

OS:SetpointManager:MixedAir,
  {b3046356-1527-44e9-a3c1-d387c77e24fd}, !- Handle
  Setpoint Manager Mixed Air 15,          !- Name
  ,                                       !- Control Variable
  {00f7250a-7313-4b82-af75-914cf8d3b21f}, !- Reference Setpoint Node Name
  {a563e55f-29a2-42d0-950e-b991a2dc057f}, !- Fan Inlet Node Name
  {00f7250a-7313-4b82-af75-914cf8d3b21f}, !- Fan Outlet Node Name
  {20e51761-d4e4-4c29-ac52-17a15211e0e4}; !- Setpoint Node or NodeList Name

OS:SetpointManager:MixedAir,
  {ba29e829-a28a-486c-bdbb-752c48de415c}, !- Handle
  Setpoint Manager Mixed Air 16,          !- Name
  ,                                       !- Control Variable
  {00f7250a-7313-4b82-af75-914cf8d3b21f}, !- Reference Setpoint Node Name
  {a563e55f-29a2-42d0-950e-b991a2dc057f}, !- Fan Inlet Node Name
  {00f7250a-7313-4b82-af75-914cf8d3b21f}, !- Fan Outlet Node Name
  {a563e55f-29a2-42d0-950e-b991a2dc057f}; !- Setpoint Node or NodeList Name

OS:SetpointManager:SingleZone:Reheat,
  {36efb557-bf62-45fa-b287-d77bdac80b96}, !- Handle
  Setpoint Manager Single Zone Reheat 6,  !- Name
  12.8,                                   !- Minimum Supply Air Temperature {C}
  40,                                     !- Maximum Supply Air Temperature {C}
  {57c7ffcf-55b4-4032-b67b-92f0fe5cb763}, !- Control Zone Name
  {00f7250a-7313-4b82-af75-914cf8d3b21f}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {4d5ab404-8629-42ae-9cd1-3ac4ce09a6dc}, !- Handle
  Air Terminal Single Duct Uncontrolled 6, !- Name
  {4d6b5c01-3bbf-456c-a491-c39f4c2f551b}, !- Availability Schedule Name
  {0b887b7f-1731-4a96-ae03-a20b6ce9c9c0}, !- Inlet Air Node Name
  {14306ca7-f4f2-4cba-9a23-87b57184029f}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Connection,
  {0b887b7f-1731-4a96-ae03-a20b6ce9c9c0}, !- Handle
  {2ae19886-edac-4406-8887-c6f40a78a24c}, !- Name
  {3273c362-2756-4b26-b8d3-16b17c36b0be}, !- Source Object
  3,                                      !- Outlet Port
  {4d5ab404-8629-42ae-9cd1-3ac4ce09a6dc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {14306ca7-f4f2-4cba-9a23-87b57184029f}, !- Handle
  {82f32d84-e34e-4c75-992b-b1db45740dbd}, !- Name
  {4d5ab404-8629-42ae-9cd1-3ac4ce09a6dc}, !- Source Object
  4,                                      !- Outlet Port
  {030f2374-89bb-4e51-9c10-4d2976329674}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {89749f7e-e765-486f-82f8-fb8e213ef16d}, !- Handle
  Node 83,                                !- Name
  {112215ec-ea2c-4c0d-9a41-2ad7d49399f1}, !- Inlet Port
  {e666b1b5-316a-48e2-aebf-e925105517c1}; !- Outlet Port

OS:Connection,
  {4cd8d552-018e-4da2-919d-075c69b00b78}, !- Handle
  {1da9795a-eced-40b7-903e-7591b2cc81ab}, !- Name
  {030f2374-89bb-4e51-9c10-4d2976329674}, !- Source Object
  3,                                      !- Outlet Port
  {24994a19-a06f-4b0c-9cf8-9c87d5c96466}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {112215ec-ea2c-4c0d-9a41-2ad7d49399f1}, !- Handle
  {61d85b4b-d99c-470d-a866-92e5e4198614}, !- Name
  {57c7ffcf-55b4-4032-b67b-92f0fe5cb763}, !- Source Object
  12,                                     !- Outlet Port
  {89749f7e-e765-486f-82f8-fb8e213ef16d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e666b1b5-316a-48e2-aebf-e925105517c1}, !- Handle
  {efc9ab40-fd79-4034-8855-29c0d13c60c6}, !- Name
  {89749f7e-e765-486f-82f8-fb8e213ef16d}, !- Source Object
  3,                                      !- Outlet Port
  {2ee3205e-233d-4f13-8955-beea2f80af51}, !- Target Object
  3;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {91748d83-fe37-4385-a8be-ee0e68cccb15}, !- Handle
  WaterEquipment_FlowRateFractionSchedule 2, !- Name
  {47d06881-da90-45d2-8408-10e450ce504c}, !- Schedule Type Limits Name
  {47f94201-6314-453b-8ebc-344dd53249d2}, !- Default Day Schedule Name
  {e88470c7-09e3-404e-9291-80764a11f2e9}, !- Summer Design Day Schedule Name
  {7519ae6b-696e-4939-b589-d4c566ad79d3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {47f94201-6314-453b-8ebc-344dd53249d2}, !- Handle
  PNNL_Asset_Rating_Retail_Service_Water_Heating_Schedule_Week_Day 3, !- Name
  {47d06881-da90-45d2-8408-10e450ce504c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.15,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.23,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.32,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.41,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.57,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.62,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.61,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.45,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.46,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.47,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.42,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.34,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.33,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {e88470c7-09e3-404e-9291-80764a11f2e9}, !- Handle
  PNNL_Asset_Rating_Retail_Service_Water_Heating_Schedule_Summer_Design_Day 3, !- Name
  {47d06881-da90-45d2-8408-10e450ce504c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.15,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.23,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.32,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.41,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.57,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.62,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.61,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.45,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.46,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.47,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.42,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.34,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.33,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {7519ae6b-696e-4939-b589-d4c566ad79d3}, !- Handle
  PNNL_Asset_Rating_Retail_Service_Water_Heating_Schedule_Winter_Design_Day 3, !- Name
  {47d06881-da90-45d2-8408-10e450ce504c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.24,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.27,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.42,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.54,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.59,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.49,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.48,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.47,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.46,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.44,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.36,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.29,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.22,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {c3c856fe-284e-40b5-b2b8-32bc08529901}, !- Handle
  PNNL_Asset_Rating_Retail_Service_Water_Heating_Schedule_Sunday_Rule 3, !- Name
  {91748d83-fe37-4385-a8be-ee0e68cccb15}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9cd3b5ec-020d-4a2c-bf1b-6aaa64627740}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {9cd3b5ec-020d-4a2c-bf1b-6aaa64627740}, !- Handle
  PNNL_Asset_Rating_Retail_Service_Water_Heating_Schedule_Sunday 3, !- Name
  {47d06881-da90-45d2-8408-10e450ce504c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.14,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.29,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.31,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.36,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.36,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.34,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.35,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.37,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.34,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.25,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {7b3c7fb6-4a52-47ca-83d3-1514a9e5cedb}, !- Handle
  PNNL_Asset_Rating_Retail_Service_Water_Heating_Schedule_Saturday_Rule 3, !- Name
  {91748d83-fe37-4385-a8be-ee0e68cccb15}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {af9708f7-fc0e-4b86-8024-859d9ca73793}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {af9708f7-fc0e-4b86-8024-859d9ca73793}, !- Handle
  PNNL_Asset_Rating_Retail_Service_Water_Heating_Schedule_Saturday 3, !- Name
  {47d06881-da90-45d2-8408-10e450ce504c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.24,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.27,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.42,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.54,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.59,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.49,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.48,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.47,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.46,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.44,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.36,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.29,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.22,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:WaterUse:Equipment,
  {57fecde3-7bab-45a5-9e22-a2e175bd7cb6}, !- Handle
  Water Use Equipment 5,                  !- Name
  {1f2553fa-06ff-47a5-bb9d-afa415ad8686}, !- Water Use Equipment Definition Name
  {523dcfa8-c93b-496e-b753-4c77d949ebec}, !- Space Name
  {91748d83-fe37-4385-a8be-ee0e68cccb15}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {1f2553fa-06ff-47a5-bb9d-afa415ad8686}, !- Handle
  Water Use Equipment Definition 8,       !- Name
  ,                                       !- End-Use Subcategory
  2.68868060814775e-006;                  !- Peak Flow Rate {m3/s}

OS:WaterUse:Equipment,
  {a09f1580-dccf-4200-8255-abd02762d1ef}, !- Handle
  Water Use Equipment 6,                  !- Name
  {ece76ea8-243d-40e9-8782-6375e4383fa9}, !- Water Use Equipment Definition Name
  {fc3f18cb-7b63-4481-ae42-c200a901a5a7}, !- Space Name
  {91748d83-fe37-4385-a8be-ee0e68cccb15}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {ece76ea8-243d-40e9-8782-6375e4383fa9}, !- Handle
  Water Use Equipment Definition 9,       !- Name
  ,                                       !- End-Use Subcategory
  2.68868060814775e-006;                  !- Peak Flow Rate {m3/s}

OS:Lights:Definition,
  {cc03ba7e-4580-4900-b9ca-98d3c72779a3}, !- Handle
  Lights Definition 4,                    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.09326964695567,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {f4b4c724-3d40-4c43-91c5-0066374d6ca0}, !- Handle
  Lights 4,                               !- Name
  {cc03ba7e-4580-4900-b9ca-98d3c72779a3}, !- Lights Definition Name
  {523dcfa8-c93b-496e-b753-4c77d949ebec}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  1;                                      !- Multiplier

OS:Lights:Definition,
  {45ec2add-490c-4da0-940f-78bbc17acc73}, !- Handle
  Lights Definition 5,                    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.09326964695567,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {c6899cf8-38fd-4941-9748-ce55e2747f0b}, !- Handle
  Lights 5,                               !- Name
  {45ec2add-490c-4da0-940f-78bbc17acc73}, !- Lights Definition Name
  {fc3f18cb-7b63-4481-ae42-c200a901a5a7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {2705c935-45ef-4127-9292-bd3028f7fa3b}, !- Handle
  PNNL_Asset_Rating_Retail_Heating_Schedule 2, !- Name
  {5aae0cac-8e20-43fe-a3f9-5c24a37114bd}, !- Schedule Type Limits Name
  {06e73ad8-d8e0-461b-adb5-f82ed212aed5}, !- Default Day Schedule Name
  {b8949aa2-9068-4b34-9aaf-5502d45e55eb}, !- Summer Design Day Schedule Name
  {e94da5b8-73f9-453e-a5e8-cc0e7771be7d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {06e73ad8-d8e0-461b-adb5-f82ed212aed5}, !- Handle
  PNNL_Asset_Rating_Retail_Heating_Schedule_Week_Day 2, !- Name
  {5aae0cac-8e20-43fe-a3f9-5c24a37114bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  18.3333333333333,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.1111111111111,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.1111111111111,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.1111111111111,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.1111111111111,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.1111111111111,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.1111111111111,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.1111111111111,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.1111111111111,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.1111111111111,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.1111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.1111111111111,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.1111111111111,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.1111111111111,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.1111111111111,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  15.5555555555556,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.5555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {b8949aa2-9068-4b34-9aaf-5502d45e55eb}, !- Handle
  PNNL_Asset_Rating_Retail_Heating_Schedule_Summer_Design_Day 2, !- Name
  {5aae0cac-8e20-43fe-a3f9-5c24a37114bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  15.5555555555556,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  15.5555555555556,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  15.5555555555556,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  15.5555555555556,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  15.5555555555556,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  15.5555555555556,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  15.5555555555556,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  15.5555555555556,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  15.5555555555556,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  15.5555555555556,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  15.5555555555556,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  15.5555555555556,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  15.5555555555556,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  15.5555555555556,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  15.5555555555556,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  15.5555555555556,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.5555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {e94da5b8-73f9-453e-a5e8-cc0e7771be7d}, !- Handle
  PNNL_Asset_Rating_Retail_Heating_Schedule_Winter_Design_Day 2, !- Name
  {5aae0cac-8e20-43fe-a3f9-5c24a37114bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  18.3333333333333,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.1111111111111,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.1111111111111,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.1111111111111,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.1111111111111,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.1111111111111,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.1111111111111,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.1111111111111,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.1111111111111,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.1111111111111,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.1111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.1111111111111,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.1111111111111,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.1111111111111,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.1111111111111,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  15.5555555555556,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.5555555555556;                       !- Value Until Time 24

OS:Schedule:Rule,
  {e4f98f43-da89-475c-98c9-d222c3af814f}, !- Handle
  PNNL_Asset_Rating_Retail_Heating_Schedule_Sunday_Rule 2, !- Name
  {2705c935-45ef-4127-9292-bd3028f7fa3b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4b333118-6b57-4d8a-a15d-ca4015e3a0a2}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {4b333118-6b57-4d8a-a15d-ca4015e3a0a2}, !- Handle
  PNNL_Asset_Rating_Retail_Heating_Schedule_Sunday 2, !- Name
  {5aae0cac-8e20-43fe-a3f9-5c24a37114bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  15.5555555555556,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  15.5555555555556,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  18.3333333333333,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.1111111111111,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.1111111111111,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.1111111111111,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.1111111111111,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.1111111111111,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.1111111111111,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.1111111111111,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.1111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.1111111111111,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.1111111111111,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  15.5555555555556,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  15.5555555555556,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  15.5555555555556,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.5555555555556;                       !- Value Until Time 24

OS:Schedule:Rule,
  {63e5ea18-4422-4566-b344-60564a5bc89e}, !- Handle
  PNNL_Asset_Rating_Retail_Heating_Schedule_Saturday_Rule 2, !- Name
  {2705c935-45ef-4127-9292-bd3028f7fa3b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9e37d2e1-cd36-4694-ad9c-1cdf998f4e17}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {9e37d2e1-cd36-4694-ad9c-1cdf998f4e17}, !- Handle
  PNNL_Asset_Rating_Retail_Heating_Schedule_Saturday 2, !- Name
  {5aae0cac-8e20-43fe-a3f9-5c24a37114bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  18.3333333333333,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.1111111111111,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.1111111111111,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.1111111111111,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.1111111111111,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.1111111111111,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.1111111111111,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.1111111111111,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.1111111111111,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.1111111111111,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.1111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.1111111111111,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.1111111111111,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.1111111111111,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.1111111111111,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  21.1111111111111,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.5555555555556;                       !- Value Until Time 24

OS:Schedule:Ruleset,
  {483668f4-289a-45b4-84f9-892011400433}, !- Handle
  PNNL_Asset_Rating_Retail_Cooling_Schedule 2, !- Name
  {af097881-4c35-4022-80c9-56c7df99b70c}, !- Schedule Type Limits Name
  {5927579f-9530-40f0-8860-95a7fd85de62}, !- Default Day Schedule Name
  {d12a781a-2b67-44b1-9549-73c197cdc84d}, !- Summer Design Day Schedule Name
  {d564c0a4-c0a2-43c6-843a-7d8edd9f8cf4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5927579f-9530-40f0-8860-95a7fd85de62}, !- Handle
  PNNL_Asset_Rating_Retail_Cooling_Schedule_Week_Day 2, !- Name
  {af097881-4c35-4022-80c9-56c7df99b70c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  26.6666666666667,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  23.8888888888889,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  23.8888888888889,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  23.8888888888889,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  23.8888888888889,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  23.8888888888889,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  23.8888888888889,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  23.8888888888889,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  23.8888888888889,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  23.8888888888889,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  23.8888888888889,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  23.8888888888889,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  23.8888888888889,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  23.8888888888889,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  23.8888888888889,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29.4444444444444;                       !- Value Until Time 24

OS:Schedule:Day,
  {d12a781a-2b67-44b1-9549-73c197cdc84d}, !- Handle
  PNNL_Asset_Rating_Retail_Cooling_Schedule_Summer_Design_Day 2, !- Name
  {af097881-4c35-4022-80c9-56c7df99b70c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  26.6666666666667,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  23.8888888888889,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  23.8888888888889,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  23.8888888888889,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  23.8888888888889,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  23.8888888888889,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  23.8888888888889,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  23.8888888888889,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  23.8888888888889,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  23.8888888888889,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  23.8888888888889,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  23.8888888888889,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  23.8888888888889,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  23.8888888888889,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  23.8888888888889,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29.4444444444444;                       !- Value Until Time 24

OS:Schedule:Day,
  {d564c0a4-c0a2-43c6-843a-7d8edd9f8cf4}, !- Handle
  PNNL_Asset_Rating_Retail_Cooling_Schedule_Winter_Design_Day 2, !- Name
  {af097881-4c35-4022-80c9-56c7df99b70c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29.4444444444444;                       !- Value Until Time 24

OS:Schedule:Rule,
  {d1fd85a3-0a95-4646-8681-17bdf1e5d53a}, !- Handle
  PNNL_Asset_Rating_Retail_Cooling_Schedule_Sunday_Rule 2, !- Name
  {483668f4-289a-45b4-84f9-892011400433}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a51a12ac-5572-47bb-933a-b0ee3587e6cc}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {a51a12ac-5572-47bb-933a-b0ee3587e6cc}, !- Handle
  PNNL_Asset_Rating_Retail_Cooling_Schedule_Sunday 2, !- Name
  {af097881-4c35-4022-80c9-56c7df99b70c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  26.6666666666667,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  23.8888888888889,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  23.8888888888889,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  23.8888888888889,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  23.8888888888889,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  23.8888888888889,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  23.8888888888889,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  23.8888888888889,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  23.8888888888889,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  23.8888888888889,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  23.8888888888889,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29.4444444444444;                       !- Value Until Time 24

OS:Schedule:Rule,
  {23d2c103-ab59-4313-9283-67b753397326}, !- Handle
  PNNL_Asset_Rating_Retail_Cooling_Schedule_Saturday_Rule 2, !- Name
  {483668f4-289a-45b4-84f9-892011400433}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {50ae077a-239e-4ec2-b3d2-0330b545bc23}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {50ae077a-239e-4ec2-b3d2-0330b545bc23}, !- Handle
  PNNL_Asset_Rating_Retail_Cooling_Schedule_Saturday 2, !- Name
  {af097881-4c35-4022-80c9-56c7df99b70c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  26.6666666666667,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  23.8888888888889,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  23.8888888888889,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  23.8888888888889,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  23.8888888888889,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  23.8888888888889,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  23.8888888888889,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  23.8888888888889,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  23.8888888888889,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  23.8888888888889,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  23.8888888888889,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  23.8888888888889,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  23.8888888888889,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  23.8888888888889,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  23.8888888888889,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  23.8888888888889,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29.4444444444444;                       !- Value Until Time 24

OS:ThermostatSetpoint:DualSetpoint,
  {c5ff04cf-d316-403b-b095-9e608408b253}, !- Handle
  Thermostat Setpoint Dual Setpoint 5,    !- Name
  {2705c935-45ef-4127-9292-bd3028f7fa3b}, !- Heating Setpoint Temperature Schedule Name
  {483668f4-289a-45b4-84f9-892011400433}; !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {5aae0cac-8e20-43fe-a3f9-5c24a37114bd}, !- Handle
  Temperature 5,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {af097881-4c35-4022-80c9-56c7df99b70c}, !- Handle
  Temperature 6,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ThermostatSetpoint:DualSetpoint,
  {3dfad972-05a5-4bd5-b4d2-7c26ce17a99e}, !- Handle
  Thermostat Setpoint Dual Setpoint 6,    !- Name
  {2705c935-45ef-4127-9292-bd3028f7fa3b}, !- Heating Setpoint Temperature Schedule Name
  {483668f4-289a-45b4-84f9-892011400433}; !- Cooling Setpoint Temperature Schedule Name

OS:SubSurface,
  {6cf64011-90d0-4119-bf69-e13f84739e0f}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {72fe4da0-9ce9-478a-8f21-52e7b8090c6d}, !- Construction Name
  {f2cf7dac-0d78-436a-9676-a559a2c8a661}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.111961524, 21.6154, 3.20464073205036, !- X,Y,Z Vertex 1 {m}
  -27.111961524, 21.6154, 0.762,          !- X,Y,Z Vertex 2 {m}
  -27.111961524, -7.5946, 0.762,          !- X,Y,Z Vertex 3 {m}
  -27.111961524, -7.5946, 3.20464073205036; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4c5b27f3-faa6-40ca-8601-681de033a8bf}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {72fe4da0-9ce9-478a-8f21-52e7b8090c6d}, !- Construction Name
  {8ff5b104-3eb7-4963-a3d0-d7b5ba682a66}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.111961524, 21.6154, 9.30064073205036, !- X,Y,Z Vertex 1 {m}
  -27.111961524, 21.6154, 6.858,          !- X,Y,Z Vertex 2 {m}
  -27.111961524, -7.5946, 6.858,          !- X,Y,Z Vertex 3 {m}
  -27.111961524, -7.5946, 9.30064073205036; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1cc25171-c180-420e-b138-4d0ed6bc7137}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {72fe4da0-9ce9-478a-8f21-52e7b8090c6d}, !- Construction Name
  {6aa54433-2a43-49f1-9056-686438ee1921}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.142438476, -7.5946, 3.20464073205036, !- X,Y,Z Vertex 1 {m}
  27.142438476, -7.5946, 0.762,           !- X,Y,Z Vertex 2 {m}
  27.142438476, 21.6154, 0.762,           !- X,Y,Z Vertex 3 {m}
  27.142438476, 21.6154, 3.20464073205036; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {56602da5-37e8-4eb7-95fc-c1eed9c8e66d}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {72fe4da0-9ce9-478a-8f21-52e7b8090c6d}, !- Construction Name
  {5491f554-f984-48f9-805a-0e825603acf3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.142438476, -7.5946, 9.30064073205036, !- X,Y,Z Vertex 1 {m}
  27.142438476, -7.5946, 6.858,           !- X,Y,Z Vertex 2 {m}
  27.142438476, 21.6154, 6.858,           !- X,Y,Z Vertex 3 {m}
  27.142438476, 21.6154, 9.30064073205036; !- X,Y,Z Vertex 4 {m}

OS:DefaultSurfaceConstructions,
  {d741437b-6739-4a7e-b144-cb3c10d8e117}, !- Handle
  Default Surface Constructions 32,       !- Name
  {2a5b37d4-ad88-470d-b8e0-35655218ec33}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  {334b778f-78f4-409a-a607-5961b4f05b19}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {c97af931-f302-48bb-85cb-9c7b018e8ef5}, !- Handle
  Default Surface Constructions 33,       !- Name
  {2a5b37d4-ad88-470d-b8e0-35655218ec33}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  {334b778f-78f4-409a-a607-5961b4f05b19}; !- Roof Ceiling Construction Name

OS:DefaultConstructionSet,
  {fc7e085a-2188-494c-a455-006f498612c3}, !- Handle
  Default Construction Set 17,            !- Name
  {d741437b-6739-4a7e-b144-cb3c10d8e117}, !- Default Exterior Surface Constructions Name
  ,                                       !- Default Interior Surface Constructions Name
  {c97af931-f302-48bb-85cb-9c7b018e8ef5}, !- Default Ground Contact Surface Constructions Name
  ,                                       !- Default Exterior SubSurface Constructions Name
  ,                                       !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:SubSurface,
  {0a119630-1cdb-43f4-9546-ca568a915313}, !- Handle
  Sub Surface 11,                         !- Name
  Skylight,                               !- Sub Surface Type
  {b1274d52-3275-41b1-b44a-9aae147ae294}, !- Construction Name
  {c1a72aba-2c20-418f-8bc7-1c0405039b69}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.71380734270824, 4.47634038649443, 12.192, !- X,Y,Z Vertex 1 {m}
  4.71380734270824, 9.54445961350557, 12.192, !- X,Y,Z Vertex 2 {m}
  -4.68333039070825, 9.54445961350557, 12.192, !- X,Y,Z Vertex 3 {m}
  -4.68333039070825, 4.47634038649443, 12.192; !- X,Y,Z Vertex 4 {m}

OS:AirLoopHVAC,
  {7c92128a-d1ea-490f-9bad-53eaa167a4a5}, !- Handle
  AirLoop air_handlers-1493_1,            !- Name
  ,                                       !- Controller List Name
  {6a034b0a-5b95-461e-a3cd-4e73cd3a8ce3}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e07e3c2f-ebe0-4a8d-b0a2-c55b53ba3208}, !- Supply Side Inlet Node Name
  {e4ee674e-f759-4d89-ade1-15fe4685e682}, !- Demand Side Outlet Node Name
  {1192c67a-735c-4cad-85e7-1a352f625b23}, !- Demand Side Inlet Node Names
  {ecf73693-503b-4135-92a5-8c70c0c72157}; !- Supply Side Outlet Node Names

OS:AvailabilityManagerAssignmentList,
  {6a034b0a-5b95-461e-a3cd-4e73cd3a8ce3}, !- Handle
  Availability Manager Assignment List 7, !- Name
  {9063edfb-7219-49e3-98be-9bc0fafd609d}, !- Availability Manager Name 1
  {c3ec00d5-975e-414f-a54e-747df554fc63}; !- Availability Manager Name 2

OS:AvailabilityManager:Scheduled,
  {9063edfb-7219-49e3-98be-9bc0fafd609d}, !- Handle
  Availability Manager Scheduled 7,       !- Name
  {143351cc-76c0-4d55-ba6f-4a2fc5d0505a}; !- Schedule Name

OS:AvailabilityManager:NightCycle,
  {c3ec00d5-975e-414f-a54e-747df554fc63}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  ,                                       !- Control Type
  ,                                       !- Thermostat Tolerance {deltaC}
  ;                                       !- Cycling Run Time {s}

OS:Node,
  {0eebd5be-d1fd-4e92-8822-3c090fdc2466}, !- Handle
  Node 84,                                !- Name
  {e07e3c2f-ebe0-4a8d-b0a2-c55b53ba3208}, !- Inlet Port
  {a4a6ebfa-ecde-4553-8caf-0ea53f4ce23f}; !- Outlet Port

OS:Node,
  {dac5a3da-b068-4329-a02d-0299eb782527}, !- Handle
  Node 85,                                !- Name
  {9ba2e84a-f0a7-4037-b287-bf768791b95f}, !- Inlet Port
  {ecf73693-503b-4135-92a5-8c70c0c72157}; !- Outlet Port

OS:Connection,
  {e07e3c2f-ebe0-4a8d-b0a2-c55b53ba3208}, !- Handle
  {cba5f964-b0f1-4fbf-885f-a535d9f28aea}, !- Name
  {7c92128a-d1ea-490f-9bad-53eaa167a4a5}, !- Source Object
  7,                                      !- Outlet Port
  {0eebd5be-d1fd-4e92-8822-3c090fdc2466}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ecf73693-503b-4135-92a5-8c70c0c72157}, !- Handle
  {ca443b0a-42cf-4af0-b06b-8c9e9a70b0f3}, !- Name
  {dac5a3da-b068-4329-a02d-0299eb782527}, !- Source Object
  3,                                      !- Outlet Port
  {7c92128a-d1ea-490f-9bad-53eaa167a4a5}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {2089b259-8cef-447d-9567-8c0fe1a1dee6}, !- Handle
  Node 86,                                !- Name
  {1192c67a-735c-4cad-85e7-1a352f625b23}, !- Inlet Port
  {bfab32b6-bdac-4991-8648-c12136ea87d9}; !- Outlet Port

OS:Node,
  {426ca19b-dc12-4687-a1da-10e9524eee6d}, !- Handle
  Node 87,                                !- Name
  {78fd9bcd-0fb7-479b-a352-b5be47abb08a}, !- Inlet Port
  {e4ee674e-f759-4d89-ade1-15fe4685e682}; !- Outlet Port

OS:Node,
  {9302b338-a0f2-4990-9e01-0b8ac358cba7}, !- Handle
  Node 88,                                !- Name
  {144c0ac9-cd0d-406f-ac91-b92237994858}, !- Inlet Port
  {8c029f56-cb84-4ccc-b1e1-0cfcb92fe2cd}; !- Outlet Port

OS:Connection,
  {1192c67a-735c-4cad-85e7-1a352f625b23}, !- Handle
  {ba1ee5b4-632a-4b84-9fb4-6ec6176c8edc}, !- Name
  {7c92128a-d1ea-490f-9bad-53eaa167a4a5}, !- Source Object
  9,                                      !- Outlet Port
  {2089b259-8cef-447d-9567-8c0fe1a1dee6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4ee674e-f759-4d89-ade1-15fe4685e682}, !- Handle
  {59830218-7e2d-4fb2-b5e1-5334d6a959c7}, !- Name
  {426ca19b-dc12-4687-a1da-10e9524eee6d}, !- Source Object
  3,                                      !- Outlet Port
  {7c92128a-d1ea-490f-9bad-53eaa167a4a5}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1f742eb6-0e76-4212-ada0-a0770eb4e59b}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {bfab32b6-bdac-4991-8648-c12136ea87d9}, !- Inlet Node Name
  {073be2f7-7df6-4598-841b-62b55af32174}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {83134b93-7ead-4327-81d1-46a6850a50a1}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {78fd9bcd-0fb7-479b-a352-b5be47abb08a}, !- Outlet Node Name
  {3c76f9cf-05f0-42a3-b6b4-e31cb8065707}; !- Inlet Node Name 1

OS:Connection,
  {bfab32b6-bdac-4991-8648-c12136ea87d9}, !- Handle
  {db4948eb-7c95-4b59-9f9e-c4a6ab9fe09d}, !- Name
  {2089b259-8cef-447d-9567-8c0fe1a1dee6}, !- Source Object
  3,                                      !- Outlet Port
  {1f742eb6-0e76-4212-ada0-a0770eb4e59b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78fd9bcd-0fb7-479b-a352-b5be47abb08a}, !- Handle
  {cb340721-7137-4b98-afe3-ce8b70b202a4}, !- Name
  {83134b93-7ead-4327-81d1-46a6850a50a1}, !- Source Object
  2,                                      !- Outlet Port
  {426ca19b-dc12-4687-a1da-10e9524eee6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9eb56c44-acb5-424c-9309-2e2ba9d46ba2}, !- Handle
  {7c92128a-d1ea-490f-9bad-53eaa167a4a5}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum;                                !- System Outdoor Air Method

OS:Controller:OutdoorAir,
  {d1b25370-a597-40b0-aa7e-fdab345ef706}, !- Handle
  Controller Outdoor Air 7,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {09eb3e68-1ca4-4b1d-b8ea-adb55aedb96b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {09eb3e68-1ca4-4b1d-b8ea-adb55aedb96b}, !- Handle
  Controller Mechanical Ventilation 7,    !- Name
  {646e1040-c51c-4afd-a248-19402bb50be9}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {3a970043-371c-4789-acd9-56548812acf6}, !- Handle
  Air Loop HVAC Outdoor Air System 7,     !- Name
  {d1b25370-a597-40b0-aa7e-fdab345ef706}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ed9bc463-da42-4233-9b39-18bcdcc86c8e}, !- Mixed Air Node Name
  {c4ee2dda-879b-4a48-adae-fef26753e89c}, !- Outdoor Air Stream Node Name
  {72e48800-8d32-47b2-bbf5-47776dfc5b77}, !- Relief Air Stream Node Name
  {a4a6ebfa-ecde-4553-8caf-0ea53f4ce23f}; !- Return Air Stream Node Name

OS:Node,
  {cdb00ad9-7493-4d02-9a3d-2c33f7eeb9ab}, !- Handle
  Node 89,                                !- Name
  ,                                       !- Inlet Port
  {c4ee2dda-879b-4a48-adae-fef26753e89c}; !- Outlet Port

OS:Connection,
  {c4ee2dda-879b-4a48-adae-fef26753e89c}, !- Handle
  {4edd87fc-f240-4a44-9d7e-a2e20625083c}, !- Name
  {cdb00ad9-7493-4d02-9a3d-2c33f7eeb9ab}, !- Source Object
  3,                                      !- Outlet Port
  {3a970043-371c-4789-acd9-56548812acf6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7aa86e80-36b1-4e50-829a-8b84e25654b9}, !- Handle
  Node 90,                                !- Name
  {72e48800-8d32-47b2-bbf5-47776dfc5b77}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {72e48800-8d32-47b2-bbf5-47776dfc5b77}, !- Handle
  {0598a0fe-9a02-475e-a159-e5ac75a432d5}, !- Name
  {3a970043-371c-4789-acd9-56548812acf6}, !- Source Object
  7,                                      !- Outlet Port
  {7aa86e80-36b1-4e50-829a-8b84e25654b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4a6ebfa-ecde-4553-8caf-0ea53f4ce23f}, !- Handle
  {17f7aa41-b946-40c8-87d2-c071d96ce945}, !- Name
  {0eebd5be-d1fd-4e92-8822-3c090fdc2466}, !- Source Object
  3,                                      !- Outlet Port
  {3a970043-371c-4789-acd9-56548812acf6}, !- Target Object
  8;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {3b444886-565b-44ff-8dda-9f800f4cc55b}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {d89d96bf-0b32-4fbc-a98f-0544de4186d2}, !- Handle
  Curve Quadratic 13,                     !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {797a9cb9-e24e-4108-b176-fe5007b806b8}, !- Handle
  Curve Biquadratic 10,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {05ce2766-a837-4451-b62f-60ee95495181}, !- Handle
  Curve Quadratic 14,                     !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {f7771e7a-71a9-444d-9f40-6e8b5ce3a68a}, !- Handle
  Curve Quadratic 15,                     !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Coil:Cooling:DX:SingleSpeed,
  {71b622eb-1a3b-4767-8f3b-31a60cd2dc03}, !- Handle
  Coil Cooling DX Single Speed 5,         !- Name
  {4d6b5c01-3bbf-456c-a491-c39f4c2f551b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.5,                                    !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {b0b4f7e8-a0a6-4408-9e2f-6e44b3f21a0c}, !- Air Inlet Node Name
  {3ef64e02-9e35-43aa-bfe9-2237e3854dc2}, !- Air Outlet Node Name
  {3b444886-565b-44ff-8dda-9f800f4cc55b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d89d96bf-0b32-4fbc-a98f-0544de4186d2}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {797a9cb9-e24e-4108-b176-fe5007b806b8}, !- Energy Input Ratio Function of Temperature Curve Name
  {05ce2766-a837-4451-b62f-60ee95495181}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f7771e7a-71a9-444d-9f40-6e8b5ce3a68a}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {ed948b2f-212e-4330-b615-e09ff92fa7b2}, !- Handle
  Node 91,                                !- Name
  {ed9bc463-da42-4233-9b39-18bcdcc86c8e}, !- Inlet Port
  {b0b4f7e8-a0a6-4408-9e2f-6e44b3f21a0c}; !- Outlet Port

OS:Connection,
  {ed9bc463-da42-4233-9b39-18bcdcc86c8e}, !- Handle
  {4f6411cf-8f2f-44e1-9bc5-b235398da2be}, !- Name
  {3a970043-371c-4789-acd9-56548812acf6}, !- Source Object
  5,                                      !- Outlet Port
  {ed948b2f-212e-4330-b615-e09ff92fa7b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0b4f7e8-a0a6-4408-9e2f-6e44b3f21a0c}, !- Handle
  {98f84b73-de97-4bcc-b816-4dfce61fb0b0}, !- Name
  {ed948b2f-212e-4330-b615-e09ff92fa7b2}, !- Source Object
  3,                                      !- Outlet Port
  {71b622eb-1a3b-4767-8f3b-31a60cd2dc03}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {422f8476-2ad3-406e-97b9-1bd0ceb8c63f}, !- Handle
  Coil Heating Gas 7,                     !- Name
  {4d6b5c01-3bbf-456c-a491-c39f4c2f551b}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {29267bf0-e267-441c-a020-cf107714521c}, !- Air Inlet Node Name
  {ea1d014e-4481-4d14-b1c7-86a05aefc174}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
  {c3aadc6a-a699-41db-a37a-5aca55df60f9}, !- Handle
  Node 92,                                !- Name
  {3ef64e02-9e35-43aa-bfe9-2237e3854dc2}, !- Inlet Port
  {29267bf0-e267-441c-a020-cf107714521c}; !- Outlet Port

OS:Connection,
  {3ef64e02-9e35-43aa-bfe9-2237e3854dc2}, !- Handle
  {6f7b2d8e-7995-4e8d-a566-698c93b9f678}, !- Name
  {71b622eb-1a3b-4767-8f3b-31a60cd2dc03}, !- Source Object
  9,                                      !- Outlet Port
  {c3aadc6a-a699-41db-a37a-5aca55df60f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29267bf0-e267-441c-a020-cf107714521c}, !- Handle
  {d444fc15-e61b-4039-a759-1b6b27c8f1d0}, !- Name
  {c3aadc6a-a699-41db-a37a-5aca55df60f9}, !- Source Object
  3,                                      !- Outlet Port
  {422f8476-2ad3-406e-97b9-1bd0ceb8c63f}, !- Target Object
  5;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {e87d222f-f3ec-474b-add2-81483e29db0f}, !- Handle
  AirLoop air_handlers-1493_1_Fan_16189.125cfm, !- Name
  {143351cc-76c0-4d55-ba6f-4a2fc5d0505a}, !- Availability Schedule Name
  0.725,                                  !- Fan Efficiency
  1018.75,                                !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.8805273,                              !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {6612aa41-2b08-4a71-8ebc-bee95add364e}, !- Air Inlet Node Name
  {9ba2e84a-f0a7-4037-b287-bf768791b95f}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {e60123eb-5bfc-47f0-8914-60eda6db00a5}, !- Handle
  Node 93,                                !- Name
  {ea1d014e-4481-4d14-b1c7-86a05aefc174}, !- Inlet Port
  {6612aa41-2b08-4a71-8ebc-bee95add364e}; !- Outlet Port

OS:Connection,
  {ea1d014e-4481-4d14-b1c7-86a05aefc174}, !- Handle
  {a5dde208-eea6-4360-be72-8a002dd79179}, !- Name
  {422f8476-2ad3-406e-97b9-1bd0ceb8c63f}, !- Source Object
  6,                                      !- Outlet Port
  {e60123eb-5bfc-47f0-8914-60eda6db00a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6612aa41-2b08-4a71-8ebc-bee95add364e}, !- Handle
  {b97ac64e-9f71-45da-99c2-b3fb4706ab10}, !- Name
  {e60123eb-5bfc-47f0-8914-60eda6db00a5}, !- Source Object
  3,                                      !- Outlet Port
  {e87d222f-f3ec-474b-add2-81483e29db0f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9ba2e84a-f0a7-4037-b287-bf768791b95f}, !- Handle
  {3fff0803-b5c3-4a9a-a690-b3ef6a0fba6b}, !- Name
  {e87d222f-f3ec-474b-add2-81483e29db0f}, !- Source Object
  9,                                      !- Outlet Port
  {dac5a3da-b068-4329-a02d-0299eb782527}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:MixedAir,
  {0525a2f3-d462-45ad-ad13-295fe4a53b2f}, !- Handle
  Setpoint Manager Mixed Air 17,          !- Name
  ,                                       !- Control Variable
  {dac5a3da-b068-4329-a02d-0299eb782527}, !- Reference Setpoint Node Name
  {e60123eb-5bfc-47f0-8914-60eda6db00a5}, !- Fan Inlet Node Name
  {dac5a3da-b068-4329-a02d-0299eb782527}, !- Fan Outlet Node Name
  {ed948b2f-212e-4330-b615-e09ff92fa7b2}; !- Setpoint Node or NodeList Name

OS:SetpointManager:MixedAir,
  {fbed22bf-43a8-4e2d-9cb6-e973d9bf5170}, !- Handle
  Setpoint Manager Mixed Air 18,          !- Name
  ,                                       !- Control Variable
  {dac5a3da-b068-4329-a02d-0299eb782527}, !- Reference Setpoint Node Name
  {e60123eb-5bfc-47f0-8914-60eda6db00a5}, !- Fan Inlet Node Name
  {dac5a3da-b068-4329-a02d-0299eb782527}, !- Fan Outlet Node Name
  {c3aadc6a-a699-41db-a37a-5aca55df60f9}; !- Setpoint Node or NodeList Name

OS:SetpointManager:MixedAir,
  {90b162a9-fd6d-4e94-8d48-60346ba95816}, !- Handle
  Setpoint Manager Mixed Air 19,          !- Name
  ,                                       !- Control Variable
  {dac5a3da-b068-4329-a02d-0299eb782527}, !- Reference Setpoint Node Name
  {e60123eb-5bfc-47f0-8914-60eda6db00a5}, !- Fan Inlet Node Name
  {dac5a3da-b068-4329-a02d-0299eb782527}, !- Fan Outlet Node Name
  {e60123eb-5bfc-47f0-8914-60eda6db00a5}; !- Setpoint Node or NodeList Name

OS:SetpointManager:SingleZone:Reheat,
  {57cdbc95-3de5-421b-a72b-ff89e01a59d5}, !- Handle
  Setpoint Manager Single Zone Reheat 7,  !- Name
  12.8,                                   !- Minimum Supply Air Temperature {C}
  40,                                     !- Maximum Supply Air Temperature {C}
  {c7deb769-9dbc-4c77-812b-1ecee1510b5b}, !- Control Zone Name
  {dac5a3da-b068-4329-a02d-0299eb782527}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {54ceaa10-6c2d-4550-ab47-e0f5df3e76b2}, !- Handle
  Air Terminal Single Duct Uncontrolled 7, !- Name
  {4d6b5c01-3bbf-456c-a491-c39f4c2f551b}, !- Availability Schedule Name
  {073be2f7-7df6-4598-841b-62b55af32174}, !- Inlet Air Node Name
  {144c0ac9-cd0d-406f-ac91-b92237994858}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Connection,
  {073be2f7-7df6-4598-841b-62b55af32174}, !- Handle
  {1af559d8-e879-48d9-a1b1-4512436051ba}, !- Name
  {1f742eb6-0e76-4212-ada0-a0770eb4e59b}, !- Source Object
  3,                                      !- Outlet Port
  {54ceaa10-6c2d-4550-ab47-e0f5df3e76b2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {144c0ac9-cd0d-406f-ac91-b92237994858}, !- Handle
  {bb953ed2-7fba-4679-8fc8-5575cbc87d53}, !- Name
  {54ceaa10-6c2d-4550-ab47-e0f5df3e76b2}, !- Source Object
  4,                                      !- Outlet Port
  {9302b338-a0f2-4990-9e01-0b8ac358cba7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f3403eae-23ff-4f89-b6aa-650f254e9c92}, !- Handle
  Node 94,                                !- Name
  {908a7c3c-c6cd-4dc1-ac17-81c19afe41af}, !- Inlet Port
  {3c76f9cf-05f0-42a3-b6b4-e31cb8065707}; !- Outlet Port

OS:Connection,
  {8c029f56-cb84-4ccc-b1e1-0cfcb92fe2cd}, !- Handle
  {198c7b62-c894-4230-84cb-6cbbcfeacb47}, !- Name
  {9302b338-a0f2-4990-9e01-0b8ac358cba7}, !- Source Object
  3,                                      !- Outlet Port
  {6c3f524f-6d89-4cf1-88ec-ff7d63b3c1e4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {908a7c3c-c6cd-4dc1-ac17-81c19afe41af}, !- Handle
  {cbef450b-8b43-4da1-ad17-0f7de484f5a3}, !- Name
  {c7deb769-9dbc-4c77-812b-1ecee1510b5b}, !- Source Object
  12,                                     !- Outlet Port
  {f3403eae-23ff-4f89-b6aa-650f254e9c92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c76f9cf-05f0-42a3-b6b4-e31cb8065707}, !- Handle
  {851f2bd6-c3e5-408a-bd48-a377932637a3}, !- Name
  {f3403eae-23ff-4f89-b6aa-650f254e9c92}, !- Source Object
  3,                                      !- Outlet Port
  {83134b93-7ead-4327-81d1-46a6850a50a1}, !- Target Object
  3;                                      !- Inlet Port

OS:AirLoopHVAC,
  {b8e3c12c-dd92-49a9-857c-0b67f8d0f8f5}, !- Handle
  AirLoop air_handlers-1493_2,            !- Name
  ,                                       !- Controller List Name
  {a655cbeb-76cf-4a42-81e1-9b0cb6bc4a71}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {933d6042-2681-4991-8c2a-865dd20d1486}, !- Supply Side Inlet Node Name
  {584b95c6-5662-4131-8109-1b4b7b990e21}, !- Demand Side Outlet Node Name
  {db6a1d6a-72a5-4dcc-800f-a1113478a630}, !- Demand Side Inlet Node Names
  {cbd575bb-68c8-42ec-956b-7d324793652a}; !- Supply Side Outlet Node Names

OS:AvailabilityManagerAssignmentList,
  {a655cbeb-76cf-4a42-81e1-9b0cb6bc4a71}, !- Handle
  Availability Manager Assignment List 8, !- Name
  {31f4f96b-7642-4b1c-ae8f-35968cd413b9}, !- Availability Manager Name 1
  {2c4498a0-ec74-4a4d-943f-a7a050c37a9d}; !- Availability Manager Name 2

OS:AvailabilityManager:Scheduled,
  {31f4f96b-7642-4b1c-ae8f-35968cd413b9}, !- Handle
  Availability Manager Scheduled 8,       !- Name
  {143351cc-76c0-4d55-ba6f-4a2fc5d0505a}; !- Schedule Name

OS:AvailabilityManager:NightCycle,
  {2c4498a0-ec74-4a4d-943f-a7a050c37a9d}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  ,                                       !- Control Type
  ,                                       !- Thermostat Tolerance {deltaC}
  ;                                       !- Cycling Run Time {s}

OS:Node,
  {7500d140-36e0-45e5-8baf-cc4ae15f6b7d}, !- Handle
  Node 95,                                !- Name
  {933d6042-2681-4991-8c2a-865dd20d1486}, !- Inlet Port
  {eff26637-9faa-464a-adb0-5fff02ca1418}; !- Outlet Port

OS:Node,
  {041c333d-3040-4fcb-8a98-e21a595c0394}, !- Handle
  Node 96,                                !- Name
  {6b709f76-b523-4234-b900-7d0f2594ec6f}, !- Inlet Port
  {cbd575bb-68c8-42ec-956b-7d324793652a}; !- Outlet Port

OS:Connection,
  {933d6042-2681-4991-8c2a-865dd20d1486}, !- Handle
  {bff37822-1705-4ef7-847a-e5fbbef9373d}, !- Name
  {b8e3c12c-dd92-49a9-857c-0b67f8d0f8f5}, !- Source Object
  7,                                      !- Outlet Port
  {7500d140-36e0-45e5-8baf-cc4ae15f6b7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbd575bb-68c8-42ec-956b-7d324793652a}, !- Handle
  {380f9beb-d751-4d60-a5b9-53f058c946c7}, !- Name
  {041c333d-3040-4fcb-8a98-e21a595c0394}, !- Source Object
  3,                                      !- Outlet Port
  {b8e3c12c-dd92-49a9-857c-0b67f8d0f8f5}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {adcd9baa-b342-4a82-a61e-c9fa943ff162}, !- Handle
  Node 97,                                !- Name
  {db6a1d6a-72a5-4dcc-800f-a1113478a630}, !- Inlet Port
  {f9f66946-b903-4128-9bad-c4f81ec958b4}; !- Outlet Port

OS:Node,
  {ea2676ff-3b37-492b-a0d1-567dbded357b}, !- Handle
  Node 98,                                !- Name
  {9b3f03f3-18e7-43b8-b1be-c8f4cff376c1}, !- Inlet Port
  {584b95c6-5662-4131-8109-1b4b7b990e21}; !- Outlet Port

OS:Node,
  {67658eb2-4ce2-4734-88c3-73b7c8c02631}, !- Handle
  Node 99,                                !- Name
  {d14f4ae7-8b7c-4ed8-8def-17bd3a84684d}, !- Inlet Port
  {29281dd2-5fc8-4524-b18a-f0a731a0ee72}; !- Outlet Port

OS:Connection,
  {db6a1d6a-72a5-4dcc-800f-a1113478a630}, !- Handle
  {d89695cb-7cd8-4f4e-8933-94348bdc51a9}, !- Name
  {b8e3c12c-dd92-49a9-857c-0b67f8d0f8f5}, !- Source Object
  9,                                      !- Outlet Port
  {adcd9baa-b342-4a82-a61e-c9fa943ff162}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {584b95c6-5662-4131-8109-1b4b7b990e21}, !- Handle
  {6fd24b07-d565-4dcc-891b-dce66c6d3823}, !- Name
  {ea2676ff-3b37-492b-a0d1-567dbded357b}, !- Source Object
  3,                                      !- Outlet Port
  {b8e3c12c-dd92-49a9-857c-0b67f8d0f8f5}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {fe9635d9-331d-496c-ba22-a993c8774fc9}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {f9f66946-b903-4128-9bad-c4f81ec958b4}, !- Inlet Node Name
  {dfccb499-2114-4992-be2e-05861bb62fbe}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {683ebc64-c55c-47ed-90e4-d7b6240dcf83}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {9b3f03f3-18e7-43b8-b1be-c8f4cff376c1}, !- Outlet Node Name
  {592233fa-5ea0-4f99-9e2d-99e3f4d4f34f}; !- Inlet Node Name 1

OS:Connection,
  {f9f66946-b903-4128-9bad-c4f81ec958b4}, !- Handle
  {16abc5a2-097f-429a-84f9-9b729c3978a2}, !- Name
  {adcd9baa-b342-4a82-a61e-c9fa943ff162}, !- Source Object
  3,                                      !- Outlet Port
  {fe9635d9-331d-496c-ba22-a993c8774fc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b3f03f3-18e7-43b8-b1be-c8f4cff376c1}, !- Handle
  {fa1903e9-9452-4db1-aaf1-dab80bb7e031}, !- Name
  {683ebc64-c55c-47ed-90e4-d7b6240dcf83}, !- Source Object
  2,                                      !- Outlet Port
  {ea2676ff-3b37-492b-a0d1-567dbded357b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {dd544fc5-4d05-4a20-91af-f6af44d55e40}, !- Handle
  {b8e3c12c-dd92-49a9-857c-0b67f8d0f8f5}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum;                                !- System Outdoor Air Method

OS:Controller:OutdoorAir,
  {ee34ca1a-3212-4249-b2ef-2ff11e6ed8e9}, !- Handle
  Controller Outdoor Air 8,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f143dab8-a0e6-46f2-9e8d-556555945e54}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {f143dab8-a0e6-46f2-9e8d-556555945e54}, !- Handle
  Controller Mechanical Ventilation 8,    !- Name
  {646e1040-c51c-4afd-a248-19402bb50be9}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {2700dbb0-3680-4c2b-953c-7aa30b03c615}, !- Handle
  Air Loop HVAC Outdoor Air System 8,     !- Name
  {ee34ca1a-3212-4249-b2ef-2ff11e6ed8e9}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {2753608b-7230-4dd0-a592-bed4abe56939}, !- Mixed Air Node Name
  {156946ac-436e-4df1-8329-7cec67f26464}, !- Outdoor Air Stream Node Name
  {82f242d1-4b14-4f67-8bc6-1fcb20eaaba2}, !- Relief Air Stream Node Name
  {eff26637-9faa-464a-adb0-5fff02ca1418}; !- Return Air Stream Node Name

OS:Node,
  {2b02c730-ffd3-41f3-ab9e-e46cf7e1ce5c}, !- Handle
  Node 100,                               !- Name
  ,                                       !- Inlet Port
  {156946ac-436e-4df1-8329-7cec67f26464}; !- Outlet Port

OS:Connection,
  {156946ac-436e-4df1-8329-7cec67f26464}, !- Handle
  {7514d60b-8107-49d3-9fb7-eddb03f0b5bf}, !- Name
  {2b02c730-ffd3-41f3-ab9e-e46cf7e1ce5c}, !- Source Object
  3,                                      !- Outlet Port
  {2700dbb0-3680-4c2b-953c-7aa30b03c615}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3dae7d55-5a21-4fa4-9d76-24855b02a3da}, !- Handle
  Node 101,                               !- Name
  {82f242d1-4b14-4f67-8bc6-1fcb20eaaba2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {82f242d1-4b14-4f67-8bc6-1fcb20eaaba2}, !- Handle
  {92ca997a-2b11-47bf-a1b7-4b20c8c04b1e}, !- Name
  {2700dbb0-3680-4c2b-953c-7aa30b03c615}, !- Source Object
  7,                                      !- Outlet Port
  {3dae7d55-5a21-4fa4-9d76-24855b02a3da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eff26637-9faa-464a-adb0-5fff02ca1418}, !- Handle
  {4d96635f-4580-41a5-b0a2-6f4ab5bccbb8}, !- Name
  {7500d140-36e0-45e5-8baf-cc4ae15f6b7d}, !- Source Object
  3,                                      !- Outlet Port
  {2700dbb0-3680-4c2b-953c-7aa30b03c615}, !- Target Object
  8;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {4cd67138-c54e-4eae-a290-a14f2084a5e1}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {512e535d-667b-489d-b59d-354aad61b0ec}, !- Handle
  Curve Quadratic 16,                     !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {98514b39-7d76-4022-a011-63adc670421d}, !- Handle
  Curve Biquadratic 12,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {4232e22b-2c96-4184-b048-58ffe792ded6}, !- Handle
  Curve Quadratic 17,                     !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {19ae55db-2a30-4f06-828e-ffde537f36d0}, !- Handle
  Curve Quadratic 18,                     !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Coil:Cooling:DX:SingleSpeed,
  {24a67a2a-4099-4143-9e08-f5dcfbe9f8c2}, !- Handle
  Coil Cooling DX Single Speed 6,         !- Name
  {4d6b5c01-3bbf-456c-a491-c39f4c2f551b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.5,                                    !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {e0911fdc-f453-40bb-ac48-036af59c4b30}, !- Air Inlet Node Name
  {b3d13388-aa33-46cc-b36e-bdb89f2b76a7}, !- Air Outlet Node Name
  {4cd67138-c54e-4eae-a290-a14f2084a5e1}, !- Total Cooling Capacity Function of Temperature Curve Name
  {512e535d-667b-489d-b59d-354aad61b0ec}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {98514b39-7d76-4022-a011-63adc670421d}, !- Energy Input Ratio Function of Temperature Curve Name
  {4232e22b-2c96-4184-b048-58ffe792ded6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {19ae55db-2a30-4f06-828e-ffde537f36d0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {b1544b6f-3ff7-43fe-bd9f-ca2d733ac256}, !- Handle
  Node 102,                               !- Name
  {2753608b-7230-4dd0-a592-bed4abe56939}, !- Inlet Port
  {e0911fdc-f453-40bb-ac48-036af59c4b30}; !- Outlet Port

OS:Connection,
  {2753608b-7230-4dd0-a592-bed4abe56939}, !- Handle
  {f5832ad2-dfcb-4438-9619-120d2b37472c}, !- Name
  {2700dbb0-3680-4c2b-953c-7aa30b03c615}, !- Source Object
  5,                                      !- Outlet Port
  {b1544b6f-3ff7-43fe-bd9f-ca2d733ac256}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0911fdc-f453-40bb-ac48-036af59c4b30}, !- Handle
  {515a848a-61de-4535-b1b9-ab4f2a568a49}, !- Name
  {b1544b6f-3ff7-43fe-bd9f-ca2d733ac256}, !- Source Object
  3,                                      !- Outlet Port
  {24a67a2a-4099-4143-9e08-f5dcfbe9f8c2}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {43aaf206-b366-419d-b670-8f2de03d4d14}, !- Handle
  Coil Heating Gas 8,                     !- Name
  {4d6b5c01-3bbf-456c-a491-c39f4c2f551b}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {ef00b9ad-4cfe-4bd0-ac1f-fec57a6f5eb5}, !- Air Inlet Node Name
  {0429bba3-0089-4d62-ade2-4e73d3b9436a}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
  {35f2fe89-ca24-442c-ac25-5c1d97cae7c9}, !- Handle
  Node 103,                               !- Name
  {b3d13388-aa33-46cc-b36e-bdb89f2b76a7}, !- Inlet Port
  {ef00b9ad-4cfe-4bd0-ac1f-fec57a6f5eb5}; !- Outlet Port

OS:Connection,
  {b3d13388-aa33-46cc-b36e-bdb89f2b76a7}, !- Handle
  {54850ca9-6fb0-4fb7-96a3-c245a9006f52}, !- Name
  {24a67a2a-4099-4143-9e08-f5dcfbe9f8c2}, !- Source Object
  9,                                      !- Outlet Port
  {35f2fe89-ca24-442c-ac25-5c1d97cae7c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef00b9ad-4cfe-4bd0-ac1f-fec57a6f5eb5}, !- Handle
  {95a0031e-5d51-4f54-9250-ae3553379801}, !- Name
  {35f2fe89-ca24-442c-ac25-5c1d97cae7c9}, !- Source Object
  3,                                      !- Outlet Port
  {43aaf206-b366-419d-b670-8f2de03d4d14}, !- Target Object
  5;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {f5c88aa7-419c-4994-99d6-652a959e9f50}, !- Handle
  AirLoop air_handlers-1493_2_Fan_16189.125cfm, !- Name
  {143351cc-76c0-4d55-ba6f-4a2fc5d0505a}, !- Availability Schedule Name
  0.725,                                  !- Fan Efficiency
  1018.75,                                !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.8805273,                              !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {91607f81-6d86-48bc-9c14-50e8dedac197}, !- Air Inlet Node Name
  {6b709f76-b523-4234-b900-7d0f2594ec6f}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {54ce44fd-e77b-4ca8-9138-344f3632350f}, !- Handle
  Node 104,                               !- Name
  {0429bba3-0089-4d62-ade2-4e73d3b9436a}, !- Inlet Port
  {91607f81-6d86-48bc-9c14-50e8dedac197}; !- Outlet Port

OS:Connection,
  {0429bba3-0089-4d62-ade2-4e73d3b9436a}, !- Handle
  {0dcbfd08-3c8e-42ee-8d56-85fb61673119}, !- Name
  {43aaf206-b366-419d-b670-8f2de03d4d14}, !- Source Object
  6,                                      !- Outlet Port
  {54ce44fd-e77b-4ca8-9138-344f3632350f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91607f81-6d86-48bc-9c14-50e8dedac197}, !- Handle
  {6a5e261d-9639-424e-9023-21acb6a83a02}, !- Name
  {54ce44fd-e77b-4ca8-9138-344f3632350f}, !- Source Object
  3,                                      !- Outlet Port
  {f5c88aa7-419c-4994-99d6-652a959e9f50}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {6b709f76-b523-4234-b900-7d0f2594ec6f}, !- Handle
  {5084801f-9cfe-441d-9d65-f33c10a3a1f3}, !- Name
  {f5c88aa7-419c-4994-99d6-652a959e9f50}, !- Source Object
  9,                                      !- Outlet Port
  {041c333d-3040-4fcb-8a98-e21a595c0394}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:MixedAir,
  {761915cb-9395-4268-a841-3b4cfd770c6c}, !- Handle
  Setpoint Manager Mixed Air 20,          !- Name
  ,                                       !- Control Variable
  {041c333d-3040-4fcb-8a98-e21a595c0394}, !- Reference Setpoint Node Name
  {54ce44fd-e77b-4ca8-9138-344f3632350f}, !- Fan Inlet Node Name
  {041c333d-3040-4fcb-8a98-e21a595c0394}, !- Fan Outlet Node Name
  {b1544b6f-3ff7-43fe-bd9f-ca2d733ac256}; !- Setpoint Node or NodeList Name

OS:SetpointManager:MixedAir,
  {0966613e-39e3-4477-b2d2-4d2128f11ec0}, !- Handle
  Setpoint Manager Mixed Air 21,          !- Name
  ,                                       !- Control Variable
  {041c333d-3040-4fcb-8a98-e21a595c0394}, !- Reference Setpoint Node Name
  {54ce44fd-e77b-4ca8-9138-344f3632350f}, !- Fan Inlet Node Name
  {041c333d-3040-4fcb-8a98-e21a595c0394}, !- Fan Outlet Node Name
  {35f2fe89-ca24-442c-ac25-5c1d97cae7c9}; !- Setpoint Node or NodeList Name

OS:SetpointManager:MixedAir,
  {1799ca2a-0823-4450-af89-e1bf64d049d1}, !- Handle
  Setpoint Manager Mixed Air 22,          !- Name
  ,                                       !- Control Variable
  {041c333d-3040-4fcb-8a98-e21a595c0394}, !- Reference Setpoint Node Name
  {54ce44fd-e77b-4ca8-9138-344f3632350f}, !- Fan Inlet Node Name
  {041c333d-3040-4fcb-8a98-e21a595c0394}, !- Fan Outlet Node Name
  {54ce44fd-e77b-4ca8-9138-344f3632350f}; !- Setpoint Node or NodeList Name

OS:SetpointManager:SingleZone:Reheat,
  {e455b74f-72d2-48e7-9826-212f39c930fd}, !- Handle
  Setpoint Manager Single Zone Reheat 8,  !- Name
  12.8,                                   !- Minimum Supply Air Temperature {C}
  40,                                     !- Maximum Supply Air Temperature {C}
  {c0f1ca0b-421a-4838-99a3-91c967d4d87f}, !- Control Zone Name
  {041c333d-3040-4fcb-8a98-e21a595c0394}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {d403230e-cd24-4825-a0d8-383a23db78bd}, !- Handle
  Air Terminal Single Duct Uncontrolled 8, !- Name
  {4d6b5c01-3bbf-456c-a491-c39f4c2f551b}, !- Availability Schedule Name
  {dfccb499-2114-4992-be2e-05861bb62fbe}, !- Inlet Air Node Name
  {d14f4ae7-8b7c-4ed8-8def-17bd3a84684d}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Connection,
  {dfccb499-2114-4992-be2e-05861bb62fbe}, !- Handle
  {03c7416b-c275-471e-bf6d-cd364e25603a}, !- Name
  {fe9635d9-331d-496c-ba22-a993c8774fc9}, !- Source Object
  3,                                      !- Outlet Port
  {d403230e-cd24-4825-a0d8-383a23db78bd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d14f4ae7-8b7c-4ed8-8def-17bd3a84684d}, !- Handle
  {414b37a1-2dbe-4231-91fe-ee0ec0f9cfc4}, !- Name
  {d403230e-cd24-4825-a0d8-383a23db78bd}, !- Source Object
  4,                                      !- Outlet Port
  {67658eb2-4ce2-4734-88c3-73b7c8c02631}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {48fbb15f-e6e2-446f-a238-80a0ca72b372}, !- Handle
  Node 105,                               !- Name
  {e3e945b4-0426-49a7-a1cf-a95b545ff610}, !- Inlet Port
  {592233fa-5ea0-4f99-9e2d-99e3f4d4f34f}; !- Outlet Port

OS:Connection,
  {29281dd2-5fc8-4524-b18a-f0a731a0ee72}, !- Handle
  {be482068-b97c-4c67-b6ca-88d9dd23d2b3}, !- Name
  {67658eb2-4ce2-4734-88c3-73b7c8c02631}, !- Source Object
  3,                                      !- Outlet Port
  {4a9bb878-385f-4dba-a12a-bc46d1366520}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e3e945b4-0426-49a7-a1cf-a95b545ff610}, !- Handle
  {0eb88941-2f85-42aa-8186-c677008525ce}, !- Name
  {c0f1ca0b-421a-4838-99a3-91c967d4d87f}, !- Source Object
  12,                                     !- Outlet Port
  {48fbb15f-e6e2-446f-a238-80a0ca72b372}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {592233fa-5ea0-4f99-9e2d-99e3f4d4f34f}, !- Handle
  {05562c86-ff5b-4e22-bfce-9b63f56c3829}, !- Name
  {48fbb15f-e6e2-446f-a238-80a0ca72b372}, !- Source Object
  3,                                      !- Outlet Port
  {683ebc64-c55c-47ed-90e4-d7b6240dcf83}, !- Target Object
  3;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {c9be5f07-73bd-477f-848f-078ab7f468f2}, !- Handle
  WaterEquipment_FlowRateFractionSchedule 3, !- Name
  {47d06881-da90-45d2-8408-10e450ce504c}, !- Schedule Type Limits Name
  {02f202f3-a7bb-4549-a043-9411bf29971a}, !- Default Day Schedule Name
  {22975216-26f6-4b1f-8d72-287aa1d6fd28}, !- Summer Design Day Schedule Name
  {ce853f05-5c7d-42b6-9ce7-aaa903aca924}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {02f202f3-a7bb-4549-a043-9411bf29971a}, !- Handle
  PNNL_Asset_Rating_Retail_Service_Water_Heating_Schedule_Week_Day 4, !- Name
  {47d06881-da90-45d2-8408-10e450ce504c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.15,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.23,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.32,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.41,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.57,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.62,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.61,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.45,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.46,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.47,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.42,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.34,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.33,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {22975216-26f6-4b1f-8d72-287aa1d6fd28}, !- Handle
  PNNL_Asset_Rating_Retail_Service_Water_Heating_Schedule_Summer_Design_Day 4, !- Name
  {47d06881-da90-45d2-8408-10e450ce504c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.15,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.23,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.32,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.41,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.57,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.62,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.61,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.45,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.46,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.47,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.42,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.34,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.33,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {ce853f05-5c7d-42b6-9ce7-aaa903aca924}, !- Handle
  PNNL_Asset_Rating_Retail_Service_Water_Heating_Schedule_Winter_Design_Day 4, !- Name
  {47d06881-da90-45d2-8408-10e450ce504c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.24,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.27,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.42,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.54,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.59,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.49,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.48,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.47,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.46,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.44,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.36,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.29,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.22,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {601dca3b-87b8-4c06-94d0-b60b471c3a46}, !- Handle
  PNNL_Asset_Rating_Retail_Service_Water_Heating_Schedule_Sunday_Rule 4, !- Name
  {c9be5f07-73bd-477f-848f-078ab7f468f2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {39ea249c-5465-4b89-a5e6-1e008493cfd0}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {39ea249c-5465-4b89-a5e6-1e008493cfd0}, !- Handle
  PNNL_Asset_Rating_Retail_Service_Water_Heating_Schedule_Sunday 4, !- Name
  {47d06881-da90-45d2-8408-10e450ce504c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.14,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.29,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.31,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.36,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.36,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.34,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.35,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.37,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.34,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.25,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {ca3d6817-caea-4aad-ae11-89936beed7f1}, !- Handle
  PNNL_Asset_Rating_Retail_Service_Water_Heating_Schedule_Saturday_Rule 4, !- Name
  {c9be5f07-73bd-477f-848f-078ab7f468f2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8f5780e8-6a2c-4c23-9d91-8160b2d10242}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {8f5780e8-6a2c-4c23-9d91-8160b2d10242}, !- Handle
  PNNL_Asset_Rating_Retail_Service_Water_Heating_Schedule_Saturday 4, !- Name
  {47d06881-da90-45d2-8408-10e450ce504c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.24,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.27,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.42,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.54,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.59,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.49,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.48,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.47,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.46,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.44,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.36,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.29,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.22,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:WaterUse:Equipment,
  {f2640a93-fe71-4897-a728-05a3a1f58833}, !- Handle
  Water Use Equipment 7,                  !- Name
  {44312042-52f5-4a55-a045-548d52fdbd99}, !- Water Use Equipment Definition Name
  {f1e05fea-2b9b-4ed2-be01-23802aeb04bc}, !- Space Name
  {c9be5f07-73bd-477f-848f-078ab7f468f2}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {44312042-52f5-4a55-a045-548d52fdbd99}, !- Handle
  Water Use Equipment Definition 11,      !- Name
  ,                                       !- End-Use Subcategory
  2.78112439956178e-005;                  !- Peak Flow Rate {m3/s}

OS:WaterUse:Equipment,
  {f4c4238c-7141-49da-82ab-0847cc91ed6f}, !- Handle
  Water Use Equipment 8,                  !- Name
  {b31b5ac2-0471-4c87-a215-c4434b147e8b}, !- Water Use Equipment Definition Name
  {08af2bfa-bdc9-4921-9487-741f07c79fb2}, !- Space Name
  {c9be5f07-73bd-477f-848f-078ab7f468f2}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {b31b5ac2-0471-4c87-a215-c4434b147e8b}, !- Handle
  Water Use Equipment Definition 12,      !- Name
  ,                                       !- End-Use Subcategory
  2.78112439956178e-005;                  !- Peak Flow Rate {m3/s}

OS:Lights:Definition,
  {d088056d-5a37-4547-b183-1e409860bea2}, !- Handle
  Lights Definition 6,                    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.07939093749458,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {d8587736-60d3-4343-a0e0-fbccdcd1b392}, !- Handle
  Lights 6,                               !- Name
  {d088056d-5a37-4547-b183-1e409860bea2}, !- Lights Definition Name
  {f1e05fea-2b9b-4ed2-be01-23802aeb04bc}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  1;                                      !- Multiplier

OS:Lights:Definition,
  {fd899be9-bfba-4f09-9b2b-46476784b050}, !- Handle
  Lights Definition 7,                    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.07939093749458,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {8e100c3d-0b6a-4215-855b-26f60c7b0c12}, !- Handle
  Lights 7,                               !- Name
  {fd899be9-bfba-4f09-9b2b-46476784b050}, !- Lights Definition Name
  {08af2bfa-bdc9-4921-9487-741f07c79fb2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {c548ace0-c0bd-4839-b387-69f5c892711c}, !- Handle
  PNNL_Asset_Rating_Retail_Heating_Schedule 3, !- Name
  {430cbede-28f6-492b-ae90-e69479fddc62}, !- Schedule Type Limits Name
  {031120b6-9e73-45a2-8fcc-02a45ced64ea}, !- Default Day Schedule Name
  {e578924e-9256-4573-ad10-6e6cc7df392f}, !- Summer Design Day Schedule Name
  {050a7fee-5fcc-4b47-872a-2286eac7e33a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {031120b6-9e73-45a2-8fcc-02a45ced64ea}, !- Handle
  PNNL_Asset_Rating_Retail_Heating_Schedule_Week_Day 3, !- Name
  {430cbede-28f6-492b-ae90-e69479fddc62}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  18.3333333333333,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.1111111111111,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.1111111111111,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.1111111111111,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.1111111111111,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.1111111111111,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.1111111111111,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.1111111111111,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.1111111111111,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.1111111111111,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.1111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.1111111111111,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.1111111111111,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.1111111111111,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.1111111111111,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  15.5555555555556,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.5555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {e578924e-9256-4573-ad10-6e6cc7df392f}, !- Handle
  PNNL_Asset_Rating_Retail_Heating_Schedule_Summer_Design_Day 3, !- Name
  {430cbede-28f6-492b-ae90-e69479fddc62}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  15.5555555555556,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  15.5555555555556,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  15.5555555555556,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  15.5555555555556,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  15.5555555555556,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  15.5555555555556,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  15.5555555555556,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  15.5555555555556,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  15.5555555555556,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  15.5555555555556,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  15.5555555555556,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  15.5555555555556,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  15.5555555555556,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  15.5555555555556,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  15.5555555555556,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  15.5555555555556,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.5555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {050a7fee-5fcc-4b47-872a-2286eac7e33a}, !- Handle
  PNNL_Asset_Rating_Retail_Heating_Schedule_Winter_Design_Day 3, !- Name
  {430cbede-28f6-492b-ae90-e69479fddc62}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  18.3333333333333,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.1111111111111,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.1111111111111,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.1111111111111,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.1111111111111,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.1111111111111,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.1111111111111,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.1111111111111,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.1111111111111,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.1111111111111,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.1111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.1111111111111,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.1111111111111,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.1111111111111,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.1111111111111,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  15.5555555555556,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.5555555555556;                       !- Value Until Time 24

OS:Schedule:Rule,
  {29776fe0-cff8-4ce9-ad82-8faf695b5ebb}, !- Handle
  PNNL_Asset_Rating_Retail_Heating_Schedule_Sunday_Rule 3, !- Name
  {c548ace0-c0bd-4839-b387-69f5c892711c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {59735926-3801-4f49-a2ef-6320a7b8918a}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {59735926-3801-4f49-a2ef-6320a7b8918a}, !- Handle
  PNNL_Asset_Rating_Retail_Heating_Schedule_Sunday 3, !- Name
  {430cbede-28f6-492b-ae90-e69479fddc62}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  15.5555555555556,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  15.5555555555556,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  18.3333333333333,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.1111111111111,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.1111111111111,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.1111111111111,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.1111111111111,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.1111111111111,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.1111111111111,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.1111111111111,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.1111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.1111111111111,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.1111111111111,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  15.5555555555556,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  15.5555555555556,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  15.5555555555556,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.5555555555556;                       !- Value Until Time 24

OS:Schedule:Rule,
  {d3264736-4bfe-41a4-9472-fb8370b5e6cc}, !- Handle
  PNNL_Asset_Rating_Retail_Heating_Schedule_Saturday_Rule 3, !- Name
  {c548ace0-c0bd-4839-b387-69f5c892711c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {25e2f37a-19a7-4e22-a2d9-083189eaae0d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {25e2f37a-19a7-4e22-a2d9-083189eaae0d}, !- Handle
  PNNL_Asset_Rating_Retail_Heating_Schedule_Saturday 3, !- Name
  {430cbede-28f6-492b-ae90-e69479fddc62}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  18.3333333333333,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.1111111111111,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.1111111111111,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.1111111111111,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.1111111111111,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.1111111111111,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.1111111111111,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.1111111111111,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.1111111111111,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.1111111111111,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.1111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.1111111111111,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.1111111111111,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.1111111111111,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.1111111111111,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  21.1111111111111,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.5555555555556;                       !- Value Until Time 24

OS:Schedule:Ruleset,
  {52a33b81-04b5-4827-b5e7-b6630dd738b0}, !- Handle
  PNNL_Asset_Rating_Retail_Cooling_Schedule 3, !- Name
  {fef45194-a507-4d0f-8b68-fa43a9892840}, !- Schedule Type Limits Name
  {3a285357-5a83-476a-9921-6c69d213b406}, !- Default Day Schedule Name
  {e480f23e-f1e7-4103-8150-36610130d2cc}, !- Summer Design Day Schedule Name
  {2d4287cd-77f6-430c-aedd-0c5c8c68d58c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3a285357-5a83-476a-9921-6c69d213b406}, !- Handle
  PNNL_Asset_Rating_Retail_Cooling_Schedule_Week_Day 3, !- Name
  {fef45194-a507-4d0f-8b68-fa43a9892840}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  26.6666666666667,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  23.8888888888889,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  23.8888888888889,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  23.8888888888889,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  23.8888888888889,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  23.8888888888889,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  23.8888888888889,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  23.8888888888889,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  23.8888888888889,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  23.8888888888889,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  23.8888888888889,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  23.8888888888889,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  23.8888888888889,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  23.8888888888889,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  23.8888888888889,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29.4444444444444;                       !- Value Until Time 24

OS:Schedule:Day,
  {e480f23e-f1e7-4103-8150-36610130d2cc}, !- Handle
  PNNL_Asset_Rating_Retail_Cooling_Schedule_Summer_Design_Day 3, !- Name
  {fef45194-a507-4d0f-8b68-fa43a9892840}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  26.6666666666667,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  23.8888888888889,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  23.8888888888889,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  23.8888888888889,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  23.8888888888889,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  23.8888888888889,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  23.8888888888889,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  23.8888888888889,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  23.8888888888889,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  23.8888888888889,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  23.8888888888889,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  23.8888888888889,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  23.8888888888889,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  23.8888888888889,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  23.8888888888889,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29.4444444444444;                       !- Value Until Time 24

OS:Schedule:Day,
  {2d4287cd-77f6-430c-aedd-0c5c8c68d58c}, !- Handle
  PNNL_Asset_Rating_Retail_Cooling_Schedule_Winter_Design_Day 3, !- Name
  {fef45194-a507-4d0f-8b68-fa43a9892840}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29.4444444444444;                       !- Value Until Time 24

OS:Schedule:Rule,
  {1fa7749e-40e5-4787-89be-c8452ddbc965}, !- Handle
  PNNL_Asset_Rating_Retail_Cooling_Schedule_Sunday_Rule 3, !- Name
  {52a33b81-04b5-4827-b5e7-b6630dd738b0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {083282bc-dc22-479a-8bb1-323ace55067c}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {083282bc-dc22-479a-8bb1-323ace55067c}, !- Handle
  PNNL_Asset_Rating_Retail_Cooling_Schedule_Sunday 3, !- Name
  {fef45194-a507-4d0f-8b68-fa43a9892840}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  26.6666666666667,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  23.8888888888889,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  23.8888888888889,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  23.8888888888889,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  23.8888888888889,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  23.8888888888889,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  23.8888888888889,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  23.8888888888889,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  23.8888888888889,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  23.8888888888889,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  23.8888888888889,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29.4444444444444;                       !- Value Until Time 24

OS:Schedule:Rule,
  {109b1c9f-aa08-4faf-896c-f27b24415849}, !- Handle
  PNNL_Asset_Rating_Retail_Cooling_Schedule_Saturday_Rule 3, !- Name
  {52a33b81-04b5-4827-b5e7-b6630dd738b0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d2af89ff-d470-4417-8544-2b035e31ef63}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {d2af89ff-d470-4417-8544-2b035e31ef63}, !- Handle
  PNNL_Asset_Rating_Retail_Cooling_Schedule_Saturday 3, !- Name
  {fef45194-a507-4d0f-8b68-fa43a9892840}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  26.6666666666667,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  23.8888888888889,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  23.8888888888889,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  23.8888888888889,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  23.8888888888889,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  23.8888888888889,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  23.8888888888889,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  23.8888888888889,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  23.8888888888889,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  23.8888888888889,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  23.8888888888889,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  23.8888888888889,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  23.8888888888889,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  23.8888888888889,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  23.8888888888889,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  23.8888888888889,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29.4444444444444;                       !- Value Until Time 24

OS:ThermostatSetpoint:DualSetpoint,
  {c1429b2b-7d9e-4043-ab90-e71435433132}, !- Handle
  Thermostat Setpoint Dual Setpoint 7,    !- Name
  {c548ace0-c0bd-4839-b387-69f5c892711c}, !- Heating Setpoint Temperature Schedule Name
  {52a33b81-04b5-4827-b5e7-b6630dd738b0}; !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {430cbede-28f6-492b-ae90-e69479fddc62}, !- Handle
  Temperature 7,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {fef45194-a507-4d0f-8b68-fa43a9892840}, !- Handle
  Temperature 8,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ThermostatSetpoint:DualSetpoint,
  {727f5404-5f65-4197-a0a4-eb39fa2fd4d9}, !- Handle
  Thermostat Setpoint Dual Setpoint 8,    !- Name
  {c548ace0-c0bd-4839-b387-69f5c892711c}, !- Heating Setpoint Temperature Schedule Name
  {52a33b81-04b5-4827-b5e7-b6630dd738b0}; !- Cooling Setpoint Temperature Schedule Name

OS:DefaultSurfaceConstructions,
  {da7d2bdf-9473-4aed-a2ca-bb329b929705}, !- Handle
  Default Surface Constructions 40,       !- Name
  {2a5b37d4-ad88-470d-b8e0-35655218ec33}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  {334b778f-78f4-409a-a607-5961b4f05b19}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {e6d28eaf-39c2-42db-b1a4-35caa06290dc}, !- Handle
  Default Surface Constructions 41,       !- Name
  {2a5b37d4-ad88-470d-b8e0-35655218ec33}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  {334b778f-78f4-409a-a607-5961b4f05b19}; !- Roof Ceiling Construction Name

OS:DefaultConstructionSet,
  {dee0654a-9f7b-4c1a-881d-494a541421e9}, !- Handle
  Default Construction Set 21,            !- Name
  {da7d2bdf-9473-4aed-a2ca-bb329b929705}, !- Default Exterior Surface Constructions Name
  ,                                       !- Default Interior Surface Constructions Name
  {e6d28eaf-39c2-42db-b1a4-35caa06290dc}, !- Default Ground Contact Surface Constructions Name
  ,                                       !- Default Exterior SubSurface Constructions Name
  ,                                       !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:AirLoopHVAC,
  {b2827a84-6c93-4c53-a74a-ba32590fb8a7}, !- Handle
  AirLoop air_handlers-1494_1,            !- Name
  ,                                       !- Controller List Name
  {d3fb7165-24be-47c0-966c-0efbef87b447}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {885948bf-0e1f-4166-8243-570ebc08306f}, !- Supply Side Inlet Node Name
  {1a03d6b6-e70e-443f-8218-29c9537921f1}, !- Demand Side Outlet Node Name
  {444388bc-505f-44d5-b5b5-d71d6c5bf96a}, !- Demand Side Inlet Node Names
  {5934d01f-9aa4-405b-8ea4-5ad3afdebb78}; !- Supply Side Outlet Node Names

OS:AvailabilityManagerAssignmentList,
  {d3fb7165-24be-47c0-966c-0efbef87b447}, !- Handle
  Availability Manager Assignment List 9, !- Name
  {8e54a018-15c7-451c-8135-fe6f1086543b}, !- Availability Manager Name 1
  {850970e5-0353-402b-83ef-9714c6b76677}; !- Availability Manager Name 2

OS:AvailabilityManager:Scheduled,
  {8e54a018-15c7-451c-8135-fe6f1086543b}, !- Handle
  Availability Manager Scheduled 9,       !- Name
  {143351cc-76c0-4d55-ba6f-4a2fc5d0505a}; !- Schedule Name

OS:AvailabilityManager:NightCycle,
  {850970e5-0353-402b-83ef-9714c6b76677}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  ,                                       !- Control Type
  ,                                       !- Thermostat Tolerance {deltaC}
  ;                                       !- Cycling Run Time {s}

OS:Node,
  {5b70c9ce-edd0-499a-8c27-03caf6744a84}, !- Handle
  Node 106,                               !- Name
  {885948bf-0e1f-4166-8243-570ebc08306f}, !- Inlet Port
  {f76fc920-5688-4604-912c-6e891883e8b7}; !- Outlet Port

OS:Node,
  {313fca92-72cc-4dfd-9d05-dadda9ddc23b}, !- Handle
  Node 107,                               !- Name
  {69e6331b-097d-47c4-9106-b5462977eba0}, !- Inlet Port
  {5934d01f-9aa4-405b-8ea4-5ad3afdebb78}; !- Outlet Port

OS:Connection,
  {885948bf-0e1f-4166-8243-570ebc08306f}, !- Handle
  {a8b3faa0-342e-4327-902e-c5f73e6553cf}, !- Name
  {b2827a84-6c93-4c53-a74a-ba32590fb8a7}, !- Source Object
  7,                                      !- Outlet Port
  {5b70c9ce-edd0-499a-8c27-03caf6744a84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5934d01f-9aa4-405b-8ea4-5ad3afdebb78}, !- Handle
  {0ccfd38c-980c-442f-8025-c79de4cda025}, !- Name
  {313fca92-72cc-4dfd-9d05-dadda9ddc23b}, !- Source Object
  3,                                      !- Outlet Port
  {b2827a84-6c93-4c53-a74a-ba32590fb8a7}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {ebc2afc4-12ad-4788-bf75-a83f9cdaed93}, !- Handle
  Node 108,                               !- Name
  {444388bc-505f-44d5-b5b5-d71d6c5bf96a}, !- Inlet Port
  {9445b249-06dd-44bc-9866-be089349fdc3}; !- Outlet Port

OS:Node,
  {77711518-c701-4355-9c34-4330bdea8475}, !- Handle
  Node 109,                               !- Name
  {e3d01dcc-1c15-4b0d-abb7-4f856f42f5c0}, !- Inlet Port
  {1a03d6b6-e70e-443f-8218-29c9537921f1}; !- Outlet Port

OS:Node,
  {a66bf46f-04aa-4a47-9276-73caae4e203b}, !- Handle
  Node 110,                               !- Name
  {a98ad5ff-36e3-4c0d-9ea7-87ace47ced2f}, !- Inlet Port
  {2a4f4aa1-a02f-456c-9181-650b97b1076e}; !- Outlet Port

OS:Connection,
  {444388bc-505f-44d5-b5b5-d71d6c5bf96a}, !- Handle
  {c99d896d-3539-4417-86cb-83a360f2cd35}, !- Name
  {b2827a84-6c93-4c53-a74a-ba32590fb8a7}, !- Source Object
  9,                                      !- Outlet Port
  {ebc2afc4-12ad-4788-bf75-a83f9cdaed93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a03d6b6-e70e-443f-8218-29c9537921f1}, !- Handle
  {bfc07833-e3a0-4d5d-b75f-699acb978bb2}, !- Name
  {77711518-c701-4355-9c34-4330bdea8475}, !- Source Object
  3,                                      !- Outlet Port
  {b2827a84-6c93-4c53-a74a-ba32590fb8a7}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {3e3899bd-698a-44d4-815a-109de3ecb53f}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {9445b249-06dd-44bc-9866-be089349fdc3}, !- Inlet Node Name
  {84022aef-1f50-4ae2-9d35-ccfacd8ee113}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f67ad3d2-13f9-4033-a8e9-8e38c93bb5af}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {e3d01dcc-1c15-4b0d-abb7-4f856f42f5c0}, !- Outlet Node Name
  {afee2bf7-8184-4c22-9b24-3351d0f03527}; !- Inlet Node Name 1

OS:Connection,
  {9445b249-06dd-44bc-9866-be089349fdc3}, !- Handle
  {6a42febb-3464-4d06-90ac-0cd31f9df370}, !- Name
  {ebc2afc4-12ad-4788-bf75-a83f9cdaed93}, !- Source Object
  3,                                      !- Outlet Port
  {3e3899bd-698a-44d4-815a-109de3ecb53f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3d01dcc-1c15-4b0d-abb7-4f856f42f5c0}, !- Handle
  {4bc8c199-2255-4ef9-baef-531eefa88ef6}, !- Name
  {f67ad3d2-13f9-4033-a8e9-8e38c93bb5af}, !- Source Object
  2,                                      !- Outlet Port
  {77711518-c701-4355-9c34-4330bdea8475}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {3b078475-5572-47e9-bf79-04367f8a3b30}, !- Handle
  {b2827a84-6c93-4c53-a74a-ba32590fb8a7}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum;                                !- System Outdoor Air Method

OS:Controller:OutdoorAir,
  {ae16900b-bfe4-4cb9-9597-d0c30ee1689d}, !- Handle
  Controller Outdoor Air 9,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {a0a594d7-bc72-4cd6-8b2f-fc0115e91bde}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {a0a594d7-bc72-4cd6-8b2f-fc0115e91bde}, !- Handle
  Controller Mechanical Ventilation 9,    !- Name
  {646e1040-c51c-4afd-a248-19402bb50be9}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {55ef4d6c-e2ad-43c2-8ba6-0c444ea6b763}, !- Handle
  Air Loop HVAC Outdoor Air System 9,     !- Name
  {ae16900b-bfe4-4cb9-9597-d0c30ee1689d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f1f96807-e979-4481-b2ec-5351c46a0d36}, !- Mixed Air Node Name
  {bda5896c-aa39-4cdb-9c4c-dc4c2d0bb2fd}, !- Outdoor Air Stream Node Name
  {4757471a-18d8-41a8-9317-e0ca43ecac8d}, !- Relief Air Stream Node Name
  {f76fc920-5688-4604-912c-6e891883e8b7}; !- Return Air Stream Node Name

OS:Node,
  {b1a2203b-5d17-4454-bc60-af208201e2e5}, !- Handle
  Node 111,                               !- Name
  ,                                       !- Inlet Port
  {bda5896c-aa39-4cdb-9c4c-dc4c2d0bb2fd}; !- Outlet Port

OS:Connection,
  {bda5896c-aa39-4cdb-9c4c-dc4c2d0bb2fd}, !- Handle
  {ddf2b336-3404-4ab5-aaf8-369be251a084}, !- Name
  {b1a2203b-5d17-4454-bc60-af208201e2e5}, !- Source Object
  3,                                      !- Outlet Port
  {55ef4d6c-e2ad-43c2-8ba6-0c444ea6b763}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c4c85c0f-4aa4-4fd0-8697-535033fe73a1}, !- Handle
  Node 112,                               !- Name
  {4757471a-18d8-41a8-9317-e0ca43ecac8d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4757471a-18d8-41a8-9317-e0ca43ecac8d}, !- Handle
  {3a33c762-fda9-461b-ba97-d46164d3a765}, !- Name
  {55ef4d6c-e2ad-43c2-8ba6-0c444ea6b763}, !- Source Object
  7,                                      !- Outlet Port
  {c4c85c0f-4aa4-4fd0-8697-535033fe73a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f76fc920-5688-4604-912c-6e891883e8b7}, !- Handle
  {7d3ae879-7450-472e-8a99-6a60eeb00450}, !- Name
  {5b70c9ce-edd0-499a-8c27-03caf6744a84}, !- Source Object
  3,                                      !- Outlet Port
  {55ef4d6c-e2ad-43c2-8ba6-0c444ea6b763}, !- Target Object
  8;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {fde1f198-967f-4b96-8b57-77b4ff51209f}, !- Handle
  Curve Biquadratic 13,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {f890cd32-c155-40e1-94c7-96f53612eb2c}, !- Handle
  Curve Quadratic 19,                     !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {95e92471-292c-475e-98f7-0d7a41eeb44f}, !- Handle
  Curve Biquadratic 14,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {ed328c76-2f7d-433f-8e80-bd3f0bbfd573}, !- Handle
  Curve Quadratic 20,                     !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {75cc2568-1057-45db-af49-daf00428a391}, !- Handle
  Curve Quadratic 21,                     !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Coil:Cooling:DX:SingleSpeed,
  {4a925cac-7965-46b0-bc6e-9795bc8453ce}, !- Handle
  Coil Cooling DX Single Speed 7,         !- Name
  {4d6b5c01-3bbf-456c-a491-c39f4c2f551b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.5,                                    !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {7f0bf526-63bf-4c55-96ce-352576caf3fd}, !- Air Inlet Node Name
  {23685692-5aa3-4d15-8d0f-deb518ca5b2b}, !- Air Outlet Node Name
  {fde1f198-967f-4b96-8b57-77b4ff51209f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f890cd32-c155-40e1-94c7-96f53612eb2c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {95e92471-292c-475e-98f7-0d7a41eeb44f}, !- Energy Input Ratio Function of Temperature Curve Name
  {ed328c76-2f7d-433f-8e80-bd3f0bbfd573}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {75cc2568-1057-45db-af49-daf00428a391}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {f73f9784-12a1-4119-969b-1789d276aaf5}, !- Handle
  Node 113,                               !- Name
  {f1f96807-e979-4481-b2ec-5351c46a0d36}, !- Inlet Port
  {7f0bf526-63bf-4c55-96ce-352576caf3fd}; !- Outlet Port

OS:Connection,
  {f1f96807-e979-4481-b2ec-5351c46a0d36}, !- Handle
  {6500589b-6569-4663-b04e-558dec2b8f38}, !- Name
  {55ef4d6c-e2ad-43c2-8ba6-0c444ea6b763}, !- Source Object
  5,                                      !- Outlet Port
  {f73f9784-12a1-4119-969b-1789d276aaf5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f0bf526-63bf-4c55-96ce-352576caf3fd}, !- Handle
  {19a3fde2-5845-40e0-af7e-d566a11b3bcf}, !- Name
  {f73f9784-12a1-4119-969b-1789d276aaf5}, !- Source Object
  3,                                      !- Outlet Port
  {4a925cac-7965-46b0-bc6e-9795bc8453ce}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {89283dc4-747c-4177-baa6-830924f4ba2d}, !- Handle
  Coil Heating Gas 9,                     !- Name
  {4d6b5c01-3bbf-456c-a491-c39f4c2f551b}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {e8adc362-b954-4f15-9ee4-71f4e43f251a}, !- Air Inlet Node Name
  {862e28e7-1e59-47f8-bf9f-1236a6b5f00f}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
  {bc13d993-408b-4524-b94f-af67f0fe1ec7}, !- Handle
  Node 114,                               !- Name
  {23685692-5aa3-4d15-8d0f-deb518ca5b2b}, !- Inlet Port
  {e8adc362-b954-4f15-9ee4-71f4e43f251a}; !- Outlet Port

OS:Connection,
  {23685692-5aa3-4d15-8d0f-deb518ca5b2b}, !- Handle
  {6d9043e9-fb20-4cb8-b54b-13c52647c85d}, !- Name
  {4a925cac-7965-46b0-bc6e-9795bc8453ce}, !- Source Object
  9,                                      !- Outlet Port
  {bc13d993-408b-4524-b94f-af67f0fe1ec7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8adc362-b954-4f15-9ee4-71f4e43f251a}, !- Handle
  {2e51203d-7b50-443d-abf3-879c03e9a272}, !- Name
  {bc13d993-408b-4524-b94f-af67f0fe1ec7}, !- Source Object
  3,                                      !- Outlet Port
  {89283dc4-747c-4177-baa6-830924f4ba2d}, !- Target Object
  5;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {1ef7c2e9-6054-42be-b8d2-a415d30bc7c2}, !- Handle
  AirLoop air_handlers-1494_1_Fan_5320.76cfm, !- Name
  {143351cc-76c0-4d55-ba6f-4a2fc5d0505a}, !- Availability Schedule Name
  0.725,                                  !- Fan Efficiency
  622.71,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.8446364,                              !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {867001bc-d375-4ddd-85bb-b1969972fff6}, !- Air Inlet Node Name
  {69e6331b-097d-47c4-9106-b5462977eba0}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {72d04ea5-4378-4446-84a7-42aa82bfe34f}, !- Handle
  Node 115,                               !- Name
  {862e28e7-1e59-47f8-bf9f-1236a6b5f00f}, !- Inlet Port
  {867001bc-d375-4ddd-85bb-b1969972fff6}; !- Outlet Port

OS:Connection,
  {862e28e7-1e59-47f8-bf9f-1236a6b5f00f}, !- Handle
  {79539b3d-99d2-4b18-918b-a5344c132448}, !- Name
  {89283dc4-747c-4177-baa6-830924f4ba2d}, !- Source Object
  6,                                      !- Outlet Port
  {72d04ea5-4378-4446-84a7-42aa82bfe34f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {867001bc-d375-4ddd-85bb-b1969972fff6}, !- Handle
  {9fd3402c-6891-45b2-a6dc-fe789f2b813d}, !- Name
  {72d04ea5-4378-4446-84a7-42aa82bfe34f}, !- Source Object
  3,                                      !- Outlet Port
  {1ef7c2e9-6054-42be-b8d2-a415d30bc7c2}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {69e6331b-097d-47c4-9106-b5462977eba0}, !- Handle
  {e3ba1171-90d9-447d-869a-919c047a7fb0}, !- Name
  {1ef7c2e9-6054-42be-b8d2-a415d30bc7c2}, !- Source Object
  9,                                      !- Outlet Port
  {313fca92-72cc-4dfd-9d05-dadda9ddc23b}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:MixedAir,
  {7bdb7020-82fb-46b3-9c19-15d8a9286a7c}, !- Handle
  Setpoint Manager Mixed Air 23,          !- Name
  ,                                       !- Control Variable
  {313fca92-72cc-4dfd-9d05-dadda9ddc23b}, !- Reference Setpoint Node Name
  {72d04ea5-4378-4446-84a7-42aa82bfe34f}, !- Fan Inlet Node Name
  {313fca92-72cc-4dfd-9d05-dadda9ddc23b}, !- Fan Outlet Node Name
  {f73f9784-12a1-4119-969b-1789d276aaf5}; !- Setpoint Node or NodeList Name

OS:SetpointManager:MixedAir,
  {52787a66-6a24-4da7-a0b8-f07c6833e785}, !- Handle
  Setpoint Manager Mixed Air 24,          !- Name
  ,                                       !- Control Variable
  {313fca92-72cc-4dfd-9d05-dadda9ddc23b}, !- Reference Setpoint Node Name
  {72d04ea5-4378-4446-84a7-42aa82bfe34f}, !- Fan Inlet Node Name
  {313fca92-72cc-4dfd-9d05-dadda9ddc23b}, !- Fan Outlet Node Name
  {bc13d993-408b-4524-b94f-af67f0fe1ec7}; !- Setpoint Node or NodeList Name

OS:SetpointManager:MixedAir,
  {ad1bd89d-6ce4-43df-8148-f74b72899c2e}, !- Handle
  Setpoint Manager Mixed Air 25,          !- Name
  ,                                       !- Control Variable
  {313fca92-72cc-4dfd-9d05-dadda9ddc23b}, !- Reference Setpoint Node Name
  {72d04ea5-4378-4446-84a7-42aa82bfe34f}, !- Fan Inlet Node Name
  {313fca92-72cc-4dfd-9d05-dadda9ddc23b}, !- Fan Outlet Node Name
  {72d04ea5-4378-4446-84a7-42aa82bfe34f}; !- Setpoint Node or NodeList Name

OS:SetpointManager:SingleZone:Reheat,
  {cb435853-45f3-4ea0-97ab-140760c6804a}, !- Handle
  Setpoint Manager Single Zone Reheat 9,  !- Name
  12.8,                                   !- Minimum Supply Air Temperature {C}
  40,                                     !- Maximum Supply Air Temperature {C}
  {8cef4417-8425-44f0-8b2d-6f3fd8e125e4}, !- Control Zone Name
  {313fca92-72cc-4dfd-9d05-dadda9ddc23b}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {f4e6725d-e1ab-46c5-8484-22d0ad1ec6af}, !- Handle
  Air Terminal Single Duct Uncontrolled 9, !- Name
  {4d6b5c01-3bbf-456c-a491-c39f4c2f551b}, !- Availability Schedule Name
  {84022aef-1f50-4ae2-9d35-ccfacd8ee113}, !- Inlet Air Node Name
  {a98ad5ff-36e3-4c0d-9ea7-87ace47ced2f}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Connection,
  {84022aef-1f50-4ae2-9d35-ccfacd8ee113}, !- Handle
  {8bed8a4e-9b90-4e42-a296-faaa857ce507}, !- Name
  {3e3899bd-698a-44d4-815a-109de3ecb53f}, !- Source Object
  3,                                      !- Outlet Port
  {f4e6725d-e1ab-46c5-8484-22d0ad1ec6af}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a98ad5ff-36e3-4c0d-9ea7-87ace47ced2f}, !- Handle
  {ebe33873-389d-4b03-8db6-d7fa4aec7424}, !- Name
  {f4e6725d-e1ab-46c5-8484-22d0ad1ec6af}, !- Source Object
  4,                                      !- Outlet Port
  {a66bf46f-04aa-4a47-9276-73caae4e203b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {98cabc4c-8df8-4e06-83f6-958136b4cd44}, !- Handle
  Node 116,                               !- Name
  {ddabc430-c88a-4b2e-b056-9c3c44bf4a8d}, !- Inlet Port
  {afee2bf7-8184-4c22-9b24-3351d0f03527}; !- Outlet Port

OS:Connection,
  {2a4f4aa1-a02f-456c-9181-650b97b1076e}, !- Handle
  {d3e20c3a-4e6c-4fb5-8670-b3d8b2e5589e}, !- Name
  {a66bf46f-04aa-4a47-9276-73caae4e203b}, !- Source Object
  3,                                      !- Outlet Port
  {32aa789f-5e05-4094-94d3-5f2877c684d2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ddabc430-c88a-4b2e-b056-9c3c44bf4a8d}, !- Handle
  {d7eba7a5-03ff-4e57-bf4d-ade9623411a7}, !- Name
  {8cef4417-8425-44f0-8b2d-6f3fd8e125e4}, !- Source Object
  12,                                     !- Outlet Port
  {98cabc4c-8df8-4e06-83f6-958136b4cd44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {afee2bf7-8184-4c22-9b24-3351d0f03527}, !- Handle
  {a3a32101-4251-4c42-acaf-ce595d60f9e8}, !- Name
  {98cabc4c-8df8-4e06-83f6-958136b4cd44}, !- Source Object
  3,                                      !- Outlet Port
  {f67ad3d2-13f9-4033-a8e9-8e38c93bb5af}, !- Target Object
  3;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e874aebb-fd6b-4f7b-b5c9-a73185f7e7df}, !- Handle
  AirLoop air_handlers-1494_2,            !- Name
  ,                                       !- Controller List Name
  {78f973d7-37f1-4840-ba71-790f15b2ce02}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6f1ac6c7-e84e-4522-a174-541d1d1a55b8}, !- Supply Side Inlet Node Name
  {740178bf-bf3b-4afa-99ce-fd60f9b617b7}, !- Demand Side Outlet Node Name
  {ff8bf59c-2a51-4177-82cf-bf731f733175}, !- Demand Side Inlet Node Names
  {a19d82cf-ee13-4fa8-9af8-6623aba10317}; !- Supply Side Outlet Node Names

OS:AvailabilityManagerAssignmentList,
  {78f973d7-37f1-4840-ba71-790f15b2ce02}, !- Handle
  Availability Manager Assignment List 10, !- Name
  {50fea354-1125-4c61-9c9e-3cb315866cc2}, !- Availability Manager Name 1
  {5058270a-ab03-4d94-8b15-316b6e3e7add}; !- Availability Manager Name 2

OS:AvailabilityManager:Scheduled,
  {50fea354-1125-4c61-9c9e-3cb315866cc2}, !- Handle
  Availability Manager Scheduled 10,      !- Name
  {143351cc-76c0-4d55-ba6f-4a2fc5d0505a}; !- Schedule Name

OS:AvailabilityManager:NightCycle,
  {5058270a-ab03-4d94-8b15-316b6e3e7add}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  ,                                       !- Control Type
  ,                                       !- Thermostat Tolerance {deltaC}
  ;                                       !- Cycling Run Time {s}

OS:Node,
  {4a485643-ff74-4294-8bdf-3e1c3ac68b8c}, !- Handle
  Node 117,                               !- Name
  {6f1ac6c7-e84e-4522-a174-541d1d1a55b8}, !- Inlet Port
  {c99b7b8c-2539-426f-9172-c2604fcb1236}; !- Outlet Port

OS:Node,
  {14c2a161-2618-45c3-bd3f-332c2d32c5b2}, !- Handle
  Node 118,                               !- Name
  {9a1b5bd3-b471-46fa-b2f5-be9fb3d3d844}, !- Inlet Port
  {a19d82cf-ee13-4fa8-9af8-6623aba10317}; !- Outlet Port

OS:Connection,
  {6f1ac6c7-e84e-4522-a174-541d1d1a55b8}, !- Handle
  {c0c4b028-589b-47e1-ba11-1115678222cf}, !- Name
  {e874aebb-fd6b-4f7b-b5c9-a73185f7e7df}, !- Source Object
  7,                                      !- Outlet Port
  {4a485643-ff74-4294-8bdf-3e1c3ac68b8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a19d82cf-ee13-4fa8-9af8-6623aba10317}, !- Handle
  {1bc3a31d-25ae-42b8-a318-d3b511f89e3b}, !- Name
  {14c2a161-2618-45c3-bd3f-332c2d32c5b2}, !- Source Object
  3,                                      !- Outlet Port
  {e874aebb-fd6b-4f7b-b5c9-a73185f7e7df}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {fbf70359-29e1-4628-8e02-6dbd8bd6c34a}, !- Handle
  Node 119,                               !- Name
  {ff8bf59c-2a51-4177-82cf-bf731f733175}, !- Inlet Port
  {f6628e24-b98f-43ce-afd8-50e34b710990}; !- Outlet Port

OS:Node,
  {4a04ecf0-cbd9-4fa1-8c96-8c8e2179b71d}, !- Handle
  Node 120,                               !- Name
  {2db07cbc-bd5e-453b-9769-3c2dd926a38e}, !- Inlet Port
  {740178bf-bf3b-4afa-99ce-fd60f9b617b7}; !- Outlet Port

OS:Node,
  {6146216f-aff8-4fd3-817c-c367b1514b7b}, !- Handle
  Node 121,                               !- Name
  {7c9f68c0-41ec-4b55-ac4f-93758dbb229e}, !- Inlet Port
  {a84c72d9-f611-4bd7-90a8-5aee73e533b6}; !- Outlet Port

OS:Connection,
  {ff8bf59c-2a51-4177-82cf-bf731f733175}, !- Handle
  {8b14144d-2c21-4696-90c5-98e7755a50da}, !- Name
  {e874aebb-fd6b-4f7b-b5c9-a73185f7e7df}, !- Source Object
  9,                                      !- Outlet Port
  {fbf70359-29e1-4628-8e02-6dbd8bd6c34a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {740178bf-bf3b-4afa-99ce-fd60f9b617b7}, !- Handle
  {f7266995-84dc-4871-ac5a-4055fff9fa37}, !- Name
  {4a04ecf0-cbd9-4fa1-8c96-8c8e2179b71d}, !- Source Object
  3,                                      !- Outlet Port
  {e874aebb-fd6b-4f7b-b5c9-a73185f7e7df}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {01b6a0c5-2b99-4acb-a7a1-10d3b1ef45bd}, !- Handle
  Air Loop HVAC Zone Splitter 10,         !- Name
  {f6628e24-b98f-43ce-afd8-50e34b710990}, !- Inlet Node Name
  {8dc7f8b9-25ce-4280-930f-2f67e6b15df6}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {6b7ebe82-459e-488a-b610-95adaa6e99be}, !- Handle
  Air Loop HVAC Zone Mixer 10,            !- Name
  {2db07cbc-bd5e-453b-9769-3c2dd926a38e}, !- Outlet Node Name
  {0fe5893d-bb65-4d9d-9164-141ed06a71de}; !- Inlet Node Name 1

OS:Connection,
  {f6628e24-b98f-43ce-afd8-50e34b710990}, !- Handle
  {929d82e0-081c-427c-9e7b-43b78c8a77ec}, !- Name
  {fbf70359-29e1-4628-8e02-6dbd8bd6c34a}, !- Source Object
  3,                                      !- Outlet Port
  {01b6a0c5-2b99-4acb-a7a1-10d3b1ef45bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2db07cbc-bd5e-453b-9769-3c2dd926a38e}, !- Handle
  {685f8a9a-cae5-4466-a8d5-47f401903d29}, !- Name
  {6b7ebe82-459e-488a-b610-95adaa6e99be}, !- Source Object
  2,                                      !- Outlet Port
  {4a04ecf0-cbd9-4fa1-8c96-8c8e2179b71d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {52471464-ec4d-4427-b305-09b7bc33a421}, !- Handle
  {e874aebb-fd6b-4f7b-b5c9-a73185f7e7df}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum;                                !- System Outdoor Air Method

OS:Controller:OutdoorAir,
  {804f94fd-8ae1-49e7-a4c5-cb1200c77758}, !- Handle
  Controller Outdoor Air 10,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {da425c22-f7c6-479e-85cb-dd564c5d055c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {da425c22-f7c6-479e-85cb-dd564c5d055c}, !- Handle
  Controller Mechanical Ventilation 10,   !- Name
  {646e1040-c51c-4afd-a248-19402bb50be9}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {536abbc7-1c4f-4309-acc2-a72870a862c9}, !- Handle
  Air Loop HVAC Outdoor Air System 10,    !- Name
  {804f94fd-8ae1-49e7-a4c5-cb1200c77758}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {bc077877-77d2-46a0-9b89-d8db6ec7b88a}, !- Mixed Air Node Name
  {7fd59e3d-7ace-455a-a998-ce1581cf7445}, !- Outdoor Air Stream Node Name
  {2aa4527e-bfe2-4da3-b596-c8ec3d04ba9f}, !- Relief Air Stream Node Name
  {c99b7b8c-2539-426f-9172-c2604fcb1236}; !- Return Air Stream Node Name

OS:Node,
  {094f6583-9e84-4544-8235-bb6528418428}, !- Handle
  Node 122,                               !- Name
  ,                                       !- Inlet Port
  {7fd59e3d-7ace-455a-a998-ce1581cf7445}; !- Outlet Port

OS:Connection,
  {7fd59e3d-7ace-455a-a998-ce1581cf7445}, !- Handle
  {cf4b3ed7-9f85-40be-a56e-1256007271c3}, !- Name
  {094f6583-9e84-4544-8235-bb6528418428}, !- Source Object
  3,                                      !- Outlet Port
  {536abbc7-1c4f-4309-acc2-a72870a862c9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c575686d-cedf-46cc-97ff-6d2bc8f6d72d}, !- Handle
  Node 123,                               !- Name
  {2aa4527e-bfe2-4da3-b596-c8ec3d04ba9f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2aa4527e-bfe2-4da3-b596-c8ec3d04ba9f}, !- Handle
  {5e9b777f-8e2e-4af4-bee0-318a6486602c}, !- Name
  {536abbc7-1c4f-4309-acc2-a72870a862c9}, !- Source Object
  7,                                      !- Outlet Port
  {c575686d-cedf-46cc-97ff-6d2bc8f6d72d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c99b7b8c-2539-426f-9172-c2604fcb1236}, !- Handle
  {0a643e5b-76da-41bd-b278-5b6520d4b9b9}, !- Name
  {4a485643-ff74-4294-8bdf-3e1c3ac68b8c}, !- Source Object
  3,                                      !- Outlet Port
  {536abbc7-1c4f-4309-acc2-a72870a862c9}, !- Target Object
  8;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {e805ee03-9cae-4e72-967c-c357888017b3}, !- Handle
  Curve Biquadratic 15,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {aeed5536-0e7b-429b-babb-7ef7b8b0da11}, !- Handle
  Curve Quadratic 22,                     !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {ecba47ba-9865-460e-aead-030f2a45dbf1}, !- Handle
  Curve Biquadratic 16,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {e54a1f1b-aeb4-4eaf-a428-ee555486e6e0}, !- Handle
  Curve Quadratic 23,                     !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {337995e9-26ec-44df-a36e-f705f53dfb3b}, !- Handle
  Curve Quadratic 24,                     !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Coil:Cooling:DX:SingleSpeed,
  {191ef01d-1cfe-464d-9258-cbb4e04eb969}, !- Handle
  Coil Cooling DX Single Speed 8,         !- Name
  {4d6b5c01-3bbf-456c-a491-c39f4c2f551b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.5,                                    !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {1d8c4394-b317-4d5f-a93d-de97829ac20e}, !- Air Inlet Node Name
  {5578a229-7f9c-4adc-af65-e5bd7e90654e}, !- Air Outlet Node Name
  {e805ee03-9cae-4e72-967c-c357888017b3}, !- Total Cooling Capacity Function of Temperature Curve Name
  {aeed5536-0e7b-429b-babb-7ef7b8b0da11}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ecba47ba-9865-460e-aead-030f2a45dbf1}, !- Energy Input Ratio Function of Temperature Curve Name
  {e54a1f1b-aeb4-4eaf-a428-ee555486e6e0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {337995e9-26ec-44df-a36e-f705f53dfb3b}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {0d23cd77-a837-46a7-9ef5-7f78b9e647ad}, !- Handle
  Node 124,                               !- Name
  {bc077877-77d2-46a0-9b89-d8db6ec7b88a}, !- Inlet Port
  {1d8c4394-b317-4d5f-a93d-de97829ac20e}; !- Outlet Port

OS:Connection,
  {bc077877-77d2-46a0-9b89-d8db6ec7b88a}, !- Handle
  {2f698735-fde0-4930-bd45-ff90e0c3f39b}, !- Name
  {536abbc7-1c4f-4309-acc2-a72870a862c9}, !- Source Object
  5,                                      !- Outlet Port
  {0d23cd77-a837-46a7-9ef5-7f78b9e647ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d8c4394-b317-4d5f-a93d-de97829ac20e}, !- Handle
  {0ccce9a9-463a-44e6-b5d1-c04bd2fd9754}, !- Name
  {0d23cd77-a837-46a7-9ef5-7f78b9e647ad}, !- Source Object
  3,                                      !- Outlet Port
  {191ef01d-1cfe-464d-9258-cbb4e04eb969}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {c8785602-dd1a-4331-a21c-8315c25cf135}, !- Handle
  Coil Heating Gas 10,                    !- Name
  {4d6b5c01-3bbf-456c-a491-c39f4c2f551b}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {6a661e1d-5f15-46cc-9be5-c2932b16a157}, !- Air Inlet Node Name
  {8fa33aeb-584c-4ef8-810a-e731feea1786}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
  {9caa66b1-4fe4-43fa-b184-2fb4d7eed916}, !- Handle
  Node 125,                               !- Name
  {5578a229-7f9c-4adc-af65-e5bd7e90654e}, !- Inlet Port
  {6a661e1d-5f15-46cc-9be5-c2932b16a157}; !- Outlet Port

OS:Connection,
  {5578a229-7f9c-4adc-af65-e5bd7e90654e}, !- Handle
  {46d3d938-9cf3-4b8a-8961-6691506c3463}, !- Name
  {191ef01d-1cfe-464d-9258-cbb4e04eb969}, !- Source Object
  9,                                      !- Outlet Port
  {9caa66b1-4fe4-43fa-b184-2fb4d7eed916}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a661e1d-5f15-46cc-9be5-c2932b16a157}, !- Handle
  {a3d2b8b6-90b2-4a32-8bd9-f34aa1b12162}, !- Name
  {9caa66b1-4fe4-43fa-b184-2fb4d7eed916}, !- Source Object
  3,                                      !- Outlet Port
  {c8785602-dd1a-4331-a21c-8315c25cf135}, !- Target Object
  5;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {1c1ea427-429b-4025-8538-fdfe9b369027}, !- Handle
  AirLoop air_handlers-1494_2_Fan_5320.76cfm, !- Name
  {143351cc-76c0-4d55-ba6f-4a2fc5d0505a}, !- Availability Schedule Name
  0.725,                                  !- Fan Efficiency
  622.71,                                 !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.8446364,                              !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {1767a6a0-e3ba-419b-bb92-fc9a47ee33b2}, !- Air Inlet Node Name
  {9a1b5bd3-b471-46fa-b2f5-be9fb3d3d844}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {eb3e7d80-bcc4-4767-abc2-be78de72d59c}, !- Handle
  Node 126,                               !- Name
  {8fa33aeb-584c-4ef8-810a-e731feea1786}, !- Inlet Port
  {1767a6a0-e3ba-419b-bb92-fc9a47ee33b2}; !- Outlet Port

OS:Connection,
  {8fa33aeb-584c-4ef8-810a-e731feea1786}, !- Handle
  {16f3155d-09c6-4f2c-8b90-a59a2479b2b8}, !- Name
  {c8785602-dd1a-4331-a21c-8315c25cf135}, !- Source Object
  6,                                      !- Outlet Port
  {eb3e7d80-bcc4-4767-abc2-be78de72d59c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1767a6a0-e3ba-419b-bb92-fc9a47ee33b2}, !- Handle
  {fd171257-70e6-4320-a004-4b047c3cad5f}, !- Name
  {eb3e7d80-bcc4-4767-abc2-be78de72d59c}, !- Source Object
  3,                                      !- Outlet Port
  {1c1ea427-429b-4025-8538-fdfe9b369027}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9a1b5bd3-b471-46fa-b2f5-be9fb3d3d844}, !- Handle
  {7ce6d955-ec90-47e7-ab54-e02a6ee88f95}, !- Name
  {1c1ea427-429b-4025-8538-fdfe9b369027}, !- Source Object
  9,                                      !- Outlet Port
  {14c2a161-2618-45c3-bd3f-332c2d32c5b2}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:MixedAir,
  {18edea35-e74e-45dd-88ed-795a450fd8d2}, !- Handle
  Setpoint Manager Mixed Air 26,          !- Name
  ,                                       !- Control Variable
  {14c2a161-2618-45c3-bd3f-332c2d32c5b2}, !- Reference Setpoint Node Name
  {eb3e7d80-bcc4-4767-abc2-be78de72d59c}, !- Fan Inlet Node Name
  {14c2a161-2618-45c3-bd3f-332c2d32c5b2}, !- Fan Outlet Node Name
  {0d23cd77-a837-46a7-9ef5-7f78b9e647ad}; !- Setpoint Node or NodeList Name

OS:SetpointManager:MixedAir,
  {d7e469c5-36e6-48d2-b778-6f875709532d}, !- Handle
  Setpoint Manager Mixed Air 27,          !- Name
  ,                                       !- Control Variable
  {14c2a161-2618-45c3-bd3f-332c2d32c5b2}, !- Reference Setpoint Node Name
  {eb3e7d80-bcc4-4767-abc2-be78de72d59c}, !- Fan Inlet Node Name
  {14c2a161-2618-45c3-bd3f-332c2d32c5b2}, !- Fan Outlet Node Name
  {9caa66b1-4fe4-43fa-b184-2fb4d7eed916}; !- Setpoint Node or NodeList Name

OS:SetpointManager:MixedAir,
  {deeeb34c-dd7b-4e75-a828-9a5fae168a22}, !- Handle
  Setpoint Manager Mixed Air 28,          !- Name
  ,                                       !- Control Variable
  {14c2a161-2618-45c3-bd3f-332c2d32c5b2}, !- Reference Setpoint Node Name
  {eb3e7d80-bcc4-4767-abc2-be78de72d59c}, !- Fan Inlet Node Name
  {14c2a161-2618-45c3-bd3f-332c2d32c5b2}, !- Fan Outlet Node Name
  {eb3e7d80-bcc4-4767-abc2-be78de72d59c}; !- Setpoint Node or NodeList Name

OS:SetpointManager:SingleZone:Reheat,
  {3a80b772-6602-4ad9-b0d1-7167c6a5d0a2}, !- Handle
  Setpoint Manager Single Zone Reheat 10, !- Name
  12.8,                                   !- Minimum Supply Air Temperature {C}
  40,                                     !- Maximum Supply Air Temperature {C}
  {393a4274-f242-4654-9709-81e2b503e1c7}, !- Control Zone Name
  {14c2a161-2618-45c3-bd3f-332c2d32c5b2}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {15b6e7c7-270d-48ba-bc80-ca3deb7756f9}, !- Handle
  Air Terminal Single Duct Uncontrolled 10, !- Name
  {4d6b5c01-3bbf-456c-a491-c39f4c2f551b}, !- Availability Schedule Name
  {8dc7f8b9-25ce-4280-930f-2f67e6b15df6}, !- Inlet Air Node Name
  {7c9f68c0-41ec-4b55-ac4f-93758dbb229e}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Connection,
  {8dc7f8b9-25ce-4280-930f-2f67e6b15df6}, !- Handle
  {57dc2645-5576-424b-bb3d-a9c1208f577d}, !- Name
  {01b6a0c5-2b99-4acb-a7a1-10d3b1ef45bd}, !- Source Object
  3,                                      !- Outlet Port
  {15b6e7c7-270d-48ba-bc80-ca3deb7756f9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7c9f68c0-41ec-4b55-ac4f-93758dbb229e}, !- Handle
  {3b33dfd5-620a-4b65-b226-a0f79eefbb23}, !- Name
  {15b6e7c7-270d-48ba-bc80-ca3deb7756f9}, !- Source Object
  4,                                      !- Outlet Port
  {6146216f-aff8-4fd3-817c-c367b1514b7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9ea7157c-144c-42e1-8057-39a2b840fcda}, !- Handle
  Node 127,                               !- Name
  {64b66c6e-9660-4794-a718-5b213ba636e9}, !- Inlet Port
  {0fe5893d-bb65-4d9d-9164-141ed06a71de}; !- Outlet Port

OS:Connection,
  {a84c72d9-f611-4bd7-90a8-5aee73e533b6}, !- Handle
  {2c9c1c5a-2b81-40b9-923b-6e3263453e50}, !- Name
  {6146216f-aff8-4fd3-817c-c367b1514b7b}, !- Source Object
  3,                                      !- Outlet Port
  {a057964f-0b18-4688-8f12-d298fb34accd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {64b66c6e-9660-4794-a718-5b213ba636e9}, !- Handle
  {0cc78949-52c2-4a22-b9a7-728158390fcf}, !- Name
  {393a4274-f242-4654-9709-81e2b503e1c7}, !- Source Object
  12,                                     !- Outlet Port
  {9ea7157c-144c-42e1-8057-39a2b840fcda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fe5893d-bb65-4d9d-9164-141ed06a71de}, !- Handle
  {0ffdbd7e-0442-4532-85d0-f88558cbb7ee}, !- Name
  {9ea7157c-144c-42e1-8057-39a2b840fcda}, !- Source Object
  3,                                      !- Outlet Port
  {6b7ebe82-459e-488a-b610-95adaa6e99be}, !- Target Object
  3;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {99fcaff0-28de-4e14-a13b-30d31a5f0605}, !- Handle
  WaterEquipment_FlowRateFractionSchedule 4, !- Name
  {47d06881-da90-45d2-8408-10e450ce504c}, !- Schedule Type Limits Name
  {ffbcc0b7-65b0-4eb7-8e22-ce2d55ebfae0}, !- Default Day Schedule Name
  {5f07d483-90c4-433b-8d0b-f41c93e6f8a9}, !- Summer Design Day Schedule Name
  {c7d83b5b-d94d-40e6-bc33-1e05443d1442}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ffbcc0b7-65b0-4eb7-8e22-ce2d55ebfae0}, !- Handle
  PNNL_Asset_Rating_Retail_Service_Water_Heating_Schedule_Week_Day 5, !- Name
  {47d06881-da90-45d2-8408-10e450ce504c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.15,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.23,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.32,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.41,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.57,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.62,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.61,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.45,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.46,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.47,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.42,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.34,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.33,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {5f07d483-90c4-433b-8d0b-f41c93e6f8a9}, !- Handle
  PNNL_Asset_Rating_Retail_Service_Water_Heating_Schedule_Summer_Design_Day 5, !- Name
  {47d06881-da90-45d2-8408-10e450ce504c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.15,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.23,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.32,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.41,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.57,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.62,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.61,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.45,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.46,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.47,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.42,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.34,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.33,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {c7d83b5b-d94d-40e6-bc33-1e05443d1442}, !- Handle
  PNNL_Asset_Rating_Retail_Service_Water_Heating_Schedule_Winter_Design_Day 5, !- Name
  {47d06881-da90-45d2-8408-10e450ce504c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.24,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.27,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.42,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.54,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.59,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.49,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.48,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.47,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.46,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.44,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.36,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.29,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.22,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {ade928f3-62cd-4f39-8bbd-59da170be5c1}, !- Handle
  PNNL_Asset_Rating_Retail_Service_Water_Heating_Schedule_Sunday_Rule 5, !- Name
  {99fcaff0-28de-4e14-a13b-30d31a5f0605}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {13bf19b8-6a07-4fc0-83cf-9ff52dfe9595}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {13bf19b8-6a07-4fc0-83cf-9ff52dfe9595}, !- Handle
  PNNL_Asset_Rating_Retail_Service_Water_Heating_Schedule_Sunday 5, !- Name
  {47d06881-da90-45d2-8408-10e450ce504c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.14,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.29,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.31,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.36,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.36,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.34,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.35,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.37,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.34,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.25,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {0e8cffbe-8847-49d3-9cdc-bdd913b16ac1}, !- Handle
  PNNL_Asset_Rating_Retail_Service_Water_Heating_Schedule_Saturday_Rule 5, !- Name
  {99fcaff0-28de-4e14-a13b-30d31a5f0605}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b7bdd1cc-6080-4e32-b701-3a60dcf8502d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {b7bdd1cc-6080-4e32-b701-3a60dcf8502d}, !- Handle
  PNNL_Asset_Rating_Retail_Service_Water_Heating_Schedule_Saturday 5, !- Name
  {47d06881-da90-45d2-8408-10e450ce504c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.24,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.27,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.42,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.54,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.59,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.49,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.48,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.47,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.46,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.44,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.36,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.29,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.22,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:WaterUse:Equipment,
  {e8ecef7b-9c32-4be9-9977-a9694f45edf9}, !- Handle
  Water Use Equipment 9,                  !- Name
  {28ebc402-3672-4e64-8622-f2f11208309e}, !- Water Use Equipment Definition Name
  {c1ede0ca-3045-4aa8-969b-50d9afa4ec01}, !- Space Name
  {99fcaff0-28de-4e14-a13b-30d31a5f0605}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {28ebc402-3672-4e64-8622-f2f11208309e}, !- Handle
  Water Use Equipment Definition 14,      !- Name
  ,                                       !- End-Use Subcategory
  6.37341008232907e-006;                  !- Peak Flow Rate {m3/s}

OS:WaterUse:Equipment,
  {dfeadd7b-d0a1-4276-95a5-81c4ac28c9d4}, !- Handle
  Water Use Equipment 10,                 !- Name
  {aef945a2-8ad4-464c-8a51-e9242a7451d6}, !- Water Use Equipment Definition Name
  {b241ef20-caf3-48a3-9784-3f5cb15f3abe}, !- Space Name
  {99fcaff0-28de-4e14-a13b-30d31a5f0605}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {aef945a2-8ad4-464c-8a51-e9242a7451d6}, !- Handle
  Water Use Equipment Definition 15,      !- Name
  ,                                       !- End-Use Subcategory
  6.37341008232907e-006;                  !- Peak Flow Rate {m3/s}

OS:Lights:Definition,
  {600a4cc4-6f10-4c5a-97a7-4e6a073fab7a}, !- Handle
  Lights Definition 8,                    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.09021479093421,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {c433fc86-faf1-4328-8abb-9d11fd6ba1dd}, !- Handle
  Lights 8,                               !- Name
  {600a4cc4-6f10-4c5a-97a7-4e6a073fab7a}, !- Lights Definition Name
  {c1ede0ca-3045-4aa8-969b-50d9afa4ec01}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  1;                                      !- Multiplier

OS:Lights:Definition,
  {76d19afd-a2a1-4993-8609-653db0c63120}, !- Handle
  Lights Definition 9,                    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.09021479093421,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {97b191e8-2d6e-4012-9103-9a8cec180905}, !- Handle
  Lights 9,                               !- Name
  {76d19afd-a2a1-4993-8609-653db0c63120}, !- Lights Definition Name
  {b241ef20-caf3-48a3-9784-3f5cb15f3abe}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Fraction Replaceable
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {a89def96-f0f2-435a-b7b8-ee109a338316}, !- Handle
  PNNL_Asset_Rating_Retail_Heating_Schedule 4, !- Name
  {36590c15-8f53-4e80-b309-da01e0da4cd8}, !- Schedule Type Limits Name
  {cad250d9-88f1-45e4-9a49-a6f0631cf838}, !- Default Day Schedule Name
  {32c35f41-6c71-4332-8670-b296e8eccfa8}, !- Summer Design Day Schedule Name
  {b22df909-0587-4ee7-bbc4-08ce765828e8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cad250d9-88f1-45e4-9a49-a6f0631cf838}, !- Handle
  PNNL_Asset_Rating_Retail_Heating_Schedule_Week_Day 4, !- Name
  {36590c15-8f53-4e80-b309-da01e0da4cd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  18.3333333333333,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.1111111111111,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.1111111111111,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.1111111111111,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.1111111111111,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.1111111111111,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.1111111111111,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.1111111111111,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.1111111111111,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.1111111111111,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.1111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.1111111111111,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.1111111111111,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.1111111111111,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.1111111111111,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  15.5555555555556,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.5555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {32c35f41-6c71-4332-8670-b296e8eccfa8}, !- Handle
  PNNL_Asset_Rating_Retail_Heating_Schedule_Summer_Design_Day 4, !- Name
  {36590c15-8f53-4e80-b309-da01e0da4cd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  15.5555555555556,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  15.5555555555556,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  15.5555555555556,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  15.5555555555556,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  15.5555555555556,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  15.5555555555556,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  15.5555555555556,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  15.5555555555556,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  15.5555555555556,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  15.5555555555556,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  15.5555555555556,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  15.5555555555556,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  15.5555555555556,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  15.5555555555556,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  15.5555555555556,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  15.5555555555556,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.5555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {b22df909-0587-4ee7-bbc4-08ce765828e8}, !- Handle
  PNNL_Asset_Rating_Retail_Heating_Schedule_Winter_Design_Day 4, !- Name
  {36590c15-8f53-4e80-b309-da01e0da4cd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  18.3333333333333,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.1111111111111,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.1111111111111,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.1111111111111,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.1111111111111,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.1111111111111,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.1111111111111,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.1111111111111,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.1111111111111,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.1111111111111,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.1111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.1111111111111,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.1111111111111,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.1111111111111,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.1111111111111,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  15.5555555555556,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.5555555555556;                       !- Value Until Time 24

OS:Schedule:Rule,
  {1b54dc41-0468-4967-969d-330e54044f78}, !- Handle
  PNNL_Asset_Rating_Retail_Heating_Schedule_Sunday_Rule 4, !- Name
  {a89def96-f0f2-435a-b7b8-ee109a338316}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bf727a2d-f245-4e14-90b1-61d5b44a57d9}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {bf727a2d-f245-4e14-90b1-61d5b44a57d9}, !- Handle
  PNNL_Asset_Rating_Retail_Heating_Schedule_Sunday 4, !- Name
  {36590c15-8f53-4e80-b309-da01e0da4cd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  15.5555555555556,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  15.5555555555556,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  18.3333333333333,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.1111111111111,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.1111111111111,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.1111111111111,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.1111111111111,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.1111111111111,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.1111111111111,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.1111111111111,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.1111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.1111111111111,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.1111111111111,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  15.5555555555556,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  15.5555555555556,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  15.5555555555556,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.5555555555556;                       !- Value Until Time 24

OS:Schedule:Rule,
  {bff28e8d-1994-410e-b62a-6975a1a8cc45}, !- Handle
  PNNL_Asset_Rating_Retail_Heating_Schedule_Saturday_Rule 4, !- Name
  {a89def96-f0f2-435a-b7b8-ee109a338316}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {84d68f11-d4d5-4b76-933e-1685efccc890}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {84d68f11-d4d5-4b76-933e-1685efccc890}, !- Handle
  PNNL_Asset_Rating_Retail_Heating_Schedule_Saturday 4, !- Name
  {36590c15-8f53-4e80-b309-da01e0da4cd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  18.3333333333333,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.1111111111111,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.1111111111111,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.1111111111111,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.1111111111111,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.1111111111111,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.1111111111111,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.1111111111111,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.1111111111111,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.1111111111111,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.1111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.1111111111111,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.1111111111111,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.1111111111111,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.1111111111111,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  21.1111111111111,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.5555555555556;                       !- Value Until Time 24

OS:Schedule:Ruleset,
  {ff89a325-85dc-4be8-89ef-acb43d552fe9}, !- Handle
  PNNL_Asset_Rating_Retail_Cooling_Schedule 4, !- Name
  {d6084eaf-43d4-451e-b4f2-2fce1d7e8002}, !- Schedule Type Limits Name
  {d6340f7d-3e24-40d4-811e-2b2f5b0b797b}, !- Default Day Schedule Name
  {88138367-d0a0-44e6-8b5a-1aa87741b703}, !- Summer Design Day Schedule Name
  {47e0c1b5-b8c4-45ac-95e0-00052b468fdd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d6340f7d-3e24-40d4-811e-2b2f5b0b797b}, !- Handle
  PNNL_Asset_Rating_Retail_Cooling_Schedule_Week_Day 4, !- Name
  {d6084eaf-43d4-451e-b4f2-2fce1d7e8002}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  26.6666666666667,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  23.8888888888889,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  23.8888888888889,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  23.8888888888889,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  23.8888888888889,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  23.8888888888889,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  23.8888888888889,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  23.8888888888889,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  23.8888888888889,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  23.8888888888889,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  23.8888888888889,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  23.8888888888889,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  23.8888888888889,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  23.8888888888889,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  23.8888888888889,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29.4444444444444;                       !- Value Until Time 24

OS:Schedule:Day,
  {88138367-d0a0-44e6-8b5a-1aa87741b703}, !- Handle
  PNNL_Asset_Rating_Retail_Cooling_Schedule_Summer_Design_Day 4, !- Name
  {d6084eaf-43d4-451e-b4f2-2fce1d7e8002}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  26.6666666666667,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  23.8888888888889,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  23.8888888888889,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  23.8888888888889,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  23.8888888888889,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  23.8888888888889,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  23.8888888888889,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  23.8888888888889,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  23.8888888888889,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  23.8888888888889,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  23.8888888888889,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  23.8888888888889,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  23.8888888888889,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  23.8888888888889,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  23.8888888888889,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29.4444444444444;                       !- Value Until Time 24

OS:Schedule:Day,
  {47e0c1b5-b8c4-45ac-95e0-00052b468fdd}, !- Handle
  PNNL_Asset_Rating_Retail_Cooling_Schedule_Winter_Design_Day 4, !- Name
  {d6084eaf-43d4-451e-b4f2-2fce1d7e8002}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29.4444444444444;                       !- Value Until Time 24

OS:Schedule:Rule,
  {53357702-d2dd-4d7f-950e-3a8ae590be14}, !- Handle
  PNNL_Asset_Rating_Retail_Cooling_Schedule_Sunday_Rule 4, !- Name
  {ff89a325-85dc-4be8-89ef-acb43d552fe9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {29977712-24fe-4385-bc42-7d9163dd748e}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {29977712-24fe-4385-bc42-7d9163dd748e}, !- Handle
  PNNL_Asset_Rating_Retail_Cooling_Schedule_Sunday 4, !- Name
  {d6084eaf-43d4-451e-b4f2-2fce1d7e8002}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  26.6666666666667,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  23.8888888888889,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  23.8888888888889,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  23.8888888888889,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  23.8888888888889,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  23.8888888888889,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  23.8888888888889,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  23.8888888888889,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  23.8888888888889,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  23.8888888888889,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  23.8888888888889,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29.4444444444444;                       !- Value Until Time 24

OS:Schedule:Rule,
  {a2588a25-3d5c-42fb-8fa3-fe6c393f8fb3}, !- Handle
  PNNL_Asset_Rating_Retail_Cooling_Schedule_Saturday_Rule 4, !- Name
  {ff89a325-85dc-4be8-89ef-acb43d552fe9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {442c5d3d-5e82-410a-b1d5-bb79235a5a51}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {442c5d3d-5e82-410a-b1d5-bb79235a5a51}, !- Handle
  PNNL_Asset_Rating_Retail_Cooling_Schedule_Saturday 4, !- Name
  {d6084eaf-43d4-451e-b4f2-2fce1d7e8002}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  26.6666666666667,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  23.8888888888889,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  23.8888888888889,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  23.8888888888889,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  23.8888888888889,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  23.8888888888889,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  23.8888888888889,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  23.8888888888889,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  23.8888888888889,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  23.8888888888889,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  23.8888888888889,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  23.8888888888889,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  23.8888888888889,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  23.8888888888889,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  23.8888888888889,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  23.8888888888889,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29.4444444444444;                       !- Value Until Time 24

OS:ThermostatSetpoint:DualSetpoint,
  {31f46c3f-7b46-437f-b30e-5e3fb4a8e456}, !- Handle
  Thermostat Setpoint Dual Setpoint 9,    !- Name
  {a89def96-f0f2-435a-b7b8-ee109a338316}, !- Heating Setpoint Temperature Schedule Name
  {ff89a325-85dc-4be8-89ef-acb43d552fe9}; !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {36590c15-8f53-4e80-b309-da01e0da4cd8}, !- Handle
  Temperature 9,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {d6084eaf-43d4-451e-b4f2-2fce1d7e8002}, !- Handle
  Temperature 10,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ThermostatSetpoint:DualSetpoint,
  {557b7e9a-084c-4bff-a5f6-8e7679f71bf7}, !- Handle
  Thermostat Setpoint Dual Setpoint 10,   !- Name
  {a89def96-f0f2-435a-b7b8-ee109a338316}, !- Heating Setpoint Temperature Schedule Name
  {ff89a325-85dc-4be8-89ef-acb43d552fe9}; !- Cooling Setpoint Temperature Schedule Name

OS:SimulationControl,
  {587b4d2f-e817-4f48-abe8-c44b2c262f1e}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

OS:Timestep,
  {25efedcb-a7d1-4353-b1ac-f1ae70a30633}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:RunPeriod,
  {a3cdef04-33d6-4663-88f3-dd2a7736fc74}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

OS:WeatherFile,
  {47ae8bf8-9a1e-41ca-a127-e9315772ef54}, !- Handle
  Chicago Midway Ap,                      !- City
  IL,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725340,                                 !- WMO Number
  41.78,                                  !- Latitude {deg}
  -87.75,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  186,                                    !- Elevation {m}
  file:///C:/Program Files (x86)/PNNL/InferenceGenerator/feds-exec/bin/Weather/USA_IL_Chicago-Midway.AP.725340_TMY3.epw, !- Url
  6A6726C5;                               !- Checksum

OS:Site,
  {2e80c7a7-7b6c-4224-a7fa-64ca47bc7b2b}, !- Handle
  Chicago Midway Ap_IL_USA,               !- Name
  41.78,                                  !- Latitude {deg}
  -87.75,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  186,                                    !- Elevation {m}
  ;                                       !- Terrain

OS:Site:GroundTemperature:BuildingSurface,
  {9e16f186-b1ee-4e33-bc45-cf821312b094}, !- Handle
  19.527,                                 !- January Ground Temperature {C}
  19.502,                                 !- February Ground Temperature {C}
  19.536,                                 !- March Ground Temperature {C}
  19.598,                                 !- April Ground Temperature {C}
  20.002,                                 !- May Ground Temperature {C}
  21.64,                                  !- June Ground Temperature {C}
  22.225,                                 !- July Ground Temperature {C}
  22.375,                                 !- August Ground Temperature {C}
  21.449,                                 !- September Ground Temperature {C}
  20.121,                                 !- October Ground Temperature {C}
  19.802,                                 !- November Ground Temperature {C}
  19.633;                                 !- December Ground Temperature {C}

OS:Site:WaterMainsTemperature,
  {fd6a64ed-f2d7-4ee6-adce-8816bdd47a6a}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  9.69,                                   !- Annual Average Outdoor Air Temperature {C}
  28.1;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {e68046fa-5b17-48f9-a9b3-06f61e16551e}, !- Handle
  Chicago Midway Ap Ann Htg 99.6% Condns DB, !- Name
  -18.7,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -18.7,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  99110,                                  !- Barometric Pressure {Pa}
  5.3,                                    !- Wind Speed {m/s}
  300,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0,                                      !- ASHRAE Taub {dimensionless}
  0,                                      !- ASHRAE Taud {dimensionless}
  0;                                      !- Daily Wet-Bulb Temperature Range {deltaC}

OS:SizingPeriod:DesignDay,
  {f268a06e-eff1-41e0-bdc5-6c18905bc733}, !- Handle
  Chicago Midway Ap Ann Clg .4% Condns DB=>MWB, !- Name
  33.4,                                   !- Maximum Dry-Bulb Temperature {C}
  8.8,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  23.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  99110,                                  !- Barometric Pressure {Pa}
  5.6,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.457,                                  !- ASHRAE Taub {dimensionless}
  2.043,                                  !- ASHRAE Taud {dimensionless}
  0;                                      !- Daily Wet-Bulb Temperature Range {deltaC}

OS:ClimateZones,
  {8fd14360-c594-4124-a0cb-14449a15c9db}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  5A;                                     !- Climate Zone Value 1

