  112,                                    !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0e37d9c6-ab6e-473a-a66f-94b8b94c886b}, !- Handle
  Rendering Color 57,                     !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {17b581d1-bdd1-451c-a125-961fe29c291f}, !- Handle
  Rendering Color 58,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:SpaceType,
  {42c14c12-c5af-48ce-883a-b78a1467b136}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 1, !- Name
  ,                                       !- Default Construction Set Name
  {1dc310dd-cf7f-4f52-ae52-0ddacf475dda}, !- Default Schedule Set Name
  {2697834b-cc2f-41d1-91fd-34c0f31529b3}, !- Group Rendering Name
  {0cb1b2d3-c082-4de5-828e-def55d583903}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  BreakRoom;                              !- Standards Space Type

OS:Rendering:Color,
  {2697834b-cc2f-41d1-91fd-34c0f31529b3}, !- Handle
  Rendering Color 59,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {1dc310dd-cf7f-4f52-ae52-0ddacf475dda}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 Schedule Set 1, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {be0538a4-3720-422e-85be-2e617795d558}, !- Number of People Schedule Name
  {2eaafb36-c8d9-471a-8f30-6e2188bd0fdb}, !- People Activity Level Schedule Name
  {8a273f29-9e00-4685-a53d-4e9734fa3bef}, !- Lighting Schedule Name
  {d4102340-9627-4371-b8f6-a3790caa5373}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5071fc8f-2a43-420e-b853-89de3fd548e0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {01580011-52b2-4a60-853b-b36751021649}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 Lights Definition 1, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.6250232500465,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {152da281-15d4-45d3-9239-55de642f7cac}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 Lights 1, !- Name
  {01580011-52b2-4a60-853b-b36751021649}, !- Lights Definition Name
  {42c14c12-c5af-48ce-883a-b78a1467b136}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {0cb1b2d3-c082-4de5-828e-def55d583903}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 Ventilation 1, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {92ac1b59-bc1e-44a4-8a0e-26084a87d99c}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 People Definition 1, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.538195520835486,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {6b808000-bbc3-410f-9ef4-3079d29db3d8}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 People 1, !- Name
  {92ac1b59-bc1e-44a4-8a0e-26084a87d99c}, !- People Definition Name
  {42c14c12-c5af-48ce-883a-b78a1467b136}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {a3dd344d-c301-43b1-a1b5-161348c6e83e}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 Infiltration 1, !- Name
  {42c14c12-c5af-48ce-883a-b78a1467b136}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {4a4bc3ca-6b48-4e50-a526-9b558a221146}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 Electric Equipment Definition 1, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  48.0070404585254,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {928df58a-0a30-44e7-81d9-fbbf1904948e}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 Electric Equipment 1, !- Name
  {4a4bc3ca-6b48-4e50-a526-9b558a221146}, !- Electric Equipment Definition Name
  {42c14c12-c5af-48ce-883a-b78a1467b136}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {bbe7f1cd-5d7d-4566-9a6c-99ffd4d2b933}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 Thermostat 1, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {791c27e5-3d38-4859-aee1-5794d0a81f57}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 1, !- Name
  ,                                       !- Default Construction Set Name
  {72186d6f-6775-4807-8be7-b6642899395a}, !- Default Schedule Set Name
  {6d795f88-187e-4f70-95ff-34b313ac7fb4}, !- Group Rendering Name
  {98da49ce-d8bf-4836-a801-bbdef7c0012e}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  ClosedOffice;                           !- Standards Space Type

OS:Rendering:Color,
  {6d795f88-187e-4f70-95ff-34b313ac7fb4}, !- Handle
  Rendering Color 60,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {72186d6f-6775-4807-8be7-b6642899395a}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Schedule Set 1, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {3f7fc9e5-6ce2-4b91-9fc6-85d1867c2216}, !- Number of People Schedule Name
  {2eaafb36-c8d9-471a-8f30-6e2188bd0fdb}, !- People Activity Level Schedule Name
  {8a273f29-9e00-4685-a53d-4e9734fa3bef}, !- Lighting Schedule Name
  {d4102340-9627-4371-b8f6-a3790caa5373}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5071fc8f-2a43-420e-b853-89de3fd548e0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {e9484028-ae8d-4795-a08a-570b03d9cdd5}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Lights Definition 1, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6562713125426,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {09b77e91-faa1-4d55-81d5-81242578db05}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Lights 1, !- Name
  {e9484028-ae8d-4795-a08a-570b03d9cdd5}, !- Lights Definition Name
  {791c27e5-3d38-4859-aee1-5794d0a81f57}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {98da49ce-d8bf-4836-a801-bbdef7c0012e}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation 1, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {0621ae3b-321d-45af-ae82-8daaad0065ce}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 People Definition 1, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0511285744793712,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {39e19bba-4f6c-4016-b531-108e1bac26f1}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 People 1, !- Name
  {0621ae3b-321d-45af-ae82-8daaad0065ce}, !- People Definition Name
  {791c27e5-3d38-4859-aee1-5794d0a81f57}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {9ce37668-d726-48bd-a495-ac84d6863e51}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Infiltration 1, !- Name
  {791c27e5-3d38-4859-aee1-5794d0a81f57}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {3bbfc73d-3eed-4112-978c-745a3d93b398}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Electric Equipment Definition 1, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.88890266669422,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {6e497c14-5f5c-44dc-b82f-cf75994213b6}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Electric Equipment 1, !- Name
  {3bbfc73d-3eed-4112-978c-745a3d93b398}, !- Electric Equipment Definition Name
  {791c27e5-3d38-4859-aee1-5794d0a81f57}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {c1ced982-06b1-4827-b4ac-b642e5572b7c}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Thermostat 1, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {67069894-a1b6-4b56-9ff1-a0f296428432}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 1, !- Name
  ,                                       !- Default Construction Set Name
  {b5b5a0b6-9c03-4ae4-a799-03edeea0413d}, !- Default Schedule Set Name
  {6b526edc-387e-4939-ac50-5cf74c20957e}, !- Group Rendering Name
  {50ed8118-aaf3-474e-bd06-c6d6652ce978}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Conference;                             !- Standards Space Type

OS:Rendering:Color,
  {6b526edc-387e-4939-ac50-5cf74c20957e}, !- Handle
  Rendering Color 61,                     !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {b5b5a0b6-9c03-4ae4-a799-03edeea0413d}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 Schedule Set 1, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {be0538a4-3720-422e-85be-2e617795d558}, !- Number of People Schedule Name
  {2eaafb36-c8d9-471a-8f30-6e2188bd0fdb}, !- People Activity Level Schedule Name
  {8a273f29-9e00-4685-a53d-4e9734fa3bef}, !- Lighting Schedule Name
  {d4102340-9627-4371-b8f6-a3790caa5373}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5071fc8f-2a43-420e-b853-89de3fd548e0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {2ab28b24-0829-4dc4-b71d-52b82a6e0f0a}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 Lights Definition 1, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.5937751875504,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {3f19bc5f-21dc-478c-ae57-7fa9560ee499}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 Lights 1, !- Name
  {2ab28b24-0829-4dc4-b71d-52b82a6e0f0a}, !- Lights Definition Name
  {67069894-a1b6-4b56-9ff1-a0f296428432}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {50ed8118-aaf3-474e-bd06-c6d6652ce978}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 Ventilation 1, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {dac7c178-52d4-4252-8d11-ec7ca13ed6da}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 People Definition 1, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.538195520835486,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {57a34511-f733-4794-89af-1d039963d017}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 People 1, !- Name
  {dac7c178-52d4-4252-8d11-ec7ca13ed6da}, !- People Definition Name
  {67069894-a1b6-4b56-9ff1-a0f296428432}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {5c4ae05a-15ee-4abf-92f7-e87ac4d809f9}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 Infiltration 1, !- Name
  {67069894-a1b6-4b56-9ff1-a0f296428432}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {cc440574-606e-4093-bcd8-2cabc8c9bd0d}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 Electric Equipment Definition 1, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.9826468541826,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {deffc733-e19a-4ceb-a810-a0f35a712d9f}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 Electric Equipment 1, !- Name
  {cc440574-606e-4093-bcd8-2cabc8c9bd0d}, !- Electric Equipment Definition Name
  {67069894-a1b6-4b56-9ff1-a0f296428432}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {506e1d3a-4d12-45d3-974b-52b2d1e850ae}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 Thermostat 1, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {e098f294-648f-4990-a5b7-ac93f4c5ca19}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 1, !- Name
  ,                                       !- Default Construction Set Name
  {11caec17-8727-4b11-86ac-8471836a6b2d}, !- Default Schedule Set Name
  {42ff190a-222a-4446-87db-3c809edcd985}, !- Group Rendering Name
  {6fa16934-a10b-477b-958e-84fc70029279}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:Rendering:Color,
  {42ff190a-222a-4446-87db-3c809edcd985}, !- Handle
  Rendering Color 62,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {11caec17-8727-4b11-86ac-8471836a6b2d}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 Schedule Set 1, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {3f7fc9e5-6ce2-4b91-9fc6-85d1867c2216}, !- Number of People Schedule Name
  {2eaafb36-c8d9-471a-8f30-6e2188bd0fdb}, !- People Activity Level Schedule Name
  {8a273f29-9e00-4685-a53d-4e9734fa3bef}, !- Lighting Schedule Name
  {d4102340-9627-4371-b8f6-a3790caa5373}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5071fc8f-2a43-420e-b853-89de3fd548e0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {59ad53fc-c5af-43bf-9cae-eae806848efe}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 Lights Definition 1, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.84375968751938,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {c5861914-bf8d-4fb4-bb6f-1c51300a3576}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 Lights 1, !- Name
  {59ad53fc-c5af-43bf-9cae-eae806848efe}, !- Lights Definition Name
  {e098f294-648f-4990-a5b7-ac93f4c5ca19}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {6fa16934-a10b-477b-958e-84fc70029279}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 Ventilation 1, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {8a5c8683-2149-4277-95f8-70399d7230d9}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 People Definition 1, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {9582534a-ce7c-4a71-9223-19491b3d91b8}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 People 1, !- Name
  {8a5c8683-2149-4277-95f8-70399d7230d9}, !- People Definition Name
  {e098f294-648f-4990-a5b7-ac93f4c5ca19}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {7ac70ff5-6a63-4c0d-b4d9-0a9f799ca420}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 Infiltration 1, !- Name
  {e098f294-648f-4990-a5b7-ac93f4c5ca19}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {ea3df743-4d13-4e56-b2c8-5efbc3fd6a39}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 Electric Equipment Definition 1, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.72222566667356,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {060ed290-e9e7-4f58-831d-ced5cb4d6223}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 Electric Equipment 1, !- Name
  {ea3df743-4d13-4e56-b2c8-5efbc3fd6a39}, !- Electric Equipment Definition Name
  {e098f294-648f-4990-a5b7-ac93f4c5ca19}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {bb1ee643-ed43-4d6b-9b51-f5a0795cc3b5}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 Thermostat 1, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {1092fde1-36ac-48e4-a072-ffcb16568d97}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 1, !- Name
  ,                                       !- Default Construction Set Name
  {363c98fa-665d-474e-ae53-7c1f4b880e4e}, !- Default Schedule Set Name
  {ba7ef8cc-c7a7-4468-9c88-da5fc9ed7c1c}, !- Group Rendering Name
  {a343f8b5-b811-405e-99cf-1a7d1be93007}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Elec/MechRoom;                          !- Standards Space Type

OS:Rendering:Color,
  {ba7ef8cc-c7a7-4468-9c88-da5fc9ed7c1c}, !- Handle
  Rendering Color 63,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {363c98fa-665d-474e-ae53-7c1f4b880e4e}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Schedule Set 1, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {8a273f29-9e00-4685-a53d-4e9734fa3bef}, !- Lighting Schedule Name
  {d4102340-9627-4371-b8f6-a3790caa5373}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5071fc8f-2a43-420e-b853-89de3fd548e0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {116852f7-9af2-4ad3-8c38-41225143f984}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Lights Definition 1, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  14.5312790625581,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {b5f0180e-cbca-4957-aece-bd8c0f696ebe}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Lights 1, !- Name
  {116852f7-9af2-4ad3-8c38-41225143f984}, !- Lights Definition Name
  {1092fde1-36ac-48e4-a072-ffcb16568d97}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {a343f8b5-b811-405e-99cf-1a7d1be93007}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Ventilation 1, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {3615a4fb-ee62-4c9d-a240-9d2ead96c42f}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Infiltration 1, !- Name
  {1092fde1-36ac-48e4-a072-ffcb16568d97}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {ec5da114-65bd-46b9-a787-2d62f56211b4}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Electric Equipment Definition 1, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.90625581251162,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {86096a66-9c2f-48c2-8806-6597ab60dd6a}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Electric Equipment 1, !- Name
  {ec5da114-65bd-46b9-a787-2d62f56211b4}, !- Electric Equipment Definition Name
  {1092fde1-36ac-48e4-a072-ffcb16568d97}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {b77a1118-6d72-40f1-902c-7f7dddfd2537}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Thermostat 1, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {7e313485-383f-492a-a115-9a51fc4334a3}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 1, !- Name
  ,                                       !- Default Construction Set Name
  {d31f0ce7-3d9d-4ce6-8d90-46a499b0020e}, !- Default Schedule Set Name
  {199efefe-eae7-4f48-9547-a117e2cd23fd}, !- Group Rendering Name
  {f1c12732-593d-4917-a8a2-73ef94d2dae5}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  IT_Room;                                !- Standards Space Type

OS:Rendering:Color,
  {199efefe-eae7-4f48-9547-a117e2cd23fd}, !- Handle
  Rendering Color 64,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {d31f0ce7-3d9d-4ce6-8d90-46a499b0020e}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 Schedule Set 1, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {be0538a4-3720-422e-85be-2e617795d558}, !- Number of People Schedule Name
  {2eaafb36-c8d9-471a-8f30-6e2188bd0fdb}, !- People Activity Level Schedule Name
  {8a273f29-9e00-4685-a53d-4e9734fa3bef}, !- Lighting Schedule Name
  {d4102340-9627-4371-b8f6-a3790caa5373}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5071fc8f-2a43-420e-b853-89de3fd548e0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {d211d454-7507-414c-a779-f26ea9397902}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 Lights Definition 1, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6562713125426,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {ad263d9f-b9d7-4ba8-87ea-4f1bf4b3b22a}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 Lights 1, !- Name
  {d211d454-7507-414c-a779-f26ea9397902}, !- Lights Definition Name
  {7e313485-383f-492a-a115-9a51fc4334a3}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {f1c12732-593d-4917-a8a2-73ef94d2dae5}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 Ventilation 1, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {c064406e-f1ab-4166-b43b-eeba36b258e9}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 People Definition 1, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {2e977bd9-eda6-498a-91cb-d6a9324ad91a}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 People 1, !- Name
  {c064406e-f1ab-4166-b43b-eeba36b258e9}, !- People Definition Name
  {7e313485-383f-492a-a115-9a51fc4334a3}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {2bc962a7-eb62-4d0c-bf10-2e975a90f98c}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 Infiltration 1, !- Name
  {7e313485-383f-492a-a115-9a51fc4334a3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {7906a5f3-15bc-429d-a98b-7b5c3f1855ba}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 Electric Equipment Definition 1, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.7917002500672,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {6431754e-c3a9-49ea-b571-d5ffdc838d16}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 Electric Equipment 1, !- Name
  {7906a5f3-15bc-429d-a98b-7b5c3f1855ba}, !- Electric Equipment Definition Name
  {7e313485-383f-492a-a115-9a51fc4334a3}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {6ad29ad5-b295-42d2-b97e-acba26b25830}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 Thermostat 1, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {243c3ef0-a999-4436-ac76-3be86930563b}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 1,  !- Name
  ,                                       !- Default Construction Set Name
  {d7897db2-fa24-4d75-a9f5-4f58da2d2f75}, !- Default Schedule Set Name
  {438992e5-9333-42e9-84c4-674a9a4698d3}, !- Group Rendering Name
  {07a9e707-60d4-44d8-963f-d2cc0e3decf0}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:Rendering:Color,
  {438992e5-9333-42e9-84c4-674a9a4698d3}, !- Handle
  Rendering Color 65,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {d7897db2-fa24-4d75-a9f5-4f58da2d2f75}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Schedule Set 1, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {be0538a4-3720-422e-85be-2e617795d558}, !- Number of People Schedule Name
  {2eaafb36-c8d9-471a-8f30-6e2188bd0fdb}, !- People Activity Level Schedule Name
  {8a273f29-9e00-4685-a53d-4e9734fa3bef}, !- Lighting Schedule Name
  {d4102340-9627-4371-b8f6-a3790caa5373}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5071fc8f-2a43-420e-b853-89de3fd548e0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {ba4cc753-45e5-43cf-a482-8743d0332b60}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Lights Definition 1, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.5937751875504,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {c7c91d11-701f-4988-b762-cc5de8dad9ab}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Lights 1, !- Name
  {ba4cc753-45e5-43cf-a482-8743d0332b60}, !- Lights Definition Name
  {243c3ef0-a999-4436-ac76-3be86930563b}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {07a9e707-60d4-44d8-963f-d2cc0e3decf0}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Ventilation 1, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {79e34eed-4048-477c-8634-bf012cc3d6a7}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 People Definition 1, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {dfd17c70-7b87-4b52-a1c0-d1f221c84d03}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 People 1, !- Name
  {79e34eed-4048-477c-8634-bf012cc3d6a7}, !- People Definition Name
  {243c3ef0-a999-4436-ac76-3be86930563b}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {61f5d04f-65c0-46fd-bfcf-3ac327920fb4}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Infiltration 1, !- Name
  {243c3ef0-a999-4436-ac76-3be86930563b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {602ce3b5-6ee2-44e5-8a58-b7f5a22377d5}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Electric Equipment Definition 1, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.753473729169681,                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {0bd01ddd-7ff1-47c6-b2eb-b13726053b8f}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Electric Equipment 1, !- Name
  {602ce3b5-6ee2-44e5-8a58-b7f5a22377d5}, !- Electric Equipment Definition Name
  {243c3ef0-a999-4436-ac76-3be86930563b}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {6f2c5868-a36c-4a47-8070-f2fa3118442f}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Thermostat 1, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {aefe10e8-ff06-49c8-9843-bef7c3171459}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 1, !- Name
  ,                                       !- Default Construction Set Name
  {0ebd3377-d1f6-4c4a-874f-d9554181dc93}, !- Default Schedule Set Name
  {ad39a468-4606-4166-ba2b-2413e89264aa}, !- Group Rendering Name
  {978ddfea-350c-4e7e-81b8-2a75c5265dec}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  OpenOffice;                             !- Standards Space Type

OS:Rendering:Color,
  {ad39a468-4606-4166-ba2b-2413e89264aa}, !- Handle
  Rendering Color 66,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {0ebd3377-d1f6-4c4a-874f-d9554181dc93}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 Schedule Set 1, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {3f7fc9e5-6ce2-4b91-9fc6-85d1867c2216}, !- Number of People Schedule Name
  {2eaafb36-c8d9-471a-8f30-6e2188bd0fdb}, !- People Activity Level Schedule Name
  {8a273f29-9e00-4685-a53d-4e9734fa3bef}, !- Lighting Schedule Name
  {d4102340-9627-4371-b8f6-a3790caa5373}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5071fc8f-2a43-420e-b853-89de3fd548e0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {526f4b38-4eeb-4d90-b734-101b5cb5ecfb}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 Lights Definition 1, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6562713125426,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {487e4b8f-6c3d-4f5b-b80c-333e9d4d13b4}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 Lights 1, !- Name
  {526f4b38-4eeb-4d90-b734-101b5cb5ecfb}, !- Lights Definition Name
  {aefe10e8-ff06-49c8-9843-bef7c3171459}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {978ddfea-350c-4e7e-81b8-2a75c5265dec}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation 1, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {020b0c63-a4ec-46ed-88c2-3a15c60e9597}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 People Definition 1, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.056510529687726,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {31cb4d81-ad1f-4419-87bc-ec6ef648d84e}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 People 1, !- Name
  {020b0c63-a4ec-46ed-88c2-3a15c60e9597}, !- People Definition Name
  {aefe10e8-ff06-49c8-9843-bef7c3171459}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {92e851e4-d68b-43ee-9e83-8d9ebf001498}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 Infiltration 1, !- Name
  {aefe10e8-ff06-49c8-9843-bef7c3171459}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {b041bd85-9444-4d0c-88c7-7d00bd31d020}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 Electric Equipment Definition 1, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.6423763958639,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {7dbb07b1-561d-4805-b1f9-4927aea954fd}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 Electric Equipment 1, !- Name
  {b041bd85-9444-4d0c-88c7-7d00bd31d020}, !- Electric Equipment Definition Name
  {aefe10e8-ff06-49c8-9843-bef7c3171459}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {dc6d5a9d-95be-491e-a65f-21abda211bdd}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 Thermostat 1, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {661cda2d-9ab3-4228-897c-41ad5556d33e}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8 1, !- Name
  ,                                       !- Default Construction Set Name
  {3eb1622a-028b-4c60-a01b-33c08ae450cf}, !- Default Schedule Set Name
  {0b48092b-5f67-4cd4-8d2e-f2956fd88bbf}, !- Group Rendering Name
  {731403ce-e53e-4b6b-8efa-855db14eb209}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  PrintRoom;                              !- Standards Space Type

OS:Rendering:Color,
  {0b48092b-5f67-4cd4-8d2e-f2956fd88bbf}, !- Handle
  Rendering Color 67,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {3eb1622a-028b-4c60-a01b-33c08ae450cf}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8 Schedule Set 1, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {be0538a4-3720-422e-85be-2e617795d558}, !- Number of People Schedule Name
  {2eaafb36-c8d9-471a-8f30-6e2188bd0fdb}, !- People Activity Level Schedule Name
  {8a273f29-9e00-4685-a53d-4e9734fa3bef}, !- Lighting Schedule Name
  {d4102340-9627-4371-b8f6-a3790caa5373}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5071fc8f-2a43-420e-b853-89de3fd548e0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {0853d480-5cb8-45ce-865a-7596e4d917ed}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8 Lights Definition 1, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6562713125426,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {6ef52b8a-06d5-45c4-8fde-c647f9846bd9}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8 Lights 1, !- Name
  {0853d480-5cb8-45ce-865a-7596e4d917ed}, !- Lights Definition Name
  {661cda2d-9ab3-4228-897c-41ad5556d33e}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {731403ce-e53e-4b6b-8efa-855db14eb209}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8 Ventilation 1, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {1f0075a6-b897-432e-a3df-d077a8cf017e}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8 People Definition 1, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {7cc2dde9-cdcb-4f0e-bf58-2183ccada0e6}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8 People 1, !- Name
  {1f0075a6-b897-432e-a3df-d077a8cf017e}, !- People Definition Name
  {661cda2d-9ab3-4228-897c-41ad5556d33e}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {cdad6832-67c3-43f4-b9ac-b005de2b57a0}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8 Infiltration 1, !- Name
  {661cda2d-9ab3-4228-897c-41ad5556d33e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {16547185-499a-41b2-9f5d-123fdc9ac807}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8 Electric Equipment Definition 1, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  30.0313100626201,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {1fe6a702-1581-4f25-877b-c8d032e848a8}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8 Electric Equipment 1, !- Name
  {16547185-499a-41b2-9f5d-123fdc9ac807}, !- Electric Equipment Definition Name
  {661cda2d-9ab3-4228-897c-41ad5556d33e}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {09262e92-f98e-4239-8436-781db0210187}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8 Thermostat 1, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {c753ff5c-abff-4da9-9d44-52450027e887}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 1, !- Name
  ,                                       !- Default Construction Set Name
  {b96e160b-246d-4b0b-8b69-498a81f67ef1}, !- Default Schedule Set Name
  {e0717e11-d169-41ad-b13d-62ae134ca88f}, !- Group Rendering Name
  {aa37e3b2-36cd-4252-b684-ffd3ba9c6edc}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Restroom;                               !- Standards Space Type

OS:Rendering:Color,
  {e0717e11-d169-41ad-b13d-62ae134ca88f}, !- Handle
  Rendering Color 68,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {b96e160b-246d-4b0b-8b69-498a81f67ef1}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 Schedule Set 1, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {be0538a4-3720-422e-85be-2e617795d558}, !- Number of People Schedule Name
  {2eaafb36-c8d9-471a-8f30-6e2188bd0fdb}, !- People Activity Level Schedule Name
  {8a273f29-9e00-4685-a53d-4e9734fa3bef}, !- Lighting Schedule Name
  {d4102340-9627-4371-b8f6-a3790caa5373}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5071fc8f-2a43-420e-b853-89de3fd548e0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {1dc3403c-ca34-4df2-ab6d-1129514807e4}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 Lights Definition 1, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.71876743753488,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {f51dedfa-c629-4cbb-89cf-517d8bd7dcb7}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 Lights 1, !- Name
  {1dc3403c-ca34-4df2-ab6d-1129514807e4}, !- Lights Definition Name
  {c753ff5c-abff-4da9-9d44-52450027e887}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {aa37e3b2-36cd-4252-b684-ffd3ba9c6edc}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 Ventilation 1, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {ab074d61-4fc4-40ba-957c-856847ec0ad6}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 People Definition 1, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {f392cc4b-5596-43fc-92e0-05e2c1c3dc8c}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 People 1, !- Name
  {ab074d61-4fc4-40ba-957c-856847ec0ad6}, !- People Definition Name
  {c753ff5c-abff-4da9-9d44-52450027e887}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {a4b12dc5-d35c-4b04-903b-f6109a08351e}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 Infiltration 1, !- Name
  {c753ff5c-abff-4da9-9d44-52450027e887}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {d25cb50c-e722-40e2-9379-c444a742da11}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 Electric Equipment Definition 1, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.753473729169681,                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {4991c7c3-c83e-425f-945c-9afff4396b15}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 Electric Equipment 1, !- Name
  {d25cb50c-e722-40e2-9379-c444a742da11}, !- Electric Equipment Definition Name
  {c753ff5c-abff-4da9-9d44-52450027e887}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {a80ee3e8-1e27-4062-965b-9f5f3acc7c3d}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 Thermostat 1, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {7c9aabde-a7dc-4916-86b7-383a4446ecd4}, !- Handle
  189.1-2009 - Office - Stair - CZ4-8 1,  !- Name
  ,                                       !- Default Construction Set Name
  {6f88ffa7-610d-48b8-9e59-2f7dafd1a8ad}, !- Default Schedule Set Name
  {ea87e8b0-c604-4182-9cc8-b7b325273eeb}, !- Group Rendering Name
  {a6a1cd3f-254d-4c1a-8551-423cafbffa44}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Stair;                                  !- Standards Space Type

OS:Rendering:Color,
  {ea87e8b0-c604-4182-9cc8-b7b325273eeb}, !- Handle
  Rendering Color 69,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {6f88ffa7-610d-48b8-9e59-2f7dafd1a8ad}, !- Handle
  189.1-2009 - Office - Stair - CZ4-8 Schedule Set 1, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {8a273f29-9e00-4685-a53d-4e9734fa3bef}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5071fc8f-2a43-420e-b853-89de3fd548e0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {9dfa6d6f-97bb-4646-8586-e47182c7594c}, !- Handle
  189.1-2009 - Office - Stair - CZ4-8 Lights Definition 1, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.81251162502325,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {24d24344-5aaa-42a2-9c60-9c088e37f09a}, !- Handle
  189.1-2009 - Office - Stair - CZ4-8 Lights 1, !- Name
  {9dfa6d6f-97bb-4646-8586-e47182c7594c}, !- Lights Definition Name
  {7c9aabde-a7dc-4916-86b7-383a4446ecd4}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {a6a1cd3f-254d-4c1a-8551-423cafbffa44}, !- Handle
  189.1-2009 - Office - Stair - CZ4-8 Ventilation 1, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {d2675aae-958e-4019-be34-235cfdc9f64f}, !- Handle
  189.1-2009 - Office - Stair - CZ4-8 Infiltration 1, !- Name
  {7c9aabde-a7dc-4916-86b7-383a4446ecd4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {0f463401-45c1-47ad-a605-79b4411bdf5f}, !- Handle
  189.1-2009 - Office - Stair - CZ4-8 Thermostat 1, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {b5fc18d8-e346-4c93-b3a6-abbdac7792fb}, !- Handle
  189.1-2009 - Office - Storage - CZ4-8 1, !- Name
  ,                                       !- Default Construction Set Name
  {aab61899-eb09-4d2f-989c-d229c0a1e5ee}, !- Default Schedule Set Name
  {e6c29b76-2b22-4151-9b3a-bfdce500eeb3}, !- Group Rendering Name
  {a5c7f30d-9214-420e-a74e-161482afff4d}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Storage;                                !- Standards Space Type

OS:Rendering:Color,
  {e6c29b76-2b22-4151-9b3a-bfdce500eeb3}, !- Handle
  Rendering Color 70,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {aab61899-eb09-4d2f-989c-d229c0a1e5ee}, !- Handle
  189.1-2009 - Office - Storage - CZ4-8 Schedule Set 1, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {8a273f29-9e00-4685-a53d-4e9734fa3bef}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5071fc8f-2a43-420e-b853-89de3fd548e0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {b0dcec6f-edea-4ff7-a093-f84c1d17780c}, !- Handle
  189.1-2009 - Office - Storage - CZ4-8 Lights Definition 1, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.750015500031,                         !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {18e82035-7878-4daf-a031-0300c531ce2d}, !- Handle
  189.1-2009 - Office - Storage - CZ4-8 Lights 1, !- Name
  {b0dcec6f-edea-4ff7-a093-f84c1d17780c}, !- Lights Definition Name
  {b5fc18d8-e346-4c93-b3a6-abbdac7792fb}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {a5c7f30d-9214-420e-a74e-161482afff4d}, !- Handle
  189.1-2009 - Office - Storage - CZ4-8 Ventilation 1, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {c46dff1e-5027-4d5c-a389-0325cf3799ef}, !- Handle
  189.1-2009 - Office - Storage - CZ4-8 Infiltration 1, !- Name
  {b5fc18d8-e346-4c93-b3a6-abbdac7792fb}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {42de0d58-e4ad-483c-8995-84c88024cd5b}, !- Handle
  189.1-2009 - Office - Storage - CZ4-8 Thermostat 1, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {e76ba5f1-a35d-40e8-ae3f-70a032a33b2f}, !- Handle
  189.1-2009 - Office - Vending - CZ4-8 1, !- Name
  ,                                       !- Default Construction Set Name
  {65a7ea16-1012-4e54-90e3-b5515a5e5e46}, !- Default Schedule Set Name
  {76f16368-b0bc-403f-bbff-a0f460eb66c5}, !- Group Rendering Name
  {ffcf2de2-6e30-4ecd-8158-b192877fdf4e}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Vending;                                !- Standards Space Type

OS:Rendering:Color,
  {76f16368-b0bc-403f-bbff-a0f460eb66c5}, !- Handle
  Rendering Color 71,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {65a7ea16-1012-4e54-90e3-b5515a5e5e46}, !- Handle
  189.1-2009 - Office - Vending - CZ4-8 Schedule Set 1, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {be0538a4-3720-422e-85be-2e617795d558}, !- Number of People Schedule Name
  {2eaafb36-c8d9-471a-8f30-6e2188bd0fdb}, !- People Activity Level Schedule Name
  {8a273f29-9e00-4685-a53d-4e9734fa3bef}, !- Lighting Schedule Name
  {d4102340-9627-4371-b8f6-a3790caa5373}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5071fc8f-2a43-420e-b853-89de3fd548e0}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {7e774cfe-33e5-4f3f-983f-ddb1a0c58795}, !- Handle
  189.1-2009 - Office - Vending - CZ4-8 Lights Definition 1, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.84375968751938,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {d854d745-a0fa-4cf0-a50b-7d7cbc0ccfd0}, !- Handle
  189.1-2009 - Office - Vending - CZ4-8 Lights 1, !- Name
  {7e774cfe-33e5-4f3f-983f-ddb1a0c58795}, !- Lights Definition Name
  {e76ba5f1-a35d-40e8-ae3f-70a032a33b2f}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {ffcf2de2-6e30-4ecd-8158-b192877fdf4e}, !- Handle
  189.1-2009 - Office - Vending - CZ4-8 Ventilation 1, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {0f5d0e30-220e-4d6c-bca7-75db3c38227e}, !- Handle
  189.1-2009 - Office - Vending - CZ4-8 People Definition 1, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {a8f1dcab-b563-4041-aa3a-4e418a94222a}, !- Handle
  189.1-2009 - Office - Vending - CZ4-8 People 1, !- Name
  {0f5d0e30-220e-4d6c-bca7-75db3c38227e}, !- People Definition Name
  {e76ba5f1-a35d-40e8-ae3f-70a032a33b2f}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {d9e40e10-1e06-4a74-b59e-ed1305f85299}, !- Handle
  189.1-2009 - Office - Vending - CZ4-8 Infiltration 1, !- Name
  {e76ba5f1-a35d-40e8-ae3f-70a032a33b2f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {d5551320-2ea7-4e49-a2f4-b26e5f8b5008}, !- Handle
  189.1-2009 - Office - Vending - CZ4-8 Electric Equipment Definition 1, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  41.4410551043324,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {72f1da87-6903-4187-a406-b9aba15bb414}, !- Handle
  189.1-2009 - Office - Vending - CZ4-8 Electric Equipment 1, !- Name
  {d5551320-2ea7-4e49-a2f4-b26e5f8b5008}, !- Electric Equipment Definition Name
  {e76ba5f1-a35d-40e8-ae3f-70a032a33b2f}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {61192493-e706-4d1a-9cdd-ac6af245ca3c}, !- Handle
  189.1-2009 - Office - Vending - CZ4-8 Thermostat 1, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {788e19fe-2151-40be-b586-838d05198193}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 1, !- Name
  ,                                       !- Default Construction Set Name
  {35440582-d798-4f33-987b-e10a52cbc411}, !- Default Schedule Set Name
  {d9e9ac3d-990c-4d04-b550-70c0f9980c18}, !- Group Rendering Name
  {b7c2d16f-a996-491f-a587-0020c88b7a9b}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  WholeBuilding - Lg Office;              !- Standards Space Type

OS:Rendering:Color,
  {d9e9ac3d-990c-4d04-b550-70c0f9980c18}, !- Handle
  Rendering Color 72,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {35440582-d798-4f33-987b-e10a52cbc411}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 Schedule Set 1, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ee654552-7290-4128-a647-073eff68ebb6}, !- Number of People Schedule Name
  {264acba7-523a-484e-8e51-ae85870ba167}, !- People Activity Level Schedule Name
  {3ce9efa4-e219-47f8-a14a-7affd9c11d70}, !- Lighting Schedule Name
  {6197bef3-80c6-4043-b8a4-b9cd96652248}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {e0eb0ae2-9b39-46b2-b9f9-f7879620c44e}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {f4a6efb4-81a3-4e33-ba19-77d838938343}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 Lights Definition 1, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {2fb0b86e-a379-45ea-88a5-7754e8d71c5f}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 Lights 1, !- Name
  {f4a6efb4-81a3-4e33-ba19-77d838938343}, !- Lights Definition Name
  {788e19fe-2151-40be-b586-838d05198193}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {b7c2d16f-a996-491f-a587-0020c88b7a9b}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 Ventilation 1, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {0268ac08-1059-43c5-8cd0-4e9d99f4fcf8}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 People Definition 1, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {57155ec2-5f17-45f8-b906-c738d3db97e7}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 People 1, !- Name
  {0268ac08-1059-43c5-8cd0-4e9d99f4fcf8}, !- People Definition Name
  {788e19fe-2151-40be-b586-838d05198193}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {552665a9-e966-49c9-bfcd-71b83290625f}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 Infiltration 1, !- Name
  {788e19fe-2151-40be-b586-838d05198193}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {93b2a3de-1e14-4f45-9f1a-1caa91b89d34}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 Electric Equipment Definition 1, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.81251412763851,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {28dbb7de-3415-419f-a839-2226b71e95dd}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 Electric Equipment 1, !- Name
  {93b2a3de-1e14-4f45-9f1a-1caa91b89d34}, !- Electric Equipment Definition Name
  {788e19fe-2151-40be-b586-838d05198193}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {efba86f7-c553-4f65-87b0-91271e63ee7b}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 Thermostat 1, !- Name
  {e1c00ef5-f530-4453-a67b-ca54f0ae084f}, !- Heating Setpoint Temperature Schedule Name
  {205b7ba7-36bf-4caa-b304-f7da82550d15}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {d0e8a5c5-df53-45e3-aeda-463bdd8e59f0}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 1, !- Name
  ,                                       !- Default Construction Set Name
  {dd149e9d-55cf-437a-ac08-044edad09436}, !- Default Schedule Set Name
  {690b387f-f31d-413a-8eb9-480ac8893f94}, !- Group Rendering Name
  {869c0b79-4b9b-4e7d-b65c-767f2001ab80}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  WholeBuilding - Md Office;              !- Standards Space Type

OS:Rendering:Color,
  {690b387f-f31d-413a-8eb9-480ac8893f94}, !- Handle
  Rendering Color 73,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {dd149e9d-55cf-437a-ac08-044edad09436}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Schedule Set 1, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c46af6b1-d997-440b-a480-2b785127791c}, !- Number of People Schedule Name
  {4401923f-7369-4704-af97-5f02eccc07c4}, !- People Activity Level Schedule Name
  {8a273f29-9e00-4685-a53d-4e9734fa3bef}, !- Lighting Schedule Name
  {e7df833e-4db6-469d-ad96-14b52ff0ceef}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {4b35ab56-cec3-45c0-bd82-7c7c88e72873}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {9781e121-b262-4700-a904-84ea6d05e291}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Lights Definition 1, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {d25729d3-cfe8-4aaf-b930-59b41c1b5925}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Lights 1, !- Name
  {9781e121-b262-4700-a904-84ea6d05e291}, !- Lights Definition Name
  {d0e8a5c5-df53-45e3-aeda-463bdd8e59f0}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {869c0b79-4b9b-4e7d-b65c-767f2001ab80}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Ventilation 1, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {13d35755-e244-4daf-a9b2-99f808542bb4}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 People Definition 1, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {bf349264-e88f-4a2b-a4f8-1a415ab96616}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 People 1, !- Name
  {13d35755-e244-4daf-a9b2-99f808542bb4}, !- People Definition Name
  {d0e8a5c5-df53-45e3-aeda-463bdd8e59f0}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {30b61806-1ecc-42d5-9419-4f94076d4399}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Infiltration 1, !- Name
  {d0e8a5c5-df53-45e3-aeda-463bdd8e59f0}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {8f150049-af76-449c-9408-4040d743d0cd}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Electric Equipment Definition 1, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.81251162502325,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {338d9811-9523-4ec0-8355-c95bc052b12e}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Electric Equipment 1, !- Name
  {8f150049-af76-449c-9408-4040d743d0cd}, !- Electric Equipment Definition Name
  {d0e8a5c5-df53-45e3-aeda-463bdd8e59f0}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {b0df3681-b316-40b6-b5e7-b4442a8dfa83}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Thermostat 1, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {3ec8d251-c23a-4948-8243-7aa4650aae6e}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 1, !- Name
  ,                                       !- Default Construction Set Name
  {1e4f8bc2-7870-467d-8b70-5bf07714f94e}, !- Default Schedule Set Name
  {6f1929e7-d32f-4ded-8812-4ddb972594a4}, !- Group Rendering Name
  {ff31ffde-6d3f-4a5c-8ad5-4a36eb4676bd}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  WholeBuilding - Sm Office;              !- Standards Space Type

OS:Rendering:Color,
  {6f1929e7-d32f-4ded-8812-4ddb972594a4}, !- Handle
  Rendering Color 74,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {1e4f8bc2-7870-467d-8b70-5bf07714f94e}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 Schedule Set 1, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7db91015-b01f-42c8-b02c-a13d4ed39198}, !- Number of People Schedule Name
  {67a55331-2096-4c9b-981a-b63f113d0dd9}, !- People Activity Level Schedule Name
  {8a273f29-9e00-4685-a53d-4e9734fa3bef}, !- Lighting Schedule Name
  {a51b8fe3-0466-410b-a880-21be07500a52}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {cb7cb752-a33a-400e-97f3-836bf023796e}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {895b33b4-3207-4c51-93c5-6716dc9038cc}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 Lights Definition 1, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {d8f220af-d4dc-4175-9bce-340b774ade4c}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 Lights 1, !- Name
  {895b33b4-3207-4c51-93c5-6716dc9038cc}, !- Lights Definition Name
  {3ec8d251-c23a-4948-8243-7aa4650aae6e}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {ff31ffde-6d3f-4a5c-8ad5-4a36eb4676bd}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 Ventilation 1, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {0e6a032b-24de-4e53-855c-4cdd7876bf74}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 People Definition 1, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {e171da23-e930-4412-bbcd-1a92481e8a70}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 People 1, !- Name
  {0e6a032b-24de-4e53-855c-4cdd7876bf74}, !- People Definition Name
  {3ec8d251-c23a-4948-8243-7aa4650aae6e}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {bfe4a3b7-a124-4abf-a896-122d24d174af}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 Infiltration 1, !- Name
  {3ec8d251-c23a-4948-8243-7aa4650aae6e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {44320f70-88ef-4813-bb50-e5e5e4cd0618}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 Electric Equipment Definition 1, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.81251162502325,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {37acff89-cce5-4c13-97b1-f36b0f4e0afe}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 Electric Equipment 1, !- Name
  {44320f70-88ef-4813-bb50-e5e5e4cd0618}, !- Electric Equipment Definition Name
  {3ec8d251-c23a-4948-8243-7aa4650aae6e}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {1879f926-de36-43ec-9853-adaf2a918233}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 Thermostat 1, !- Name
  {a8fc5971-56bf-485f-a8b6-fc00357a220a}, !- Heating Setpoint Temperature Schedule Name
  {8334d03b-d787-4c01-a860-2e97c980572e}; !- Cooling Setpoint Temperature Schedule Name

OS:DefaultConstructionSet,
  {9e1755e0-a26c-4d3d-868f-1e7a386cdc13}, !- Handle
  189.1-2009 - CZ5 - Office 1,            !- Name
  {31136feb-3239-42cb-a5ee-9a4941cef5c7}, !- Default Exterior Surface Constructions Name
  {553d50a6-0faa-4725-bc15-080fe017d96b}, !- Default Interior Surface Constructions Name
  {c285a9d9-809e-4128-9db0-39e32725b270}, !- Default Ground Contact Surface Constructions Name
  {0196f5b1-ec90-4ece-9c1b-9ad8e79db6d9}, !- Default Exterior SubSurface Constructions Name
  {ac87398e-b1fd-4d98-9f74-e4c19ecbb150}, !- Default Interior SubSurface Constructions Name
  {ead91c2f-4359-42f5-b36e-9a36c9253598}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {31136feb-3239-42cb-a5ee-9a4941cef5c7}, !- Handle
  Default Surface Constructions 22,       !- Name
  {78a5e5c5-806e-400a-a800-196f73e1d063}, !- Floor Construction Name
  {69871c9e-7438-4e91-92bd-66fabb7f9850}, !- Wall Construction Name
  {6e592600-ac13-4db1-bf26-a5a95984aa4d}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {553d50a6-0faa-4725-bc15-080fe017d96b}, !- Handle
  Default Surface Constructions 23,       !- Name
  {4ee71df9-85c1-4a24-9be8-bee433f9e015}, !- Floor Construction Name
  {7ea68359-ad75-4d6c-8862-e2965b9ee3ab}, !- Wall Construction Name
  {edd9ecd3-4290-4d56-b5a9-ef02bf102418}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {c285a9d9-809e-4128-9db0-39e32725b270}, !- Handle
  Default Surface Constructions 24,       !- Name
  {78a5e5c5-806e-400a-a800-196f73e1d063}, !- Floor Construction Name
  {78a5e5c5-806e-400a-a800-196f73e1d063}, !- Wall Construction Name
  {78a5e5c5-806e-400a-a800-196f73e1d063}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {0196f5b1-ec90-4ece-9c1b-9ad8e79db6d9}, !- Handle
  Default Sub Surface Constructions 15,   !- Name
  {a19abee3-5e27-4244-9552-a3961f6ec2b6}, !- Fixed Window Construction Name
  {a19abee3-5e27-4244-9552-a3961f6ec2b6}, !- Operable Window Construction Name
  {f16a7fb7-d40d-43c5-9ad7-3bfe84654a03}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {ae4fa780-ed05-42e8-925d-8cfdef96ee27}, !- Tubular Daylight Dome Construction Name
  {ae4fa780-ed05-42e8-925d-8cfdef96ee27}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {ac87398e-b1fd-4d98-9f74-e4c19ecbb150}, !- Handle
  Default Sub Surface Constructions 16,   !- Name
  {ae4fa780-ed05-42e8-925d-8cfdef96ee27}, !- Fixed Window Construction Name
  {ae4fa780-ed05-42e8-925d-8cfdef96ee27}, !- Operable Window Construction Name
  {ffeb525e-fabf-4359-8b2f-bec6d1975f7c}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:BuildingStory,
  {26b4a812-e217-4e76-9012-40e5d43f6ca3}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  4.2672,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {58336157-589e-46b1-8867-2d76f699c16f}; !- Group Rendering Name

OS:Space,
  {f9952b5a-0802-4160-8f38-701d8d5c3323}, !- Handle
  Space 101,                              !- Name
  {ad9972e4-489e-404e-841e-c9bbd72d0111}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {26b4a812-e217-4e76-9012-40e5d43f6ca3}, !- Building Story Name
  {b0705e55-2291-4836-9cf5-109a4b30f0bc}; !- Thermal Zone Name

OS:Surface,
  {23b86f11-433e-4d48-ac75-d6b7f64b5aa4}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f9952b5a-0802-4160-8f38-701d8d5c3323}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.4759849960308, 9.144, 0,             !- X,Y,Z Vertex 1 {m}
  12.4759849960308, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9.144, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb68ed28-cfe8-45a0-a210-864884dfae3b}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9952b5a-0802-4160-8f38-701d8d5c3323}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.144, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  0, 9.144, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61135017-6a9b-4f72-b3b1-d622023c6650}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9952b5a-0802-4160-8f38-701d8d5c3323}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ee211ef-6903-456f-b93b-9139aaaff2b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.4759849960308, 9.144, 4.2672,        !- X,Y,Z Vertex 1 {m}
  12.4759849960308, 9.144, 0,             !- X,Y,Z Vertex 2 {m}
  0, 9.144, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 9.144, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4438b19-26f4-4459-b7df-fa5496ce5ffd}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9952b5a-0802-4160-8f38-701d8d5c3323}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c20d3fec-4981-4d26-916f-cd4450fc4908}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.4759849960308, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  12.4759849960308, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  12.4759849960308, 9.144, 0,             !- X,Y,Z Vertex 3 {m}
  12.4759849960308, 9.144, 4.2672;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7291bbfb-35b1-4037-a23d-81fcd508451b}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9952b5a-0802-4160-8f38-701d8d5c3323}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  12.4759849960308, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  12.4759849960308, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4c8ab28-a33b-481e-8851-b5ad07cfbd84}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f9952b5a-0802-4160-8f38-701d8d5c3323}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.4759849960308, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  12.4759849960308, 9.144, 4.2672,        !- X,Y,Z Vertex 2 {m}
  0, 9.144, 4.2672,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {945e27ee-fc7e-452f-8952-e8527eb908ac}, !- Handle
  Space 102,                              !- Name
  {ac0a78a9-f73e-43b0-b8ae-e687babd2992}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  12.4759849960308,                       !- X Origin {m}
  9.144,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {26b4a812-e217-4e76-9012-40e5d43f6ca3}, !- Building Story Name
  {4848dfff-00f2-4066-9aa6-270810807ada}; !- Thermal Zone Name

OS:Surface,
  {8f5999c2-2542-4429-9a13-2bce95881f8f}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {945e27ee-fc7e-452f-8952-e8527eb908ac}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.0040150039692, 3.30587483171136, 0,  !- X,Y,Z Vertex 1 {m}
  18.0040150039692, -9.144, 0,            !- X,Y,Z Vertex 2 {m}
  0, -9.144, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 3.30587483171136, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29ee7444-c16f-457d-9f85-d0f5e02d8001}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {945e27ee-fc7e-452f-8952-e8527eb908ac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1b9c20f-1cd6-44f2-b10c-f813ad6c9096}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.30587483171136, 4.2672,            !- X,Y,Z Vertex 1 {m}
  0, 3.30587483171136, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9988e89-b9c1-46a8-a3f2-511bdd9b4af5}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {945e27ee-fc7e-452f-8952-e8527eb908ac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e195c7d1-d045-496f-89fd-44a706195136}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.0040150039692, 3.30587483171136, 4.2672, !- X,Y,Z Vertex 1 {m}
  18.0040150039692, 3.30587483171136, 0,  !- X,Y,Z Vertex 2 {m}
  0, 3.30587483171136, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 3.30587483171136, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abb3f9c0-6a66-4f7f-a7a8-767eec47f717}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {945e27ee-fc7e-452f-8952-e8527eb908ac}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.0040150039692, -9.144, 4.2672,       !- X,Y,Z Vertex 1 {m}
  18.0040150039692, -9.144, 0,            !- X,Y,Z Vertex 2 {m}
  18.0040150039692, 3.30587483171136, 0,  !- X,Y,Z Vertex 3 {m}
  18.0040150039692, 3.30587483171136, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7bbd50f-cbc3-44d6-b1d1-1fa5ffc12e13}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {945e27ee-fc7e-452f-8952-e8527eb908ac}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.144, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  0, -9.144, 0,                           !- X,Y,Z Vertex 2 {m}
  18.0040150039692, -9.144, 0,            !- X,Y,Z Vertex 3 {m}
  18.0040150039692, -9.144, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c20d3fec-4981-4d26-916f-cd4450fc4908}, !- Handle
  Surface 12,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {945e27ee-fc7e-452f-8952-e8527eb908ac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a4438b19-26f4-4459-b7df-fa5496ce5ffd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -9.144, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -9.144, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be4c3cab-e520-4643-bec0-0107ee32e13f}, !- Handle
  Surface 13,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {945e27ee-fc7e-452f-8952-e8527eb908ac}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.0040150039692, -9.144, 4.2672,       !- X,Y,Z Vertex 1 {m}
  18.0040150039692, 3.30587483171136, 4.2672, !- X,Y,Z Vertex 2 {m}
  0, 3.30587483171136, 4.2672,            !- X,Y,Z Vertex 3 {m}
  0, -9.144, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5a0ea61e-f38b-4cc1-b777-a3525d8b95ae}, !- Handle
  Space 103,                              !- Name
  {ad9972e4-489e-404e-841e-c9bbd72d0111}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  12.4759849960308,                       !- X Origin {m}
  18.288,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {26b4a812-e217-4e76-9012-40e5d43f6ca3}, !- Building Story Name
  {b0705e55-2291-4836-9cf5-109a4b30f0bc}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {66334ecf-dd37-4e68-98d3-117ba6d04b69}, !- Handle
  Surface 14,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5a0ea61e-f38b-4cc1-b777-a3525d8b95ae}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -9.144, 0,                           !- X,Y,Z Vertex 2 {m}
  -12.4759849960308, -9.144, 0,           !- X,Y,Z Vertex 3 {m}
  -12.4759849960308, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba5b8067-2178-4422-b0ec-2efa6d9e030b}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5a0ea61e-f38b-4cc1-b777-a3525d8b95ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c09a0019-9fe9-4aae-9a15-3d2e1df985c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.83812516828863, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -5.83812516828863, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1b9c20f-1cd6-44f2-b10c-f813ad6c9096}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5a0ea61e-f38b-4cc1-b777-a3525d8b95ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {29ee7444-c16f-457d-9f85-d0f5e02d8001}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.144, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  0, -9.144, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -5.83812516828863, 0,                !- X,Y,Z Vertex 3 {m}
  0, -5.83812516828863, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ee211ef-6903-456f-b93b-9139aaaff2b8}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5a0ea61e-f38b-4cc1-b777-a3525d8b95ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61135017-6a9b-4f72-b3b1-d622023c6650}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.4759849960308, -9.144, 4.2672,      !- X,Y,Z Vertex 1 {m}
  -12.4759849960308, -9.144, 0,           !- X,Y,Z Vertex 2 {m}
  0, -9.144, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -9.144, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {378c44d9-e652-4feb-b243-680fd5220dc3}, !- Handle
  Surface 18,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5a0ea61e-f38b-4cc1-b777-a3525d8b95ae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.4759849960308, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -12.4759849960308, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -12.4759849960308, -9.144, 0,           !- X,Y,Z Vertex 3 {m}
  -12.4759849960308, -9.144, 4.2672;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {001120e0-5ab5-4ee3-ae04-da5b379c1502}, !- Handle
  Surface 19,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5a0ea61e-f38b-4cc1-b777-a3525d8b95ae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -12.4759849960308, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -12.4759849960308, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0373e0db-93ab-42e1-bd77-d2d591036a2d}, !- Handle
  Surface 20,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5a0ea61e-f38b-4cc1-b777-a3525d8b95ae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.144, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 2 {m}
  -12.4759849960308, 0, 4.2672,           !- X,Y,Z Vertex 3 {m}
  -12.4759849960308, -9.144, 4.2672;      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b143afc9-b8a5-49a5-9268-7eb57c1cc1c9}, !- Handle
  Space 104,                              !- Name
  {ac0a78a9-f73e-43b0-b8ae-e687babd2992}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30.48,                                  !- X Origin {m}
  18.288,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {26b4a812-e217-4e76-9012-40e5d43f6ca3}, !- Building Story Name
  {4848dfff-00f2-4066-9aa6-270810807ada}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {05567bd5-174a-4944-9f0f-a0e51e9b2ee0}, !- Handle
  Surface 21,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b143afc9-b8a5-49a5-9268-7eb57c1cc1c9}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -5.83812516828863, 0,                !- X,Y,Z Vertex 2 {m}
  -18.0040150039692, -5.83812516828863, 0, !- X,Y,Z Vertex 3 {m}
  -18.0040150039692, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59558f0a-790d-46b4-b188-1d62f8b05911}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b143afc9-b8a5-49a5-9268-7eb57c1cc1c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.83812516828863, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, -5.83812516828863, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e195c7d1-d045-496f-89fd-44a706195136}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b143afc9-b8a5-49a5-9268-7eb57c1cc1c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b9988e89-b9c1-46a8-a3f2-511bdd9b4af5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.0040150039692, -5.83812516828863, 4.2672, !- X,Y,Z Vertex 1 {m}
  -18.0040150039692, -5.83812516828863, 0, !- X,Y,Z Vertex 2 {m}
  0, -5.83812516828863, 0,                !- X,Y,Z Vertex 3 {m}
  0, -5.83812516828863, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c09a0019-9fe9-4aae-9a15-3d2e1df985c3}, !- Handle
  Surface 24,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b143afc9-b8a5-49a5-9268-7eb57c1cc1c9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba5b8067-2178-4422-b0ec-2efa6d9e030b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.0040150039692, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -18.0040150039692, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -18.0040150039692, -5.83812516828863, 0, !- X,Y,Z Vertex 3 {m}
  -18.0040150039692, -5.83812516828863, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34d6754c-59eb-4b2b-8206-1db93bf37753}, !- Handle
  Surface 25,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b143afc9-b8a5-49a5-9268-7eb57c1cc1c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -18.0040150039692, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -18.0040150039692, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c73df1bb-6bc3-414e-a675-650be938633a}, !- Handle
  Surface 26,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b143afc9-b8a5-49a5-9268-7eb57c1cc1c9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.83812516828863, 4.2672,           !- X,Y,Z Vertex 1 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 2 {m}
  -18.0040150039692, 0, 4.2672,           !- X,Y,Z Vertex 3 {m}
  -18.0040150039692, -5.83812516828863, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {58336157-589e-46b1-8867-2d76f699c16f}, !- Handle
  Rendering Color 75,                     !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:SubSurface,
  {c5fc0249-8156-4320-a167-8888d0796755}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {001120e0-5ab5-4ee3-ae04-da5b379c1502}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 2.47385852820925,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -12.4505849960308, 0, 0.76,             !- X,Y,Z Vertex 3 {m}
  -12.4505849960308, 0, 2.47385852820925; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {925d90a1-c6b0-4045-9411-304a015c5915}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {34d6754c-59eb-4b2b-8206-1db93bf37753}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 2.47170974798557,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -17.9786150039692, 0, 0.76,             !- X,Y,Z Vertex 3 {m}
  -17.9786150039692, 0, 2.47170974798557; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e824ead5-9b1f-4b7c-a980-2c7f1dc4cbf6}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {378c44d9-e652-4feb-b243-680fd5220dc3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -12.4759849960308, -0.0254, 2.4764156424581, !- X,Y,Z Vertex 1 {m}
  -12.4759849960308, -0.0254, 0.76,       !- X,Y,Z Vertex 2 {m}
  -12.4759849960308, -9.1186, 0.76,       !- X,Y,Z Vertex 3 {m}
  -12.4759849960308, -9.1186, 2.4764156424581; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bd39ec25-9599-49d0-b48d-738f4f3ac034}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {59558f0a-790d-46b4-b188-1d62f8b05911}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -5.81272516828863, 2.48186265631852, !- X,Y,Z Vertex 1 {m}
  0, -5.81272516828863, 0.76,             !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 2.48186265631852; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {25b17ddf-5336-4281-a8e2-722667cc874a}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7291bbfb-35b1-4037-a23d-81fcd508451b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.47385852820925,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.76,                        !- X,Y,Z Vertex 2 {m}
  12.4505849960308, 0, 0.76,              !- X,Y,Z Vertex 3 {m}
  12.4505849960308, 0, 2.47385852820925;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f736a4be-ce9d-4cd2-80df-e312607bff98}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {abb3f9c0-6a66-4f7f-a7a8-767eec47f717}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.0040150039692, -9.1186, 2.47387322370232, !- X,Y,Z Vertex 1 {m}
  18.0040150039692, -9.1186, 0.76,        !- X,Y,Z Vertex 2 {m}
  18.0040150039692, 3.28047483171136, 0.76, !- X,Y,Z Vertex 3 {m}
  18.0040150039692, 3.28047483171136, 2.47387322370232; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0b6662d5-ac4d-4f16-83b8-c6ead1fa6f90}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cb68ed28-cfe8-45a0-a210-864884dfae3b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 9.1186, 2.4764156424581,             !- X,Y,Z Vertex 1 {m}
  0, 9.1186, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.76,            !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 2.4764156424581; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {13f31d7b-6ed2-41dc-a56b-26354f402b6a}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f7bbd50f-cbc3-44d6-b1d1-1fa5ffc12e13}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -9.144, 2.47170974798557,       !- X,Y,Z Vertex 1 {m}
  0.0254, -9.144, 0.76,                   !- X,Y,Z Vertex 2 {m}
  17.9786150039692, -9.144, 0.76,         !- X,Y,Z Vertex 3 {m}
  17.9786150039692, -9.144, 2.47170974798557; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b0705e55-2291-4836-9cf5-109a4b30f0bc}, !- Handle
  Thermal Zone 1,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6b7dc379-06f8-4c82-b355-0c3ce40ffc36}, !- Zone Air Inlet Port List
  {4a1702b9-b4f1-4d3a-aa5c-0ae3e392a287}, !- Zone Air Exhaust Port List
  {aa89ee5b-18c9-4e8e-ad70-8bcd81c36e86}, !- Zone Air Node Name
  {66aeea6c-c899-4433-9114-239b811c5a13}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8b5ff05a-b623-4519-ac06-0ca00bc9c319}, !- Group Rendering Name
  {9a24efdb-aaf9-4caf-8ef9-e063f557395c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {88700fca-d459-4d93-b232-42f4aa33d861}, !- Handle
  Node 1,                                 !- Name
  {aa89ee5b-18c9-4e8e-ad70-8bcd81c36e86}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aa89ee5b-18c9-4e8e-ad70-8bcd81c36e86}, !- Handle
  {23476d23-1142-4f48-87be-39dcdd38285a}, !- Name
  {b0705e55-2291-4836-9cf5-109a4b30f0bc}, !- Source Object
  11,                                     !- Outlet Port
  {88700fca-d459-4d93-b232-42f4aa33d861}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6b7dc379-06f8-4c82-b355-0c3ce40ffc36}, !- Handle
  Port List 1,                            !- Name
  {b0705e55-2291-4836-9cf5-109a4b30f0bc}, !- HVAC Component
  {8489f17a-fc64-40df-a989-159511277dfa}; !- Port 1

OS:PortList,
  {4a1702b9-b4f1-4d3a-aa5c-0ae3e392a287}, !- Handle
  Port List 2,                            !- Name
  {b0705e55-2291-4836-9cf5-109a4b30f0bc}; !- HVAC Component

OS:Sizing:Zone,
  {bf75c3bd-559c-4342-ba2c-d273118b2e28}, !- Handle
  {b0705e55-2291-4836-9cf5-109a4b30f0bc}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {0795c317-908c-4163-974c-82eb4e67e512}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {b0705e55-2291-4836-9cf5-109a4b30f0bc}, !- Thermal Zone
  {c4748a07-0f1b-43ae-bcda-88b12e8d79e1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Rendering:Color,
  {8b5ff05a-b623-4519-ac06-0ca00bc9c319}, !- Handle
  Rendering Color 76,                     !- Name
  64,                                     !- Rendering Red Value
  224,                                    !- Rendering Green Value
  208;                                    !- Rendering Blue Value

OS:ThermalZone,
  {4848dfff-00f2-4066-9aa6-270810807ada}, !- Handle
  Thermal Zone 2,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {aa07137b-f2c6-49c5-ba5b-282b9df854fa}, !- Zone Air Inlet Port List
  {0167e80e-a7c8-457c-ab84-e2f8579d4cfd}, !- Zone Air Exhaust Port List
  {e7eb5da3-84c8-4d0b-9229-047f57723c3e}, !- Zone Air Node Name
  {fb98204d-1289-4edc-bc4f-d30bc44d9881}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bdf854f0-91f2-444d-98e5-703f3161f9a2}, !- Group Rendering Name
  {09262e92-f98e-4239-8436-781db0210187}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7f2633b9-47a4-45c7-945b-0f3241ff6a1c}, !- Handle
  Node 2,                                 !- Name
  {e7eb5da3-84c8-4d0b-9229-047f57723c3e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e7eb5da3-84c8-4d0b-9229-047f57723c3e}, !- Handle
  {5e561462-455d-4804-8127-e69074587c6e}, !- Name
  {4848dfff-00f2-4066-9aa6-270810807ada}, !- Source Object
  11,                                     !- Outlet Port
  {7f2633b9-47a4-45c7-945b-0f3241ff6a1c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {aa07137b-f2c6-49c5-ba5b-282b9df854fa}, !- Handle
  Port List 3,                            !- Name
  {4848dfff-00f2-4066-9aa6-270810807ada}, !- HVAC Component
  {ddeb41cd-97b0-4f95-a773-d294ac0904ad}; !- Port 1

OS:PortList,
  {0167e80e-a7c8-457c-ab84-e2f8579d4cfd}, !- Handle
  Port List 4,                            !- Name
  {4848dfff-00f2-4066-9aa6-270810807ada}; !- HVAC Component

OS:Sizing:Zone,
  {66e3a951-a096-41a0-b5ac-8ee796b41fc6}, !- Handle
  {4848dfff-00f2-4066-9aa6-270810807ada}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c27732bc-9820-43c3-bc9e-ae27a34b7e2b}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {4848dfff-00f2-4066-9aa6-270810807ada}, !- Thermal Zone
  {099cbee3-cff8-4d14-8a01-2fad32f13052}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Rendering:Color,
  {bdf854f0-91f2-444d-98e5-703f3161f9a2}, !- Handle
  Rendering Color 77,                     !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:ClimateZones,
  {2c6f7df4-8ee3-494a-a12d-5436cafbbc8d}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:LifeCycleCost:Parameters,
  {21753418-f6b9-4263-9f08-48c76db16163}, !- Handle
  FEMP,                                   !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ,                                       !- Length of Study Period in Years
  ,                                       !- Tax Rate
  ,                                       !- Depreciation Method
  Yes;                                    !- Use NIST Fuel Escalation Rates

OS:YearDescription,
  {cfcaccf0-de66-444f-8728-6bbea16ea189}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:WeatherFile,
  {28f3c327-9b9d-4aec-8bf9-1fa97053756a}, !- Handle
  Chicago Ohare Intl Ap,                  !- City
  IL,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725300,                                 !- WMO Number
  41.98,                                  !- Latitude {deg}
  -87.92,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  201,                                    !- Elevation {m}
  file:///C:/OpenStudio-PTool/measures/add_sensor_calibration_faults/tests/test_model_1/files/USA_IL_Chicago-OHare.Intl.AP.725300_TMY3.epw, !- Url
  C254B53F;                               !- Checksum

OS:RunPeriod,
  {4e150860-1860-4f93-a482-80c275cd9bf5}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:Site,
  {558dc752-cd76-4226-a3e8-1eede6dd791d}, !- Handle
  Chicago Ohare Intl Ap,                  !- Name
  41.98,                                  !- Latitude {deg}
  -87.92,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  201,                                    !- Elevation {m}
  ;                                       !- Terrain

OS:SizingPeriod:DesignDay,
  {46e870f2-98dd-4296-9dde-826e9ab2d8e9}, !- Handle
  Chicago Ohare Intl Ap Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  -3.5,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -3.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98934,                                  !- Barometric Pressure {Pa}
  12.4,                                   !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {5cdb9031-a04e-4180-96cf-1deedc440263}, !- Handle
  Chicago Ohare Intl Ap Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  -19.2,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -25.7,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98934,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {191c31e3-447e-4a0b-964f-6b0e09954388}, !- Handle
  Chicago Ohare Intl Ap Ann Clg .4% Condns WB=>MDB, !- Name
  31.2,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  25.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98934,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Taub {dimensionless}
  2.05;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {6a74b87e-11ad-4679-9629-59cda5332e42}, !- Handle
  Chicago Ohare Intl Ap Ann Clg .4% Condns Enth=>MDB, !- Name
  31.4,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  79200,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98934,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Enthalpy,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Taub {dimensionless}
  2.05;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {14c2fc21-f770-4f3d-b822-d2998fc83667}, !- Handle
  Chicago Ohare Intl Ap Ann Htg 99.6% Condns DB, !- Name
  -20,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -20,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98934,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {d77955db-97a0-48c9-b667-8d797806c6e9}, !- Handle
  Chicago Ohare Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
  33.3,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  23.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98934,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Taub {dimensionless}
  2.05;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {76f03ffc-f317-4ada-ba53-69036d93daef}, !- Handle
  Chicago Ohare Intl Ap Ann Clg .4% Condns DP=>MDB, !- Name
  28.9,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  23.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98934,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Taub {dimensionless}
  2.05;                                   !- ASHRAE Taud {dimensionless}

OS:Schedule:Constant,
  {2903cee2-19aa-41ef-bace-eff9860c5c04}, !- Handle
  Always On Discrete,                     !- Name
  {7edb03f5-0ec5-4736-ae2e-2465b03444de}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {7edb03f5-0ec5-4736-ae2e-2465b03444de}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:AirLoopHVAC,
  {44f6e038-5945-44d8-b704-091376579f1f}, !- Handle
  Packaged Rooftop Air Conditioner,       !- Name
  ,                                       !- Controller List Name
  {2903cee2-19aa-41ef-bace-eff9860c5c04}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e6389c62-6973-410a-aec8-2aa96726d06b}, !- Supply Side Inlet Node Name
  {c84632a7-c4a8-4418-8563-73ae2fec20f9}, !- Demand Side Outlet Node Name
  {d8fd6721-7cc3-4292-b74a-95beb8641ac5}, !- Demand Side Inlet Node A
  {90b49925-578f-4aa7-93ee-4ecd27028f05}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {fe428744-7af1-4716-a407-72779d1f89b8}, !- Handle
  Node 3,                                 !- Name
  {e6389c62-6973-410a-aec8-2aa96726d06b}, !- Inlet Port
  {56778fab-5b62-4626-ad07-72ee26d4f4e6}; !- Outlet Port

OS:Node,
  {1ffed789-fd7d-4df1-9b5c-6f8a051daa3c}, !- Handle
  Node 4,                                 !- Name
  {a2e89d7b-e918-4942-83d3-cd527156f801}, !- Inlet Port
  {90b49925-578f-4aa7-93ee-4ecd27028f05}; !- Outlet Port

OS:Connection,
  {e6389c62-6973-410a-aec8-2aa96726d06b}, !- Handle
  {f3d8d344-1eff-4b60-933d-a2c6181cd217}, !- Name
  {44f6e038-5945-44d8-b704-091376579f1f}, !- Source Object
  7,                                      !- Outlet Port
  {fe428744-7af1-4716-a407-72779d1f89b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90b49925-578f-4aa7-93ee-4ecd27028f05}, !- Handle
  {dcbf1a69-a453-4982-be07-9e6534636e88}, !- Name
  {1ffed789-fd7d-4df1-9b5c-6f8a051daa3c}, !- Source Object
  3,                                      !- Outlet Port
  {44f6e038-5945-44d8-b704-091376579f1f}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {d125c5ae-c024-43db-8bd9-fc44bd2d6c55}, !- Handle
  Node 5,                                 !- Name
  {d8fd6721-7cc3-4292-b74a-95beb8641ac5}, !- Inlet Port
  {e0a29e40-ba80-484c-a183-b06498d2cd0d}; !- Outlet Port

OS:Node,
  {ee9c7cbc-1661-4bb1-ae9a-34411e4562e1}, !- Handle
  Node 6,                                 !- Name
  {f4756d33-71ae-4857-8bc7-5aef1bc71b6e}, !- Inlet Port
  {c84632a7-c4a8-4418-8563-73ae2fec20f9}; !- Outlet Port

OS:Node,
  {7f351409-9bcf-4398-b543-88216b4f2d20}, !- Handle
  Node 7,                                 !- Name
  {dc00422b-a0fb-4e83-b0a6-a9324d193a8d}, !- Inlet Port
  {8489f17a-fc64-40df-a989-159511277dfa}; !- Outlet Port

OS:Connection,
  {d8fd6721-7cc3-4292-b74a-95beb8641ac5}, !- Handle
  {37794c18-48b8-4542-b3f6-f33cbab7c184}, !- Name
  {44f6e038-5945-44d8-b704-091376579f1f}, !- Source Object
  9,                                      !- Outlet Port
  {d125c5ae-c024-43db-8bd9-fc44bd2d6c55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c84632a7-c4a8-4418-8563-73ae2fec20f9}, !- Handle
  {3110e95b-9e3c-49c2-aaf5-e56381a76bdb}, !- Name
  {ee9c7cbc-1661-4bb1-ae9a-34411e4562e1}, !- Source Object
  3,                                      !- Outlet Port
  {44f6e038-5945-44d8-b704-091376579f1f}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2462b69c-da66-4c09-8d8c-b833d2d88ab0}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {e0a29e40-ba80-484c-a183-b06498d2cd0d}, !- Inlet Node Name
  {c10905a5-d5e1-4298-aa70-a3a575b2f74d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {de4f81ba-0d5e-4ccf-ba1e-84184386718a}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {f4756d33-71ae-4857-8bc7-5aef1bc71b6e}, !- Outlet Node Name
  {d315e2ce-548a-4a39-8c50-e7000f4f3671}; !- Inlet Node Name 1

OS:Connection,
  {e0a29e40-ba80-484c-a183-b06498d2cd0d}, !- Handle
  {e8fc1353-aae0-48e4-a62d-cd585f67d1a3}, !- Name
  {d125c5ae-c024-43db-8bd9-fc44bd2d6c55}, !- Source Object
  3,                                      !- Outlet Port
  {2462b69c-da66-4c09-8d8c-b833d2d88ab0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4756d33-71ae-4857-8bc7-5aef1bc71b6e}, !- Handle
  {550756d1-28bd-4d30-b642-4e169090479c}, !- Name
  {de4f81ba-0d5e-4ccf-ba1e-84184386718a}, !- Source Object
  2,                                      !- Outlet Port
  {ee9c7cbc-1661-4bb1-ae9a-34411e4562e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {97121a96-9179-4d4c-ba6e-69c83ed94609}, !- Handle
  {44f6e038-5945-44d8-b704-091376579f1f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {67c3f190-548b-4f54-abd7-8afee9665911}, !- Handle
  Fan Constant Volume 1,                  !- Name
  {2903cee2-19aa-41ef-bace-eff9860c5c04}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  500,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {63e26cfd-fa13-47e8-af6f-f5a3c92a6a05}, !- Air Inlet Node Name
  {a2e89d7b-e918-4942-83d3-cd527156f801}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {cceccefe-7854-4801-aca1-31b0677f2895}, !- Handle
  Coil Heating Gas 1,                     !- Name
  {2903cee2-19aa-41ef-bace-eff9860c5c04}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {cf92aec0-0deb-4da1-b2e5-e4b89d91e419}, !- Air Inlet Node Name
  {0d3b7502-871c-4b33-a6ce-19920311eeaa}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {c34f9b34-0e31-4c36-a687-f42032167645}, !- Handle
  Coil Cooling DX Single Speed 1,         !- Name
  {2903cee2-19aa-41ef-bace-eff9860c5c04}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {7b6c8865-af83-4441-a0fe-1584c4dbfbee}, !- Air Inlet Node Name
  {efd4724d-a3a8-4821-a027-08c39cd781e4}, !- Air Outlet Node Name
  {8c14e84e-118e-4bf6-9148-d4608e915fc0}, !- Total Cooling Capacity Function of Temperature Curve Name
  {51eebed5-d821-45d9-ba53-0f07d9d00e2c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {776fe748-a552-43ba-9a41-ab3b91c6aeee}, !- Energy Input Ratio Function of Temperature Curve Name
  {ee45b73b-de19-4bf7-801e-2d5eb9636f7c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {0c868de3-08a9-4132-9344-965f580a7dee}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {8c14e84e-118e-4bf6-9148-d4608e915fc0}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {51eebed5-d821-45d9-ba53-0f07d9d00e2c}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {776fe748-a552-43ba-9a41-ab3b91c6aeee}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {ee45b73b-de19-4bf7-801e-2d5eb9636f7c}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {0c868de3-08a9-4132-9344-965f580a7dee}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:SetpointManager:SingleZone:Reheat,
  {bf868f1f-00fc-471c-b7a3-043fd4f193d0}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {b0705e55-2291-4836-9cf5-109a4b30f0bc}, !- Control Zone Name
  {1ffed789-fd7d-4df1-9b5c-6f8a051daa3c}; !- Setpoint Node or NodeList Name

OS:Controller:OutdoorAir,
  {38bf0e50-d384-45f2-beba-8139fb08c351}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {61aa485c-312b-4ad5-b4b0-6d679d59c34c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {61aa485c-312b-4ad5-b4b0-6d679d59c34c}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {2903cee2-19aa-41ef-bace-eff9860c5c04}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d228dcc6-af06-4fee-8063-ae60939ef1ad}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {38bf0e50-d384-45f2-beba-8139fb08c351}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9d728066-246c-4e3e-853f-5038a0e950d0}, !- Mixed Air Node Name
  {0014da90-92f0-4eca-b14e-9c8885b116dc}, !- Outdoor Air Stream Node Name
  {9c3b98be-35a6-4f7a-8a09-15c812bf723c}, !- Relief Air Stream Node Name
  {56778fab-5b62-4626-ad07-72ee26d4f4e6}; !- Return Air Stream Node Name

OS:Node,
  {c99ea143-3232-494e-81ce-fccde3e5b556}, !- Handle
  Node 8,                                 !- Name
  ,                                       !- Inlet Port
  {0014da90-92f0-4eca-b14e-9c8885b116dc}; !- Outlet Port

OS:Connection,
  {0014da90-92f0-4eca-b14e-9c8885b116dc}, !- Handle
  {5112f94a-411c-4353-8a4e-e17dc876cffa}, !- Name
  {c99ea143-3232-494e-81ce-fccde3e5b556}, !- Source Object
  3,                                      !- Outlet Port
  {d228dcc6-af06-4fee-8063-ae60939ef1ad}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2f252497-9a4b-43b5-a834-62f8fcac3037}, !- Handle
  Node 9,                                 !- Name
  {9c3b98be-35a6-4f7a-8a09-15c812bf723c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9c3b98be-35a6-4f7a-8a09-15c812bf723c}, !- Handle
  {2aef1adc-fdd0-4034-88e2-ef22db9f8198}, !- Name
  {d228dcc6-af06-4fee-8063-ae60939ef1ad}, !- Source Object
  7,                                      !- Outlet Port
  {2f252497-9a4b-43b5-a834-62f8fcac3037}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56778fab-5b62-4626-ad07-72ee26d4f4e6}, !- Handle
  {14007327-d573-46dc-9f16-54c633e00ca5}, !- Name
  {fe428744-7af1-4716-a407-72779d1f89b8}, !- Source Object
  3,                                      !- Outlet Port
  {d228dcc6-af06-4fee-8063-ae60939ef1ad}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {b6dc5eff-ddb7-4338-a20a-90f43004006f}, !- Handle
  Node 10,                                !- Name
  {9d728066-246c-4e3e-853f-5038a0e950d0}, !- Inlet Port
  {7b6c8865-af83-4441-a0fe-1584c4dbfbee}; !- Outlet Port

OS:Connection,
  {9d728066-246c-4e3e-853f-5038a0e950d0}, !- Handle
  {4da5ebf4-7fc0-4b2a-846f-d0ed72efd4e3}, !- Name
  {d228dcc6-af06-4fee-8063-ae60939ef1ad}, !- Source Object
  5,                                      !- Outlet Port
  {b6dc5eff-ddb7-4338-a20a-90f43004006f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b6c8865-af83-4441-a0fe-1584c4dbfbee}, !- Handle
  {43e725c3-2179-4c64-bcc9-fdb7cd0ad5e5}, !- Name
  {b6dc5eff-ddb7-4338-a20a-90f43004006f}, !- Source Object
  3,                                      !- Outlet Port
  {c34f9b34-0e31-4c36-a687-f42032167645}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {63fc28b0-987e-4dd7-8f3a-af04416773bd}, !- Handle
  Node 11,                                !- Name
  {efd4724d-a3a8-4821-a027-08c39cd781e4}, !- Inlet Port
  {cf92aec0-0deb-4da1-b2e5-e4b89d91e419}; !- Outlet Port

OS:Connection,
  {efd4724d-a3a8-4821-a027-08c39cd781e4}, !- Handle
  {105a2eac-bb4d-432d-90cf-ab866dac9903}, !- Name
  {c34f9b34-0e31-4c36-a687-f42032167645}, !- Source Object
  9,                                      !- Outlet Port
  {63fc28b0-987e-4dd7-8f3a-af04416773bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf92aec0-0deb-4da1-b2e5-e4b89d91e419}, !- Handle
  {656f5132-4819-4d73-99d6-1d3194565558}, !- Name
  {63fc28b0-987e-4dd7-8f3a-af04416773bd}, !- Source Object
  3,                                      !- Outlet Port
  {cceccefe-7854-4801-aca1-31b0677f2895}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {dc7cb408-5b7f-4dc9-ac5d-fa284bb2458c}, !- Handle
  Node 12,                                !- Name
  {0d3b7502-871c-4b33-a6ce-19920311eeaa}, !- Inlet Port
  {63e26cfd-fa13-47e8-af6f-f5a3c92a6a05}; !- Outlet Port

OS:Connection,
  {0d3b7502-871c-4b33-a6ce-19920311eeaa}, !- Handle
  {548741ec-ed8e-42fe-92ad-ff8d327ffe98}, !- Name
  {cceccefe-7854-4801-aca1-31b0677f2895}, !- Source Object
  6,                                      !- Outlet Port
  {dc7cb408-5b7f-4dc9-ac5d-fa284bb2458c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63e26cfd-fa13-47e8-af6f-f5a3c92a6a05}, !- Handle
  {1ca54be3-8815-4b8a-a86f-98ce387e3593}, !- Name
  {dc7cb408-5b7f-4dc9-ac5d-fa284bb2458c}, !- Source Object
  3,                                      !- Outlet Port
  {67c3f190-548b-4f54-abd7-8afee9665911}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a2e89d7b-e918-4942-83d3-cd527156f801}, !- Handle
  {4a52ec9e-694a-457e-9af2-c6a502f7c862}, !- Name
  {67c3f190-548b-4f54-abd7-8afee9665911}, !- Source Object
  9,                                      !- Outlet Port
  {1ffed789-fd7d-4df1-9b5c-6f8a051daa3c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {c4748a07-0f1b-43ae-bcda-88b12e8d79e1}, !- Handle
  Air Terminal Single Duct Uncontrolled 1, !- Name
  {2903cee2-19aa-41ef-bace-eff9860c5c04}, !- Availability Schedule Name
  {c10905a5-d5e1-4298-aa70-a3a575b2f74d}, !- Inlet Air Node Name
  {dc00422b-a0fb-4e83-b0a6-a9324d193a8d}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Connection,
  {c10905a5-d5e1-4298-aa70-a3a575b2f74d}, !- Handle
  {abffcdd4-2612-4d3c-955d-3cd9295c5d7f}, !- Name
  {2462b69c-da66-4c09-8d8c-b833d2d88ab0}, !- Source Object
  3,                                      !- Outlet Port
  {c4748a07-0f1b-43ae-bcda-88b12e8d79e1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dc00422b-a0fb-4e83-b0a6-a9324d193a8d}, !- Handle
  {897d5f36-e029-4c33-8de5-c0e8998c6780}, !- Name
  {c4748a07-0f1b-43ae-bcda-88b12e8d79e1}, !- Source Object
  4,                                      !- Outlet Port
  {7f351409-9bcf-4398-b543-88216b4f2d20}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {09275dfd-44bc-49fe-b478-0969fc0e289d}, !- Handle
  Node 13,                                !- Name
  {66aeea6c-c899-4433-9114-239b811c5a13}, !- Inlet Port
  {d315e2ce-548a-4a39-8c50-e7000f4f3671}; !- Outlet Port

OS:Connection,
  {8489f17a-fc64-40df-a989-159511277dfa}, !- Handle
  {64142407-2f47-4b7e-b604-6777683c4a88}, !- Name
  {7f351409-9bcf-4398-b543-88216b4f2d20}, !- Source Object
  3,                                      !- Outlet Port
  {6b7dc379-06f8-4c82-b355-0c3ce40ffc36}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {66aeea6c-c899-4433-9114-239b811c5a13}, !- Handle
  {08cb84cc-5e7c-4b88-852e-93a450183c0e}, !- Name
  {b0705e55-2291-4836-9cf5-109a4b30f0bc}, !- Source Object
  12,                                     !- Outlet Port
  {09275dfd-44bc-49fe-b478-0969fc0e289d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d315e2ce-548a-4a39-8c50-e7000f4f3671}, !- Handle
  {e09d06e7-2636-4eee-93b2-b5026429a061}, !- Name
  {09275dfd-44bc-49fe-b478-0969fc0e289d}, !- Source Object
  3,                                      !- Outlet Port
  {de4f81ba-0d5e-4ccf-ba1e-84184386718a}, !- Target Object
  3;                                      !- Inlet Port

OS:AirLoopHVAC,
  {705bada4-45f5-43d3-a24d-95db62c3bf0e}, !- Handle
  Packaged Rooftop Air Conditioner 1,     !- Name
  ,                                       !- Controller List Name
  {2903cee2-19aa-41ef-bace-eff9860c5c04}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {7c516ded-76e8-4973-a834-65b3f9d0cc06}, !- Supply Side Inlet Node Name
  {2b289fab-bef6-49f4-aa7e-3bd8eba1faf9}, !- Demand Side Outlet Node Name
  {60cfd4b9-03a2-40b8-80bf-6b76118abfb6}, !- Demand Side Inlet Node A
  {45f2e8b7-dc59-45e2-88aa-16cecd9235dc}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {1b0b33db-9382-4816-a7e6-aaf4428cc5fd}, !- Handle
  Node 14,                                !- Name
  {7c516ded-76e8-4973-a834-65b3f9d0cc06}, !- Inlet Port
  {f1556fd3-226d-4b55-8820-f7c3bf0b18dc}; !- Outlet Port

OS:Node,
  {bed57d27-99ed-4ba3-a4cb-ce159e3c3e4d}, !- Handle
  Node 15,                                !- Name
  {a2b869b7-1916-4b3f-bd6c-47fb3c978933}, !- Inlet Port
  {45f2e8b7-dc59-45e2-88aa-16cecd9235dc}; !- Outlet Port

OS:Connection,
  {7c516ded-76e8-4973-a834-65b3f9d0cc06}, !- Handle
  {750d0f7f-7978-4f57-a2c8-721b0cbab798}, !- Name
  {705bada4-45f5-43d3-a24d-95db62c3bf0e}, !- Source Object
  7,                                      !- Outlet Port
  {1b0b33db-9382-4816-a7e6-aaf4428cc5fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45f2e8b7-dc59-45e2-88aa-16cecd9235dc}, !- Handle
  {f88b39f5-1b61-4c87-9dda-45d07984ded0}, !- Name
  {bed57d27-99ed-4ba3-a4cb-ce159e3c3e4d}, !- Source Object
  3,                                      !- Outlet Port
  {705bada4-45f5-43d3-a24d-95db62c3bf0e}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {1902d0dd-80f8-42db-8f5a-5e23967a58c6}, !- Handle
  Node 16,                                !- Name
  {60cfd4b9-03a2-40b8-80bf-6b76118abfb6}, !- Inlet Port
  {d953d6bb-a58a-488f-b3f7-682afe5021c5}; !- Outlet Port

OS:Node,
  {dcefa2a9-4f0c-4365-8977-5699b5d32d7f}, !- Handle
  Node 17,                                !- Name
  {c1473575-6fcc-4b46-bcf9-46eb03e51afa}, !- Inlet Port
  {2b289fab-bef6-49f4-aa7e-3bd8eba1faf9}; !- Outlet Port

OS:Node,
  {bac4debc-75cb-48d9-a215-0f51643aebb1}, !- Handle
  Node 18,                                !- Name
  {bde1d80b-6843-4726-8f68-3eb68af98584}, !- Inlet Port
  {ddeb41cd-97b0-4f95-a773-d294ac0904ad}; !- Outlet Port

OS:Connection,
  {60cfd4b9-03a2-40b8-80bf-6b76118abfb6}, !- Handle
  {11546521-8794-46a4-852b-961bc864b749}, !- Name
  {705bada4-45f5-43d3-a24d-95db62c3bf0e}, !- Source Object
  9,                                      !- Outlet Port
  {1902d0dd-80f8-42db-8f5a-5e23967a58c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b289fab-bef6-49f4-aa7e-3bd8eba1faf9}, !- Handle
  {a634df2e-6451-4725-9082-60d6ddfd04f4}, !- Name
  {dcefa2a9-4f0c-4365-8977-5699b5d32d7f}, !- Source Object
  3,                                      !- Outlet Port
  {705bada4-45f5-43d3-a24d-95db62c3bf0e}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {19c03a7e-8100-4e13-b654-c1e4b405137a}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {d953d6bb-a58a-488f-b3f7-682afe5021c5}, !- Inlet Node Name
  {6bacd041-4efb-41cc-8503-6c6598c9a282}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {bfb26856-fda4-4d54-8053-5428e92cb80f}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {c1473575-6fcc-4b46-bcf9-46eb03e51afa}, !- Outlet Node Name
  {f734ea17-c362-455e-b62e-87eb32db9315}; !- Inlet Node Name 1

OS:Connection,
  {d953d6bb-a58a-488f-b3f7-682afe5021c5}, !- Handle
  {9f60466c-c0a9-40d6-98ea-628b59d4de7f}, !- Name
  {1902d0dd-80f8-42db-8f5a-5e23967a58c6}, !- Source Object
  3,                                      !- Outlet Port
  {19c03a7e-8100-4e13-b654-c1e4b405137a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1473575-6fcc-4b46-bcf9-46eb03e51afa}, !- Handle
  {e6a033cf-1e85-4710-95cc-254bef434c20}, !- Name
  {bfb26856-fda4-4d54-8053-5428e92cb80f}, !- Source Object
  2,                                      !- Outlet Port
  {dcefa2a9-4f0c-4365-8977-5699b5d32d7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a4e98e9d-9d32-4f6e-850a-191853a04ed1}, !- Handle
  {705bada4-45f5-43d3-a24d-95db62c3bf0e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {5f447d93-2b7d-4730-948c-372a100bbab9}, !- Handle
  Fan Constant Volume 2,                  !- Name
  {2903cee2-19aa-41ef-bace-eff9860c5c04}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  500,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {02dfa5d0-7b33-4a24-94e7-315443176f24}, !- Air Inlet Node Name
  {a2b869b7-1916-4b3f-bd6c-47fb3c978933}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {6246335a-c7f9-45e7-8c62-b527be62aa07}, !- Handle
  Coil Heating Gas 2,                     !- Name
  {2903cee2-19aa-41ef-bace-eff9860c5c04}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {ed4c8ea7-ed19-4264-8d7c-58c4fdb3d4d5}, !- Air Inlet Node Name
  {2f38ad05-067c-46e7-b1aa-cc8ed899da2c}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {fc3b1b4d-d58b-4696-bc90-81d9eb4d6d9b}, !- Handle
  Coil Cooling DX Single Speed 2,         !- Name
  {2903cee2-19aa-41ef-bace-eff9860c5c04}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {16306492-e798-4beb-8766-97059f2b4e82}, !- Air Inlet Node Name
  {3ea87990-bbad-4699-9810-742cbe613244}, !- Air Outlet Node Name
  {41b16844-3e74-4f49-84f6-eab5ff21001a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {402fde87-c4be-4221-b8fa-954eece9e14a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {24bb677e-ae74-449d-84a8-c06586fb3835}, !- Energy Input Ratio Function of Temperature Curve Name
  {fee7021a-f056-4d2d-bfb8-06ef99928d38}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {fcc351ac-ecfb-477f-8fdc-5056179aea04}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {41b16844-3e74-4f49-84f6-eab5ff21001a}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {402fde87-c4be-4221-b8fa-954eece9e14a}, !- Handle
  Curve Quadratic 4,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {24bb677e-ae74-449d-84a8-c06586fb3835}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {fee7021a-f056-4d2d-bfb8-06ef99928d38}, !- Handle
  Curve Quadratic 5,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {fcc351ac-ecfb-477f-8fdc-5056179aea04}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:SetpointManager:SingleZone:Reheat,
  {ce98d4da-4746-4697-9633-9f33cb660140}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {4848dfff-00f2-4066-9aa6-270810807ada}, !- Control Zone Name
  {bed57d27-99ed-4ba3-a4cb-ce159e3c3e4d}; !- Setpoint Node or NodeList Name

OS:Controller:OutdoorAir,
  {5bf8f8d8-0778-4064-b1c3-5f9b33009b0d}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {3cd18d63-5db2-40b2-9518-2fa79477b749}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {3cd18d63-5db2-40b2-9518-2fa79477b749}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {2903cee2-19aa-41ef-bace-eff9860c5c04}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {dbf386d0-4fe2-45c1-ba70-b3d229f7e6a1}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {5bf8f8d8-0778-4064-b1c3-5f9b33009b0d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {bad9b933-af68-4f26-a7aa-420684a24298}, !- Mixed Air Node Name
  {f50fdca3-5309-4974-85a1-1107b07641b1}, !- Outdoor Air Stream Node Name
  {40627c19-2174-47bd-9335-78a96d806d9b}, !- Relief Air Stream Node Name
  {f1556fd3-226d-4b55-8820-f7c3bf0b18dc}; !- Return Air Stream Node Name

OS:Node,
  {f1312da8-de70-4225-86c8-710fdae7bd6e}, !- Handle
  Node 19,                                !- Name
  ,                                       !- Inlet Port
  {f50fdca3-5309-4974-85a1-1107b07641b1}; !- Outlet Port

OS:Connection,
  {f50fdca3-5309-4974-85a1-1107b07641b1}, !- Handle
  {048e1cf5-43ac-4472-b62d-1183c2581b08}, !- Name
  {f1312da8-de70-4225-86c8-710fdae7bd6e}, !- Source Object
  3,                                      !- Outlet Port
  {dbf386d0-4fe2-45c1-ba70-b3d229f7e6a1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3f0b50bc-0152-432c-a097-b0b03d1a817e}, !- Handle
  Node 20,                                !- Name
  {40627c19-2174-47bd-9335-78a96d806d9b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {40627c19-2174-47bd-9335-78a96d806d9b}, !- Handle
  {308b4908-a647-4a82-8549-f7a36e3181d3}, !- Name
  {dbf386d0-4fe2-45c1-ba70-b3d229f7e6a1}, !- Source Object
  7,                                      !- Outlet Port
  {3f0b50bc-0152-432c-a097-b0b03d1a817e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1556fd3-226d-4b55-8820-f7c3bf0b18dc}, !- Handle
  {b4905496-a84e-45ca-abbf-eb827b91b11c}, !- Name
  {1b0b33db-9382-4816-a7e6-aaf4428cc5fd}, !- Source Object
  3,                                      !- Outlet Port
  {dbf386d0-4fe2-45c1-ba70-b3d229f7e6a1}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {09140d38-21da-4ef0-af43-fbd1e7a5b27b}, !- Handle
  Node 21,                                !- Name
  {bad9b933-af68-4f26-a7aa-420684a24298}, !- Inlet Port
  {16306492-e798-4beb-8766-97059f2b4e82}; !- Outlet Port

OS:Connection,
  {bad9b933-af68-4f26-a7aa-420684a24298}, !- Handle
  {4ddeb854-1be6-474d-8107-a575ccf7cc09}, !- Name
  {dbf386d0-4fe2-45c1-ba70-b3d229f7e6a1}, !- Source Object
  5,                                      !- Outlet Port
  {09140d38-21da-4ef0-af43-fbd1e7a5b27b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16306492-e798-4beb-8766-97059f2b4e82}, !- Handle
  {dccfd9e6-f2cc-4c96-9371-c13719996c7f}, !- Name
  {09140d38-21da-4ef0-af43-fbd1e7a5b27b}, !- Source Object
  3,                                      !- Outlet Port
  {fc3b1b4d-d58b-4696-bc90-81d9eb4d6d9b}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {e375430c-8d8b-472e-b552-daf44c226f21}, !- Handle
  Node 22,                                !- Name
  {3ea87990-bbad-4699-9810-742cbe613244}, !- Inlet Port
  {ed4c8ea7-ed19-4264-8d7c-58c4fdb3d4d5}; !- Outlet Port

OS:Connection,
  {3ea87990-bbad-4699-9810-742cbe613244}, !- Handle
  {5bb0792c-60be-4376-9955-8572f7a315a6}, !- Name
  {fc3b1b4d-d58b-4696-bc90-81d9eb4d6d9b}, !- Source Object
  9,                                      !- Outlet Port
  {e375430c-8d8b-472e-b552-daf44c226f21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed4c8ea7-ed19-4264-8d7c-58c4fdb3d4d5}, !- Handle
  {aeb96a69-032e-4810-8104-27f82d4ba0c2}, !- Name
  {e375430c-8d8b-472e-b552-daf44c226f21}, !- Source Object
  3,                                      !- Outlet Port
  {6246335a-c7f9-45e7-8c62-b527be62aa07}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {5b847015-b67f-4741-8b88-07d9f44cd6ec}, !- Handle
  Node 23,                                !- Name
  {2f38ad05-067c-46e7-b1aa-cc8ed899da2c}, !- Inlet Port
  {02dfa5d0-7b33-4a24-94e7-315443176f24}; !- Outlet Port

OS:Connection,
  {2f38ad05-067c-46e7-b1aa-cc8ed899da2c}, !- Handle
  {562c226b-f2bb-4cb1-b1d9-785df9e9ef12}, !- Name
  {6246335a-c7f9-45e7-8c62-b527be62aa07}, !- Source Object
  6,                                      !- Outlet Port
  {5b847015-b67f-4741-8b88-07d9f44cd6ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02dfa5d0-7b33-4a24-94e7-315443176f24}, !- Handle
  {5d059879-a1ff-4c30-94b3-d6ddae3d8dd9}, !- Name
  {5b847015-b67f-4741-8b88-07d9f44cd6ec}, !- Source Object
  3,                                      !- Outlet Port
  {5f447d93-2b7d-4730-948c-372a100bbab9}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a2b869b7-1916-4b3f-bd6c-47fb3c978933}, !- Handle
  {9e80604c-9d01-4506-9fec-d8a657f72564}, !- Name
  {5f447d93-2b7d-4730-948c-372a100bbab9}, !- Source Object
  9,                                      !- Outlet Port
  {bed57d27-99ed-4ba3-a4cb-ce159e3c3e4d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {099cbee3-cff8-4d14-8a01-2fad32f13052}, !- Handle
  Air Terminal Single Duct Uncontrolled 2, !- Name
  {2903cee2-19aa-41ef-bace-eff9860c5c04}, !- Availability Schedule Name
  {6bacd041-4efb-41cc-8503-6c6598c9a282}, !- Inlet Air Node Name
  {bde1d80b-6843-4726-8f68-3eb68af98584}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Connection,
  {6bacd041-4efb-41cc-8503-6c6598c9a282}, !- Handle
  {338be1d9-6cb0-48d3-97b2-479e8c560b28}, !- Name
  {19c03a7e-8100-4e13-b654-c1e4b405137a}, !- Source Object
  3,                                      !- Outlet Port
  {099cbee3-cff8-4d14-8a01-2fad32f13052}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bde1d80b-6843-4726-8f68-3eb68af98584}, !- Handle
  {d0aba39d-4425-4ca5-8d78-dfa476ed3a43}, !- Name
  {099cbee3-cff8-4d14-8a01-2fad32f13052}, !- Source Object
  4,                                      !- Outlet Port
  {bac4debc-75cb-48d9-a215-0f51643aebb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7d77820c-617d-43c3-8d2f-51f8cd69ecb6}, !- Handle
  Node 24,                                !- Name
  {fb98204d-1289-4edc-bc4f-d30bc44d9881}, !- Inlet Port
  {f734ea17-c362-455e-b62e-87eb32db9315}; !- Outlet Port

OS:Connection,
  {ddeb41cd-97b0-4f95-a773-d294ac0904ad}, !- Handle
  {f748a0d0-4537-4c2f-9256-3f3c76594176}, !- Name
  {bac4debc-75cb-48d9-a215-0f51643aebb1}, !- Source Object
  3,                                      !- Outlet Port
  {aa07137b-f2c6-49c5-ba5b-282b9df854fa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fb98204d-1289-4edc-bc4f-d30bc44d9881}, !- Handle
  {e7769ccf-6edb-4e55-8757-d65aadb5038c}, !- Name
  {4848dfff-00f2-4066-9aa6-270810807ada}, !- Source Object
  12,                                     !- Outlet Port
  {7d77820c-617d-43c3-8d2f-51f8cd69ecb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f734ea17-c362-455e-b62e-87eb32db9315}, !- Handle
  {2bd8c4cb-0253-4fb1-88d0-5b37573b7df6}, !- Name
  {7d77820c-617d-43c3-8d2f-51f8cd69ecb6}, !- Source Object
  3,                                      !- Outlet Port
  {bfb26856-fda4-4d54-8053-5428e92cb80f}, !- Target Object
  3;                                      !- Inlet Port

