  {fd46a07d-9301-489e-bb6f-543eb1e6fa30}, !- Source Object
  3,                                      !- Outlet Port
  {a39d13ad-9e8c-4c06-aaec-6e8cee63b488}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {aa234892-7964-47fd-9da2-266b1e8dc336}, !- Handle
  Water Use Connections 1,                !- Name
  {bad3315e-8aa4-4d31-8219-b27ac4d7678f}, !- Inlet Node Name
  {555406cc-d62d-449c-98ff-6782ef826df3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6e12fb75-bb85-4e0a-ba5c-f20b9e3f31dc}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c1f8eefb-fca9-4e8d-821c-16ac736c209c}, !- Handle
  Guestroom103 Service Water Use Def 0.04gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.33450291920647e-006,                  !- Peak Flow Rate {m3/s}
  {1fecaaf1-c11c-454f-9bc8-4227e6b26f33}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {1fecaaf1-c11c-454f-9bc8-4227e6b26f33}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {3efffec5-6816-476d-9c94-4abe5e423922}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3efffec5-6816-476d-9c94-4abe5e423922}, !- Handle
  Schedule Day 87,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {6e12fb75-bb85-4e0a-ba5c-f20b9e3f31dc}, !- Handle
  Guestroom103 Service Water Use 0.04gal/min, !- Name
  {c1f8eefb-fca9-4e8d-821c-16ac736c209c}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {1366cc85-9e1f-477e-b7b8-8776dab8406e}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {1366cc85-9e1f-477e-b7b8-8776dab8406e}, !- Handle
  HotelSmall GuestRoom_SHW_Sch,           !- Name
  {36cb0d3b-e06b-4811-8088-508075d2ed1d}, !- Schedule Type Limits Name
  {d88edd73-7c59-45c8-9b16-45872457b2de}, !- Default Day Schedule Name
  {271f0e79-e4de-45a8-9758-b37f17d1f736}, !- Summer Design Day Schedule Name
  {2113918c-2cc2-4529-91a5-c4de28eac299}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d88edd73-7c59-45c8-9b16-45872457b2de}, !- Handle
  HotelSmall GuestRoom_SHW_Sch Default,   !- Name
  {36cb0d3b-e06b-4811-8088-508075d2ed1d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.6,                                    !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.35;                                   !- Value Until Time 16

OS:Schedule:Day,
  {cc70771a-89f8-45e1-8f6b-c5383c614edd}, !- Handle
  Schedule Day 88,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2113918c-2cc2-4529-91a5-c4de28eac299}, !- Handle
  HotelSmall GuestRoom_SHW_Sch Winter Design Day, !- Name
  {36cb0d3b-e06b-4811-8088-508075d2ed1d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.6,                                    !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.35;                                   !- Value Until Time 16

OS:Schedule:Day,
  {eac9a1bc-ef5b-4b2a-a874-c9bd8cd83c7c}, !- Handle
  Schedule Day 89,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {271f0e79-e4de-45a8-9758-b37f17d1f736}, !- Handle
  HotelSmall GuestRoom_SHW_Sch Summer Design Day, !- Name
  {36cb0d3b-e06b-4811-8088-508075d2ed1d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.6,                                    !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.35;                                   !- Value Until Time 16

OS:Schedule:Rule,
  {4d8b2f18-e72b-40f2-b0f9-48cd7fe4f72d}, !- Handle
  Schedule Rule 13,                       !- Name
  {1366cc85-9e1f-477e-b7b8-8776dab8406e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f8eb2299-9940-4555-8491-ad29b80ac3d1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f8eb2299-9940-4555-8491-ad29b80ac3d1}, !- Handle
  HotelSmall GuestRoom_SHW_Sch Summer Design Day 1, !- Name
  {36cb0d3b-e06b-4811-8088-508075d2ed1d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.55,                                   !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.55,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.4,                                    !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.45,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.25;                                   !- Value Until Time 16

OS:Node,
  {9328f348-5737-4484-9e7c-d09e8500ef1f}, !- Handle
  Node 226,                               !- Name
  {26a6d548-5139-4269-93cc-f55ba358a69e}, !- Inlet Port
  {bad3315e-8aa4-4d31-8219-b27ac4d7678f}; !- Outlet Port

OS:Connection,
  {26a6d548-5139-4269-93cc-f55ba358a69e}, !- Handle
  {72edd6b7-16aa-4036-abc3-665d8b8ebda6}, !- Name
  {34b3c314-d5b5-4c3f-8eb6-82a364db16e7}, !- Source Object
  4,                                      !- Outlet Port
  {9328f348-5737-4484-9e7c-d09e8500ef1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f928bb19-f4c9-4525-9571-bca33af19eb2}, !- Handle
  Node 227,                               !- Name
  {555406cc-d62d-449c-98ff-6782ef826df3}, !- Inlet Port
  {d4260671-0934-4c76-98a6-effcaed46508}; !- Outlet Port

OS:Connection,
  {bad3315e-8aa4-4d31-8219-b27ac4d7678f}, !- Handle
  {9bae8e0a-f215-4c31-a87c-9007d8082624}, !- Name
  {9328f348-5737-4484-9e7c-d09e8500ef1f}, !- Source Object
  3,                                      !- Outlet Port
  {aa234892-7964-47fd-9da2-266b1e8dc336}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {555406cc-d62d-449c-98ff-6782ef826df3}, !- Handle
  {65a6af54-2af3-4e65-8a7c-0facb176197e}, !- Name
  {aa234892-7964-47fd-9da2-266b1e8dc336}, !- Source Object
  3,                                      !- Outlet Port
  {f928bb19-f4c9-4525-9571-bca33af19eb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4260671-0934-4c76-98a6-effcaed46508}, !- Handle
  {e536c156-b75c-462f-9693-a46ab6c10249}, !- Name
  {f928bb19-f4c9-4525-9571-bca33af19eb2}, !- Source Object
  3,                                      !- Outlet Port
  {a48fa17d-9079-48a0-956b-617479ccb4f0}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {72536be2-d221-4e05-874c-de5c9e1eba0d}, !- Handle
  Water Use Connections 2,                !- Name
  {aad57a36-7125-4fd1-b67d-dc6ea633d0c0}, !- Inlet Node Name
  {96932720-8a6d-4ec8-97b3-9c871fb9b6f6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {51e04cd8-9c4d-4cdb-be95-a4a23ddf5122}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {bdc7f811-672d-4336-963f-73758ddcd828}, !- Handle
  Guestroom104 Service Water Use Def 0.04gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.33433726678141e-006,                  !- Peak Flow Rate {m3/s}
  {eed8b5dd-942a-4314-8cf0-8904ad8b272a}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {eed8b5dd-942a-4314-8cf0-8904ad8b272a}, !- Handle
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {b62c6f17-8267-4e73-b97e-4018830590cc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b62c6f17-8267-4e73-b97e-4018830590cc}, !- Handle
  Schedule Day 90,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {51e04cd8-9c4d-4cdb-be95-a4a23ddf5122}, !- Handle
  Guestroom104 Service Water Use 0.04gal/min, !- Name
  {bdc7f811-672d-4336-963f-73758ddcd828}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {1366cc85-9e1f-477e-b7b8-8776dab8406e}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f3a8110a-942e-47e6-9daa-08fb0ec80358}, !- Handle
  Node 228,                               !- Name
  {1a3e7126-0da4-4dd8-bb89-2fafa8088611}, !- Inlet Port
  {aad57a36-7125-4fd1-b67d-dc6ea633d0c0}; !- Outlet Port

OS:Connection,
  {1a3e7126-0da4-4dd8-bb89-2fafa8088611}, !- Handle
  {0eb212a9-c7e5-4962-aff4-5abe00a8757e}, !- Name
  {34b3c314-d5b5-4c3f-8eb6-82a364db16e7}, !- Source Object
  5,                                      !- Outlet Port
  {f3a8110a-942e-47e6-9daa-08fb0ec80358}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {83380581-cb55-40b0-b772-fdf5023b7d66}, !- Handle
  Node 229,                               !- Name
  {96932720-8a6d-4ec8-97b3-9c871fb9b6f6}, !- Inlet Port
  {a6e4cde8-35c2-486d-bb2c-b00a7f58d74f}; !- Outlet Port

OS:Connection,
  {aad57a36-7125-4fd1-b67d-dc6ea633d0c0}, !- Handle
  {80d4e78f-a6b2-43c0-af7e-d6ca53a5b82e}, !- Name
  {f3a8110a-942e-47e6-9daa-08fb0ec80358}, !- Source Object
  3,                                      !- Outlet Port
  {72536be2-d221-4e05-874c-de5c9e1eba0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96932720-8a6d-4ec8-97b3-9c871fb9b6f6}, !- Handle
  {7ab0d038-e9c1-426b-ad92-3bd37a63898d}, !- Name
  {72536be2-d221-4e05-874c-de5c9e1eba0d}, !- Source Object
  3,                                      !- Outlet Port
  {83380581-cb55-40b0-b772-fdf5023b7d66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6e4cde8-35c2-486d-bb2c-b00a7f58d74f}, !- Handle
  {b647b12d-b0b7-408a-9254-0d540312266a}, !- Name
  {83380581-cb55-40b0-b772-fdf5023b7d66}, !- Source Object
  3,                                      !- Outlet Port
  {a48fa17d-9079-48a0-956b-617479ccb4f0}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {02e3f82c-e0e0-4a21-bd2e-a2c4eba181d8}, !- Handle
  Water Use Connections 3,                !- Name
  {0abcffcd-fd03-416d-be27-4457a9ed4aca}, !- Inlet Node Name
  {0507ae79-a156-495a-b5fb-9ab0da5970e5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6a6d730c-7cfd-4621-a36b-85b7e6608cdf}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7915ea93-62b2-4e0d-8cc4-88149fc4d5cc}, !- Handle
  Guestroom105 Service Water Use Def 0.04gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.33433726678141e-006,                  !- Peak Flow Rate {m3/s}
  {35bacf14-91bb-46e1-bb4d-2cb40852f779}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {35bacf14-91bb-46e1-bb4d-2cb40852f779}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {61104377-115f-4662-bc3d-785505ae758a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {61104377-115f-4662-bc3d-785505ae758a}, !- Handle
  Schedule Day 91,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {6a6d730c-7cfd-4621-a36b-85b7e6608cdf}, !- Handle
  Guestroom105 Service Water Use 0.04gal/min, !- Name
  {7915ea93-62b2-4e0d-8cc4-88149fc4d5cc}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {1366cc85-9e1f-477e-b7b8-8776dab8406e}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ae60dbbc-a965-4072-953f-ad95f21414ee}, !- Handle
  Node 230,                               !- Name
  {02a39391-26fe-4b2a-bc09-a6c1db3badca}, !- Inlet Port
  {0abcffcd-fd03-416d-be27-4457a9ed4aca}; !- Outlet Port

OS:Connection,
  {02a39391-26fe-4b2a-bc09-a6c1db3badca}, !- Handle
  {b699a3bc-337a-4031-bbcc-d79bfbab1530}, !- Name
  {34b3c314-d5b5-4c3f-8eb6-82a364db16e7}, !- Source Object
  6,                                      !- Outlet Port
  {ae60dbbc-a965-4072-953f-ad95f21414ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0378f58c-2ef2-4087-adc6-5a3906779ade}, !- Handle
  Node 231,                               !- Name
  {0507ae79-a156-495a-b5fb-9ab0da5970e5}, !- Inlet Port
  {3c0c0c53-4d67-4f31-a0fb-28e7898c08a8}; !- Outlet Port

OS:Connection,
  {0abcffcd-fd03-416d-be27-4457a9ed4aca}, !- Handle
  {fad0edb7-7354-488a-ae98-3648c726a2aa}, !- Name
  {ae60dbbc-a965-4072-953f-ad95f21414ee}, !- Source Object
  3,                                      !- Outlet Port
  {02e3f82c-e0e0-4a21-bd2e-a2c4eba181d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0507ae79-a156-495a-b5fb-9ab0da5970e5}, !- Handle
  {66719eac-d268-43bd-a80c-ea0c6e198186}, !- Name
  {02e3f82c-e0e0-4a21-bd2e-a2c4eba181d8}, !- Source Object
  3,                                      !- Outlet Port
  {0378f58c-2ef2-4087-adc6-5a3906779ade}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c0c0c53-4d67-4f31-a0fb-28e7898c08a8}, !- Handle
  {dffe93ba-40b2-46af-b28a-8dfee89a5997}, !- Name
  {0378f58c-2ef2-4087-adc6-5a3906779ade}, !- Source Object
  3,                                      !- Outlet Port
  {a48fa17d-9079-48a0-956b-617479ccb4f0}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {98523f13-2ba8-4e63-8116-eee56caffdd3}, !- Handle
  Water Use Connections 4,                !- Name
  {f999b9bb-cf76-4ba0-8547-5e438df620e5}, !- Inlet Node Name
  {0da981b0-d6f4-4433-af6b-c8eed55274e0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c0daaa1e-ca43-47a6-820b-53dd2fdd1fe7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0ac82eaa-5b70-4883-b634-bf348448522e}, !- Handle
  Guestroom202_205 Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.33801167671239e-006,                  !- Peak Flow Rate {m3/s}
  {fcfe2da2-1c87-42d0-8a18-fec91fe12ce7}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {fcfe2da2-1c87-42d0-8a18-fec91fe12ce7}, !- Handle
  Schedule Ruleset 6,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {947a3e28-a955-435f-9cfb-8064b2c7a05c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {947a3e28-a955-435f-9cfb-8064b2c7a05c}, !- Handle
  Schedule Day 92,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c0daaa1e-ca43-47a6-820b-53dd2fdd1fe7}, !- Handle
  Guestroom202_205 Service Water Use 0.15gal/min, !- Name
  {0ac82eaa-5b70-4883-b634-bf348448522e}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {1366cc85-9e1f-477e-b7b8-8776dab8406e}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {08da6780-5f11-445e-9ebe-e78078d7b4cc}, !- Handle
  Node 232,                               !- Name
  {5a3a0d1e-7fa2-4fc6-a3a0-a4f5c6d35704}, !- Inlet Port
  {f999b9bb-cf76-4ba0-8547-5e438df620e5}; !- Outlet Port

OS:Connection,
  {5a3a0d1e-7fa2-4fc6-a3a0-a4f5c6d35704}, !- Handle
  {ebfc2a67-1419-4fc5-b745-d94363c47f44}, !- Name
  {34b3c314-d5b5-4c3f-8eb6-82a364db16e7}, !- Source Object
  7,                                      !- Outlet Port
  {08da6780-5f11-445e-9ebe-e78078d7b4cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3dd3424d-8489-474d-95f5-bd633c4fca29}, !- Handle
  Node 233,                               !- Name
  {0da981b0-d6f4-4433-af6b-c8eed55274e0}, !- Inlet Port
  {e2e73a5d-68fd-4511-919a-7d6f748a71a0}; !- Outlet Port

OS:Connection,
  {f999b9bb-cf76-4ba0-8547-5e438df620e5}, !- Handle
  {a6724f3b-0a3b-4b6e-9c01-d4ebb1424ec2}, !- Name
  {08da6780-5f11-445e-9ebe-e78078d7b4cc}, !- Source Object
  3,                                      !- Outlet Port
  {98523f13-2ba8-4e63-8116-eee56caffdd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0da981b0-d6f4-4433-af6b-c8eed55274e0}, !- Handle
  {5be493bb-5926-4c49-be9b-775a969cae52}, !- Name
  {98523f13-2ba8-4e63-8116-eee56caffdd3}, !- Source Object
  3,                                      !- Outlet Port
  {3dd3424d-8489-474d-95f5-bd633c4fca29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2e73a5d-68fd-4511-919a-7d6f748a71a0}, !- Handle
  {4cf234cd-7ff9-4459-9ebe-2d31f014fb88}, !- Name
  {3dd3424d-8489-474d-95f5-bd633c4fca29}, !- Source Object
  3,                                      !- Outlet Port
  {a48fa17d-9079-48a0-956b-617479ccb4f0}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {8f242beb-e841-49dc-8438-bbd21f7e903a}, !- Handle
  Water Use Connections 5,                !- Name
  {30bb2659-a81d-4650-aa4c-fd657ed1ad28}, !- Inlet Node Name
  {1f8154e9-9b71-4009-ae54-50b79406d3ac}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9cca0660-6b24-4301-8247-6e3433548584}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8c9433bd-886b-4a31-af7d-8a18a5df9bdc}, !- Handle
  Guestroom206_208 Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.54224020042155e-006,                  !- Peak Flow Rate {m3/s}
  {ad049666-8105-4a3b-9495-4aa16ec7addf}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {ad049666-8105-4a3b-9495-4aa16ec7addf}, !- Handle
  Schedule Ruleset 7,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {51c6f0b9-cfb9-45de-a214-b820440d190a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {51c6f0b9-cfb9-45de-a214-b820440d190a}, !- Handle
  Schedule Day 93,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {9cca0660-6b24-4301-8247-6e3433548584}, !- Handle
  Guestroom206_208 Service Water Use 0.12gal/min, !- Name
  {8c9433bd-886b-4a31-af7d-8a18a5df9bdc}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {1366cc85-9e1f-477e-b7b8-8776dab8406e}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {47dcaf5b-1693-49fb-9028-b5da729b15db}, !- Handle
  Node 234,                               !- Name
  {a7f62fa2-bfce-42ce-b54a-b64e8b46893b}, !- Inlet Port
  {30bb2659-a81d-4650-aa4c-fd657ed1ad28}; !- Outlet Port

OS:Connection,
  {a7f62fa2-bfce-42ce-b54a-b64e8b46893b}, !- Handle
  {46544f23-cf66-4e0e-a024-aa537c7e3bd5}, !- Name
  {34b3c314-d5b5-4c3f-8eb6-82a364db16e7}, !- Source Object
  8,                                      !- Outlet Port
  {47dcaf5b-1693-49fb-9028-b5da729b15db}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3b2bb9e4-e11b-4b12-88fb-b15503b1b315}, !- Handle
  Node 235,                               !- Name
  {1f8154e9-9b71-4009-ae54-50b79406d3ac}, !- Inlet Port
  {d90d8185-a16f-43a7-8372-9759d24a1258}; !- Outlet Port

OS:Connection,
  {30bb2659-a81d-4650-aa4c-fd657ed1ad28}, !- Handle
  {9863f586-1d9d-41f9-b38e-6b7af971fef8}, !- Name
  {47dcaf5b-1693-49fb-9028-b5da729b15db}, !- Source Object
  3,                                      !- Outlet Port
  {8f242beb-e841-49dc-8438-bbd21f7e903a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f8154e9-9b71-4009-ae54-50b79406d3ac}, !- Handle
  {88508348-12f2-42e4-b9b3-2b3b0f717f8d}, !- Name
  {8f242beb-e841-49dc-8438-bbd21f7e903a}, !- Source Object
  3,                                      !- Outlet Port
  {3b2bb9e4-e11b-4b12-88fb-b15503b1b315}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d90d8185-a16f-43a7-8372-9759d24a1258}, !- Handle
  {5f82a8dd-f0ea-41d1-a4f4-862c172ea2fe}, !- Name
  {3b2bb9e4-e11b-4b12-88fb-b15503b1b315}, !- Source Object
  3,                                      !- Outlet Port
  {a48fa17d-9079-48a0-956b-617479ccb4f0}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {3f1e9bae-d0f2-47c5-99db-96e15ac6869e}, !- Handle
  Water Use Connections 6,                !- Name
  {76ddc2fa-0989-4477-b1c9-62446ae9bcbf}, !- Inlet Node Name
  {d47231c7-6c46-4b67-b997-55f2d82aa7ed}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b58457d9-e9a5-4ed7-841f-d85557439d2a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ce223607-d5b1-4a4e-b89f-c47fec9922c3}, !- Handle
  Guestroom209_212 Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.33801167671239e-006,                  !- Peak Flow Rate {m3/s}
  {8379416d-2503-4503-86b1-2e8468f67a1b}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {8379416d-2503-4503-86b1-2e8468f67a1b}, !- Handle
  Schedule Ruleset 8,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {047caeb2-3383-4769-8c46-116b40ebdc38}; !- Default Day Schedule Name

OS:Schedule:Day,
  {047caeb2-3383-4769-8c46-116b40ebdc38}, !- Handle
  Schedule Day 94,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b58457d9-e9a5-4ed7-841f-d85557439d2a}, !- Handle
  Guestroom209_212 Service Water Use 0.15gal/min, !- Name
  {ce223607-d5b1-4a4e-b89f-c47fec9922c3}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {1366cc85-9e1f-477e-b7b8-8776dab8406e}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {27c4db10-b87c-40c6-a39c-b48ab4bcca3a}, !- Handle
  Node 236,                               !- Name
  {95fb6399-8b94-4061-89d3-0cd605a7d6d5}, !- Inlet Port
  {76ddc2fa-0989-4477-b1c9-62446ae9bcbf}; !- Outlet Port

OS:Connection,
  {95fb6399-8b94-4061-89d3-0cd605a7d6d5}, !- Handle
  {8cd82438-0876-4367-ae82-8fbc96433c8c}, !- Name
  {34b3c314-d5b5-4c3f-8eb6-82a364db16e7}, !- Source Object
  9,                                      !- Outlet Port
  {27c4db10-b87c-40c6-a39c-b48ab4bcca3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f9f268b4-ac66-4604-8686-9c8e71200409}, !- Handle
  Node 237,                               !- Name
  {d47231c7-6c46-4b67-b997-55f2d82aa7ed}, !- Inlet Port
  {11f6ce37-2c09-4054-be07-e587e0ef18a9}; !- Outlet Port

OS:Connection,
  {76ddc2fa-0989-4477-b1c9-62446ae9bcbf}, !- Handle
  {470157ce-554a-4391-8354-ad24b0bf49b9}, !- Name
  {27c4db10-b87c-40c6-a39c-b48ab4bcca3a}, !- Source Object
  3,                                      !- Outlet Port
  {3f1e9bae-d0f2-47c5-99db-96e15ac6869e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d47231c7-6c46-4b67-b997-55f2d82aa7ed}, !- Handle
  {68b01fe0-f0ab-4f24-8596-9fe4691ee91a}, !- Name
  {3f1e9bae-d0f2-47c5-99db-96e15ac6869e}, !- Source Object
  3,                                      !- Outlet Port
  {f9f268b4-ac66-4604-8686-9c8e71200409}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11f6ce37-2c09-4054-be07-e587e0ef18a9}, !- Handle
  {fe9e6231-b922-490e-a234-ea8f4becfdf7}, !- Name
  {f9f268b4-ac66-4604-8686-9c8e71200409}, !- Source Object
  3,                                      !- Outlet Port
  {a48fa17d-9079-48a0-956b-617479ccb4f0}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {dcd55cd8-30ad-4c48-ad21-2f7a8820ecad}, !- Handle
  Water Use Connections 7,                !- Name
  {e7f4761d-ff9c-413e-912f-ef743c4b5de3}, !- Inlet Node Name
  {4dfb6405-6890-4318-94c0-400c8144e720}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {06f484d1-a5a1-4359-955d-841c697ed09c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e97039dc-8036-45a1-a993-cd19c7023d48}, !- Handle
  Guestroom213 Service Water Use Def 0.04gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.3345029191781e-006,                   !- Peak Flow Rate {m3/s}
  {db34b698-67c8-4dfa-932f-03174d87257b}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {db34b698-67c8-4dfa-932f-03174d87257b}, !- Handle
  Schedule Ruleset 9,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {804ab85a-1d1d-497c-841a-f73222f0b074}; !- Default Day Schedule Name

OS:Schedule:Day,
  {804ab85a-1d1d-497c-841a-f73222f0b074}, !- Handle
  Schedule Day 95,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {06f484d1-a5a1-4359-955d-841c697ed09c}, !- Handle
  Guestroom213 Service Water Use 0.04gal/min, !- Name
  {e97039dc-8036-45a1-a993-cd19c7023d48}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {1366cc85-9e1f-477e-b7b8-8776dab8406e}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c6f5cd44-bfc5-43cd-948d-51e867f8e811}, !- Handle
  Node 238,                               !- Name
  {3b80db62-eb95-4a49-bde5-01a83c1fe31f}, !- Inlet Port
  {e7f4761d-ff9c-413e-912f-ef743c4b5de3}; !- Outlet Port

OS:Connection,
  {3b80db62-eb95-4a49-bde5-01a83c1fe31f}, !- Handle
  {6afdb170-1d38-4756-bafe-1e248a31e9af}, !- Name
  {34b3c314-d5b5-4c3f-8eb6-82a364db16e7}, !- Source Object
  10,                                     !- Outlet Port
  {c6f5cd44-bfc5-43cd-948d-51e867f8e811}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5f91fd39-6e1c-401d-876d-2eeeffacd561}, !- Handle
  Node 239,                               !- Name
  {4dfb6405-6890-4318-94c0-400c8144e720}, !- Inlet Port
  {c961d395-dac0-458f-99cd-ecd3461d1926}; !- Outlet Port

OS:Connection,
  {e7f4761d-ff9c-413e-912f-ef743c4b5de3}, !- Handle
  {61f11719-8e3b-49d0-97c5-bdb3332e470f}, !- Name
  {c6f5cd44-bfc5-43cd-948d-51e867f8e811}, !- Source Object
  3,                                      !- Outlet Port
  {dcd55cd8-30ad-4c48-ad21-2f7a8820ecad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4dfb6405-6890-4318-94c0-400c8144e720}, !- Handle
  {2a0bd31f-21e1-43c0-b9c6-8055641f24dd}, !- Name
  {dcd55cd8-30ad-4c48-ad21-2f7a8820ecad}, !- Source Object
  3,                                      !- Outlet Port
  {5f91fd39-6e1c-401d-876d-2eeeffacd561}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c961d395-dac0-458f-99cd-ecd3461d1926}, !- Handle
  {05ac634f-797f-40e9-a2b7-70cbd1f52faa}, !- Name
  {5f91fd39-6e1c-401d-876d-2eeeffacd561}, !- Source Object
  3,                                      !- Outlet Port
  {a48fa17d-9079-48a0-956b-617479ccb4f0}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {2bdfacf1-ad65-43bb-a260-3b533de178ba}, !- Handle
  Water Use Connections 8,                !- Name
  {354a4574-df59-4e95-9ff4-3b920b383250}, !- Inlet Node Name
  {8e282fd2-9061-4108-bb1c-5f551c947e1c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b0fad15b-bdc0-4e16-b248-216f4c65aca9}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d488e845-902a-46c5-af77-2eb1fbe8e405}, !- Handle
  Guestroom214 Service Water Use Def 0.04gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.33433726678141e-006,                  !- Peak Flow Rate {m3/s}
  {22fcc3e4-a706-4674-9674-9016c6a1e74d}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {22fcc3e4-a706-4674-9674-9016c6a1e74d}, !- Handle
  Schedule Ruleset 10,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9836cce8-59da-4008-bfe8-a9ff237553ea}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9836cce8-59da-4008-bfe8-a9ff237553ea}, !- Handle
  Schedule Day 96,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b0fad15b-bdc0-4e16-b248-216f4c65aca9}, !- Handle
  Guestroom214 Service Water Use 0.04gal/min, !- Name
  {d488e845-902a-46c5-af77-2eb1fbe8e405}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {1366cc85-9e1f-477e-b7b8-8776dab8406e}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {7b8a0568-4475-498d-bd1e-0b6bdbd2eb58}, !- Handle
  Node 240,                               !- Name
  {13e5f354-6e9c-4216-8e07-967260a790db}, !- Inlet Port
  {354a4574-df59-4e95-9ff4-3b920b383250}; !- Outlet Port

OS:Connection,
  {13e5f354-6e9c-4216-8e07-967260a790db}, !- Handle
  {31bb740e-43f8-4e22-bc52-a22657765df5}, !- Name
  {34b3c314-d5b5-4c3f-8eb6-82a364db16e7}, !- Source Object
  11,                                     !- Outlet Port
  {7b8a0568-4475-498d-bd1e-0b6bdbd2eb58}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {86cdf5c3-1b56-44dc-9eb8-a1dc2c278e53}, !- Handle
  Node 241,                               !- Name
  {8e282fd2-9061-4108-bb1c-5f551c947e1c}, !- Inlet Port
  {d641979e-302f-4d40-8858-35abd1153a07}; !- Outlet Port

OS:Connection,
  {354a4574-df59-4e95-9ff4-3b920b383250}, !- Handle
  {8a517332-4d64-443c-9360-9e16b8e1ad26}, !- Name
  {7b8a0568-4475-498d-bd1e-0b6bdbd2eb58}, !- Source Object
  3,                                      !- Outlet Port
  {2bdfacf1-ad65-43bb-a260-3b533de178ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e282fd2-9061-4108-bb1c-5f551c947e1c}, !- Handle
  {e458ec39-b25e-4f44-adb6-5d735091c363}, !- Name
  {2bdfacf1-ad65-43bb-a260-3b533de178ba}, !- Source Object
  3,                                      !- Outlet Port
  {86cdf5c3-1b56-44dc-9eb8-a1dc2c278e53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d641979e-302f-4d40-8858-35abd1153a07}, !- Handle
  {7fb3a03f-4da8-4272-9a3b-7d1ffa301d49}, !- Name
  {86cdf5c3-1b56-44dc-9eb8-a1dc2c278e53}, !- Source Object
  3,                                      !- Outlet Port
  {a48fa17d-9079-48a0-956b-617479ccb4f0}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {3b527f05-4a47-46df-bd67-d3812ad23e8a}, !- Handle
  Water Use Connections 9,                !- Name
  {c0a37cad-bb1a-4da9-a59f-3522cdbd46d0}, !- Inlet Node Name
  {6836c448-2c48-4da9-b381-2b13ce8fe286}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {864707a0-757a-434b-92ab-29c65f0efa22}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d1daa3cc-301c-40d1-accc-a771ec4b893e}, !- Handle
  Guestroom219 Service Water Use Def 0.04gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.33433726678141e-006,                  !- Peak Flow Rate {m3/s}
  {c7170867-bc12-440b-b2bd-b03f0fa45735}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {c7170867-bc12-440b-b2bd-b03f0fa45735}, !- Handle
  Schedule Ruleset 11,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {00892fae-c5df-4038-b60b-1864bdb2e069}; !- Default Day Schedule Name

OS:Schedule:Day,
  {00892fae-c5df-4038-b60b-1864bdb2e069}, !- Handle
  Schedule Day 97,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {864707a0-757a-434b-92ab-29c65f0efa22}, !- Handle
  Guestroom219 Service Water Use 0.04gal/min, !- Name
  {d1daa3cc-301c-40d1-accc-a771ec4b893e}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {1366cc85-9e1f-477e-b7b8-8776dab8406e}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e051d55e-f8fc-43f6-af46-63f0b30d5039}, !- Handle
  Node 242,                               !- Name
  {6e073ffe-7965-4fd6-93b9-f99b62a0607f}, !- Inlet Port
  {c0a37cad-bb1a-4da9-a59f-3522cdbd46d0}; !- Outlet Port

OS:Connection,
  {6e073ffe-7965-4fd6-93b9-f99b62a0607f}, !- Handle
  {b50d9053-afbe-47ff-a100-0536a50b96c8}, !- Name
  {34b3c314-d5b5-4c3f-8eb6-82a364db16e7}, !- Source Object
  12,                                     !- Outlet Port
  {e051d55e-f8fc-43f6-af46-63f0b30d5039}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {910732f8-f312-4b54-8176-0a7225b80bb9}, !- Handle
  Node 243,                               !- Name
  {6836c448-2c48-4da9-b381-2b13ce8fe286}, !- Inlet Port
  {7ac4c16f-35de-425b-97dd-cca8e231dc0b}; !- Outlet Port

OS:Connection,
  {c0a37cad-bb1a-4da9-a59f-3522cdbd46d0}, !- Handle
  {02aa0a7e-67ac-4676-b565-1342988d1b7f}, !- Name
  {e051d55e-f8fc-43f6-af46-63f0b30d5039}, !- Source Object
  3,                                      !- Outlet Port
  {3b527f05-4a47-46df-bd67-d3812ad23e8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6836c448-2c48-4da9-b381-2b13ce8fe286}, !- Handle
  {9bcd7578-6bc6-4942-a3b2-d75b35a5771c}, !- Name
  {3b527f05-4a47-46df-bd67-d3812ad23e8a}, !- Source Object
  3,                                      !- Outlet Port
  {910732f8-f312-4b54-8176-0a7225b80bb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ac4c16f-35de-425b-97dd-cca8e231dc0b}, !- Handle
  {9ec3fe3f-cc7a-49c3-b0ed-cc7dc122cd3c}, !- Name
  {910732f8-f312-4b54-8176-0a7225b80bb9}, !- Source Object
  3,                                      !- Outlet Port
  {a48fa17d-9079-48a0-956b-617479ccb4f0}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Connections,
  {7cc552d6-a273-403c-9ecf-62ffbbf9a41d}, !- Handle
  Water Use Connections 10,               !- Name
  {f3f88c25-029d-47ad-881a-2e035d4f3a70}, !- Inlet Node Name
  {8f7074d5-e357-4da6-90c2-c630d12e46c5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2360639f-993d-41a3-8ee6-a5e026363a1b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6b7fba45-6879-407f-9ad2-cddd8760cfd5}, !- Handle
  Guestroom220_223 Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.33734906712564e-006,                  !- Peak Flow Rate {m3/s}
  {15f27411-3917-448a-954d-fb020859c56e}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {15f27411-3917-448a-954d-fb020859c56e}, !- Handle
  Schedule Ruleset 12,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {278511fd-fdd5-4c5e-b9af-5ae342bde1d4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {278511fd-fdd5-4c5e-b9af-5ae342bde1d4}, !- Handle
  Schedule Day 98,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {2360639f-993d-41a3-8ee6-a5e026363a1b}, !- Handle
  Guestroom220_223 Service Water Use 0.15gal/min, !- Name
  {6b7fba45-6879-407f-9ad2-cddd8760cfd5}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {1366cc85-9e1f-477e-b7b8-8776dab8406e}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5d073131-4f69-45e1-a529-2ebc3b7ab706}, !- Handle
  Node 244,                               !- Name
  {ef10cf55-749b-413b-a791-dfd74ff99071}, !- Inlet Port
  {f3f88c25-029d-47ad-881a-2e035d4f3a70}; !- Outlet Port

OS:Connection,
  {ef10cf55-749b-413b-a791-dfd74ff99071}, !- Handle
  {15649113-c58a-4574-970d-e2363ca9c761}, !- Name
  {34b3c314-d5b5-4c3f-8eb6-82a364db16e7}, !- Source Object
  13,                                     !- Outlet Port
  {5d073131-4f69-45e1-a529-2ebc3b7ab706}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d21e7839-1c53-449c-a7be-15e9ce5b67c6}, !- Handle
  Node 245,                               !- Name
  {8f7074d5-e357-4da6-90c2-c630d12e46c5}, !- Inlet Port
  {291aa203-0fa0-43e3-a7fb-ee10d332bffe}; !- Outlet Port

OS:Connection,
  {f3f88c25-029d-47ad-881a-2e035d4f3a70}, !- Handle
  {4a5080de-bd9e-403b-be78-258322b0cd17}, !- Name
  {5d073131-4f69-45e1-a529-2ebc3b7ab706}, !- Source Object
  3,                                      !- Outlet Port
  {7cc552d6-a273-403c-9ecf-62ffbbf9a41d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f7074d5-e357-4da6-90c2-c630d12e46c5}, !- Handle
  {5eb974d2-cbe1-418e-a247-c5527684f338}, !- Name
  {7cc552d6-a273-403c-9ecf-62ffbbf9a41d}, !- Source Object
  3,                                      !- Outlet Port
  {d21e7839-1c53-449c-a7be-15e9ce5b67c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {291aa203-0fa0-43e3-a7fb-ee10d332bffe}, !- Handle
  {50a76da7-9f29-4e35-806a-fa5cf7b53986}, !- Name
  {d21e7839-1c53-449c-a7be-15e9ce5b67c6}, !- Source Object
  3,                                      !- Outlet Port
  {a48fa17d-9079-48a0-956b-617479ccb4f0}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Connections,
  {77b4cdbd-1617-4e97-a3c3-668640b1ce61}, !- Handle
  Water Use Connections 11,               !- Name
  {78265090-7303-44e7-81bd-86e876d74c69}, !- Inlet Node Name
  {5aaa8726-be89-4231-8e75-1269928e9dc4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c3ff2c6f-fcf9-45e3-b85a-44d4ee378b1f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4683da22-d1d6-4c7d-b92f-0cae518a138a}, !- Handle
  Guestroom224 Service Water Use Def 0.04gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.33433726678141e-006,                  !- Peak Flow Rate {m3/s}
  {4252c883-17fd-4ca6-8d43-9694c3cfc6fc}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {4252c883-17fd-4ca6-8d43-9694c3cfc6fc}, !- Handle
  Schedule Ruleset 13,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {40606120-84d3-4878-a787-b1388b05b67e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {40606120-84d3-4878-a787-b1388b05b67e}, !- Handle
  Schedule Day 99,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c3ff2c6f-fcf9-45e3-b85a-44d4ee378b1f}, !- Handle
  Guestroom224 Service Water Use 0.04gal/min, !- Name
  {4683da22-d1d6-4c7d-b92f-0cae518a138a}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {1366cc85-9e1f-477e-b7b8-8776dab8406e}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {30f0689d-a359-4a8b-87f2-6a540dc0ef84}, !- Handle
  Node 246,                               !- Name
  {2e2492d3-5d47-41c1-ac6d-2045916380e5}, !- Inlet Port
  {78265090-7303-44e7-81bd-86e876d74c69}; !- Outlet Port

OS:Connection,
  {2e2492d3-5d47-41c1-ac6d-2045916380e5}, !- Handle
  {a41faec6-6b40-48a6-8071-dd28d06f4138}, !- Name
  {34b3c314-d5b5-4c3f-8eb6-82a364db16e7}, !- Source Object
  14,                                     !- Outlet Port
  {30f0689d-a359-4a8b-87f2-6a540dc0ef84}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {72ac85f2-2532-49c7-b28d-1f55c303ea23}, !- Handle
  Node 247,                               !- Name
  {5aaa8726-be89-4231-8e75-1269928e9dc4}, !- Inlet Port
  {c8bf0c42-31f8-48a1-926a-afe691a8630d}; !- Outlet Port

OS:Connection,
  {78265090-7303-44e7-81bd-86e876d74c69}, !- Handle
  {4f00de8f-90a3-4148-bdb0-9ce258b04736}, !- Name
  {30f0689d-a359-4a8b-87f2-6a540dc0ef84}, !- Source Object
  3,                                      !- Outlet Port
  {77b4cdbd-1617-4e97-a3c3-668640b1ce61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5aaa8726-be89-4231-8e75-1269928e9dc4}, !- Handle
  {307ba4f6-1cb3-4e5d-b2f1-78f52889cdba}, !- Name
  {77b4cdbd-1617-4e97-a3c3-668640b1ce61}, !- Source Object
  3,                                      !- Outlet Port
  {72ac85f2-2532-49c7-b28d-1f55c303ea23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8bf0c42-31f8-48a1-926a-afe691a8630d}, !- Handle
  {831e0748-5fbb-4aee-ab78-46211cc07388}, !- Name
  {72ac85f2-2532-49c7-b28d-1f55c303ea23}, !- Source Object
  3,                                      !- Outlet Port
  {a48fa17d-9079-48a0-956b-617479ccb4f0}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Connections,
  {c2a0eaab-13ad-4062-9b09-0ba00ba8ee5f}, !- Handle
  Water Use Connections 12,               !- Name
  {2d8c86ad-ce04-4268-9df8-7b8467124f1b}, !- Inlet Node Name
  {6b52d271-3dc0-40db-be65-898c4c30c1a1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4ea00672-f18b-4d16-b21f-f6064942acfa}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {847d6aa4-0a03-41df-9206-42d686dd3a55}, !- Handle
  Guestroom309_312 Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.33801167671239e-006,                  !- Peak Flow Rate {m3/s}
  {644184f7-f5f5-4bea-8a29-24c0739d3539}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {644184f7-f5f5-4bea-8a29-24c0739d3539}, !- Handle
  Schedule Ruleset 14,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9991c9a7-dd8a-4503-8ca4-1128952338e3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9991c9a7-dd8a-4503-8ca4-1128952338e3}, !- Handle
  Schedule Day 100,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {4ea00672-f18b-4d16-b21f-f6064942acfa}, !- Handle
  Guestroom309_312 Service Water Use 0.15gal/min, !- Name
  {847d6aa4-0a03-41df-9206-42d686dd3a55}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {1366cc85-9e1f-477e-b7b8-8776dab8406e}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d3054544-1b17-4f05-9af1-1b983c0d8146}, !- Handle
  Node 248,                               !- Name
  {1d514143-c3d1-4e0f-a9cb-40b9677afdad}, !- Inlet Port
  {2d8c86ad-ce04-4268-9df8-7b8467124f1b}; !- Outlet Port

OS:Connection,
  {1d514143-c3d1-4e0f-a9cb-40b9677afdad}, !- Handle
  {0a250008-4af5-4057-8ff1-d5f9b6e92948}, !- Name
  {34b3c314-d5b5-4c3f-8eb6-82a364db16e7}, !- Source Object
  15,                                     !- Outlet Port
  {d3054544-1b17-4f05-9af1-1b983c0d8146}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2ddbd8e1-9f4e-455a-b728-b084cc86fb59}, !- Handle
  Node 249,                               !- Name
  {6b52d271-3dc0-40db-be65-898c4c30c1a1}, !- Inlet Port
  {5fbf0ae0-e337-4de6-a42f-6d58e0e2d590}; !- Outlet Port

OS:Connection,
  {2d8c86ad-ce04-4268-9df8-7b8467124f1b}, !- Handle
  {d79d2c9c-fb74-4623-a318-d12e5994255d}, !- Name
  {d3054544-1b17-4f05-9af1-1b983c0d8146}, !- Source Object
  3,                                      !- Outlet Port
  {c2a0eaab-13ad-4062-9b09-0ba00ba8ee5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b52d271-3dc0-40db-be65-898c4c30c1a1}, !- Handle
  {ec9c262e-4ac3-4999-9e02-bfbf5790f2c1}, !- Name
  {c2a0eaab-13ad-4062-9b09-0ba00ba8ee5f}, !- Source Object
  3,                                      !- Outlet Port
  {2ddbd8e1-9f4e-455a-b728-b084cc86fb59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fbf0ae0-e337-4de6-a42f-6d58e0e2d590}, !- Handle
  {b11551fc-2744-4d5e-a4f4-6377317c8252}, !- Name
  {2ddbd8e1-9f4e-455a-b728-b084cc86fb59}, !- Source Object
  3,                                      !- Outlet Port
  {a48fa17d-9079-48a0-956b-617479ccb4f0}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Connections,
  {3afcaeb6-7d4d-44e3-becb-3e023a145b5f}, !- Handle
  Water Use Connections 13,               !- Name
  {215f6601-5956-4f05-a479-825f4bc417d8}, !- Inlet Node Name
  {a4e7131c-9361-4c08-83ae-49a81231446b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5d670673-e96f-44af-a886-292dc3b70c05}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2500e40c-5097-4bfd-af52-419d14e65636}, !- Handle
  Guestroom314 Service Water Use Def 0.04gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.33433726678141e-006,                  !- Peak Flow Rate {m3/s}
  {15f4e913-4f6f-40d1-ac5f-680950c1513c}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {15f4e913-4f6f-40d1-ac5f-680950c1513c}, !- Handle
  Schedule Ruleset 15,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f2b8ac1e-7ce8-43cf-b995-3b067ebc29c5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f2b8ac1e-7ce8-43cf-b995-3b067ebc29c5}, !- Handle
  Schedule Day 101,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {5d670673-e96f-44af-a886-292dc3b70c05}, !- Handle
  Guestroom314 Service Water Use 0.04gal/min, !- Name
  {2500e40c-5097-4bfd-af52-419d14e65636}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {1366cc85-9e1f-477e-b7b8-8776dab8406e}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a15e52dd-e1dc-4e88-a89f-c85511a65ab7}, !- Handle
  Node 250,                               !- Name
  {0574828e-62ba-4d01-8799-8ad1a71f553c}, !- Inlet Port
  {215f6601-5956-4f05-a479-825f4bc417d8}; !- Outlet Port

OS:Connection,
  {0574828e-62ba-4d01-8799-8ad1a71f553c}, !- Handle
  {ba2ed024-1beb-45e1-a912-dfbd1998e382}, !- Name
  {34b3c314-d5b5-4c3f-8eb6-82a364db16e7}, !- Source Object
  16,                                     !- Outlet Port
  {a15e52dd-e1dc-4e88-a89f-c85511a65ab7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {612f628a-cf07-4a1f-9302-b691760f4b48}, !- Handle
  Node 251,                               !- Name
  {a4e7131c-9361-4c08-83ae-49a81231446b}, !- Inlet Port
  {0d8792c0-9222-4362-a615-44a23322bf4e}; !- Outlet Port

OS:Connection,
  {215f6601-5956-4f05-a479-825f4bc417d8}, !- Handle
  {8a847079-c465-44e1-bd6b-bf8b870217be}, !- Name
  {a15e52dd-e1dc-4e88-a89f-c85511a65ab7}, !- Source Object
  3,                                      !- Outlet Port
  {3afcaeb6-7d4d-44e3-becb-3e023a145b5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4e7131c-9361-4c08-83ae-49a81231446b}, !- Handle
  {dc1d05e6-f7a0-4697-a2ec-f6ca932a8373}, !- Name
  {3afcaeb6-7d4d-44e3-becb-3e023a145b5f}, !- Source Object
  3,                                      !- Outlet Port
  {612f628a-cf07-4a1f-9302-b691760f4b48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d8792c0-9222-4362-a615-44a23322bf4e}, !- Handle
  {6ccccae1-8a13-4534-b250-431e5f5898b8}, !- Name
  {612f628a-cf07-4a1f-9302-b691760f4b48}, !- Source Object
  3,                                      !- Outlet Port
  {a48fa17d-9079-48a0-956b-617479ccb4f0}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Connections,
  {b5e74958-0d74-405a-bdb0-e2dfdad04e67}, !- Handle
  Water Use Connections 14,               !- Name
  {0ad28cac-29c7-472d-869a-b1caf7443200}, !- Inlet Node Name
  {dfb5a3ce-e396-49c9-b193-884de4c8bd43}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {aa80b0b3-3d37-4480-acb5-e255c293f251}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {83db78f1-659f-4b0f-a477-95b7b0a3504b}, !- Handle
  Guestroom315_318 Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.33734906712564e-006,                  !- Peak Flow Rate {m3/s}
  {e9d82eb6-b910-4816-93e4-e5ba0e714780}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {e9d82eb6-b910-4816-93e4-e5ba0e714780}, !- Handle
  Schedule Ruleset 16,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {574c838d-4655-43ef-95df-32f6aaf176f2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {574c838d-4655-43ef-95df-32f6aaf176f2}, !- Handle
  Schedule Day 102,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {aa80b0b3-3d37-4480-acb5-e255c293f251}, !- Handle
  Guestroom315_318 Service Water Use 0.15gal/min, !- Name
  {83db78f1-659f-4b0f-a477-95b7b0a3504b}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {1366cc85-9e1f-477e-b7b8-8776dab8406e}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ed590214-bcee-4720-a248-4811413d34e7}, !- Handle
  Node 252,                               !- Name
  {8b8f310e-5ce9-4746-b829-43563674baea}, !- Inlet Port
  {0ad28cac-29c7-472d-869a-b1caf7443200}; !- Outlet Port

OS:Connection,
  {8b8f310e-5ce9-4746-b829-43563674baea}, !- Handle
  {dd2de6cf-a41d-4401-8837-a5be90836c35}, !- Name
  {34b3c314-d5b5-4c3f-8eb6-82a364db16e7}, !- Source Object
  17,                                     !- Outlet Port
  {ed590214-bcee-4720-a248-4811413d34e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1c3041ac-76e5-4bf1-870d-05908960e5f3}, !- Handle
  Node 253,                               !- Name
  {dfb5a3ce-e396-49c9-b193-884de4c8bd43}, !- Inlet Port
  {b6746a26-1f76-477f-abdf-f6620d57c0eb}; !- Outlet Port

OS:Connection,
  {0ad28cac-29c7-472d-869a-b1caf7443200}, !- Handle
  {eff2add1-4e83-4600-8ce5-ad0db42b90f5}, !- Name
  {ed590214-bcee-4720-a248-4811413d34e7}, !- Source Object
  3,                                      !- Outlet Port
  {b5e74958-0d74-405a-bdb0-e2dfdad04e67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfb5a3ce-e396-49c9-b193-884de4c8bd43}, !- Handle
  {56fa6f03-1d60-4fb8-9b5e-4dee6b7936c2}, !- Name
  {b5e74958-0d74-405a-bdb0-e2dfdad04e67}, !- Source Object
  3,                                      !- Outlet Port
  {1c3041ac-76e5-4bf1-870d-05908960e5f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6746a26-1f76-477f-abdf-f6620d57c0eb}, !- Handle
  {c469d7cf-4ac1-4513-af48-5be295f2692a}, !- Name
  {1c3041ac-76e5-4bf1-870d-05908960e5f3}, !- Source Object
  3,                                      !- Outlet Port
  {a48fa17d-9079-48a0-956b-617479ccb4f0}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Connections,
  {28509ff8-1c18-402b-a3f0-cebba5a5604e}, !- Handle
  Water Use Connections 15,               !- Name
  {ee60647d-0572-4d5a-8da4-0eb92b7ebe90}, !- Inlet Node Name
  {588513b2-e536-4f89-bd3e-32ca154ab63a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d95ae29e-c418-438c-b120-c063c94cd33f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0977de0c-12b5-44c1-b461-cc37a1499eaf}, !- Handle
  Guestroom320_323 Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.33734906712564e-006,                  !- Peak Flow Rate {m3/s}
  {56ec6e9f-144c-4c18-8165-bbb8ff051ac4}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {56ec6e9f-144c-4c18-8165-bbb8ff051ac4}, !- Handle
  Schedule Ruleset 17,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {acc09869-43c3-4003-a1d2-009fabde604a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {acc09869-43c3-4003-a1d2-009fabde604a}, !- Handle
  Schedule Day 103,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d95ae29e-c418-438c-b120-c063c94cd33f}, !- Handle
  Guestroom320_323 Service Water Use 0.15gal/min, !- Name
  {0977de0c-12b5-44c1-b461-cc37a1499eaf}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {1366cc85-9e1f-477e-b7b8-8776dab8406e}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {fd81b4df-83a0-4783-8e29-96d731ebc680}, !- Handle
  Node 254,                               !- Name
  {2fdeca55-3731-4d2f-8555-76a736d9881a}, !- Inlet Port
  {ee60647d-0572-4d5a-8da4-0eb92b7ebe90}; !- Outlet Port

OS:Connection,
  {2fdeca55-3731-4d2f-8555-76a736d9881a}, !- Handle
  {3f456a2e-cec3-42cd-8f25-400967acf73b}, !- Name
  {34b3c314-d5b5-4c3f-8eb6-82a364db16e7}, !- Source Object
  18,                                     !- Outlet Port
  {fd81b4df-83a0-4783-8e29-96d731ebc680}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b740716f-079a-4562-a9cd-6a242627b8f3}, !- Handle
  Node 255,                               !- Name
  {588513b2-e536-4f89-bd3e-32ca154ab63a}, !- Inlet Port
  {5a2b7d0c-4543-465e-8b8f-8a7b4e4ed49b}; !- Outlet Port

OS:Connection,
  {ee60647d-0572-4d5a-8da4-0eb92b7ebe90}, !- Handle
  {f237870b-7b44-4139-9a9d-248fbd0840d0}, !- Name
  {fd81b4df-83a0-4783-8e29-96d731ebc680}, !- Source Object
  3,                                      !- Outlet Port
  {28509ff8-1c18-402b-a3f0-cebba5a5604e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {588513b2-e536-4f89-bd3e-32ca154ab63a}, !- Handle
  {45da7f2c-15eb-4b31-a61c-99c669564fa7}, !- Name
  {28509ff8-1c18-402b-a3f0-cebba5a5604e}, !- Source Object
  3,                                      !- Outlet Port
  {b740716f-079a-4562-a9cd-6a242627b8f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a2b7d0c-4543-465e-8b8f-8a7b4e4ed49b}, !- Handle
  {9787b0d2-f735-464d-837f-123eaeaacc16}, !- Name
  {b740716f-079a-4562-a9cd-6a242627b8f3}, !- Source Object
  3,                                      !- Outlet Port
  {a48fa17d-9079-48a0-956b-617479ccb4f0}, !- Target Object
  18;                                     !- Inlet Port

OS:WaterUse:Connections,
  {ab2fe14d-8f78-4e21-a907-6a7ec81fdc3f}, !- Handle
  Water Use Connections 16,               !- Name
  {d08d34dc-ab20-49a3-9aa3-a84cd6e1f540}, !- Inlet Node Name
  {bf07c569-0ee0-4594-9378-aeea392fe158}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c89b9193-3db9-4ba5-9419-aaa2e9a8a6e7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {dca87769-b9c9-458c-9e8a-e39c082b3bf3}, !- Handle
  Guestroom101 Service Water Use Def 0.04gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.33450291920647e-006,                  !- Peak Flow Rate {m3/s}
  {884a1899-df90-454a-b118-e55cb756581a}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {884a1899-df90-454a-b118-e55cb756581a}, !- Handle
  Schedule Ruleset 18,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3fe669df-0992-4488-af1f-f1c727890d27}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3fe669df-0992-4488-af1f-f1c727890d27}, !- Handle
  Schedule Day 104,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c89b9193-3db9-4ba5-9419-aaa2e9a8a6e7}, !- Handle
  Guestroom101 Service Water Use 0.04gal/min, !- Name
  {dca87769-b9c9-458c-9e8a-e39c082b3bf3}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {77032a07-2cce-41ae-9e7e-6774484812b2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {600e6b2e-490e-492e-9d49-6c5c3ec48ebb}, !- Handle
  Node 256,                               !- Name
  {88805830-a4f7-42f0-9596-2445b45dc165}, !- Inlet Port
  {d08d34dc-ab20-49a3-9aa3-a84cd6e1f540}; !- Outlet Port

OS:Connection,
  {88805830-a4f7-42f0-9596-2445b45dc165}, !- Handle
  {780d068f-bfbc-4922-8c80-e02ab7825535}, !- Name
  {34b3c314-d5b5-4c3f-8eb6-82a364db16e7}, !- Source Object
  19,                                     !- Outlet Port
  {600e6b2e-490e-492e-9d49-6c5c3ec48ebb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d235e8c7-dc03-486e-ac1c-841bc9138497}, !- Handle
  Node 257,                               !- Name
  {bf07c569-0ee0-4594-9378-aeea392fe158}, !- Inlet Port
  {cc6fca07-2177-4624-b994-8d96186c61ec}; !- Outlet Port

OS:Connection,
  {d08d34dc-ab20-49a3-9aa3-a84cd6e1f540}, !- Handle
  {ba10cf99-4642-460d-b8f1-32ac1b1339a6}, !- Name
  {600e6b2e-490e-492e-9d49-6c5c3ec48ebb}, !- Source Object
  3,                                      !- Outlet Port
  {ab2fe14d-8f78-4e21-a907-6a7ec81fdc3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf07c569-0ee0-4594-9378-aeea392fe158}, !- Handle
  {7b4e1ed3-47c6-49c1-8907-27821558d105}, !- Name
  {ab2fe14d-8f78-4e21-a907-6a7ec81fdc3f}, !- Source Object
  3,                                      !- Outlet Port
  {d235e8c7-dc03-486e-ac1c-841bc9138497}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc6fca07-2177-4624-b994-8d96186c61ec}, !- Handle
  {1879a075-264e-40a3-938b-722d8caff83a}, !- Name
  {d235e8c7-dc03-486e-ac1c-841bc9138497}, !- Source Object
  3,                                      !- Outlet Port
  {a48fa17d-9079-48a0-956b-617479ccb4f0}, !- Target Object
  19;                                     !- Inlet Port

OS:WaterUse:Connections,
  {cec9dcc9-d473-40fb-aea0-4ee464f5b5f9}, !- Handle
  Water Use Connections 17,               !- Name
  {11392cce-7ab6-4cc3-bdac-3e4e1c6d2ef1}, !- Inlet Node Name
  {8eccb76f-9c76-4d4c-8495-a734494934d9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ab23d215-8fd5-4219-a996-94ce5b3abdab}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {afe4638a-8504-4a83-a366-962f4ff34b2b}, !- Handle
  Guestroom102 Service Water Use Def 0.04gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.33450291920646e-006,                  !- Peak Flow Rate {m3/s}
  {206ae7fd-1be6-43bc-896e-9997a41a6d21}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {206ae7fd-1be6-43bc-896e-9997a41a6d21}, !- Handle
  Schedule Ruleset 19,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {dbee7e40-38af-4ec5-80ca-364fd8311ca0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dbee7e40-38af-4ec5-80ca-364fd8311ca0}, !- Handle
  Schedule Day 105,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ab23d215-8fd5-4219-a996-94ce5b3abdab}, !- Handle
  Guestroom102 Service Water Use 0.04gal/min, !- Name
  {afe4638a-8504-4a83-a366-962f4ff34b2b}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {77032a07-2cce-41ae-9e7e-6774484812b2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6b931148-a2f7-42e1-9742-7279b831c356}, !- Handle
  Node 258,                               !- Name
  {557a53d8-7c1a-43dc-a701-7f45bef74345}, !- Inlet Port
  {11392cce-7ab6-4cc3-bdac-3e4e1c6d2ef1}; !- Outlet Port

OS:Connection,
  {557a53d8-7c1a-43dc-a701-7f45bef74345}, !- Handle
  {a97d1529-036a-496a-8c9a-5e34405bb87d}, !- Name
  {34b3c314-d5b5-4c3f-8eb6-82a364db16e7}, !- Source Object
  20,                                     !- Outlet Port
  {6b931148-a2f7-42e1-9742-7279b831c356}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1d11bb30-9c4b-4c10-a201-f097c82d76ec}, !- Handle
  Node 259,                               !- Name
  {8eccb76f-9c76-4d4c-8495-a734494934d9}, !- Inlet Port
  {f1da0a6d-b704-41b9-b23d-ef2f891dbce6}; !- Outlet Port

OS:Connection,
  {11392cce-7ab6-4cc3-bdac-3e4e1c6d2ef1}, !- Handle
  {bb362cc9-fabc-4b3d-b12f-92acf87dc7ba}, !- Name
  {6b931148-a2f7-42e1-9742-7279b831c356}, !- Source Object
  3,                                      !- Outlet Port
  {cec9dcc9-d473-40fb-aea0-4ee464f5b5f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8eccb76f-9c76-4d4c-8495-a734494934d9}, !- Handle
  {5a60ff68-5dca-4c8f-bd28-572b1a1e13e8}, !- Name
  {cec9dcc9-d473-40fb-aea0-4ee464f5b5f9}, !- Source Object
  3,                                      !- Outlet Port
  {1d11bb30-9c4b-4c10-a201-f097c82d76ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1da0a6d-b704-41b9-b23d-ef2f891dbce6}, !- Handle
  {19eb011b-9105-4c0b-b00e-284d461cb17f}, !- Name
  {1d11bb30-9c4b-4c10-a201-f097c82d76ec}, !- Source Object
  3,                                      !- Outlet Port
  {a48fa17d-9079-48a0-956b-617479ccb4f0}, !- Target Object
  20;                                     !- Inlet Port

OS:WaterUse:Connections,
  {224e62a7-e47c-4422-855b-a99b5cc3d0bf}, !- Handle
  Water Use Connections 18,               !- Name
  {76b79b07-9ec7-470c-a732-d8debccc5a33}, !- Inlet Node Name
  {d1a1b2bf-9e39-4214-9ef2-4850d9b6b3c6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a31799a4-3cb5-4293-b2fc-0dfa8d1b0203}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d598016a-5b67-4679-9149-f4c7bd81f103}, !- Handle
  Guestroom201 Service Water Use Def 0.04gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.3345029191781e-006,                   !- Peak Flow Rate {m3/s}
  {1b3d4519-b134-4bbc-b3a1-787fcef51646}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {1b3d4519-b134-4bbc-b3a1-787fcef51646}, !- Handle
  Schedule Ruleset 20,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9eba54c2-86c1-48ed-bafa-988e904756d1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9eba54c2-86c1-48ed-bafa-988e904756d1}, !- Handle
  Schedule Day 106,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a31799a4-3cb5-4293-b2fc-0dfa8d1b0203}, !- Handle
  Guestroom201 Service Water Use 0.04gal/min, !- Name
  {d598016a-5b67-4679-9149-f4c7bd81f103}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {77032a07-2cce-41ae-9e7e-6774484812b2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d704962d-9e9e-4a86-98f5-891362874cf9}, !- Handle
  Node 260,                               !- Name
  {295f2171-c67a-4e45-8e4b-c22c3df29137}, !- Inlet Port
  {76b79b07-9ec7-470c-a732-d8debccc5a33}; !- Outlet Port

OS:Connection,
  {295f2171-c67a-4e45-8e4b-c22c3df29137}, !- Handle
  {c9dd44ed-4d6f-4b84-b272-65f974aa95dd}, !- Name
  {34b3c314-d5b5-4c3f-8eb6-82a364db16e7}, !- Source Object
  21,                                     !- Outlet Port
  {d704962d-9e9e-4a86-98f5-891362874cf9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a4c9b48b-59d9-4d07-a889-f9b0db5b31d1}, !- Handle
  Node 261,                               !- Name
  {d1a1b2bf-9e39-4214-9ef2-4850d9b6b3c6}, !- Inlet Port
  {8ed86919-6727-4a32-aca9-39d4b39f83f1}; !- Outlet Port

OS:Connection,
  {76b79b07-9ec7-470c-a732-d8debccc5a33}, !- Handle
  {0e1bee3d-e07f-4048-9fe0-a92e9ca7b182}, !- Name
  {d704962d-9e9e-4a86-98f5-891362874cf9}, !- Source Object
  3,                                      !- Outlet Port
  {224e62a7-e47c-4422-855b-a99b5cc3d0bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1a1b2bf-9e39-4214-9ef2-4850d9b6b3c6}, !- Handle
  {a7bd55d2-722e-4c17-b2bf-ad038d56153a}, !- Name
  {224e62a7-e47c-4422-855b-a99b5cc3d0bf}, !- Source Object
  3,                                      !- Outlet Port
  {a4c9b48b-59d9-4d07-a889-f9b0db5b31d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ed86919-6727-4a32-aca9-39d4b39f83f1}, !- Handle
  {05c35d70-fdba-4e7a-b0e1-3ab40657d761}, !- Name
  {a4c9b48b-59d9-4d07-a889-f9b0db5b31d1}, !- Source Object
  3,                                      !- Outlet Port
  {a48fa17d-9079-48a0-956b-617479ccb4f0}, !- Target Object
  21;                                     !- Inlet Port

OS:WaterUse:Connections,
  {929330ae-6ba1-4533-be27-127240a7f89d}, !- Handle
  Water Use Connections 19,               !- Name
  {b99bf741-a036-4be8-8cc5-fdd07a1dab3e}, !- Inlet Node Name
  {b17bd647-7226-4c16-85b9-8a4a8abad568}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ed2701e7-d9ee-468d-8f9c-ad0aee0cbb0e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {bfdca1b1-a026-4b5d-92b7-3431172d9e78}, !- Handle
  Guestroom215_218 Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.33734906712564e-006,                  !- Peak Flow Rate {m3/s}
  {09aad4eb-556f-4a45-a660-241c6207d6eb}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {09aad4eb-556f-4a45-a660-241c6207d6eb}, !- Handle
  Schedule Ruleset 21,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b52a2a6c-da04-4b0c-b960-fb3c906daa7c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b52a2a6c-da04-4b0c-b960-fb3c906daa7c}, !- Handle
  Schedule Day 107,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ed2701e7-d9ee-468d-8f9c-ad0aee0cbb0e}, !- Handle
  Guestroom215_218 Service Water Use 0.15gal/min, !- Name
  {bfdca1b1-a026-4b5d-92b7-3431172d9e78}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {77032a07-2cce-41ae-9e7e-6774484812b2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9964376b-4044-4d30-b1ab-7fefe076b69b}, !- Handle
  Node 262,                               !- Name
  {dff32f96-c1bd-4eee-b8f5-82b4b533424d}, !- Inlet Port
  {b99bf741-a036-4be8-8cc5-fdd07a1dab3e}; !- Outlet Port

OS:Connection,
  {dff32f96-c1bd-4eee-b8f5-82b4b533424d}, !- Handle
  {223b33f5-c895-46a2-a05c-1e473480e994}, !- Name
  {34b3c314-d5b5-4c3f-8eb6-82a364db16e7}, !- Source Object
  22,                                     !- Outlet Port
  {9964376b-4044-4d30-b1ab-7fefe076b69b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4054fa9f-a9ff-4d44-a9e5-d6153bd41b17}, !- Handle
  Node 263,                               !- Name
  {b17bd647-7226-4c16-85b9-8a4a8abad568}, !- Inlet Port
  {318178b3-b66f-48c0-bbf0-3264ff00b64f}; !- Outlet Port

OS:Connection,
  {b99bf741-a036-4be8-8cc5-fdd07a1dab3e}, !- Handle
  {e0e100f2-6394-4e34-9d93-d75c55e4b245}, !- Name
  {9964376b-4044-4d30-b1ab-7fefe076b69b}, !- Source Object
  3,                                      !- Outlet Port
  {929330ae-6ba1-4533-be27-127240a7f89d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b17bd647-7226-4c16-85b9-8a4a8abad568}, !- Handle
  {23c039d9-54aa-44a0-8e5d-05b6690e2b2d}, !- Name
  {929330ae-6ba1-4533-be27-127240a7f89d}, !- Source Object
  3,                                      !- Outlet Port
  {4054fa9f-a9ff-4d44-a9e5-d6153bd41b17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {318178b3-b66f-48c0-bbf0-3264ff00b64f}, !- Handle
  {e1c4dcd4-9e8c-4e83-b79f-8b8e4c884235}, !- Name
  {4054fa9f-a9ff-4d44-a9e5-d6153bd41b17}, !- Source Object
  3,                                      !- Outlet Port
  {a48fa17d-9079-48a0-956b-617479ccb4f0}, !- Target Object
  22;                                     !- Inlet Port

OS:WaterUse:Connections,
  {5ebd52f4-5f15-491d-8fe8-f9dc54e3ef95}, !- Handle
  Water Use Connections 20,               !- Name
  {bd47a19a-fef9-4279-8a44-a94514a7584a}, !- Inlet Node Name
  {1a1a5f0c-4ebf-4074-914a-f80dba74b6d6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8b5aa5d9-ebee-4175-8d2c-c5c99e8ecf1a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {bef08ce5-8564-47d7-b007-375f023af717}, !- Handle
  Guestroom301 Service Water Use Def 0.04gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.3345029191781e-006,                   !- Peak Flow Rate {m3/s}
  {fdf53140-2b31-44fc-b65d-27ab08787829}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {fdf53140-2b31-44fc-b65d-27ab08787829}, !- Handle
  Schedule Ruleset 22,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3e2b2052-9a5a-492a-89bb-c233006df0d4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3e2b2052-9a5a-492a-89bb-c233006df0d4}, !- Handle
  Schedule Day 108,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {8b5aa5d9-ebee-4175-8d2c-c5c99e8ecf1a}, !- Handle
  Guestroom301 Service Water Use 0.04gal/min, !- Name
  {bef08ce5-8564-47d7-b007-375f023af717}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {77032a07-2cce-41ae-9e7e-6774484812b2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c6046981-70e0-4655-99fa-2fe5fba68ab5}, !- Handle
  Node 264,                               !- Name
  {3dbfa4a3-e447-4c94-803c-7a6ba703f0ea}, !- Inlet Port
  {bd47a19a-fef9-4279-8a44-a94514a7584a}; !- Outlet Port

OS:Connection,
  {3dbfa4a3-e447-4c94-803c-7a6ba703f0ea}, !- Handle
  {a1c0ecfe-52bf-4924-a07b-676145009d75}, !- Name
  {34b3c314-d5b5-4c3f-8eb6-82a364db16e7}, !- Source Object
  23,                                     !- Outlet Port
  {c6046981-70e0-4655-99fa-2fe5fba68ab5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e0b87a87-9834-4804-862b-27a28dd7c5d8}, !- Handle
  Node 265,                               !- Name
  {1a1a5f0c-4ebf-4074-914a-f80dba74b6d6}, !- Inlet Port
  {3b424f3c-13a9-44aa-ae5f-c49d7a6c8ae5}; !- Outlet Port

OS:Connection,
  {bd47a19a-fef9-4279-8a44-a94514a7584a}, !- Handle
  {7753c9ed-721f-4018-b748-58a920ae9ac5}, !- Name
  {c6046981-70e0-4655-99fa-2fe5fba68ab5}, !- Source Object
  3,                                      !- Outlet Port
  {5ebd52f4-5f15-491d-8fe8-f9dc54e3ef95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a1a5f0c-4ebf-4074-914a-f80dba74b6d6}, !- Handle
  {91a02b63-186d-4403-937b-dca52e10d588}, !- Name
  {5ebd52f4-5f15-491d-8fe8-f9dc54e3ef95}, !- Source Object
  3,                                      !- Outlet Port
  {e0b87a87-9834-4804-862b-27a28dd7c5d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b424f3c-13a9-44aa-ae5f-c49d7a6c8ae5}, !- Handle
  {43109c9b-f666-44d2-b978-6c7ceb0a71f7}, !- Name
  {e0b87a87-9834-4804-862b-27a28dd7c5d8}, !- Source Object
  3,                                      !- Outlet Port
  {a48fa17d-9079-48a0-956b-617479ccb4f0}, !- Target Object
  23;                                     !- Inlet Port

OS:WaterUse:Connections,
  {2f38d17a-486a-44db-9a0f-071020f971dd}, !- Handle
  Water Use Connections 21,               !- Name
  {3e0109d7-1b7f-4105-9447-e7cd4c25453b}, !- Inlet Node Name
  {d4f0d57c-afac-4d62-b09e-a179e8e75dc0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {68b729a9-37ca-45b0-9a67-811ab943813d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {35e07a27-dfd0-4d28-9ace-e2cb0b756ce3}, !- Handle
  Guestroom302_305 Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.33801167671239e-006,                  !- Peak Flow Rate {m3/s}
  {3efb0cc2-4aad-4306-9f2b-392afd9e186e}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {3efb0cc2-4aad-4306-9f2b-392afd9e186e}, !- Handle
  Schedule Ruleset 23,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5f639ce7-f1e2-4739-a616-9da0f5c8ce05}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5f639ce7-f1e2-4739-a616-9da0f5c8ce05}, !- Handle
  Schedule Day 109,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {68b729a9-37ca-45b0-9a67-811ab943813d}, !- Handle
  Guestroom302_305 Service Water Use 0.15gal/min, !- Name
  {35e07a27-dfd0-4d28-9ace-e2cb0b756ce3}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {77032a07-2cce-41ae-9e7e-6774484812b2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {3c1a951a-4ba3-423e-9fdd-c40e798f213d}, !- Handle
  Node 266,                               !- Name
  {929bae6c-b79d-4769-a341-ca9e44c5a979}, !- Inlet Port
  {3e0109d7-1b7f-4105-9447-e7cd4c25453b}; !- Outlet Port

OS:Connection,
  {929bae6c-b79d-4769-a341-ca9e44c5a979}, !- Handle
  {0a8b9d6f-db9a-4f99-a88f-53ae119dcd28}, !- Name
  {34b3c314-d5b5-4c3f-8eb6-82a364db16e7}, !- Source Object
  24,                                     !- Outlet Port
  {3c1a951a-4ba3-423e-9fdd-c40e798f213d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d2dcd8d2-6ef5-49a3-bb46-07d8069527f9}, !- Handle
  Node 267,                               !- Name
  {d4f0d57c-afac-4d62-b09e-a179e8e75dc0}, !- Inlet Port
  {6344086e-3e92-404e-b71c-8d238b64a4d1}; !- Outlet Port

OS:Connection,
  {3e0109d7-1b7f-4105-9447-e7cd4c25453b}, !- Handle
  {3ecb5ccc-299e-4fe0-ad3e-34295fed21ab}, !- Name
  {3c1a951a-4ba3-423e-9fdd-c40e798f213d}, !- Source Object
  3,                                      !- Outlet Port
  {2f38d17a-486a-44db-9a0f-071020f971dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4f0d57c-afac-4d62-b09e-a179e8e75dc0}, !- Handle
  {994e38fc-7499-4a50-8f52-7a40addc1334}, !- Name
  {2f38d17a-486a-44db-9a0f-071020f971dd}, !- Source Object
  3,                                      !- Outlet Port
  {d2dcd8d2-6ef5-49a3-bb46-07d8069527f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6344086e-3e92-404e-b71c-8d238b64a4d1}, !- Handle
  {b5b21e16-95d4-429c-b2d3-45c6d5162290}, !- Name
  {d2dcd8d2-6ef5-49a3-bb46-07d8069527f9}, !- Source Object
  3,                                      !- Outlet Port
  {a48fa17d-9079-48a0-956b-617479ccb4f0}, !- Target Object
  24;                                     !- Inlet Port

OS:WaterUse:Connections,
  {8b9cc8a1-c1bf-4fa5-99e6-87c025090240}, !- Handle
  Water Use Connections 22,               !- Name
  {148a4b3d-75b0-46a7-9805-1e356fa2ecfd}, !- Inlet Node Name
  {2df6a791-cfa7-4d02-9715-be1f3c8b59a5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a222294e-1f68-4c8d-945e-f2b56cb59229}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {10a7feda-14fd-4547-87eb-5b15f5841816}, !- Handle
  Guestroom306_308 Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.54224020042155e-006,                  !- Peak Flow Rate {m3/s}
  {21dad3d2-b2b3-43d5-baa9-c475085fcbb2}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {21dad3d2-b2b3-43d5-baa9-c475085fcbb2}, !- Handle
  Schedule Ruleset 24,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c099bc0f-d701-4e5a-a61a-6aee9eec225a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c099bc0f-d701-4e5a-a61a-6aee9eec225a}, !- Handle
  Schedule Day 110,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a222294e-1f68-4c8d-945e-f2b56cb59229}, !- Handle
  Guestroom306_308 Service Water Use 0.12gal/min, !- Name
  {10a7feda-14fd-4547-87eb-5b15f5841816}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {77032a07-2cce-41ae-9e7e-6774484812b2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {43305c9b-aba6-4651-8fe5-f5460b73cac6}, !- Handle
  Node 268,                               !- Name
  {dbe730be-03c2-499c-bb6f-65167c45f130}, !- Inlet Port
  {148a4b3d-75b0-46a7-9805-1e356fa2ecfd}; !- Outlet Port

OS:Connection,
  {dbe730be-03c2-499c-bb6f-65167c45f130}, !- Handle
  {5619d7b9-0072-4dfd-91a2-22fe7a053602}, !- Name
  {34b3c314-d5b5-4c3f-8eb6-82a364db16e7}, !- Source Object
  25,                                     !- Outlet Port
  {43305c9b-aba6-4651-8fe5-f5460b73cac6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {18d63822-a1f8-415b-b329-efff08fd6e21}, !- Handle
  Node 269,                               !- Name
  {2df6a791-cfa7-4d02-9715-be1f3c8b59a5}, !- Inlet Port
  {85a48b8f-679e-4dc8-836a-7fc5f8f15db5}; !- Outlet Port

OS:Connection,
  {148a4b3d-75b0-46a7-9805-1e356fa2ecfd}, !- Handle
  {ac01a210-8395-4c51-9ae3-e2196e3c9439}, !- Name
  {43305c9b-aba6-4651-8fe5-f5460b73cac6}, !- Source Object
  3,                                      !- Outlet Port
  {8b9cc8a1-c1bf-4fa5-99e6-87c025090240}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2df6a791-cfa7-4d02-9715-be1f3c8b59a5}, !- Handle
  {25802486-2eb1-43bd-be1f-cfeca0dedb04}, !- Name
  {8b9cc8a1-c1bf-4fa5-99e6-87c025090240}, !- Source Object
  3,                                      !- Outlet Port
  {18d63822-a1f8-415b-b329-efff08fd6e21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85a48b8f-679e-4dc8-836a-7fc5f8f15db5}, !- Handle
  {c6252f58-0f7d-40f3-99f8-e9e660dddec9}, !- Name
  {18d63822-a1f8-415b-b329-efff08fd6e21}, !- Source Object
  3,                                      !- Outlet Port
  {a48fa17d-9079-48a0-956b-617479ccb4f0}, !- Target Object
  25;                                     !- Inlet Port

OS:WaterUse:Connections,
  {288dfb40-965a-4c41-9b91-81873213badf}, !- Handle
  Water Use Connections 23,               !- Name
  {a57b9419-9164-449b-a8d6-53f1e6909fd4}, !- Inlet Node Name
  {3827de95-cfe9-4dae-a134-5102caa1e668}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {10fd4297-4713-448d-a9c1-45f1c8dcad51}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {98c83360-4e92-4a5b-a882-4e6866235470}, !- Handle
  Guestroom313 Service Water Use Def 0.04gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.3345029191781e-006,                   !- Peak Flow Rate {m3/s}
  {1b3351c0-7dbc-4e50-8c98-db1189f661bf}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {1b3351c0-7dbc-4e50-8c98-db1189f661bf}, !- Handle
  Schedule Ruleset 25,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3ba2f408-8265-4c5e-9ded-ad6724fad7e1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3ba2f408-8265-4c5e-9ded-ad6724fad7e1}, !- Handle
  Schedule Day 111,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {10fd4297-4713-448d-a9c1-45f1c8dcad51}, !- Handle
  Guestroom313 Service Water Use 0.04gal/min, !- Name
  {98c83360-4e92-4a5b-a882-4e6866235470}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {77032a07-2cce-41ae-9e7e-6774484812b2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9a7c86a4-3ec4-4d56-9862-922d56ab345d}, !- Handle
  Node 270,                               !- Name
  {4821031f-9ef9-4a4e-a666-2b2921726aba}, !- Inlet Port
  {a57b9419-9164-449b-a8d6-53f1e6909fd4}; !- Outlet Port

OS:Connection,
  {4821031f-9ef9-4a4e-a666-2b2921726aba}, !- Handle
  {319e752f-b38f-44b9-a9f7-3313df99b056}, !- Name
  {34b3c314-d5b5-4c3f-8eb6-82a364db16e7}, !- Source Object
  26,                                     !- Outlet Port
  {9a7c86a4-3ec4-4d56-9862-922d56ab345d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ec65436f-b00e-475c-8c63-b4d54bcfd61d}, !- Handle
  Node 271,                               !- Name
  {3827de95-cfe9-4dae-a134-5102caa1e668}, !- Inlet Port
  {96677dde-0f4e-4aa2-b046-be4bd7a5d84e}; !- Outlet Port

OS:Connection,
  {a57b9419-9164-449b-a8d6-53f1e6909fd4}, !- Handle
  {62659e71-d3b5-4d34-95bb-d3010ae50c21}, !- Name
  {9a7c86a4-3ec4-4d56-9862-922d56ab345d}, !- Source Object
  3,                                      !- Outlet Port
  {288dfb40-965a-4c41-9b91-81873213badf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3827de95-cfe9-4dae-a134-5102caa1e668}, !- Handle
  {20a97c12-b40d-4ae4-8230-d1d346c3dd15}, !- Name
  {288dfb40-965a-4c41-9b91-81873213badf}, !- Source Object
  3,                                      !- Outlet Port
  {ec65436f-b00e-475c-8c63-b4d54bcfd61d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96677dde-0f4e-4aa2-b046-be4bd7a5d84e}, !- Handle
  {f4ac9e79-73c0-4160-963c-5e142adfc2bb}, !- Name
  {ec65436f-b00e-475c-8c63-b4d54bcfd61d}, !- Source Object
  3,                                      !- Outlet Port
  {a48fa17d-9079-48a0-956b-617479ccb4f0}, !- Target Object
  26;                                     !- Inlet Port

OS:WaterUse:Connections,
  {46701dd5-12da-4da0-82ab-4ac6a4a9c1da}, !- Handle
  Water Use Connections 24,               !- Name
  {a0e1389f-709e-4f88-a207-438a609890d6}, !- Inlet Node Name
  {76baa699-f0e0-4baf-b656-74ddf2a0e86b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {19c9ddc7-0a33-407d-8a2d-fe86040d2d86}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b49f7b12-7ec8-486b-a8c9-21259ffb54c4}, !- Handle
  Guestroom319 Service Water Use Def 0.04gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.33433726678141e-006,                  !- Peak Flow Rate {m3/s}
  {a46a610a-aa90-41d1-a44e-68561b7e1d65}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {a46a610a-aa90-41d1-a44e-68561b7e1d65}, !- Handle
  Schedule Ruleset 26,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {dcab672c-0c55-4ede-bcfd-fd7d0e015427}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dcab672c-0c55-4ede-bcfd-fd7d0e015427}, !- Handle
  Schedule Day 112,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {19c9ddc7-0a33-407d-8a2d-fe86040d2d86}, !- Handle
  Guestroom319 Service Water Use 0.04gal/min, !- Name
  {b49f7b12-7ec8-486b-a8c9-21259ffb54c4}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {77032a07-2cce-41ae-9e7e-6774484812b2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4ddceeb3-a0af-4864-8845-75260dde0289}, !- Handle
  Node 272,                               !- Name
  {fbd8a517-2805-4530-b402-e813ee00808d}, !- Inlet Port
  {a0e1389f-709e-4f88-a207-438a609890d6}; !- Outlet Port

OS:Connection,
  {fbd8a517-2805-4530-b402-e813ee00808d}, !- Handle
  {15b8b2ab-57c7-42aa-8e59-97dee0792bae}, !- Name
  {34b3c314-d5b5-4c3f-8eb6-82a364db16e7}, !- Source Object
  27,                                     !- Outlet Port
  {4ddceeb3-a0af-4864-8845-75260dde0289}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d94a7508-0f2d-4b1d-890a-85eddcb9e431}, !- Handle
  Node 273,                               !- Name
  {76baa699-f0e0-4baf-b656-74ddf2a0e86b}, !- Inlet Port
  {55f40d9d-6dfd-4f5f-be90-9ce9a63e2468}; !- Outlet Port

OS:Connection,
  {a0e1389f-709e-4f88-a207-438a609890d6}, !- Handle
  {2ea70c05-603d-4a35-8a03-b985434d784f}, !- Name
  {4ddceeb3-a0af-4864-8845-75260dde0289}, !- Source Object
  3,                                      !- Outlet Port
  {46701dd5-12da-4da0-82ab-4ac6a4a9c1da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76baa699-f0e0-4baf-b656-74ddf2a0e86b}, !- Handle
  {5d5d6ac5-3edc-4dd3-bd37-1484c3b87cbf}, !- Name
  {46701dd5-12da-4da0-82ab-4ac6a4a9c1da}, !- Source Object
  3,                                      !- Outlet Port
  {d94a7508-0f2d-4b1d-890a-85eddcb9e431}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55f40d9d-6dfd-4f5f-be90-9ce9a63e2468}, !- Handle
  {54f67606-ed61-4047-8136-bdd43ab2e6e9}, !- Name
  {d94a7508-0f2d-4b1d-890a-85eddcb9e431}, !- Source Object
  3,                                      !- Outlet Port
  {a48fa17d-9079-48a0-956b-617479ccb4f0}, !- Target Object
  27;                                     !- Inlet Port

OS:WaterUse:Connections,
  {4571ad29-4596-4178-b682-ecc20e96a29b}, !- Handle
  Water Use Connections 25,               !- Name
  {b3a7785c-4d94-4530-8f6e-6fd8e8769737}, !- Inlet Node Name
  {b0d321b2-2100-4f6a-801b-75002b42b3f4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3c446d0c-0ab5-48ce-b1a6-e3f17b0395ec}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8ecd2dba-5a2d-486d-a96b-f8c73a5f749c}, !- Handle
  Guestroom324 Service Water Use Def 0.04gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.33433726678141e-006,                  !- Peak Flow Rate {m3/s}
  {8862178e-2cd4-402a-ba51-23602c5f76c6}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {8862178e-2cd4-402a-ba51-23602c5f76c6}, !- Handle
  Schedule Ruleset 27,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1bb6f9be-7209-4f38-a497-0abffa7f549b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1bb6f9be-7209-4f38-a497-0abffa7f549b}, !- Handle
  Schedule Day 113,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {3c446d0c-0ab5-48ce-b1a6-e3f17b0395ec}, !- Handle
  Guestroom324 Service Water Use 0.04gal/min, !- Name
  {8ecd2dba-5a2d-486d-a96b-f8c73a5f749c}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {77032a07-2cce-41ae-9e7e-6774484812b2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1ca8375d-8219-49a7-8dce-aaf28c696992}, !- Handle
  Node 274,                               !- Name
  {253e66ac-f767-4196-8ad9-7edb1b8dc45f}, !- Inlet Port
  {b3a7785c-4d94-4530-8f6e-6fd8e8769737}; !- Outlet Port

OS:Connection,
  {253e66ac-f767-4196-8ad9-7edb1b8dc45f}, !- Handle
  {1a199d02-c360-484f-810b-9c26289bdb59}, !- Name
  {34b3c314-d5b5-4c3f-8eb6-82a364db16e7}, !- Source Object
  28,                                     !- Outlet Port
  {1ca8375d-8219-49a7-8dce-aaf28c696992}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2f800490-2fec-4fdf-bd6c-544da5cad7a0}, !- Handle
  Node 275,                               !- Name
  {b0d321b2-2100-4f6a-801b-75002b42b3f4}, !- Inlet Port
  {ebaaf447-93f3-4786-b7cc-4298fa9abab0}; !- Outlet Port

OS:Connection,
  {b3a7785c-4d94-4530-8f6e-6fd8e8769737}, !- Handle
  {246c2666-7104-47b0-b49c-48f5307db9bd}, !- Name
  {1ca8375d-8219-49a7-8dce-aaf28c696992}, !- Source Object
  3,                                      !- Outlet Port
  {4571ad29-4596-4178-b682-ecc20e96a29b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0d321b2-2100-4f6a-801b-75002b42b3f4}, !- Handle
  {aa0effcf-b457-4501-934e-0ac74c8dcde5}, !- Name
  {4571ad29-4596-4178-b682-ecc20e96a29b}, !- Source Object
  3,                                      !- Outlet Port
  {2f800490-2fec-4fdf-bd6c-544da5cad7a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebaaf447-93f3-4786-b7cc-4298fa9abab0}, !- Handle
  {b6cebb53-c9d4-4e26-8800-4eb6f7966efa}, !- Name
  {2f800490-2fec-4fdf-bd6c-544da5cad7a0}, !- Source Object
  3,                                      !- Outlet Port
  {a48fa17d-9079-48a0-956b-617479ccb4f0}, !- Target Object
  28;                                     !- Inlet Port

OS:WaterUse:Connections,
  {1e9c8ac8-1f96-4ec7-83f3-cce017aff757}, !- Handle
  Water Use Connections 26,               !- Name
  {a7e8d911-78d1-4f46-a876-e04fa20f865a}, !- Inlet Node Name
  {f459ada2-23d8-4eec-982d-b205f9ee1bb8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {868686bd-0418-4dc8-9d0f-fd24de58e692}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b1bbc7da-8889-425d-9f30-7e05b5f322b9}, !- Handle
  Guestroom401 Service Water Use Def 0.04gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.3345029191781e-006,                   !- Peak Flow Rate {m3/s}
  {c031322b-5ad4-424b-81e7-b09f8b2c897f}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {c031322b-5ad4-424b-81e7-b09f8b2c897f}, !- Handle
  Schedule Ruleset 28,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e1d05a55-ab3a-436b-ab58-685d5f00dfc4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e1d05a55-ab3a-436b-ab58-685d5f00dfc4}, !- Handle
  Schedule Day 114,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {868686bd-0418-4dc8-9d0f-fd24de58e692}, !- Handle
  Guestroom401 Service Water Use 0.04gal/min, !- Name
  {b1bbc7da-8889-425d-9f30-7e05b5f322b9}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {1366cc85-9e1f-477e-b7b8-8776dab8406e}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e8d6089e-8318-4351-a091-9e1e87a5a960}, !- Handle
  Node 276,                               !- Name
  {d6c80750-7b60-4909-9fe7-ba58e4c08fda}, !- Inlet Port
  {a7e8d911-78d1-4f46-a876-e04fa20f865a}; !- Outlet Port

OS:Connection,
  {d6c80750-7b60-4909-9fe7-ba58e4c08fda}, !- Handle
  {a3886fef-fd2d-47cf-a022-8ca5be09043b}, !- Name
  {34b3c314-d5b5-4c3f-8eb6-82a364db16e7}, !- Source Object
  29,                                     !- Outlet Port
  {e8d6089e-8318-4351-a091-9e1e87a5a960}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {69417e80-f186-4a73-8424-1fba93d0da54}, !- Handle
  Node 277,                               !- Name
  {f459ada2-23d8-4eec-982d-b205f9ee1bb8}, !- Inlet Port
  {59461d53-5f0b-4c57-aa09-5d277b31dc66}; !- Outlet Port

OS:Connection,
  {a7e8d911-78d1-4f46-a876-e04fa20f865a}, !- Handle
  {e3c4f99a-ceb2-4f79-9b4a-9d79c0010fae}, !- Name
  {e8d6089e-8318-4351-a091-9e1e87a5a960}, !- Source Object
  3,                                      !- Outlet Port
  {1e9c8ac8-1f96-4ec7-83f3-cce017aff757}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f459ada2-23d8-4eec-982d-b205f9ee1bb8}, !- Handle
  {b4277729-7e32-4950-9750-73cf85400d90}, !- Name
  {1e9c8ac8-1f96-4ec7-83f3-cce017aff757}, !- Source Object
  3,                                      !- Outlet Port
  {69417e80-f186-4a73-8424-1fba93d0da54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59461d53-5f0b-4c57-aa09-5d277b31dc66}, !- Handle
  {fc942d29-ff9f-4bb6-817f-fe689e542948}, !- Name
  {69417e80-f186-4a73-8424-1fba93d0da54}, !- Source Object
  3,                                      !- Outlet Port
  {a48fa17d-9079-48a0-956b-617479ccb4f0}, !- Target Object
  29;                                     !- Inlet Port

OS:WaterUse:Connections,
  {2874efc6-880f-408c-a9d6-160fc9efac6d}, !- Handle
  Water Use Connections 27,               !- Name
  {7364afda-b92f-47f3-becb-16fd4d856ad2}, !- Inlet Node Name
  {6c186ba9-67ad-4947-b5cc-359372889319}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1d4f1f50-c93c-4884-acb6-ceae103a53b1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f2063322-745f-4606-8777-f7372b3c61d5}, !- Handle
  Guestroom409_412 Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.33801167671239e-006,                  !- Peak Flow Rate {m3/s}
  {2edeb6e9-7da0-4478-8c64-00521e54a14c}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {2edeb6e9-7da0-4478-8c64-00521e54a14c}, !- Handle
  Schedule Ruleset 29,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {be48ce04-169c-4daf-b188-ed3c4af86d00}; !- Default Day Schedule Name

OS:Schedule:Day,
  {be48ce04-169c-4daf-b188-ed3c4af86d00}, !- Handle
  Schedule Day 115,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {1d4f1f50-c93c-4884-acb6-ceae103a53b1}, !- Handle
  Guestroom409_412 Service Water Use 0.15gal/min, !- Name
  {f2063322-745f-4606-8777-f7372b3c61d5}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {1366cc85-9e1f-477e-b7b8-8776dab8406e}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8ed6cb47-171c-4a81-a304-0f841fb2ead6}, !- Handle
  Node 278,                               !- Name
  {c6409be6-4aad-4c83-aa6a-b567d514fb9c}, !- Inlet Port
  {7364afda-b92f-47f3-becb-16fd4d856ad2}; !- Outlet Port

OS:Connection,
  {c6409be6-4aad-4c83-aa6a-b567d514fb9c}, !- Handle
  {1ffb7d54-feb7-42f8-9512-41f8cf9af10b}, !- Name
  {34b3c314-d5b5-4c3f-8eb6-82a364db16e7}, !- Source Object
  30,                                     !- Outlet Port
  {8ed6cb47-171c-4a81-a304-0f841fb2ead6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0bc5afaf-282c-4c96-abb4-3999b094f4e0}, !- Handle
  Node 279,                               !- Name
  {6c186ba9-67ad-4947-b5cc-359372889319}, !- Inlet Port
  {1ca0fda4-4801-42a4-ac39-f806671f50ba}; !- Outlet Port

OS:Connection,
  {7364afda-b92f-47f3-becb-16fd4d856ad2}, !- Handle
  {74043450-6098-4d9d-a0cd-c1bbcd8179ed}, !- Name
  {8ed6cb47-171c-4a81-a304-0f841fb2ead6}, !- Source Object
  3,                                      !- Outlet Port
  {2874efc6-880f-408c-a9d6-160fc9efac6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c186ba9-67ad-4947-b5cc-359372889319}, !- Handle
  {dc6fd097-4e9e-48e8-99e5-3775583d6d2a}, !- Name
  {2874efc6-880f-408c-a9d6-160fc9efac6d}, !- Source Object
  3,                                      !- Outlet Port
  {0bc5afaf-282c-4c96-abb4-3999b094f4e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ca0fda4-4801-42a4-ac39-f806671f50ba}, !- Handle
  {165a8f61-22f6-4c51-a963-002e73d7873b}, !- Name
  {0bc5afaf-282c-4c96-abb4-3999b094f4e0}, !- Source Object
  3,                                      !- Outlet Port
  {a48fa17d-9079-48a0-956b-617479ccb4f0}, !- Target Object
  30;                                     !- Inlet Port

OS:WaterUse:Connections,
  {d6605684-36a2-496e-a046-2d4aed8ce974}, !- Handle
  Water Use Connections 28,               !- Name
  {86081461-78b6-4c5e-9360-42f7061d08ff}, !- Inlet Node Name
  {9009dac8-b330-4823-9213-952e24d68bf2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {63121ec8-3541-4b5e-a7bb-161fd4215cd7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a7cd23ba-26a4-482e-9b56-d97e2a4a6db8}, !- Handle
  Guestroom415_418 Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.33734906712564e-006,                  !- Peak Flow Rate {m3/s}
  {b2c67eb9-5258-4a92-ba81-519bc8908e9b}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {b2c67eb9-5258-4a92-ba81-519bc8908e9b}, !- Handle
  Schedule Ruleset 30,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {11eed107-a6ac-4c71-9e6a-7f985a650ea8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {11eed107-a6ac-4c71-9e6a-7f985a650ea8}, !- Handle
  Schedule Day 116,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {63121ec8-3541-4b5e-a7bb-161fd4215cd7}, !- Handle
  Guestroom415_418 Service Water Use 0.15gal/min, !- Name
  {a7cd23ba-26a4-482e-9b56-d97e2a4a6db8}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {1366cc85-9e1f-477e-b7b8-8776dab8406e}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {eb7a422b-8e57-4402-828c-e1064aaa1095}, !- Handle
  Node 280,                               !- Name
  {0bb016dc-349f-474b-8bf2-850b3862068c}, !- Inlet Port
  {86081461-78b6-4c5e-9360-42f7061d08ff}; !- Outlet Port

OS:Connection,
  {0bb016dc-349f-474b-8bf2-850b3862068c}, !- Handle
  {a9a8b0ba-6edf-4acf-829f-a5d13b24fa9d}, !- Name
  {34b3c314-d5b5-4c3f-8eb6-82a364db16e7}, !- Source Object
  31,                                     !- Outlet Port
  {eb7a422b-8e57-4402-828c-e1064aaa1095}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {89f9f9d0-54d2-45a5-8a55-1e35d29b7304}, !- Handle
  Node 281,                               !- Name
  {9009dac8-b330-4823-9213-952e24d68bf2}, !- Inlet Port
  {f65cc220-d491-4a92-8b22-b4ff32d78353}; !- Outlet Port

OS:Connection,
  {86081461-78b6-4c5e-9360-42f7061d08ff}, !- Handle
  {2f67c2a2-c6d1-4aa0-9d5e-6b47e15e6712}, !- Name
  {eb7a422b-8e57-4402-828c-e1064aaa1095}, !- Source Object
  3,                                      !- Outlet Port
  {d6605684-36a2-496e-a046-2d4aed8ce974}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9009dac8-b330-4823-9213-952e24d68bf2}, !- Handle
  {7269257f-c705-4283-8de1-527b4ca9648b}, !- Name
  {d6605684-36a2-496e-a046-2d4aed8ce974}, !- Source Object
  3,                                      !- Outlet Port
  {89f9f9d0-54d2-45a5-8a55-1e35d29b7304}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f65cc220-d491-4a92-8b22-b4ff32d78353}, !- Handle
  {ea4f66c0-de96-4b15-bfbd-76e6fd0dee93}, !- Name
  {89f9f9d0-54d2-45a5-8a55-1e35d29b7304}, !- Source Object
  3,                                      !- Outlet Port
  {a48fa17d-9079-48a0-956b-617479ccb4f0}, !- Target Object
  31;                                     !- Inlet Port

OS:WaterUse:Connections,
  {427bfee4-31e6-4f53-8c99-b7a401731d34}, !- Handle
  Water Use Connections 29,               !- Name
  {0086edb7-aea6-4fb2-9b27-0c8b53663a56}, !- Inlet Node Name
  {fe92928e-9c70-46f9-a842-113fae39d1bd}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {21610ef8-35ee-4b7c-a854-19a443b3c7a1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {60494bc1-2584-432d-bb72-3cd911a2f1be}, !- Handle
  Guestroom419 Service Water Use Def 0.04gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.33433726678141e-006,                  !- Peak Flow Rate {m3/s}
  {413e99ac-00f8-49eb-8198-ea59c354d08e}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {413e99ac-00f8-49eb-8198-ea59c354d08e}, !- Handle
  Schedule Ruleset 31,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3998eb64-c17e-48d4-9f29-4616f3834d30}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3998eb64-c17e-48d4-9f29-4616f3834d30}, !- Handle
  Schedule Day 117,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {21610ef8-35ee-4b7c-a854-19a443b3c7a1}, !- Handle
  Guestroom419 Service Water Use 0.04gal/min, !- Name
  {60494bc1-2584-432d-bb72-3cd911a2f1be}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {1366cc85-9e1f-477e-b7b8-8776dab8406e}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c7d87b79-aac5-449b-bfe9-c1afb09eb2ad}, !- Handle
  Node 282,                               !- Name
  {4160724c-aeb8-4b55-9668-f4aa95909412}, !- Inlet Port
  {0086edb7-aea6-4fb2-9b27-0c8b53663a56}; !- Outlet Port

OS:Connection,
  {4160724c-aeb8-4b55-9668-f4aa95909412}, !- Handle
  {97b0d049-5443-4820-afa7-6a20eb9065b4}, !- Name
  {34b3c314-d5b5-4c3f-8eb6-82a364db16e7}, !- Source Object
  32,                                     !- Outlet Port
  {c7d87b79-aac5-449b-bfe9-c1afb09eb2ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {05dec69a-1668-4d06-abf8-771fd184970c}, !- Handle
  Node 283,                               !- Name
  {fe92928e-9c70-46f9-a842-113fae39d1bd}, !- Inlet Port
  {7d790fa1-e5d4-4c1e-a147-83cf0faae19c}; !- Outlet Port

OS:Connection,
  {0086edb7-aea6-4fb2-9b27-0c8b53663a56}, !- Handle
  {8a25fbb4-d96f-44a0-9bec-a6972cdb5b73}, !- Name
  {c7d87b79-aac5-449b-bfe9-c1afb09eb2ad}, !- Source Object
  3,                                      !- Outlet Port
  {427bfee4-31e6-4f53-8c99-b7a401731d34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe92928e-9c70-46f9-a842-113fae39d1bd}, !- Handle
  {ba6165ea-0bb8-43b4-bf65-649081173b03}, !- Name
  {427bfee4-31e6-4f53-8c99-b7a401731d34}, !- Source Object
  3,                                      !- Outlet Port
  {05dec69a-1668-4d06-abf8-771fd184970c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d790fa1-e5d4-4c1e-a147-83cf0faae19c}, !- Handle
  {49c08e4a-c11b-4094-a407-e2365944dcc7}, !- Name
  {05dec69a-1668-4d06-abf8-771fd184970c}, !- Source Object
  3,                                      !- Outlet Port
  {a48fa17d-9079-48a0-956b-617479ccb4f0}, !- Target Object
  32;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a373627e-b416-4398-99ca-d0554a66f0c7}, !- Handle
  Water Use Connections 30,               !- Name
  {671f775a-be04-4ee9-9cab-dca97f4e9aeb}, !- Inlet Node Name
  {d2e13e4d-8637-4cc5-aa2a-c3185fbdf3d1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f45798b3-8bd1-488a-8968-eb63e02cafa0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f52a358c-4f1e-46d1-b7e5-a0969d3b2873}, !- Handle
  Guestroom420_423 Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.33734906712564e-006,                  !- Peak Flow Rate {m3/s}
  {e259e67b-409f-4cbb-8bf6-0de173a02d71}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {e259e67b-409f-4cbb-8bf6-0de173a02d71}, !- Handle
  Schedule Ruleset 32,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {caacd2ec-8a8e-43aa-b2c3-f7ca22573d5d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {caacd2ec-8a8e-43aa-b2c3-f7ca22573d5d}, !- Handle
  Schedule Day 118,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f45798b3-8bd1-488a-8968-eb63e02cafa0}, !- Handle
  Guestroom420_423 Service Water Use 0.15gal/min, !- Name
  {f52a358c-4f1e-46d1-b7e5-a0969d3b2873}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {1366cc85-9e1f-477e-b7b8-8776dab8406e}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c1e5abcc-9981-4fae-b13d-78ff4d963328}, !- Handle
  Node 284,                               !- Name
  {30370f5b-6b09-4d75-a404-c9cd599d1eb0}, !- Inlet Port
  {671f775a-be04-4ee9-9cab-dca97f4e9aeb}; !- Outlet Port

OS:Connection,
  {30370f5b-6b09-4d75-a404-c9cd599d1eb0}, !- Handle
  {03878d7c-8df1-4806-944d-ab4114e9de72}, !- Name
  {34b3c314-d5b5-4c3f-8eb6-82a364db16e7}, !- Source Object
  33,                                     !- Outlet Port
  {c1e5abcc-9981-4fae-b13d-78ff4d963328}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f15b4605-193b-449e-80b3-e4fbbd9df319}, !- Handle
  Node 285,                               !- Name
  {d2e13e4d-8637-4cc5-aa2a-c3185fbdf3d1}, !- Inlet Port
  {024a095c-d47b-4898-9d20-1f548db12de6}; !- Outlet Port

OS:Connection,
  {671f775a-be04-4ee9-9cab-dca97f4e9aeb}, !- Handle
  {f322c915-6a5b-46d4-8c27-3cc47138c79b}, !- Name
  {c1e5abcc-9981-4fae-b13d-78ff4d963328}, !- Source Object
  3,                                      !- Outlet Port
  {a373627e-b416-4398-99ca-d0554a66f0c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2e13e4d-8637-4cc5-aa2a-c3185fbdf3d1}, !- Handle
  {1fcda60c-f0ee-4e4c-a4e9-bb5c24a4d176}, !- Name
  {a373627e-b416-4398-99ca-d0554a66f0c7}, !- Source Object
  3,                                      !- Outlet Port
  {f15b4605-193b-449e-80b3-e4fbbd9df319}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {024a095c-d47b-4898-9d20-1f548db12de6}, !- Handle
  {4a4aca7f-5da9-48bf-b9bb-2c3dba716122}, !- Name
  {f15b4605-193b-449e-80b3-e4fbbd9df319}, !- Source Object
  3,                                      !- Outlet Port
  {a48fa17d-9079-48a0-956b-617479ccb4f0}, !- Target Object
  33;                                     !- Inlet Port

OS:WaterUse:Connections,
  {d89c3f52-2788-4cf8-924e-55abc1f14220}, !- Handle
  Water Use Connections 31,               !- Name
  {c7a6ce72-0cdf-4466-bcd5-a4851e55685e}, !- Inlet Node Name
  {e4f5322c-5917-4354-a7c2-acb16e23ff76}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8ee7bbdd-3641-48e8-b95d-c570a67301e6}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2e7f7882-6746-45c7-a2b3-37b4ddc45e5e}, !- Handle
  Guestroom424 Service Water Use Def 0.04gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.33433726678141e-006,                  !- Peak Flow Rate {m3/s}
  {dee19004-45ea-4a20-867d-cf5821f93f9e}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {dee19004-45ea-4a20-867d-cf5821f93f9e}, !- Handle
  Schedule Ruleset 33,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6afa7d23-3677-4526-84dc-5e6ece5fbb58}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6afa7d23-3677-4526-84dc-5e6ece5fbb58}, !- Handle
  Schedule Day 119,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {8ee7bbdd-3641-48e8-b95d-c570a67301e6}, !- Handle
  Guestroom424 Service Water Use 0.04gal/min, !- Name
  {2e7f7882-6746-45c7-a2b3-37b4ddc45e5e}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {1366cc85-9e1f-477e-b7b8-8776dab8406e}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {28ca1fd4-ed1b-430a-8422-73112d4cc6d2}, !- Handle
  Node 286,                               !- Name
  {e9647751-dfbb-431e-8e68-85038cdafbf5}, !- Inlet Port
  {c7a6ce72-0cdf-4466-bcd5-a4851e55685e}; !- Outlet Port

OS:Connection,
  {e9647751-dfbb-431e-8e68-85038cdafbf5}, !- Handle
  {c66d5d59-4f3e-4d6b-9f62-d2a98e562a21}, !- Name
  {34b3c314-d5b5-4c3f-8eb6-82a364db16e7}, !- Source Object
  34,                                     !- Outlet Port
  {28ca1fd4-ed1b-430a-8422-73112d4cc6d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ceb770a6-07c5-426c-8473-ee7092f9cbc9}, !- Handle
  Node 287,                               !- Name
  {e4f5322c-5917-4354-a7c2-acb16e23ff76}, !- Inlet Port
  {eea3b47c-bf4b-4af4-8ebe-ad7f05b6f7d2}; !- Outlet Port

OS:Connection,
  {c7a6ce72-0cdf-4466-bcd5-a4851e55685e}, !- Handle
  {ada87551-cbb7-40d8-883c-fee2f2b55489}, !- Name
  {28ca1fd4-ed1b-430a-8422-73112d4cc6d2}, !- Source Object
  3,                                      !- Outlet Port
  {d89c3f52-2788-4cf8-924e-55abc1f14220}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4f5322c-5917-4354-a7c2-acb16e23ff76}, !- Handle
  {dfa4a9e9-60b4-4c18-9272-7bf91f02d060}, !- Name
  {d89c3f52-2788-4cf8-924e-55abc1f14220}, !- Source Object
  3,                                      !- Outlet Port
  {ceb770a6-07c5-426c-8473-ee7092f9cbc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eea3b47c-bf4b-4af4-8ebe-ad7f05b6f7d2}, !- Handle
  {d2323612-4174-4988-bcd6-b5bc8c676d11}, !- Name
  {ceb770a6-07c5-426c-8473-ee7092f9cbc9}, !- Source Object
  3,                                      !- Outlet Port
  {a48fa17d-9079-48a0-956b-617479ccb4f0}, !- Target Object
  34;                                     !- Inlet Port

OS:WaterUse:Connections,
  {b2c612b3-1e55-42b5-8260-66fe65c0afcb}, !- Handle
  Water Use Connections 32,               !- Name
  {778e5aec-4cb2-46fa-bb34-ae60cc83e8ac}, !- Inlet Node Name
  {cd467662-27ee-4dc8-ace7-fa89daab6e6d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {de7adcbc-b8e9-44d3-ad61-92a446c38562}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {22fdcdcc-3479-4573-bdd9-b745af27ed67}, !- Handle
  Guestroom402_405 Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.33801167671239e-006,                  !- Peak Flow Rate {m3/s}
  {f67add5d-6935-45af-9ac2-3ea6ca4e794c}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {f67add5d-6935-45af-9ac2-3ea6ca4e794c}, !- Handle
  Schedule Ruleset 34,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e1db0505-d00b-4784-b014-61fed81d266b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e1db0505-d00b-4784-b014-61fed81d266b}, !- Handle
  Schedule Day 120,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {de7adcbc-b8e9-44d3-ad61-92a446c38562}, !- Handle
  Guestroom402_405 Service Water Use 0.15gal/min, !- Name
  {22fdcdcc-3479-4573-bdd9-b745af27ed67}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {77032a07-2cce-41ae-9e7e-6774484812b2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {cabca33e-1bc8-4d6d-a630-cc078ed30a1a}, !- Handle
  Node 288,                               !- Name
  {baaa24b9-5fef-46d2-b108-33ed8bfe75e2}, !- Inlet Port
  {778e5aec-4cb2-46fa-bb34-ae60cc83e8ac}; !- Outlet Port

OS:Connection,
  {baaa24b9-5fef-46d2-b108-33ed8bfe75e2}, !- Handle
  {370261c3-15c3-4307-8063-7748514cbe45}, !- Name
  {34b3c314-d5b5-4c3f-8eb6-82a364db16e7}, !- Source Object
  35,                                     !- Outlet Port
  {cabca33e-1bc8-4d6d-a630-cc078ed30a1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d39796cf-fd87-4b19-bbd2-ff56ab0f985b}, !- Handle
  Node 289,                               !- Name
  {cd467662-27ee-4dc8-ace7-fa89daab6e6d}, !- Inlet Port
  {a6d84e16-9661-4753-9e62-6e269a232696}; !- Outlet Port

OS:Connection,
  {778e5aec-4cb2-46fa-bb34-ae60cc83e8ac}, !- Handle
  {077c3b66-d524-4507-9ca0-decae60e760f}, !- Name
  {cabca33e-1bc8-4d6d-a630-cc078ed30a1a}, !- Source Object
  3,                                      !- Outlet Port
  {b2c612b3-1e55-42b5-8260-66fe65c0afcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd467662-27ee-4dc8-ace7-fa89daab6e6d}, !- Handle
  {9c5fabfc-e872-4813-b1b5-bcf32a8ed5ae}, !- Name
  {b2c612b3-1e55-42b5-8260-66fe65c0afcb}, !- Source Object
  3,                                      !- Outlet Port
  {d39796cf-fd87-4b19-bbd2-ff56ab0f985b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6d84e16-9661-4753-9e62-6e269a232696}, !- Handle
  {fa9dfb54-98e5-411b-82be-637087ec26db}, !- Name
  {d39796cf-fd87-4b19-bbd2-ff56ab0f985b}, !- Source Object
  3,                                      !- Outlet Port
  {a48fa17d-9079-48a0-956b-617479ccb4f0}, !- Target Object
  35;                                     !- Inlet Port

OS:WaterUse:Connections,
  {941fb306-583a-47f4-8a95-a1084566ded5}, !- Handle
  Water Use Connections 33,               !- Name
  {edc1a2c5-1e53-47c1-b01f-b7fe0ece105d}, !- Inlet Node Name
  {ed3fe920-9f41-4f2a-b6a0-6360576dc320}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9939431f-9636-4be4-a229-c2d9af420587}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {59a37df3-449a-41b9-b15f-3902db709b22}, !- Handle
  Guestroom406_408 Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.54224020042155e-006,                  !- Peak Flow Rate {m3/s}
  {56fb37fe-9b80-430d-a78f-a01fcc6f3707}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {56fb37fe-9b80-430d-a78f-a01fcc6f3707}, !- Handle
  Schedule Ruleset 35,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b51baa2a-b836-460d-a1c6-3436fa87bbcf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b51baa2a-b836-460d-a1c6-3436fa87bbcf}, !- Handle
  Schedule Day 121,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {9939431f-9636-4be4-a229-c2d9af420587}, !- Handle
  Guestroom406_408 Service Water Use 0.12gal/min, !- Name
  {59a37df3-449a-41b9-b15f-3902db709b22}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {77032a07-2cce-41ae-9e7e-6774484812b2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e8051723-31b9-448e-80cf-a79687f7b2c4}, !- Handle
  Node 290,                               !- Name
  {cac1c916-f5c9-495d-8ab9-f3f70c3830e8}, !- Inlet Port
  {edc1a2c5-1e53-47c1-b01f-b7fe0ece105d}; !- Outlet Port

OS:Connection,
  {cac1c916-f5c9-495d-8ab9-f3f70c3830e8}, !- Handle
  {914fd9cc-fe68-42b4-acbd-d3bc8e8df704}, !- Name
  {34b3c314-d5b5-4c3f-8eb6-82a364db16e7}, !- Source Object
  36,                                     !- Outlet Port
  {e8051723-31b9-448e-80cf-a79687f7b2c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8b31376f-5b61-4980-a33e-1f05a6be70aa}, !- Handle
  Node 291,                               !- Name
  {ed3fe920-9f41-4f2a-b6a0-6360576dc320}, !- Inlet Port
  {3ab81a16-a965-4c12-a1ac-6d625c8c901a}; !- Outlet Port

OS:Connection,
  {edc1a2c5-1e53-47c1-b01f-b7fe0ece105d}, !- Handle
  {ee914893-2b44-4d2b-bf84-7e4e62d8c5ea}, !- Name
  {e8051723-31b9-448e-80cf-a79687f7b2c4}, !- Source Object
  3,                                      !- Outlet Port
  {941fb306-583a-47f4-8a95-a1084566ded5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed3fe920-9f41-4f2a-b6a0-6360576dc320}, !- Handle
  {c5654846-d5b3-4fff-89e9-477ec9139622}, !- Name
  {941fb306-583a-47f4-8a95-a1084566ded5}, !- Source Object
  3,                                      !- Outlet Port
  {8b31376f-5b61-4980-a33e-1f05a6be70aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ab81a16-a965-4c12-a1ac-6d625c8c901a}, !- Handle
  {12b667cd-c2c4-4fd3-b6ce-89964b6cfc88}, !- Name
  {8b31376f-5b61-4980-a33e-1f05a6be70aa}, !- Source Object
  3,                                      !- Outlet Port
  {a48fa17d-9079-48a0-956b-617479ccb4f0}, !- Target Object
  36;                                     !- Inlet Port

OS:WaterUse:Connections,
  {5668d350-6843-455e-9e93-a4c34b6ff161}, !- Handle
  Water Use Connections 34,               !- Name
  {c36a59f8-8c1e-4384-b573-bb05ed31acb7}, !- Inlet Node Name
  {edeb20be-131d-47c0-8685-096a24bb0ad9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {23e4161b-eafb-4a16-8f2c-d4a1d7688b1f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {47149732-8b43-4ef6-a08b-15b61d7641d6}, !- Handle
  Guestroom413 Service Water Use Def 0.04gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.3345029191781e-006,                   !- Peak Flow Rate {m3/s}
  {c49803af-83a5-4662-9de1-1680f03f6a44}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {c49803af-83a5-4662-9de1-1680f03f6a44}, !- Handle
  Schedule Ruleset 36,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a6d7e1c7-af8a-4527-b11f-c5a7652e5c4f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a6d7e1c7-af8a-4527-b11f-c5a7652e5c4f}, !- Handle
  Schedule Day 122,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {23e4161b-eafb-4a16-8f2c-d4a1d7688b1f}, !- Handle
  Guestroom413 Service Water Use 0.04gal/min, !- Name
  {47149732-8b43-4ef6-a08b-15b61d7641d6}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {77032a07-2cce-41ae-9e7e-6774484812b2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {780a5287-b892-4c61-a360-66321810f804}, !- Handle
  Node 292,                               !- Name
  {15978cbb-4cd2-455f-be19-bed1311a5a64}, !- Inlet Port
  {c36a59f8-8c1e-4384-b573-bb05ed31acb7}; !- Outlet Port

OS:Connection,
  {15978cbb-4cd2-455f-be19-bed1311a5a64}, !- Handle
  {2dd2a405-eefd-4a90-94bb-26e2c8541a94}, !- Name
  {34b3c314-d5b5-4c3f-8eb6-82a364db16e7}, !- Source Object
  37,                                     !- Outlet Port
  {780a5287-b892-4c61-a360-66321810f804}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e094ad5d-adda-49a5-95ef-bbdad8e2d17d}, !- Handle
  Node 293,                               !- Name
  {edeb20be-131d-47c0-8685-096a24bb0ad9}, !- Inlet Port
  {da59054c-a32d-43c1-9492-b0485b36fe9f}; !- Outlet Port

OS:Connection,
  {c36a59f8-8c1e-4384-b573-bb05ed31acb7}, !- Handle
  {dd29759f-f897-4a4f-b80e-fe1942fae7b0}, !- Name
  {780a5287-b892-4c61-a360-66321810f804}, !- Source Object
  3,                                      !- Outlet Port
  {5668d350-6843-455e-9e93-a4c34b6ff161}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {edeb20be-131d-47c0-8685-096a24bb0ad9}, !- Handle
  {7e16e3aa-b8ea-46d9-94e4-96509d1f8043}, !- Name
  {5668d350-6843-455e-9e93-a4c34b6ff161}, !- Source Object
  3,                                      !- Outlet Port
  {e094ad5d-adda-49a5-95ef-bbdad8e2d17d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da59054c-a32d-43c1-9492-b0485b36fe9f}, !- Handle
  {95001fd7-464e-4b76-b9e2-cc6d5b40b7ea}, !- Name
  {e094ad5d-adda-49a5-95ef-bbdad8e2d17d}, !- Source Object
  3,                                      !- Outlet Port
  {a48fa17d-9079-48a0-956b-617479ccb4f0}, !- Target Object
  37;                                     !- Inlet Port

OS:WaterUse:Connections,
  {4321fcc1-aef5-442a-90e7-8e5fc8c6343d}, !- Handle
  Water Use Connections 35,               !- Name
  {3c3f1ea3-a927-4313-9ec0-5e6b2b60fc6a}, !- Inlet Node Name
  {fe0b932c-3639-4544-bb4a-e3014c72fee9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ab513299-bc6f-40fb-9469-8a72dd7c9c07}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {111b92ac-e9e9-4916-95ea-21b7dbefe18d}, !- Handle
  Guestroom414 Service Water Use Def 0.04gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.33433726678141e-006,                  !- Peak Flow Rate {m3/s}
  {34c874c7-6745-4745-af3e-ade5347ac991}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {34c874c7-6745-4745-af3e-ade5347ac991}, !- Handle
  Schedule Ruleset 37,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9df50926-ce32-42b6-89eb-01904128d6a9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9df50926-ce32-42b6-89eb-01904128d6a9}, !- Handle
  Schedule Day 123,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ab513299-bc6f-40fb-9469-8a72dd7c9c07}, !- Handle
  Guestroom414 Service Water Use 0.04gal/min, !- Name
  {111b92ac-e9e9-4916-95ea-21b7dbefe18d}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {77032a07-2cce-41ae-9e7e-6774484812b2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {28b65f19-98b9-41e1-a0c9-8fd3ab71958e}, !- Handle
  Node 294,                               !- Name
  {061e194a-ca04-46e1-89d7-28a2167f8c29}, !- Inlet Port
  {3c3f1ea3-a927-4313-9ec0-5e6b2b60fc6a}; !- Outlet Port

OS:Connection,
  {061e194a-ca04-46e1-89d7-28a2167f8c29}, !- Handle
  {11a7052f-f33f-4849-8c45-cc06fa7d547f}, !- Name
  {34b3c314-d5b5-4c3f-8eb6-82a364db16e7}, !- Source Object
  38,                                     !- Outlet Port
  {28b65f19-98b9-41e1-a0c9-8fd3ab71958e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5dddcdae-0e8b-4051-9b94-8e0840005a9f}, !- Handle
  Node 295,                               !- Name
  {fe0b932c-3639-4544-bb4a-e3014c72fee9}, !- Inlet Port
  {3ec8fbf6-1b9f-4447-9106-a936a0f25b76}; !- Outlet Port

OS:Connection,
  {3c3f1ea3-a927-4313-9ec0-5e6b2b60fc6a}, !- Handle
  {1573e9ea-2a6e-4d42-a97b-ce930d4c6b69}, !- Name
  {28b65f19-98b9-41e1-a0c9-8fd3ab71958e}, !- Source Object
  3,                                      !- Outlet Port
  {4321fcc1-aef5-442a-90e7-8e5fc8c6343d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe0b932c-3639-4544-bb4a-e3014c72fee9}, !- Handle
  {37d5c25f-2790-4953-af5b-c3b6b84a1b8a}, !- Name
  {4321fcc1-aef5-442a-90e7-8e5fc8c6343d}, !- Source Object
  3,                                      !- Outlet Port
  {5dddcdae-0e8b-4051-9b94-8e0840005a9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ec8fbf6-1b9f-4447-9106-a936a0f25b76}, !- Handle
  {516add36-93d3-440c-ab5c-f19bca92b73d}, !- Name
  {5dddcdae-0e8b-4051-9b94-8e0840005a9f}, !- Source Object
  3,                                      !- Outlet Port
  {a48fa17d-9079-48a0-956b-617479ccb4f0}, !- Target Object
  38;                                     !- Inlet Port

OS:PlantLoop,
  {68db36a7-3e84-440d-b89a-cc9c20c51370}, !- Handle
  laundry Service Water Loop,             !- Name
  ,                                       !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Scheme Name
  {c0c3f128-90fb-41c1-b296-2cf750d37057}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {961973ff-6576-45b3-8bf4-4b74ba9c2c3b}, !- Plant Side Inlet Node Name
  {02b03c56-87bd-4f3c-bda5-6be791836778}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {28be64b5-1283-467c-9b80-3d9eb5ab2c5e}, !- Demand Side Inlet Node Name
  {df4df66d-0c84-4d09-a3b7-62b9febeee0c}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  ,                                       !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {bf34076d-9ed3-4fcb-b483-a8316fe67ec4}, !- Handle
  {68db36a7-3e84-440d-b89a-cc9c20c51370}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {a55942d2-766e-423a-a9be-cbfbcbf305b5}, !- Handle
  Node 296,                               !- Name
  {961973ff-6576-45b3-8bf4-4b74ba9c2c3b}, !- Inlet Port
  {b4bd643f-ced5-48df-908a-ef22863fac82}; !- Outlet Port

OS:Node,
  {c0c3f128-90fb-41c1-b296-2cf750d37057}, !- Handle
  Node 297,                               !- Name
  {90724ba2-4802-44e3-a4d0-fdbf060965e1}, !- Inlet Port
  {02b03c56-87bd-4f3c-bda5-6be791836778}; !- Outlet Port

OS:Node,
  {fa650b64-9ecd-4882-9e16-eb19833a98ad}, !- Handle
  Node 298,                               !- Name
  {6fb8d774-1181-40bd-b006-6ff4536febad}, !- Inlet Port
  {3ab0245e-c099-49f8-850c-f8aee4603e9f}; !- Outlet Port

OS:Connector:Mixer,
  {bb0b5df7-1537-4dcb-a551-2d7573123d04}, !- Handle
  Connector Mixer 3,                      !- Name
  {dd13727a-d31b-4bb9-a90d-a87567a6ef60}, !- Outlet Branch Name
  {2b37111d-b52d-4e9b-bc93-1a973a5adf6b}, !- Inlet Branch Name 1
  {15bd1c01-d927-4262-a35d-f580856a2ef8}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {1418816e-8eaa-4482-80af-4c2af80e8ccc}, !- Handle
  Connector Splitter 3,                   !- Name
  {1e18431a-b82c-4555-b8cc-ef888f7c1f46}, !- Inlet Branch Name
  {6fb8d774-1181-40bd-b006-6ff4536febad}, !- Outlet Branch Name 1
  {019d0568-1f73-48bd-bf23-03819f6247b8}; !- Outlet Branch Name 2

OS:Connection,
  {961973ff-6576-45b3-8bf4-4b74ba9c2c3b}, !- Handle
  {6ed720f9-20c3-48b2-927d-bde24f2f2ed1}, !- Name
  {68db36a7-3e84-440d-b89a-cc9c20c51370}, !- Source Object
  11,                                     !- Outlet Port
  {a55942d2-766e-423a-a9be-cbfbcbf305b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fb8d774-1181-40bd-b006-6ff4536febad}, !- Handle
  {6cd19412-9a45-4a81-8b9c-8b61bbef9532}, !- Name
  {1418816e-8eaa-4482-80af-4c2af80e8ccc}, !- Source Object
  3,                                      !- Outlet Port
  {fa650b64-9ecd-4882-9e16-eb19833a98ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02b03c56-87bd-4f3c-bda5-6be791836778}, !- Handle
  {c851fd27-649d-4ac9-a522-d1cd0c2e654f}, !- Name
  {c0c3f128-90fb-41c1-b296-2cf750d37057}, !- Source Object
  3,                                      !- Outlet Port
  {68db36a7-3e84-440d-b89a-cc9c20c51370}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {9efc70b2-94e9-41f1-89b9-e4ffe1465ac0}, !- Handle
  Node 299,                               !- Name
  {28be64b5-1283-467c-9b80-3d9eb5ab2c5e}, !- Inlet Port
  {b3c9d7bf-cad1-4bfe-8f5e-3a745c8a73a7}; !- Outlet Port

OS:Node,
  {77fdaee0-b030-401c-b2a9-dd8f3d46bf5b}, !- Handle
  Node 300,                               !- Name
  {d4957b0c-c8c7-42f4-8424-ada0ed008250}, !- Inlet Port
  {df4df66d-0c84-4d09-a3b7-62b9febeee0c}; !- Outlet Port

OS:Node,
  {20960c73-8db7-4a76-b0bb-f250fd5ca3d4}, !- Handle
  Node 301,                               !- Name
  {f51b4628-1a1f-4d03-80a0-91dac26b6006}, !- Inlet Port
  {0501d1e3-4459-4aa3-ac43-03cc996a8774}; !- Outlet Port

OS:Connector:Mixer,
  {996a7e64-4c69-4b36-b885-d7798e9c9162}, !- Handle
  Connector Mixer 4,                      !- Name
  {5ba3d375-ca43-41f5-b79c-c1edc9641b9e}, !- Outlet Branch Name
  {377ef4f1-25fa-426c-8dfc-e246fe11c2d8}, !- Inlet Branch Name 1
  {983c4ae1-5309-47cf-8227-f71bff4ed352}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {975f21e1-93d8-4f6d-a581-e2ce9d4aa0c9}, !- Handle
  Connector Splitter 4,                   !- Name
  {642bab37-90ec-43d2-b197-8197a0b64586}, !- Inlet Branch Name
  {f51b4628-1a1f-4d03-80a0-91dac26b6006}, !- Outlet Branch Name 1
  {afde458f-3a62-4e3e-8de7-f1e6a132ff46}; !- Outlet Branch Name 2

OS:Connection,
  {28be64b5-1283-467c-9b80-3d9eb5ab2c5e}, !- Handle
  {b7e77f0a-ad0e-4e73-aeac-a7a02cd13fcb}, !- Name
  {68db36a7-3e84-440d-b89a-cc9c20c51370}, !- Source Object
  14,                                     !- Outlet Port
  {9efc70b2-94e9-41f1-89b9-e4ffe1465ac0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f51b4628-1a1f-4d03-80a0-91dac26b6006}, !- Handle
  {c56b84ac-52a8-4655-a514-b22ba8f4316f}, !- Name
  {975f21e1-93d8-4f6d-a581-e2ce9d4aa0c9}, !- Source Object
  3,                                      !- Outlet Port
  {20960c73-8db7-4a76-b0bb-f250fd5ca3d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df4df66d-0c84-4d09-a3b7-62b9febeee0c}, !- Handle
  {15d14846-8ea1-46dd-9294-9253e74251e0}, !- Name
  {77fdaee0-b030-401c-b2a9-dd8f3d46bf5b}, !- Source Object
  3,                                      !- Outlet Port
  {68db36a7-3e84-440d-b89a-cc9c20c51370}, !- Target Object
  15;                                     !- Inlet Port

OS:ScheduleTypeLimits,
  {0aac07fd-a283-4ef6-b37b-a24d03bf8b30}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  100,                                    !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {1cac0cad-1369-4bff-b362-48a2a764b1b7}, !- Handle
  Service Water Loop Temp - 140.0F 1,     !- Name
  {0aac07fd-a283-4ef6-b37b-a24d03bf8b30}, !- Schedule Type Limits Name
  {20980b2b-d0dc-42fd-ae07-975f42c33d41}; !- Default Day Schedule Name

OS:Schedule:Day,
  {20980b2b-d0dc-42fd-ae07-975f42c33d41}, !- Handle
  Service Water Loop Temp - 140.0F Default 1, !- Name
  {0aac07fd-a283-4ef6-b37b-a24d03bf8b30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {4543776f-6898-4ff8-b18e-7f1e573f3c96}, !- Handle
  Service hot water setpoint manager 1,   !- Name
  Temperature,                            !- Control Variable
  {1cac0cad-1369-4bff-b362-48a2a764b1b7}, !- Schedule Name
  {c0c3f128-90fb-41c1-b296-2cf750d37057}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {b125b487-73e7-4268-a57a-8f8d52412080}, !- Handle
  Service Water Loop Pump 1,              !- Name
  {b4bd643f-ced5-48df-908a-ef22863fac82}, !- Inlet Node Name
  {96c19aef-0b97-427b-b2d2-444ebc9e28fe}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.3,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ;                                       !- Skin Loss Radiative Fraction

OS:Node,
  {4caf5ba0-42e2-47bb-a9c3-3852c0afb007}, !- Handle
  Node 302,                               !- Name
  {96c19aef-0b97-427b-b2d2-444ebc9e28fe}, !- Inlet Port
  {1e18431a-b82c-4555-b8cc-ef888f7c1f46}; !- Outlet Port

OS:Connection,
  {b4bd643f-ced5-48df-908a-ef22863fac82}, !- Handle
  {e2f271e3-978e-4684-ab4d-c5a434e3e8d3}, !- Name
  {a55942d2-766e-423a-a9be-cbfbcbf305b5}, !- Source Object
  3,                                      !- Outlet Port
  {b125b487-73e7-4268-a57a-8f8d52412080}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96c19aef-0b97-427b-b2d2-444ebc9e28fe}, !- Handle
  {cd24cd55-b156-4403-8553-fa058df15399}, !- Name
  {b125b487-73e7-4268-a57a-8f8d52412080}, !- Source Object
  3,                                      !- Outlet Port
  {4caf5ba0-42e2-47bb-a9c3-3852c0afb007}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e18431a-b82c-4555-b8cc-ef888f7c1f46}, !- Handle
  {96d57f3c-65aa-4923-84a0-9f5970654a82}, !- Name
  {4caf5ba0-42e2-47bb-a9c3-3852c0afb007}, !- Source Object
  3,                                      !- Outlet Port
  {1418816e-8eaa-4482-80af-4c2af80e8ccc}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {82446edf-55ad-42d1-84de-0dd9d1a1994f}, !- Handle
  200.0gal Natural Gas Water Heater - 200kBtu/hr 0.806Eff, !- Name
  0.75708235679397,                       !- Tank Volume {m3}
  {1cac0cad-1369-4bff-b362-48a2a764b1b7}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  58614.2140344444,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.805778031739553,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  19.9991698285524,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  19.9991698285524,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {2e2310cf-261f-4bd7-bf73-9aaa43745510}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  8.70878029062832,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  8.70878029062832,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {3ab0245e-c099-49f8-850c-f8aee4603e9f}, !- Use Side Inlet Node Name
  {9760c262-3347-4a51-89f9-0be94cc10507}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5;                                    !- Indirect Water Heating Recovery Time {hr}

OS:Schedule:Ruleset,
  {89284923-3e4f-4169-a961-4d5e83b55bf6}, !- Handle
  Schedule Ruleset 38,                    !- Name
  {2dda9442-94e0-49d0-bcfc-e75bf8849465}, !- Schedule Type Limits Name
  {32abebb2-231c-411a-b544-736ed0bf1961}; !- Default Day Schedule Name

OS:Schedule:Day,
  {32abebb2-231c-411a-b544-736ed0bf1961}, !- Handle
  Schedule Day 124,                       !- Name
  {2dda9442-94e0-49d0-bcfc-e75bf8849465}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {43bd7dc1-251e-4210-baf1-7dcc7f831fa7}, !- Handle
  Schedule Ruleset 39,                    !- Name
  {2dda9442-94e0-49d0-bcfc-e75bf8849465}, !- Schedule Type Limits Name
  {e12d1b14-46c3-4b89-8f78-f26d2b8c6ab0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e12d1b14-46c3-4b89-8f78-f26d2b8c6ab0}, !- Handle
  Schedule Day 125,                       !- Name
  {2dda9442-94e0-49d0-bcfc-e75bf8849465}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {2e2310cf-261f-4bd7-bf73-9aaa43745510}, !- Handle
  Water Heater Ambient Temp Schedule - 70F 1, !- Name
  {0aac07fd-a283-4ef6-b37b-a24d03bf8b30}, !- Schedule Type Limits Name
  {e3c6523d-ced2-4fed-abe8-6708ffdf8248}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e3c6523d-ced2-4fed-abe8-6708ffdf8248}, !- Handle
  Water Heater Ambient Temp Schedule - 70F Default 1, !- Name
  {0aac07fd-a283-4ef6-b37b-a24d03bf8b30}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {87081823-331f-4448-a8c7-02a86ace4214}, !- Handle
  Node 303,                               !- Name
  {9760c262-3347-4a51-89f9-0be94cc10507}, !- Inlet Port
  {2b37111d-b52d-4e9b-bc93-1a973a5adf6b}; !- Outlet Port

OS:Connection,
  {3ab0245e-c099-49f8-850c-f8aee4603e9f}, !- Handle
  {0c0f3cf5-d13f-4388-82af-8bd7c88fe39e}, !- Name
  {fa650b64-9ecd-4882-9e16-eb19833a98ad}, !- Source Object
  3,                                      !- Outlet Port
  {82446edf-55ad-42d1-84de-0dd9d1a1994f}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {9760c262-3347-4a51-89f9-0be94cc10507}, !- Handle
  {c1205a13-fc5d-4b7e-8d4e-c52c9649058a}, !- Name
  {82446edf-55ad-42d1-84de-0dd9d1a1994f}, !- Source Object
  32,                                     !- Outlet Port
  {87081823-331f-4448-a8c7-02a86ace4214}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b37111d-b52d-4e9b-bc93-1a973a5adf6b}, !- Handle
  {cd8b41a2-4f9f-450d-abcb-601e6eac81b5}, !- Name
  {87081823-331f-4448-a8c7-02a86ace4214}, !- Source Object
  3,                                      !- Outlet Port
  {bb0b5df7-1537-4dcb-a551-2d7573123d04}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {69b7195d-8c6f-49b1-b188-40a3a1aa7100}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {dd0c5397-dfda-4a72-80f5-a53e151185b1}, !- Inlet Node Name
  {46e9b7a5-e5bd-4f11-ba8e-10de476ede6b}; !- Outlet Node Name

OS:Node,
  {3dae9514-9c12-43af-8848-e666bc93f3ad}, !- Handle
  Node 304,                               !- Name
  {019d0568-1f73-48bd-bf23-03819f6247b8}, !- Inlet Port
  {dd0c5397-dfda-4a72-80f5-a53e151185b1}; !- Outlet Port

OS:Connection,
  {019d0568-1f73-48bd-bf23-03819f6247b8}, !- Handle
  {663ff6be-a125-433f-9355-ef9fe6c6c924}, !- Name
  {1418816e-8eaa-4482-80af-4c2af80e8ccc}, !- Source Object
  4,                                      !- Outlet Port
  {3dae9514-9c12-43af-8848-e666bc93f3ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {07a1c29c-6377-4e9a-bf88-aee992c2843c}, !- Handle
  Node 305,                               !- Name
  {46e9b7a5-e5bd-4f11-ba8e-10de476ede6b}, !- Inlet Port
  {15bd1c01-d927-4262-a35d-f580856a2ef8}; !- Outlet Port

OS:Connection,
  {dd0c5397-dfda-4a72-80f5-a53e151185b1}, !- Handle
  {df6cd234-cc41-4c0f-8880-99166b3b5ca8}, !- Name
  {3dae9514-9c12-43af-8848-e666bc93f3ad}, !- Source Object
  3,                                      !- Outlet Port
  {69b7195d-8c6f-49b1-b188-40a3a1aa7100}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46e9b7a5-e5bd-4f11-ba8e-10de476ede6b}, !- Handle
  {74de46a2-ccd9-43c6-9a70-36c507dcb778}, !- Name
  {69b7195d-8c6f-49b1-b188-40a3a1aa7100}, !- Source Object
  3,                                      !- Outlet Port
  {07a1c29c-6377-4e9a-bf88-aee992c2843c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15bd1c01-d927-4262-a35d-f580856a2ef8}, !- Handle
  {e85c6615-aa75-4d6c-917c-b4ebf644c56b}, !- Name
  {07a1c29c-6377-4e9a-bf88-aee992c2843c}, !- Source Object
  3,                                      !- Outlet Port
  {bb0b5df7-1537-4dcb-a551-2d7573123d04}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6c4cb57e-bcc4-4ecc-8271-c5eda10c23a1}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {0501d1e3-4459-4aa3-ac43-03cc996a8774}, !- Inlet Node Name
  {f2b815a3-a9cf-4178-90be-99afc8d873a3}; !- Outlet Node Name

OS:Node,
  {9951d780-c8ce-47d7-bf9e-54e512cb9d37}, !- Handle
  Node 306,                               !- Name
  {f2b815a3-a9cf-4178-90be-99afc8d873a3}, !- Inlet Port
  {377ef4f1-25fa-426c-8dfc-e246fe11c2d8}; !- Outlet Port

OS:Connection,
  {0501d1e3-4459-4aa3-ac43-03cc996a8774}, !- Handle
  {46656854-ac2e-493d-85c6-880438623a61}, !- Name
  {20960c73-8db7-4a76-b0bb-f250fd5ca3d4}, !- Source Object
  3,                                      !- Outlet Port
  {6c4cb57e-bcc4-4ecc-8271-c5eda10c23a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2b815a3-a9cf-4178-90be-99afc8d873a3}, !- Handle
  {cd8cef83-9ddb-4f56-81c3-7bad4d3a518d}, !- Name
  {6c4cb57e-bcc4-4ecc-8271-c5eda10c23a1}, !- Source Object
  3,                                      !- Outlet Port
  {9951d780-c8ce-47d7-bf9e-54e512cb9d37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {377ef4f1-25fa-426c-8dfc-e246fe11c2d8}, !- Handle
  {093f9235-35e4-4dbb-8c27-0ef48d501b5e}, !- Name
  {9951d780-c8ce-47d7-bf9e-54e512cb9d37}, !- Source Object
  3,                                      !- Outlet Port
  {996a7e64-4c69-4b36-b885-d7798e9c9162}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {32c2341f-0be8-45d3-9148-a9d0e29e284d}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {2322cdae-76cf-4c99-88aa-1d5342be67cf}, !- Inlet Node Name
  {90724ba2-4802-44e3-a4d0-fdbf060965e1}; !- Outlet Node Name

OS:Node,
  {5aca1f0c-89aa-42c6-8f55-c4709cb860d1}, !- Handle
  Node 307,                               !- Name
  {dd13727a-d31b-4bb9-a90d-a87567a6ef60}, !- Inlet Port
  {2322cdae-76cf-4c99-88aa-1d5342be67cf}; !- Outlet Port

OS:Connection,
  {dd13727a-d31b-4bb9-a90d-a87567a6ef60}, !- Handle
  {21179bdd-7b18-41df-8b41-971f8d89772a}, !- Name
  {bb0b5df7-1537-4dcb-a551-2d7573123d04}, !- Source Object
  2,                                      !- Outlet Port
  {5aca1f0c-89aa-42c6-8f55-c4709cb860d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2322cdae-76cf-4c99-88aa-1d5342be67cf}, !- Handle
  {49ce5783-e137-4c2b-a609-c1c8a0828964}, !- Name
  {5aca1f0c-89aa-42c6-8f55-c4709cb860d1}, !- Source Object
  3,                                      !- Outlet Port
  {32c2341f-0be8-45d3-9148-a9d0e29e284d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90724ba2-4802-44e3-a4d0-fdbf060965e1}, !- Handle
  {ffe3b480-cd32-452b-bddb-f3cdb9d0fe86}, !- Name
  {32c2341f-0be8-45d3-9148-a9d0e29e284d}, !- Source Object
  3,                                      !- Outlet Port
  {c0c3f128-90fb-41c1-b296-2cf750d37057}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0f212a00-2f60-4c62-99d3-d325f6b91d9c}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {b3c9d7bf-cad1-4bfe-8f5e-3a745c8a73a7}, !- Inlet Node Name
  {e5fb4268-4641-446e-bc5a-aaf56cf52159}; !- Outlet Node Name

OS:Node,
  {efc8afd1-e645-4da0-8c37-34ea2eacf45b}, !- Handle
  Node 308,                               !- Name
  {e5fb4268-4641-446e-bc5a-aaf56cf52159}, !- Inlet Port
  {642bab37-90ec-43d2-b197-8197a0b64586}; !- Outlet Port

OS:Connection,
  {b3c9d7bf-cad1-4bfe-8f5e-3a745c8a73a7}, !- Handle
  {5a82bc23-9e96-4eec-9034-59b13a2e6eab}, !- Name
  {9efc70b2-94e9-41f1-89b9-e4ffe1465ac0}, !- Source Object
  3,                                      !- Outlet Port
  {0f212a00-2f60-4c62-99d3-d325f6b91d9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5fb4268-4641-446e-bc5a-aaf56cf52159}, !- Handle
  {55fc996f-14d0-4980-b407-3328bfcbf223}, !- Name
  {0f212a00-2f60-4c62-99d3-d325f6b91d9c}, !- Source Object
  3,                                      !- Outlet Port
  {efc8afd1-e645-4da0-8c37-34ea2eacf45b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {642bab37-90ec-43d2-b197-8197a0b64586}, !- Handle
  {d74b7411-57a2-47c4-bab1-a1041595d9e8}, !- Name
  {efc8afd1-e645-4da0-8c37-34ea2eacf45b}, !- Source Object
  3,                                      !- Outlet Port
  {975f21e1-93d8-4f6d-a581-e2ce9d4aa0c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {50d60b05-fffe-457d-b406-dba10237b70d}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {9aa20950-d33e-43c9-9a67-4f29334d8a7e}, !- Inlet Node Name
  {d4957b0c-c8c7-42f4-8424-ada0ed008250}; !- Outlet Node Name

OS:Node,
  {63ca6f00-5a9a-48f3-9e11-e069a41979db}, !- Handle
  Node 309,                               !- Name
  {5ba3d375-ca43-41f5-b79c-c1edc9641b9e}, !- Inlet Port
  {9aa20950-d33e-43c9-9a67-4f29334d8a7e}; !- Outlet Port

OS:Connection,
  {5ba3d375-ca43-41f5-b79c-c1edc9641b9e}, !- Handle
  {3762b05b-81f3-43d6-9dab-7a889e543945}, !- Name
  {996a7e64-4c69-4b36-b885-d7798e9c9162}, !- Source Object
  2,                                      !- Outlet Port
  {63ca6f00-5a9a-48f3-9e11-e069a41979db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9aa20950-d33e-43c9-9a67-4f29334d8a7e}, !- Handle
  {97c667ee-0f09-49e3-b481-8ca6cc246c6c}, !- Name
  {63ca6f00-5a9a-48f3-9e11-e069a41979db}, !- Source Object
  3,                                      !- Outlet Port
  {50d60b05-fffe-457d-b406-dba10237b70d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4957b0c-c8c7-42f4-8424-ada0ed008250}, !- Handle
  {76038667-ecdf-42b7-8c94-5ec39d1d0222}, !- Name
  {50d60b05-fffe-457d-b406-dba10237b70d}, !- Source Object
  3,                                      !- Outlet Port
  {77fdaee0-b030-401c-b2a9-dd8f3d46bf5b}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {970f3ae7-f3b6-4c32-ab8c-109cc85fd581}, !- Handle
  Water Use Connections 36,               !- Name
  {8bc6c0a4-bd44-4013-986d-8cfdccc6f560}, !- Inlet Node Name
  {924981ac-27d0-42ca-977c-b5e3dc0486b3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8b119e9d-51e3-4ac5-a26f-1bb09dd51661}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {685efd13-1a51-4cdb-83e6-ba16b6cc7977}, !- Handle
  Laundry Service Water Use Def 2.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  0.00012933490261897,                    !- Peak Flow Rate {m3/s}
  {e1eb59f4-51db-483e-812c-8b11f50c99a5}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {e1eb59f4-51db-483e-812c-8b11f50c99a5}, !- Handle
  Schedule Ruleset 40,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7c9f72fd-e4e3-4d35-9b65-7ea80b521196}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7c9f72fd-e4e3-4d35-9b65-7ea80b521196}, !- Handle
  Schedule Day 126,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {8b119e9d-51e3-4ac5-a26f-1bb09dd51661}, !- Handle
  Laundry Service Water Use 2.05gal/min,  !- Name
  {685efd13-1a51-4cdb-83e6-ba16b6cc7977}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {c77ab453-5b6e-4c95-ac7c-a03a02dcd71f}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {c77ab453-5b6e-4c95-ac7c-a03a02dcd71f}, !- Handle
  HotelSmall LaundryRoom_SHW_Sch,         !- Name
  {36cb0d3b-e06b-4811-8088-508075d2ed1d}, !- Schedule Type Limits Name
  {f2ba5315-7732-46f8-9928-6f3e0f5c6c16}, !- Default Day Schedule Name
  {fd92b214-1524-4e26-84d9-9f4d6221ed97}, !- Summer Design Day Schedule Name
  {59584c41-0be1-44ff-a7f8-ee797b871d96}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f2ba5315-7732-46f8-9928-6f3e0f5c6c16}, !- Handle
  HotelSmall LaundryRoom_SHW_Sch Default, !- Name
  {36cb0d3b-e06b-4811-8088-508075d2ed1d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {ac17f58a-f29f-44d7-8841-42c23f13cca2}, !- Handle
  Schedule Day 127,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {59584c41-0be1-44ff-a7f8-ee797b871d96}, !- Handle
  HotelSmall LaundryRoom_SHW_Sch Winter Design Day, !- Name
  {36cb0d3b-e06b-4811-8088-508075d2ed1d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {2991e64d-1289-4aae-bafb-cc910d4a5bb8}, !- Handle
  Schedule Day 128,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fd92b214-1524-4e26-84d9-9f4d6221ed97}, !- Handle
  HotelSmall LaundryRoom_SHW_Sch Summer Design Day, !- Name
  {36cb0d3b-e06b-4811-8088-508075d2ed1d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Node,
  {6ee2091d-f96f-4a4d-87b4-2e8f322e1b69}, !- Handle
  Node 310,                               !- Name
  {afde458f-3a62-4e3e-8de7-f1e6a132ff46}, !- Inlet Port
  {8bc6c0a4-bd44-4013-986d-8cfdccc6f560}; !- Outlet Port

OS:Connection,
  {afde458f-3a62-4e3e-8de7-f1e6a132ff46}, !- Handle
  {3596676c-be6b-4482-8efa-d78f30957de2}, !- Name
  {975f21e1-93d8-4f6d-a581-e2ce9d4aa0c9}, !- Source Object
  4,                                      !- Outlet Port
  {6ee2091d-f96f-4a4d-87b4-2e8f322e1b69}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0c202c02-e109-4c12-a3c5-4046262035a1}, !- Handle
  Node 311,                               !- Name
  {924981ac-27d0-42ca-977c-b5e3dc0486b3}, !- Inlet Port
  {983c4ae1-5309-47cf-8227-f71bff4ed352}; !- Outlet Port

OS:Connection,
  {8bc6c0a4-bd44-4013-986d-8cfdccc6f560}, !- Handle
  {ed229ff3-0fc6-4e48-9ba2-dee1fbcbf493}, !- Name
  {6ee2091d-f96f-4a4d-87b4-2e8f322e1b69}, !- Source Object
  3,                                      !- Outlet Port
  {970f3ae7-f3b6-4c32-ab8c-109cc85fd581}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {924981ac-27d0-42ca-977c-b5e3dc0486b3}, !- Handle
  {e7c78a21-d311-4202-8fb2-c5251c830b80}, !- Name
  {970f3ae7-f3b6-4c32-ab8c-109cc85fd581}, !- Source Object
  3,                                      !- Outlet Port
  {0c202c02-e109-4c12-a3c5-4046262035a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {983c4ae1-5309-47cf-8227-f71bff4ed352}, !- Handle
  {ae6f3887-897a-4e34-8848-e418ad937d59}, !- Name
  {0c202c02-e109-4c12-a3c5-4046262035a1}, !- Source Object
  3,                                      !- Outlet Port
  {996a7e64-4c69-4b36-b885-d7798e9c9162}, !- Target Object
  4;                                      !- Inlet Port

OS:Exterior:Lights:Definition,
  {87f51550-43a5-4c91-98dd-9ee7be762349}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  4188;                                   !- Design Level {W}

OS:Schedule:Ruleset,
  {f0d1ae98-3369-4cb8-8e0c-2b48354484b1}, !- Handle
  HotelSmall Exterior_Lgt_ALWAYS_ON,      !- Name
  {36cb0d3b-e06b-4811-8088-508075d2ed1d}, !- Schedule Type Limits Name
  {d69cbb25-2a70-4848-b557-6db05f3720dd}, !- Default Day Schedule Name
  {e679ff73-4017-4468-9186-881acdd75f06}, !- Summer Design Day Schedule Name
  {d99865f4-4138-4ea9-8858-c2b61df7d1f4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d69cbb25-2a70-4848-b557-6db05f3720dd}, !- Handle
  HotelSmall Exterior_Lgt_ALWAYS_ON Default, !- Name
  {36cb0d3b-e06b-4811-8088-508075d2ed1d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {248b3a33-1a5c-4322-872b-bd091b963ca4}, !- Handle
  Schedule Day 129,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d99865f4-4138-4ea9-8858-c2b61df7d1f4}, !- Handle
  HotelSmall Exterior_Lgt_ALWAYS_ON Winter Design Day, !- Name
  {36cb0d3b-e06b-4811-8088-508075d2ed1d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c06b47cb-d5c0-46a6-8288-1ba3f9f96e25}, !- Handle
  Schedule Day 130,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e679ff73-4017-4468-9186-881acdd75f06}, !- Handle
  HotelSmall Exterior_Lgt_ALWAYS_ON Summer Design Day, !- Name
  {36cb0d3b-e06b-4811-8088-508075d2ed1d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Exterior:Lights,
  {3082f53c-3bf2-4b07-b318-df4580c11269}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {87f51550-43a5-4c91-98dd-9ee7be762349}, !- Exterior Lights Definition Name
  {f0d1ae98-3369-4cb8-8e0c-2b48354484b1}, !- Schedule Name
  AstronomicalClock;                      !- Control Option

OS:WeatherFile,
  {b0c49326-14d5-4d5d-b6a9-3d839a792e1f}, !- Handle
  El Paso International Ap  Ut,           !- City
  TX,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  722700,                                 !- WMO Number
  31.77,                                  !- Latitude {deg}
  -106.5,                                 !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1186,                                   !- Elevation {m}
  file:///C:/GitRepos/OpenStudio-Prototype-Buildings/create_DOE_prototype_building/resources/USA_TX_El.Paso.Intl.AP.722700_TMY3.epw, !- Url
  CC705637;                               !- Checksum

OS:Site:GroundTemperature:BuildingSurface,
  {0b395895-921b-4df3-acaa-81aa44ae6f81}, !- Handle
  20.4,                                   !- January Ground Temperature {C}
  20.43,                                  !- February Ground Temperature {C}
  20.56,                                  !- March Ground Temperature {C}
  20.66,                                  !- April Ground Temperature {C}
  20.86,                                  !- May Ground Temperature {C}
  21.06,                                  !- June Ground Temperature {C}
  21.16,                                  !- July Ground Temperature {C}
  21.14,                                  !- August Ground Temperature {C}
  21.08,                                  !- September Ground Temperature {C}
  20.94,                                  !- October Ground Temperature {C}
  20.7,                                   !- November Ground Temperature {C}
  20.52;                                  !- December Ground Temperature {C}

OS:Site:WaterMainsTemperature,
  {9130636c-05f2-4718-b2a0-dcee1ed19d8e}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  17.9416666666667,                       !- Annual Average Outdoor Air Temperature {C}
  21.1;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {eaa177b2-8f16-4c5c-a08b-9591e8108ba3}, !- Handle
  El Paso International Ap  Ut Ann Clg .4% Condns DB=>MWB, !- Name
  38.1,                                   !- Maximum Dry-Bulb Temperature {C}
  13,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  18.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  87865,                                  !- Barometric Pressure {Pa}
  3.9,                                    !- Wind Speed {m/s}
  280,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.605,                                  !- ASHRAE Taub {dimensionless}
  1.547;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {f5a16d52-d3ad-4f11-bbdf-378ae7202d48}, !- Handle
  El Paso International Ap  Ut Ann Htg 99.6% Condns DB, !- Name
  -5.2,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -5.2,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  87865,                                  !- Barometric Pressure {Pa}
  2.2,                                    !- Wind Speed {m/s}
  20,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:Sizing:Parameters,
  {2adbde51-6a4d-4653-b122-86e8580545e2}, !- Handle
  1.2,                                    !- Heating Sizing Factor
  1.2;                                    !- Cooling Sizing Factor

OS:Schedule:Ruleset,
  {cd94872b-a8c3-46ae-9359-0fbcfd124a65}, !- Handle
  Economizer Max OA Fraction 70 pct,      !- Name
  ,                                       !- Schedule Type Limits Name
  {53f76fa8-3709-4bc2-8159-2ad45dfbc36a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {53f76fa8-3709-4bc2-8159-2ad45dfbc36a}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a5931395-ab71-447f-ae02-9865b760b871}, !- Handle
  FrontLoungeFlr1ZNSACmaxOASch,           !- Name
  {36cb0d3b-e06b-4811-8088-508075d2ed1d}, !- Schedule Type Limits Name
  {86bec6d5-bb79-4479-9bd3-51dae3a4a20c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {86bec6d5-bb79-4479-9bd3-51dae3a4a20c}, !- Handle
  FrontLoungeFlr1ZNSACmaxOASchDefault,    !- Name
  {36cb0d3b-e06b-4811-8088-508075d2ed1d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f77e154f-a739-455d-8efd-49b5e508ea4b}, !- Handle
  FrontOfficeFlr1ZNSACmaxOASch,           !- Name
  {36cb0d3b-e06b-4811-8088-508075d2ed1d}, !- Schedule Type Limits Name
  {baf90060-06a7-4f68-b8c2-bfa215f06f28}; !- Default Day Schedule Name

OS:Schedule:Day,
  {baf90060-06a7-4f68-b8c2-bfa215f06f28}, !- Handle
  FrontOfficeFlr1ZNSACmaxOASchDefault,    !- Name
  {36cb0d3b-e06b-4811-8088-508075d2ed1d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8f1c7961-b769-4456-8b6e-e27fea9d7aec}, !- Handle
  MeetingRoomFlr1ZNSACmaxOASch,           !- Name
  {36cb0d3b-e06b-4811-8088-508075d2ed1d}, !- Schedule Type Limits Name
  {e200dca3-7f9e-4258-a7d1-a6eb678fd974}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e200dca3-7f9e-4258-a7d1-a6eb678fd974}, !- Handle
  MeetingRoomFlr1ZNSACmaxOASchDefault,    !- Name
  {36cb0d3b-e06b-4811-8088-508075d2ed1d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Curve:Biquadratic,
  {27752967-8c09-476a-a999-db86b7078eaa}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT,        !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {9a980d42-a2a7-4d0c-bec4-ada7d0875b3d}, !- Handle
  DX Coil Cap-FF,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {e9582a45-374a-487b-b47d-56620e78c1da}, !- Handle
  PSZ-AC DX Coil EIR-FT,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {b3564713-61ce-4bea-81f1-a8986cb8c3a5}, !- Handle
  Split DX Coil EIR-FF,                   !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {c0837ced-54db-428d-ae33-58814ad7f931}, !- Handle
  HPACCOOLPLFFPLR,                        !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {46457e3c-50d8-4c6f-86e6-5323e251e6ac}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 1,      !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {08faf606-bfe3-463b-b514-5f6fa1eacbdf}, !- Handle
  DX Coil Cap-FF 1,                       !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {888291d2-5c33-47b8-a475-e8ff55bffa49}, !- Handle
  PSZ-AC DX Coil EIR-FT 1,                !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {3612f209-6d1d-410b-b601-9c499c2d33e6}, !- Handle
  Split DX Coil EIR-FF 1,                 !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {7c7e503e-2871-403d-885c-a5d334ddc52c}, !- Handle
  HPACCOOLPLFFPLR 1,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {0b8fd71b-f4b3-45ef-8f14-8790f7a7cb9e}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 2,      !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {0628f3d3-ffe9-41c6-8e28-7d76e3425da3}, !- Handle
  DX Coil Cap-FF 2,                       !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {984e085b-edb2-4334-88e3-e37fae7e7873}, !- Handle
  PSZ-AC DX Coil EIR-FT 2,                !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {acfb980f-e6b8-4e69-b7bf-5d97d285545c}, !- Handle
  Split DX Coil EIR-FF 2,                 !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {81182dd1-9f39-463b-a78a-edbcc8065fcf}, !- Handle
  HPACCOOLPLFFPLR 2,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {d157df9c-f1fb-4444-bc9c-ef9a262eb8d9}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 3,      !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {9e568009-1f4b-4f3b-928b-a8482cac47c6}, !- Handle
  DX Coil Cap-FF 3,                       !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {46e056ae-3047-4afc-b840-ac29a04619ba}, !- Handle
  PSZ-AC DX Coil EIR-FT 3,                !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {6ddec01c-0f73-4240-8096-73fed0a6964c}, !- Handle
  Split DX Coil EIR-FF 3,                 !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {cf6705e4-093c-4b8e-95a9-babb90d83505}, !- Handle
  HPACCOOLPLFFPLR 3,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {f2b88078-cc74-4b47-bb6f-1bd4bd71cb2e}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 4,      !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {edd95c56-5b73-4f3f-8e2e-1256ecb07a3d}, !- Handle
  DX Coil Cap-FF 4,                       !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {24018b79-bc5b-4772-b29c-7347192a8bf6}, !- Handle
  PSZ-AC DX Coil EIR-FT 4,                !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {aff0bfa1-c9cc-428a-8b53-2bb224fa3403}, !- Handle
  Split DX Coil EIR-FF 4,                 !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {01efd3de-2b89-45bf-adfa-a7943f9ec096}, !- Handle
  HPACCOOLPLFFPLR 4,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {1b26be33-f6ce-468b-a2ca-9d6e84febe01}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 5,      !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {455b3d68-4149-47db-8ce0-4cea19db5319}, !- Handle
  DX Coil Cap-FF 5,                       !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {75505588-b7e1-494c-809d-7f3e6e1cb51c}, !- Handle
  PSZ-AC DX Coil EIR-FT 5,                !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {1454fe01-dc15-4218-a49c-98386b2e6fa2}, !- Handle
  Split DX Coil EIR-FF 5,                 !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {265d0272-0052-4e03-b169-b82c2e8f83fb}, !- Handle
  HPACCOOLPLFFPLR 5,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {f1f7561b-bea0-4dd9-8eff-fdf4b66bc703}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 6,      !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {852cba0e-0f98-491e-90d6-93c596b455a2}, !- Handle
  DX Coil Cap-FF 6,                       !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {399e0c8f-5a58-4b6a-afdf-2029a7174ad2}, !- Handle
  PSZ-AC DX Coil EIR-FT 6,                !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {1d84f80b-e407-4759-8a4a-d70b11288c96}, !- Handle
  Split DX Coil EIR-FF 6,                 !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {019af2ac-c1f0-4b47-9148-34d914de3dfb}, !- Handle
  HPACCOOLPLFFPLR 6,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {57341ab5-0490-479e-a389-2de2f62de776}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 7,      !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {cd8a440e-524c-4746-8b72-9ced18655967}, !- Handle
  DX Coil Cap-FF 7,                       !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {d213d0c2-40e2-448f-a561-25bea0c6af7c}, !- Handle
  PSZ-AC DX Coil EIR-FT 7,                !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {e9f93ecd-926f-4ffe-8a5e-0857cea1268d}, !- Handle
  Split DX Coil EIR-FF 7,                 !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {eced0cc9-6ada-4f47-a542-5abc1a2ed563}, !- Handle
  HPACCOOLPLFFPLR 7,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {38d53ae9-6f3d-42af-88d3-db230259850e}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 8,      !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {305ca7f9-f6a1-440c-8d8f-724bed1ed254}, !- Handle
  DX Coil Cap-FF 8,                       !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {d86c9386-5150-46d1-b42f-532dfdef37c9}, !- Handle
  PSZ-AC DX Coil EIR-FT 8,                !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {dd8d0cc0-4627-4483-aaaa-848e73b3e618}, !- Handle
  Split DX Coil EIR-FF 8,                 !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {e34301fc-c3d9-4508-a728-77a0429256c0}, !- Handle
  HPACCOOLPLFFPLR 8,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {979f60a0-0afa-4054-9edf-30defe7db431}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 9,      !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {040c5393-aaa7-4b8d-a0e2-73488dbffbdc}, !- Handle
  DX Coil Cap-FF 9,                       !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {63242a23-29d3-41a7-9fa0-d3677ff1b20e}, !- Handle
  PSZ-AC DX Coil EIR-FT 9,                !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {288d35d9-9cf6-4592-a5c4-8f8b19222128}, !- Handle
  Split DX Coil EIR-FF 9,                 !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {89c41dbb-53df-49b6-8a6e-3c22b710b654}, !- Handle
  HPACCOOLPLFFPLR 9,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {e0814aa4-5399-4ef7-b727-664c8aa55a93}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 10,     !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {70937be2-f525-404d-859b-17b17660c66b}, !- Handle
  DX Coil Cap-FF 10,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {6f117d64-bf12-452d-bac9-f5d2a6b77275}, !- Handle
  PSZ-AC DX Coil EIR-FT 10,               !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {e0ad2dc8-d802-4533-94c8-482c56c124b5}, !- Handle
  Split DX Coil EIR-FF 10,                !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {09ce5d88-d2f1-4c46-bf04-74e176d8b738}, !- Handle
  HPACCOOLPLFFPLR 10,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {8d4eab10-383e-4973-8438-7f0194078cac}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 11,     !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {de0b6f39-a5a1-47cd-bb01-005bb6c026a2}, !- Handle
  DX Coil Cap-FF 11,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {57d46836-62f3-4138-9162-1c1994ced0fc}, !- Handle
  PSZ-AC DX Coil EIR-FT 11,               !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {1d31b659-8421-4148-8b4e-ea19683ab2ac}, !- Handle
  Split DX Coil EIR-FF 11,                !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {92d16ff6-990b-4b3a-8568-cdc739a20ebd}, !- Handle
  HPACCOOLPLFFPLR 11,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {acb7568f-76f7-4859-9287-436096b553a1}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 12,     !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {9fc89a87-4dfc-4e9e-a4c8-4c1dcf97d62b}, !- Handle
  DX Coil Cap-FF 12,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {f26438e8-d959-47f8-9e38-a30221ddbce1}, !- Handle
  PSZ-AC DX Coil EIR-FT 12,               !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {b6ed0b3f-0696-494d-b77d-606d86f5c808}, !- Handle
  Split DX Coil EIR-FF 12,                !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {bd23187e-531f-410f-8bc8-88814d7ded21}, !- Handle
  HPACCOOLPLFFPLR 12,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {eca91ea7-5b33-4e5f-a8dd-c844912d68fe}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 13,     !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {fed73838-c530-4e3b-8ee4-e9ed934d1697}, !- Handle
  DX Coil Cap-FF 13,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {e76fb650-72d8-40cc-9ec7-2dfc7be4fc4b}, !- Handle
  PSZ-AC DX Coil EIR-FT 13,               !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {e42581e2-570d-48b1-8689-4b55e0a2cd7c}, !- Handle
  Split DX Coil EIR-FF 13,                !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {371b27b4-d1ae-4a23-be97-ecfed6b526d3}, !- Handle
  HPACCOOLPLFFPLR 13,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {35641925-844d-4a45-a3e9-e195920d97c1}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 14,     !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {19ddf486-dc55-457d-805a-59a0655685ff}, !- Handle
  DX Coil Cap-FF 14,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {aac4d3f1-0f6c-4345-9838-4e4b107453b6}, !- Handle
  PSZ-AC DX Coil EIR-FT 14,               !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {f1af59ba-0afd-4848-bd87-688f13c2a122}, !- Handle
  Split DX Coil EIR-FF 14,                !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {c1926daa-d303-418a-91e4-f16a6b78bdd5}, !- Handle
  HPACCOOLPLFFPLR 14,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {719434e7-295f-46e5-97da-a9dce9ce1349}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 15,     !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {26cafa01-46ce-4aba-9e5c-ba12bf4ec3e3}, !- Handle
  DX Coil Cap-FF 15,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {7fb9936a-0fe9-4860-9ddc-2c62a172434e}, !- Handle
  PSZ-AC DX Coil EIR-FT 15,               !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {cc7c51d2-3df0-4acf-b78c-bf50d9d5c445}, !- Handle
  Split DX Coil EIR-FF 15,                !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {b066fc2d-bc42-494b-bc98-2d785c9fc40e}, !- Handle
  HPACCOOLPLFFPLR 15,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {082760e7-19fe-47d7-818a-e10352c6f82d}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 16,     !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {494c2ece-7ff8-471f-88ba-034df502a88c}, !- Handle
  DX Coil Cap-FF 16,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {6a9de924-9c16-4281-b105-4de2f23afcba}, !- Handle
  PSZ-AC DX Coil EIR-FT 16,               !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {28eaca30-d18d-4e08-8d49-e70835d21152}, !- Handle
  Split DX Coil EIR-FF 16,                !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {5f916825-2e81-427d-972a-ca86ddb5bfea}, !- Handle
  HPACCOOLPLFFPLR 16,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {39701180-caa1-4e3e-a921-d1477a9fdcf1}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 17,     !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {901b0468-7a46-4b6c-811f-06b006f27fd2}, !- Handle
  DX Coil Cap-FF 17,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {25a8c57f-e8ee-4590-aa4b-ebae446e2d8e}, !- Handle
  PSZ-AC DX Coil EIR-FT 17,               !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {73c06a20-cba9-4f57-9929-84dfd59094d9}, !- Handle
  Split DX Coil EIR-FF 17,                !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {7a12bd81-d9fe-412a-94f0-91dd09480f61}, !- Handle
  HPACCOOLPLFFPLR 17,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {9e4cd141-cdf6-4c24-9b1c-c4a60b3dd55e}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 18,     !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {2e450f99-4cc7-4489-9213-c59830f03352}, !- Handle
  DX Coil Cap-FF 18,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {42e64742-4feb-499f-93b9-6dc91cc64f9a}, !- Handle
  PSZ-AC DX Coil EIR-FT 18,               !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {20b1ae27-7f49-4b07-a5af-e8d47ad0f2ce}, !- Handle
  Split DX Coil EIR-FF 18,                !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {5d1dbc36-2717-4c36-ac2c-e8728b187ae0}, !- Handle
  HPACCOOLPLFFPLR 18,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {053e77cf-9cbe-478d-a065-203b35fd818c}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 19,     !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {1cadb6fa-3c86-4e1d-9ec8-15c88cbee526}, !- Handle
  DX Coil Cap-FF 19,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {8d5bd322-fd63-4de4-8878-2ff1f1c09e74}, !- Handle
  PSZ-AC DX Coil EIR-FT 19,               !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {cc297793-cbde-4f4c-a59e-4c2d06f59920}, !- Handle
  Split DX Coil EIR-FF 19,                !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {f8afa4f2-ae24-4c6e-84f5-bbcdbfb35795}, !- Handle
  HPACCOOLPLFFPLR 19,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {86e94e9f-84fe-4840-942e-ee58b33a0d31}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 20,     !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {d3ac19f0-2e5c-4a2b-aba5-06dbb0e8eee4}, !- Handle
  DX Coil Cap-FF 20,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {f7695ecf-e25d-489b-99f9-4e734ce9e6da}, !- Handle
  PSZ-AC DX Coil EIR-FT 20,               !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {82c56476-2c3d-49a9-a980-7c72408bf060}, !- Handle
  Split DX Coil EIR-FF 20,                !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {150eecd3-df95-4e51-9376-2a08ba25e212}, !- Handle
  HPACCOOLPLFFPLR 20,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {d6aed181-c6d3-48d0-851f-2a97ab7b2ea6}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 21,     !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {3847e34e-f78b-4ff6-802b-bfbec0df5d5e}, !- Handle
  DX Coil Cap-FF 21,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {fceb5ca6-5009-4acd-aef3-e5cc6fceb84d}, !- Handle
  PSZ-AC DX Coil EIR-FT 21,               !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {7d485f50-3860-473b-8eb6-27ccd6c3e74c}, !- Handle
  Split DX Coil EIR-FF 21,                !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {2e79719d-cfd7-49b6-804a-f1a65c6a1d6b}, !- Handle
  HPACCOOLPLFFPLR 21,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {774ae05f-35be-4b4a-af78-0dc269d918c3}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 22,     !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {9bf3eefd-4338-450f-9ad0-0598dcb49743}, !- Handle
  DX Coil Cap-FF 22,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {6b69add0-8b51-434c-9bd3-0828e26464d2}, !- Handle
  PSZ-AC DX Coil EIR-FT 22,               !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {51780403-8fb7-4cdd-a8df-5309a9fd18e1}, !- Handle
  Split DX Coil EIR-FF 22,                !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {ff0c9cc5-58e3-4cf7-a9a0-0611c0020896}, !- Handle
  HPACCOOLPLFFPLR 22,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {e016c1c2-74ef-4966-9ff6-76876f16e514}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 23,     !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {91afa469-d828-4db2-8563-1170c82429d4}, !- Handle
  DX Coil Cap-FF 23,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {80766ef1-b39d-437f-bdb0-5ffca98d7b35}, !- Handle
  PSZ-AC DX Coil EIR-FT 23,               !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {07d14363-ad6e-4b85-805c-506d1d740aed}, !- Handle
  Split DX Coil EIR-FF 23,                !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {e38ea073-8559-4d78-9ee3-fa1a6c7cabd6}, !- Handle
  HPACCOOLPLFFPLR 23,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {f9822d04-e090-4eb0-8011-5731f739c39c}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 24,     !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {f952aa1d-e48a-4ea4-8084-e3ea69b101f3}, !- Handle
  DX Coil Cap-FF 24,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {1cdf33d3-bc09-4df2-8a5d-661aa7caba42}, !- Handle
  PSZ-AC DX Coil EIR-FT 24,               !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {d2128352-6f44-4f4c-8c19-9a7bfb69ffcf}, !- Handle
  Split DX Coil EIR-FF 24,                !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {7ac768ea-0fb6-4fca-b495-6a46a30b6a18}, !- Handle
  HPACCOOLPLFFPLR 24,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {7bf2d04d-09d6-4d08-98fa-06499c1b891c}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 25,     !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {fdf031c2-786c-4252-abcd-291736b3455d}, !- Handle
  DX Coil Cap-FF 25,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {b05f062d-0c2a-4003-abae-99db08e97342}, !- Handle
  PSZ-AC DX Coil EIR-FT 25,               !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {d3ea00ce-3334-4826-9f4a-25c456a2c2c3}, !- Handle
  Split DX Coil EIR-FF 25,                !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {8af729fd-f578-46dd-88f2-0212ec96efc4}, !- Handle
  HPACCOOLPLFFPLR 25,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {7c261c3e-80d6-4060-bfcd-e7711be6074a}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 26,     !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {f2deea81-1e7b-4983-b34c-019bb7cd1d34}, !- Handle
  DX Coil Cap-FF 26,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {05f68e4c-62fd-41d9-acd0-95ae60d675ea}, !- Handle
  PSZ-AC DX Coil EIR-FT 26,               !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {f43460a7-6620-4472-a372-e3e91272b3d4}, !- Handle
  Split DX Coil EIR-FF 26,                !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {741d3eed-8d82-42c0-9468-48b43a22d495}, !- Handle
  HPACCOOLPLFFPLR 26,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {447daa00-05c4-4252-aa81-61fe95032e79}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 27,     !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {76f4bdca-a7bb-4d24-899f-c56383e35c4b}, !- Handle
  DX Coil Cap-FF 27,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {efa7cf5d-ab8c-4761-b899-9076c081c303}, !- Handle
  PSZ-AC DX Coil EIR-FT 27,               !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {1dcaf34d-b78e-440f-bc6f-ea17a1a70a22}, !- Handle
  Split DX Coil EIR-FF 27,                !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {fc730dd5-2409-4338-9f65-bacd944a3559}, !- Handle
  HPACCOOLPLFFPLR 27,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {bcf587d5-afd7-46ab-8e05-e48a53ec670a}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 28,     !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {76a279b5-c6fb-4d35-80c5-0e6638b9862d}, !- Handle
  DX Coil Cap-FF 28,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {bbe511b8-7c7a-47dd-b85b-65b4d8e77dcc}, !- Handle
  PSZ-AC DX Coil EIR-FT 28,               !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {6e355492-9850-4a0d-8315-35224421583f}, !- Handle
  Split DX Coil EIR-FF 28,                !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {584b6556-2692-42bf-bcfc-9f0d68dfbde5}, !- Handle
  HPACCOOLPLFFPLR 28,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {998e382f-289b-4be5-8685-e631f1758183}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 29,     !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {77af140d-04d8-49eb-a118-4f5011731b65}, !- Handle
  DX Coil Cap-FF 29,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {ce263e9b-6398-4143-8b79-0a9487ff7a0b}, !- Handle
  PSZ-AC DX Coil EIR-FT 29,               !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {735ad658-5404-4e8e-8682-269e0b6b6316}, !- Handle
  Split DX Coil EIR-FF 29,                !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {43532ebd-fd4c-432a-be60-0239dcf83c82}, !- Handle
  HPACCOOLPLFFPLR 29,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {d063122c-42bf-433b-9b9e-07aa5367c6b5}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 30,     !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {7c084142-bb4e-459d-bf78-86febaf44759}, !- Handle
  DX Coil Cap-FF 30,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {7b505ea7-5dcf-4d6d-8c10-f04746af11ac}, !- Handle
  PSZ-AC DX Coil EIR-FT 30,               !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {674a5e16-4d56-4611-b6c5-d2b7e9e80aea}, !- Handle
  Split DX Coil EIR-FF 30,                !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {f558ff7f-11d2-496c-a1ca-32e4b261fc79}, !- Handle
  HPACCOOLPLFFPLR 30,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {65e96ce0-54ff-4519-9937-bae5dca57de7}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 31,     !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {d831dc6d-5e63-4a43-84fe-87d0e8b0bfa4}, !- Handle
  DX Coil Cap-FF 31,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {d7d4160d-f8fb-46b1-b5b1-a7c58e7c65bf}, !- Handle
  PSZ-AC DX Coil EIR-FT 31,               !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {2e866518-9b3d-40d6-9c84-0add5eec78d3}, !- Handle
  Split DX Coil EIR-FF 31,                !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {107e1b8c-4de1-4eb2-8462-8242cce62e3d}, !- Handle
  HPACCOOLPLFFPLR 31,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {3845902a-bc41-43dd-8692-45f633e438ce}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 32,     !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {f208f934-e62a-4b83-a855-81a26fabcbda}, !- Handle
  DX Coil Cap-FF 32,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {2bae9734-9b3b-4c69-b475-6184b4ac1b68}, !- Handle
  PSZ-AC DX Coil EIR-FT 32,               !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {a79ff9fe-67b0-4be0-9a0a-c62f298f2844}, !- Handle
  Split DX Coil EIR-FF 32,                !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {05b39f50-77d1-49f5-b49c-3609d7fb3a5a}, !- Handle
  HPACCOOLPLFFPLR 32,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {7d7fcff9-0496-4d13-b1fc-f89cc7d34569}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 33,     !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {a1371baf-7e7f-4baa-a615-210a59b7f16c}, !- Handle
  DX Coil Cap-FF 33,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {d4c63bcd-33cf-4b98-beb4-095366480f42}, !- Handle
  PSZ-AC DX Coil EIR-FT 33,               !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {389e6eb4-f9a5-422e-92e6-21256906086d}, !- Handle
  Split DX Coil EIR-FF 33,                !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {4e02316c-5f6a-41c5-83b0-d7630d284548}, !- Handle
  HPACCOOLPLFFPLR 33,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {b6f4aacc-e777-4145-ba6c-c25b7d3d83b3}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 34,     !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {7ff4f550-ade2-48c0-82cf-c5531c9958d1}, !- Handle
  DX Coil Cap-FF 34,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {b5538af9-da12-4e75-9703-46a877ed05ad}, !- Handle
  PSZ-AC DX Coil EIR-FT 34,               !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {c463fe13-c92f-4f04-a88d-c98e6dc61a01}, !- Handle
  Split DX Coil EIR-FF 34,                !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {c03ec999-1045-4b22-bfce-aabbd91458bb}, !- Handle
  HPACCOOLPLFFPLR 34,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {d1201d85-7f2b-4838-aa03-855257416a9c}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 35,     !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {d25e0e5d-bc5f-47da-8f87-310db71045ac}, !- Handle
  DX Coil Cap-FF 35,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {fbc4e74b-ec33-45a2-9914-99279e9e0415}, !- Handle
  PSZ-AC DX Coil EIR-FT 35,               !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {a1310e03-d97b-4c0d-a3f2-a770aedefdd8}, !- Handle
  Split DX Coil EIR-FF 35,                !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {8e9f720e-8b8b-48c2-8261-fab5ae399627}, !- Handle
  HPACCOOLPLFFPLR 35,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {2bdd04fb-ebdd-4ef2-8e7f-c1dd434be206}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 36,     !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {9d08d3e2-56e0-4891-8031-fd376f81d87d}, !- Handle
  DX Coil Cap-FF 36,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {290c5046-467b-48af-b02c-e1498363f18d}, !- Handle
  PSZ-AC DX Coil EIR-FT 36,               !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {dce9f4ed-0407-494c-9faf-58ea8e31312e}, !- Handle
  Split DX Coil EIR-FF 36,                !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {5cd91a3f-9e26-4802-8f8b-9356e39c5ef8}, !- Handle
  HPACCOOLPLFFPLR 36,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {51764566-1179-4e5c-85f5-87df0daf7523}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 37,     !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {7496f8c6-3674-49ac-aa2c-3332faf6bc4e}, !- Handle
  DX Coil Cap-FF 37,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {f6ed407b-5f7b-4765-96c0-4ba84edd911a}, !- Handle
  PSZ-AC DX Coil EIR-FT 37,               !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {2afed362-563d-42d2-a6fd-ec7d02feef47}, !- Handle
  Split DX Coil EIR-FF 37,                !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {961739e4-0566-498b-9553-88b4cee7095b}, !- Handle
  HPACCOOLPLFFPLR 37,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {de267d64-60ca-421b-bf04-682f1d9b089d}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 38,     !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {8c76f261-373f-49b5-a727-092333293427}, !- Handle
  DX Coil Cap-FF 38,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {e82087e6-b8d2-43fb-8519-af70c1f8c5ae}, !- Handle
  PSZ-AC DX Coil EIR-FT 38,               !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {00081772-08fd-4be0-989f-a8e06144cb05}, !- Handle
  Split DX Coil EIR-FF 38,                !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {310b5209-ad32-4046-9900-88425ef7823e}, !- Handle
  HPACCOOLPLFFPLR 38,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {591e91ba-3028-46ae-a39e-e3d6f87594c6}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 39,     !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {a185ad9a-655f-42ad-a728-47d9df865fec}, !- Handle
  DX Coil Cap-FF 39,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {7837ea6b-e483-448e-82cb-0358b7163395}, !- Handle
  PSZ-AC DX Coil EIR-FT 39,               !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {44a0cb81-da05-44dc-91bd-248b30e6ef0f}, !- Handle
  Split DX Coil EIR-FF 39,                !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {a354e839-1017-43c8-8d9e-2f9ebca134dd}, !- Handle
  HPACCOOLPLFFPLR 39,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {f97678d7-bc05-4ad8-8a1c-f964b06c2927}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 40,     !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {01323232-16f3-431d-9ce0-62392043372d}, !- Handle
  DX Coil Cap-FF 40,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {fdc992e7-3b30-412e-a729-31aac846df76}, !- Handle
  PSZ-AC DX Coil EIR-FT 40,               !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {1af3a414-c9d2-4784-b1dd-af71cc689877}, !- Handle
  Split DX Coil EIR-FF 40,                !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {57a936d3-60fe-45b2-9bad-9b93ed294be0}, !- Handle
  HPACCOOLPLFFPLR 40,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {e021f1a1-05d3-4a1c-a7a5-737fc762355c}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 41,     !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {b1c9c04d-3b1c-4f23-82a5-829f12250786}, !- Handle
  DX Coil Cap-FF 41,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {5a09e904-bb68-4628-a133-9edb0ad3e59c}, !- Handle
  PSZ-AC DX Coil EIR-FT 41,               !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {e6a42196-d390-418d-b7d7-63e6e31c8d2d}, !- Handle
  Split DX Coil EIR-FF 41,                !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {bd22f354-7ee7-4011-a0a4-5c881961ab37}, !- Handle
  HPACCOOLPLFFPLR 41,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {18f937dd-99e3-4502-8bde-717986fc0342}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 42,     !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {62e39f92-1daa-45e1-ba9b-6cc3cc89171e}, !- Handle
  DX Coil Cap-FF 42,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {0bf921ed-d621-4b2e-b65f-1d6e35db66da}, !- Handle
  PSZ-AC DX Coil EIR-FT 42,               !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {8bfae3f3-1990-4ed2-a84b-fbcd0d144106}, !- Handle
  Split DX Coil EIR-FF 42,                !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {25e316eb-3736-4437-9696-6ab7c9cb9c90}, !- Handle
  HPACCOOLPLFFPLR 42,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

