
OS:Version,
  {57b42f74-ad4a-4783-af3c-8975a4eb9945}, !- Handle
  1.5.0;                                  !- Version Identifier

OS:Site,
  {e4e0cf83-aa67-462b-ac86-dd69d24de0d1}, !- Handle
  Baltimore Blt Washngtn IntL_MD_USA,     !- Name
  39.17,                                  !- Latitude {deg}
  -76.68,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  45,                                     !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {fe5b5f3c-f637-4fd1-a2b3-f4d09456dccb}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6;                                      !- Minimum Number of Warmup Days

OS:Surface,
  {67ca62ce-e572-4957-8e6a-efb74825f170}, !- Handle
  Perimeter_ZN_1_wall_south,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  27.69, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  27.69, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {d367abd9-ef96-4df2-a4a5-60b4b9f5779f}, !- Handle
  {fca4d4d3-2721-42a9-a76c-f4b74826d7aa}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Handle
  Perimeter_ZN_1,                         !- Name
  {ffaa573a-daa0-4bbc-81cb-70a8a75d12d7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {a3e85e86-860e-4b7b-afa8-d038f00ec92a}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Schedule:Compact,
  {14c34f8a-a821-437a-b3dc-4bda18f17ea2}, !- Handle
  HTGSETP_SCH_NO_OPTIMUM,                 !- Name
  {defb5f36-5247-41c5-b580-061aff5395e3}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: WeekDays,                          !- Field 2
  Until: 6:00,                            !- Field 3
  15.56,                                  !- Field 4
  Until: 7:00,                            !- Field 5
  21.11,                                  !- Field 6
  Until: 19:00,                           !- Field 7
  21.11,                                  !- Field 8
  Until: 24:00,                           !- Field 9
  15.56,                                  !- Field 10
  For: Weekends,                          !- Field 11
  Until: 24:00,                           !- Field 12
  15.56,                                  !- Field 13
  For: Holiday,                           !- Field 14
  Until: 24:00,                           !- Field 15
  15.56,                                  !- Field 16
  For: WinterDesignDay,                   !- Field 17
  Until: 24:00,                           !- Field 18
  21.11,                                  !- Field 19
  For: SummerDesignDay,                   !- Field 20
  Until: 24:00,                           !- Field 21
  15.56,                                  !- Field 22
  For: CustomDay1,                        !- Field 23
  Until: 24:00,                           !- Field 24
  15.56,                                  !- Field 25
  For: CustomDay2,                        !- Field 26
  Until: 24:00,                           !- Field 27
  15.56;                                  !- Field 28

OS:ScheduleTypeLimits,
  {defb5f36-5247-41c5-b580-061aff5395e3}, !- Handle
  Temperature,                            !- Name
  -60,                                    !- Lower Limit Value {BasedOnField A4}
  200,                                    !- Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Compact,
  {2975dc26-d819-4822-a852-f9cfbcd3b4b7}, !- Handle
  CLGSETP_SCH_NO_SETBACK,                 !- Name
  {defb5f36-5247-41c5-b580-061aff5395e3}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: WeekDays,                          !- Field 2
  Until: 6:00,                            !- Field 3
  23.89,                                  !- Field 4
  Until: 7:00,                            !- Field 5
  23.89,                                  !- Field 6
  Until: 18:00,                           !- Field 7
  23.89,                                  !- Field 8
  Until: 24:00,                           !- Field 9
  23.89,                                  !- Field 10
  For: Weekends,                          !- Field 11
  Until: 24:00,                           !- Field 12
  23.89,                                  !- Field 13
  For: Holiday,                           !- Field 14
  Until: 24:00,                           !- Field 15
  23.89,                                  !- Field 16
  For: WinterDesignDay,                   !- Field 17
  Until: 24:00,                           !- Field 18
  29.44,                                  !- Field 19
  For: SummerDesignDay,                   !- Field 20
  Until: 24:00,                           !- Field 21
  23.89,                                  !- Field 22
  For: CustomDay1,                        !- Field 23
  Until: 24:00,                           !- Field 24
  23.89,                                  !- Field 25
  For: CustomDay2,                        !- Field 26
  Until: 24:00,                           !- Field 27
  23.89;                                  !- Field 28

OS:Schedule:Compact,
  {4153de40-3b6d-4414-84d6-482687c8523b}, !- Handle
  HVACOperationSchd,                      !- Name
  {c8ccab0a-cf87-4869-95b4-bac7bfc6369a}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 06:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 19:00,                           !- Field 5
  1.0,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  0.0,                                    !- Field 8
  For: Weedends WinterDesignDay,          !- Field 9
  Until: 24:00,                           !- Field 10
  0.0,                                    !- Field 11
  For: Holidays AllOtherDays,             !- Field 12
  Until: 24:00,                           !- Field 13
  0.0;                                    !- Field 14

OS:ScheduleTypeLimits,
  {c8ccab0a-cf87-4869-95b4-bac7bfc6369a}, !- Handle
  On/Off,                                 !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  DISCRETE,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Compact,
  {455437a7-b392-40ba-aa59-fc3e4aa417a2}, !- Handle
  INFIL_QUARTER_ON_SCH,                   !- Name
  {d03c880f-7b86-486e-9206-a48f8bb03a54}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 07:00,                           !- Field 3
  1.0,                                    !- Field 4
  Until: 19:00,                           !- Field 5
  0.25,                                   !- Field 6
  Until: 24:00,                           !- Field 7
  1.0,                                    !- Field 8
  For: Saturday WinterDesignDay,          !- Field 9
  Until: 07:00,                           !- Field 10
  1.0,                                    !- Field 11
  Until: 18:00,                           !- Field 12
  0.25,                                   !- Field 13
  Until: 24:00,                           !- Field 14
  1.0,                                    !- Field 15
  For: Sunday Holidays AllOtherDays,      !- Field 16
  Until: 24:00,                           !- Field 17
  1.0;                                    !- Field 18

OS:ScheduleTypeLimits,
  {d03c880f-7b86-486e-9206-a48f8bb03a54}, !- Handle
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  CONTINUOUS;                             !- Numeric Type

OS:SubSurface,
  {5cf70f46-9488-45b0-b286-2fd3b9defdcb}, !- Handle
  Perimeter_ZN_1_wall_south_Window_1,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {67ca62ce-e572-4957-8e6a-efb74825f170}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.39, 0, 2.424,                         !- X,Y,Z Vertex 1 {m}
  1.39, 0, 0.9,                           !- X,Y,Z Vertex 2 {m}
  3.22, 0, 0.9,                           !- X,Y,Z Vertex 3 {m}
  3.22, 0, 2.424;                         !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {24455924-031e-4278-9d9a-3a5627b5901e}, !- Handle
  Core_ZN Water Equipment Sensible fract sched, !- Name
  {d03c880f-7b86-486e-9206-a48f8bb03a54}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

OS:Schedule:Compact,
  {57d30d10-ff8f-40b5-89ea-c177e998ed21}, !- Handle
  ALWAYS_OFF,                             !- Name
  {d03c880f-7b86-486e-9206-a48f8bb03a54}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.0;                                    !- Field 4

OS:Surface,
  {f3b8b73c-8caf-40ab-b966-4fbde2e2f57a}, !- Handle
  Attic_roof_east,                        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.46, 9.23, 6.33,                      !- X,Y,Z Vertex 1 {m}
  28.29, -0.6, 3.05,                      !- X,Y,Z Vertex 2 {m}
  28.29, 19.06, 3.05;                     !- X,Y,Z Vertex 3 {m}

OS:Connection,
  {b76c9257-2ba1-41ca-b928-7e4cece1fb38}, !- Handle
  {8ddc6125-8508-4ec6-bdad-ad6cfff54633}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Handle
  Attic,                                  !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {0fd9632f-47bf-4939-9f12-a67e62c42259}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {14eb925b-51a2-48c3-b571-9be87c158227}, !- Handle
  Attic_roof_north,                       !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.46, 9.23, 6.33,                      !- X,Y,Z Vertex 1 {m}
  28.29, 19.06, 3.05,                     !- X,Y,Z Vertex 2 {m}
  -0.6, 19.06, 3.05,                      !- X,Y,Z Vertex 3 {m}
  9.23, 9.23, 6.33;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de9219d4-cc0d-45c1-b670-26d576f7fec4}, !- Handle
  Perimeter_ZN_2_ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ba0e030-ad8e-4939-9022-603ea15873fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 2 {m}
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 3 {m}
  22.69, 5, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {3e98f27d-1e5c-47bf-b1dd-320cc71dc280}, !- Handle
  {14e56078-538e-4195-bf4d-564485d8013c}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Handle
  Perimeter_ZN_2,                         !- Name
  {ffaa573a-daa0-4bbc-81cb-70a8a75d12d7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {f3ec0d23-3b94-4a57-9943-437ecba9506a}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Schedule:Compact,
  {99b2d74f-0012-4993-afa9-a970f38b1ce1}, !- Handle
  BLDG_OCC_SCH,                           !- Name
  {d03c880f-7b86-486e-9206-a48f8bb03a54}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 6:00,                            !- Field 3
  0.0,                                    !- Field 4
  Until: 7:00,                            !- Field 5
  0.11,                                   !- Field 6
  Until: 8:00,                            !- Field 7
  0.21,                                   !- Field 8
  Until: 12:00,                           !- Field 9
  1.0,                                    !- Field 10
  Until: 13:00,                           !- Field 11
  0.53,                                   !- Field 12
  Until: 17:00,                           !- Field 13
  1.0,                                    !- Field 14
  Until: 18:00,                           !- Field 15
  0.32,                                   !- Field 16
  Until: 22:00,                           !- Field 17
  0.11,                                   !- Field 18
  Until: 23:00,                           !- Field 19
  0.05,                                   !- Field 20
  Until: 24:00,                           !- Field 21
  0.0,                                    !- Field 22
  For: Weekends,                          !- Field 23
  Until: 24:00,                           !- Field 24
  0.0,                                    !- Field 25
  For: Holiday,                           !- Field 26
  Until: 24:00,                           !- Field 27
  0.0,                                    !- Field 28
  For: WinterDesignDay,                   !- Field 29
  Until: 24:00,                           !- Field 30
  0.0,                                    !- Field 31
  For: SummerDesignDay,                   !- Field 32
  Until: 24:00,                           !- Field 33
  1.0,                                    !- Field 34
  For: CustomDay1,                        !- Field 35
  Until: 24:00,                           !- Field 36
  0.0,                                    !- Field 37
  For: CustomDay2,                        !- Field 38
  Until: 24:00,                           !- Field 39
  0.0;                                    !- Field 40

OS:Schedule:Compact,
  {6899d7df-be41-4d14-ad36-a04144c9c011}, !- Handle
  ACTIVITY_SCH,                           !- Name
  {ee03d7ed-8b4d-4a36-82b4-bcc098d6adef}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  120.;                                   !- Field 4

OS:ScheduleTypeLimits,
  {1ccce7a4-b515-4dce-8e0b-323bcd79c524}, !- Handle
  {692005ce-05f3-45fa-ab0f-e927de2d0db3}; !- Name

OS:ScheduleTypeLimits,
  {ee03d7ed-8b4d-4a36-82b4-bcc098d6adef}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Surface,
  {e6e6213c-27e3-4780-914d-aab86a026932}, !- Handle
  Perimeter_ZN_2_wall_north,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {294e6a4a-4754-4ea0-b450-586c284d51ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 2 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ad6d532-e8de-4604-a79c-c900df2aa730}, !- Handle
  Perimeter_ZN_3_wall_south,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f4227ad-335c-4683-9a99-6c804048153c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 2 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {4d957a31-f699-4eae-93e7-35cb0402bdc3}, !- Handle
  {556b787e-14ea-444a-8f28-da77ff85692d}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Handle
  Perimeter_ZN_3,                         !- Name
  {ffaa573a-daa0-4bbc-81cb-70a8a75d12d7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {54d8c582-867a-4de4-9ba2-85c63d56fbeb}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Connection,
  {99cfc414-45c1-4be7-8757-3ae36bc2af42}, !- Handle
  {96671398-0007-4bc0-8470-144aceb20b70}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Handle
  Perimeter_ZN_4,                         !- Name
  {ffaa573a-daa0-4bbc-81cb-70a8a75d12d7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {3ec3aba3-c956-45cc-9408-0fa197ef1d96}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ScheduleTypeLimits,
  {313693c8-e5dc-4703-be4f-f64932fa44ea}, !- Handle
  {45396397-854f-4971-8c9b-d1db7f976cca}; !- Name

OS:Surface,
  {76eef8b9-8d45-4e4a-a6e8-a678fd658045}, !- Handle
  Perimeter_ZN_2_wall_west,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72a1b6a0-5c0f-4a8b-a8d5-81bef0ff1769}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 2 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 3 {m}
  22.69, 5, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f3c4b24-4e8e-4b4e-932c-0c0aeb12edab}, !- Handle
  Perimeter_ZN_4_ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b890eeac-5336-4ed2-9467-56785822dd86}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  5, 5, 3.05,                             !- X,Y,Z Vertex 2 {m}
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 3 {m}
  0, 18.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {abc5d571-df7f-47b1-bf8b-892a6dadede3}, !- Handle
  Gas:Facility,                           !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Schedule:Compact,
  {169fddde-9a4b-4d5f-8b65-f65552d41694}, !- Handle
  BLDG_LIGHT_SCH,                         !- Name
  {d03c880f-7b86-486e-9206-a48f8bb03a54}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 5:00,                            !- Field 3
  0.18,                                   !- Field 4
  Until: 6:00,                            !- Field 5
  0.23,                                   !- Field 6
  Until: 7:00,                            !- Field 7
  0.187059,                               !- Field 8
  Until: 8:00,                            !- Field 9
  0.341586,                               !- Field 10
  Until: 12:00,                           !- Field 11
  0.73197,                                !- Field 12
  Until: 13:00,                           !- Field 13
  0.65064,                                !- Field 14
  Until: 17:00,                           !- Field 15
  0.73197,                                !- Field 16
  Until: 18:00,                           !- Field 17
  0.496113,                               !- Field 18
  Until: 20:00,                           !- Field 19
  0.341586,                               !- Field 20
  Until: 22:00,                           !- Field 21
  0.260256,                               !- Field 22
  Until: 23:00,                           !- Field 23
  0.187059,                               !- Field 24
  Until: 24:00,                           !- Field 25
  0.18,                                   !- Field 26
  For: Weekends,                          !- Field 27
  Until: 24:00,                           !- Field 28
  0.18,                                   !- Field 29
  For: Holiday,                           !- Field 30
  Until: 24:00,                           !- Field 31
  0.18,                                   !- Field 32
  For: WinterDesignDay,                   !- Field 33
  Until: 24:00,                           !- Field 34
  0,                                      !- Field 35
  For: SummerDesignDay,                   !- Field 36
  Until: 24:00,                           !- Field 37
  1,                                      !- Field 38
  For: CustomDay1,                        !- Field 39
  Until: 24:00,                           !- Field 40
  0,                                      !- Field 41
  For: CustomDay2,                        !- Field 42
  Until: 24:00,                           !- Field 43
  0;                                      !- Field 44

OS:Schedule:Compact,
  {7d7885cf-420f-4b29-880e-c2e7095e51ed}, !- Handle
  ALWAYS_ON,                              !- Name
  {d03c880f-7b86-486e-9206-a48f8bb03a54}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0;                                    !- Field 4

OS:Daylighting:Control,
  {375f0b53-c269-498c-92a7-9dcba590b69b}, !- Handle
  {0706e5af-924c-45dc-9244-dd9677cec08e}, !- Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  1.6002,                                 !- Position X-Coordinate {m}
  15.1364,                                !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  -4.71238898038469,                      !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {d7b7eeee-920c-40bd-9153-57701b17aaca}, !- Handle
  {74fc97eb-9ff0-47f3-ac4e-794e7b9fe38b}, !- Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  1.6002,                                 !- Position X-Coordinate {m}
  9.2446,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  -4.71238898038469,                      !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:ScheduleTypeLimits,
  {50748b4b-d8bf-47f5-9450-3430fad5c333}, !- Handle
  {e256cd5b-201e-4a05-9941-365ac9242d70}; !- Name

OS:Schedule:Compact,
  {478cb8d3-75ea-4a19-8d45-832e77c326cf}, !- Handle
  Seasonal-Reset-Supply-Air-Temp-Sch,     !- Name
  {defb5f36-5247-41c5-b580-061aff5395e3}, !- Schedule Type Limits Name
  Through: 3/31,                          !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  13.0,                                   !- Field 4
  Through: 9/30,                          !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  13.0,                                   !- Field 8
  Through: 12/31,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  13.0;                                   !- Field 12

OS:Surface,
  {feb7c449-5351-48a2-865e-0e36c2c4fc6f}, !- Handle
  Core_ZN_ceiling,                        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30049214-f475-466f-8308-e6d33248de87}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 2 {m}
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {3cc89c32-b209-45a8-aee8-40997f52820c}, !- Handle
  {3266c372-df06-4762-8ade-3366935e0120}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Handle
  Core_ZN,                                !- Name
  {ffaa573a-daa0-4bbc-81cb-70a8a75d12d7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {473f1962-2516-4e3c-b574-44ef7a9d72f7}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Schedule:Compact,
  {86b9f5f7-a1f5-4353-9494-d94db07f183f}, !- Handle
  Dual Zone Control Type Sched,           !- Name
  {c2c2ba80-1a35-4576-ab13-def12e3e6665}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

OS:ScheduleTypeLimits,
  {c2c2ba80-1a35-4576-ab13-def12e3e6665}, !- Handle
  Control Type,                           !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  4,                                      !- Upper Limit Value {BasedOnField A4}
  DISCRETE,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:Schedule:Compact,
  {b6f3da1b-e0cb-4b10-bfaf-aa94203bb268}, !- Handle
  MinOA_MotorizedDamper_Sched,            !- Name
  {d03c880f-7b86-486e-9206-a48f8bb03a54}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 07:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 19:00,                           !- Field 5
  1.0,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  0.0,                                    !- Field 8
  For: Weekends WinterDesignDay,          !- Field 9
  Until: 24:00,                           !- Field 10
  0.0,                                    !- Field 11
  For: Holidays AllOtherDays,             !- Field 12
  Until: 24:00,                           !- Field 13
  0.0;                                    !- Field 14

OS:Schedule:Compact,
  {4c9b415d-7541-4f34-9ec9-488db0e36256}, !- Handle
  CoolingCoilAvailSched,                  !- Name
  {d03c880f-7b86-486e-9206-a48f8bb03a54}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0;                                    !- Field 4

OS:Surface,
  {f6aedc93-26f5-4756-bb28-f7b245139570}, !- Handle
  Attic_soffit_north,                     !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.29, 19.06, 3.05,                     !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 2 {m}
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -0.6, 19.06, 3.05;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf5a64d9-d084-4725-8267-3f5e6962fc94}, !- Handle
  Perimeter_ZN_2_floor,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 1 {m}
  27.69, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {60bdedcc-ef04-4b14-9931-35d28f38c295}, !- Handle
  BLDG_EQUIP_SCH,                         !- Name
  {d03c880f-7b86-486e-9206-a48f8bb03a54}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: WeekDays,                          !- Field 2
  Until: 6:00,                            !- Field 3
  0.42575,                                !- Field 4
  Until: 8:00,                            !- Field 5
  0.4846775,                              !- Field 6
  Until: 12:00,                           !- Field 7
  0.969355,                               !- Field 8
  Until: 13:00,                           !- Field 9
  0.9111937,                              !- Field 10
  Until: 17:00,                           !- Field 11
  0.969355,                               !- Field 12
  Until: 18:00,                           !- Field 13
  0.4846775,                              !- Field 14
  Until: 23:00,                           !- Field 15
  0.193871,                               !- Field 16
  Until: 24:00,                           !- Field 17
  0.1703,                                 !- Field 18
  For: Weekends,                          !- Field 19
  Until: 24:00,                           !- Field 20
  0.1703,                                 !- Field 21
  For: Holiday,                           !- Field 22
  Until: 24:00,                           !- Field 23
  0.1703,                                 !- Field 24
  For: WinterDesignDay,                   !- Field 25
  Until: 24:00,                           !- Field 26
  0.0,                                    !- Field 27
  For: SummerDesignDay,                   !- Field 28
  Until: 24:00,                           !- Field 29
  1.0,                                    !- Field 30
  For: CustomDay1,                        !- Field 31
  Until: 24:00,                           !- Field 32
  0.0,                                    !- Field 33
  For: CustomDay2,                        !- Field 34
  Until: 24:00,                           !- Field 35
  0.0;                                    !- Field 36

OS:Surface,
  {7f4227ad-335c-4683-9a99-6c804048153c}, !- Handle
  Core_ZN_wall_north,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ad6d532-e8de-4604-a79c-c900df2aa730}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 2 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {8bf92edc-8992-4c22-b635-829ab3f15a00}, !- Handle
  Heating-Supply-Air-Temp-Sch,            !- Name
  {defb5f36-5247-41c5-b580-061aff5395e3}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  16.0;                                   !- Field 4

OS:InternalMass:Definition,
  {b8de80ef-f825-4b1b-91e4-16ded9a87560}, !- Handle
  Perimeter_ZN_4_InternalMass_1 Definition, !- Name
  {58444ae0-b05d-4af5-ada9-e04716ea496f}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  134.6,                                  !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {a9a14097-0d30-48e5-9f69-80cd766e9e70}, !- Handle
  Perimeter_ZN_4_InternalMass_1,          !- Name
  {b8de80ef-f825-4b1b-91e4-16ded9a87560}, !- Internal Mass Definition Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}; !- Space or SpaceType Name

OS:Surface,
  {d4106b28-896a-419d-8c67-83b35ee4d552}, !- Handle
  Core_ZN_wall_west,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7db0c075-4e62-4963-865c-3941b58b019a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Sizing:Parameters,
  {d56af04c-7e28-406b-8164-435e3a260d55}, !- Handle
  1.2,                                    !- Heating Sizing Factor
  1.2,                                    !- Cooling Sizing Factor
  6;                                      !- Timesteps in Averaging Window

OS:ScheduleTypeLimits,
  {f37bec81-3fff-4a95-9412-e34dc6ef29a7}, !- Handle
  Humidity,                               !- Name
  10,                                     !- Lower Limit Value {BasedOnField A4}
  90,                                     !- Upper Limit Value {BasedOnField A4}
  CONTINUOUS;                             !- Numeric Type

OS:Surface,
  {10adca74-548a-4d13-a7fc-d1068a27bad8}, !- Handle
  Attic_roof_south,                       !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.23, 9.23, 6.33,                       !- X,Y,Z Vertex 1 {m}
  -0.6, -0.6, 3.05,                       !- X,Y,Z Vertex 2 {m}
  28.29, -0.6, 3.05,                      !- X,Y,Z Vertex 3 {m}
  18.46, 9.23, 6.33;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {80155533-5f7b-4962-a469-a417c2c2426b}, !- Handle
  Perimeter_ZN_3_wall_north_Window_2,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {17c4f45d-4218-45b0-b696-893c60c109f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21.68, 18.46, 2.424,                    !- X,Y,Z Vertex 1 {m}
  21.68, 18.46, 0.9,                      !- X,Y,Z Vertex 2 {m}
  19.85, 18.46, 0.9,                      !- X,Y,Z Vertex 3 {m}
  19.85, 18.46, 2.424;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17c4f45d-4218-45b0-b696-893c60c109f8}, !- Handle
  Perimeter_ZN_3_wall_north,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 18.46, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 18.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {29d8c759-ede8-4723-89ed-c4555f4be51f}, !- Handle
  WORK_EFF_SCH,                           !- Name
  {d03c880f-7b86-486e-9206-a48f8bb03a54}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.0;                                    !- Field 4

OS:ConvergenceLimits,
  {257bad81-3887-44d2-9561-57968d0ebe2d}, !- Handle
  1,                                      !- Minimum System Timestep {minutes}
  20;                                     !- Maximum HVAC Iterations

OS:Schedule:Compact,
  {a8552bbf-70da-415f-816b-17dee86da436}, !- Handle
  SHWSys1 Water Heater Ambient Temperature Schedule, !- Name
  {defb5f36-5247-41c5-b580-061aff5395e3}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  22.0;                                   !- Field 4

OS:Surface,
  {b366b5a3-078a-4642-9a0a-cdd102cd3eba}, !- Handle
  Perimeter_ZN_2_wall_south,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {713571c9-f6e5-4b5b-9f42-ad39d5868894}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 1 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 2 {m}
  27.69, 2.04187384066908e-015, 0,        !- X,Y,Z Vertex 3 {m}
  27.69, 2.04187384066908e-015, 3.05;     !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {0960598f-34e0-46d2-81b0-2d3a8acd6a95}, !- Handle
  Core_ZN_InternalMass_1 Definition,      !- Name
  {58444ae0-b05d-4af5-ada9-e04716ea496f}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  299.3148,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {4ca24268-1d6f-4e82-a8e1-d5c52bff49db}, !- Handle
  Core_ZN_InternalMass_1,                 !- Name
  {0960598f-34e0-46d2-81b0-2d3a8acd6a95}, !- Internal Mass Definition Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}; !- Space or SpaceType Name

OS:Surface,
  {63b30273-21d2-4b1d-bd16-9edb06da8514}, !- Handle
  Attic_soffit_west,                      !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.6, 19.06, 3.05,                      !- X,Y,Z Vertex 1 {m}
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 3 {m}
  -0.6, -0.6, 3.05;                       !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {884c40b0-63de-4d4f-b304-2809392c60a8}, !- Handle
  Exterior_lighting_schedule_b,           !- Name
  {d03c880f-7b86-486e-9206-a48f8bb03a54}, !- Schedule Type Limits Name
  Through:12/31,                          !- Field 1
  For:AllDays,                            !- Field 2
  Until: 06:00,                           !- Field 3
  0.7,                                    !- Field 4
  Until: 24:00,                           !- Field 5
  1;                                      !- Field 6

OS:Surface,
  {de083cd1-af79-470a-a5a9-6fa78e743ccd}, !- Handle
  Perimeter_ZN_4_floor,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.46, 0,                            !- X,Y,Z Vertex 1 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {677c0d88-4564-44d6-9ac6-251a100e5d72}, !- Handle
  Perimeter_ZN_4_wall_north,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2addb368-09d7-4d71-9187-50f89aab0d28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 18.46, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 18.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {744c91a9-1025-49a9-ad5f-3252777fd52a}, !- Handle
  Attic_soffit_east,                      !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.29, 19.06, 3.05,                     !- X,Y,Z Vertex 1 {m}
  28.29, -0.6, 3.05,                      !- X,Y,Z Vertex 2 {m}
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  27.69, 18.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2df821be-f673-4ea5-87b4-c86896014413}, !- Handle
  Perimeter_ZN_3_wall_north_Window_5,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {17c4f45d-4218-45b0-b696-893c60c109f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.84, 18.46, 2.424,                     !- X,Y,Z Vertex 1 {m}
  7.84, 18.46, 0.9,                       !- X,Y,Z Vertex 2 {m}
  6.01, 18.46, 0.9,                       !- X,Y,Z Vertex 3 {m}
  6.01, 18.46, 2.424;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cb364a7a-fc44-494f-8c36-bc2e73cb7bff}, !- Handle
  Perimeter_ZN_1_wall_south_Window_5,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {67ca62ce-e572-4957-8e6a-efb74825f170}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  19.85, 0, 2.424,                        !- X,Y,Z Vertex 1 {m}
  19.85, 0, 0.9,                          !- X,Y,Z Vertex 2 {m}
  21.68, 0, 0.9,                          !- X,Y,Z Vertex 3 {m}
  21.68, 0, 2.424;                        !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {59ae0ed9-0936-4e89-a217-75ee8cc055d4}, !- Handle
  CLGSETP_SCH_YES_OPTIMUM,                !- Name
  {defb5f36-5247-41c5-b580-061aff5395e3}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: WeekDays,                          !- Field 2
  Until: 6:00,                            !- Field 3
  29.44,                                  !- Field 4
  Until: 7:00,                            !- Field 5
  27.8,                                   !- Field 6
  Until: 8:00,                            !- Field 7
  25.6,                                   !- Field 8
  Until: 18:00,                           !- Field 9
  23.89,                                  !- Field 10
  Until: 24:00,                           !- Field 11
  29.44,                                  !- Field 12
  For: Weekends,                          !- Field 13
  Until: 24:00,                           !- Field 14
  29.44,                                  !- Field 15
  For: Holiday,                           !- Field 16
  Until: 24:00,                           !- Field 17
  29.44,                                  !- Field 18
  For: WinterDesignDay,                   !- Field 19
  Until: 24:00,                           !- Field 20
  29.44,                                  !- Field 21
  For: SummerDesignDay,                   !- Field 22
  Until: 24:00,                           !- Field 23
  23.89,                                  !- Field 24
  For: CustomDay1,                        !- Field 25
  Until: 24:00,                           !- Field 26
  29.44,                                  !- Field 27
  For: CustomDay2,                        !- Field 28
  Until: 24:00,                           !- Field 29
  29.44;                                  !- Field 30

OS:HeatBalanceAlgorithm,
  {30aa4e32-ecc1-41fa-8e20-75c7b3a9c558}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {F}

OS:Surface,
  {47ffdd48-31f2-4e14-9cf2-3fe0ba8f9927}, !- Handle
  Core_ZN_wall_south,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {678af1cc-9075-45b3-843b-3d44eb4901e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 5, 3.05,                             !- X,Y,Z Vertex 1 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 3 {m}
  22.69, 5, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d229ddc0-288c-468d-9866-579c2434d344}, !- Handle
  Perimeter_ZN_1_wall_south_Window_4,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {67ca62ce-e572-4957-8e6a-efb74825f170}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  15.24, 0, 2.424,                        !- X,Y,Z Vertex 1 {m}
  15.24, 0, 0.9,                          !- X,Y,Z Vertex 2 {m}
  17.07, 0, 0.9,                          !- X,Y,Z Vertex 3 {m}
  17.07, 0, 2.424;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {912f372d-b179-468e-9e7f-29298eeec743}, !- Handle
  Perimeter_ZN_3_ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6846f3e0-5f3c-4764-857d-efef5d44c707}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 2 {m}
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b890eeac-5336-4ed2-9467-56785822dd86}, !- Handle
  Attic_floor_perimeter_west,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f3c4b24-4e8e-4b4e-932c-0c0aeb12edab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 2 {m}
  5, 5, 3.05,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {44171e99-8306-45d0-b97d-87211d4a3c60}, !- Handle
  CLOTHING_SCH,                           !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 04/30,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0,                                    !- Field 4
  Through: 09/30,                         !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  0.5,                                    !- Field 8
  Through: 12/31,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  1.0;                                    !- Field 12

OS:ScheduleTypeLimits,
  {d2afa8fd-9281-44da-b613-80d8f1a3ec64}, !- Handle
  {3c1edbb0-1ff3-497c-843f-05820997cd6e}; !- Name

OS:Daylighting:Control,
  {76d163eb-2576-42f5-a784-93d9bed05f7a}, !- Handle
  {234c7767-bebf-47e8-aeae-9cd0d6ee6fea}, !- Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  3.3236,                                 !- Position X-Coordinate {m}
  1.6002,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  -3.14159265358979,                      !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {73a915af-82b4-42ca-a0f5-387cbba956f1}, !- Handle
  {64359ccf-056c-49c4-9fad-620e3e345414}, !- Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  8.9611,                                 !- Position X-Coordinate {m}
  1.6002,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  -3.14159265358979,                      !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Surface,
  {b6ff9519-a9c1-41bb-a9a2-a8a38ed021e1}, !- Handle
  Perimeter_ZN_2_wall_east,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  27.69, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 3 {m}
  27.69, 18.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b4ea672-9fb0-4630-b4b2-b2587fc83673}, !- Handle
  Attic_floor_perimeter_south,            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {645a4e50-0ece-46bb-aac3-ec237130a18d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 1 {m}
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9aa4b0d6-2814-4c71-a486-0c272576ee4d}, !- Handle
  Perimeter_ZN_1_wall_west,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10583da6-829d-472d-90f7-81a54a7bb399}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 5, 3.05,                             !- X,Y,Z Vertex 1 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2addb368-09d7-4d71-9187-50f89aab0d28}, !- Handle
  Perimeter_ZN_3_wall_west,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {677c0d88-4564-44d6-9ac6-251a100e5d72}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  0, 18.46, 0,                            !- X,Y,Z Vertex 2 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ab17b1fc-cf5a-4f83-a75f-c979f9e5ec68}, !- Handle
  Perimeter_ZN_3_wall_north_Window_3,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {17c4f45d-4218-45b0-b696-893c60c109f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  17.07, 18.46, 2.424,                    !- X,Y,Z Vertex 1 {m}
  17.07, 18.46, 0.9,                      !- X,Y,Z Vertex 2 {m}
  15.24, 18.46, 0.9,                      !- X,Y,Z Vertex 3 {m}
  15.24, 18.46, 2.424;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6935fc42-b444-4a6b-b07f-234327773d16}, !- Handle
  Perimeter_ZN_1_wall_south_Window_2,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {67ca62ce-e572-4957-8e6a-efb74825f170}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.01, 0, 2.424,                         !- X,Y,Z Vertex 1 {m}
  6.01, 0, 0.9,                           !- X,Y,Z Vertex 2 {m}
  7.84, 0, 0.9,                           !- X,Y,Z Vertex 3 {m}
  7.84, 0, 2.424;                         !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {1b5e02c5-773b-410e-b429-f562914d6036}, !- Handle
  HTGSETP_SCH_YES_OPTIMUM,                !- Name
  {defb5f36-5247-41c5-b580-061aff5395e3}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: WeekDays,                          !- Field 2
  Until: 6:00,                            !- Field 3
  15.56,                                  !- Field 4
  Until: 7:00,                            !- Field 5
  17.8,                                   !- Field 6
  Until: 8:00,                            !- Field 7
  20.0,                                   !- Field 8
  Until: 19:00,                           !- Field 9
  21.11,                                  !- Field 10
  Until: 24:00,                           !- Field 11
  15.56,                                  !- Field 12
  For: Weekends,                          !- Field 13
  Until: 24:00,                           !- Field 14
  15.56,                                  !- Field 15
  For: Holiday,                           !- Field 16
  Until: 24:00,                           !- Field 17
  15.56,                                  !- Field 18
  For: WinterDesignDay,                   !- Field 19
  Until: 24:00,                           !- Field 20
  21.11,                                  !- Field 21
  For: SummerDesignDay,                   !- Field 22
  Until: 24:00,                           !- Field 23
  15.56,                                  !- Field 24
  For: CustomDay1,                        !- Field 25
  Until: 24:00,                           !- Field 26
  15.56,                                  !- Field 27
  For: CustomDay2,                        !- Field 28
  Until: 24:00,                           !- Field 29
  15.56;                                  !- Field 30

OS:Schedule:Compact,
  {51809e71-07c5-41e7-a5b4-07cc82657e9f}, !- Handle
  Core_ZN Water Equipment Temp Sched,     !- Name
  {defb5f36-5247-41c5-b580-061aff5395e3}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  48.8;                                   !- Field 4

OS:Surface,
  {0f61baff-cb03-4a25-97fd-0c204a43cad2}, !- Handle
  Attic_roof_west,                        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.23, 9.23, 6.33,                       !- X,Y,Z Vertex 1 {m}
  -0.6, 19.06, 3.05,                      !- X,Y,Z Vertex 2 {m}
  -0.6, -0.6, 3.05;                       !- X,Y,Z Vertex 3 {m}

OS:InternalMass:Definition,
  {47dfe5f1-cf69-4fbf-b845-73dce930ce39}, !- Handle
  Perimeter_ZN_2_InternalMass_1 Definition, !- Name
  {58444ae0-b05d-4af5-ada9-e04716ea496f}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  134.6,                                  !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {9e0747d7-1ac8-4594-b061-15654c76eca0}, !- Handle
  Perimeter_ZN_2_InternalMass_1,          !- Name
  {47dfe5f1-cf69-4fbf-b845-73dce930ce39}, !- Internal Mass Definition Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}; !- Space or SpaceType Name

OS:Surface,
  {294e6a4a-4754-4ea0-b450-586c284d51ae}, !- Handle
  Perimeter_ZN_3_wall_east,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6e6213c-27e3-4780-914d-aab86a026932}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 2 {m}
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 3 {m}
  27.69, 18.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00249f83-d4db-4412-a65b-516306588f49}, !- Handle
  Perimeter_ZN_1_wall_south_Window_3,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {67ca62ce-e572-4957-8e6a-efb74825f170}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.62, 0, 2.424,                        !- X,Y,Z Vertex 1 {m}
  10.62, 0, 0.9,                          !- X,Y,Z Vertex 2 {m}
  12.45, 0, 0.9,                          !- X,Y,Z Vertex 3 {m}
  12.45, 0, 2.424;                        !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {9d599fef-0513-4877-863d-c441e9662142}, !- Handle
  BLDG_SWH_SCH,                           !- Name
  {d03c880f-7b86-486e-9206-a48f8bb03a54}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: WeekDays,                          !- Field 2
  Until: 7:00,                            !- Field 3
  0.0,                                    !- Field 4
  Until: 8:00,                            !- Field 5
  0.27,                                   !- Field 6
  Until: 9:00,                            !- Field 7
  0.55,                                   !- Field 8
  Until: 11:00,                           !- Field 9
  0.64,                                   !- Field 10
  Until: 12:00,                           !- Field 11
  0.82,                                   !- Field 12
  Until: 13:00,                           !- Field 13
  1.0,                                    !- Field 14
  Until: 14:00,                           !- Field 15
  0.91,                                   !- Field 16
  Until: 16:00,                           !- Field 17
  0.55,                                   !- Field 18
  Until: 17:00,                           !- Field 19
  0.73,                                   !- Field 20
  Until: 19:00,                           !- Field 21
  0.37,                                   !- Field 22
  Until: 20:00,                           !- Field 23
  0.18,                                   !- Field 24
  Until: 21:00,                           !- Field 25
  0.27,                                   !- Field 26
  Until: 22:00,                           !- Field 27
  0.09,                                   !- Field 28
  Until: 24:00,                           !- Field 29
  0.0,                                    !- Field 30
  For: Weekends,                          !- Field 31
  Until: 24:00,                           !- Field 32
  0.0,                                    !- Field 33
  For: Holiday,                           !- Field 34
  Until: 24:00,                           !- Field 35
  0.0,                                    !- Field 36
  For: WinterDesignDay,                   !- Field 37
  Until: 7:00,                            !- Field 38
  0.0,                                    !- Field 39
  Until: 8:00,                            !- Field 40
  0.27,                                   !- Field 41
  Until: 9:00,                            !- Field 42
  0.55,                                   !- Field 43
  Until: 11:00,                           !- Field 44
  0.64,                                   !- Field 45
  Until: 12:00,                           !- Field 46
  0.82,                                   !- Field 47
  Until: 13:00,                           !- Field 48
  1.0,                                    !- Field 49
  Until: 14:00,                           !- Field 50
  0.91,                                   !- Field 51
  Until: 16:00,                           !- Field 52
  0.55,                                   !- Field 53
  Until: 17:00,                           !- Field 54
  0.73,                                   !- Field 55
  Until: 19:00,                           !- Field 56
  0.37,                                   !- Field 57
  Until: 20:00,                           !- Field 58
  0.18,                                   !- Field 59
  Until: 21:00,                           !- Field 60
  0.27,                                   !- Field 61
  Until: 22:00,                           !- Field 62
  0.09,                                   !- Field 63
  Until: 24:00,                           !- Field 64
  0.0,                                    !- Field 65
  For: SummerDesignDay,                   !- Field 66
  Until: 7:00,                            !- Field 67
  0.0,                                    !- Field 68
  Until: 8:00,                            !- Field 69
  0.27,                                   !- Field 70
  Until: 9:00,                            !- Field 71
  0.55,                                   !- Field 72
  Until: 11:00,                           !- Field 73
  0.64,                                   !- Field 74
  Until: 12:00,                           !- Field 75
  0.82,                                   !- Field 76
  Until: 13:00,                           !- Field 77
  1.0,                                    !- Field 78
  Until: 14:00,                           !- Field 79
  0.91,                                   !- Field 80
  Until: 16:00,                           !- Field 81
  0.55,                                   !- Field 82
  Until: 17:00,                           !- Field 83
  0.73,                                   !- Field 84
  Until: 19:00,                           !- Field 85
  0.37,                                   !- Field 86
  Until: 20:00,                           !- Field 87
  0.18,                                   !- Field 88
  Until: 21:00,                           !- Field 89
  0.27,                                   !- Field 90
  Until: 22:00,                           !- Field 91
  0.09,                                   !- Field 92
  Until: 24:00,                           !- Field 93
  0.0,                                    !- Field 94
  For: CustomDay1,                        !- Field 95
  Until: 24:00,                           !- Field 96
  0.0,                                    !- Field 97
  For: CustomDay2,                        !- Field 98
  Until: 24:00,                           !- Field 99
  0.0;                                    !- Field 100

OS:Schedule:Compact,
  {b822cf22-9a38-4d59-aa62-55d7f31743b6}, !- Handle
  ReheatCoilAvailSched,                   !- Name
  {d03c880f-7b86-486e-9206-a48f8bb03a54}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0;                                    !- Field 4

OS:Schedule:Compact,
  {2d54a9f8-efb7-405d-9320-d1bb9ec094b3}, !- Handle
  Exterior_Lgt_ALWAYS_ON,                 !- Name
  {d03c880f-7b86-486e-9206-a48f8bb03a54}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

OS:SubSurface,
  {01b570ed-fed9-4e8f-ab7c-dc432196da7b}, !- Handle
  Perimeter_ZN_3_wall_north_Window_4,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {17c4f45d-4218-45b0-b696-893c60c109f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  12.45, 18.46, 2.424,                    !- X,Y,Z Vertex 1 {m}
  12.45, 18.46, 0.9,                      !- X,Y,Z Vertex 2 {m}
  10.62, 18.46, 0.9,                      !- X,Y,Z Vertex 3 {m}
  10.62, 18.46, 2.424;                    !- X,Y,Z Vertex 4 {m}

OS:Daylighting:Control,
  {6b08e667-2d47-4dc7-81be-d85419d8e78e}, !- Handle
  {e9e501b5-9c99-4423-9379-5b856c45f534}, !- Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  26.0898,                                !- Position X-Coordinate {m}
  3.3236,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  -1.5707963267949,                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {3738872f-235f-4f0e-9812-0d6a5cfbc2d4}, !- Handle
  {7d8bfe53-a019-4ee5-847c-c03ef99912a7}, !- Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  26.0898,                                !- Position X-Coordinate {m}
  9.23,                                   !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  -1.5707963267949,                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Timestep,
  {eb583d9a-28e0-49c6-8519-cae0088b5073}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:Surface,
  {1f023a99-6062-4e6b-a2ee-74cc9513d97f}, !- Handle
  Perimeter_ZN_1_floor,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 0,                            !- X,Y,Z Vertex 1 {m}
  27.69, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 5, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {645a4e50-0ece-46bb-aac3-ec237130a18d}, !- Handle
  Perimeter_ZN_1_ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b4ea672-9fb0-4630-b4b2-b2587fc83673}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 2 {m}
  5, 5, 3.05,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e51f02c4-8ab6-4b72-9afa-25754ca41d63}, !- Handle
  Perimeter_ZN_1_wall_south_Window_6,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {67ca62ce-e572-4957-8e6a-efb74825f170}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  24.47, 0, 2.424,                        !- X,Y,Z Vertex 1 {m}
  24.47, 0, 0.9,                          !- X,Y,Z Vertex 2 {m}
  26.3, 0, 0.9,                           !- X,Y,Z Vertex 3 {m}
  26.3, 0, 2.424;                         !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {41aad1b3-fba1-4812-9a41-a10b5f55b886}, !- Handle
  Exterior_Lgt_189_1,                     !- Name
  {d03c880f-7b86-486e-9206-a48f8bb03a54}, !- Schedule Type Limits Name
  Through:12/31,                          !- Field 1
  For:Weekdays,                           !- Field 2
  Until:  9:00,                           !- Field 3
  0.5,                                    !- Field 4
  Until: 23:00,                           !- Field 5
  1.0,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  0.5,                                    !- Field 8
  For:Saturday,                           !- Field 9
  Until: 24:00,                           !- Field 10
  0.5,                                    !- Field 11
  FOR:Sunday Holidays AllOtherDays,       !- Field 12
  Until: 24:00,                           !- Field 13
  0.5;                                    !- Field 14

OS:SubSurface,
  {58a81d86-1089-4c25-9dc2-b3cf3a7551cf}, !- Handle
  Perimeter_ZN_2_wall_east_Window_1,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b6ff9519-a9c1-41bb-a9a2-a8a38ed021e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  27.69, 1.39, 2.424,                     !- X,Y,Z Vertex 1 {m}
  27.69, 1.39, 0.9,                       !- X,Y,Z Vertex 2 {m}
  27.69, 3.22, 0.9,                       !- X,Y,Z Vertex 3 {m}
  27.69, 3.22, 2.424;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3c3e008b-c13d-493b-a54a-6882ec666bca}, !- Handle
  Perimeter_ZN_2_wall_east_Window_3,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b6ff9519-a9c1-41bb-a9a2-a8a38ed021e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  27.69, 10.62, 2.424,                    !- X,Y,Z Vertex 1 {m}
  27.69, 10.62, 0.9,                      !- X,Y,Z Vertex 2 {m}
  27.69, 12.45, 0.9,                      !- X,Y,Z Vertex 3 {m}
  27.69, 12.45, 2.424;                    !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {15699204-c979-4451-b40c-3b532d8c0da9}, !- Handle
  ElectricityNet:Facility,                !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:SubSurface,
  {e5c5c1db-dfe9-4a48-bb35-75ca0b08f7c8}, !- Handle
  Perimeter_ZN_4_wall_west_Window_4,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3977972e-c38f-4caf-ac22-02109f4eaee3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 3.22, 2.424,                         !- X,Y,Z Vertex 1 {m}
  0, 3.22, 0.9,                           !- X,Y,Z Vertex 2 {m}
  0, 1.39, 0.9,                           !- X,Y,Z Vertex 3 {m}
  0, 1.39, 2.424;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3977972e-c38f-4caf-ac22-02109f4eaee3}, !- Handle
  Perimeter_ZN_4_wall_west,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  0, 18.46, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {678af1cc-9075-45b3-843b-3d44eb4901e0}, !- Handle
  Perimeter_ZN_1_wall_north,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47ffdd48-31f2-4e14-9cf2-3fe0ba8f9927}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 1 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {dba8f8a3-3188-4645-835a-90ca8979ec12}, !- Handle
  SHWSys1-Loop-Temp-Schedule,             !- Name
  {defb5f36-5247-41c5-b580-061aff5395e3}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60;                                     !- Field 4

OS:Schedule:Compact,
  {c8f11ac8-518c-466e-be06-c8a44f1751b7}, !- Handle
  CW-Loop-Temp-Schedule,                  !- Name
  {defb5f36-5247-41c5-b580-061aff5395e3}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  6.7;                                    !- Field 4

OS:SubSurface,
  {bf062f5b-d087-4887-96ba-89e2cd6a703c}, !- Handle
  Perimeter_ZN_4_wall_west_Window_2,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3977972e-c38f-4caf-ac22-02109f4eaee3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 12.45, 2.424,                        !- X,Y,Z Vertex 1 {m}
  0, 12.45, 0.9,                          !- X,Y,Z Vertex 2 {m}
  0, 10.62, 0.9,                          !- X,Y,Z Vertex 3 {m}
  0, 10.62, 2.424;                        !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {bb3cf28d-3161-4730-bd9b-34c57d057b41}, !- Handle
  HW-Loop-Temp-Schedule,                  !- Name
  {defb5f36-5247-41c5-b580-061aff5395e3}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.;                                    !- Field 4

OS:InternalMass:Definition,
  {7e81ac6b-8cfa-47b6-8a18-0b246b80b043}, !- Handle
  Perimeter_ZN_3_InternalMass_1 Definition, !- Name
  {58444ae0-b05d-4af5-ada9-e04716ea496f}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  226.9,                                  !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {d0edab70-0c87-466c-9abf-1394110f1e4a}, !- Handle
  Perimeter_ZN_3_InternalMass_1,          !- Name
  {7e81ac6b-8cfa-47b6-8a18-0b246b80b043}, !- Internal Mass Definition Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}; !- Space or SpaceType Name

OS:Surface,
  {5ba0e030-ad8e-4939-9022-603ea15873fd}, !- Handle
  Attic_floor_perimeter_east,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de9219d4-cc0d-45c1-b670-26d576f7fec4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 2 {m}
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {cf9d3677-1ced-4d02-991b-1022b38858e9}, !- Handle
  INFIL_Door_Opening_SCH,                 !- Name
  {d03c880f-7b86-486e-9206-a48f8bb03a54}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 06:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 07:00,                           !- Field 5
  0.144,                                  !- Field 6
  Until: 08:00,                           !- Field 7
  1.0,                                    !- Field 8
  Until: 12:00,                           !- Field 9
  0.144,                                  !- Field 10
  Until: 13:00,                           !- Field 11
  1.0,                                    !- Field 12
  Until: 17:00,                           !- Field 13
  0.144,                                  !- Field 14
  Until: 18:00,                           !- Field 15
  1.0,                                    !- Field 16
  Until: 19:00,                           !- Field 17
  0.144,                                  !- Field 18
  Until: 24:00,                           !- Field 19
  0.0,                                    !- Field 20
  For: Saturday Sunday Holidays AllOtherDays, !- Field 21
  Until: 24:00,                           !- Field 22
  0.0;                                    !- Field 23

OS:Meter,
  {d446ed18-52cc-487c-bf58-c78a8edaa642}, !- Handle
  Electricity:Facility,                   !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Schedule:Compact,
  {238f06e5-adcb-423d-a9f1-39873817833d}, !- Handle
  SHWSys1 Water Heater Setpoint Temperature Schedule, !- Name
  {defb5f36-5247-41c5-b580-061aff5395e3}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.00;                                  !- Field 4

OS:Schedule:Compact,
  {423016b6-e943-4e57-911b-2013a6a9592b}, !- Handle
  CLGSETP_SCH_NO_OPTIMUM,                 !- Name
  {defb5f36-5247-41c5-b580-061aff5395e3}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: WeekDays,                          !- Field 2
  Until: 6:00,                            !- Field 3
  29.44,                                  !- Field 4
  Until: 7:00,                            !- Field 5
  23.89,                                  !- Field 6
  Until: 18:00,                           !- Field 7
  23.89,                                  !- Field 8
  Until: 24:00,                           !- Field 9
  29.44,                                  !- Field 10
  For: Weekends,                          !- Field 11
  Until: 24:00,                           !- Field 12
  29.44,                                  !- Field 13
  For: Holiday,                           !- Field 14
  Until: 24:00,                           !- Field 15
  29.44,                                  !- Field 16
  For: WinterDesignDay,                   !- Field 17
  Until: 24:00,                           !- Field 18
  29.44,                                  !- Field 19
  For: SummerDesignDay,                   !- Field 20
  Until: 24:00,                           !- Field 21
  23.89,                                  !- Field 22
  For: CustomDay1,                        !- Field 23
  Until: 24:00,                           !- Field 24
  29.44,                                  !- Field 25
  For: CustomDay2,                        !- Field 26
  Until: 24:00,                           !- Field 27
  29.44;                                  !- Field 28

OS:Schedule:Compact,
  {6b9eda4c-27cd-4b95-9f6d-d21422391451}, !- Handle
  MinOA_Sched,                            !- Name
  {d03c880f-7b86-486e-9206-a48f8bb03a54}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0;                                    !- Field 4

OS:Surface,
  {72a1b6a0-5c0f-4a8b-a8d5-81bef0ff1769}, !- Handle
  Core_ZN_wall_east,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76eef8b9-8d45-4e4a-a6e8-a678fd658045}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 1 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 2 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0826a01-d018-4104-931a-9173a72e19b7}, !- Handle
  Attic_soffit_south,                     !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  28.29, -0.6, 3.05,                      !- X,Y,Z Vertex 2 {m}
  -0.6, -0.6, 3.05,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31889fa0-d974-455a-a2bd-f5abe47e7f37}, !- Handle
  Perimeter_ZN_3_floor,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 2 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 18.46, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {a89f5578-c313-468c-a74b-e337ca3ad80a}, !- Handle
  Exterior_lighting_schedule_a,           !- Name
  {d03c880f-7b86-486e-9206-a48f8bb03a54}, !- Schedule Type Limits Name
  Through:12/31,                          !- Field 1
  For:AllDays,                            !- Field 2
  Until: 06:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 24:00,                           !- Field 5
  1;                                      !- Field 6

OS:Schedule:Compact,
  {ce6d3f96-9a4f-404a-8006-a4731879e1fe}, !- Handle
  AIR_VELO_SCH,                           !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

OS:ScheduleTypeLimits,
  {323373da-249d-4f46-bbf2-51ab2dc1e342}, !- Handle
  {94ba58e5-a56d-444b-9bdd-803a8405a2da}; !- Name

OS:Surface,
  {7db0c075-4e62-4963-865c-3941b58b019a}, !- Handle
  Perimeter_ZN_4_wall_east,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4106b28-896a-419d-8c67-83b35ee4d552}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 5, 3.05,                             !- X,Y,Z Vertex 1 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30049214-f475-466f-8308-e6d33248de87}, !- Handle
  Attic_floor_core,                       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {feb7c449-5351-48a2-865e-0e36c2c4fc6f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 2 {m}
  5, 5, 3.05,                             !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {2c32aefd-36da-499b-9160-a4f6b469c3c4}, !- Handle
  Humidity Setpoint Schedule,             !- Name
  {f37bec81-3fff-4a95-9412-e34dc6ef29a7}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 24:00,                           !- Field 3
  50,                                     !- Field 4
  For: Saturday WinterDesignDay,          !- Field 5
  Until: 24:00,                           !- Field 6
  50,                                     !- Field 7
  For: Sunday Holidays AllOtherDays,      !- Field 8
  Until: 24:00,                           !- Field 9
  50;                                     !- Field 10

OS:Schedule:Compact,
  {0373d7d7-57e0-4a19-b65c-5290b9a094cc}, !- Handle
  Core_ZN Water Equipment Latent fract sched, !- Name
  {d03c880f-7b86-486e-9206-a48f8bb03a54}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

OS:Schedule:Compact,
  {817f181a-543c-4ac5-9e95-ee3bb6120f2a}, !- Handle
  PlantOnSched,                           !- Name
  {c8ccab0a-cf87-4869-95b4-bac7bfc6369a}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0;                                    !- Field 4

OS:Surface,
  {713571c9-f6e5-4b5b-9f42-ad39d5868894}, !- Handle
  Perimeter_ZN_1_wall_east,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b366b5a3-078a-4642-9a0a-cdd102cd3eba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 2.04187384066908e-015, 3.05,     !- X,Y,Z Vertex 1 {m}
  27.69, 2.04187384066908e-015, 0,        !- X,Y,Z Vertex 2 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 3 {m}
  22.69, 5, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f689c536-53ce-4401-983e-669e62dc4035}, !- Handle
  Perimeter_ZN_2_wall_east_Window_4,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b6ff9519-a9c1-41bb-a9a2-a8a38ed021e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  27.69, 15.24, 2.424,                    !- X,Y,Z Vertex 1 {m}
  27.69, 15.24, 0.9,                      !- X,Y,Z Vertex 2 {m}
  27.69, 17.07, 0.9,                      !- X,Y,Z Vertex 3 {m}
  27.69, 17.07, 2.424;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1658ab79-d8c2-42b6-9b7d-92ec9fd1924f}, !- Handle
  Perimeter_ZN_2_wall_east_Window_2,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b6ff9519-a9c1-41bb-a9a2-a8a38ed021e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  27.69, 6.01, 2.424,                     !- X,Y,Z Vertex 1 {m}
  27.69, 6.01, 0.9,                       !- X,Y,Z Vertex 2 {m}
  27.69, 7.84, 0.9,                       !- X,Y,Z Vertex 3 {m}
  27.69, 7.84, 2.424;                     !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {3312e346-e9a6-46ef-9f06-827bb248a74e}, !- Handle
  Core_ZN Water Equipment Hot Supply Temp Sched, !- Name
  {defb5f36-5247-41c5-b580-061aff5395e3}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

OS:RunPeriod,
  {94267dee-950c-4c53-aa76-7a4b668d0573}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {c909b14d-25f4-4587-81ac-13c1e4bb0508}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:InternalMass:Definition,
  {145ec046-44d1-4755-938b-f8c23c90980b}, !- Handle
  Perimeter_ZN_1_InternalMass_1 Definition, !- Name
  {58444ae0-b05d-4af5-ada9-e04716ea496f}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  226.9,                                  !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {7f892ae8-cbf2-4db3-800e-55771871dab7}, !- Handle
  Perimeter_ZN_1_InternalMass_1,          !- Name
  {145ec046-44d1-4755-938b-f8c23c90980b}, !- Internal Mass Definition Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}; !- Space or SpaceType Name

OS:Surface,
  {6846f3e0-5f3c-4764-857d-efef5d44c707}, !- Handle
  Attic_floor_perimeter_north,            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {912f372d-b179-468e-9e7f-29298eeec743}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 2 {m}
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 3 {m}
  0, 18.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:ShadowCalculation,
  {208066fd-3337-431a-92af-1b641ddb4c8e}, !- Handle
  30,                                     !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:SubSurface,
  {7601ac5c-8c78-486c-8a6b-46d19f4aef2f}, !- Handle
  Perimeter_ZN_4_wall_west_Window_3,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3977972e-c38f-4caf-ac22-02109f4eaee3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.84, 2.424,                         !- X,Y,Z Vertex 1 {m}
  0, 7.84, 0.9,                           !- X,Y,Z Vertex 2 {m}
  0, 6.01, 0.9,                           !- X,Y,Z Vertex 3 {m}
  0, 6.01, 2.424;                         !- X,Y,Z Vertex 4 {m}

OS:Building,
  {6b25c3c7-39e4-4be7-84a9-17e80feecaf5}, !- Handle
  Small Office,                           !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {4c42b004-c946-4046-946a-876f9ea6db89}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ;                                       !- Standards Building Type

OS:Daylighting:Control,
  {f20c3384-8503-4092-9f1c-30d5632dc05f}, !- Handle
  {ff288f01-ddc5-49ff-befe-845731eb54c9}, !- Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  13.8684,                                !- Position X-Coordinate {m}
  16.8598,                                !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  -0,                                     !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {cdac9ac7-593e-4bde-84aa-a076135c01d2}, !- Handle
  {326943dc-3f2a-449a-ab9c-dc161fc2715e}, !- Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  24.3664,                                !- Position X-Coordinate {m}
  16.8598,                                !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  -0,                                     !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Schedule:Compact,
  {5a161056-5162-4354-ae40-99a2a542b354}, !- Handle
  SHADING_SCH,                            !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.0;                                    !- Field 4

OS:ScheduleTypeLimits,
  {f1853ccc-2d13-4307-bc8f-4a0aceea66d2}, !- Handle
  {c9ef8a1e-50a7-40dd-b7f6-3fde6f57fa20}; !- Name

OS:Surface,
  {10583da6-829d-472d-90f7-81a54a7bb399}, !- Handle
  Perimeter_ZN_4_wall_south,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9aa4b0d6-2814-4c71-a486-0c272576ee4d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {30959840-2498-4755-bd79-a6730b388911}, !- Handle
  Perimeter_ZN_4_wall_west_Window_1,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3977972e-c38f-4caf-ac22-02109f4eaee3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 17.07, 2.424,                        !- X,Y,Z Vertex 1 {m}
  0, 17.07, 0.9,                          !- X,Y,Z Vertex 2 {m}
  0, 15.24, 0.9,                          !- X,Y,Z Vertex 3 {m}
  0, 15.24, 2.424;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d4e0950-59cb-4339-b400-f4a8bebb3997}, !- Handle
  Core_ZN_floor,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 1 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 13.46, 0;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {931ae67d-55c0-4873-bdaf-9b304c8e6ddf}, !- Handle
  Perimeter_ZN_3_wall_north_Window_1,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {17c4f45d-4218-45b0-b696-893c60c109f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  26.3, 18.46, 2.424,                     !- X,Y,Z Vertex 1 {m}
  26.3, 18.46, 0.9,                       !- X,Y,Z Vertex 2 {m}
  24.47, 18.46, 0.9,                      !- X,Y,Z Vertex 3 {m}
  24.47, 18.46, 2.424;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {092b1b3c-7a6e-4ded-9a20-f857dd391a41}, !- Handle
  Perimeter_ZN_3_wall_north_Window_6,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {17c4f45d-4218-45b0-b696-893c60c109f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.22, 18.46, 2.424,                     !- X,Y,Z Vertex 1 {m}
  3.22, 18.46, 0.9,                       !- X,Y,Z Vertex 2 {m}
  1.39, 18.46, 0.9,                       !- X,Y,Z Vertex 3 {m}
  1.39, 18.46, 2.424;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {53588f1b-5734-4f40-b8d3-73d92c10e021}, !- Handle
  Perimeter_ZN_1_wall_south_door,         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {67ca62ce-e572-4957-8e6a-efb74825f170}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  12.93, 0, 2.134,                        !- X,Y,Z Vertex 1 {m}
  12.93, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  14.76, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  14.76, 0, 2.134;                        !- X,Y,Z Vertex 4 {m}

OS:Facility,
  {8b48fb85-9058-4291-a948-6088f0592bb3}; !- Handle

OS:Rendering:Color,
  {4929d78d-6740-4c3d-8eae-63ce97677082}, !- Handle
  Rendering Color 1,                      !- Name
  147,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  219;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ac952d0f-53bb-4f68-8a7b-593d0d30156c}, !- Handle
  Rendering Color 2,                      !- Name
  139,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  19;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {0183c0d1-1dc6-4962-bea5-d56d0c7acc84}, !- Handle
  Rendering Color 3,                      !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {afc75b67-e77b-44cc-bea8-6dcdf7fc6c0a}, !- Handle
  Rendering Color 4,                      !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {7fab6851-f887-480d-bda3-0d8aa628012d}, !- Handle
  Rendering Color 5,                      !- Name
  138,                                    !- Rendering Red Value
  43,                                     !- Rendering Green Value
  226;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {737b8e42-f91f-46d9-b76d-f3ff88b891ea}, !- Handle
  Rendering Color 6,                      !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {79e646a2-f373-4687-9146-b255294c285d}, !- Handle
  Rendering Color 7,                      !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {595c7ede-1d4c-4444-ac17-344e2a7a75e7}, !- Handle
  Rendering Color 8,                      !- Name
  220,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d3983a3e-344f-4722-8d03-78f7f35302b0}, !- Handle
  Rendering Color 9,                      !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0d115752-1066-43bc-a861-877ec8df3dff}, !- Handle
  Rendering Color 10,                     !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {23eacabc-6b17-4f67-b686-307940a76c19}, !- Handle
  Rendering Color 11,                     !- Name
  173,                                    !- Rendering Red Value
  216,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {aa645fa6-1c15-48df-8513-cc232a9fe84a}, !- Handle
  Rendering Color 12,                     !- Name
  0,                                      !- Rendering Red Value
  206,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d84e4035-885f-4a2c-b25c-130f709aaa66}, !- Handle
  Rendering Color 13,                     !- Name
  34,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {bdcf0dc8-154f-4477-b942-b1fac57318e5}, !- Handle
  Rendering Color 14,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8395881d-0e7f-4b99-b9e5-f6919d938330}, !- Handle
  Rendering Color 15,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {83edd593-9002-40de-8471-095ea2efe3e0}, !- Handle
  Rendering Color 16,                     !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {207369bf-f83c-473d-8c52-141d776d6c38}, !- Handle
  Rendering Color 17,                     !- Name
  64,                                     !- Rendering Red Value
  224,                                    !- Rendering Green Value
  208;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bc6f2a99-2b13-4ffa-9657-bc7e4d581ee7}, !- Handle
  Rendering Color 18,                     !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {90e4e2ab-f984-471e-a7d6-b1180af6f4cb}, !- Handle
  Rendering Color 19,                     !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b56fd18a-e07a-4899-92b6-627be4e609e7}, !- Handle
  Rendering Color 20,                     !- Name
  119,                                    !- Rendering Red Value
  136,                                    !- Rendering Green Value
  153;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e2a824e4-686c-4498-a7b6-367ae9b8dea3}, !- Handle
  Rendering Color 21,                     !- Name
  153,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  204;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {12ed4b3d-e5a3-4c93-9e04-0a917247bda9}, !- Handle
  Rendering Color 22,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {8cb8ce49-5840-4195-a43e-39dae392e4f5}, !- Handle
  Rendering Color 23,                     !- Name
  148,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {424216c7-4f49-491e-8df1-201dde1b4105}, !- Handle
  Rendering Color 24,                     !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {0f1efe0a-3925-4c12-99d9-a98af2db2dd3}, !- Handle
  Rendering Color 25,                     !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a850bc5e-3ca5-4c50-8c18-e9febf555615}, !- Handle
  Rendering Color 26,                     !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {8789dd95-e41d-4076-bbc4-d366184baf8f}, !- Handle
  Rendering Color 27,                     !- Name
  218,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  214;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1dc8d59d-f05d-424d-9ec0-03c5915ed78c}, !- Handle
  Rendering Color 28,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f005e6c9-f9ba-4d9a-b1d5-1b18c44c881b}, !- Handle
  Rendering Color 29,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {07a4feeb-bf84-4a78-a502-b3cda2092b27}, !- Handle
  Rendering Color 30,                     !- Name
  148,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b247b2dc-29d9-4764-bdd3-394093328237}, !- Handle
  Rendering Color 31,                     !- Name
  112,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {145e6e25-7f48-4889-88ee-870b0ddc6bf0}, !- Handle
  Rendering Color 32,                     !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {201eb5d0-4c02-4bdc-aa6f-dda6b179844f}, !- Handle
  Rendering Color 33,                     !- Name
  184,                                    !- Rendering Red Value
  134,                                    !- Rendering Green Value
  11;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d6826757-76bc-4815-b050-2e110022664c}, !- Handle
  Rendering Color 34,                     !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {57b85919-249a-4de3-a3a7-c59014e82cf7}, !- Handle
  Rendering Color 35,                     !- Name
  139,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  19;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {fe84885c-c0e7-404c-925e-057042a57818}, !- Handle
  Rendering Color 36,                     !- Name
  255,                                    !- Rendering Red Value
  99,                                     !- Rendering Green Value
  71;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {39d2d177-900a-4662-b27a-a5d6ac9e33ea}, !- Handle
  Rendering Color 37,                     !- Name
  64,                                     !- Rendering Red Value
  224,                                    !- Rendering Green Value
  208;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {401b5332-fff9-4055-b0b4-d007f34bf2de}, !- Handle
  Rendering Color 38,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9644d30a-b9e7-4753-9d4f-ea361a9241ce}, !- Handle
  Rendering Color 39,                     !- Name
  64,                                     !- Rendering Red Value
  224,                                    !- Rendering Green Value
  208;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7f50b342-fc79-41ce-bab5-e071008ee0a8}, !- Handle
  Rendering Color 40,                     !- Name
  240,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c6fc868f-1f8b-4b4c-8fd9-08858379d4d6}, !- Handle
  Rendering Color 41,                     !- Name
  255,                                    !- Rendering Red Value
  218,                                    !- Rendering Green Value
  185;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6f39e590-0964-4e16-be9e-f5263429b22f}, !- Handle
  Rendering Color 42,                     !- Name
  244,                                    !- Rendering Red Value
  164,                                    !- Rendering Green Value
  96;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {faa0f23b-6206-4bcf-a6a2-ccb672d04516}, !- Handle
  Rendering Color 43,                     !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {1b166ab2-bf99-43ce-9fdf-53a2e1983b1b}, !- Handle
  Rendering Color 44,                     !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {4196b675-af5b-45fc-b01e-e79ed36764f6}, !- Handle
  Rendering Color 45,                     !- Name
  248,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f9735fda-edbb-4700-959d-e9395b3b36c1}, !- Handle
  Rendering Color 46,                     !- Name
  124,                                    !- Rendering Red Value
  252,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {181a3a7e-29e7-43a8-9727-55486d969bd4}, !- Handle
  Rendering Color 47,                     !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {3d8a0256-ea43-424b-b0be-74c503b9d5fa}, !- Handle
  Rendering Color 48,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2d044b5a-7413-40fd-a063-5d1f1f57f044}, !- Handle
  Rendering Color 49,                     !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a0663078-971a-4204-ab39-5c1744366a1b}, !- Handle
  Rendering Color 50,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {525a141b-a86b-400b-93af-30d0572f4381}, !- Handle
  Rendering Color 51,                     !- Name
  100,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {006f7f55-c37b-4cc4-9db4-e1d6e107f405}, !- Handle
  Rendering Color 52,                     !- Name
  176,                                    !- Rendering Red Value
  224,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {baefa083-13f3-4418-a3f4-e335233f3add}, !- Handle
  Rendering Color 53,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {ca6c9f3b-c70c-4a99-ab81-88dc5f7e8f56}, !- Handle
  Rendering Color 54,                     !- Name
  255,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {1ec33fba-c0ff-423c-b9b9-dfebe72d9361}, !- Handle
  Rendering Color 55,                     !- Name
  210,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  30;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {542967e8-4303-4e7b-867d-1689c465c9a8}, !- Handle
  Rendering Color 56,                     !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1b5e287d-9c70-47a0-aaf2-d404990f5021}, !- Handle
  Rendering Color 57,                     !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0f7d9441-719d-4221-8f2d-dfc0335b24ad}, !- Handle
  Rendering Color 58,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {78af3457-63de-4e06-985b-73a6d4adfb4b}, !- Handle
  Rendering Color 59,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {083c0be6-82fe-431a-90ee-99fae222987b}, !- Handle
  Rendering Color 60,                     !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7e85caab-72a8-4609-9c7e-6258e80ff91e}, !- Handle
  Rendering Color 61,                     !- Name
  250,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b74c83b0-effd-4803-b28c-074618546ba6}, !- Handle
  Rendering Color 62,                     !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b64fb2ed-3108-49a8-9505-d6ced61eee19}, !- Handle
  Rendering Color 63,                     !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {64bdf66a-df59-4e33-abdd-bbc2baf215d2}, !- Handle
  Rendering Color 64,                     !- Name
  138,                                    !- Rendering Red Value
  43,                                     !- Rendering Green Value
  226;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e0d52fc6-a070-49cc-aec8-5aec7b0a41a4}, !- Handle
  Rendering Color 65,                     !- Name
  65,                                     !- Rendering Red Value
  105,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2ec7f32e-d30e-461f-8d08-56d2da17e580}, !- Handle
  Rendering Color 66,                     !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {d8a95547-021f-4175-88bc-83946d2e2159}, !- Handle
  Rendering Color 67,                     !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {df4e23dc-9028-491a-a4f4-3cf15fb177f4}, !- Handle
  Rendering Color 68,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {00cb8b43-bb1a-45df-b220-b9065f12394f}, !- Handle
  Rendering Color 69,                     !- Name
  240,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {98881f86-54bd-40ac-9986-06e80ae800f0}, !- Handle
  Rendering Color 70,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {243a47f4-99e0-40f2-9e0c-e594237c4e6e}, !- Handle
  Rendering Color 71,                     !- Name
  255,                                    !- Rendering Red Value
  239,                                    !- Rendering Green Value
  213;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0e48c0e8-2b8f-4fae-9fd6-112a4bc917e8}, !- Handle
  Rendering Color 72,                     !- Name
  255,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {227c6311-eda0-4ca7-9a29-a8a59649183b}, !- Handle
  Rendering Color 73,                     !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cc6fe123-aea5-47fb-a08c-0d94ea7285db}, !- Handle
  Rendering Color 74,                     !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {31fc23c9-892c-44a9-88af-ba58fb3a7887}, !- Handle
  Rendering Color 75,                     !- Name
  250,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  210;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {917bc0d3-b4e2-44a0-96c2-56d411150e22}, !- Handle
  Rendering Color 76,                     !- Name
  255,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  173;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {72d802da-2831-444a-b679-e57339b94169}, !- Handle
  Rendering Color 77,                     !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e4e2d8e9-d976-4902-b0b7-dfb21b64a28a}, !- Handle
  Rendering Color 78,                     !- Name
  85,                                     !- Rendering Red Value
  107,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {7b352166-cb95-4d3e-acc7-75b877dcdce5}, !- Handle
  Rendering Color 79,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {7598fc1e-079c-42be-a5e1-3d782da03f88}, !- Handle
  Rendering Color 80,                     !- Name
  250,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ab480d07-36e2-43d9-93f6-14fea14b0345}, !- Handle
  Rendering Color 81,                     !- Name
  85,                                     !- Rendering Red Value
  107,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b6eb6bb2-8a25-43ab-b698-a13de4570d25}, !- Handle
  Rendering Color 82,                     !- Name
  205,                                    !- Rendering Red Value
  92,                                     !- Rendering Green Value
  92;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {feddcced-6691-47a1-b77d-912dd8536662}, !- Handle
  Rendering Color 83,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3a237cfc-01a5-4a0b-b090-9f1f439d5dc7}, !- Handle
  Rendering Color 84,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {63acd612-8488-4f90-9ff5-d9a3f76f724f}, !- Handle
  Rendering Color 85,                     !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {393c8371-bdb5-4432-baaa-629114951458}, !- Handle
  Rendering Color 86,                     !- Name
  95,                                     !- Rendering Red Value
  158,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a8b5aef5-d376-4478-9112-3d9fe518cd91}, !- Handle
  Rendering Color 87,                     !- Name
  255,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {be7f4734-b5ac-441f-afa3-1f5e97347b8c}, !- Handle
  Rendering Color 88,                     !- Name
  85,                                     !- Rendering Red Value
  107,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {32b5cbb0-b44a-493c-82c2-7050036d60b1}, !- Handle
  Rendering Color 89,                     !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {99e7c3ea-2e88-492e-9805-a2b3c640446e}, !- Handle
  Rendering Color 90,                     !- Name
  218,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  214;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ad64cc55-d089-4a9a-8f30-d71e52340734}, !- Handle
  Rendering Color 91,                     !- Name
  85,                                     !- Rendering Red Value
  107,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {3c712a26-a08a-4c5c-8535-87131cc01f4b}, !- Handle
  Rendering Color 92,                     !- Name
  224,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {318d1b59-4eef-468f-8756-4f01004bab1c}, !- Handle
  Rendering Color 93,                     !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bb4d7ecc-7a9b-4e7e-99d3-a7ac06101e92}, !- Handle
  Rendering Color 94,                     !- Name
  152,                                    !- Rendering Red Value
  251,                                    !- Rendering Green Value
  152;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e1424112-db91-43e7-b274-1c98bcc150aa}, !- Handle
  Rendering Color 95,                     !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {7eb0133b-3d8b-4663-9667-84bb8766c159}, !- Handle
  Rendering Color 96,                     !- Name
  250,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  114;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {04904328-9971-4a7f-9efe-f4e6eb336ee6}, !- Handle
  Rendering Color 97,                     !- Name
  250,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  210;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {294d03e7-08bd-40cd-9c61-345c5a08e8ef}, !- Handle
  Rendering Color 98,                     !- Name
  224,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {82c4c7a9-3e76-4ee4-8340-5e2300556600}, !- Handle
  Rendering Color 99,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {be552155-7498-4e2f-8a56-0b66b18a9bb8}, !- Handle
  Rendering Color 100,                    !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {507dcbf6-7002-41d9-9600-29e75cb9e2ab}, !- Handle
  Rendering Color 101,                    !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {769bf1dc-f888-4a8b-8db1-a24bab41e21b}, !- Handle
  Rendering Color 102,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {21cd608e-f329-431d-81e5-a3c59775bca6}, !- Handle
  Rendering Color 103,                    !- Name
  238,                                    !- Rendering Red Value
  232,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4d88f229-a2e9-49d5-a969-6cf71c3823d9}, !- Handle
  Rendering Color 104,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {45431d19-0874-4095-b1fa-0ca914dbddee}, !- Handle
  Rendering Color 105,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4b8af1b1-e9bf-4a78-8394-cca83972b205}, !- Handle
  Rendering Color 106,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {364d6a73-dcfd-4453-a3e6-68f205dde58e}, !- Handle
  Rendering Color 107,                    !- Name
  119,                                    !- Rendering Red Value
  136,                                    !- Rendering Green Value
  153;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {40183628-440d-484d-ae30-21e73c482d23}, !- Handle
  Rendering Color 108,                    !- Name
  138,                                    !- Rendering Red Value
  43,                                     !- Rendering Green Value
  226;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4e71969a-e2d7-493d-a9f4-3ef62efae892}, !- Handle
  Rendering Color 109,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  127;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9a6b2740-eb00-41ea-9004-e796aeaf3f84}, !- Handle
  Rendering Color 110,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {ec3f28de-4927-4b92-bc58-474ae057c4a5}, !- Handle
  Rendering Color 111,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f4aa8a5a-c18f-41d4-91af-5fc96e9c2b6d}, !- Handle
  Rendering Color 112,                    !- Name
  250,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  114;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7786c329-adaf-4155-b3ba-4f346597c8e0}, !- Handle
  Rendering Color 113,                    !- Name
  124,                                    !- Rendering Red Value
  252,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {e36705cd-4989-4852-910f-2624fc932b95}, !- Handle
  Rendering Color 114,                    !- Name
  0,                                      !- Rendering Red Value
  191,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6857c034-e5b0-467e-bcb0-c2cb5445398f}, !- Handle
  Rendering Color 115,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {3076fc32-4818-46bf-8e68-414b52d4c686}, !- Handle
  Space Type 1,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  WholeBuilding - Sm Office;              !- Standards Space Type

OS:SpaceType,
  {ffaa573a-daa0-4bbc-81cb-70a8a75d12d7}, !- Handle
  DOE Ref 1980-2004 - Office - WholeBuilding - Sm Office, !- Name
  ,                                       !- Default Construction Set Name
  {a09d07b2-7358-4077-a83f-cbdb746230ee}, !- Default Schedule Set Name
  {4bbc36bd-1fe1-44aa-a4e1-18416bc8b853}, !- Group Rendering Name
  {5a1a43c7-2071-402e-9272-3d0ff039897f}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  WholeBuilding - Sm Office;              !- Standards Space Type

OS:Rendering:Color,
  {4bbc36bd-1fe1-44aa-a4e1-18416bc8b853}, !- Handle
  Rendering Color 116,                    !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {a09d07b2-7358-4077-a83f-cbdb746230ee}, !- Handle
  DOE Ref 1980-2004 - Office - WholeBuilding - Sm Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {867b8496-21b9-49d8-89b1-310a10e1926c}, !- Number of People Schedule Name
  {1b3cc519-ffff-4ff2-aca7-edce7535c31d}, !- People Activity Level Schedule Name
  {24a26117-f98c-4414-87ec-521aef45e2c4}, !- Lighting Schedule Name
  {1c31b878-73ee-4c56-8645-06c8d1d7d913}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {0fcd7d75-6b3c-4fa9-9df2-ef9572121282}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {1133aca5-1c10-481b-bf28-2e6f3529f079}, !- Handle
  DOE Ref 1980-2004 - Office - WholeBuilding - Sm Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  19.4826778542446,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {b72012f9-9105-4b24-8e6f-4b3c569b38a6}, !- Handle
  DOE Ref 1980-2004 - Office - WholeBuilding - Sm Office Lights, !- Name
  {1133aca5-1c10-481b-bf28-2e6f3529f079}, !- Lights Definition Name
  {ffaa573a-daa0-4bbc-81cb-70a8a75d12d7}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {24a26117-f98c-4414-87ec-521aef45e2c4}, ! Handle
  Office Bldg Light,                      ! Name
  {d03c880f-7b86-486e-9206-a48f8bb03a54}, ! Schedule Type Limits Name
  {7e032f20-27ec-4cb0-b042-b105bba6f83d}, ! Default Day Schedule Name
  {5c0e396f-03e8-4c52-85c8-6b289407485f}, ! Summer Design Day Schedule Name
  {f487d091-2739-49af-bb22-a55f12f8d05a}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {7e032f20-27ec-4cb0-b042-b105bba6f83d}, ! Handle
  Office Bldg Light Default Schedule,     ! Name
  {d03c880f-7b86-486e-9206-a48f8bb03a54}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {5c0e396f-03e8-4c52-85c8-6b289407485f}, ! Handle
  Office Bldg Light Summer Design Day,    ! Name
  {d03c880f-7b86-486e-9206-a48f8bb03a54}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {f487d091-2739-49af-bb22-a55f12f8d05a}, ! Handle
  Office Bldg Light Winter Design Day,    ! Name
  {d03c880f-7b86-486e-9206-a48f8bb03a54}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {06500bc2-1f63-4f02-8285-36ac2961c091}, ! Handle
  Office Bldg Light Rule 1,               ! Name
  {24a26117-f98c-4414-87ec-521aef45e2c4}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {693fab64-09cd-477e-89f5-2325948ff3e2}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {693fab64-09cd-477e-89f5-2325948ff3e2}, ! Handle
  Office Bldg Light Rule 1 Day Schedule,  ! Name
  {d03c880f-7b86-486e-9206-a48f8bb03a54}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003;                   ! Value Until Time 1

OS:Schedule:Rule,
  {9aa8a137-9b3f-456f-986d-7462209ba916}, ! Handle
  Office Bldg Light Rule 2,               ! Name
  {24a26117-f98c-4414-87ec-521aef45e2c4}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {3c3f3a2b-14cb-41b0-96cf-fae011b81d25}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {3c3f3a2b-14cb-41b0-96cf-fae011b81d25}, ! Handle
  Office Bldg Light Rule 2 Day Schedule,  ! Name
  {d03c880f-7b86-486e-9206-a48f8bb03a54}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:DesignSpecification:OutdoorAir,
  {5a1a43c7-2071-402e-9272-3d0ff039897f}, !- Handle
  DOE Ref 1980-2004 - Office - WholeBuilding - Sm Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {6e73c8ff-dc49-4828-b375-6bfeef90f010}, !- Handle
  DOE Ref 1980-2004 - Office - WholeBuilding - Sm Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {0a9c14ea-d1b0-42cc-9400-ed396acfc4e2}, !- Handle
  DOE Ref 1980-2004 - Office - WholeBuilding - Sm Office People, !- Name
  {6e73c8ff-dc49-4828-b375-6bfeef90f010}, !- People Definition Name
  {ffaa573a-daa0-4bbc-81cb-70a8a75d12d7}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {867b8496-21b9-49d8-89b1-310a10e1926c}, ! Handle
  Small Office Bldg Occ,                  ! Name
  {25b5da29-f653-4424-ae50-a042d600b0c6}, ! Schedule Type Limits Name
  {5673b15b-49a3-4e26-ae0b-9807f0ceeadd}, ! Default Day Schedule Name
  {72a91467-8b68-4a38-afff-70c7bd78a27f}, ! Summer Design Day Schedule Name
  {c41aa0d0-ec72-4ae9-b0e3-8a517a1c9268}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {25b5da29-f653-4424-ae50-a042d600b0c6}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Continuous;                             !- Numeric Type

OS:Schedule:Day,
  {5673b15b-49a3-4e26-ae0b-9807f0ceeadd}, ! Handle
  Small Office Bldg Occ Default Schedule, ! Name
  {25b5da29-f653-4424-ae50-a042d600b0c6}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {72a91467-8b68-4a38-afff-70c7bd78a27f}, ! Handle
  Small Office Bldg Occ Summer Design Day, ! Name
  {25b5da29-f653-4424-ae50-a042d600b0c6}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.050000000000000003;                   ! Value Until Time 3

OS:Schedule:Day,
  {c41aa0d0-ec72-4ae9-b0e3-8a517a1c9268}, ! Handle
  Small Office Bldg Occ Winter Design Day, ! Name
  {25b5da29-f653-4424-ae50-a042d600b0c6}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {dae31e59-92ea-46f4-b68a-45a0be8cbaae}, ! Handle
  Small Office Bldg Occ Rule 1,           ! Name
  {867b8496-21b9-49d8-89b1-310a10e1926c}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {8a37c24a-7dd6-4856-b0e0-7258df2866f0}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {8a37c24a-7dd6-4856-b0e0-7258df2866f0}, ! Handle
  Small Office Bldg Occ Rule 1 Day Schedule, ! Name
  {25b5da29-f653-4424-ae50-a042d600b0c6}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {aebbbaae-f262-441e-a36e-fd4c230f5bee}, ! Handle
  Small Office Bldg Occ Rule 2,           ! Name
  {867b8496-21b9-49d8-89b1-310a10e1926c}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {f43805b6-1d29-4711-ab55-1ec90e4929b0}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {f43805b6-1d29-4711-ab55-1ec90e4929b0}, ! Handle
  Small Office Bldg Occ Rule 2 Day Schedule, ! Name
  {25b5da29-f653-4424-ae50-a042d600b0c6}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  12,                                     ! Hour 3
  0,                                      ! Minute 3
  0.29999999999999999,                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.10000000000000001,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0;                                      ! Value Until Time 5

OS:Schedule:Ruleset,
  {1b3cc519-ffff-4ff2-aca7-edce7535c31d}, ! Handle
  Small Office Activity,                  ! Name
  {cdf961f9-2399-4ae7-9bc7-5a1fc67806a9}, ! Schedule Type Limits Name
  {e6fd5ff1-f54c-49c7-b75a-1ee05381edc5}, ! Default Day Schedule Name
  {4333153a-6701-451b-bd9a-0a25fa78543b}, ! Summer Design Day Schedule Name
  {7d18b2e1-f3e6-4174-87d3-33f19e41667a}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {cdf961f9-2399-4ae7-9bc7-5a1fc67806a9}, !- Handle
  ActivityLevel 12,                       !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Day,
  {e6fd5ff1-f54c-49c7-b75a-1ee05381edc5}, ! Handle
  Small Office Activity Default Schedule, ! Name
  {cdf961f9-2399-4ae7-9bc7-5a1fc67806a9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {4333153a-6701-451b-bd9a-0a25fa78543b}, ! Handle
  Small Office Activity Summer Design Day, ! Name
  {cdf961f9-2399-4ae7-9bc7-5a1fc67806a9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Day,
  {7d18b2e1-f3e6-4174-87d3-33f19e41667a}, ! Handle
  Small Office Activity Winter Design Day, ! Name
  {cdf961f9-2399-4ae7-9bc7-5a1fc67806a9}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {a07d53a6-60b5-4a6e-9762-5d772f3e5057}, !- Handle
  DOE Ref 1980-2004 - Office - WholeBuilding - Sm Office Infiltration, !- Name
  {ffaa573a-daa0-4bbc-81cb-70a8a75d12d7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Schedule:Ruleset,
  {0fcd7d75-6b3c-4fa9-9df2-ef9572121282}, ! Handle
  Small Office Infil Quarter On,          ! Name
  {25b5da29-f653-4424-ae50-a042d600b0c6}, ! Schedule Type Limits Name
  {6bc19c7c-8b82-4072-8ccc-2086b18b4b9b}, ! Default Day Schedule Name
  {21ccae85-4da9-44dc-84cc-2388b79c07a9}, ! Summer Design Day Schedule Name
  {fdfe9726-d61a-4a43-ab0f-29dbfcb740b4}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {6bc19c7c-8b82-4072-8ccc-2086b18b4b9b}, ! Handle
  Small Office Infil Quarter On Default Schedule, ! Name
  {25b5da29-f653-4424-ae50-a042d600b0c6}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {21ccae85-4da9-44dc-84cc-2388b79c07a9}, ! Handle
  Small Office Infil Quarter On Summer Design Day, ! Name
  {25b5da29-f653-4424-ae50-a042d600b0c6}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Day,
  {fdfe9726-d61a-4a43-ab0f-29dbfcb740b4}, ! Handle
  Small Office Infil Quarter On Winter Design Day, ! Name
  {25b5da29-f653-4424-ae50-a042d600b0c6}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Rule,
  {e5cf3df6-f6f8-4fc2-b4bb-1a36d1b220d1}, ! Handle
  Small Office Infil Quarter On Rule 1,   ! Name
  {0fcd7d75-6b3c-4fa9-9df2-ef9572121282}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {5ffd3a43-10f2-4ab2-87e8-8eab3f2d50f8}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {5ffd3a43-10f2-4ab2-87e8-8eab3f2d50f8}, ! Handle
  Small Office Infil Quarter On Rule 1 Day Schedule, ! Name
  {25b5da29-f653-4424-ae50-a042d600b0c6}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {dc5c3fbb-f3c0-4884-999d-addca7ea4971}, ! Handle
  Small Office Infil Quarter On Rule 2,   ! Name
  {0fcd7d75-6b3c-4fa9-9df2-ef9572121282}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {4c9266a7-4555-4c59-a977-0940a97576e6}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {4c9266a7-4555-4c59-a977-0940a97576e6}, ! Handle
  Small Office Infil Quarter On Rule 2 Day Schedule, ! Name
  {25b5da29-f653-4424-ae50-a042d600b0c6}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:ElectricEquipment:Definition,
  {a942bcb9-2ce9-4c96-b4d8-de1992b46bc3}, !- Handle
  DOE Ref 1980-2004 - Office - WholeBuilding - Sm Office Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {221884fb-f763-479a-9e94-1f3b6574b27c}, !- Handle
  DOE Ref 1980-2004 - Office - WholeBuilding - Sm Office Electric Equipment, !- Name
  {a942bcb9-2ce9-4c96-b4d8-de1992b46bc3}, !- Electric Equipment Definition Name
  {ffaa573a-daa0-4bbc-81cb-70a8a75d12d7}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {1c31b878-73ee-4c56-8645-06c8d1d7d913}, ! Handle
  Small Office Bldg Equip,                ! Name
  {25b5da29-f653-4424-ae50-a042d600b0c6}, ! Schedule Type Limits Name
  {6dd77bee-92b7-4627-a827-bbdf27d44ad0}, ! Default Day Schedule Name
  {b3b5563d-522d-4b23-934a-dfdeb7e9cf00}, ! Summer Design Day Schedule Name
  {0d0b195d-f024-4d86-84fc-b02e06f2f8ea}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {6dd77bee-92b7-4627-a827-bbdf27d44ad0}, ! Handle
  Small Office Bldg Equip Default Schedule, ! Name
  {25b5da29-f653-4424-ae50-a042d600b0c6}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4;                                    !- Value Until Time 6

OS:Schedule:Day,
  {b3b5563d-522d-4b23-934a-dfdeb7e9cf00}, ! Handle
  Small Office Bldg Equip Summer Design Day, ! Name
  {25b5da29-f653-4424-ae50-a042d600b0c6}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {0d0b195d-f024-4d86-84fc-b02e06f2f8ea}, ! Handle
  Small Office Bldg Equip Winter Design Day, ! Name
  {25b5da29-f653-4424-ae50-a042d600b0c6}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {52d4920f-f9f7-4703-9175-3dd36776bbeb}, ! Handle
  Small Office Bldg Equip Rule 1,         ! Name
  {1c31b878-73ee-4c56-8645-06c8d1d7d913}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {24596af5-98ad-4162-973f-5e0d2dfb3ffd}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {24596af5-98ad-4162-973f-5e0d2dfb3ffd}, ! Handle
  Small Office Bldg Equip Rule 1 Day Schedule, ! Name
  {25b5da29-f653-4424-ae50-a042d600b0c6}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999;                    ! Value Until Time 1

OS:Schedule:Rule,
  {5ed81a51-5b55-4dda-8487-f33f9738947a}, ! Handle
  Small Office Bldg Equip Rule 2,         ! Name
  {1c31b878-73ee-4c56-8645-06c8d1d7d913}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {f606b771-de40-49fa-af8e-42222395e573}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {f606b771-de40-49fa-af8e-42222395e573}, ! Handle
  Small Office Bldg Equip Rule 2 Day Schedule, ! Name
  {25b5da29-f653-4424-ae50-a042d600b0c6}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999,                    ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.40000000000000002,                    ! Value Until Time 2
  12,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.34999999999999998,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999;                    ! Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {f2f45660-c42b-465c-9786-8850d0d95403}, !- Handle
  DOE Ref 1980-2004 - Office - WholeBuilding - Sm Office Thermostat, !- Name
  {01e40302-c864-4fa6-9c6e-37821f906d99}, !- Heating Setpoint Temperature Schedule Name
  {997c1fbd-871c-41a2-ab94-e5dd0cbb9348}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {01e40302-c864-4fa6-9c6e-37821f906d99}, ! Handle
  Small Office HtgSetp,                   ! Name
  {a884297b-80fe-449e-8b15-924b7587584d}, ! Schedule Type Limits Name
  {8b1513f8-706c-4f52-9ac5-17409b4d0fcb}, ! Default Day Schedule Name
  {d7fd8b64-3045-4235-86e8-3533d5f190e5}, ! Summer Design Day Schedule Name
  {f155c32f-42dd-460a-8fb5-a1e20ec4479e}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {a884297b-80fe-449e-8b15-924b7587584d}, !- Handle
  Temperature 11,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {8b1513f8-706c-4f52-9ac5-17409b4d0fcb}, ! Handle
  Small Office HtgSetp Default Schedule,  ! Name
  {a884297b-80fe-449e-8b15-924b7587584d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {d7fd8b64-3045-4235-86e8-3533d5f190e5}, ! Handle
  Small Office HtgSetp Summer Design Day, ! Name
  {a884297b-80fe-449e-8b15-924b7587584d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Day,
  {f155c32f-42dd-460a-8fb5-a1e20ec4479e}, ! Handle
  Small Office HtgSetp Winter Design Day, ! Name
  {a884297b-80fe-449e-8b15-924b7587584d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  21;                                     ! Value Until Time 1

OS:Schedule:Rule,
  {b8b43a7e-7d40-4b5b-b81f-d3237159c664}, ! Handle
  Small Office HtgSetp Rule 1,            ! Name
  {01e40302-c864-4fa6-9c6e-37821f906d99}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {d71b0f46-1297-4d13-99e1-1dacfd74fe22}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {d71b0f46-1297-4d13-99e1-1dacfd74fe22}, ! Handle
  Small Office HtgSetp Rule 1 Day Schedule, ! Name
  {a884297b-80fe-449e-8b15-924b7587584d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Rule,
  {b5f58f7d-4946-418f-ad91-74e95a9efbb4}, ! Handle
  Small Office HtgSetp Rule 2,            ! Name
  {01e40302-c864-4fa6-9c6e-37821f906d99}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {097f05fa-14f1-4264-8f61-20e8accbee4a}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {097f05fa-14f1-4264-8f61-20e8accbee4a}, ! Handle
  Small Office HtgSetp Rule 2 Day Schedule, ! Name
  {a884297b-80fe-449e-8b15-924b7587584d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  15.6,                                   ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  21,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  15.6;                                   ! Value Until Time 3

OS:Schedule:Ruleset,
  {997c1fbd-871c-41a2-ab94-e5dd0cbb9348}, ! Handle
  Small Office ClgSetp,                   ! Name
  {6ca3cca6-2a95-4754-9bde-7f34e5448cee}, ! Schedule Type Limits Name
  {aa10b9ec-f188-4c5e-a5ec-90799cb8256f}, ! Default Day Schedule Name
  {e68a2487-3466-4bd6-b492-1eb42f0805ef}, ! Summer Design Day Schedule Name
  {5b4bbe12-f90e-4f6a-8a5d-a86074044cb8}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {6ca3cca6-2a95-4754-9bde-7f34e5448cee}, !- Handle
  Temperature 4,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {aa10b9ec-f188-4c5e-a5ec-90799cb8256f}, ! Handle
  Small Office ClgSetp Default Schedule,  ! Name
  {6ca3cca6-2a95-4754-9bde-7f34e5448cee}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {e68a2487-3466-4bd6-b492-1eb42f0805ef}, ! Handle
  Small Office ClgSetp Summer Design Day, ! Name
  {6ca3cca6-2a95-4754-9bde-7f34e5448cee}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:Schedule:Day,
  {5b4bbe12-f90e-4f6a-8a5d-a86074044cb8}, ! Handle
  Small Office ClgSetp Winter Design Day, ! Name
  {6ca3cca6-2a95-4754-9bde-7f34e5448cee}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {f199ce19-7701-4d09-bec8-6e112ffa457c}, ! Handle
  Small Office ClgSetp Rule 1,            ! Name
  {997c1fbd-871c-41a2-ab94-e5dd0cbb9348}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {2a171bb8-1798-4f31-aff0-641ad0550936}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {2a171bb8-1798-4f31-aff0-641ad0550936}, ! Handle
  Small Office ClgSetp Rule 1 Day Schedule, ! Name
  {6ca3cca6-2a95-4754-9bde-7f34e5448cee}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {0f74e500-1864-4b77-a9f1-b404fab191af}, ! Handle
  Small Office ClgSetp Rule 2,            ! Name
  {997c1fbd-871c-41a2-ab94-e5dd0cbb9348}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {2d7b6162-5b6a-45b0-b248-68cd8e1e2729}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {2d7b6162-5b6a-45b0-b248-68cd8e1e2729}, ! Handle
  Small Office ClgSetp Rule 2 Day Schedule, ! Name
  {6ca3cca6-2a95-4754-9bde-7f34e5448cee}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:DefaultConstructionSet,
  {4c42b004-c946-4046-946a-876f9ea6db89}, !- Handle
  DOE Ref 1980-2004 - CZ4a - Office,      !- Name
  {4e48ddde-b684-4ffa-ae57-415b88fe72b7}, !- Default Exterior Surface Constructions Name
  {b92a6b6d-5c9f-424d-9255-9ca50452726a}, !- Default Interior Surface Constructions Name
  {30680af7-c5a7-4248-be30-93612f838de3}, !- Default Ground Contact Surface Constructions Name
  {ca81fd8a-dd27-462c-b62c-c5002aa89a5a}, !- Default Exterior SubSurface Constructions Name
  {b2cea529-591a-4dc1-a22a-a4cc251f0ada}, !- Default Interior SubSurface Constructions Name
  {f42a241e-cf3e-4ea6-9101-8927ad4bd912}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {4e48ddde-b684-4ffa-ae57-415b88fe72b7}, !- Handle
  Default Surface Constructions 1,        !- Name
  {7077ecf2-d06c-4b65-8e48-aa74d694ebdc}, !- Floor Construction Name
  {940b059c-5cbe-4662-b696-9756c4b0228a}, !- Wall Construction Name
  {d5305115-799c-47af-a2bd-040eda09501e}; !- Roof Ceiling Construction Name

OS:Construction,
  {7077ecf2-d06c-4b65-8e48-aa74d694ebdc}, !- Handle
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Name
  ,                                       !- Surface Rendering Name
  {4a4b71a9-90a9-459d-9018-7e7db98fe7d1}, !- Layer 1
  {1a4b3ca0-bfb5-4baa-bd19-a2a187260e56}; !- Layer 2

OS:StandardsInformation:Construction,
  {2d76b975-53ba-4ac1-9e31-230cb209e84b}, !- Handle
  {7077ecf2-d06c-4b65-8e48-aa74d694ebdc}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {4a4b71a9-90a9-459d-9018-7e7db98fe7d1}, !- Handle
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:Material:NoMass,
  {1a4b3ca0-bfb5-4baa-bd19-a2a187260e56}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {940b059c-5cbe-4662-b696-9756c4b0228a}, !- Handle
  CBECS 1980-2004 ExtWall Mass ClimateZone 4a, !- Name
  ,                                       !- Surface Rendering Name
  {b76fb5e0-f657-44b8-9d1a-35603ec90748}, !- Layer 1
  {7873f4da-bf2e-445a-aef1-ad96830759f0}, !- Layer 2
  {bdb12dcf-f20b-49e3-9451-ec69069c602d}, !- Layer 3
  {ef7d2423-0bc2-4a2b-884b-af2ee1cf6fc9}; !- Layer 4

OS:StandardsInformation:Construction,
  {80d355d9-6085-43d4-a407-9d7c29770993}, !- Handle
  {940b059c-5cbe-4662-b696-9756c4b0228a}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {b76fb5e0-f657-44b8-9d1a-35603ec90748}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {7873f4da-bf2e-445a-aef1-ad96830759f0}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {bdb12dcf-f20b-49e3-9451-ec69069c602d}, !- Handle
  Mass NonRes Wall Insulation-1.47,       !- Name
  MediumRough,                            !- Roughness
  0.0513034841760789,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {ef7d2423-0bc2-4a2b-884b-af2ee1cf6fc9}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Construction,
  {d5305115-799c-47af-a2bd-040eda09501e}, !- Handle
  CBECS 1980-2004 ExtRoof IEAD ClimateZone 4a, !- Name
  ,                                       !- Surface Rendering Name
  {089c857b-9e94-4008-be40-07f264a2ed30}, !- Layer 1
  {97d024ac-5406-49a2-bab7-9d03c481e9e6}, !- Layer 2
  {049a8e56-826c-450f-972a-cdc3defaa781}; !- Layer 3

OS:StandardsInformation:Construction,
  {cc146738-b015-4d67-96d6-d532cd1eff09}, !- Handle
  {d5305115-799c-47af-a2bd-040eda09501e}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {089c857b-9e94-4008-be40-07f264a2ed30}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {97d024ac-5406-49a2-bab7-9d03c481e9e6}, !- Handle
  IEAD NonRes Roof Insulation-3.03,       !- Name
  MediumRough,                            !- Roughness
  0.13647215254079,                       !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {049a8e56-826c-450f-972a-cdc3defaa781}, !- Handle
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {b92a6b6d-5c9f-424d-9255-9ca50452726a}, !- Handle
  Default Surface Constructions 2,        !- Name
  {321a58d1-44ae-457e-8130-41e9e934ee54}, !- Floor Construction Name
  {964d81a7-e695-44d5-a870-38b00fb4c939}, !- Wall Construction Name
  {c35661c0-23f8-4522-b270-9a9bcde479e1}; !- Roof Ceiling Construction Name

OS:Construction,
  {321a58d1-44ae-457e-8130-41e9e934ee54}, !- Handle
  Interior Floor,                         !- Name
  ,                                       !- Surface Rendering Name
  {30358fa5-3972-4690-b360-712bbd4bfb7d}, !- Layer 1
  {74e71a2a-76ce-41e0-8786-528e6fc69594}, !- Layer 2
  {5b77023c-2e64-4e41-8a43-86284d29748b}; !- Layer 3

OS:StandardsInformation:Construction,
  {336ec6c6-c577-4c70-bf52-6f0992af4fa5}, !- Handle
  {321a58d1-44ae-457e-8130-41e9e934ee54}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {30358fa5-3972-4690-b360-712bbd4bfb7d}, !- Handle
  F16 Acoustic tile,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Material:AirGap,
  {74e71a2a-76ce-41e0-8786-528e6fc69594}, !- Handle
  F05 Ceiling air space resistance,       !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

OS:Material,
  {5b77023c-2e64-4e41-8a43-86284d29748b}, !- Handle
  M11 100mm lightweight concrete,         !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {964d81a7-e695-44d5-a870-38b00fb4c939}, !- Handle
  Interior Wall,                          !- Name
  ,                                       !- Surface Rendering Name
  {393b7ab0-da7f-4cf2-bb9f-b3b72f3d417b}, !- Layer 1
  {9bbf0ebe-3118-4cbd-bf94-8d30c7b10ca5}, !- Layer 2
  {393b7ab0-da7f-4cf2-bb9f-b3b72f3d417b}; !- Layer 3

OS:StandardsInformation:Construction,
  {13c8b212-d849-4328-8f73-5bcc1423f7d6}, !- Handle
  {964d81a7-e695-44d5-a870-38b00fb4c939}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {393b7ab0-da7f-4cf2-bb9f-b3b72f3d417b}, !- Handle
  G01a 19mm gypsum board,                 !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Material:AirGap,
  {9bbf0ebe-3118-4cbd-bf94-8d30c7b10ca5}, !- Handle
  F04 Wall air space resistance,          !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

OS:Construction,
  {c35661c0-23f8-4522-b270-9a9bcde479e1}, !- Handle
  Interior Ceiling,                       !- Name
  ,                                       !- Surface Rendering Name
  {5b77023c-2e64-4e41-8a43-86284d29748b}, !- Layer 1
  {74e71a2a-76ce-41e0-8786-528e6fc69594}, !- Layer 2
  {30358fa5-3972-4690-b360-712bbd4bfb7d}; !- Layer 3

OS:StandardsInformation:Construction,
  {8a0a729d-432c-4546-b7f9-657c042b4997}, !- Handle
  {c35661c0-23f8-4522-b270-9a9bcde479e1}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {30680af7-c5a7-4248-be30-93612f838de3}, !- Handle
  Default Surface Constructions 3,        !- Name
  {7077ecf2-d06c-4b65-8e48-aa74d694ebdc}, !- Floor Construction Name
  {7077ecf2-d06c-4b65-8e48-aa74d694ebdc}, !- Wall Construction Name
  {7077ecf2-d06c-4b65-8e48-aa74d694ebdc}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {ca81fd8a-dd27-462c-b62c-c5002aa89a5a}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {d52d24be-d925-4c05-a528-aa25a60a5342}, !- Fixed Window Construction Name
  {d52d24be-d925-4c05-a528-aa25a60a5342}, !- Operable Window Construction Name
  {37aad1e7-7484-4b4d-853e-71febc49ead9}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  {d52d24be-d925-4c05-a528-aa25a60a5342}, !- Skylight Construction Name
  {504b91b2-1338-4d2f-bc3b-52a4fff95e11}, !- Tubular Daylight Dome Construction Name
  {504b91b2-1338-4d2f-bc3b-52a4fff95e11}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {d52d24be-d925-4c05-a528-aa25a60a5342}, !- Handle
  CBECS 1980-2004 ExtWindow ClimateZone 4a, !- Name
  ,                                       !- Surface Rendering Name
  {d0ec64a6-bd17-4689-9a84-a8a6069802fd}; !- Layer 1

OS:StandardsInformation:Construction,
  {4c5a7875-6d8f-40ed-ae51-935897f9fbc1}, !- Handle
  {d52d24be-d925-4c05-a528-aa25a60a5342}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {d0ec64a6-bd17-4689-9a84-a8a6069802fd}, !- Handle
  Fixed Window 3.35/0.36/0.27,            !- Name
  3.35002,                                !- U-Factor {W/m2-K}
  0.36,                                   !- Solar Heat Gain Coefficient
  0.27;                                   !- Visible Transmittance

OS:Construction,
  {37aad1e7-7484-4b4d-853e-71febc49ead9}, !- Handle
  Exterior Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {b15ee2a1-89a7-470c-b573-25dce73e6c6d}, !- Layer 1
  {c7666958-8f75-4630-9e6e-55d72fed9d2a}; !- Layer 2

OS:StandardsInformation:Construction,
  {af74077a-d2a0-4aba-9d64-81b613a67374}, !- Handle
  {37aad1e7-7484-4b4d-853e-71febc49ead9}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {b15ee2a1-89a7-470c-b573-25dce73e6c6d}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {c7666958-8f75-4630-9e6e-55d72fed9d2a}, !- Handle
  I01 25mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {504b91b2-1338-4d2f-bc3b-52a4fff95e11}, !- Handle
  Interior Window,                        !- Name
  ,                                       !- Surface Rendering Name
  {94b05c07-8356-400a-8302-7efe3f6c97ee}; !- Layer 1

OS:StandardsInformation:Construction,
  {12aad578-b23d-40f6-afcc-c64ca3fc33f4}, !- Handle
  {504b91b2-1338-4d2f-bc3b-52a4fff95e11}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {94b05c07-8356-400a-8302-7efe3f6c97ee}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {b2cea529-591a-4dc1-a22a-a4cc251f0ada}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {504b91b2-1338-4d2f-bc3b-52a4fff95e11}, !- Fixed Window Construction Name
  {504b91b2-1338-4d2f-bc3b-52a4fff95e11}, !- Operable Window Construction Name
  {37d354f7-493a-4800-b755-20fa85d0d934}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {37d354f7-493a-4800-b755-20fa85d0d934}, !- Handle
  Interior Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {909cbd30-cbf1-4329-9271-ee9cfd0a0c1d}; !- Layer 1

OS:StandardsInformation:Construction,
  {fa644273-c8ea-4f28-ba31-667bffc7d9b7}, !- Handle
  {37d354f7-493a-4800-b755-20fa85d0d934}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {909cbd30-cbf1-4329-9271-ee9cfd0a0c1d}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {f42a241e-cf3e-4ea6-9101-8927ad4bd912}, !- Handle
  Interior Partition,                     !- Name
  ,                                       !- Surface Rendering Name
  {909cbd30-cbf1-4329-9271-ee9cfd0a0c1d}; !- Layer 1

OS:StandardsInformation:Construction,
  {a6b035c5-666d-4e5d-b6e7-e8d18e12481c}, !- Handle
  {f42a241e-cf3e-4ea6-9101-8927ad4bd912}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {86e5912c-3542-4f7b-a38f-842189b5ce50}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {58444ae0-b05d-4af5-ada9-e04716ea496f}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {86e5912c-3542-4f7b-a38f-842189b5ce50}; !- Layer 1

OS:ThermalZone,
  {f3ec0d23-3b94-4a57-9943-437ecba9506a}, !- Handle
  Perimeter_ZN_2 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1b4348b9-194d-44ce-b846-f3b1754e4f31}, !- Zone Air Inlet Port List
  {c70090dc-5799-4601-8f2b-0172b4583ed9}, !- Zone Air Exhaust Port List
  {826801a2-6563-4d5d-a82e-30f28d2d108a}, !- Zone Air Node Name
  {7509e93c-a383-49d1-bc30-5b2b947e8c3e}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f2f45660-c42b-465c-9786-8850d0d95403}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {00637ede-32d1-4e6e-9530-73541850317c}, !- Handle
  Node 1,                                 !- Name
  {826801a2-6563-4d5d-a82e-30f28d2d108a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {826801a2-6563-4d5d-a82e-30f28d2d108a}, !- Handle
  {93329e2d-caa6-4fc9-b0bd-00f755bb3c0e}, !- Name
  {f3ec0d23-3b94-4a57-9943-437ecba9506a}, !- Source Object
  11,                                     !- Outlet Port
  {00637ede-32d1-4e6e-9530-73541850317c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1b4348b9-194d-44ce-b846-f3b1754e4f31}, !- Handle
  Port List 1,                            !- Name
  {f3ec0d23-3b94-4a57-9943-437ecba9506a}, !- HVAC Component
  {883b9259-dcf8-4df6-bb9a-cb62a4acb3ff}; !- Port 1

OS:PortList,
  {c70090dc-5799-4601-8f2b-0172b4583ed9}, !- Handle
  Port List 2,                            !- Name
  {f3ec0d23-3b94-4a57-9943-437ecba9506a}; !- HVAC Component

OS:Sizing:Zone,
  {9d9bd268-d48f-4895-9af0-58ed7f6e1d70}, !- Handle
  {f3ec0d23-3b94-4a57-9943-437ecba9506a}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ded6dd71-cec5-4102-b197-cbad8d67d236}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {f3ec0d23-3b94-4a57-9943-437ecba9506a}, !- Thermal Zone
  {586b43e6-da06-443d-9ae0-445ddf77220d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {473f1962-2516-4e3c-b574-44ef7a9d72f7}, !- Handle
  Core_ZN ZN,                             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cd5d5793-fb91-4796-994a-2bbae3b39fe7}, !- Zone Air Inlet Port List
  {eafc0b32-7c1f-458b-b602-b52a4a80f0ce}, !- Zone Air Exhaust Port List
  {e2bd2259-1948-4615-9d46-6740ce622c88}, !- Zone Air Node Name
  {1cdd9fbb-8b8d-492e-b183-d2461d125e5c}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f2f45660-c42b-465c-9786-8850d0d95403}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5076fb3a-bde1-46b2-ac7e-099b04383623}, !- Handle
  Node 2,                                 !- Name
  {e2bd2259-1948-4615-9d46-6740ce622c88}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e2bd2259-1948-4615-9d46-6740ce622c88}, !- Handle
  {9b9e3cb1-c464-4b86-9ed9-51f4b8748d7d}, !- Name
  {473f1962-2516-4e3c-b574-44ef7a9d72f7}, !- Source Object
  11,                                     !- Outlet Port
  {5076fb3a-bde1-46b2-ac7e-099b04383623}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cd5d5793-fb91-4796-994a-2bbae3b39fe7}, !- Handle
  Port List 3,                            !- Name
  {473f1962-2516-4e3c-b574-44ef7a9d72f7}, !- HVAC Component
  {178955a1-f66b-404d-9a83-5bfca7c14498}; !- Port 1

OS:PortList,
  {eafc0b32-7c1f-458b-b602-b52a4a80f0ce}, !- Handle
  Port List 4,                            !- Name
  {473f1962-2516-4e3c-b574-44ef7a9d72f7}; !- HVAC Component

OS:Sizing:Zone,
  {77b36ee6-5d5a-4ad6-8a8a-3fc9a402a553}, !- Handle
  {473f1962-2516-4e3c-b574-44ef7a9d72f7}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4ed48227-ef47-4474-9b43-103b020c9a73}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {473f1962-2516-4e3c-b574-44ef7a9d72f7}, !- Thermal Zone
  {acd50d01-867f-43e5-b8a9-69a1d0e8c848}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {a3e85e86-860e-4b7b-afa8-d038f00ec92a}, !- Handle
  Perimeter_ZN_1 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {54b6cf13-227e-4b2b-a958-5c3811cb20b1}, !- Zone Air Inlet Port List
  {39bf6ec3-8160-402d-b4c3-058cf65ee003}, !- Zone Air Exhaust Port List
  {a4f08af3-d4cd-4ee1-b1b5-ff0ccc76361e}, !- Zone Air Node Name
  {bcac6f05-35f6-432e-9639-477acde13cf0}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f2f45660-c42b-465c-9786-8850d0d95403}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {67ec80ba-8768-47cf-ad48-c51791039786}, !- Handle
  Node 3,                                 !- Name
  {a4f08af3-d4cd-4ee1-b1b5-ff0ccc76361e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a4f08af3-d4cd-4ee1-b1b5-ff0ccc76361e}, !- Handle
  {4d8641eb-31cf-4982-8d6a-d7d6b14b3a56}, !- Name
  {a3e85e86-860e-4b7b-afa8-d038f00ec92a}, !- Source Object
  11,                                     !- Outlet Port
  {67ec80ba-8768-47cf-ad48-c51791039786}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {54b6cf13-227e-4b2b-a958-5c3811cb20b1}, !- Handle
  Port List 5,                            !- Name
  {a3e85e86-860e-4b7b-afa8-d038f00ec92a}, !- HVAC Component
  {37f1e068-b840-4175-978d-4b10a284c3ac}; !- Port 1

OS:PortList,
  {39bf6ec3-8160-402d-b4c3-058cf65ee003}, !- Handle
  Port List 6,                            !- Name
  {a3e85e86-860e-4b7b-afa8-d038f00ec92a}; !- HVAC Component

OS:Sizing:Zone,
  {e0197812-1aba-49dc-b374-757fcc8670c1}, !- Handle
  {a3e85e86-860e-4b7b-afa8-d038f00ec92a}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {3d7d609d-9007-44a8-9d16-e75b6279d1d8}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {a3e85e86-860e-4b7b-afa8-d038f00ec92a}, !- Thermal Zone
  {553a24f6-b31f-425a-b281-953f78f9ea03}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {54d8c582-867a-4de4-9ba2-85c63d56fbeb}, !- Handle
  Perimeter_ZN_3 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {20f4fd71-b6c7-4f39-b0a1-f1c129613061}, !- Zone Air Inlet Port List
  {54cb3b81-0ac7-4566-9cad-2b47b66ad55e}, !- Zone Air Exhaust Port List
  {c5ac7565-ffd8-4ab6-8cbc-bf18bf6e1396}, !- Zone Air Node Name
  {73b214c2-d129-4ce1-9bbe-c50ea18b9496}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f2f45660-c42b-465c-9786-8850d0d95403}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {41fd9eee-44ef-409c-a9d9-fbb6c2a8ebe0}, !- Handle
  Node 4,                                 !- Name
  {c5ac7565-ffd8-4ab6-8cbc-bf18bf6e1396}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c5ac7565-ffd8-4ab6-8cbc-bf18bf6e1396}, !- Handle
  {6bb9e356-f552-4334-8b39-5bd62d0d255d}, !- Name
  {54d8c582-867a-4de4-9ba2-85c63d56fbeb}, !- Source Object
  11,                                     !- Outlet Port
  {41fd9eee-44ef-409c-a9d9-fbb6c2a8ebe0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {20f4fd71-b6c7-4f39-b0a1-f1c129613061}, !- Handle
  Port List 7,                            !- Name
  {54d8c582-867a-4de4-9ba2-85c63d56fbeb}, !- HVAC Component
  {e860b57e-d4a3-4c1f-89d3-a9c1b0e0d368}; !- Port 1

OS:PortList,
  {54cb3b81-0ac7-4566-9cad-2b47b66ad55e}, !- Handle
  Port List 8,                            !- Name
  {54d8c582-867a-4de4-9ba2-85c63d56fbeb}; !- HVAC Component

OS:Sizing:Zone,
  {bd7a4e60-5503-4003-8f2a-114bdb8084f7}, !- Handle
  {54d8c582-867a-4de4-9ba2-85c63d56fbeb}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d3c058b1-da50-4025-beb9-e6acb1d27114}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {54d8c582-867a-4de4-9ba2-85c63d56fbeb}, !- Thermal Zone
  {161e5a03-a751-459a-9367-cc85b5ce6df2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {3ec3aba3-c956-45cc-9408-0fa197ef1d96}, !- Handle
  Perimeter_ZN_4 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {82e2bcb4-3430-4b14-b30e-4e5e66cd8727}, !- Zone Air Inlet Port List
  {fec04bae-586a-4f4a-9bbc-2da07120eb3a}, !- Zone Air Exhaust Port List
  {25d32ff0-fefc-413b-a2fb-a4eeb3c2c9fc}, !- Zone Air Node Name
  {6abeee4c-d6fa-47d6-ab44-fd05407bdb71}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f2f45660-c42b-465c-9786-8850d0d95403}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b2baa190-6f0e-489b-95ab-fffef9f69c7f}, !- Handle
  Node 5,                                 !- Name
  {25d32ff0-fefc-413b-a2fb-a4eeb3c2c9fc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {25d32ff0-fefc-413b-a2fb-a4eeb3c2c9fc}, !- Handle
  {990db498-4114-4d53-9888-a8f093456f21}, !- Name
  {3ec3aba3-c956-45cc-9408-0fa197ef1d96}, !- Source Object
  11,                                     !- Outlet Port
  {b2baa190-6f0e-489b-95ab-fffef9f69c7f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {82e2bcb4-3430-4b14-b30e-4e5e66cd8727}, !- Handle
  Port List 9,                            !- Name
  {3ec3aba3-c956-45cc-9408-0fa197ef1d96}, !- HVAC Component
  {9e1b372c-2b63-4d11-b8c2-587a6172d65e}; !- Port 1

OS:PortList,
  {fec04bae-586a-4f4a-9bbc-2da07120eb3a}, !- Handle
  Port List 10,                           !- Name
  {3ec3aba3-c956-45cc-9408-0fa197ef1d96}; !- HVAC Component

OS:Sizing:Zone,
  {3f1a7f8a-39f3-4213-92c4-5b727a83605d}, !- Handle
  {3ec3aba3-c956-45cc-9408-0fa197ef1d96}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {40610577-cd47-44d0-b957-bb82ee6bceb2}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {3ec3aba3-c956-45cc-9408-0fa197ef1d96}, !- Thermal Zone
  {ada99eaa-a5b3-479e-ad64-c1a72d33f960}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {0fd9632f-47bf-4939-9f12-a67e62c42259}, !- Handle
  Attic ZN,                               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5c6ae8ca-586d-4794-84ab-ad581c6472d0}, !- Zone Air Inlet Port List
  {d3b647ab-5c1d-44de-a368-588d53b2099b}, !- Zone Air Exhaust Port List
  {da2a2459-54e4-46f2-8325-47cbc22b7b34}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cca26c60-eb55-4fe1-868d-8c41c6d7f695}, !- Handle
  Node 6,                                 !- Name
  {da2a2459-54e4-46f2-8325-47cbc22b7b34}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {da2a2459-54e4-46f2-8325-47cbc22b7b34}, !- Handle
  {e73b1e87-e25d-463c-ac8b-a934092ae2dc}, !- Name
  {0fd9632f-47bf-4939-9f12-a67e62c42259}, !- Source Object
  11,                                     !- Outlet Port
  {cca26c60-eb55-4fe1-868d-8c41c6d7f695}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5c6ae8ca-586d-4794-84ab-ad581c6472d0}, !- Handle
  Port List 11,                           !- Name
  {0fd9632f-47bf-4939-9f12-a67e62c42259}; !- HVAC Component

OS:PortList,
  {d3b647ab-5c1d-44de-a368-588d53b2099b}, !- Handle
  Port List 12,                           !- Name
  {0fd9632f-47bf-4939-9f12-a67e62c42259}; !- HVAC Component

OS:Sizing:Zone,
  {e5988ade-a72d-492a-b34f-b5fdf258e201}, !- Handle
  {0fd9632f-47bf-4939-9f12-a67e62c42259}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {5c5480b8-67cb-480d-8b46-c05368bad68b}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {0fd9632f-47bf-4939-9f12-a67e62c42259}; !- Thermal Zone

OS:Schedule:Ruleset,
  {83993b12-10fe-44f6-b248-273fdb46a083}, !- Handle
  HVAC Operation Schedule,                !- Name
  {e6399a8c-f084-45a9-8c43-c1252d2c9c8c}, !- Schedule Type Limits Name
  {41d07179-b0f7-444c-80a0-59303dc5601b}, !- Default Day Schedule Name
  {fcc112f8-02a8-49cc-9faa-79cab0d66b3e}, !- Summer Design Day Schedule Name
  {b79baf35-9e87-4c21-9e62-eead4a162916}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {41d07179-b0f7-444c-80a0-59303dc5601b}, !- Handle
  HVAC Operation Schedule Weekdays,       !- Name
  {e6399a8c-f084-45a9-8c43-c1252d2c9c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {fcc112f8-02a8-49cc-9faa-79cab0d66b3e}, !- Handle
  HVAC Operation Schedule Weekdays 1,     !- Name
  {e6399a8c-f084-45a9-8c43-c1252d2c9c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4f026bd2-13e7-42fb-b11f-609b8b66d3dd}, !- Handle
  HVAC Operation Schedule Saturday Rule,  !- Name
  {83993b12-10fe-44f6-b248-273fdb46a083}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7b34599c-58e8-4922-aa65-07e71fc2f384}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {7b34599c-58e8-4922-aa65-07e71fc2f384}, !- Handle
  HVAC Operation Schedule Saturday,       !- Name
  {e6399a8c-f084-45a9-8c43-c1252d2c9c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {b79baf35-9e87-4c21-9e62-eead4a162916}, !- Handle
  HVAC Operation Schedule Saturday 1,     !- Name
  {e6399a8c-f084-45a9-8c43-c1252d2c9c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c668e20d-1c08-453b-8ae3-faaba1b1998e}, !- Handle
  HVAC Operation Schedule Sunday Rule,    !- Name
  {83993b12-10fe-44f6-b248-273fdb46a083}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {40c0462f-c892-412a-ad63-e5041eb340cc}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {40c0462f-c892-412a-ad63-e5041eb340cc}, !- Handle
  HVAC Operation Schedule Sunday,         !- Name
  {e6399a8c-f084-45a9-8c43-c1252d2c9c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {e2fc6002-19e8-4244-82f3-a38facc55807}, !- Handle
  Motorized OA Damper Schedule,           !- Name
  {25b5da29-f653-4424-ae50-a042d600b0c6}, !- Schedule Type Limits Name
  {7360d894-0113-4271-9817-c3ed8cc1235a}, !- Default Day Schedule Name
  {8b1b6833-f42f-49c2-b800-6dc4390663e6}, !- Summer Design Day Schedule Name
  {08003977-8e14-4408-935e-0ad5d28f1976}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7360d894-0113-4271-9817-c3ed8cc1235a}, !- Handle
  Motorized OA Damper Schedule Weekdays,  !- Name
  {25b5da29-f653-4424-ae50-a042d600b0c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {8b1b6833-f42f-49c2-b800-6dc4390663e6}, !- Handle
  Motorized OA Damper Schedule Weekdays 1, !- Name
  {25b5da29-f653-4424-ae50-a042d600b0c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b68dd7a8-bcc5-478e-b35b-403f5d080e49}, !- Handle
  Motorized OA Damper Schedule Saturday Rule, !- Name
  {e2fc6002-19e8-4244-82f3-a38facc55807}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e52d55b8-88d2-446a-8480-cba7f87f2bda}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {e52d55b8-88d2-446a-8480-cba7f87f2bda}, !- Handle
  Motorized OA Damper Schedule Saturday,  !- Name
  {25b5da29-f653-4424-ae50-a042d600b0c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {08003977-8e14-4408-935e-0ad5d28f1976}, !- Handle
  Motorized OA Damper Schedule Saturday 1, !- Name
  {25b5da29-f653-4424-ae50-a042d600b0c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {06a59ed6-43ca-4078-aeb7-dffc2b4488f5}, !- Handle
  Motorized OA Damper Schedule Sunday Rule, !- Name
  {e2fc6002-19e8-4244-82f3-a38facc55807}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9535e0b0-7da8-497c-af73-f9490589845f}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {9535e0b0-7da8-497c-af73-f9490589845f}, !- Handle
  Motorized OA Damper Schedule Sunday,    !- Name
  {25b5da29-f653-4424-ae50-a042d600b0c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AirLoopHVAC,
  {51cda422-bc59-4d23-a3f1-c6b2beaf206f}, !- Handle
  Perimeter_ZN_1 ZN PSZ-AC,               !- Name
  ,                                       !- Controller List Name
  {0947e05c-b9b8-4d6c-93f5-3d79f515d26d}, !- Availability Manager List Name
  0.490323338647873,                      !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {634ef245-9c8f-4d43-b8a4-34e19b30c8e9}, !- Supply Side Inlet Node Name
  {3fe34d88-b11d-4d56-93ab-a0def404838d}, !- Demand Side Outlet Node Name
  {5e4a456e-70e0-46fb-89e1-b17b1cf0d146}, !- Demand Side Inlet Node Names
  {ae578784-67e2-4bca-9a6b-b3dbfb271cca}; !- Supply Side Outlet Node Names

OS:AvailabilityManagerAssignmentList,
  {0947e05c-b9b8-4d6c-93f5-3d79f515d26d}, !- Handle
  Availability Manager Assignment List 1, !- Name
  {61df4ea8-9a97-437e-b10a-d8f3c37a2572}, !- Availability Manager Name 1
  {abb6fb21-7d7d-4271-9050-b5261b5fa692}; !- Availability Manager Name 2

OS:AvailabilityManager:Scheduled,
  {61df4ea8-9a97-437e-b10a-d8f3c37a2572}, !- Handle
  Availability Manager Scheduled 1,       !- Name
  {83993b12-10fe-44f6-b248-273fdb46a083}; !- Schedule Name

OS:Schedule:Constant,
  {a7bdc7ff-0923-47cb-9893-abe59fdc8779}, !- Handle
  Always On Discrete,                     !- Name
  {272ec03d-8bad-4f9a-9002-1d13672d90d0}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {272ec03d-8bad-4f9a-9002-1d13672d90d0}, !- Handle
  Schedule Type Limits 1,                 !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:AvailabilityManager:NightCycle,
  {abb6fb21-7d7d-4271-9050-b5261b5fa692}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  ,                                       !- Thermostat Tolerance {deltaC}
  ;                                       !- Cycling Run Time {s}

OS:Node,
  {f08ed160-3c13-4eaf-8d92-c8050ebd5181}, !- Handle
  Node 7,                                 !- Name
  {634ef245-9c8f-4d43-b8a4-34e19b30c8e9}, !- Inlet Port
  {9602ab0d-53fa-46ce-b847-5c7eb8c53bc4}; !- Outlet Port

OS:Node,
  {9b2a8d74-50d8-4f76-ad68-eecab9a13942}, !- Handle
  Node 8,                                 !- Name
  {e6aeee7f-32a6-4abe-991a-cf32443136fc}, !- Inlet Port
  {ae578784-67e2-4bca-9a6b-b3dbfb271cca}; !- Outlet Port

OS:Connection,
  {634ef245-9c8f-4d43-b8a4-34e19b30c8e9}, !- Handle
  {d37fe359-3ffc-4e33-9e10-9498b675b8f6}, !- Name
  {51cda422-bc59-4d23-a3f1-c6b2beaf206f}, !- Source Object
  7,                                      !- Outlet Port
  {f08ed160-3c13-4eaf-8d92-c8050ebd5181}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae578784-67e2-4bca-9a6b-b3dbfb271cca}, !- Handle
  {3f1021e2-9762-4fe2-be3c-ee3aeea6b4ee}, !- Name
  {9b2a8d74-50d8-4f76-ad68-eecab9a13942}, !- Source Object
  3,                                      !- Outlet Port
  {51cda422-bc59-4d23-a3f1-c6b2beaf206f}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {8b3950de-b597-44a8-bd20-b46e2545ec68}, !- Handle
  Node 9,                                 !- Name
  {5e4a456e-70e0-46fb-89e1-b17b1cf0d146}, !- Inlet Port
  {6ef99312-5844-4991-9698-eaae8f4b97d4}; !- Outlet Port

OS:Node,
  {bae3a08d-9254-4bb5-89aa-ab8781c38255}, !- Handle
  Node 10,                                !- Name
  {7df9a606-ebea-4e4f-8bf3-77b36b04c77b}, !- Inlet Port
  {3fe34d88-b11d-4d56-93ab-a0def404838d}; !- Outlet Port

OS:Node,
  {8f62a2ce-d8f1-4192-90a7-ca12ba4730c8}, !- Handle
  Node 11,                                !- Name
  {1d556c25-01ea-490f-ad78-f9dd63c64ab4}, !- Inlet Port
  {37f1e068-b840-4175-978d-4b10a284c3ac}; !- Outlet Port

OS:Connection,
  {5e4a456e-70e0-46fb-89e1-b17b1cf0d146}, !- Handle
  {d44a189a-b791-4f45-a03b-3428c91ed376}, !- Name
  {51cda422-bc59-4d23-a3f1-c6b2beaf206f}, !- Source Object
  9,                                      !- Outlet Port
  {8b3950de-b597-44a8-bd20-b46e2545ec68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fe34d88-b11d-4d56-93ab-a0def404838d}, !- Handle
  {894689b9-1ff1-4dc0-93f0-b5ca27a00b25}, !- Name
  {bae3a08d-9254-4bb5-89aa-ab8781c38255}, !- Source Object
  3,                                      !- Outlet Port
  {51cda422-bc59-4d23-a3f1-c6b2beaf206f}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {89c12a26-e6cf-4a01-a123-ff97c18d5538}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {6ef99312-5844-4991-9698-eaae8f4b97d4}, !- Inlet Node Name
  {068bc5c6-f6b4-4d5f-9d97-aaa985e28525}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {e59cb3bc-a632-436f-abe5-aa0be1dfb106}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {7df9a606-ebea-4e4f-8bf3-77b36b04c77b}, !- Outlet Node Name
  {f750a2be-f53a-4472-a602-f02f023cf2a5}; !- Inlet Node Name 1

OS:Connection,
  {6ef99312-5844-4991-9698-eaae8f4b97d4}, !- Handle
  {a83eb07c-1fe4-461b-8a2e-269d017c5eac}, !- Name
  {8b3950de-b597-44a8-bd20-b46e2545ec68}, !- Source Object
  3,                                      !- Outlet Port
  {89c12a26-e6cf-4a01-a123-ff97c18d5538}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7df9a606-ebea-4e4f-8bf3-77b36b04c77b}, !- Handle
  {02739134-dbb2-4362-91c5-6b7c0ad4dc42}, !- Name
  {e59cb3bc-a632-436f-abe5-aa0be1dfb106}, !- Source Object
  2,                                      !- Outlet Port
  {bae3a08d-9254-4bb5-89aa-ab8781c38255}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {2178c162-0529-408c-8d38-f0eb234a0d08}, !- Handle
  {51cda422-bc59-4d23-a3f1-c6b2beaf206f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.490323338647873,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum;                                !- System Outdoor Air Method

OS:ScheduleTypeLimits,
  {e6399a8c-f084-45a9-8c43-c1252d2c9c8c}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Fan:ConstantVolume,
  {fb086df8-c678-4f77-9118-a01618b4c8c6}, !- Handle
  Perimeter_ZN_1 ZN PSZ-AC Fan,           !- Name
  {a7bdc7ff-0923-47cb-9893-abe59fdc8779}, !- Availability Schedule Name
  0.53625,                                !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.490323338647873,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {b529ba3e-7531-4023-bc78-0a9267dec738}, !- Air Inlet Node Name
  {e6aeee7f-32a6-4abe-991a-cf32443136fc}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {baeb5de7-a8b3-4832-996f-4b0986a68098}, !- Handle
  Perimeter_ZN_1 ZN PSZ-AC Gas Htg Coil,  !- Name
  {a7bdc7ff-0923-47cb-9893-abe59fdc8779}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  13410.9660472283,                       !- Nominal Capacity {W}
  {e8a476e2-30f5-485b-91f7-77bbbf2aabc4}, !- Air Inlet Node Name
  {db20da19-507d-4d51-8f43-9b70d9409f45}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {973a4e9e-b046-481e-8b8e-d56fdade6535}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {4b273652-f6bc-4a01-9b94-669bd29d7b5e}, !- Handle
  Curve Quadratic 1,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {582c37cc-ff3e-4321-b137-8c7db36dfc5b}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {cab7771e-736d-4868-829d-20b8d4e07af5}, !- Handle
  Curve Quadratic 2,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {a996deae-4c86-410a-88a3-d71aba12f4e0}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

OS:Coil:Cooling:DX:SingleSpeed,
  {46c0583b-2ec9-4c19-8d72-d010864a1449}, !- Handle
  Perimeter_ZN_1 ZN PSZ-AC 1spd DX AC Clg Coil, !- Name
  {a7bdc7ff-0923-47cb-9893-abe59fdc8779}, !- Availability Schedule Name
  9343.66049026968,                       !- Rated Total Cooling Capacity {W}
  0.750372460302742,                      !- Rated Sensible Heat Ratio
  3.06,                                   !- Rated COP {W/W}
  0.490323338647873,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {2f0c458b-6c88-46dc-8353-2d2b02b70e9e}, !- Air Inlet Node Name
  {4e86a2ec-46e8-4057-b7af-fc3614fcbc3d}, !- Air Outlet Node Name
  {973a4e9e-b046-481e-8b8e-d56fdade6535}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4b273652-f6bc-4a01-9b94-669bd29d7b5e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {582c37cc-ff3e-4321-b137-8c7db36dfc5b}, !- Energy Input Ratio Function of Temperature Curve Name
  {cab7771e-736d-4868-829d-20b8d4e07af5}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a996deae-4c86-410a-88a3-d71aba12f4e0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {306b3354-3af0-42d2-a5ea-954067479059}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0576326,                              !- Minimum Outdoor Air Flow Rate {m3/s}
  0.490323338647873,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {e2fc6002-19e8-4244-82f3-a38facc55807}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {4872cc2e-78bb-4dca-a9f6-c6ffdd9ed639}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {4872cc2e-78bb-4dca-a9f6-c6ffdd9ed639}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {a7bdc7ff-0923-47cb-9893-abe59fdc8779}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {a86d698b-9a8b-4915-8d3f-590f3efa4fcc}, !- Handle
  Perimeter_ZN_1 ZN PSZ-AC OA Sys,        !- Name
  {306b3354-3af0-42d2-a5ea-954067479059}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {cf5b134c-8ab0-4662-a907-1590ddcca7f4}, !- Mixed Air Node Name
  {6ac7c385-2a4c-4336-958f-9c088169ac7d}, !- Outdoor Air Stream Node Name
  {774ea0d0-ea21-441f-912d-892c30e3ccfc}, !- Relief Air Stream Node Name
  {9602ab0d-53fa-46ce-b847-5c7eb8c53bc4}; !- Return Air Stream Node Name

OS:Node,
  {af43c6e5-1802-4543-8bc3-30615d5e6cbd}, !- Handle
  Node 12,                                !- Name
  ,                                       !- Inlet Port
  {6ac7c385-2a4c-4336-958f-9c088169ac7d}; !- Outlet Port

OS:Connection,
  {6ac7c385-2a4c-4336-958f-9c088169ac7d}, !- Handle
  {13a8fac9-7448-4369-8e5a-a653a7ea57ec}, !- Name
  {af43c6e5-1802-4543-8bc3-30615d5e6cbd}, !- Source Object
  3,                                      !- Outlet Port
  {a86d698b-9a8b-4915-8d3f-590f3efa4fcc}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {232fa125-1d10-4f5c-a810-800a93644746}, !- Handle
  Node 13,                                !- Name
  {774ea0d0-ea21-441f-912d-892c30e3ccfc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {774ea0d0-ea21-441f-912d-892c30e3ccfc}, !- Handle
  {9f9f8411-6d7b-433f-af3e-2170c830a341}, !- Name
  {a86d698b-9a8b-4915-8d3f-590f3efa4fcc}, !- Source Object
  7,                                      !- Outlet Port
  {232fa125-1d10-4f5c-a810-800a93644746}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6aeee7f-32a6-4abe-991a-cf32443136fc}, !- Handle
  {d12b884f-444f-4187-86d9-0e66c02839f4}, !- Name
  {fb086df8-c678-4f77-9118-a01618b4c8c6}, !- Source Object
  9,                                      !- Outlet Port
  {9b2a8d74-50d8-4f76-ad68-eecab9a13942}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {467d1c7f-a332-4127-8df8-200e0760dc90}, !- Handle
  Node 14,                                !- Name
  {db20da19-507d-4d51-8f43-9b70d9409f45}, !- Inlet Port
  {b529ba3e-7531-4023-bc78-0a9267dec738}; !- Outlet Port

OS:Connection,
  {db20da19-507d-4d51-8f43-9b70d9409f45}, !- Handle
  {c6ceb9e9-4ef5-4e0e-a964-41d82b10c1fb}, !- Name
  {baeb5de7-a8b3-4832-996f-4b0986a68098}, !- Source Object
  6,                                      !- Outlet Port
  {467d1c7f-a332-4127-8df8-200e0760dc90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b529ba3e-7531-4023-bc78-0a9267dec738}, !- Handle
  {f50a49eb-9b32-4c20-b951-0a5a4fd8e9d9}, !- Name
  {467d1c7f-a332-4127-8df8-200e0760dc90}, !- Source Object
  3,                                      !- Outlet Port
  {fb086df8-c678-4f77-9118-a01618b4c8c6}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {b097021f-a8fb-4afa-aab4-234f04fbb9f9}, !- Handle
  Node 15,                                !- Name
  {4e86a2ec-46e8-4057-b7af-fc3614fcbc3d}, !- Inlet Port
  {e8a476e2-30f5-485b-91f7-77bbbf2aabc4}; !- Outlet Port

OS:Connection,
  {4e86a2ec-46e8-4057-b7af-fc3614fcbc3d}, !- Handle
  {0c5ce0fe-4736-4d44-87a2-9264ea7cc8b3}, !- Name
  {46c0583b-2ec9-4c19-8d72-d010864a1449}, !- Source Object
  9,                                      !- Outlet Port
  {b097021f-a8fb-4afa-aab4-234f04fbb9f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8a476e2-30f5-485b-91f7-77bbbf2aabc4}, !- Handle
  {54865a30-7988-410b-b66a-9e40cecb56ab}, !- Name
  {b097021f-a8fb-4afa-aab4-234f04fbb9f9}, !- Source Object
  3,                                      !- Outlet Port
  {baeb5de7-a8b3-4832-996f-4b0986a68098}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {c5617cb8-0277-4365-a1df-e93c713399db}, !- Handle
  Node 16,                                !- Name
  {cf5b134c-8ab0-4662-a907-1590ddcca7f4}, !- Inlet Port
  {2f0c458b-6c88-46dc-8353-2d2b02b70e9e}; !- Outlet Port

OS:Connection,
  {9602ab0d-53fa-46ce-b847-5c7eb8c53bc4}, !- Handle
  {a4f21a87-1f84-44a2-99da-f1c99acc2d40}, !- Name
  {f08ed160-3c13-4eaf-8d92-c8050ebd5181}, !- Source Object
  3,                                      !- Outlet Port
  {a86d698b-9a8b-4915-8d3f-590f3efa4fcc}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {cf5b134c-8ab0-4662-a907-1590ddcca7f4}, !- Handle
  {99ea6e53-a9d7-4dda-b256-487c6a3d1ae7}, !- Name
  {a86d698b-9a8b-4915-8d3f-590f3efa4fcc}, !- Source Object
  5,                                      !- Outlet Port
  {c5617cb8-0277-4365-a1df-e93c713399db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f0c458b-6c88-46dc-8353-2d2b02b70e9e}, !- Handle
  {be287d7e-c006-4042-81bf-77f805e6924a}, !- Name
  {c5617cb8-0277-4365-a1df-e93c713399db}, !- Source Object
  3,                                      !- Outlet Port
  {46c0583b-2ec9-4c19-8d72-d010864a1449}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {8e7aee47-d591-4ad2-82df-28ff5c2aa712}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {a3e85e86-860e-4b7b-afa8-d038f00ec92a}, !- Control Zone Name
  {9b2a8d74-50d8-4f76-ad68-eecab9a13942}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {553a24f6-b31f-425a-b281-953f78f9ea03}, !- Handle
  Perimeter_ZN_1 ZN PSZ-AC Diffuser,      !- Name
  {a7bdc7ff-0923-47cb-9893-abe59fdc8779}, !- Availability Schedule Name
  {068bc5c6-f6b4-4d5f-9d97-aaa985e28525}, !- Inlet Air Node Name
  {1d556c25-01ea-490f-ad78-f9dd63c64ab4}, !- Zone Supply Air Node Name
  0.476382672391276;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9e87d6a9-85ca-45a2-ae4a-ebb2b73db294}, !- Handle
  Node 17,                                !- Name
  {bcac6f05-35f6-432e-9639-477acde13cf0}, !- Inlet Port
  {f750a2be-f53a-4472-a602-f02f023cf2a5}; !- Outlet Port

OS:Connection,
  {37f1e068-b840-4175-978d-4b10a284c3ac}, !- Handle
  {fd20ec2f-023e-4991-94e8-8c3d955d3385}, !- Name
  {8f62a2ce-d8f1-4192-90a7-ca12ba4730c8}, !- Source Object
  3,                                      !- Outlet Port
  {54b6cf13-227e-4b2b-a958-5c3811cb20b1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bcac6f05-35f6-432e-9639-477acde13cf0}, !- Handle
  {4101db8f-f6ca-4272-907e-e8b9b3b4dd33}, !- Name
  {a3e85e86-860e-4b7b-afa8-d038f00ec92a}, !- Source Object
  12,                                     !- Outlet Port
  {9e87d6a9-85ca-45a2-ae4a-ebb2b73db294}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f750a2be-f53a-4472-a602-f02f023cf2a5}, !- Handle
  {78fc1518-8eda-4259-8984-4cfeb5df68db}, !- Name
  {9e87d6a9-85ca-45a2-ae4a-ebb2b73db294}, !- Source Object
  3,                                      !- Outlet Port
  {e59cb3bc-a632-436f-abe5-aa0be1dfb106}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {068bc5c6-f6b4-4d5f-9d97-aaa985e28525}, !- Handle
  {46f1df80-06b1-494a-b8a6-8b08a4b6f468}, !- Name
  {89c12a26-e6cf-4a01-a123-ff97c18d5538}, !- Source Object
  3,                                      !- Outlet Port
  {553a24f6-b31f-425a-b281-953f78f9ea03}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1d556c25-01ea-490f-ad78-f9dd63c64ab4}, !- Handle
  {b561fbff-adee-4a2d-a316-02602319b1ba}, !- Name
  {553a24f6-b31f-425a-b281-953f78f9ea03}, !- Source Object
  4,                                      !- Outlet Port
  {8f62a2ce-d8f1-4192-90a7-ca12ba4730c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {6dd6a9ec-8559-4292-bfdf-5e1b2f0e5eb2}, !- Handle
  HVAC Operation Schedule 1,              !- Name
  {e6399a8c-f084-45a9-8c43-c1252d2c9c8c}, !- Schedule Type Limits Name
  {0efe06f0-5902-41b6-aed9-1cddff9e881c}, !- Default Day Schedule Name
  {e252ea89-a9eb-4785-abfe-e00db8247b66}, !- Summer Design Day Schedule Name
  {687922a0-2e58-4d3d-8c19-c7af397e3a59}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0efe06f0-5902-41b6-aed9-1cddff9e881c}, !- Handle
  HVAC Operation Schedule Weekdays 2,     !- Name
  {e6399a8c-f084-45a9-8c43-c1252d2c9c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {e252ea89-a9eb-4785-abfe-e00db8247b66}, !- Handle
  HVAC Operation Schedule Weekdays 3,     !- Name
  {e6399a8c-f084-45a9-8c43-c1252d2c9c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3cfbd205-ee5c-48cf-90e3-522ecc39e85c}, !- Handle
  HVAC Operation Schedule Saturday Rule 1, !- Name
  {6dd6a9ec-8559-4292-bfdf-5e1b2f0e5eb2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {208e02e2-5802-4886-8bc5-1ba05134bcb7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {208e02e2-5802-4886-8bc5-1ba05134bcb7}, !- Handle
  HVAC Operation Schedule Saturday 2,     !- Name
  {e6399a8c-f084-45a9-8c43-c1252d2c9c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {687922a0-2e58-4d3d-8c19-c7af397e3a59}, !- Handle
  HVAC Operation Schedule Saturday 3,     !- Name
  {e6399a8c-f084-45a9-8c43-c1252d2c9c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {14c1f4e7-bd10-471b-8440-7ad7a64d5d2f}, !- Handle
  HVAC Operation Schedule Sunday Rule 1,  !- Name
  {6dd6a9ec-8559-4292-bfdf-5e1b2f0e5eb2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7ed7c24f-32b5-4bdb-b79c-a6d23eb50803}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {7ed7c24f-32b5-4bdb-b79c-a6d23eb50803}, !- Handle
  HVAC Operation Schedule Sunday 1,       !- Name
  {e6399a8c-f084-45a9-8c43-c1252d2c9c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {a22fec03-28af-4184-81a0-d6f058d7b4fd}, !- Handle
  Motorized OA Damper Schedule 1,         !- Name
  {25b5da29-f653-4424-ae50-a042d600b0c6}, !- Schedule Type Limits Name
  {ee743425-77a9-4b4c-8be1-69ac76322e8f}, !- Default Day Schedule Name
  {c86beb77-a83b-4722-9941-4e345ae2ed26}, !- Summer Design Day Schedule Name
  {2b837e53-c529-431c-a6f4-317825d7ed90}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ee743425-77a9-4b4c-8be1-69ac76322e8f}, !- Handle
  Motorized OA Damper Schedule Weekdays 2, !- Name
  {25b5da29-f653-4424-ae50-a042d600b0c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {c86beb77-a83b-4722-9941-4e345ae2ed26}, !- Handle
  Motorized OA Damper Schedule Weekdays 3, !- Name
  {25b5da29-f653-4424-ae50-a042d600b0c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {06b27649-3eb8-4b1c-8532-31a0c862a232}, !- Handle
  Motorized OA Damper Schedule Saturday Rule 1, !- Name
  {a22fec03-28af-4184-81a0-d6f058d7b4fd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e84280e4-b349-482d-a61b-19dc9939de76}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {e84280e4-b349-482d-a61b-19dc9939de76}, !- Handle
  Motorized OA Damper Schedule Saturday 2, !- Name
  {25b5da29-f653-4424-ae50-a042d600b0c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {2b837e53-c529-431c-a6f4-317825d7ed90}, !- Handle
  Motorized OA Damper Schedule Saturday 3, !- Name
  {25b5da29-f653-4424-ae50-a042d600b0c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6a39d60b-1e0f-4517-ac8f-becf4b0e380e}, !- Handle
  Motorized OA Damper Schedule Sunday Rule 1, !- Name
  {a22fec03-28af-4184-81a0-d6f058d7b4fd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6e6cfee1-c45b-4f89-aed8-33770b41cb47}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {6e6cfee1-c45b-4f89-aed8-33770b41cb47}, !- Handle
  Motorized OA Damper Schedule Sunday 1,  !- Name
  {25b5da29-f653-4424-ae50-a042d600b0c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AirLoopHVAC,
  {6efb66f9-72fc-479b-9929-b26305cdbc7f}, !- Handle
  Perimeter_ZN_2 ZN PSZ-AC,               !- Name
  ,                                       !- Controller List Name
  {d918e716-e4b3-4a97-b787-70cbe62e4a91}, !- Availability Manager List Name
  0.378964570726086,                      !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0bbb7c3a-948f-4ae7-925f-9496577cf764}, !- Supply Side Inlet Node Name
  {7e2c7148-dc9b-45d7-8c0a-40976ed46c54}, !- Demand Side Outlet Node Name
  {41862614-71d3-4b3e-af14-2a528717f90b}, !- Demand Side Inlet Node Names
  {b815c597-2538-4af8-a661-3438cfbd7fde}; !- Supply Side Outlet Node Names

OS:AvailabilityManagerAssignmentList,
  {d918e716-e4b3-4a97-b787-70cbe62e4a91}, !- Handle
  Availability Manager Assignment List 2, !- Name
  {283b6542-6f27-4563-b844-ec27fb788f60}, !- Availability Manager Name 1
  {4a1106be-50ff-4ef4-947d-25a8bf56af0c}; !- Availability Manager Name 2

OS:AvailabilityManager:Scheduled,
  {283b6542-6f27-4563-b844-ec27fb788f60}, !- Handle
  Availability Manager Scheduled 2,       !- Name
  {6dd6a9ec-8559-4292-bfdf-5e1b2f0e5eb2}; !- Schedule Name

OS:AvailabilityManager:NightCycle,
  {4a1106be-50ff-4ef4-947d-25a8bf56af0c}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  ,                                       !- Thermostat Tolerance {deltaC}
  ;                                       !- Cycling Run Time {s}

OS:Node,
  {be69286a-9274-4a7b-9918-18b0142d328b}, !- Handle
  Node 18,                                !- Name
  {0bbb7c3a-948f-4ae7-925f-9496577cf764}, !- Inlet Port
  {a86ca441-d05b-46a8-91c5-da43c87cfdf8}; !- Outlet Port

OS:Node,
  {67fb6fba-7b5a-43b7-8d9b-66e3426773f1}, !- Handle
  Node 19,                                !- Name
  {e93a0b43-62ba-440e-9ac2-40ab99a80cbd}, !- Inlet Port
  {b815c597-2538-4af8-a661-3438cfbd7fde}; !- Outlet Port

OS:Connection,
  {0bbb7c3a-948f-4ae7-925f-9496577cf764}, !- Handle
  {79d0ac02-d253-498d-80d0-2cc54d0abfd0}, !- Name
  {6efb66f9-72fc-479b-9929-b26305cdbc7f}, !- Source Object
  7,                                      !- Outlet Port
  {be69286a-9274-4a7b-9918-18b0142d328b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b815c597-2538-4af8-a661-3438cfbd7fde}, !- Handle
  {f127cb4b-2cbf-42f8-90e8-f47a7028aa2f}, !- Name
  {67fb6fba-7b5a-43b7-8d9b-66e3426773f1}, !- Source Object
  3,                                      !- Outlet Port
  {6efb66f9-72fc-479b-9929-b26305cdbc7f}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {d8fd7f12-207a-4eda-8cd4-fcdf3e7f7b1d}, !- Handle
  Node 20,                                !- Name
  {41862614-71d3-4b3e-af14-2a528717f90b}, !- Inlet Port
  {638eb872-c876-4c17-b738-aa81221f85e9}; !- Outlet Port

OS:Node,
  {bd4c3dfa-62e4-41bd-a324-8035d568132a}, !- Handle
  Node 21,                                !- Name
  {fe08c50d-f9fd-47ea-a906-f5ac50b2086a}, !- Inlet Port
  {7e2c7148-dc9b-45d7-8c0a-40976ed46c54}; !- Outlet Port

OS:Node,
  {12a76545-067a-44b3-a8f5-b53c28493f1c}, !- Handle
  Node 22,                                !- Name
  {2c96c4e1-0aa1-4db2-887b-0498a4643677}, !- Inlet Port
  {883b9259-dcf8-4df6-bb9a-cb62a4acb3ff}; !- Outlet Port

OS:Connection,
  {41862614-71d3-4b3e-af14-2a528717f90b}, !- Handle
  {da857ef9-c5a4-4911-9973-4131981c3e2d}, !- Name
  {6efb66f9-72fc-479b-9929-b26305cdbc7f}, !- Source Object
  9,                                      !- Outlet Port
  {d8fd7f12-207a-4eda-8cd4-fcdf3e7f7b1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e2c7148-dc9b-45d7-8c0a-40976ed46c54}, !- Handle
  {1aa1bdcb-1dc4-4f19-a91e-9d66821755c6}, !- Name
  {bd4c3dfa-62e4-41bd-a324-8035d568132a}, !- Source Object
  3,                                      !- Outlet Port
  {6efb66f9-72fc-479b-9929-b26305cdbc7f}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e811fcd4-0783-44c8-8e22-67c420062c87}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {638eb872-c876-4c17-b738-aa81221f85e9}, !- Inlet Node Name
  {392a4ec9-cb26-4a1a-98a5-245189115ea5}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {27dd56e6-cd16-4699-9ab8-9f2592a71d86}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {fe08c50d-f9fd-47ea-a906-f5ac50b2086a}, !- Outlet Node Name
  {73c336be-b12d-4a82-8384-90a2d7762179}; !- Inlet Node Name 1

OS:Connection,
  {638eb872-c876-4c17-b738-aa81221f85e9}, !- Handle
  {ca7145dc-7c32-4d48-a376-7a8ee1b80abb}, !- Name
  {d8fd7f12-207a-4eda-8cd4-fcdf3e7f7b1d}, !- Source Object
  3,                                      !- Outlet Port
  {e811fcd4-0783-44c8-8e22-67c420062c87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe08c50d-f9fd-47ea-a906-f5ac50b2086a}, !- Handle
  {a60801ed-0f4a-4f36-98d4-2e0b64bbd4c0}, !- Name
  {27dd56e6-cd16-4699-9ab8-9f2592a71d86}, !- Source Object
  2,                                      !- Outlet Port
  {bd4c3dfa-62e4-41bd-a324-8035d568132a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4330220e-ab19-4215-9681-7784d5f8696a}, !- Handle
  {6efb66f9-72fc-479b-9929-b26305cdbc7f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.378964570726086,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum;                                !- System Outdoor Air Method

OS:Fan:ConstantVolume,
  {a5e1261b-593a-4139-b3e8-c470873c5e07}, !- Handle
  Perimeter_ZN_2 ZN PSZ-AC Fan,           !- Name
  {a7bdc7ff-0923-47cb-9893-abe59fdc8779}, !- Availability Schedule Name
  0.53625,                                !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.378964570726086,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {1aaca964-4948-4d02-b7df-c73dd5718a35}, !- Air Inlet Node Name
  {e93a0b43-62ba-440e-9ac2-40ab99a80cbd}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {30d4516b-851b-48fb-9dc8-f4ef96d34e3c}, !- Handle
  Perimeter_ZN_2 ZN PSZ-AC Gas Htg Coil,  !- Name
  {a7bdc7ff-0923-47cb-9893-abe59fdc8779}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  9971.56582442435,                       !- Nominal Capacity {W}
  {047d9c26-2420-4908-9a64-7701eebc3033}, !- Air Inlet Node Name
  {6a492c07-17b9-4abf-beaa-d85c7dc89762}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {00810670-4863-4a9c-90c3-a0db7f54376a}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {b2a9a6cb-8441-43cb-920d-5e2dde1410e3}, !- Handle
  Curve Quadratic 4,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {7f3eee23-62f8-4313-be8b-9949ff730284}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {7df68a72-3229-4c14-ad96-2ba623d7d0b0}, !- Handle
  Curve Quadratic 5,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {0102994c-2cf2-47ff-b62c-1f18e2b6c0a2}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

OS:Coil:Cooling:DX:SingleSpeed,
  {866a8ddd-5ba2-4611-a5ac-f477348b1b61}, !- Handle
  Perimeter_ZN_2 ZN PSZ-AC 1spd DX AC Clg Coil, !- Name
  {a7bdc7ff-0923-47cb-9893-abe59fdc8779}, !- Availability Schedule Name
  6460.75813736734,                       !- Rated Total Cooling Capacity {W}
  0.787982621605887,                      !- Rated Sensible Heat Ratio
  3.06,                                   !- Rated COP {W/W}
  0.378964570726086,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {ebec5b75-3186-4a4c-a40d-877bdf07b76a}, !- Air Inlet Node Name
  {63989ffc-4fa7-47f0-8210-74775a2001f7}, !- Air Outlet Node Name
  {00810670-4863-4a9c-90c3-a0db7f54376a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b2a9a6cb-8441-43cb-920d-5e2dde1410e3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7f3eee23-62f8-4313-be8b-9949ff730284}, !- Energy Input Ratio Function of Temperature Curve Name
  {7df68a72-3229-4c14-ad96-2ba623d7d0b0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {0102994c-2cf2-47ff-b62c-1f18e2b6c0a2}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {c2658e10-7bd4-4c49-9115-ece0a272a505}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0341884,                              !- Minimum Outdoor Air Flow Rate {m3/s}
  0.378964570726086,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {a22fec03-28af-4184-81a0-d6f058d7b4fd}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {482a39e3-21db-41e2-895c-5323bcb26b99}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {482a39e3-21db-41e2-895c-5323bcb26b99}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {a7bdc7ff-0923-47cb-9893-abe59fdc8779}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ef12be21-3620-4dd5-998b-7d7d953bc645}, !- Handle
  Perimeter_ZN_2 ZN PSZ-AC OA Sys,        !- Name
  {c2658e10-7bd4-4c49-9115-ece0a272a505}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e7b8ef00-5aaa-42e3-8513-c649fa8044c4}, !- Mixed Air Node Name
  {9639dc30-35c2-476c-9414-67853e673d71}, !- Outdoor Air Stream Node Name
  {6b63d61d-c7bd-4404-9703-d6b10818d36b}, !- Relief Air Stream Node Name
  {a86ca441-d05b-46a8-91c5-da43c87cfdf8}; !- Return Air Stream Node Name

OS:Node,
  {1b817ba1-0c2e-41a0-9b80-339f7ee3a3a1}, !- Handle
  Node 23,                                !- Name
  ,                                       !- Inlet Port
  {9639dc30-35c2-476c-9414-67853e673d71}; !- Outlet Port

OS:Connection,
  {9639dc30-35c2-476c-9414-67853e673d71}, !- Handle
  {100e5eda-eded-484f-acc5-d40076764e4f}, !- Name
  {1b817ba1-0c2e-41a0-9b80-339f7ee3a3a1}, !- Source Object
  3,                                      !- Outlet Port
  {ef12be21-3620-4dd5-998b-7d7d953bc645}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b15bf6e9-4423-4fc0-a7c9-42be678cf39e}, !- Handle
  Node 24,                                !- Name
  {6b63d61d-c7bd-4404-9703-d6b10818d36b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6b63d61d-c7bd-4404-9703-d6b10818d36b}, !- Handle
  {2297f962-2af6-4848-b3c4-2bca7e214b99}, !- Name
  {ef12be21-3620-4dd5-998b-7d7d953bc645}, !- Source Object
  7,                                      !- Outlet Port
  {b15bf6e9-4423-4fc0-a7c9-42be678cf39e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e93a0b43-62ba-440e-9ac2-40ab99a80cbd}, !- Handle
  {b1443d04-c88a-426d-b22c-a023174814eb}, !- Name
  {a5e1261b-593a-4139-b3e8-c470873c5e07}, !- Source Object
  9,                                      !- Outlet Port
  {67fb6fba-7b5a-43b7-8d9b-66e3426773f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {be654a53-5eb1-4742-b3c9-6ccf5506e3f9}, !- Handle
  Node 25,                                !- Name
  {6a492c07-17b9-4abf-beaa-d85c7dc89762}, !- Inlet Port
  {1aaca964-4948-4d02-b7df-c73dd5718a35}; !- Outlet Port

OS:Connection,
  {6a492c07-17b9-4abf-beaa-d85c7dc89762}, !- Handle
  {c9b280db-8b0b-41f8-9b8d-8fb27fde632e}, !- Name
  {30d4516b-851b-48fb-9dc8-f4ef96d34e3c}, !- Source Object
  6,                                      !- Outlet Port
  {be654a53-5eb1-4742-b3c9-6ccf5506e3f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1aaca964-4948-4d02-b7df-c73dd5718a35}, !- Handle
  {ab69e1e8-db00-4d4e-afb3-094661443879}, !- Name
  {be654a53-5eb1-4742-b3c9-6ccf5506e3f9}, !- Source Object
  3,                                      !- Outlet Port
  {a5e1261b-593a-4139-b3e8-c470873c5e07}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {f94acb13-aa1c-47f5-ba5c-83807bfa112c}, !- Handle
  Node 26,                                !- Name
  {63989ffc-4fa7-47f0-8210-74775a2001f7}, !- Inlet Port
  {047d9c26-2420-4908-9a64-7701eebc3033}; !- Outlet Port

OS:Connection,
  {63989ffc-4fa7-47f0-8210-74775a2001f7}, !- Handle
  {c87a1650-1b47-41d8-8fd0-f90d29c1fef4}, !- Name
  {866a8ddd-5ba2-4611-a5ac-f477348b1b61}, !- Source Object
  9,                                      !- Outlet Port
  {f94acb13-aa1c-47f5-ba5c-83807bfa112c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {047d9c26-2420-4908-9a64-7701eebc3033}, !- Handle
  {e442a243-0a89-4137-ac73-e8bfafaabd72}, !- Name
  {f94acb13-aa1c-47f5-ba5c-83807bfa112c}, !- Source Object
  3,                                      !- Outlet Port
  {30d4516b-851b-48fb-9dc8-f4ef96d34e3c}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {42f1f8f8-4876-4a06-aad0-c67628cdc42e}, !- Handle
  Node 27,                                !- Name
  {e7b8ef00-5aaa-42e3-8513-c649fa8044c4}, !- Inlet Port
  {ebec5b75-3186-4a4c-a40d-877bdf07b76a}; !- Outlet Port

OS:Connection,
  {a86ca441-d05b-46a8-91c5-da43c87cfdf8}, !- Handle
  {b6800bb8-0a74-4cd0-8224-07202839c95b}, !- Name
  {be69286a-9274-4a7b-9918-18b0142d328b}, !- Source Object
  3,                                      !- Outlet Port
  {ef12be21-3620-4dd5-998b-7d7d953bc645}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e7b8ef00-5aaa-42e3-8513-c649fa8044c4}, !- Handle
  {da48fa64-0f2b-43b4-bf26-5c4a10045ab4}, !- Name
  {ef12be21-3620-4dd5-998b-7d7d953bc645}, !- Source Object
  5,                                      !- Outlet Port
  {42f1f8f8-4876-4a06-aad0-c67628cdc42e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebec5b75-3186-4a4c-a40d-877bdf07b76a}, !- Handle
  {93d87ce5-8b0a-4738-9657-96e4783faa1c}, !- Name
  {42f1f8f8-4876-4a06-aad0-c67628cdc42e}, !- Source Object
  3,                                      !- Outlet Port
  {866a8ddd-5ba2-4611-a5ac-f477348b1b61}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {a7ec69e8-3969-49ff-a1c0-f8dbd405850a}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {f3ec0d23-3b94-4a57-9943-437ecba9506a}, !- Control Zone Name
  {67fb6fba-7b5a-43b7-8d9b-66e3426773f1}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {586b43e6-da06-443d-9ae0-445ddf77220d}, !- Handle
  Perimeter_ZN_2 ZN PSZ-AC Diffuser,      !- Name
  {a7bdc7ff-0923-47cb-9893-abe59fdc8779}, !- Availability Schedule Name
  {392a4ec9-cb26-4a1a-98a5-245189115ea5}, !- Inlet Air Node Name
  {2c96c4e1-0aa1-4db2-887b-0498a4643677}, !- Zone Supply Air Node Name
  0.378964570726086;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {57ef72d1-1fa7-4fe2-ab2b-cc5fe56f9552}, !- Handle
  Node 28,                                !- Name
  {7509e93c-a383-49d1-bc30-5b2b947e8c3e}, !- Inlet Port
  {73c336be-b12d-4a82-8384-90a2d7762179}; !- Outlet Port

OS:Connection,
  {883b9259-dcf8-4df6-bb9a-cb62a4acb3ff}, !- Handle
  {18687e50-02b2-49d0-9cfd-c95f92d12f96}, !- Name
  {12a76545-067a-44b3-a8f5-b53c28493f1c}, !- Source Object
  3,                                      !- Outlet Port
  {1b4348b9-194d-44ce-b846-f3b1754e4f31}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7509e93c-a383-49d1-bc30-5b2b947e8c3e}, !- Handle
  {89f75544-a0ef-4d78-a623-3650a57e9c9c}, !- Name
  {f3ec0d23-3b94-4a57-9943-437ecba9506a}, !- Source Object
  12,                                     !- Outlet Port
  {57ef72d1-1fa7-4fe2-ab2b-cc5fe56f9552}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73c336be-b12d-4a82-8384-90a2d7762179}, !- Handle
  {fdf3f36d-df5e-4462-8ae0-8877799ee7c2}, !- Name
  {57ef72d1-1fa7-4fe2-ab2b-cc5fe56f9552}, !- Source Object
  3,                                      !- Outlet Port
  {27dd56e6-cd16-4699-9ab8-9f2592a71d86}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {392a4ec9-cb26-4a1a-98a5-245189115ea5}, !- Handle
  {7c297aed-ab5b-4e53-b0ab-0946b56792d2}, !- Name
  {e811fcd4-0783-44c8-8e22-67c420062c87}, !- Source Object
  3,                                      !- Outlet Port
  {586b43e6-da06-443d-9ae0-445ddf77220d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2c96c4e1-0aa1-4db2-887b-0498a4643677}, !- Handle
  {13fb00c8-e1a0-4fbd-8b1c-9e75c01197a9}, !- Name
  {586b43e6-da06-443d-9ae0-445ddf77220d}, !- Source Object
  4,                                      !- Outlet Port
  {12a76545-067a-44b3-a8f5-b53c28493f1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {75c128f1-d208-4a34-9779-8e469cf740e6}, !- Handle
  HVAC Operation Schedule 2,              !- Name
  {e6399a8c-f084-45a9-8c43-c1252d2c9c8c}, !- Schedule Type Limits Name
  {2b4287a0-3bed-4cd8-a069-4406322c6226}, !- Default Day Schedule Name
  {247f81da-a392-4b5d-b590-e791d47c76f6}, !- Summer Design Day Schedule Name
  {06b52793-8f06-4a3b-971e-4012ab5d3ce8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2b4287a0-3bed-4cd8-a069-4406322c6226}, !- Handle
  HVAC Operation Schedule Weekdays 4,     !- Name
  {e6399a8c-f084-45a9-8c43-c1252d2c9c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {247f81da-a392-4b5d-b590-e791d47c76f6}, !- Handle
  HVAC Operation Schedule Weekdays 5,     !- Name
  {e6399a8c-f084-45a9-8c43-c1252d2c9c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {400b495e-ce5d-4034-8a17-a0cff8d45178}, !- Handle
  HVAC Operation Schedule Saturday Rule 2, !- Name
  {75c128f1-d208-4a34-9779-8e469cf740e6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3fc0c0c9-b504-488a-b03c-de9185ad99b4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {3fc0c0c9-b504-488a-b03c-de9185ad99b4}, !- Handle
  HVAC Operation Schedule Saturday 4,     !- Name
  {e6399a8c-f084-45a9-8c43-c1252d2c9c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {06b52793-8f06-4a3b-971e-4012ab5d3ce8}, !- Handle
  HVAC Operation Schedule Saturday 5,     !- Name
  {e6399a8c-f084-45a9-8c43-c1252d2c9c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5de9ac02-fdf3-46ee-94d7-3982a9629b3e}, !- Handle
  HVAC Operation Schedule Sunday Rule 2,  !- Name
  {75c128f1-d208-4a34-9779-8e469cf740e6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bcf439cb-0592-4b6a-bea3-1a4dde8ae6b5}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {bcf439cb-0592-4b6a-bea3-1a4dde8ae6b5}, !- Handle
  HVAC Operation Schedule Sunday 2,       !- Name
  {e6399a8c-f084-45a9-8c43-c1252d2c9c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {73dc5773-d357-47f0-9bb2-57ba16a7456a}, !- Handle
  Motorized OA Damper Schedule 2,         !- Name
  {25b5da29-f653-4424-ae50-a042d600b0c6}, !- Schedule Type Limits Name
  {207c9140-2dde-496a-9c96-275601331606}, !- Default Day Schedule Name
  {21276b90-096b-40e8-af4a-191ced0c2385}, !- Summer Design Day Schedule Name
  {df2df6e0-d029-47ab-abcd-ff6d657d34ef}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {207c9140-2dde-496a-9c96-275601331606}, !- Handle
  Motorized OA Damper Schedule Weekdays 4, !- Name
  {25b5da29-f653-4424-ae50-a042d600b0c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {21276b90-096b-40e8-af4a-191ced0c2385}, !- Handle
  Motorized OA Damper Schedule Weekdays 5, !- Name
  {25b5da29-f653-4424-ae50-a042d600b0c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2e5aa69e-74c9-4cbd-b4f6-da3b127caf88}, !- Handle
  Motorized OA Damper Schedule Saturday Rule 2, !- Name
  {73dc5773-d357-47f0-9bb2-57ba16a7456a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4841b10f-1845-4462-a382-e64761960630}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {4841b10f-1845-4462-a382-e64761960630}, !- Handle
  Motorized OA Damper Schedule Saturday 4, !- Name
  {25b5da29-f653-4424-ae50-a042d600b0c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {df2df6e0-d029-47ab-abcd-ff6d657d34ef}, !- Handle
  Motorized OA Damper Schedule Saturday 5, !- Name
  {25b5da29-f653-4424-ae50-a042d600b0c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0f70e34e-9bc9-4198-b3a3-391d835f2586}, !- Handle
  Motorized OA Damper Schedule Sunday Rule 2, !- Name
  {73dc5773-d357-47f0-9bb2-57ba16a7456a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {49013d7c-a6fd-4ca2-9dcb-1cc5ea10466c}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {49013d7c-a6fd-4ca2-9dcb-1cc5ea10466c}, !- Handle
  Motorized OA Damper Schedule Sunday 2,  !- Name
  {25b5da29-f653-4424-ae50-a042d600b0c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AirLoopHVAC,
  {1c4d74df-9aba-4139-9958-8d3db14b9ab5}, !- Handle
  Perimeter_ZN_3 ZN PSZ-AC,               !- Name
  ,                                       !- Controller List Name
  {0e025e71-1d9a-4b1e-ba82-7a0e31893678}, !- Availability Manager List Name
  0.48024892411326,                       !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d1222a81-c507-45d8-aa7c-43a1fead4cb7}, !- Supply Side Inlet Node Name
  {dd19adbe-9efe-4514-ad39-8647375c6505}, !- Demand Side Outlet Node Name
  {536589ee-d6e4-4313-8447-21b821e219e6}, !- Demand Side Inlet Node Names
  {d96a26d1-e895-4205-b07f-4a245794ccf4}; !- Supply Side Outlet Node Names

OS:AvailabilityManagerAssignmentList,
  {0e025e71-1d9a-4b1e-ba82-7a0e31893678}, !- Handle
  Availability Manager Assignment List 3, !- Name
  {5a8a8148-4f2c-476c-a1d6-24dc270ac64c}, !- Availability Manager Name 1
  {896f578e-77a3-4152-b316-c918ad76a135}; !- Availability Manager Name 2

OS:AvailabilityManager:Scheduled,
  {5a8a8148-4f2c-476c-a1d6-24dc270ac64c}, !- Handle
  Availability Manager Scheduled 3,       !- Name
  {75c128f1-d208-4a34-9779-8e469cf740e6}; !- Schedule Name

OS:AvailabilityManager:NightCycle,
  {896f578e-77a3-4152-b316-c918ad76a135}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  ,                                       !- Thermostat Tolerance {deltaC}
  ;                                       !- Cycling Run Time {s}

OS:Node,
  {62c55e7e-cf5a-4c22-a0d8-9875eee14e29}, !- Handle
  Node 29,                                !- Name
  {d1222a81-c507-45d8-aa7c-43a1fead4cb7}, !- Inlet Port
  {e49ec919-90c7-450b-80db-f1f6957c0aea}; !- Outlet Port

OS:Node,
  {2c3db440-e16b-40b3-aafd-704f2c80bbad}, !- Handle
  Node 30,                                !- Name
  {59c7e6a6-e303-40da-9351-92602e00ce7b}, !- Inlet Port
  {d96a26d1-e895-4205-b07f-4a245794ccf4}; !- Outlet Port

OS:Connection,
  {d1222a81-c507-45d8-aa7c-43a1fead4cb7}, !- Handle
  {2f569fd3-dda9-489a-ae81-f53b6e727822}, !- Name
  {1c4d74df-9aba-4139-9958-8d3db14b9ab5}, !- Source Object
  7,                                      !- Outlet Port
  {62c55e7e-cf5a-4c22-a0d8-9875eee14e29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d96a26d1-e895-4205-b07f-4a245794ccf4}, !- Handle
  {2bb6342c-3b92-41b4-9f5a-31a4bd5bc273}, !- Name
  {2c3db440-e16b-40b3-aafd-704f2c80bbad}, !- Source Object
  3,                                      !- Outlet Port
  {1c4d74df-9aba-4139-9958-8d3db14b9ab5}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {fca31815-241d-409d-88e0-95f54d4f1f15}, !- Handle
  Node 31,                                !- Name
  {536589ee-d6e4-4313-8447-21b821e219e6}, !- Inlet Port
  {6b2f9cf6-9028-48a3-ae2c-af6477007125}; !- Outlet Port

OS:Node,
  {5969b2ca-a9f1-4630-bca0-1544b0773ece}, !- Handle
  Node 32,                                !- Name
  {eff968cb-c7ed-4b37-82fc-44fcdae99cfb}, !- Inlet Port
  {dd19adbe-9efe-4514-ad39-8647375c6505}; !- Outlet Port

OS:Node,
  {1fda0322-c9bd-4171-a9fc-38923ae9a200}, !- Handle
  Node 33,                                !- Name
  {7bdd8ca4-5a9f-460e-bd5f-89cca1403b1d}, !- Inlet Port
  {e860b57e-d4a3-4c1f-89d3-a9c1b0e0d368}; !- Outlet Port

OS:Connection,
  {536589ee-d6e4-4313-8447-21b821e219e6}, !- Handle
  {c91bff18-2039-4c4a-91c8-368c53f2d962}, !- Name
  {1c4d74df-9aba-4139-9958-8d3db14b9ab5}, !- Source Object
  9,                                      !- Outlet Port
  {fca31815-241d-409d-88e0-95f54d4f1f15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd19adbe-9efe-4514-ad39-8647375c6505}, !- Handle
  {c596ff0f-a1db-4aa9-ac5c-3a63e977fb9c}, !- Name
  {5969b2ca-a9f1-4630-bca0-1544b0773ece}, !- Source Object
  3,                                      !- Outlet Port
  {1c4d74df-9aba-4139-9958-8d3db14b9ab5}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {bb45db17-6eb1-4f62-bca9-2f4557a3dcf5}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {6b2f9cf6-9028-48a3-ae2c-af6477007125}, !- Inlet Node Name
  {6d14b940-4d18-455e-ba93-d762636a4a09}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {60e05a2e-0209-41e1-a7d7-c0147867324b}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {eff968cb-c7ed-4b37-82fc-44fcdae99cfb}, !- Outlet Node Name
  {250c5159-72e6-499f-a585-b0e8ff58825e}; !- Inlet Node Name 1

OS:Connection,
  {6b2f9cf6-9028-48a3-ae2c-af6477007125}, !- Handle
  {26a93d79-1941-4c58-aec0-9d2f5af2c3c1}, !- Name
  {fca31815-241d-409d-88e0-95f54d4f1f15}, !- Source Object
  3,                                      !- Outlet Port
  {bb45db17-6eb1-4f62-bca9-2f4557a3dcf5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eff968cb-c7ed-4b37-82fc-44fcdae99cfb}, !- Handle
  {49db87b1-bf2f-4e42-b7f0-30e4ad6cb6c7}, !- Name
  {60e05a2e-0209-41e1-a7d7-c0147867324b}, !- Source Object
  2,                                      !- Outlet Port
  {5969b2ca-a9f1-4630-bca0-1544b0773ece}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {225870b6-18c6-4b9d-8b4f-02ace8fc1c30}, !- Handle
  {1c4d74df-9aba-4139-9958-8d3db14b9ab5}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.48024892411326,                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum;                                !- System Outdoor Air Method

OS:Fan:ConstantVolume,
  {50c2d248-ce3b-478e-a09a-2d018af19a3e}, !- Handle
  Perimeter_ZN_3 ZN PSZ-AC Fan,           !- Name
  {a7bdc7ff-0923-47cb-9893-abe59fdc8779}, !- Availability Schedule Name
  0.53625,                                !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.48024892411326,                       !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {8a219236-0d8c-4671-b225-18b5172b371d}, !- Air Inlet Node Name
  {59c7e6a6-e303-40da-9351-92602e00ce7b}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {c780c250-0b67-438f-9a52-e800c738d234}, !- Handle
  Perimeter_ZN_3 ZN PSZ-AC Gas Htg Coil,  !- Name
  {a7bdc7ff-0923-47cb-9893-abe59fdc8779}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  13180.277451052,                        !- Nominal Capacity {W}
  {9249d81d-e176-440f-939c-4a34f47579de}, !- Air Inlet Node Name
  {36a14df5-a224-4f20-8e27-09a55292550c}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {29e21cc3-c725-4e0e-ad70-1c00cd8dd588}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {520d281f-ad8a-4b55-894b-15fa4e7f60f6}, !- Handle
  Curve Quadratic 7,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {bb44f6f9-de3a-49a5-82be-f4734bc03cde}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {5bfe259a-fd26-43ca-91b8-cb1a1fbbf8c6}, !- Handle
  Curve Quadratic 8,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {d54e25d2-7b7e-4a45-bb99-aa4e30acceb0}, !- Handle
  Curve Quadratic 9,                      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

OS:Coil:Cooling:DX:SingleSpeed,
  {be2bd1ac-4c87-4454-93db-1cf9294f1c0a}, !- Handle
  Perimeter_ZN_3 ZN PSZ-AC 1spd DX AC Clg Coil, !- Name
  {a7bdc7ff-0923-47cb-9893-abe59fdc8779}, !- Availability Schedule Name
  9178.49214541808,                       !- Rated Total Cooling Capacity {W}
  0.749439554759805,                      !- Rated Sensible Heat Ratio
  3.06,                                   !- Rated COP {W/W}
  0.48024892411326,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {fd097487-e68e-47cb-94ab-0b971351ce9f}, !- Air Inlet Node Name
  {f6019f6e-e346-43df-8500-13d22a3ac8d2}, !- Air Outlet Node Name
  {29e21cc3-c725-4e0e-ad70-1c00cd8dd588}, !- Total Cooling Capacity Function of Temperature Curve Name
  {520d281f-ad8a-4b55-894b-15fa4e7f60f6}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {bb44f6f9-de3a-49a5-82be-f4734bc03cde}, !- Energy Input Ratio Function of Temperature Curve Name
  {5bfe259a-fd26-43ca-91b8-cb1a1fbbf8c6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d54e25d2-7b7e-4a45-bb99-aa4e30acceb0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {53676c2e-c128-4b0b-a89f-1c6035c0c0e9}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0576326,                              !- Minimum Outdoor Air Flow Rate {m3/s}
  0.48024892411326,                       !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {73dc5773-d357-47f0-9bb2-57ba16a7456a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {d9e42c48-3c2a-4a3b-976d-91bc50b44e61}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {d9e42c48-3c2a-4a3b-976d-91bc50b44e61}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {a7bdc7ff-0923-47cb-9893-abe59fdc8779}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {302f07f7-ca18-4b89-9180-550385443d0f}, !- Handle
  Perimeter_ZN_3 ZN PSZ-AC OA Sys,        !- Name
  {53676c2e-c128-4b0b-a89f-1c6035c0c0e9}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {972304ec-6647-4a0d-b718-d815b6200bce}, !- Mixed Air Node Name
  {3d88fdc1-ce2a-4e3a-add6-0f5a8ef4fd2e}, !- Outdoor Air Stream Node Name
  {0762ea06-d062-4378-8e87-963e16ceabb6}, !- Relief Air Stream Node Name
  {e49ec919-90c7-450b-80db-f1f6957c0aea}; !- Return Air Stream Node Name

OS:Node,
  {9d6fa8ae-0366-4d90-9316-7a18225db4f5}, !- Handle
  Node 34,                                !- Name
  ,                                       !- Inlet Port
  {3d88fdc1-ce2a-4e3a-add6-0f5a8ef4fd2e}; !- Outlet Port

OS:Connection,
  {3d88fdc1-ce2a-4e3a-add6-0f5a8ef4fd2e}, !- Handle
  {363aa11f-5e89-4888-9b4e-20fd3d8d47ab}, !- Name
  {9d6fa8ae-0366-4d90-9316-7a18225db4f5}, !- Source Object
  3,                                      !- Outlet Port
  {302f07f7-ca18-4b89-9180-550385443d0f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4b5b4832-40b5-4630-b372-958aef2cf157}, !- Handle
  Node 35,                                !- Name
  {0762ea06-d062-4378-8e87-963e16ceabb6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0762ea06-d062-4378-8e87-963e16ceabb6}, !- Handle
  {681d9e28-40d1-4a18-912f-98e1204f6931}, !- Name
  {302f07f7-ca18-4b89-9180-550385443d0f}, !- Source Object
  7,                                      !- Outlet Port
  {4b5b4832-40b5-4630-b372-958aef2cf157}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59c7e6a6-e303-40da-9351-92602e00ce7b}, !- Handle
  {0a323603-9613-4429-800e-e0f84b321831}, !- Name
  {50c2d248-ce3b-478e-a09a-2d018af19a3e}, !- Source Object
  9,                                      !- Outlet Port
  {2c3db440-e16b-40b3-aafd-704f2c80bbad}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b441b3e1-f525-4b1d-96b7-3bfdfd5865f0}, !- Handle
  Node 36,                                !- Name
  {36a14df5-a224-4f20-8e27-09a55292550c}, !- Inlet Port
  {8a219236-0d8c-4671-b225-18b5172b371d}; !- Outlet Port

OS:Connection,
  {36a14df5-a224-4f20-8e27-09a55292550c}, !- Handle
  {56ab5899-8c8d-473a-9666-4a849ca40ced}, !- Name
  {c780c250-0b67-438f-9a52-e800c738d234}, !- Source Object
  6,                                      !- Outlet Port
  {b441b3e1-f525-4b1d-96b7-3bfdfd5865f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a219236-0d8c-4671-b225-18b5172b371d}, !- Handle
  {3ca5b282-12b9-41f8-bb83-d09b9b6c72a1}, !- Name
  {b441b3e1-f525-4b1d-96b7-3bfdfd5865f0}, !- Source Object
  3,                                      !- Outlet Port
  {50c2d248-ce3b-478e-a09a-2d018af19a3e}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {0aa779c8-540c-42cb-a71f-04dba8bc5980}, !- Handle
  Node 37,                                !- Name
  {f6019f6e-e346-43df-8500-13d22a3ac8d2}, !- Inlet Port
  {9249d81d-e176-440f-939c-4a34f47579de}; !- Outlet Port

OS:Connection,
  {f6019f6e-e346-43df-8500-13d22a3ac8d2}, !- Handle
  {f9112d3b-c3ba-4dfc-b156-922438f26f52}, !- Name
  {be2bd1ac-4c87-4454-93db-1cf9294f1c0a}, !- Source Object
  9,                                      !- Outlet Port
  {0aa779c8-540c-42cb-a71f-04dba8bc5980}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9249d81d-e176-440f-939c-4a34f47579de}, !- Handle
  {822f1789-1001-4ac6-9558-ee60be5ed744}, !- Name
  {0aa779c8-540c-42cb-a71f-04dba8bc5980}, !- Source Object
  3,                                      !- Outlet Port
  {c780c250-0b67-438f-9a52-e800c738d234}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {178932c0-9690-465e-8e5e-f433fae17c8c}, !- Handle
  Node 38,                                !- Name
  {972304ec-6647-4a0d-b718-d815b6200bce}, !- Inlet Port
  {fd097487-e68e-47cb-94ab-0b971351ce9f}; !- Outlet Port

OS:Connection,
  {e49ec919-90c7-450b-80db-f1f6957c0aea}, !- Handle
  {96fae17a-d607-4227-8f83-93d1f67b6c50}, !- Name
  {62c55e7e-cf5a-4c22-a0d8-9875eee14e29}, !- Source Object
  3,                                      !- Outlet Port
  {302f07f7-ca18-4b89-9180-550385443d0f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {972304ec-6647-4a0d-b718-d815b6200bce}, !- Handle
  {cc7ac700-20c0-4161-9d18-3ea1facbaa46}, !- Name
  {302f07f7-ca18-4b89-9180-550385443d0f}, !- Source Object
  5,                                      !- Outlet Port
  {178932c0-9690-465e-8e5e-f433fae17c8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd097487-e68e-47cb-94ab-0b971351ce9f}, !- Handle
  {aee94b59-d832-475b-a3e5-052744b1915e}, !- Name
  {178932c0-9690-465e-8e5e-f433fae17c8c}, !- Source Object
  3,                                      !- Outlet Port
  {be2bd1ac-4c87-4454-93db-1cf9294f1c0a}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {acde3c40-47f6-4343-a596-fd415f820c07}, !- Handle
  Setpoint Manager Single Zone Reheat 3,  !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {54d8c582-867a-4de4-9ba2-85c63d56fbeb}, !- Control Zone Name
  {2c3db440-e16b-40b3-aafd-704f2c80bbad}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {161e5a03-a751-459a-9367-cc85b5ce6df2}, !- Handle
  Perimeter_ZN_3 ZN PSZ-AC Diffuser,      !- Name
  {a7bdc7ff-0923-47cb-9893-abe59fdc8779}, !- Availability Schedule Name
  {6d14b940-4d18-455e-ba93-d762636a4a09}, !- Inlet Air Node Name
  {7bdd8ca4-5a9f-460e-bd5f-89cca1403b1d}, !- Zone Supply Air Node Name
  0.476932907635798;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fb3b4955-1a6e-4a98-b93f-4d77a7b3834e}, !- Handle
  Node 39,                                !- Name
  {73b214c2-d129-4ce1-9bbe-c50ea18b9496}, !- Inlet Port
  {250c5159-72e6-499f-a585-b0e8ff58825e}; !- Outlet Port

OS:Connection,
  {e860b57e-d4a3-4c1f-89d3-a9c1b0e0d368}, !- Handle
  {d56a70f3-edf1-4af0-a83f-1f448ebcea30}, !- Name
  {1fda0322-c9bd-4171-a9fc-38923ae9a200}, !- Source Object
  3,                                      !- Outlet Port
  {20f4fd71-b6c7-4f39-b0a1-f1c129613061}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {73b214c2-d129-4ce1-9bbe-c50ea18b9496}, !- Handle
  {fceb2de0-d937-403f-84f0-2fa5c4a1ccd2}, !- Name
  {54d8c582-867a-4de4-9ba2-85c63d56fbeb}, !- Source Object
  12,                                     !- Outlet Port
  {fb3b4955-1a6e-4a98-b93f-4d77a7b3834e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {250c5159-72e6-499f-a585-b0e8ff58825e}, !- Handle
  {403d4496-f4ff-4672-9e0a-a2ae424cdf1f}, !- Name
  {fb3b4955-1a6e-4a98-b93f-4d77a7b3834e}, !- Source Object
  3,                                      !- Outlet Port
  {60e05a2e-0209-41e1-a7d7-c0147867324b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6d14b940-4d18-455e-ba93-d762636a4a09}, !- Handle
  {89462a33-1925-4b43-9a63-31ca4bb1c3af}, !- Name
  {bb45db17-6eb1-4f62-bca9-2f4557a3dcf5}, !- Source Object
  3,                                      !- Outlet Port
  {161e5a03-a751-459a-9367-cc85b5ce6df2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7bdd8ca4-5a9f-460e-bd5f-89cca1403b1d}, !- Handle
  {4168668c-57b9-4e64-be59-d374e8e0cc13}, !- Name
  {161e5a03-a751-459a-9367-cc85b5ce6df2}, !- Source Object
  4,                                      !- Outlet Port
  {1fda0322-c9bd-4171-a9fc-38923ae9a200}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {515b07bb-c053-4f9a-a450-7c8ce4b4d87e}, !- Handle
  HVAC Operation Schedule 3,              !- Name
  {e6399a8c-f084-45a9-8c43-c1252d2c9c8c}, !- Schedule Type Limits Name
  {7fd0e8e3-e2c9-4c2f-8519-30aa0dc2631a}, !- Default Day Schedule Name
  {3a42eee7-9083-498d-9bea-8701c7ab9f75}, !- Summer Design Day Schedule Name
  {c3e56a84-6a56-4db7-890a-892ccb9462dd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7fd0e8e3-e2c9-4c2f-8519-30aa0dc2631a}, !- Handle
  HVAC Operation Schedule Weekdays 6,     !- Name
  {e6399a8c-f084-45a9-8c43-c1252d2c9c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {3a42eee7-9083-498d-9bea-8701c7ab9f75}, !- Handle
  HVAC Operation Schedule Weekdays 7,     !- Name
  {e6399a8c-f084-45a9-8c43-c1252d2c9c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {83f381cf-306f-46fe-ab07-a331aaab5eae}, !- Handle
  HVAC Operation Schedule Saturday Rule 3, !- Name
  {515b07bb-c053-4f9a-a450-7c8ce4b4d87e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9f72d5d5-01b5-4d6e-8ec1-941dbc7e90d4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {9f72d5d5-01b5-4d6e-8ec1-941dbc7e90d4}, !- Handle
  HVAC Operation Schedule Saturday 6,     !- Name
  {e6399a8c-f084-45a9-8c43-c1252d2c9c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {c3e56a84-6a56-4db7-890a-892ccb9462dd}, !- Handle
  HVAC Operation Schedule Saturday 7,     !- Name
  {e6399a8c-f084-45a9-8c43-c1252d2c9c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {511809bb-7d91-4875-b9ed-381300ac8a45}, !- Handle
  HVAC Operation Schedule Sunday Rule 3,  !- Name
  {515b07bb-c053-4f9a-a450-7c8ce4b4d87e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7e4e70a4-ed52-4fd2-8924-213412207376}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {7e4e70a4-ed52-4fd2-8924-213412207376}, !- Handle
  HVAC Operation Schedule Sunday 3,       !- Name
  {e6399a8c-f084-45a9-8c43-c1252d2c9c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {268ffbd8-3990-4ae6-b990-8e5185632fee}, !- Handle
  Motorized OA Damper Schedule 3,         !- Name
  {25b5da29-f653-4424-ae50-a042d600b0c6}, !- Schedule Type Limits Name
  {00aa0865-2838-4fc9-a888-42e6854e6ac1}, !- Default Day Schedule Name
  {42dbc05e-9df7-4931-9217-a0c852813954}, !- Summer Design Day Schedule Name
  {e321ae5a-5f9e-443f-b0cf-7b9bd211c882}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {00aa0865-2838-4fc9-a888-42e6854e6ac1}, !- Handle
  Motorized OA Damper Schedule Weekdays 6, !- Name
  {25b5da29-f653-4424-ae50-a042d600b0c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {42dbc05e-9df7-4931-9217-a0c852813954}, !- Handle
  Motorized OA Damper Schedule Weekdays 7, !- Name
  {25b5da29-f653-4424-ae50-a042d600b0c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {39b2e9e1-dc67-49da-b687-c9fc93c5174f}, !- Handle
  Motorized OA Damper Schedule Saturday Rule 3, !- Name
  {268ffbd8-3990-4ae6-b990-8e5185632fee}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2ac37441-322c-4a72-89fd-e286d65e8ac1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {2ac37441-322c-4a72-89fd-e286d65e8ac1}, !- Handle
  Motorized OA Damper Schedule Saturday 6, !- Name
  {25b5da29-f653-4424-ae50-a042d600b0c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {e321ae5a-5f9e-443f-b0cf-7b9bd211c882}, !- Handle
  Motorized OA Damper Schedule Saturday 7, !- Name
  {25b5da29-f653-4424-ae50-a042d600b0c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c27a984b-bf5b-43e7-afef-c21ef8d007fb}, !- Handle
  Motorized OA Damper Schedule Sunday Rule 3, !- Name
  {268ffbd8-3990-4ae6-b990-8e5185632fee}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fbc5ef20-dc97-4d3a-a831-0ee06706e0cf}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {fbc5ef20-dc97-4d3a-a831-0ee06706e0cf}, !- Handle
  Motorized OA Damper Schedule Sunday 3,  !- Name
  {25b5da29-f653-4424-ae50-a042d600b0c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AirLoopHVAC,
  {fa6677a4-370a-46b8-bf11-c49289160700}, !- Handle
  Perimeter_ZN_4 ZN PSZ-AC,               !- Name
  ,                                       !- Controller List Name
  {cecd7c81-7ad5-43a9-8fd4-b8deb0b86806}, !- Availability Manager List Name
  0.389214821494714,                      !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {09656db2-18a3-43db-be43-78b0eada088c}, !- Supply Side Inlet Node Name
  {a72cf1ce-d8a6-4f0e-a5c2-80accb534b9c}, !- Demand Side Outlet Node Name
  {cbdc6929-551d-43ac-934e-656af0980098}, !- Demand Side Inlet Node Names
  {ec22bbbd-1e13-4cf9-ae9a-5fedb9120a14}; !- Supply Side Outlet Node Names

OS:AvailabilityManagerAssignmentList,
  {cecd7c81-7ad5-43a9-8fd4-b8deb0b86806}, !- Handle
  Availability Manager Assignment List 4, !- Name
  {fec22149-8a73-4c0d-b549-97ea3913f8b7}, !- Availability Manager Name 1
  {24b688dd-3cbb-4efb-b2c3-89e5205bd2ba}; !- Availability Manager Name 2

OS:AvailabilityManager:Scheduled,
  {fec22149-8a73-4c0d-b549-97ea3913f8b7}, !- Handle
  Availability Manager Scheduled 4,       !- Name
  {515b07bb-c053-4f9a-a450-7c8ce4b4d87e}; !- Schedule Name

OS:AvailabilityManager:NightCycle,
  {24b688dd-3cbb-4efb-b2c3-89e5205bd2ba}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  ,                                       !- Thermostat Tolerance {deltaC}
  ;                                       !- Cycling Run Time {s}

OS:Node,
  {93b21327-3dc7-4ee4-a712-5e8d0aeb3fc2}, !- Handle
  Node 40,                                !- Name
  {09656db2-18a3-43db-be43-78b0eada088c}, !- Inlet Port
  {57bf2225-270a-4e1b-b122-30e380987c72}; !- Outlet Port

OS:Node,
  {b298d9ac-fca1-452d-9730-e4392637908c}, !- Handle
  Node 41,                                !- Name
  {b8626fd6-6b0e-4718-8813-3a027db84175}, !- Inlet Port
  {ec22bbbd-1e13-4cf9-ae9a-5fedb9120a14}; !- Outlet Port

OS:Connection,
  {09656db2-18a3-43db-be43-78b0eada088c}, !- Handle
  {ace8d241-a633-4700-9320-65a5ba324f98}, !- Name
  {fa6677a4-370a-46b8-bf11-c49289160700}, !- Source Object
  7,                                      !- Outlet Port
  {93b21327-3dc7-4ee4-a712-5e8d0aeb3fc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec22bbbd-1e13-4cf9-ae9a-5fedb9120a14}, !- Handle
  {e4173159-e890-446b-9e26-de00502f3af5}, !- Name
  {b298d9ac-fca1-452d-9730-e4392637908c}, !- Source Object
  3,                                      !- Outlet Port
  {fa6677a4-370a-46b8-bf11-c49289160700}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {7aa697dd-5214-48e9-a2f4-af1c235994c7}, !- Handle
  Node 42,                                !- Name
  {cbdc6929-551d-43ac-934e-656af0980098}, !- Inlet Port
  {4bfb60b1-5644-46f9-a57f-e6fc66f5f1ab}; !- Outlet Port

OS:Node,
  {84d10e68-5453-4b84-bae1-47301885b7f3}, !- Handle
  Node 43,                                !- Name
  {bbf23b87-c4b7-41b3-b6a6-08b97d1817e2}, !- Inlet Port
  {a72cf1ce-d8a6-4f0e-a5c2-80accb534b9c}; !- Outlet Port

OS:Node,
  {0d912459-38ea-40f9-9dc9-b903fb52296d}, !- Handle
  Node 44,                                !- Name
  {0af14dfb-1543-4591-81d5-b9ae17897783}, !- Inlet Port
  {9e1b372c-2b63-4d11-b8c2-587a6172d65e}; !- Outlet Port

OS:Connection,
  {cbdc6929-551d-43ac-934e-656af0980098}, !- Handle
  {7b0e6c69-dec3-48a0-9d45-33fe48a59f51}, !- Name
  {fa6677a4-370a-46b8-bf11-c49289160700}, !- Source Object
  9,                                      !- Outlet Port
  {7aa697dd-5214-48e9-a2f4-af1c235994c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a72cf1ce-d8a6-4f0e-a5c2-80accb534b9c}, !- Handle
  {1f67e415-1534-4120-87bd-93de85e430dd}, !- Name
  {84d10e68-5453-4b84-bae1-47301885b7f3}, !- Source Object
  3,                                      !- Outlet Port
  {fa6677a4-370a-46b8-bf11-c49289160700}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0fbee199-bea5-4c6f-99a2-ecba874580b3}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {4bfb60b1-5644-46f9-a57f-e6fc66f5f1ab}, !- Inlet Node Name
  {ae3c7574-558b-407c-b55b-bbe88c6bc4ac}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {98d48f3f-8557-4136-8d9e-8066eb5ef0b6}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {bbf23b87-c4b7-41b3-b6a6-08b97d1817e2}, !- Outlet Node Name
  {98d2ee98-2895-4309-b229-3c53da1188d4}; !- Inlet Node Name 1

OS:Connection,
  {4bfb60b1-5644-46f9-a57f-e6fc66f5f1ab}, !- Handle
  {0b8c4c43-6258-4ac1-aebe-65bd063faf8f}, !- Name
  {7aa697dd-5214-48e9-a2f4-af1c235994c7}, !- Source Object
  3,                                      !- Outlet Port
  {0fbee199-bea5-4c6f-99a2-ecba874580b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbf23b87-c4b7-41b3-b6a6-08b97d1817e2}, !- Handle
  {88f5166f-9655-4385-b1f7-04a829de8458}, !- Name
  {98d48f3f-8557-4136-8d9e-8066eb5ef0b6}, !- Source Object
  2,                                      !- Outlet Port
  {84d10e68-5453-4b84-bae1-47301885b7f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {844ceb6b-b6fe-499d-9f97-b7488f7c5ed7}, !- Handle
  {fa6677a4-370a-46b8-bf11-c49289160700}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.389214821494714,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum;                                !- System Outdoor Air Method

OS:Fan:ConstantVolume,
  {82d1e7ef-f65f-4ebb-9fc0-42a304fef522}, !- Handle
  Perimeter_ZN_4 ZN PSZ-AC Fan,           !- Name
  {a7bdc7ff-0923-47cb-9893-abe59fdc8779}, !- Availability Schedule Name
  0.53625,                                !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.389214821494714,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {20d63255-f83c-44ff-851f-5d6afe4ff442}, !- Air Inlet Node Name
  {b8626fd6-6b0e-4718-8813-3a027db84175}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {50f533c8-e2bf-45df-aee8-dbd17985a2ae}, !- Handle
  Perimeter_ZN_4 ZN PSZ-AC Gas Htg Coil,  !- Name
  {a7bdc7ff-0923-47cb-9893-abe59fdc8779}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  10206.1131278443,                       !- Nominal Capacity {W}
  {6cdc2f45-fc83-4789-8ab0-fb41dad3340c}, !- Air Inlet Node Name
  {bc41cdde-94ee-4368-b391-544d8444513d}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {c2a114a5-72d5-4c11-a1a0-5674fe20d97d}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {c0c96d3c-8cbe-4696-a0f0-dfa149a7bd24}, !- Handle
  Curve Quadratic 10,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {ee79558a-0876-4f8c-83a0-e134ff528127}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {4dbc620c-1507-4af0-af73-63d1c0056429}, !- Handle
  Curve Quadratic 11,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {b2836d8b-0477-44ea-99b8-dc3ddb1321fa}, !- Handle
  Curve Quadratic 12,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

OS:Coil:Cooling:DX:SingleSpeed,
  {1c30dcd4-b957-4c23-a089-9d6a3df8c37a}, !- Handle
  Perimeter_ZN_4 ZN PSZ-AC 1spd DX AC Clg Coil, !- Name
  {a7bdc7ff-0923-47cb-9893-abe59fdc8779}, !- Availability Schedule Name
  6903.65299758728,                       !- Rated Total Cooling Capacity {W}
  0.774117101112219,                      !- Rated Sensible Heat Ratio
  3.06,                                   !- Rated COP {W/W}
  0.389214821494714,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {84eb90cf-0325-4aff-b937-f65d42b1554c}, !- Air Inlet Node Name
  {4bb6e12d-cb56-4dc4-a432-4d218f2403aa}, !- Air Outlet Node Name
  {c2a114a5-72d5-4c11-a1a0-5674fe20d97d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c0c96d3c-8cbe-4696-a0f0-dfa149a7bd24}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ee79558a-0876-4f8c-83a0-e134ff528127}, !- Energy Input Ratio Function of Temperature Curve Name
  {4dbc620c-1507-4af0-af73-63d1c0056429}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b2836d8b-0477-44ea-99b8-dc3ddb1321fa}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {cdb5fa93-eda1-465d-b8a3-4a66ac9cdc1d}, !- Handle
  Controller Outdoor Air 4,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0341884,                              !- Minimum Outdoor Air Flow Rate {m3/s}
  0.389214821494714,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {268ffbd8-3990-4ae6-b990-8e5185632fee}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {09bd99ae-4352-4b87-876b-02d75d51f87f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {09bd99ae-4352-4b87-876b-02d75d51f87f}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {a7bdc7ff-0923-47cb-9893-abe59fdc8779}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {5f15fd25-a500-4ac6-b46d-783225ddc235}, !- Handle
  Perimeter_ZN_4 ZN PSZ-AC OA Sys,        !- Name
  {cdb5fa93-eda1-465d-b8a3-4a66ac9cdc1d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f638b790-05f3-4554-a881-036a0d14c4e7}, !- Mixed Air Node Name
  {1d4e06a9-f2d3-4836-a0dd-9ba6622f6b6b}, !- Outdoor Air Stream Node Name
  {813895bf-f441-4c41-b138-a3c18d1e25ee}, !- Relief Air Stream Node Name
  {57bf2225-270a-4e1b-b122-30e380987c72}; !- Return Air Stream Node Name

OS:Node,
  {7af1d473-d3e1-4bf3-b2bb-d1e2ec121012}, !- Handle
  Node 45,                                !- Name
  ,                                       !- Inlet Port
  {1d4e06a9-f2d3-4836-a0dd-9ba6622f6b6b}; !- Outlet Port

OS:Connection,
  {1d4e06a9-f2d3-4836-a0dd-9ba6622f6b6b}, !- Handle
  {e0dde8ba-21a9-4bea-b4ae-2f5ab5125dbe}, !- Name
  {7af1d473-d3e1-4bf3-b2bb-d1e2ec121012}, !- Source Object
  3,                                      !- Outlet Port
  {5f15fd25-a500-4ac6-b46d-783225ddc235}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d533bda8-2ca6-41d9-b353-7bb4cc6253c1}, !- Handle
  Node 46,                                !- Name
  {813895bf-f441-4c41-b138-a3c18d1e25ee}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {813895bf-f441-4c41-b138-a3c18d1e25ee}, !- Handle
  {0d09475d-b53f-42a2-be91-552d3c387b29}, !- Name
  {5f15fd25-a500-4ac6-b46d-783225ddc235}, !- Source Object
  7,                                      !- Outlet Port
  {d533bda8-2ca6-41d9-b353-7bb4cc6253c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8626fd6-6b0e-4718-8813-3a027db84175}, !- Handle
  {aec4b30a-0e43-46c8-9ff9-e36319b4c03b}, !- Name
  {82d1e7ef-f65f-4ebb-9fc0-42a304fef522}, !- Source Object
  9,                                      !- Outlet Port
  {b298d9ac-fca1-452d-9730-e4392637908c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d1ad8fde-80a7-4e19-864b-25f04bd847b2}, !- Handle
  Node 47,                                !- Name
  {bc41cdde-94ee-4368-b391-544d8444513d}, !- Inlet Port
  {20d63255-f83c-44ff-851f-5d6afe4ff442}; !- Outlet Port

OS:Connection,
  {bc41cdde-94ee-4368-b391-544d8444513d}, !- Handle
  {96f374cf-3ca9-4b3f-94f4-1ae9bea3c51c}, !- Name
  {50f533c8-e2bf-45df-aee8-dbd17985a2ae}, !- Source Object
  6,                                      !- Outlet Port
  {d1ad8fde-80a7-4e19-864b-25f04bd847b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20d63255-f83c-44ff-851f-5d6afe4ff442}, !- Handle
  {a97873e5-f4c0-4843-a649-24e62ca0ce37}, !- Name
  {d1ad8fde-80a7-4e19-864b-25f04bd847b2}, !- Source Object
  3,                                      !- Outlet Port
  {82d1e7ef-f65f-4ebb-9fc0-42a304fef522}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {bd8b6a19-f6ee-4b01-a7e4-70966a01cf91}, !- Handle
  Node 48,                                !- Name
  {4bb6e12d-cb56-4dc4-a432-4d218f2403aa}, !- Inlet Port
  {6cdc2f45-fc83-4789-8ab0-fb41dad3340c}; !- Outlet Port

OS:Connection,
  {4bb6e12d-cb56-4dc4-a432-4d218f2403aa}, !- Handle
  {a78ba61a-031d-446f-bcd4-70dba69f2e88}, !- Name
  {1c30dcd4-b957-4c23-a089-9d6a3df8c37a}, !- Source Object
  9,                                      !- Outlet Port
  {bd8b6a19-f6ee-4b01-a7e4-70966a01cf91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6cdc2f45-fc83-4789-8ab0-fb41dad3340c}, !- Handle
  {ea8d842c-3205-40ae-b319-3b4179cfe793}, !- Name
  {bd8b6a19-f6ee-4b01-a7e4-70966a01cf91}, !- Source Object
  3,                                      !- Outlet Port
  {50f533c8-e2bf-45df-aee8-dbd17985a2ae}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {aaae0c82-14ab-43fd-bf36-208ff1d2c964}, !- Handle
  Node 49,                                !- Name
  {f638b790-05f3-4554-a881-036a0d14c4e7}, !- Inlet Port
  {84eb90cf-0325-4aff-b937-f65d42b1554c}; !- Outlet Port

OS:Connection,
  {57bf2225-270a-4e1b-b122-30e380987c72}, !- Handle
  {d4d32ae1-b117-495b-aed4-ff4ebd12bb70}, !- Name
  {93b21327-3dc7-4ee4-a712-5e8d0aeb3fc2}, !- Source Object
  3,                                      !- Outlet Port
  {5f15fd25-a500-4ac6-b46d-783225ddc235}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f638b790-05f3-4554-a881-036a0d14c4e7}, !- Handle
  {cf897e10-1465-47be-afe0-4b17ec55f6dc}, !- Name
  {5f15fd25-a500-4ac6-b46d-783225ddc235}, !- Source Object
  5,                                      !- Outlet Port
  {aaae0c82-14ab-43fd-bf36-208ff1d2c964}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84eb90cf-0325-4aff-b937-f65d42b1554c}, !- Handle
  {86ad0407-de39-4b9c-85e2-2021616bc530}, !- Name
  {aaae0c82-14ab-43fd-bf36-208ff1d2c964}, !- Source Object
  3,                                      !- Outlet Port
  {1c30dcd4-b957-4c23-a089-9d6a3df8c37a}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {86445c2e-0701-4b50-9518-6655371b06f1}, !- Handle
  Setpoint Manager Single Zone Reheat 4,  !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {3ec3aba3-c956-45cc-9408-0fa197ef1d96}, !- Control Zone Name
  {b298d9ac-fca1-452d-9730-e4392637908c}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {ada99eaa-a5b3-479e-ad64-c1a72d33f960}, !- Handle
  Perimeter_ZN_4 ZN PSZ-AC Diffuser,      !- Name
  {a7bdc7ff-0923-47cb-9893-abe59fdc8779}, !- Availability Schedule Name
  {ae3c7574-558b-407c-b55b-bbe88c6bc4ac}, !- Inlet Air Node Name
  {0af14dfb-1543-4591-81d5-b9ae17897783}, !- Zone Supply Air Node Name
  0.389214821494714;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f11d8e66-f596-44ec-83b3-65c339590fc3}, !- Handle
  Node 50,                                !- Name
  {6abeee4c-d6fa-47d6-ab44-fd05407bdb71}, !- Inlet Port
  {98d2ee98-2895-4309-b229-3c53da1188d4}; !- Outlet Port

OS:Connection,
  {9e1b372c-2b63-4d11-b8c2-587a6172d65e}, !- Handle
  {3d7c23f6-b8a4-498a-92f6-72ed43b0bfc0}, !- Name
  {0d912459-38ea-40f9-9dc9-b903fb52296d}, !- Source Object
  3,                                      !- Outlet Port
  {82e2bcb4-3430-4b14-b30e-4e5e66cd8727}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6abeee4c-d6fa-47d6-ab44-fd05407bdb71}, !- Handle
  {c4c6b5d5-6564-4c0a-854b-f7870e883f69}, !- Name
  {3ec3aba3-c956-45cc-9408-0fa197ef1d96}, !- Source Object
  12,                                     !- Outlet Port
  {f11d8e66-f596-44ec-83b3-65c339590fc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98d2ee98-2895-4309-b229-3c53da1188d4}, !- Handle
  {53e9338c-89e1-49bd-bac6-a7f5556b6609}, !- Name
  {f11d8e66-f596-44ec-83b3-65c339590fc3}, !- Source Object
  3,                                      !- Outlet Port
  {98d48f3f-8557-4136-8d9e-8066eb5ef0b6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ae3c7574-558b-407c-b55b-bbe88c6bc4ac}, !- Handle
  {4269e61d-fce1-4899-a458-c28ec8d9fb75}, !- Name
  {0fbee199-bea5-4c6f-99a2-ecba874580b3}, !- Source Object
  3,                                      !- Outlet Port
  {ada99eaa-a5b3-479e-ad64-c1a72d33f960}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0af14dfb-1543-4591-81d5-b9ae17897783}, !- Handle
  {401facc3-46bd-4de1-ac53-69d6fad4fa2e}, !- Name
  {ada99eaa-a5b3-479e-ad64-c1a72d33f960}, !- Source Object
  4,                                      !- Outlet Port
  {0d912459-38ea-40f9-9dc9-b903fb52296d}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {7a354876-927c-4b7e-a6a8-167559b0c8ab}, !- Handle
  HVAC Operation Schedule 4,              !- Name
  {e6399a8c-f084-45a9-8c43-c1252d2c9c8c}, !- Schedule Type Limits Name
  {91101bf4-5e84-4932-99f0-96cb9d9d993e}, !- Default Day Schedule Name
  {01f9abf5-c65d-4178-b382-6a5eba72cb69}, !- Summer Design Day Schedule Name
  {26f3b15e-2646-4b2e-8f6d-abcfc97f46fd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {91101bf4-5e84-4932-99f0-96cb9d9d993e}, !- Handle
  HVAC Operation Schedule Weekdays 8,     !- Name
  {e6399a8c-f084-45a9-8c43-c1252d2c9c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {01f9abf5-c65d-4178-b382-6a5eba72cb69}, !- Handle
  HVAC Operation Schedule Weekdays 9,     !- Name
  {e6399a8c-f084-45a9-8c43-c1252d2c9c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c5b3b8f0-1e65-4bbd-b2ad-5816d9bed8ba}, !- Handle
  HVAC Operation Schedule Saturday Rule 4, !- Name
  {7a354876-927c-4b7e-a6a8-167559b0c8ab}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {018a3a1b-388e-4fd8-9c4e-65b3ea07808e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {018a3a1b-388e-4fd8-9c4e-65b3ea07808e}, !- Handle
  HVAC Operation Schedule Saturday 8,     !- Name
  {e6399a8c-f084-45a9-8c43-c1252d2c9c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {26f3b15e-2646-4b2e-8f6d-abcfc97f46fd}, !- Handle
  HVAC Operation Schedule Saturday 9,     !- Name
  {e6399a8c-f084-45a9-8c43-c1252d2c9c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {662c7a3b-4953-4359-957c-69a4a292a6b7}, !- Handle
  HVAC Operation Schedule Sunday Rule 4,  !- Name
  {7a354876-927c-4b7e-a6a8-167559b0c8ab}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7c92d05e-e216-45ac-a15c-f5e96df0023c}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {7c92d05e-e216-45ac-a15c-f5e96df0023c}, !- Handle
  HVAC Operation Schedule Sunday 4,       !- Name
  {e6399a8c-f084-45a9-8c43-c1252d2c9c8c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {e820b764-ad93-4ff3-b986-d7cb68b9585a}, !- Handle
  Motorized OA Damper Schedule 4,         !- Name
  {25b5da29-f653-4424-ae50-a042d600b0c6}, !- Schedule Type Limits Name
  {cc2dd320-1f3d-4f94-b80e-d16191aae03a}, !- Default Day Schedule Name
  {baad2929-97e8-4cb6-98b0-1d835b7021aa}, !- Summer Design Day Schedule Name
  {0e082d9e-1393-4975-96c5-9a6388be2ba3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cc2dd320-1f3d-4f94-b80e-d16191aae03a}, !- Handle
  Motorized OA Damper Schedule Weekdays 8, !- Name
  {25b5da29-f653-4424-ae50-a042d600b0c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {baad2929-97e8-4cb6-98b0-1d835b7021aa}, !- Handle
  Motorized OA Damper Schedule Weekdays 9, !- Name
  {25b5da29-f653-4424-ae50-a042d600b0c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {76a0bf42-cfc2-48e2-b515-2996fd2be54f}, !- Handle
  Motorized OA Damper Schedule Saturday Rule 4, !- Name
  {e820b764-ad93-4ff3-b986-d7cb68b9585a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8fc861ac-1f57-4c46-a66b-e6eb7eaa8c70}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {8fc861ac-1f57-4c46-a66b-e6eb7eaa8c70}, !- Handle
  Motorized OA Damper Schedule Saturday 8, !- Name
  {25b5da29-f653-4424-ae50-a042d600b0c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {0e082d9e-1393-4975-96c5-9a6388be2ba3}, !- Handle
  Motorized OA Damper Schedule Saturday 9, !- Name
  {25b5da29-f653-4424-ae50-a042d600b0c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5736dbda-9c0b-4582-b205-466b675a2cd4}, !- Handle
  Motorized OA Damper Schedule Sunday Rule 4, !- Name
  {e820b764-ad93-4ff3-b986-d7cb68b9585a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {54a5463e-460f-4a1b-bfb1-98d6c840090a}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {54a5463e-460f-4a1b-bfb1-98d6c840090a}, !- Handle
  Motorized OA Damper Schedule Sunday 4,  !- Name
  {25b5da29-f653-4424-ae50-a042d600b0c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AirLoopHVAC,
  {0180100a-84c5-4cc9-b40f-1f1e063f28d4}, !- Handle
  Core_ZN ZN PSZ-AC,                      !- Name
  ,                                       !- Controller List Name
  {d0248b54-4e49-4ce6-ad73-7189cef008a3}, !- Availability Manager List Name
  0.582766382070728,                      !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b94b44ad-ed7e-4a32-8836-758a23a8c722}, !- Supply Side Inlet Node Name
  {c7284089-80fc-4f1e-8605-834dd2ae56c8}, !- Demand Side Outlet Node Name
  {3fec0c50-6aad-4b94-a644-327a86bd1c62}, !- Demand Side Inlet Node Names
  {e3e4eefa-9691-4c32-87c3-1d9b28655dab}; !- Supply Side Outlet Node Names

OS:AvailabilityManagerAssignmentList,
  {d0248b54-4e49-4ce6-ad73-7189cef008a3}, !- Handle
  Availability Manager Assignment List 5, !- Name
  {cd6c257b-8820-4b81-8d88-c0a2625ee41e}, !- Availability Manager Name 1
  {f29f949b-d68f-4e07-8f0c-d82e34f34f63}; !- Availability Manager Name 2

OS:AvailabilityManager:Scheduled,
  {cd6c257b-8820-4b81-8d88-c0a2625ee41e}, !- Handle
  Availability Manager Scheduled 5,       !- Name
  {7a354876-927c-4b7e-a6a8-167559b0c8ab}; !- Schedule Name

OS:AvailabilityManager:NightCycle,
  {f29f949b-d68f-4e07-8f0c-d82e34f34f63}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  ,                                       !- Thermostat Tolerance {deltaC}
  ;                                       !- Cycling Run Time {s}

OS:Node,
  {21b6a80e-15bc-4ae5-9b64-67ca6cf08a86}, !- Handle
  Node 51,                                !- Name
  {b94b44ad-ed7e-4a32-8836-758a23a8c722}, !- Inlet Port
  {2d37d7bc-db34-4a08-81ee-d4defe41335f}; !- Outlet Port

OS:Node,
  {1fab8809-4143-405c-a013-450278072c70}, !- Handle
  Node 52,                                !- Name
  {d65a4a07-7625-4c85-a0ee-2dd7e85255f9}, !- Inlet Port
  {e3e4eefa-9691-4c32-87c3-1d9b28655dab}; !- Outlet Port

OS:Connection,
  {b94b44ad-ed7e-4a32-8836-758a23a8c722}, !- Handle
  {a4422380-b63d-4dfa-ab48-96170384c155}, !- Name
  {0180100a-84c5-4cc9-b40f-1f1e063f28d4}, !- Source Object
  7,                                      !- Outlet Port
  {21b6a80e-15bc-4ae5-9b64-67ca6cf08a86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3e4eefa-9691-4c32-87c3-1d9b28655dab}, !- Handle
  {a3464cb2-06fc-47e5-bb24-ae985d66a88e}, !- Name
  {1fab8809-4143-405c-a013-450278072c70}, !- Source Object
  3,                                      !- Outlet Port
  {0180100a-84c5-4cc9-b40f-1f1e063f28d4}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {06640f7a-972e-4981-a0be-f6a275c5f035}, !- Handle
  Node 53,                                !- Name
  {3fec0c50-6aad-4b94-a644-327a86bd1c62}, !- Inlet Port
  {b7329646-fe65-49c0-a1f6-4347f5c49357}; !- Outlet Port

OS:Node,
  {f2cdd196-a887-4222-bb98-ffe31c5e2b58}, !- Handle
  Node 54,                                !- Name
  {7cf69c2f-988f-43be-8274-c7ee03140a5b}, !- Inlet Port
  {c7284089-80fc-4f1e-8605-834dd2ae56c8}; !- Outlet Port

OS:Node,
  {df8970f7-b54b-4f1d-9124-a0fbe2a381d7}, !- Handle
  Node 55,                                !- Name
  {1e1ea6e1-ec4e-4e70-a9cd-48bcc6eb8885}, !- Inlet Port
  {178955a1-f66b-404d-9a83-5bfca7c14498}; !- Outlet Port

OS:Connection,
  {3fec0c50-6aad-4b94-a644-327a86bd1c62}, !- Handle
  {8bfc4f08-7ee4-4303-9ee1-fc67e9ab24ed}, !- Name
  {0180100a-84c5-4cc9-b40f-1f1e063f28d4}, !- Source Object
  9,                                      !- Outlet Port
  {06640f7a-972e-4981-a0be-f6a275c5f035}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7284089-80fc-4f1e-8605-834dd2ae56c8}, !- Handle
  {91fa171b-9084-411a-a7ed-7819d640e5a2}, !- Name
  {f2cdd196-a887-4222-bb98-ffe31c5e2b58}, !- Source Object
  3,                                      !- Outlet Port
  {0180100a-84c5-4cc9-b40f-1f1e063f28d4}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1397b91f-0961-41eb-90d9-bf39cf96a33b}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {b7329646-fe65-49c0-a1f6-4347f5c49357}, !- Inlet Node Name
  {938fefae-a5e0-4f89-9b91-91ea987c6826}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {8739854f-23ba-463b-90fc-56f6e06e182b}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {7cf69c2f-988f-43be-8274-c7ee03140a5b}, !- Outlet Node Name
  {0c4faa86-5628-4713-b279-255b9ce07ca6}; !- Inlet Node Name 1

OS:Connection,
  {b7329646-fe65-49c0-a1f6-4347f5c49357}, !- Handle
  {69aa7c6f-2c96-4b9a-9396-1fe86d12fe13}, !- Name
  {06640f7a-972e-4981-a0be-f6a275c5f035}, !- Source Object
  3,                                      !- Outlet Port
  {1397b91f-0961-41eb-90d9-bf39cf96a33b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cf69c2f-988f-43be-8274-c7ee03140a5b}, !- Handle
  {dce46d9d-7f89-4f8f-b17c-33dddfddb983}, !- Name
  {8739854f-23ba-463b-90fc-56f6e06e182b}, !- Source Object
  2,                                      !- Outlet Port
  {f2cdd196-a887-4222-bb98-ffe31c5e2b58}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {bdd4aa03-5bf5-4ff3-b4f8-829b90aeab3e}, !- Handle
  {0180100a-84c5-4cc9-b40f-1f1e063f28d4}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.582766382070728,                      !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum;                                !- System Outdoor Air Method

OS:Fan:ConstantVolume,
  {912cde0e-dc37-4638-ab8c-a61ae2039d59}, !- Handle
  Core_ZN ZN PSZ-AC Fan,                  !- Name
  {a7bdc7ff-0923-47cb-9893-abe59fdc8779}, !- Availability Schedule Name
  0.53625,                                !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  0.582766382070728,                      !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {dc460746-3113-4cd0-a28a-3d1ed8cba4ba}, !- Air Inlet Node Name
  {d65a4a07-7625-4c85-a0ee-2dd7e85255f9}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {b38823ad-6600-4e05-8780-ed7a1a593362}, !- Handle
  Core_ZN ZN PSZ-AC Gas Htg Coil,         !- Name
  {a7bdc7ff-0923-47cb-9893-abe59fdc8779}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  16220.0698172811,                       !- Nominal Capacity {W}
  {57fa6cde-274d-48a0-8b59-c76299ba88e2}, !- Air Inlet Node Name
  {e4c7dd89-1966-437b-8b85-b772b9d1ccd9}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {e192d663-8ede-4c0e-b6c0-c9d10997e7c2}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {99c3d022-ff19-4602-a265-8b4085d51d0b}, !- Handle
  Curve Quadratic 13,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {fdbd49f5-6d95-4647-b625-93268b4f2da7}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {693bed1d-3cbb-4544-ad03-8aba4d79d428}, !- Handle
  Curve Quadratic 14,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {b2190f58-272f-45a3-9614-95263b0c5f83}, !- Handle
  Curve Quadratic 15,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

OS:Coil:Cooling:DX:SingleSpeed,
  {54a16c45-fd8d-42e4-863c-5f3e60f8cf62}, !- Handle
  Core_ZN ZN PSZ-AC 1spd DX AC Clg Coil,  !- Name
  {a7bdc7ff-0923-47cb-9893-abe59fdc8779}, !- Availability Schedule Name
  9649.47169377337,                       !- Rated Total Cooling Capacity {W}
  0.798555480117226,                      !- Rated Sensible Heat Ratio
  3.06,                                   !- Rated COP {W/W}
  0.582766382070728,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {9df11349-7834-4801-a0eb-d633c8087e2f}, !- Air Inlet Node Name
  {0c10bcfa-08d2-494e-8455-a351d79305c7}, !- Air Outlet Node Name
  {e192d663-8ede-4c0e-b6c0-c9d10997e7c2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {99c3d022-ff19-4602-a265-8b4085d51d0b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fdbd49f5-6d95-4647-b625-93268b4f2da7}, !- Energy Input Ratio Function of Temperature Curve Name
  {693bed1d-3cbb-4544-ad03-8aba4d79d428}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b2190f58-272f-45a3-9614-95263b0c5f83}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {0243efdf-bac2-4317-b720-48fa38f5c1b7}, !- Handle
  Controller Outdoor Air 5,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0.0760259592,                           !- Minimum Outdoor Air Flow Rate {m3/s}
  0.582766382070728,                      !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {e820b764-ad93-4ff3-b986-d7cb68b9585a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {4b4bb008-808b-42ce-9c25-18fad23bfd04}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {4b4bb008-808b-42ce-9c25-18fad23bfd04}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {a7bdc7ff-0923-47cb-9893-abe59fdc8779}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {dfeaaf86-fe71-41d1-95b7-41feec874ff2}, !- Handle
  Core_ZN ZN PSZ-AC OA Sys,               !- Name
  {0243efdf-bac2-4317-b720-48fa38f5c1b7}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b9ac827b-ea2b-4912-829d-d86a173d42f7}, !- Mixed Air Node Name
  {918f0fff-cbde-4fac-a8e7-dc57dd6a315a}, !- Outdoor Air Stream Node Name
  {d0784a37-1699-465a-982c-07039cd9c0e7}, !- Relief Air Stream Node Name
  {2d37d7bc-db34-4a08-81ee-d4defe41335f}; !- Return Air Stream Node Name

OS:Node,
  {1fa0d8b2-3bc0-4401-b79e-ffe3ad37f117}, !- Handle
  Node 56,                                !- Name
  ,                                       !- Inlet Port
  {918f0fff-cbde-4fac-a8e7-dc57dd6a315a}; !- Outlet Port

OS:Connection,
  {918f0fff-cbde-4fac-a8e7-dc57dd6a315a}, !- Handle
  {d8fae702-35e0-4944-9c62-75fd9c526811}, !- Name
  {1fa0d8b2-3bc0-4401-b79e-ffe3ad37f117}, !- Source Object
  3,                                      !- Outlet Port
  {dfeaaf86-fe71-41d1-95b7-41feec874ff2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d4ec2579-1394-4343-acfb-ddecb3e687ae}, !- Handle
  Node 57,                                !- Name
  {d0784a37-1699-465a-982c-07039cd9c0e7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d0784a37-1699-465a-982c-07039cd9c0e7}, !- Handle
  {6629c5da-2f01-4485-a13d-da695f6d84c9}, !- Name
  {dfeaaf86-fe71-41d1-95b7-41feec874ff2}, !- Source Object
  7,                                      !- Outlet Port
  {d4ec2579-1394-4343-acfb-ddecb3e687ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d65a4a07-7625-4c85-a0ee-2dd7e85255f9}, !- Handle
  {66b75c83-18c6-4dcd-a9fe-cebe78d058eb}, !- Name
  {912cde0e-dc37-4638-ab8c-a61ae2039d59}, !- Source Object
  9,                                      !- Outlet Port
  {1fab8809-4143-405c-a013-450278072c70}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7ff16f90-a0f4-455e-8110-b603b3f8c0eb}, !- Handle
  Node 58,                                !- Name
  {e4c7dd89-1966-437b-8b85-b772b9d1ccd9}, !- Inlet Port
  {dc460746-3113-4cd0-a28a-3d1ed8cba4ba}; !- Outlet Port

OS:Connection,
  {e4c7dd89-1966-437b-8b85-b772b9d1ccd9}, !- Handle
  {3173c205-7f49-4ba0-a360-73138ccdb3f0}, !- Name
  {b38823ad-6600-4e05-8780-ed7a1a593362}, !- Source Object
  6,                                      !- Outlet Port
  {7ff16f90-a0f4-455e-8110-b603b3f8c0eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc460746-3113-4cd0-a28a-3d1ed8cba4ba}, !- Handle
  {646845f1-fb45-4631-8139-b6c442efc455}, !- Name
  {7ff16f90-a0f4-455e-8110-b603b3f8c0eb}, !- Source Object
  3,                                      !- Outlet Port
  {912cde0e-dc37-4638-ab8c-a61ae2039d59}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {390e4247-5c83-460c-91f2-48f9d176f9fa}, !- Handle
  Node 59,                                !- Name
  {0c10bcfa-08d2-494e-8455-a351d79305c7}, !- Inlet Port
  {57fa6cde-274d-48a0-8b59-c76299ba88e2}; !- Outlet Port

OS:Connection,
  {0c10bcfa-08d2-494e-8455-a351d79305c7}, !- Handle
  {8eff2c31-f8ff-41dc-a001-5398b58769f3}, !- Name
  {54a16c45-fd8d-42e4-863c-5f3e60f8cf62}, !- Source Object
  9,                                      !- Outlet Port
  {390e4247-5c83-460c-91f2-48f9d176f9fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57fa6cde-274d-48a0-8b59-c76299ba88e2}, !- Handle
  {5558f2aa-2c0f-4462-85ea-f0c45923f66b}, !- Name
  {390e4247-5c83-460c-91f2-48f9d176f9fa}, !- Source Object
  3,                                      !- Outlet Port
  {b38823ad-6600-4e05-8780-ed7a1a593362}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {a633dc5f-3f92-4084-956a-345035e69ce4}, !- Handle
  Node 60,                                !- Name
  {b9ac827b-ea2b-4912-829d-d86a173d42f7}, !- Inlet Port
  {9df11349-7834-4801-a0eb-d633c8087e2f}; !- Outlet Port

OS:Connection,
  {2d37d7bc-db34-4a08-81ee-d4defe41335f}, !- Handle
  {46346aaa-f34c-4ffc-bdf7-2c5bc3b4927b}, !- Name
  {21b6a80e-15bc-4ae5-9b64-67ca6cf08a86}, !- Source Object
  3,                                      !- Outlet Port
  {dfeaaf86-fe71-41d1-95b7-41feec874ff2}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b9ac827b-ea2b-4912-829d-d86a173d42f7}, !- Handle
  {be3a799f-4000-47e6-8817-d93741592494}, !- Name
  {dfeaaf86-fe71-41d1-95b7-41feec874ff2}, !- Source Object
  5,                                      !- Outlet Port
  {a633dc5f-3f92-4084-956a-345035e69ce4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9df11349-7834-4801-a0eb-d633c8087e2f}, !- Handle
  {82897656-bdc4-4e7f-b095-4522fcc50f14}, !- Name
  {a633dc5f-3f92-4084-956a-345035e69ce4}, !- Source Object
  3,                                      !- Outlet Port
  {54a16c45-fd8d-42e4-863c-5f3e60f8cf62}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {2d598cad-c014-4010-b8fa-c1e8a41cde30}, !- Handle
  Setpoint Manager Single Zone Reheat 5,  !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {473f1962-2516-4e3c-b574-44ef7a9d72f7}, !- Control Zone Name
  {1fab8809-4143-405c-a013-450278072c70}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {acd50d01-867f-43e5-b8a9-69a1d0e8c848}, !- Handle
  Core_ZN ZN PSZ-AC Diffuser,             !- Name
  {a7bdc7ff-0923-47cb-9893-abe59fdc8779}, !- Availability Schedule Name
  {938fefae-a5e0-4f89-9b91-91ea987c6826}, !- Inlet Air Node Name
  {1e1ea6e1-ec4e-4e70-a9cd-48bcc6eb8885}, !- Zone Supply Air Node Name
  0.582766382070728;                      !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {11a7f4c1-913e-44a3-9214-c56fe537d2c6}, !- Handle
  Node 61,                                !- Name
  {1cdd9fbb-8b8d-492e-b183-d2461d125e5c}, !- Inlet Port
  {0c4faa86-5628-4713-b279-255b9ce07ca6}; !- Outlet Port

OS:Connection,
  {178955a1-f66b-404d-9a83-5bfca7c14498}, !- Handle
  {6acfafee-ac76-42ac-974d-9a5eba29990a}, !- Name
  {df8970f7-b54b-4f1d-9124-a0fbe2a381d7}, !- Source Object
  3,                                      !- Outlet Port
  {cd5d5793-fb91-4796-994a-2bbae3b39fe7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1cdd9fbb-8b8d-492e-b183-d2461d125e5c}, !- Handle
  {76b729e2-4906-45b0-9ea8-cd204601fe80}, !- Name
  {473f1962-2516-4e3c-b574-44ef7a9d72f7}, !- Source Object
  12,                                     !- Outlet Port
  {11a7f4c1-913e-44a3-9214-c56fe537d2c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c4faa86-5628-4713-b279-255b9ce07ca6}, !- Handle
  {0ec4e3f2-f254-4029-a189-3e5cb0c8155f}, !- Name
  {11a7f4c1-913e-44a3-9214-c56fe537d2c6}, !- Source Object
  3,                                      !- Outlet Port
  {8739854f-23ba-463b-90fc-56f6e06e182b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {938fefae-a5e0-4f89-9b91-91ea987c6826}, !- Handle
  {9f97fbe2-9edc-4b70-a9b7-58f9ec435be1}, !- Name
  {1397b91f-0961-41eb-90d9-bf39cf96a33b}, !- Source Object
  3,                                      !- Outlet Port
  {acd50d01-867f-43e5-b8a9-69a1d0e8c848}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1e1ea6e1-ec4e-4e70-a9cd-48bcc6eb8885}, !- Handle
  {2cb4b5d8-2652-445c-8ae5-674cc44bf6b7}, !- Name
  {acd50d01-867f-43e5-b8a9-69a1d0e8c848}, !- Source Object
  4,                                      !- Outlet Port
  {df8970f7-b54b-4f1d-9124-a0fbe2a381d7}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {ecca3af4-3f3f-404f-9faf-1b41427d72d2}, !- Handle
  Service Water Loop,                     !- Name
  ,                                       !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Scheme Name
  {d8f347f5-5125-45cc-8c6e-8791eca9002e}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  3.15450981997488e-006,                  !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.00236588236498116,                    !- Plant Loop Volume {m3}
  {d2b3db23-5694-4dd7-bcfc-ca5d8993816c}, !- Plant Side Inlet Node Name
  {2d5be268-8a83-4d52-92cc-b2beba63e444}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {3db34f39-0508-4ddc-844a-2ac099d94baf}, !- Demand Side Inlet Node Name
  {0936da53-5806-4c07-a34e-4e779bff08fa}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  ,                                       !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {05d73c3b-8577-45be-8c9d-d5516fda4950}, !- Handle
  {ecca3af4-3f3f-404f-9faf-1b41427d72d2}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5;                                      !- Loop Design Temperature Difference {deltaC}

OS:Node,
  {a222bd37-4acb-4c8c-a7ee-69b84299723d}, !- Handle
  Node 62,                                !- Name
  {d2b3db23-5694-4dd7-bcfc-ca5d8993816c}, !- Inlet Port
  {7a946bc6-22a5-4c19-8946-6ef9dca226ca}; !- Outlet Port

OS:Node,
  {d8f347f5-5125-45cc-8c6e-8791eca9002e}, !- Handle
  Node 63,                                !- Name
  {c2a150b7-3c86-45de-8073-074a74b8ffa0}, !- Inlet Port
  {2d5be268-8a83-4d52-92cc-b2beba63e444}; !- Outlet Port

OS:Node,
  {b6fbd402-5fa9-4997-bdef-010a4606bff7}, !- Handle
  Node 64,                                !- Name
  {0e9b2a9e-b390-4db2-bd02-2763e3a7a6ba}, !- Inlet Port
  {5ea8baf6-b0c8-4cf7-a845-5e028ee3a11e}; !- Outlet Port

OS:Connector:Mixer,
  {02800037-91db-4105-8081-1ed2c15fc62b}, !- Handle
  Connector Mixer 1,                      !- Name
  {a05ad37e-3fd7-4584-af0a-7bbba410d51f}, !- Outlet Branch Name
  {d36e35c4-0988-4eb2-8f5f-e91f88a3bfcc}, !- Inlet Branch Name 1
  {af3e789c-f365-484c-9245-c3efc49252a9}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {042ec1aa-c5e5-440c-a9ce-3cf79c0f5c65}, !- Handle
  Connector Splitter 1,                   !- Name
  {72cef2c3-030f-41f2-bd92-d13714446f7b}, !- Inlet Branch Name
  {0e9b2a9e-b390-4db2-bd02-2763e3a7a6ba}, !- Outlet Branch Name 1
  {6f465f49-4aef-485f-9df5-eb31004cc7a1}; !- Outlet Branch Name 2

OS:Connection,
  {d2b3db23-5694-4dd7-bcfc-ca5d8993816c}, !- Handle
  {3fd1263d-671c-4d02-82ae-7184ea11cc08}, !- Name
  {ecca3af4-3f3f-404f-9faf-1b41427d72d2}, !- Source Object
  11,                                     !- Outlet Port
  {a222bd37-4acb-4c8c-a7ee-69b84299723d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e9b2a9e-b390-4db2-bd02-2763e3a7a6ba}, !- Handle
  {3f9a3e2b-bf48-4d23-aaaf-f9e7e545b971}, !- Name
  {042ec1aa-c5e5-440c-a9ce-3cf79c0f5c65}, !- Source Object
  3,                                      !- Outlet Port
  {b6fbd402-5fa9-4997-bdef-010a4606bff7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d5be268-8a83-4d52-92cc-b2beba63e444}, !- Handle
  {e29ebdb6-2be6-4f2d-9bc7-9e45285d8865}, !- Name
  {d8f347f5-5125-45cc-8c6e-8791eca9002e}, !- Source Object
  3,                                      !- Outlet Port
  {ecca3af4-3f3f-404f-9faf-1b41427d72d2}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {0e423ed3-aac6-4c3d-a7de-f7b900abc91d}, !- Handle
  Node 65,                                !- Name
  {3db34f39-0508-4ddc-844a-2ac099d94baf}, !- Inlet Port
  {47c3b195-db4f-4ad6-8429-5e9d0fe0251b}; !- Outlet Port

OS:Node,
  {bd639b34-d17c-4fe8-aadb-ce2809a92f00}, !- Handle
  Node 66,                                !- Name
  {caa279c8-ef6b-49c7-a2ec-62aebc9c5fdc}, !- Inlet Port
  {0936da53-5806-4c07-a34e-4e779bff08fa}; !- Outlet Port

OS:Node,
  {21c0bdaf-ac8b-4b6b-b64d-d0aff4f52022}, !- Handle
  Node 67,                                !- Name
  {be44fe5c-b606-4958-a796-44399c1f4a31}, !- Inlet Port
  {4f680bfe-5489-41c3-ba8a-94563becf30a}; !- Outlet Port

OS:Connector:Mixer,
  {b9149ad8-6d87-4f38-b24e-2a2d5cd73b53}, !- Handle
  Connector Mixer 2,                      !- Name
  {8636c3df-9a77-44e5-a701-c054639548ab}, !- Outlet Branch Name
  {15928005-c301-426b-bfd7-c39d072957ea}, !- Inlet Branch Name 1
  {dabe7bd0-c64f-4bf1-ac0d-10193b681bea}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {6eec8015-ee5a-43e3-ab32-39f99d19f492}, !- Handle
  Connector Splitter 2,                   !- Name
  {f927f60f-61a9-4720-a8d1-f613e32e63b2}, !- Inlet Branch Name
  {be44fe5c-b606-4958-a796-44399c1f4a31}, !- Outlet Branch Name 1
  {ef562517-234f-4366-b87d-9d7a9572d04e}; !- Outlet Branch Name 2

OS:Connection,
  {3db34f39-0508-4ddc-844a-2ac099d94baf}, !- Handle
  {6073768f-68f9-4940-9556-2c89b636fed1}, !- Name
  {ecca3af4-3f3f-404f-9faf-1b41427d72d2}, !- Source Object
  14,                                     !- Outlet Port
  {0e423ed3-aac6-4c3d-a7de-f7b900abc91d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be44fe5c-b606-4958-a796-44399c1f4a31}, !- Handle
  {63d9d094-9c46-42b7-933c-fc1c938ead71}, !- Name
  {6eec8015-ee5a-43e3-ab32-39f99d19f492}, !- Source Object
  3,                                      !- Outlet Port
  {21c0bdaf-ac8b-4b6b-b64d-d0aff4f52022}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0936da53-5806-4c07-a34e-4e779bff08fa}, !- Handle
  {ad77a189-746b-438f-8700-4cd71b83690c}, !- Name
  {bd639b34-d17c-4fe8-aadb-ce2809a92f00}, !- Source Object
  3,                                      !- Outlet Port
  {ecca3af4-3f3f-404f-9faf-1b41427d72d2}, !- Target Object
  15;                                     !- Inlet Port

OS:ScheduleTypeLimits,
  {c898d31c-2d82-4452-897e-5df769d50db4}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  100,                                    !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {bc42ec42-a7ba-4771-871d-31bc73e8d545}, !- Handle
  Hot Water Loop Temp - 140.0F,           !- Name
  {c898d31c-2d82-4452-897e-5df769d50db4}, !- Schedule Type Limits Name
  {76e4a165-0a9e-465b-9a03-56967cdc5bb2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {76e4a165-0a9e-465b-9a03-56967cdc5bb2}, !- Handle
  Hot Water Loop Temp - 140.0F Default,   !- Name
  {c898d31c-2d82-4452-897e-5df769d50db4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {a48f3f98-7250-4c8a-a011-7a9e9e332397}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {bc42ec42-a7ba-4771-871d-31bc73e8d545}, !- Schedule Name
  {d8f347f5-5125-45cc-8c6e-8791eca9002e}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {69c369ce-c206-4dd3-bef4-26bfe19aea6d}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {7a946bc6-22a5-4c19-8946-6ef9dca226ca}, !- Inlet Node Name
  {fb67a5ca-1b5a-444d-9ae1-6c690664233a}, !- Outlet Node Name
  3.15450981997488e-006,                  !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  0.805900936042912,                      !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent;                           !- Pump Control Type

OS:Node,
  {3444762c-3a16-4653-892a-83526e21d877}, !- Handle
  Node 68,                                !- Name
  {fb67a5ca-1b5a-444d-9ae1-6c690664233a}, !- Inlet Port
  {72cef2c3-030f-41f2-bd92-d13714446f7b}; !- Outlet Port

OS:Connection,
  {7a946bc6-22a5-4c19-8946-6ef9dca226ca}, !- Handle
  {95a31210-5562-4f57-90be-65d0c449efa1}, !- Name
  {a222bd37-4acb-4c8c-a7ee-69b84299723d}, !- Source Object
  3,                                      !- Outlet Port
  {69c369ce-c206-4dd3-bef4-26bfe19aea6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb67a5ca-1b5a-444d-9ae1-6c690664233a}, !- Handle
  {2fca609c-0b85-4dc3-b7e1-fef361b0ef19}, !- Name
  {69c369ce-c206-4dd3-bef4-26bfe19aea6d}, !- Source Object
  3,                                      !- Outlet Port
  {3444762c-3a16-4653-892a-83526e21d877}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72cef2c3-030f-41f2-bd92-d13714446f7b}, !- Handle
  {632bfbb3-f4fb-47b5-907e-42cbc962f155}, !- Name
  {3444762c-3a16-4653-892a-83526e21d877}, !- Source Object
  3,                                      !- Outlet Port
  {042ec1aa-c5e5-440c-a9ce-3cf79c0f5c65}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {103f04bc-c9b2-41b5-9247-557044be9e57}, !- Handle
  Water Heater Ambient Temp Schedule - 70F, !- Name
  {c898d31c-2d82-4452-897e-5df769d50db4}, !- Schedule Type Limits Name
  {8e8a35ae-edec-453f-8671-e53c8b6dd521}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8e8a35ae-edec-453f-8671-e53c8b6dd521}, !- Handle
  Water Heater Ambient Temp Schedule - 70F Default, !- Name
  {c898d31c-2d82-4452-897e-5df769d50db4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:WaterHeater:Mixed,
  {920d2fd9-c458-4fdb-97fd-39f04bfb4be8}, !- Handle
  40.0gal Natural Gas Water Heater - 2883000.0btu/hr, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {bc42ec42-a7ba-4771-871d-31bc73e8d545}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  844923.895306517,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.78,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  20,                                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  ,                                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {103f04bc-c9b2-41b5-9247-557044be9e57}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  6,                                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  6,                                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {5ea8baf6-b0c8-4cf7-a845-5e028ee3a11e}, !- Use Side Inlet Node Name
  {265afd31-582b-4059-aefc-4df0a3f70dee}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5;                                    !- Indirect Water Heating Recovery Time {hr}

OS:Node,
  {6a650892-98b9-4dc5-97a6-f2d4798f0860}, !- Handle
  Node 69,                                !- Name
  {265afd31-582b-4059-aefc-4df0a3f70dee}, !- Inlet Port
  {d36e35c4-0988-4eb2-8f5f-e91f88a3bfcc}; !- Outlet Port

OS:Connection,
  {5ea8baf6-b0c8-4cf7-a845-5e028ee3a11e}, !- Handle
  {09054474-f202-43d7-a408-ea341c218c2e}, !- Name
  {b6fbd402-5fa9-4997-bdef-010a4606bff7}, !- Source Object
  3,                                      !- Outlet Port
  {920d2fd9-c458-4fdb-97fd-39f04bfb4be8}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {265afd31-582b-4059-aefc-4df0a3f70dee}, !- Handle
  {aa12563a-1cd0-4dab-a617-4a79c59a2b93}, !- Name
  {920d2fd9-c458-4fdb-97fd-39f04bfb4be8}, !- Source Object
  32,                                     !- Outlet Port
  {6a650892-98b9-4dc5-97a6-f2d4798f0860}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d36e35c4-0988-4eb2-8f5f-e91f88a3bfcc}, !- Handle
  {74debe98-7c83-4612-a121-7222c51a9188}, !- Name
  {6a650892-98b9-4dc5-97a6-f2d4798f0860}, !- Source Object
  3,                                      !- Outlet Port
  {02800037-91db-4105-8081-1ed2c15fc62b}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d90df986-d26a-4d91-a027-48ceb8a4ec2d}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {f17b4679-4f5c-4eff-a418-00cee72b0714}, !- Inlet Node Name
  {fee12da9-31cb-484f-aff0-4fe7c9c8680c}; !- Outlet Node Name

OS:Node,
  {e5f71f4e-05ec-4647-8b7f-a8963880fbc2}, !- Handle
  Node 70,                                !- Name
  {6f465f49-4aef-485f-9df5-eb31004cc7a1}, !- Inlet Port
  {f17b4679-4f5c-4eff-a418-00cee72b0714}; !- Outlet Port

OS:Connection,
  {6f465f49-4aef-485f-9df5-eb31004cc7a1}, !- Handle
  {f3863654-cfa7-4b23-91f0-3cef5c8c1f40}, !- Name
  {042ec1aa-c5e5-440c-a9ce-3cf79c0f5c65}, !- Source Object
  4,                                      !- Outlet Port
  {e5f71f4e-05ec-4647-8b7f-a8963880fbc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e5defb52-86ca-48ce-a7b4-a9245bea0cd8}, !- Handle
  Node 71,                                !- Name
  {fee12da9-31cb-484f-aff0-4fe7c9c8680c}, !- Inlet Port
  {af3e789c-f365-484c-9245-c3efc49252a9}; !- Outlet Port

OS:Connection,
  {f17b4679-4f5c-4eff-a418-00cee72b0714}, !- Handle
  {7a1dd354-bc23-4b35-ae5d-3e00de653b92}, !- Name
  {e5f71f4e-05ec-4647-8b7f-a8963880fbc2}, !- Source Object
  3,                                      !- Outlet Port
  {d90df986-d26a-4d91-a027-48ceb8a4ec2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fee12da9-31cb-484f-aff0-4fe7c9c8680c}, !- Handle
  {4a39143e-8a55-41df-8fc2-802266ba1c53}, !- Name
  {d90df986-d26a-4d91-a027-48ceb8a4ec2d}, !- Source Object
  3,                                      !- Outlet Port
  {e5defb52-86ca-48ce-a7b4-a9245bea0cd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af3e789c-f365-484c-9245-c3efc49252a9}, !- Handle
  {3bef7aa5-0b72-4448-82a4-f20b9ac2b0f4}, !- Name
  {e5defb52-86ca-48ce-a7b4-a9245bea0cd8}, !- Source Object
  3,                                      !- Outlet Port
  {02800037-91db-4105-8081-1ed2c15fc62b}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ccbaf0ff-2bec-489d-8063-4bc2d0bd0081}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {4f680bfe-5489-41c3-ba8a-94563becf30a}, !- Inlet Node Name
  {5b02302b-c795-4292-b2a3-95987d78ee3b}; !- Outlet Node Name

OS:Node,
  {8eb6001b-4ed5-44e5-a505-74c8c60c42f3}, !- Handle
  Node 72,                                !- Name
  {5b02302b-c795-4292-b2a3-95987d78ee3b}, !- Inlet Port
  {15928005-c301-426b-bfd7-c39d072957ea}; !- Outlet Port

OS:Connection,
  {4f680bfe-5489-41c3-ba8a-94563becf30a}, !- Handle
  {3c4ef97b-d4f3-40f4-9594-85c440768318}, !- Name
  {21c0bdaf-ac8b-4b6b-b64d-d0aff4f52022}, !- Source Object
  3,                                      !- Outlet Port
  {ccbaf0ff-2bec-489d-8063-4bc2d0bd0081}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b02302b-c795-4292-b2a3-95987d78ee3b}, !- Handle
  {67a32ef1-8147-40a4-9972-c477391a9367}, !- Name
  {ccbaf0ff-2bec-489d-8063-4bc2d0bd0081}, !- Source Object
  3,                                      !- Outlet Port
  {8eb6001b-4ed5-44e5-a505-74c8c60c42f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15928005-c301-426b-bfd7-c39d072957ea}, !- Handle
  {90cb1fef-851f-4c98-a2d2-902fb2c38491}, !- Name
  {8eb6001b-4ed5-44e5-a505-74c8c60c42f3}, !- Source Object
  3,                                      !- Outlet Port
  {b9149ad8-6d87-4f38-b24e-2a2d5cd73b53}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {592ab490-61e6-4774-afbb-7e70e246db0c}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {8121699d-bd92-4336-9448-ca59df092bd0}, !- Inlet Node Name
  {c2a150b7-3c86-45de-8073-074a74b8ffa0}; !- Outlet Node Name

OS:Node,
  {24b832e2-1d66-4459-be2b-930c1040be4b}, !- Handle
  Node 73,                                !- Name
  {a05ad37e-3fd7-4584-af0a-7bbba410d51f}, !- Inlet Port
  {8121699d-bd92-4336-9448-ca59df092bd0}; !- Outlet Port

OS:Connection,
  {a05ad37e-3fd7-4584-af0a-7bbba410d51f}, !- Handle
  {26f70d42-dfc3-4d44-9d62-9e8a5120499d}, !- Name
  {02800037-91db-4105-8081-1ed2c15fc62b}, !- Source Object
  2,                                      !- Outlet Port
  {24b832e2-1d66-4459-be2b-930c1040be4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8121699d-bd92-4336-9448-ca59df092bd0}, !- Handle
  {03e6b4b8-d0d7-476f-b992-911e447c7d79}, !- Name
  {24b832e2-1d66-4459-be2b-930c1040be4b}, !- Source Object
  3,                                      !- Outlet Port
  {592ab490-61e6-4774-afbb-7e70e246db0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2a150b7-3c86-45de-8073-074a74b8ffa0}, !- Handle
  {b82a1bfa-b581-4eb5-bff4-823e87436e17}, !- Name
  {592ab490-61e6-4774-afbb-7e70e246db0c}, !- Source Object
  3,                                      !- Outlet Port
  {d8f347f5-5125-45cc-8c6e-8791eca9002e}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {185416c7-635b-44f0-8996-5ba5ca57f518}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {47c3b195-db4f-4ad6-8429-5e9d0fe0251b}, !- Inlet Node Name
  {256487e3-210f-478d-b5f9-f394f5b65b70}; !- Outlet Node Name

OS:Node,
  {53a0b365-eb50-4e00-8a46-e80318094969}, !- Handle
  Node 74,                                !- Name
  {256487e3-210f-478d-b5f9-f394f5b65b70}, !- Inlet Port
  {f927f60f-61a9-4720-a8d1-f613e32e63b2}; !- Outlet Port

OS:Connection,
  {47c3b195-db4f-4ad6-8429-5e9d0fe0251b}, !- Handle
  {0d61102e-5415-43b0-be8b-bae09b89f760}, !- Name
  {0e423ed3-aac6-4c3d-a7de-f7b900abc91d}, !- Source Object
  3,                                      !- Outlet Port
  {185416c7-635b-44f0-8996-5ba5ca57f518}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {256487e3-210f-478d-b5f9-f394f5b65b70}, !- Handle
  {bd35643a-1073-48d1-91c1-02799519354a}, !- Name
  {185416c7-635b-44f0-8996-5ba5ca57f518}, !- Source Object
  3,                                      !- Outlet Port
  {53a0b365-eb50-4e00-8a46-e80318094969}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f927f60f-61a9-4720-a8d1-f613e32e63b2}, !- Handle
  {495214e2-e65f-43c7-8c99-28466744f78a}, !- Name
  {53a0b365-eb50-4e00-8a46-e80318094969}, !- Source Object
  3,                                      !- Outlet Port
  {6eec8015-ee5a-43e3-ab32-39f99d19f492}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {45863ef0-b2e8-4c60-a3a7-2116778d5fff}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {4a351760-347a-4afb-9648-1d7d711239fc}, !- Inlet Node Name
  {caa279c8-ef6b-49c7-a2ec-62aebc9c5fdc}; !- Outlet Node Name

OS:Node,
  {26ff3a70-96c2-46d9-8934-39b3e7df44a2}, !- Handle
  Node 75,                                !- Name
  {8636c3df-9a77-44e5-a701-c054639548ab}, !- Inlet Port
  {4a351760-347a-4afb-9648-1d7d711239fc}; !- Outlet Port

OS:Connection,
  {8636c3df-9a77-44e5-a701-c054639548ab}, !- Handle
  {702d7c76-9564-4973-bec5-1fd5571db241}, !- Name
  {b9149ad8-6d87-4f38-b24e-2a2d5cd73b53}, !- Source Object
  2,                                      !- Outlet Port
  {26ff3a70-96c2-46d9-8934-39b3e7df44a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a351760-347a-4afb-9648-1d7d711239fc}, !- Handle
  {fc61e5f8-4b27-461f-9ada-907584c66345}, !- Name
  {26ff3a70-96c2-46d9-8934-39b3e7df44a2}, !- Source Object
  3,                                      !- Outlet Port
  {45863ef0-b2e8-4c60-a3a7-2116778d5fff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {caa279c8-ef6b-49c7-a2ec-62aebc9c5fdc}, !- Handle
  {a3d02b78-f2bf-4581-a114-ea378f02c3a7}, !- Name
  {45863ef0-b2e8-4c60-a3a7-2116778d5fff}, !- Source Object
  3,                                      !- Outlet Port
  {bd639b34-d17c-4fe8-aadb-ce2809a92f00}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {8fabf7d6-1745-4792-b4ea-4cee828749fc}, !- Handle
  Water Use Connections 1,                !- Name
  {3673f84e-688c-4d61-b886-f91b60c7b93f}, !- Inlet Node Name
  {01998f8b-208d-4f45-a26d-0373b9dc9340}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1fcb668d-b737-43e7-9a55-6b5353812a6a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9950a122-a2ff-4826-90e0-64e60d370397}, !- Handle
  Water Use Equipment Definition 1,       !- Name
  ,                                       !- End-Use Subcategory
  3.15450981997488e-006,                  !- Peak Flow Rate {m3/s}
  {a9066fcc-c3d4-4172-8bcf-5ff8e4968efa}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {a9066fcc-c3d4-4172-8bcf-5ff8e4968efa}, !- Handle
  Schedule Ruleset 1,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {0391077b-50f7-4ace-aa76-553232f6f7be}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0391077b-50f7-4ace-aa76-553232f6f7be}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3333333333334;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {1fcb668d-b737-43e7-9a55-6b5353812a6a}, !- Handle
  Water Use Equipment 1,                  !- Name
  {9950a122-a2ff-4826-90e0-64e60d370397}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {8fc51b42-026a-4525-80b6-df0fa917d09d}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {8fc51b42-026a-4525-80b6-df0fa917d09d}, !- Handle
  SmallOffice BLDG_SWH_SCH,               !- Name
  {25b5da29-f653-4424-ae50-a042d600b0c6}, !- Schedule Type Limits Name
  {146e88c5-2897-4706-abe4-3596852ee4e9}, !- Default Day Schedule Name
  {86f11cb1-7115-415c-b338-fef1ea6525f1}, !- Summer Design Day Schedule Name
  {b85ef37c-419e-4c83-9ebf-5dfbe888ce9b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {146e88c5-2897-4706-abe4-3596852ee4e9}, !- Handle
  SmallOffice BLDG_SWH_SCH Default,       !- Name
  {25b5da29-f653-4424-ae50-a042d600b0c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.27,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.55,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.64,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.82,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.91,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.73,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.37,                                   !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.18,                                   !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.27,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.09,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Day,
  {26779790-9f98-4038-9071-e6ea395edfc9}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b85ef37c-419e-4c83-9ebf-5dfbe888ce9b}, !- Handle
  SmallOffice BLDG_SWH_SCH Winter Design Day, !- Name
  {25b5da29-f653-4424-ae50-a042d600b0c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.27,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.55,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.64,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.82,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.91,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.73,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.37,                                   !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.18,                                   !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.27,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.09,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Day,
  {16debab0-3919-4ccc-95b2-1c60836a072f}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {86f11cb1-7115-415c-b338-fef1ea6525f1}, !- Handle
  SmallOffice BLDG_SWH_SCH Summer Design Day, !- Name
  {25b5da29-f653-4424-ae50-a042d600b0c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.27,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.55,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.64,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.82,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.91,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.73,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.37,                                   !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.18,                                   !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.27,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.09,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Rule,
  {44f775a0-a5e8-4ce5-a747-fce50fa08b33}, !- Handle
  Schedule Rule 1,                        !- Name
  {8fc51b42-026a-4525-80b6-df0fa917d09d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e8dfd2f1-6550-41ae-9a4d-97840422682a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e8dfd2f1-6550-41ae-9a4d-97840422682a}, !- Handle
  SmallOffice BLDG_SWH_SCH Summer Design Day 1, !- Name
  {25b5da29-f653-4424-ae50-a042d600b0c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Node,
  {3b4ee4a9-c331-4f8e-a7f9-cac0b490691f}, !- Handle
  Node 76,                                !- Name
  {ef562517-234f-4366-b87d-9d7a9572d04e}, !- Inlet Port
  {3673f84e-688c-4d61-b886-f91b60c7b93f}; !- Outlet Port

OS:Connection,
  {ef562517-234f-4366-b87d-9d7a9572d04e}, !- Handle
  {b59d46be-9afe-4f15-880e-8efbd855a3fb}, !- Name
  {6eec8015-ee5a-43e3-ab32-39f99d19f492}, !- Source Object
  4,                                      !- Outlet Port
  {3b4ee4a9-c331-4f8e-a7f9-cac0b490691f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e02c84df-606b-4463-9f67-dd924f64cdfd}, !- Handle
  Node 77,                                !- Name
  {01998f8b-208d-4f45-a26d-0373b9dc9340}, !- Inlet Port
  {dabe7bd0-c64f-4bf1-ac0d-10193b681bea}; !- Outlet Port

OS:Connection,
  {3673f84e-688c-4d61-b886-f91b60c7b93f}, !- Handle
  {55a6eab9-031e-4076-b396-98a4d03e76d6}, !- Name
  {3b4ee4a9-c331-4f8e-a7f9-cac0b490691f}, !- Source Object
  3,                                      !- Outlet Port
  {8fabf7d6-1745-4792-b4ea-4cee828749fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01998f8b-208d-4f45-a26d-0373b9dc9340}, !- Handle
  {e7a233ed-8db9-4243-98d1-f09e1b4ba6e5}, !- Name
  {8fabf7d6-1745-4792-b4ea-4cee828749fc}, !- Source Object
  3,                                      !- Outlet Port
  {e02c84df-606b-4463-9f67-dd924f64cdfd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dabe7bd0-c64f-4bf1-ac0d-10193b681bea}, !- Handle
  {f098d353-97f0-4773-b36a-1be02100c91d}, !- Name
  {e02c84df-606b-4463-9f67-dd924f64cdfd}, !- Source Object
  3,                                      !- Outlet Port
  {b9149ad8-6d87-4f38-b24e-2a2d5cd73b53}, !- Target Object
  4;                                      !- Inlet Port

OS:Exterior:Lights:Definition,
  {dfbd05cc-87f7-4ff3-aa60-4213ac282d92}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  2766;                                   !- Design Level {W}

OS:Exterior:Lights,
  {8e0591ca-9f14-4938-8cb0-ae2f4261e7a8}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {dfbd05cc-87f7-4ff3-aa60-4213ac282d92}, !- Exterior Lights Definition Name
  {a7bdc7ff-0923-47cb-9893-abe59fdc8779}, !- Schedule Name
  AstronomicalClock;                      !- Control Option

OS:WeatherFile,
  {20e8ebc4-0cad-4a62-9854-ba954e10538f}, !- Handle
  Baltimore Blt Washngtn IntL,            !- City
  MD,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  724060,                                 !- WMO Number
  39.17,                                  !- Latitude {deg}
  -76.68,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  45,                                     !- Elevation {m}
  file:///C:/GitRepos/OpenStudio-Prototype-Buildings/create_DOE_prototype_building/resources/weather data/weather files/USA_MD_Baltimore-Washington.Intl.AP.724060_TMY3.epw, !- Url
  A76C8897;                               !- Checksum

OS:Site:GroundTemperature:BuildingSurface,
  {4454e8ec-89d6-4894-9d43-6266751cf35b}, !- Handle
  19.527,                                 !- January Ground Temperature {C}
  19.502,                                 !- February Ground Temperature {C}
  19.536,                                 !- March Ground Temperature {C}
  19.598,                                 !- April Ground Temperature {C}
  20.002,                                 !- May Ground Temperature {C}
  21.64,                                  !- June Ground Temperature {C}
  22.225,                                 !- July Ground Temperature {C}
  22.375,                                 !- August Ground Temperature {C}
  21.449,                                 !- September Ground Temperature {C}
  20.121,                                 !- October Ground Temperature {C}
  19.802,                                 !- November Ground Temperature {C}
  19.633;                                 !- December Ground Temperature {C}

OS:Site:WaterMainsTemperature,
  {311e17be-a813-4251-9ba4-a11c79f33f3e}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  13.15,                                  !- Annual Average Outdoor Air Temperature {C}
  25.8;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {65db3eb3-146d-40ce-9ea8-1703919a0a89}, !- Handle
  Baltimore Blt Washngtn IntL Ann Clg .4% Condns WB=>MDB, !- Name
  31.4,                                   !- Maximum Dry-Bulb Temperature {C}
  10.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  25.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  100786,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  280,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.552,                                  !- ASHRAE Taub {dimensionless}
  1.769;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {8dbd5ca9-6ed2-492f-90b7-33c6de6d5410}, !- Handle
  Baltimore Blt Washngtn IntL Ann Clg .4% Condns DB=>MWB, !- Name
  34.4,                                   !- Maximum Dry-Bulb Temperature {C}
  10.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  23.9,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  100786,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  280,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.552,                                  !- ASHRAE Taub {dimensionless}
  1.769;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {32823777-a0c2-4ade-9820-fc68959b83ca}, !- Handle
  Baltimore Blt Washngtn IntL Ann Htg 99.6% Condns DB, !- Name
  -10.6,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -10.6,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  100786,                                 !- Barometric Pressure {Pa}
  3.9,                                    !- Wind Speed {m/s}
  290,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:Output:Variable,
  {35e1d768-ed83-4ff6-a77d-f57e84c272a9}, !- Handle
  Output Variable 1,                      !- Name
  ,                                       !- Key Value
  Heating Coil Gas Rate,                  !- Variable Name
  detailed;                               !- Reporting Frequency

OS:Output:Variable,
  {3b669a70-4fcc-4734-9ee6-1e31b7c770d3}, !- Handle
  Output Variable 2,                      !- Name
  ,                                       !- Key Value
  Zone Thermostat Air Temperature,        !- Variable Name
  detailed;                               !- Reporting Frequency

OS:Output:Variable,
  {bed9253f-7c85-4517-8e93-777fc82d5556}, !- Handle
  Output Variable 3,                      !- Name
  ,                                       !- Key Value
  Zone Thermostat Heating Setpoint Temperature, !- Variable Name
  detailed;                               !- Reporting Frequency

OS:Output:Variable,
  {ec7e62ee-23bf-4f95-82ef-d79a2dc3fbe6}, !- Handle
  Output Variable 4,                      !- Name
  ,                                       !- Key Value
  Zone Thermostat Cooling Setpoint Temperature, !- Variable Name
  detailed;                               !- Reporting Frequency

OS:Output:Variable,
  {144bf182-93e9-4b9f-a40d-990f71aa43d3}, !- Handle
  Output Variable 5,                      !- Name
  ,                                       !- Key Value
  Zone Air System Sensible Heating Rate,  !- Variable Name
  detailed;                               !- Reporting Frequency

OS:Output:Variable,
  {6b18f5ed-5ebe-4791-81d2-49fc3f5a0962}, !- Handle
  Output Variable 6,                      !- Name
  ,                                       !- Key Value
  Zone Air System Sensible Cooling Rate,  !- Variable Name
  detailed;                               !- Reporting Frequency

OS:Output:Variable,
  {9c8235d2-ea99-4c90-8e33-f7ef5427fbf5}, !- Handle
  Output Variable 7,                      !- Name
  ,                                       !- Key Value
  Fan Electric Power,                     !- Variable Name
  detailed;                               !- Reporting Frequency

OS:Output:Variable,
  {b16232ca-49ca-4ff9-9441-973433ee7d16}, !- Handle
  Output Variable 8,                      !- Name
  ,                                       !- Key Value
  Zone Mechanical Ventilation Standard Density Volume Flow Rate, !- Variable Name
  detailed;                               !- Reporting Frequency

OS:Output:Variable,
  {a139a38c-074f-4266-bad8-2cea495480a7}, !- Handle
  Output Variable 9,                      !- Name
  ,                                       !- Key Value
  Air System Outdoor Air Mass Flow Rate,  !- Variable Name
  detailed;                               !- Reporting Frequency

