
OS:Version,
  {48903d8b-7a14-47d8-93ab-51a682bd901f}, !- Handle
  1.9.3;                                  !- Version Identifier

OS:Site,
  {faecd613-9968-425f-9fdc-e929aa68dc07}, !- Handle
  El Paso International Ap  Ut_TX_USA,    !- Name
  31.77,                                  !- Latitude {deg}
  -106.5,                                 !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1186,                                   !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {15d51e58-1faf-4716-8aac-6c267c8c1139}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6;                                      !- Minimum Number of Warmup Days

OS:Surface,
  {b14a540a-8ac3-4fb4-b61e-cd33f920dd35}, !- Handle
  Bathrooms_ZN_1_FLR_2_Wall_4,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c07a26c-759e-4a0c-be83-e179d3ff1ba1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 14, 4,                              !- X,Y,Z Vertex 1 {m}
  15, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 14, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 14, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {3daf5232-c140-4073-8a54-d868ab119172}, !- Handle
  {9592f81a-88d7-436f-9bad-f210e04a30bb}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {8c07a26c-759e-4a0c-be83-e179d3ff1ba1}, !- Handle
  Bathrooms_ZN_1_FLR_2,                   !- Name
  {f9bef6f4-4955-48f8-b368-71b81ec5e7c7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  64,                                     !- X Origin {m}
  90,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {7fbe4230-d6ec-4f6c-b0ea-97a3cb264c25}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Schedule:Compact,
  {528eec1c-3b63-4d0f-b6bc-6626c5d80c62}, !- Handle
  HTGSETP_SCH_Setback,                    !- Name
  {abd7aa1f-9e0f-4558-a397-58fe9cf942d5}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 24:00,                           !- Field 3
  15.6,                                   !- Field 4
  For: WinterDesignDay,                   !- Field 5
  Until: 24:00,                           !- Field 6
  21,                                     !- Field 7
  For: Weekdays,                          !- Field 8
  Until: 09:00,                           !- Field 9
  15.6,                                   !- Field 10
  Until: 21:00,                           !- Field 11
  15.6,                                   !- Field 12
  Until: 24:00,                           !- Field 13
  15.6,                                   !- Field 14
  For: WeekEnds Holidays AllOtherDays,    !- Field 15
  Until: 24:00,                           !- Field 16
  15.6;                                   !- Field 17

OS:ScheduleTypeLimits,
  {abd7aa1f-9e0f-4558-a397-58fe9cf942d5}, !- Handle
  Temperature,                            !- Name
  -60,                                    !- Lower Limit Value {BasedOnField A4}
  200,                                    !- Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Compact,
  {a6c91a3f-bd01-48c6-a001-8bfd70559dd2}, !- Handle
  CLGSETP_SCH_Setup,                      !- Name
  {abd7aa1f-9e0f-4558-a397-58fe9cf942d5}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 24:00,                           !- Field 3
  24,                                     !- Field 4
  For: WinterDesignDay,                   !- Field 5
  Until: 24:00,                           !- Field 6
  29.44,                                  !- Field 7
  For: Weekdays,                          !- Field 8
  Until: 24:00,                           !- Field 9
  29.44,                                  !- Field 10
  For: WeekEnds Holidays AllOtherDays,    !- Field 11
  Until: 09:00,                           !- Field 12
  29.44,                                  !- Field 13
  Until: 19:00,                           !- Field 14
  29.44,                                  !- Field 15
  Until: 24:00,                           !- Field 16
  29.44;                                  !- Field 17

OS:Surface,
  {7ef6e8c5-bf4d-4669-89e1-78154a5a9a65}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f70833c5-e11a-4fe3-b01f-1ec1692c6820}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {810bbf4f-ecea-46ac-8c19-13efbf0027fd}, !- Handle
  {39ba36c4-274d-47fb-bf74-595c688c06f3}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {f70833c5-e11a-4fe3-b01f-1ec1692c6820}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2,        !- Name
  {b313b1e9-234a-486a-92ca-04047742faf4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  95,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {e330592c-8f40-46ce-8ba0-09cf114da8d8}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Schedule:Compact,
  {f00ccccb-8ae1-440e-b24f-480530116d40}, !- Handle
  HTGSETP_SCH_YES_OPTIMUM,                !- Name
  {abd7aa1f-9e0f-4558-a397-58fe9cf942d5}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 24:00,                           !- Field 3
  15.6,                                   !- Field 4
  For: WinterDesignDay,                   !- Field 5
  Until: 24:00,                           !- Field 6
  21,                                     !- Field 7
  For: Weekdays,                          !- Field 8
  Until: 06:00,                           !- Field 9
  15.6,                                   !- Field 10
  Until: 07:00,                           !- Field 11
  17.8,                                   !- Field 12
  Until: 08:00,                           !- Field 13
  20.0,                                   !- Field 14
  Until: 21:00,                           !- Field 15
  21,                                     !- Field 16
  Until: 24:00,                           !- Field 17
  15.6,                                   !- Field 18
  For: WeekEnds Holidays AllOtherDays,    !- Field 19
  Until: 24:00,                           !- Field 20
  15.6;                                   !- Field 21

OS:Schedule:Compact,
  {b38a2426-b1f4-47f1-980a-9d075f6e66ab}, !- Handle
  CLGSETP_SCH_NO_SETBACK,                 !- Name
  {abd7aa1f-9e0f-4558-a397-58fe9cf942d5}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 24:00,                           !- Field 3
  24,                                     !- Field 4
  For: WinterDesignDay,                   !- Field 5
  Until: 24:00,                           !- Field 6
  29.44,                                  !- Field 7
  For: Weekdays,                          !- Field 8
  Until: 06:00,                           !- Field 9
  24,                                     !- Field 10
  Until: 07:00,                           !- Field 11
  24,                                     !- Field 12
  Until: 08:00,                           !- Field 13
  24,                                     !- Field 14
  Until: 21:00,                           !- Field 15
  24,                                     !- Field 16
  Until: 24:00,                           !- Field 17
  24,                                     !- Field 18
  For: WeekEnds Holidays AllOtherDays,    !- Field 19
  Until: 24:00,                           !- Field 20
  24;                                     !- Field 21

OS:Schedule:Compact,
  {115e6b86-b806-43c8-95ee-533ef3ddba49}, !- Handle
  BLDG_LIGHT_GYM_SCH,                     !- Name
  {2bb884e9-90f9-4a5d-b4b5-62d2bdab4f57}, !- Schedule Type Limits Name
  Through: 6/30,                          !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 7:00,                            !- Field 3
  0.1773,                                 !- Field 4
  Until: 8:00,                            !- Field 5
  0.9,                                    !- Field 6
  Until: 21:00,                           !- Field 7
  0.88182,                                !- Field 8
  Until: 24:00,                           !- Field 9
  0.1773,                                 !- Field 10
  For: SummerDesignDay,                   !- Field 11
  Until: 24:00,                           !- Field 12
  1,                                      !- Field 13
  For: WinterDesignDay,                   !- Field 14
  Until: 24:00,                           !- Field 15
  0,                                      !- Field 16
  For: WeekEnds Holidays AllOtherDays,    !- Field 17
  Until: 24:00,                           !- Field 18
  0.1773,                                 !- Field 19
  Through: 9/1,                           !- Field 20
  For: Weekdays,                          !- Field 21
  Until: 8:00,                            !- Field 22
  0.1773,                                 !- Field 23
  Until: 20:00,                           !- Field 24
  0.4899,                                 !- Field 25
  Until: 21:00,                           !- Field 26
  0.17371854,                             !- Field 27
  Until: 24:00,                           !- Field 28
  0.1773,                                 !- Field 29
  For: SummerDesignDay,                   !- Field 30
  Until: 24:00,                           !- Field 31
  1,                                      !- Field 32
  For: WinterDesignDay,                   !- Field 33
  Until: 24:00,                           !- Field 34
  0,                                      !- Field 35
  For: WeekEnds Holidays AllOtherDays,    !- Field 36
  Until: 24:00,                           !- Field 37
  0.1773,                                 !- Field 38
  Through: 12/31,                         !- Field 39
  For: Weekdays,                          !- Field 40
  Until: 7:00,                            !- Field 41
  0.1773,                                 !- Field 42
  Until: 8:00,                            !- Field 43
  0.9,                                    !- Field 44
  Until: 21:00,                           !- Field 45
  0.88182,                                !- Field 46
  Until: 24:00,                           !- Field 47
  0.1773,                                 !- Field 48
  For: SummerDesignDay,                   !- Field 49
  Until: 24:00,                           !- Field 50
  1,                                      !- Field 51
  For: WinterDesignDay,                   !- Field 52
  Until: 24:00,                           !- Field 53
  0,                                      !- Field 54
  For: WeekEnds Holidays AllOtherDays,    !- Field 55
  Until: 24:00,                           !- Field 56
  0.1773;                                 !- Field 57

OS:ScheduleTypeLimits,
  {2bb884e9-90f9-4a5d-b4b5-62d2bdab4f57}, !- Handle
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  CONTINUOUS;                             !- Numeric Type

OS:Surface,
  {466bbd9d-853a-46c7-8656-a7cc8aa1a410}, !- Handle
  Kitchen_ZN_1_FLR_1_Floor,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5ac31c4c-fc60-49f4-83e3-b5b17c6fe4fc}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  24, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {0d02f7c4-82e0-4566-bedf-8548fb9d79fa}, !- Handle
  {ad48ea30-5506-4f01-92bd-f90e852acad9}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {5ac31c4c-fc60-49f4-83e3-b5b17c6fe4fc}, !- Handle
  Kitchen_ZN_1_FLR_1,                     !- Name
  {5b2c91c4-ce40-44b3-a281-e755ccf4db42}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  117,                                    !- X Origin {m}
  66,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {8ed23632-7cdb-4b90-8f7b-b9049c600d46}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Schedule:Compact,
  {ecd6bb16-6bb2-4c0c-837e-2d8fabe21393}, !- Handle
  HTGSETP_SCH_PSZ_AC_4_8,                 !- Name
  {abd7aa1f-9e0f-4558-a397-58fe9cf942d5}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 24:00,                           !- Field 3
  15.6,                                   !- Field 4
  For: WinterDesignDay,                   !- Field 5
  Until: 24:00,                           !- Field 6
  21,                                     !- Field 7
  For: Weekdays,                          !- Field 8
  Until: 06:00,                           !- Field 9
  15.6,                                   !- Field 10
  Until: 07:00,                           !- Field 11
  21,                                     !- Field 12
  Until: 08:00,                           !- Field 13
  21,                                     !- Field 14
  Until: 21:00,                           !- Field 15
  21,                                     !- Field 16
  Until: 24:00,                           !- Field 17
  15.6,                                   !- Field 18
  For: WeekEnds Holidays AllOtherDays,    !- Field 19
  Until: 24:00,                           !- Field 20
  15.6;                                   !- Field 21

OS:Connection,
  {3c583f04-3d48-4edf-8dc0-727ec1de4fc8}, !- Handle
  {165afff4-e748-4e2f-bef4-793384703f30}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {ca77a65a-8c83-47b2-8f2a-9d681b5b657c}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1,        !- Name
  {b313b1e9-234a-486a-92ca-04047742faf4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  40,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {285a1fa2-955c-4125-a47b-faa982f5884e}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Schedule:Compact,
  {8dc2b91c-3a65-493f-95d7-a5d818984ff7}, !- Handle
  BLDG_OCC_SCH,                           !- Name
  {2bb884e9-90f9-4a5d-b4b5-62d2bdab4f57}, !- Schedule Type Limits Name
  Through: 6/15,                          !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 08:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 16:00,                           !- Field 5
  0.95,                                   !- Field 6
  Until: 21:00,                           !- Field 7
  0.15,                                   !- Field 8
  Until: 24:00,                           !- Field 9
  0,                                      !- Field 10
  For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 11
  Until: 24:00,                           !- Field 12
  0,                                      !- Field 13
  Through: 9/15,                          !- Field 14
  For: Weekdays SummerDesignDay,          !- Field 15
  Until: 08:00,                           !- Field 16
  0,                                      !- Field 17
  Until: 16:00,                           !- Field 18
  0.15,                                   !- Field 19
  Until: 21:00,                           !- Field 20
  0.15,                                   !- Field 21
  Until: 24:00,                           !- Field 22
  0,                                      !- Field 23
  For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 24
  Until: 24:00,                           !- Field 25
  0,                                      !- Field 26
  Through: 12/31,                         !- Field 27
  For: Weekdays SummerDesignDay,          !- Field 28
  Until: 08:00,                           !- Field 29
  0,                                      !- Field 30
  Until: 16:00,                           !- Field 31
  0.95,                                   !- Field 32
  Until: 21:00,                           !- Field 33
  0.15,                                   !- Field 34
  Until: 24:00,                           !- Field 35
  0,                                      !- Field 36
  For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 37
  Until: 24:00,                           !- Field 38
  0;                                      !- Field 39

OS:Schedule:Compact,
  {205917d5-4849-4adf-adf6-a6486ed2026a}, !- Handle
  ACTIVITY_SCH,                           !- Name
  {ac35edb4-1bff-4646-8a30-835f711d6525}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  120;                                    !- Field 4

OS:ScheduleTypeLimits,
  {519a9d70-1d7d-43ea-ae78-fb4ceb8db0b3}, !- Handle
  {3e56c954-4a11-48a3-a389-02fd2fbdc090}; !- Name

OS:ScheduleTypeLimits,
  {ac35edb4-1bff-4646-8a30-835f711d6525}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Compact,
  {40d71138-2b5d-4eed-83c9-3aedfee6960c}, !- Handle
  WORK_EFF_SCH,                           !- Name
  {2bb884e9-90f9-4a5d-b4b5-62d2bdab4f57}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0;                                      !- Field 4

OS:SubSurface,
  {46d4a197-8aa7-49f9-8cca-70373b802fb4}, !- Handle
  Gym_ZN_1_FLR_2_skylight_44,             !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {4b4b6a4c-1a14-40ab-ad3b-d253940966b3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.11, 42.7237, 8,                      !- X,Y,Z Vertex 1 {m}
  10.11, 43.9429, 8,                      !- X,Y,Z Vertex 2 {m}
  8.89, 43.9429, 8,                       !- X,Y,Z Vertex 3 {m}
  8.89, 42.7237, 8;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b4b6a4c-1a14-40ab-ad3b-d253940966b3}, !- Handle
  Gym_ZN_1_FLR_2_Ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5b6d79a1-ca37-4ac2-86a5-1120aebe4e62}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 0, 8,                               !- X,Y,Z Vertex 1 {m}
  38, 52, 8,                              !- X,Y,Z Vertex 2 {m}
  0, 52, 8,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 8;                                !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {f6d493f2-07d8-4629-8718-f178beb56343}, !- Handle
  {963a57e1-8a25-4e3b-bfe0-e1ba11eef2e6}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {5b6d79a1-ca37-4ac2-86a5-1120aebe4e62}, !- Handle
  Gym_ZN_1_FLR_1,                         !- Name
  {d2dc4722-72c9-44ea-a761-ef78948b6ec7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  79,                                     !- X Origin {m}
  14,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {08f8d739-04f9-42fe-a814-d2fc7a76e8e7}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Schedule:Compact,
  {a79be019-a98a-4237-bf34-ed089b8986a2}, !- Handle
  HTGSETP_SCH_PSZ_AC_1_5,                 !- Name
  {abd7aa1f-9e0f-4558-a397-58fe9cf942d5}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 24:00,                           !- Field 3
  15.6,                                   !- Field 4
  For: WinterDesignDay,                   !- Field 5
  Until: 24:00,                           !- Field 6
  21,                                     !- Field 7
  For: Weekdays,                          !- Field 8
  Until: 06:00,                           !- Field 9
  15.6,                                   !- Field 10
  Until: 07:00,                           !- Field 11
  21,                                     !- Field 12
  Until: 08:00,                           !- Field 13
  21,                                     !- Field 14
  Until: 21:00,                           !- Field 15
  21,                                     !- Field 16
  Until: 24:00,                           !- Field 17
  15.6,                                   !- Field 18
  For: WeekEnds Holidays AllOtherDays,    !- Field 19
  Until: 24:00,                           !- Field 20
  15.6;                                   !- Field 21

OS:SubSurface,
  {37656382-f771-4078-a8c3-6372271a9a0e}, !- Handle
  Offices_ZN_1_FLR_1_Wall_1_window_1,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {52eeee34-1919-4eec-abc4-9285a85be0dc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.50371,                       !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.1,                           !- X,Y,Z Vertex 2 {m}
  37.95, 0, 1.1,                          !- X,Y,Z Vertex 3 {m}
  37.95, 0, 2.50371;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52eeee34-1919-4eec-abc4-9285a85be0dc}, !- Handle
  Offices_ZN_1_FLR_1_Wall_1,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07897017-2f7d-4da1-85cc-9c9ec7088e51}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  38, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {c28987b0-2c44-497e-bf5c-424849135b68}, !- Handle
  {9273b6ad-a20d-433a-860b-615c18d65e9c}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {07897017-2f7d-4da1-85cc-9c9ec7088e51}, !- Handle
  Offices_ZN_1_FLR_1,                     !- Name
  {34ee76b7-708d-42cd-9799-990262e227e8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  79,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {9a65aff0-3b8f-4bea-886f-af69f734b5e0}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {a82b9ed5-c277-43fb-abe1-8881e66e7591}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2_Wall_6,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98a24e6c-59af-448d-bf56-daadacedc0c5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {25d6007f-cdcd-4f8e-ad3d-e752156c3b7c}, !- Handle
  {f936dd51-8939-4e6b-a5bf-8205d65c4b02}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {98a24e6c-59af-448d-bf56-daadacedc0c5}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2,              !- Name
  {d946b42f-db30-4c2d-9e91-7b921978ffed}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  9,                                      !- Y Origin {m}
  4,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {e7810bbd-d8ab-47cd-9b17-2619cb8a1a70}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {c1818fb5-6767-489e-b5b5-e765a5cf5ae2}, !- Handle
  Auditorium_ZN_1_FLR_2_Wall_2,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9afb3bcc-f466-426d-84be-d73696352d8a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5cb2bea6-af2a-4351-9f64-e14feb99ded8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 0, 8,                               !- X,Y,Z Vertex 1 {m}
  38, 0, 4,                               !- X,Y,Z Vertex 2 {m}
  38, 26, 4,                              !- X,Y,Z Vertex 3 {m}
  38, 26, 8;                              !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {8396b6b9-90e6-4144-bc44-e3d23597515e}, !- Handle
  {dc208c24-9d86-4600-95f7-ca30803e6818}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {9afb3bcc-f466-426d-84be-d73696352d8a}, !- Handle
  Auditorium_ZN_1_FLR_1,                  !- Name
  {9d36b521-b4e7-47b8-b62c-11fa6b0cad3d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  79,                                     !- X Origin {m}
  75,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {190ca694-cc04-4071-87f7-2ba209798414}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Schedule:Compact,
  {bbd2e875-6466-4d19-9f69-0a77d9250208}, !- Handle
  HTGSETP_SCH_PSZ_AC_3_7,                 !- Name
  {abd7aa1f-9e0f-4558-a397-58fe9cf942d5}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 24:00,                           !- Field 3
  15.6,                                   !- Field 4
  For: WinterDesignDay,                   !- Field 5
  Until: 24:00,                           !- Field 6
  21,                                     !- Field 7
  For: Weekdays,                          !- Field 8
  Until: 06:00,                           !- Field 9
  15.6,                                   !- Field 10
  Until: 07:00,                           !- Field 11
  21,                                     !- Field 12
  Until: 08:00,                           !- Field 13
  21,                                     !- Field 14
  Until: 21:00,                           !- Field 15
  21,                                     !- Field 16
  Until: 24:00,                           !- Field 17
  15.6,                                   !- Field 18
  For: WeekEnds Holidays AllOtherDays,    !- Field 19
  Until: 24:00,                           !- Field 20
  15.6;                                   !- Field 21

OS:Schedule:Compact,
  {1d4adf9c-d4df-4c4f-ac76-f85037715659}, !- Handle
  CLGSETP_SCH_NO_OPTIMUM,                 !- Name
  {abd7aa1f-9e0f-4558-a397-58fe9cf942d5}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 24:00,                           !- Field 3
  24,                                     !- Field 4
  For: WinterDesignDay,                   !- Field 5
  Until: 24:00,                           !- Field 6
  29.44,                                  !- Field 7
  For: Weekdays,                          !- Field 8
  Until: 06:00,                           !- Field 9
  29.44,                                  !- Field 10
  Until: 07:00,                           !- Field 11
  24,                                     !- Field 12
  Until: 08:00,                           !- Field 13
  24,                                     !- Field 14
  Until: 21:00,                           !- Field 15
  24,                                     !- Field 16
  Until: 24:00,                           !- Field 17
  29.44,                                  !- Field 18
  For: WeekEnds Holidays AllOtherDays,    !- Field 19
  Until: 24:00,                           !- Field 20
  29.44;                                  !- Field 21

OS:Schedule:Compact,
  {24ddc98c-3cbf-4aa1-85c3-8bc3a2c439c2}, !- Handle
  Seasonal-Reset-Supply-Air-Temp-Sch,     !- Name
  {abd7aa1f-9e0f-4558-a397-58fe9cf942d5}, !- Schedule Type Limits Name
  Through: 03/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  13,                                     !- Field 4
  Through: 09/30,                         !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  13,                                     !- Field 8
  Through: 12/31,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  13;                                     !- Field 12

OS:Schedule:Compact,
  {158bd6fe-0672-4e8f-aba0-38834f70dc36}, !- Handle
  CLGSETP_SCH_PSZ_AC_3_7,                 !- Name
  {abd7aa1f-9e0f-4558-a397-58fe9cf942d5}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 24:00,                           !- Field 3
  24,                                     !- Field 4
  For: WinterDesignDay,                   !- Field 5
  Until: 24:00,                           !- Field 6
  29.44,                                  !- Field 7
  For: Weekdays,                          !- Field 8
  Until: 06:00,                           !- Field 9
  29.44,                                  !- Field 10
  Until: 07:00,                           !- Field 11
  24,                                     !- Field 12
  Until: 08:00,                           !- Field 13
  24,                                     !- Field 14
  Until: 21:00,                           !- Field 15
  24,                                     !- Field 16
  Until: 24:00,                           !- Field 17
  29.44,                                  !- Field 18
  For: WeekEnds Holidays AllOtherDays,    !- Field 19
  Until: 24:00,                           !- Field 20
  29.44;                                  !- Field 21

OS:Connection,
  {2b0117e1-369f-4c23-b973-5471faf8eb55}, !- Handle
  {1aaf87f2-35ad-4212-8bd1-b787896d15d1}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {9642778a-9cfa-4d96-a768-710240677291}, !- Handle
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,        !- Name
  {b313b1e9-234a-486a-92ca-04047742faf4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  117,                                    !- X Origin {m}
  66,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {43e3ba46-f4cf-4abf-adb2-0b6bf2dcd31a}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Schedule:Compact,
  {56e1357b-6c60-4c06-839e-118f424203a1}, !- Handle
  INFIL_SCH_PNNL,                         !- Name
  {2bb884e9-90f9-4a5d-b4b5-62d2bdab4f57}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 07:00,                           !- Field 3
  1.0,                                    !- Field 4
  Until: 21:00,                           !- Field 5
  0.25,                                   !- Field 6
  Until: 24:00,                           !- Field 7
  1.0,                                    !- Field 8
  For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 9
  Until: 24:00,                           !- Field 10
  1.0;                                    !- Field 11

OS:Surface,
  {b3ccb0a3-6522-43bb-87b1-1127ff5bdecf}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b1f8f19-8d7c-433c-9ecc-bfb247b3b7d4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {37b79caf-b484-4158-9ca9-8e009289efbf}, !- Handle
  {d9d174b6-d9ae-4ebc-8003-c6b74e24d452}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {8b1f8f19-8d7c-433c-9ecc-bfb247b3b7d4}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1,          !- Name
  {b313b1e9-234a-486a-92ca-04047742faf4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11,                                     !- X Origin {m}
  54,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {a3d154d4-598a-4e26-9508-2e2cb9aa3438}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {35611eec-683e-4c41-a585-bb48caa0a1ed}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2_Wall_1,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98a24e6c-59af-448d-bf56-daadacedc0c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e256f2a1-a05c-4d15-a632-bbce1c1f6e05}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {c4cc1028-2fb4-4b70-891d-0410ae01c7d9}, !- Handle
  Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_CaseCreditReduxSched, !- Name
  {2bb884e9-90f9-4a5d-b4b5-62d2bdab4f57}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For:AllDays,                            !- Field 2
  Interpolate:No,                         !- Field 3
  Until: 7:00,                            !- Field 4
  0.2,                                    !- Field 5
  Until: 21:00,                           !- Field 6
  0.4,                                    !- Field 7
  Until: 24:00,                           !- Field 8
  0.2;                                    !- Field 9

OS:SubSurface,
  {db357969-fe3d-484b-be80-38e71946881a}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_25,         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {89fd87b6-ce0e-4e53-82e1-edc9a39bf1aa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.61, 36.946, 8,                        !- X,Y,Z Vertex 1 {m}
  3.61, 38.1652, 8,                       !- X,Y,Z Vertex 2 {m}
  2.39, 38.1652, 8,                       !- X,Y,Z Vertex 3 {m}
  2.39, 36.946, 8;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89fd87b6-ce0e-4e53-82e1-edc9a39bf1aa}, !- Handle
  Aux_Gym_ZN_1_FLR_2_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8e6e73b2-43d7-4a77-a53a-c3b09d195d59}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 0, 8,                               !- X,Y,Z Vertex 1 {m}
  24, 52, 8,                              !- X,Y,Z Vertex 2 {m}
  0, 52, 8,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 8;                                !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {25e988c3-0a48-4ba9-a6af-150e7f60c727}, !- Handle
  {0e9e9dd7-638e-4ab5-9d9b-103f76e8e679}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {8e6e73b2-43d7-4a77-a53a-c3b09d195d59}, !- Handle
  Aux_Gym_ZN_1_FLR_1,                     !- Name
  {d2dc4722-72c9-44ea-a761-ef78948b6ec7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  117,                                    !- X Origin {m}
  14,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {222823db-92f3-4431-87a0-ace066fd660f}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Schedule:Compact,
  {68f60101-a5b9-4ca8-b7d5-d20fca6452b3}, !- Handle
  HTGSETP_SCH_PSZ_AC_2_6,                 !- Name
  {abd7aa1f-9e0f-4558-a397-58fe9cf942d5}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 24:00,                           !- Field 3
  15.6,                                   !- Field 4
  For: WinterDesignDay,                   !- Field 5
  Until: 24:00,                           !- Field 6
  21,                                     !- Field 7
  For: Weekdays,                          !- Field 8
  Until: 06:00,                           !- Field 9
  15.6,                                   !- Field 10
  Until: 07:00,                           !- Field 11
  21,                                     !- Field 12
  Until: 08:00,                           !- Field 13
  21,                                     !- Field 14
  Until: 21:00,                           !- Field 15
  21,                                     !- Field 16
  Until: 24:00,                           !- Field 17
  15.6,                                   !- Field 18
  For: WeekEnds Holidays AllOtherDays,    !- Field 19
  Until: 24:00,                           !- Field 20
  15.6;                                   !- Field 21

OS:Connection,
  {3cc4e9d4-ca63-462c-905c-d275a786593c}, !- Handle
  {31819467-2e10-43f2-8d27-6e1de1b8509e}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {b6c86a90-edfc-4e71-b6f9-346cd0a38717}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1,          !- Name
  {b313b1e9-234a-486a-92ca-04047742faf4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11,                                     !- X Origin {m}
  40,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {af46fad2-f6cc-4400-bba2-e73cb6454e9b}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:InternalMass:Definition,
  {63a36218-6763-4af4-ad97-3eeeedf5af71}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2_InternalMass_1 Definition, !- Name
  {19c1e127-37da-4a42-8dd7-be3af3e564d2}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  954,                                    !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {df78add6-e26e-4844-91cb-a9e9adaffdbb}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2_InternalMass_1, !- Name
  {63a36218-6763-4af4-ad97-3eeeedf5af71}, !- Internal Mass Definition Name
  {dda8118e-5bf7-4453-bed7-34efb3eb3a63}; !- Space or SpaceType Name

OS:Connection,
  {8dab90fd-8296-4c8c-8629-dc48fda4b6dc}, !- Handle
  {4806941e-deac-47db-a779-f9bb4a1cf2ef}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {dda8118e-5bf7-4453-bed7-34efb3eb3a63}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2,          !- Name
  {b313b1e9-234a-486a-92ca-04047742faf4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11,                                     !- X Origin {m}
  81,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {b2f087f5-22da-42e1-9e1a-d68ac2b8c1bb}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Connection,
  {4a111ba5-a823-4ad1-bd5b-6bf12c6be0e0}, !- Handle
  {791781ef-e1b9-4788-acba-4060d3c0160c}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {db901331-8783-4932-bbcd-197c7bbbb277}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2,        !- Name
  {b313b1e9-234a-486a-92ca-04047742faf4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  81,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {2acf9121-93da-4c15-a354-e17f5eb875f6}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Connection,
  {0655efd8-9472-4083-bf8b-829e473f8697}, !- Handle
  {80c84495-d17f-47c8-a28a-db5b4444ee84}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {b7ed1746-e328-4d40-9bf6-a1219420f787}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1,          !- Name
  {b313b1e9-234a-486a-92ca-04047742faf4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11,                                     !- X Origin {m}
  14,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {34eb0ed0-2a65-43fe-992a-e2b41378e6c1}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {4819c532-e832-495b-a819-1a1f219ae064}, !- Handle
  Gym_ZN_1_FLR_2_Wall_2,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b6d79a1-ca37-4ac2-86a5-1120aebe4e62}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c173857-db23-4c45-b490-b9a17752ebf7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 0, 8,                               !- X,Y,Z Vertex 1 {m}
  38, 0, 4,                               !- X,Y,Z Vertex 2 {m}
  38, 52, 4,                              !- X,Y,Z Vertex 3 {m}
  38, 52, 8;                              !- X,Y,Z Vertex 4 {m}

OS:Daylighting:Control,
  {86507264-a7c4-494f-bf64-e61aa466363c}, !- Handle
  {02710ed8-94fc-4c30-ae98-683caa1c5912}, !- Name
  {5636d2ef-32e4-44f0-9333-393e20c4bebf}, !- Space Name
  1.6764,                                 !- Position X-Coordinate {m}
  4.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  -4.71238898038469,                      !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Connection,
  {89c20614-114c-4314-b11f-5ef2417739dd}, !- Handle
  {fdc819dc-992f-4345-9ffa-aedce62bc79d}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {5636d2ef-32e4-44f0-9333-393e20c4bebf}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2,        !- Name
  {b313b1e9-234a-486a-92ca-04047742faf4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  14,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {64ab5d05-afc4-4078-a4fa-242493eaec8a}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Daylighting:Control,
  {8e45067f-a1f3-4143-8cb0-08d47ef1c87f}, !- Handle
  {c80b1668-d585-418f-96f2-5dc26206caf0}, !- Name
  {5636d2ef-32e4-44f0-9333-393e20c4bebf}, !- Space Name
  5.5,                                    !- Position X-Coordinate {m}
  7.3236,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  -4.71238898038469,                      !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:SubSurface,
  {8328c02f-7415-433e-a0d0-c69225333c14}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_8,          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {89fd87b6-ce0e-4e53-82e1-edc9a39bf1aa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21.61, 8.0571, 8,                       !- X,Y,Z Vertex 1 {m}
  21.61, 9.2763, 8,                       !- X,Y,Z Vertex 2 {m}
  20.39, 9.2763, 8,                       !- X,Y,Z Vertex 3 {m}
  20.39, 8.0571, 8;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e08178f-52af-43f0-9272-fda193992b8a}, !- Handle
  Cafeteria_ZN_1_FLR_1_Wall_2,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4df5e3e9-4558-49e9-b589-cc23916d222a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  24, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  24, 26, 0,                              !- X,Y,Z Vertex 3 {m}
  24, 26, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {0e78cca9-ad5a-4374-b8b2-17f5a6a1e823}, !- Handle
  {15051e46-2b33-43ac-8f43-13bfa5d3bc0c}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {4df5e3e9-4558-49e9-b589-cc23916d222a}, !- Handle
  Cafeteria_ZN_1_FLR_1,                   !- Name
  {889029d7-6b3c-474b-aab5-fd67372f56fa}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  117,                                    !- X Origin {m}
  75,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {b40ed2db-bb87-49cc-a61b-54fb75514f49}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Schedule:Compact,
  {290f1f1b-3154-4bdb-a81e-f44c1ba44617}, !- Handle
  HTGSETP_SCH_PSZ_AC_5_9,                 !- Name
  {abd7aa1f-9e0f-4558-a397-58fe9cf942d5}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 24:00,                           !- Field 3
  15.6,                                   !- Field 4
  For: WinterDesignDay,                   !- Field 5
  Until: 24:00,                           !- Field 6
  21,                                     !- Field 7
  For: Weekdays,                          !- Field 8
  Until: 06:00,                           !- Field 9
  15.6,                                   !- Field 10
  Until: 07:00,                           !- Field 11
  21,                                     !- Field 12
  Until: 08:00,                           !- Field 13
  21,                                     !- Field 14
  Until: 21:00,                           !- Field 15
  21,                                     !- Field 16
  Until: 24:00,                           !- Field 17
  15.6,                                   !- Field 18
  For: WeekEnds Holidays AllOtherDays,    !- Field 19
  Until: 24:00,                           !- Field 20
  15.6;                                   !- Field 21

OS:Schedule:Constant,
  {d112e4de-a533-407e-bffb-d96d3d92a5ec}, !- Handle
  {f6993311-3404-43fe-8327-1bb22fcf46e5}, !- Name
  {2bb884e9-90f9-4a5d-b4b5-62d2bdab4f57}, !- Schedule Type Limits Name
  0.7;                                    !- Value

OS:Surface,
  {d8ced04f-cf42-45cc-b9e0-a78bc5abf9fd}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {db901331-8783-4932-bbcd-197c7bbbb277}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43218b1b-323a-493a-a30e-398783df6d25}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40d54599-3b3c-4b03-b09d-92f80279cdaf}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5636d2ef-32e4-44f0-9333-393e20c4bebf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {01bfdf17-316f-4c95-b510-658f545b56f6}, !- Handle
  {63e3da7c-8000-41bf-862b-00d462309f5e}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {5dec4325-8f0a-488d-b707-613fb470e0e7}, !- Handle
  Offices_ZN_1_FLR_2,                     !- Name
  {34ee76b7-708d-42cd-9799-990262e227e8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  79,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  4,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {cba30c47-62bd-4e51-abf7-e9a48f5ffbf0}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Schedule:Compact,
  {7e5e101d-f596-413d-b755-3081b636bbb7}, !- Handle
  BLDG_LIGHT_OFFICE_SCH,                  !- Name
  {2bb884e9-90f9-4a5d-b4b5-62d2bdab4f57}, !- Schedule Type Limits Name
  Through: 6/30,                          !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 7:00,                            !- Field 3
  0.1773,                                 !- Field 4
  Until: 8:00,                            !- Field 5
  0.9,                                    !- Field 6
  Until: 21:00,                           !- Field 7
  0.78075,                                !- Field 8
  Until: 24:00,                           !- Field 9
  0.1773,                                 !- Field 10
  For: SummerDesignDay,                   !- Field 11
  Until: 24:00,                           !- Field 12
  1,                                      !- Field 13
  For: WinterDesignDay,                   !- Field 14
  Until: 24:00,                           !- Field 15
  0,                                      !- Field 16
  For: WeekEnds Holidays AllOtherDays,    !- Field 17
  Until: 24:00,                           !- Field 18
  0.1773,                                 !- Field 19
  Through: 9/1,                           !- Field 20
  For: Weekdays,                          !- Field 21
  Until: 8:00,                            !- Field 22
  0.1773,                                 !- Field 23
  Until: 20:00,                           !- Field 24
  0.43375,                                !- Field 25
  Until: 21:00,                           !- Field 26
  0.15380775,                             !- Field 27
  Until: 24:00,                           !- Field 28
  0.1773,                                 !- Field 29
  For: SummerDesignDay,                   !- Field 30
  Until: 24:00,                           !- Field 31
  1,                                      !- Field 32
  For: WinterDesignDay,                   !- Field 33
  Until: 24:00,                           !- Field 34
  0,                                      !- Field 35
  For: WeekEnds Holidays AllOtherDays,    !- Field 36
  Until: 24:00,                           !- Field 37
  0.1773,                                 !- Field 38
  Through: 12/31,                         !- Field 39
  For: Weekdays,                          !- Field 40
  Until: 7:00,                            !- Field 41
  0.1773,                                 !- Field 42
  Until: 8:00,                            !- Field 43
  0.9,                                    !- Field 44
  Until: 21:00,                           !- Field 45
  0.78075,                                !- Field 46
  Until: 24:00,                           !- Field 47
  0.1773,                                 !- Field 48
  For: SummerDesignDay,                   !- Field 49
  Until: 24:00,                           !- Field 50
  1,                                      !- Field 51
  For: WinterDesignDay,                   !- Field 52
  Until: 24:00,                           !- Field 53
  0,                                      !- Field 54
  For: WeekEnds Holidays AllOtherDays,    !- Field 55
  Until: 24:00,                           !- Field 56
  0.1773;                                 !- Field 57

OS:Connection,
  {bce463b3-22b2-4ddd-9399-1c2b8ae37533}, !- Handle
  {83f321e0-8808-48fd-babd-7b2a7aff0628}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {bb8fc698-714c-49fb-984a-9bc976451518}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1,          !- Name
  {b313b1e9-234a-486a-92ca-04047742faf4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11,                                     !- X Origin {m}
  81,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {cc698acf-5b42-420e-9552-22c7d4f30ac0}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:SubSurface,
  {9ee3e205-ce24-4f36-a68b-1d9a483cda66}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_9,          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {89fd87b6-ce0e-4e53-82e1-edc9a39bf1aa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.61, 13.8348, 8,                       !- X,Y,Z Vertex 1 {m}
  3.61, 15.054, 8,                        !- X,Y,Z Vertex 2 {m}
  2.39, 15.054, 8,                        !- X,Y,Z Vertex 3 {m}
  2.39, 13.8348, 8;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {719c62f3-08bf-4162-8824-54c1a06440fe}, !- Handle
  Aux_Gym_ZN_1_FLR_1_Wall_1,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e6e73b2-43d7-4a77-a53a-c3b09d195d59}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  24, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  24, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {0691cb49-f8a4-45e4-8ba7-131a23f7e475}, !- Handle
  {8570ff2b-88d3-44bf-99d8-3ca0df23dd03}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {b0690467-f466-4dbf-beee-17790f02591d}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1,          !- Name
  {b313b1e9-234a-486a-92ca-04047742faf4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {578b90bb-e3d8-408c-8d0b-76b45a9701c2}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Schedule:Compact,
  {9db31eaf-6072-488e-8473-c57c1c268272}, !- Handle
  BLDG_EQUIP_SCH,                         !- Name
  {2bb884e9-90f9-4a5d-b4b5-62d2bdab4f57}, !- Schedule Type Limits Name
  Through: 6/30,                          !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 08:00,                           !- Field 3
  0.35,                                   !- Field 4
  Until: 17:00,                           !- Field 5
  0.95,                                   !- Field 6
  Until: 24:00,                           !- Field 7
  0.35,                                   !- Field 8
  For: WinterDesignDay,                   !- Field 9
  Until: 24:00,                           !- Field 10
  0.35,                                   !- Field 11
  For: Weekdays,                          !- Field 12
  Until: 08:00,                           !- Field 13
  0.347177348,                            !- Field 14
  Until: 17:00,                           !- Field 15
  0.94841894825,                          !- Field 16
  Until: 21:00,                           !- Field 17
  0.34941750725,                          !- Field 18
  Until: 24:00,                           !- Field 19
  0.347177348,                            !- Field 20
  For: WeekEnds Holidays AllOtherDays,    !- Field 21
  Until: 24:00,                           !- Field 22
  0.347177348,                            !- Field 23
  Through: 9/1,                           !- Field 24
  For: SummerDesignDay,                   !- Field 25
  Until: 08:00,                           !- Field 26
  0.25,                                   !- Field 27
  Until: 17:00,                           !- Field 28
  0.50,                                   !- Field 29
  Until: 24:00,                           !- Field 30
  0.25,                                   !- Field 31
  For: WinterDesignDay,                   !- Field 32
  Until: 24:00,                           !- Field 33
  0.25,                                   !- Field 34
  For: Weekdays,                          !- Field 35
  Until: 08:00,                           !- Field 36
  0.24798382,                             !- Field 37
  Until: 17:00,                           !- Field 38
  0.4991678675,                           !- Field 39
  Until: 21:00,                           !- Field 40
  0.24958393375,                          !- Field 41
  Until: 24:00,                           !- Field 42
  0.24798382,                             !- Field 43
  For: WeekEnds Holidays AllOtherDays,    !- Field 44
  Until: 24:00,                           !- Field 45
  0.24798382,                             !- Field 46
  Through: 12/31,                         !- Field 47
  For: SummerDesignDay,                   !- Field 48
  Until: 08:00,                           !- Field 49
  0.35,                                   !- Field 50
  Until: 17:00,                           !- Field 51
  0.95,                                   !- Field 52
  Until: 24:00,                           !- Field 53
  0.35,                                   !- Field 54
  For: WinterDesignDay,                   !- Field 55
  Until: 24:00,                           !- Field 56
  0.35,                                   !- Field 57
  For: Weekdays,                          !- Field 58
  Until: 08:00,                           !- Field 59
  0.347177348,                            !- Field 60
  Until: 17:00,                           !- Field 61
  0.94841894825,                          !- Field 62
  Until: 21:00,                           !- Field 63
  0.34941750725,                          !- Field 64
  Until: 24:00,                           !- Field 65
  0.347177348,                            !- Field 66
  For: WeekEnds Holidays AllOtherDays,    !- Field 67
  Until: 24:00,                           !- Field 68
  0.347177348;                            !- Field 69

OS:Surface,
  {a6f55a68-de74-4e5c-9be8-ed862ceebba1}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2_Wall_2,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98a24e6c-59af-448d-bf56-daadacedc0c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2f94703b-f7e9-447d-9d76-234e9aa18f4d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {d4ac3d19-9a9b-493c-80f9-1932fa3bfa0e}, !- Handle
  {54fa9b4c-b361-43f7-977f-1ba56c27eb84}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {ac3693b2-3300-4f2c-b943-7409b6dd6d2b}, !- Handle
  Mech_ZN_1_FLR_1,                        !- Name
  {386451d2-e9ab-40bf-a681-a99a3b7e14d5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  79,                                     !- X Origin {m}
  66,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {545dec2c-51bb-480e-b76d-b6c5bc7030c3}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Schedule:Compact,
  {df6750d1-7ee3-4795-87de-872486ff5582}, !- Handle
  BLDG_ELEVATORS,                         !- Name
  {2bb884e9-90f9-4a5d-b4b5-62d2bdab4f57}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 24:00,                           !- Field 3
  0.30,                                   !- Field 4
  For: WinterDesignDay,                   !- Field 5
  Until: 24:00,                           !- Field 6
  0.00,                                   !- Field 7
  For: Weekdays,                          !- Field 8
  Until: 08:00,                           !- Field 9
  0.00,                                   !- Field 10
  Until: 15:00,                           !- Field 11
  0.30,                                   !- Field 12
  Until: 16:00,                           !- Field 13
  0.15,                                   !- Field 14
  Until: 24:00,                           !- Field 15
  0.00,                                   !- Field 16
  For: AllOtherDays,                      !- Field 17
  Until: 24:00,                           !- Field 18
  0.00;                                   !- Field 19

OS:SubSurface,
  {6f7f3c31-4358-4fd4-b22c-a032cbdf881f}, !- Handle
  Cafeteria_ZN_1_FLR_1_Wall_2_window_1,   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3e08178f-52af-43f0-9272-fda193992b8a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  24, 0.05, 2.50539,                      !- X,Y,Z Vertex 1 {m}
  24, 0.05, 1.1,                          !- X,Y,Z Vertex 2 {m}
  24, 25.95, 1.1,                         !- X,Y,Z Vertex 3 {m}
  24, 25.95, 2.50539;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07624e98-ec2c-405f-bd69-d42de9065ecf}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2_Floor,  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f70833c5-e11a-4fe3-b01f-1ec1692c6820}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {514c5683-92e9-4733-9d65-447b9d8fefce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {ec88116e-22a2-4227-9b61-33211b3f6085}, !- Handle
  {8a530ebc-be07-4215-bccb-f33d020e7ec5}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {1be8baf7-7cf1-4108-868c-705edf0e7ec0}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1,              !- Name
  {d946b42f-db30-4c2d-9e91-7b921978ffed}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  9,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {bd36549a-7f6c-4ea2-a077-11661c38aa8f}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:InternalMass:Definition,
  {abeb3d21-136a-4007-ab97-4ef3e6c759ba}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2_InternalMass_1 Definition, !- Name
  {19c1e127-37da-4a42-8dd7-be3af3e564d2}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  198,                                    !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {aee4aa3d-954e-4079-9fde-4f61f029e096}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2_InternalMass_1, !- Name
  {abeb3d21-136a-4007-ab97-4ef3e6c759ba}, !- Internal Mass Definition Name
  {5636d2ef-32e4-44f0-9333-393e20c4bebf}; !- Space or SpaceType Name

OS:SubSurface,
  {0b2cf7b5-e2e6-44f3-81b9-8b584e0baadc}, !- Handle
  Offices_ZN_1_FLR_2_Wall_1_window_1,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {193eec22-57f5-46ea-8474-f1e7d0fa1377}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.50371,                       !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.1,                           !- X,Y,Z Vertex 2 {m}
  37.95, 0, 1.1,                          !- X,Y,Z Vertex 3 {m}
  37.95, 0, 2.50371;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {193eec22-57f5-46ea-8474-f1e7d0fa1377}, !- Handle
  Offices_ZN_1_FLR_2_Wall_1,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5dec4325-8f0a-488d-b707-613fb470e0e7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  38, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a00b2683-390b-4594-b80e-201ef25df06a}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dde5685d-dbf0-4ee6-8d68-d62c6a0b05e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {53c09581-a25a-407c-b46c-48d8399ba718}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {8ceb4a20-be97-4d9d-b526-9b8b922607f0}, !- Handle
  {b06f0033-b022-444a-b9c6-3540d8ac407b}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {dde5685d-dbf0-4ee6-8d68-d62c6a0b05e8}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1,        !- Name
  {b313b1e9-234a-486a-92ca-04047742faf4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  95,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {cbce0153-6392-45b7-aace-c07d281f093b}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:InternalMass:Definition,
  {6c87c41b-d10c-4fa5-b1ed-a792ace10478}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_InternalMass_1 Definition, !- Name
  {19c1e127-37da-4a42-8dd7-be3af3e564d2}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  954,                                    !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {1ab77ff2-9372-4178-b63a-08284d1d0773}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_InternalMass_1, !- Name
  {6c87c41b-d10c-4fa5-b1ed-a792ace10478}, !- Internal Mass Definition Name
  {bb8fc698-714c-49fb-984a-9bc976451518}; !- Space or SpaceType Name

OS:SubSurface,
  {4ab90ad8-5fdb-4493-82ea-337b0d876683}, !- Handle
  Auditorium_ZN_1_FLR_2_Wall_3_window_1,  !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f788e6e5-0d19-4386-bf3c-59774b298a31}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  37.95, 26, 6.50371,                     !- X,Y,Z Vertex 1 {m}
  37.95, 26, 5.1,                         !- X,Y,Z Vertex 2 {m}
  0.05, 26, 5.1,                          !- X,Y,Z Vertex 3 {m}
  0.05, 26, 6.50371;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f788e6e5-0d19-4386-bf3c-59774b298a31}, !- Handle
  Auditorium_ZN_1_FLR_2_Wall_3,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9afb3bcc-f466-426d-84be-d73696352d8a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 26, 8,                              !- X,Y,Z Vertex 1 {m}
  38, 26, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 26, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 26, 8;                               !- X,Y,Z Vertex 4 {m}

OS:Daylighting:Control,
  {7301820d-1127-406a-b4ba-3554e3ebebff}, !- Handle
  {41467a88-0905-4c4e-b8fd-e1429aaa4a9d}, !- Name
  {dda8118e-5bf7-4453-bed7-34efb3eb3a63}, !- Space Name
  13.2588,                                !- Position X-Coordinate {m}
  1.6764,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  -3.14159265358979,                      !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {15c819da-ca1d-41a0-9354-c64f87ad8fac}, !- Handle
  {cc726014-b127-476d-84f7-c609464a3798}, !- Name
  {dda8118e-5bf7-4453-bed7-34efb3eb3a63}, !- Space Name
  39.7764,                                !- Position X-Coordinate {m}
  1.6764,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  -3.14159265358979,                      !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Surface,
  {54e0047d-bb34-4d61-ba05-9aea3d494dba}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b0690467-f466-4dbf-beee-17790f02591d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Daylighting:Control,
  {f9d41acb-e2fd-4d86-afbb-7a231483617f}, !- Handle
  {80e90c7d-1306-4e69-a26f-35af7fe7a533}, !- Name
  {8c061ff2-4149-4bdf-95af-a72da9c80a3d}, !- Space Name
  13.2588,                                !- Position X-Coordinate {m}
  7.3236,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  -0,                                     !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Connection,
  {10177905-eca4-49cb-8851-3f0533bc8044}, !- Handle
  {e44100b7-8789-48f3-be41-efd304c78b4c}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {8c061ff2-4149-4bdf-95af-a72da9c80a3d}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2,          !- Name
  {b313b1e9-234a-486a-92ca-04047742faf4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11,                                     !- X Origin {m}
  95,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {0bce00f2-bbc1-41c3-a4c0-613a1dfaea70}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Daylighting:Control,
  {6ae3472e-9861-48eb-9395-60fd8e9f066f}, !- Handle
  {3247525e-b30c-4502-8dcc-eb4f2a4e853c}, !- Name
  {8c061ff2-4149-4bdf-95af-a72da9c80a3d}, !- Space Name
  39.7764,                                !- Position X-Coordinate {m}
  7.3236,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  -0,                                     !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:SubSurface,
  {8a0f59ff-0a5a-4a13-b07a-485661ba28fe}, !- Handle
  Aux_Gym_ZN_1_FLR_2_Wall_1_window_1,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4df3be5c-aa39-4f8a-9c2b-9b8e4c31a394}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 6.505845,                      !- X,Y,Z Vertex 1 {m}
  0.05, 0, 5.1,                           !- X,Y,Z Vertex 2 {m}
  23.95, 0, 5.1,                          !- X,Y,Z Vertex 3 {m}
  23.95, 0, 6.505845;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4df3be5c-aa39-4f8a-9c2b-9b8e4c31a394}, !- Handle
  Aux_Gym_ZN_1_FLR_2_Wall_1,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e6e73b2-43d7-4a77-a53a-c3b09d195d59}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 8,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 2 {m}
  24, 0, 4,                               !- X,Y,Z Vertex 3 {m}
  24, 0, 8;                               !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {2b404909-be0d-424e-9154-b52687f1bb79}, !- Handle
  {52fcc087-d40c-42aa-b5e3-9ea02a0ded42}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {b32161e3-b741-41cc-9ba5-be217c789335}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2,              !- Name
  {d946b42f-db30-4c2d-9e91-7b921978ffed}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  49,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {b9a46798-7f20-47e7-a99a-a8c01a8eb36d}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {223dc66e-ff8e-4139-ae95-5ec87f47f89f}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {150bdac6-6d7a-4579-bb2a-e9ebefe783b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a4e86a54-fa39-4a15-967e-5338be6e92ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {318c9875-41c3-4252-84ad-59642ae96217}, !- Handle
  {3b003a31-9de3-4227-ad6f-ff25d13ceba4}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {150bdac6-6d7a-4579-bb2a-e9ebefe783b3}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2,          !- Name
  {b313b1e9-234a-486a-92ca-04047742faf4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11,                                     !- X Origin {m}
  54,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {7ac04c87-f1cc-45f6-b84e-dcc93d2d108d}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {84dd8835-907c-48a5-9d3c-4e2bb2df0916}, !- Handle
  Mech_ZN_1_FLR_2_Ceiling,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4d1aa9bd-c7c0-4a1f-a2b6-0d60c9e701c4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  38, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {7ce43394-ebbb-41f2-9b54-8b30a4f79274}, !- Handle
  {0cc190bd-0c7c-4d76-9071-c97002670c87}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {4d1aa9bd-c7c0-4a1f-a2b6-0d60c9e701c4}, !- Handle
  Mech_ZN_1_FLR_2,                        !- Name
  {386451d2-e9ab-40bf-a681-a99a3b7e14d5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  79,                                     !- X Origin {m}
  66,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {11d78022-ac13-4e08-b602-5ce96d6c6210}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {3ac8e141-a1e0-4962-924a-787a45aa360c}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33defb17-169e-46a9-ac88-7866eeb792c7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {44d91d83-fd72-4b54-ac15-01137dd90c2d}, !- Handle
  {91315796-07dd-436a-942a-a7edfdcc420b}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {33defb17-169e-46a9-ac88-7866eeb792c7}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1,        !- Name
  {b313b1e9-234a-486a-92ca-04047742faf4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {59df87d5-acd4-45b2-ab7e-2cc870d76050}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {7895f359-41d5-47bb-bd22-25ebd7dfbe8f}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2_Floor,  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c75fc8ec-17ad-4378-8f32-45ed11b98e23}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38239ff6-17a0-460d-a759-fb02f0d9c05c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {b5039356-0152-42f3-8565-f9752e05f20f}, !- Handle
  {dad4ff7a-08c2-44ad-856c-60223dd05efd}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {c75fc8ec-17ad-4378-8f32-45ed11b98e23}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2,        !- Name
  {b313b1e9-234a-486a-92ca-04047742faf4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  4,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {9d864b65-2c8d-471e-ac6f-a6a1b10ad63d}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:SubSurface,
  {5b843a84-dd5b-46e5-906e-d39e6703164b}, !- Handle
  Offices_ZN_1_FLR_1_Wall_2_window_1,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {988cdd22-476e-482c-951e-3aa76825c6d8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  38, 0.05, 2.51008,                      !- X,Y,Z Vertex 1 {m}
  38, 0.05, 1.1,                          !- X,Y,Z Vertex 2 {m}
  38, 13.95, 1.1,                         !- X,Y,Z Vertex 3 {m}
  38, 13.95, 2.51008;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {988cdd22-476e-482c-951e-3aa76825c6d8}, !- Handle
  Offices_ZN_1_FLR_1_Wall_2,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07897017-2f7d-4da1-85cc-9c9ec7088e51}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  38, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  38, 14, 4;                              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ef7928f3-1110-4ba0-8976-36ce76aec903}, !- Handle
  Gym_ZN_1_FLR_2_skylight_30,             !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {4b4b6a4c-1a14-40ab-ad3b-d253940966b3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  35.443, 25.3904, 8,                     !- X,Y,Z Vertex 1 {m}
  35.443, 26.6096, 8,                     !- X,Y,Z Vertex 2 {m}
  34.224, 26.6096, 8,                     !- X,Y,Z Vertex 3 {m}
  34.224, 25.3904, 8;                     !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {4de38d9f-8f0e-4e4e-9583-ea560957ae1a}, !- Handle
  {4c4abae3-3388-4106-8b76-f6c33165c46f}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {556d27a6-5b87-4055-bf87-25f838fec2b2}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1,              !- Name
  {d946b42f-db30-4c2d-9e91-7b921978ffed}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  90,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {11293c4c-2387-47a0-bcee-e516107d3be7}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Schedule:Compact,
  {1b510375-03e1-40b2-be24-3fc921625077}, !- Handle
  BLDG_LIGHT_CORRIDOR_SCH,                !- Name
  {2bb884e9-90f9-4a5d-b4b5-62d2bdab4f57}, !- Schedule Type Limits Name
  Through: 6/30,                          !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 7:00,                            !- Field 3
  0.1773,                                 !- Field 4
  Until: 8:00,                            !- Field 5
  0.9,                                    !- Field 6
  Until: 21:00,                           !- Field 7
  0.84888,                                !- Field 8
  Until: 24:00,                           !- Field 9
  0.1773,                                 !- Field 10
  For: SummerDesignDay,                   !- Field 11
  Until: 24:00,                           !- Field 12
  1,                                      !- Field 13
  For: WinterDesignDay,                   !- Field 14
  Until: 24:00,                           !- Field 15
  0,                                      !- Field 16
  For: WeekEnds Holidays AllOtherDays,    !- Field 17
  Until: 24:00,                           !- Field 18
  0.1773,                                 !- Field 19
  Through: 9/1,                           !- Field 20
  For: Weekdays,                          !- Field 21
  Until: 8:00,                            !- Field 22
  0.1773,                                 !- Field 23
  Until: 20:00,                           !- Field 24
  0.4716,                                 !- Field 25
  Until: 21:00,                           !- Field 26
  0.16722936,                             !- Field 27
  Until: 24:00,                           !- Field 28
  0.1773,                                 !- Field 29
  For: SummerDesignDay,                   !- Field 30
  Until: 24:00,                           !- Field 31
  1,                                      !- Field 32
  For: WinterDesignDay,                   !- Field 33
  Until: 24:00,                           !- Field 34
  0,                                      !- Field 35
  For: WeekEnds Holidays AllOtherDays,    !- Field 36
  Until: 24:00,                           !- Field 37
  0.1773,                                 !- Field 38
  Through: 12/31,                         !- Field 39
  For: Weekdays,                          !- Field 40
  Until: 7:00,                            !- Field 41
  0.1773,                                 !- Field 42
  Until: 8:00,                            !- Field 43
  0.9,                                    !- Field 44
  Until: 21:00,                           !- Field 45
  0.84888,                                !- Field 46
  Until: 24:00,                           !- Field 47
  0.1773,                                 !- Field 48
  For: SummerDesignDay,                   !- Field 49
  Until: 24:00,                           !- Field 50
  1,                                      !- Field 51
  For: WinterDesignDay,                   !- Field 52
  Until: 24:00,                           !- Field 53
  0,                                      !- Field 54
  For: WeekEnds Holidays AllOtherDays,    !- Field 55
  Until: 24:00,                           !- Field 56
  0.1773;                                 !- Field 57

OS:Schedule:Compact,
  {19130798-44a5-44de-9ba6-928a9c18adb9}, !- Handle
  Heating-Supply-Air-Temp-Sch,            !- Name
  {abd7aa1f-9e0f-4558-a397-58fe9cf942d5}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  16;                                     !- Field 4

OS:Surface,
  {ddf66ed6-73c0-49e7-b1f7-666f16dfd08b}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ca77a65a-8c83-47b2-8f2a-9d681b5b657c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Schedule:Constant,
  {48cc25bd-1c23-4fbe-99f0-10be46787e51}, !- Handle
  {0f5c2fd0-47ae-43c3-891e-2cba01282860}, !- Name
  {2bb884e9-90f9-4a5d-b4b5-62d2bdab4f57}, !- Schedule Type Limits Name
  0.7;                                    !- Value

OS:Connection,
  {2e05fa95-445d-49fe-b55e-839143663373}, !- Handle
  {9771f24c-f93a-4bc1-bfcf-62a9c953440d}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {2cfc4990-7edd-48d1-8f37-986e07a08018}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2,              !- Name
  {d946b42f-db30-4c2d-9e91-7b921978ffed}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  90,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {fa6a08bc-bc97-4139-af3e-3faca5e59876}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Schedule:Compact,
  {682429cb-e34c-4b66-aa72-ef902ebf7dc9}, !- Handle
  HVACOperationSchd,                      !- Name
  {1690b3ea-f5b7-4952-a594-f23b0fd75ca1}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
  Until: 07:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 21:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 24:00,                           !- Field 7
  0,                                      !- Field 8
  For: WeekEnds Holidays AllOtherDays,    !- Field 9
  Until: 24:00,                           !- Field 10
  0;                                      !- Field 11

OS:ScheduleTypeLimits,
  {1690b3ea-f5b7-4952-a594-f23b0fd75ca1}, !- Handle
  On/Off,                                 !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  DISCRETE,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Daylighting:Control,
  {3d998f7f-62ea-4edc-b953-47845b5a1a4b}, !- Handle
  {8ba828d0-2fa0-4fb2-a101-9a93e8c5e589}, !- Name
  {31767973-8612-4705-a460-01f6428105cf}, !- Space Name
  13.2588,                                !- Position X-Coordinate {m}
  7.3236,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  -0,                                     !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Connection,
  {d3311588-1ae0-417b-b967-dde41a8010dc}, !- Handle
  {fb62f7cc-83b3-47fd-a229-f8907ec514d9}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {31767973-8612-4705-a460-01f6428105cf}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2,          !- Name
  {b313b1e9-234a-486a-92ca-04047742faf4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11,                                     !- X Origin {m}
  14,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {ee4c8fdd-8593-43b6-9c9b-80be9fbb6dce}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Daylighting:Control,
  {141a482e-c7a9-45f0-90e2-266a715cc754}, !- Handle
  {6285f968-ca40-40e1-9f07-e64a6c6a25f9}, !- Name
  {31767973-8612-4705-a460-01f6428105cf}, !- Space Name
  39.7764,                                !- Position X-Coordinate {m}
  7.3236,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  -0,                                     !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Surface,
  {8bff30e7-56ca-4061-a39d-520afdc20b90}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Wall_4,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b59a3e9-ae8b-456b-b3a6-9c20f740084e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {54e158c8-a0f5-4afd-aa26-fdf1d02c53cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 5, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 5, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 5, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 5, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {eb65992f-2c47-421c-9a83-9569daf7a795}, !- Handle
  {469275fc-70e5-415a-8bff-7643609830a8}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {9b59a3e9-ae8b-456b-b3a6-9c20f740084e}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1,              !- Name
  {d946b42f-db30-4c2d-9e91-7b921978ffed}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  49,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {04cf5ac8-63b6-40ed-9e21-a80091559a0f}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {1386cacd-0fc3-4a18-9b3c-b2acec0174a4}, !- Handle
  LIBRARY_MEDIA_CENTER_Wall_3,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9642778a-9cfa-4d96-a768-710240677291}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 35, 4,                              !- X,Y,Z Vertex 1 {m}
  24, 35, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 35, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 35, 4;                               !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {26a93c54-7864-49ed-99d9-03d5b8faa5bd}, !- Handle
  Kitchen_ZN_1_FLR_1_InternalMass_1 Definition, !- Name
  {19c1e127-37da-4a42-8dd7-be3af3e564d2}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  432,                                    !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {35952f3f-b9e9-4986-82f7-4ee2933f7765}, !- Handle
  Kitchen_ZN_1_FLR_1_InternalMass_1,      !- Name
  {26a93c54-7864-49ed-99d9-03d5b8faa5bd}, !- Internal Mass Definition Name
  {5ac31c4c-fc60-49f4-83e3-b5b17c6fe4fc}; !- Space or SpaceType Name

OS:Surface,
  {609cf348-901d-4f95-a5b3-a8b023728154}, !- Handle
  Auditorium_ZN_1_FLR_1_Wall_4,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9afb3bcc-f466-426d-84be-d73696352d8a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6eb4aad-f636-4771-9d44-aa77435452f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 15, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e11cddf-fde5-44a1-b2b6-ed9d40e494ab}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5636d2ef-32e4-44f0-9333-393e20c4bebf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9edd90e-7b79-4f50-b610-dc4dc976cbe5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7e50c26c-78ab-4b81-b5b4-56b3fd0b0321}, !- Handle
  Gym_ZN_1_FLR_2_skylight_43,             !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {4b4b6a4c-1a14-40ab-ad3b-d253940966b3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.776, 42.7237, 8,                      !- X,Y,Z Vertex 1 {m}
  3.776, 43.9429, 8,                      !- X,Y,Z Vertex 2 {m}
  2.557, 43.9429, 8,                      !- X,Y,Z Vertex 3 {m}
  2.557, 42.7237, 8;                      !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {2c2a8551-be7a-4b97-933f-4377a1b948dd}, !- Handle
  Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched, !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For:AllDays,                            !- Field 2
  Until: 6:00,                            !- Field 3
  0.0,                                    !- Field 4
  Until: 7:00,                            !- Field 5
  50.0,                                   !- Field 6
  Until: 9:00,                            !- Field 7
  70.0,                                   !- Field 8
  Until: 10:00,                           !- Field 9
  80.0,                                   !- Field 10
  Until: 11:00,                           !- Field 11
  70.0,                                   !- Field 12
  Until: 13:00,                           !- Field 13
  50.0,                                   !- Field 14
  Until: 14:00,                           !- Field 15
  80.0,                                   !- Field 16
  Until: 15:00,                           !- Field 17
  90.0,                                   !- Field 18
  Until: 16:00,                           !- Field 19
  80.0,                                   !- Field 20
  Until: 24:00,                           !- Field 21
  0.0;                                    !- Field 22

OS:ScheduleTypeLimits,
  {9a6d377f-507e-451b-89af-296dd6633e81}, !- Handle
  {47cefb28-3f3f-4973-895e-da88649edffb}; !- Name

OS:Surface,
  {f55f0b01-8296-47da-b902-24c71ea81be2}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_Wall_2,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1be8baf7-7cf1-4108-868c-705edf0e7ec0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5369e258-7bb4-4a02-95fe-ed4b5454165d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc8c92d4-15ee-4ea6-ad9b-05b5230c01eb}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Ceiling,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b0690467-f466-4dbf-beee-17790f02591d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f4c7358-2bb1-49e7-9433-7b19c7b71c92}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c9ec631c-d363-422d-8a60-8124f45597f5}, !- Handle
  Gym_ZN_1_FLR_2_skylight_21,             !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {4b4b6a4c-1a14-40ab-ad3b-d253940966b3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  16.443, 19.6126, 8,                     !- X,Y,Z Vertex 1 {m}
  16.443, 20.8318, 8,                     !- X,Y,Z Vertex 2 {m}
  15.224, 20.8318, 8,                     !- X,Y,Z Vertex 3 {m}
  15.224, 19.6126, 8;                     !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {344e1b42-bc15-44aa-b488-43a44dbde7b2}, !- Handle
  BLDG_LIGHT_CLASSROOM_SCH,               !- Name
  {2bb884e9-90f9-4a5d-b4b5-62d2bdab4f57}, !- Schedule Type Limits Name
  Through: 6/30,                          !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 7:00,                            !- Field 3
  0.1773,                                 !- Field 4
  Until: 8:00,                            !- Field 5
  0.9,                                    !- Field 6
  Until: 21:00,                           !- Field 7
  0.612,                                  !- Field 8
  Until: 24:00,                           !- Field 9
  0.1773,                                 !- Field 10
  For: SummerDesignDay,                   !- Field 11
  Until: 24:00,                           !- Field 12
  1,                                      !- Field 13
  For: WinterDesignDay,                   !- Field 14
  Until: 24:00,                           !- Field 15
  0,                                      !- Field 16
  For: WeekEnds Holidays AllOtherDays,    !- Field 17
  Until: 24:00,                           !- Field 18
  0.1773,                                 !- Field 19
  Through: 9/1,                           !- Field 20
  For: Weekdays,                          !- Field 21
  Until: 8:00,                            !- Field 22
  0.1773,                                 !- Field 23
  Until: 20:00,                           !- Field 24
  0.34,                                   !- Field 25
  Until: 21:00,                           !- Field 26
  0.120564,                               !- Field 27
  Until: 24:00,                           !- Field 28
  0.1773,                                 !- Field 29
  For: SummerDesignDay,                   !- Field 30
  Until: 24:00,                           !- Field 31
  1,                                      !- Field 32
  For: WinterDesignDay,                   !- Field 33
  Until: 24:00,                           !- Field 34
  0,                                      !- Field 35
  For: WeekEnds Holidays AllOtherDays,    !- Field 36
  Until: 24:00,                           !- Field 37
  0.1773,                                 !- Field 38
  Through: 12/31,                         !- Field 39
  For: Weekdays,                          !- Field 40
  Until: 7:00,                            !- Field 41
  0.1773,                                 !- Field 42
  Until: 8:00,                            !- Field 43
  0.9,                                    !- Field 44
  Until: 21:00,                           !- Field 45
  0.612,                                  !- Field 46
  Until: 24:00,                           !- Field 47
  0.1773,                                 !- Field 48
  For: SummerDesignDay,                   !- Field 49
  Until: 24:00,                           !- Field 50
  1,                                      !- Field 51
  For: WinterDesignDay,                   !- Field 52
  Until: 24:00,                           !- Field 53
  0,                                      !- Field 54
  For: WeekEnds Holidays AllOtherDays,    !- Field 55
  Until: 24:00,                           !- Field 56
  0.1773;                                 !- Field 57

OS:Schedule:Compact,
  {927a4318-82b4-4e95-abd8-af7e6c2d6d3a}, !- Handle
  BLDG_LIGHT_BATH_SCH,                    !- Name
  {2bb884e9-90f9-4a5d-b4b5-62d2bdab4f57}, !- Schedule Type Limits Name
  Through: 6/30,                          !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 7:00,                            !- Field 3
  0.1773,                                 !- Field 4
  Until: 8:00,                            !- Field 5
  0.9,                                    !- Field 6
  Until: 21:00,                           !- Field 7
  0.594,                                  !- Field 8
  Until: 24:00,                           !- Field 9
  0.1773,                                 !- Field 10
  For: SummerDesignDay,                   !- Field 11
  Until: 24:00,                           !- Field 12
  1,                                      !- Field 13
  For: WinterDesignDay,                   !- Field 14
  Until: 24:00,                           !- Field 15
  0,                                      !- Field 16
  For: WeekEnds Holidays AllOtherDays,    !- Field 17
  Until: 24:00,                           !- Field 18
  0.1773,                                 !- Field 19
  Through: 9/1,                           !- Field 20
  For: Weekdays,                          !- Field 21
  Until: 8:00,                            !- Field 22
  0.1773,                                 !- Field 23
  Until: 20:00,                           !- Field 24
  0.33,                                   !- Field 25
  Until: 21:00,                           !- Field 26
  0.117018,                               !- Field 27
  Until: 24:00,                           !- Field 28
  0.1773,                                 !- Field 29
  For: SummerDesignDay,                   !- Field 30
  Until: 24:00,                           !- Field 31
  1,                                      !- Field 32
  For: WinterDesignDay,                   !- Field 33
  Until: 24:00,                           !- Field 34
  0,                                      !- Field 35
  For: WeekEnds Holidays AllOtherDays,    !- Field 36
  Until: 24:00,                           !- Field 37
  0.1773,                                 !- Field 38
  Through: 12/31,                         !- Field 39
  For: Weekdays,                          !- Field 40
  Until: 7:00,                            !- Field 41
  0.1773,                                 !- Field 42
  Until: 8:00,                            !- Field 43
  0.9,                                    !- Field 44
  Until: 21:00,                           !- Field 45
  0.594,                                  !- Field 46
  Until: 24:00,                           !- Field 47
  0.1773,                                 !- Field 48
  For: SummerDesignDay,                   !- Field 49
  Until: 24:00,                           !- Field 50
  1,                                      !- Field 51
  For: WinterDesignDay,                   !- Field 52
  Until: 24:00,                           !- Field 53
  0,                                      !- Field 54
  For: WeekEnds Holidays AllOtherDays,    !- Field 55
  Until: 24:00,                           !- Field 56
  0.1773;                                 !- Field 57

OS:Daylighting:Control,
  {840afe64-5a7e-44c9-bdf9-6c170199cc28}, !- Handle
  {56a87d82-25c0-4f2c-b359-2ae208921b9a}, !- Name
  {30b34808-2e33-48f2-b9e3-154533cd9e1d}, !- Space Name
  1.6764,                                 !- Position X-Coordinate {m}
  4.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  -4.71238898038469,                      !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Connection,
  {7a9b2b50-5571-4460-a5d0-3bb750e1473b}, !- Handle
  {357d4595-8af1-49ab-bd73-0f16e48bacee}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {30b34808-2e33-48f2-b9e3-154533cd9e1d}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1,        !- Name
  {b313b1e9-234a-486a-92ca-04047742faf4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  14,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {bd5bf459-7917-4a4e-a257-73dd9552b865}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Daylighting:Control,
  {cd0598f2-8443-4232-8ee2-6cbcd3c72410}, !- Handle
  {cc6e05c0-0e5e-451b-b560-6985d904142a}, !- Name
  {30b34808-2e33-48f2-b9e3-154533cd9e1d}, !- Space Name
  5.5,                                    !- Position X-Coordinate {m}
  7.3236,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  -4.71238898038469,                      !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Surface,
  {a6574742-4ad9-4193-8f43-66f8ecbeb253}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_12,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {366097f9-c622-449f-bde1-dc30882eda26}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eeedcdda-a3b9-45a1-9d30-57f329c0f357}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {0ce59fdd-5462-4171-988f-64f589eee98c}, !- Handle
  {0ac41bba-9933-4458-a9a8-55c454cb2a1d}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {366097f9-c622-449f-bde1-dc30882eda26}, !- Handle
  Main_Corridor_ZN_1_FLR_1,               !- Name
  {d946b42f-db30-4c2d-9e91-7b921978ffed}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  64,                                     !- X Origin {m}
  14,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {ec68f804-84d5-4086-a198-2e33a7d936b4}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {dd994e5a-615f-4d8f-8555-50ce6908138a}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2_Ceiling,      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2cfc4990-7edd-48d1-8f37-986e07a08018}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 5, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 5, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {75e39785-9460-426f-92c2-84105506f756}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_30,         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {89fd87b6-ce0e-4e53-82e1-edc9a39bf1aa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.61, 42.7237, 8,                       !- X,Y,Z Vertex 1 {m}
  9.61, 43.9429, 8,                       !- X,Y,Z Vertex 2 {m}
  8.39, 43.9429, 8,                       !- X,Y,Z Vertex 3 {m}
  8.39, 42.7237, 8;                       !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {cd043570-cbe5-439a-8d4b-2de3486fe7ad}, !- Handle
  ALWAYS_ON,                              !- Name
  {1690b3ea-f5b7-4952-a594-f23b0fd75ca1}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

OS:SubSurface,
  {c887591c-55be-4d93-a3c3-3c745e6ba5cd}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_32,         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {89fd87b6-ce0e-4e53-82e1-edc9a39bf1aa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21.61, 42.7237, 8,                      !- X,Y,Z Vertex 1 {m}
  21.61, 43.9429, 8,                      !- X,Y,Z Vertex 2 {m}
  20.39, 43.9429, 8,                      !- X,Y,Z Vertex 3 {m}
  20.39, 42.7237, 8;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3689222b-0fa0-4911-b291-27f7cf67c7e5}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ca77a65a-8c83-47b2-8f2a-9d681b5b657c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83e6869b-4965-45a3-9e8a-b50ef1663c46}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67db535a-e9d5-4822-bde9-04239f365467}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f139bd3-75b7-4558-b9ab-2926c965e0d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {c212383c-8b0e-4b90-8c4c-5a90767b5997}, !- Handle
  {4ff0b39c-a97a-4176-9dc8-64e59c69d4eb}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {67db535a-e9d5-4822-bde9-04239f365467}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2,        !- Name
  {b313b1e9-234a-486a-92ca-04047742faf4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  40,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {b2edb161-dd51-42de-8c9a-09d260a22cc3}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:SubSurface,
  {1a50b481-439b-477b-a3e1-c7e3a453d27f}, !- Handle
  Gym_ZN_1_FLR_2_skylight_36,             !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {4b4b6a4c-1a14-40ab-ad3b-d253940966b3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  35.443, 31.1682, 8,                     !- X,Y,Z Vertex 1 {m}
  35.443, 32.3874, 8,                     !- X,Y,Z Vertex 2 {m}
  34.224, 32.3874, 8,                     !- X,Y,Z Vertex 3 {m}
  34.224, 31.1682, 8;                     !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {8553c7ee-a4cd-4d43-b4ce-75a77b60d6db}, !- Handle
  Bathrooms_ZN_1_FLR_1_InternalMass_1 Definition, !- Name
  {19c1e127-37da-4a42-8dd7-be3af3e564d2}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  420,                                    !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {59e5b366-982b-43a1-a992-8e41aa4a69f0}, !- Handle
  Bathrooms_ZN_1_FLR_1_InternalMass_1,    !- Name
  {8553c7ee-a4cd-4d43-b4ce-75a77b60d6db}, !- Internal Mass Definition Name
  {ba9727a8-6c08-4245-bc56-5397118db0a4}; !- Space or SpaceType Name

OS:Connection,
  {6bf42464-3a2d-433e-a697-466d141ac9f5}, !- Handle
  {af5c1580-6e57-4c66-94ab-143ecdb85e9b}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {ba9727a8-6c08-4245-bc56-5397118db0a4}, !- Handle
  Bathrooms_ZN_1_FLR_1,                   !- Name
  {f9bef6f4-4955-48f8-b368-71b81ec5e7c7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  64,                                     !- X Origin {m}
  90,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {25d8c53b-6fe4-4a62-8aed-d8f82c82f995}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Connection,
  {c12c421f-6dd0-4a2e-85db-e6b3b41b90b4}, !- Handle
  {022c47da-0fef-4c1e-b485-a4ad00757bd5}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {77a1a3fb-815a-4cb4-9d3d-2e9616c19234}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2,        !- Name
  {b313b1e9-234a-486a-92ca-04047742faf4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  54,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {54121df6-ec24-40c3-bc8f-541b19801226}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Schedule:Compact,
  {d0613714-bd58-4b1d-9f37-7c8f4eb7f527}, !- Handle
  ReheatCoilAvailSched,                   !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

OS:ScheduleTypeLimits,
  {c29e00f4-de3f-411a-a6b7-149a5717c90e}, !- Handle
  {e5671bcf-f4eb-41a8-8788-099e020ac622}; !- Name

OS:SubSurface,
  {b7dac102-b121-4791-9241-2aa3b23cb554}, !- Handle
  Bathrooms_ZN_1_FLR_1_Wall_4_window_1,   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b21c62ca-c1ef-4bed-9953-4c420629e063}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  14.95, 14, 2.50938,                     !- X,Y,Z Vertex 1 {m}
  14.95, 14, 1.1,                         !- X,Y,Z Vertex 2 {m}
  0.05, 14, 1.1,                          !- X,Y,Z Vertex 3 {m}
  0.05, 14, 2.50938;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b21c62ca-c1ef-4bed-9953-4c420629e063}, !- Handle
  Bathrooms_ZN_1_FLR_1_Wall_4,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba9727a8-6c08-4245-bc56-5397118db0a4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 14, 4,                              !- X,Y,Z Vertex 1 {m}
  15, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 14, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 14, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {6731a956-8d24-4a76-a00c-107062f83dd7}, !- Handle
  {ac63d0ff-3d83-41b9-827a-03a2dae89b9d}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {9c0777aa-19ac-4432-bdfb-2d0e73e4aeea}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1,        !- Name
  {b313b1e9-234a-486a-92ca-04047742faf4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  81,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {6e1406ab-5f5d-4d9d-b230-622ec0377897}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Schedule:Compact,
  {1d6cb2f5-a25c-423d-b6cb-c19895e3d042}, !- Handle
  BLDG_OCC_SCH_Extend,                    !- Name
  {2bb884e9-90f9-4a5d-b4b5-62d2bdab4f57}, !- Schedule Type Limits Name
  Through: 6/30,                          !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 08:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 16:00,                           !- Field 5
  0.95,                                   !- Field 6
  Until: 21:00,                           !- Field 7
  0.95,                                   !- Field 8
  Until: 24:00,                           !- Field 9
  0,                                      !- Field 10
  For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 11
  Until: 24:00,                           !- Field 12
  0,                                      !- Field 13
  Through: 9/1,                           !- Field 14
  For: Weekdays SummerDesignDay,          !- Field 15
  Until: 08:00,                           !- Field 16
  0,                                      !- Field 17
  Until: 17:00,                           !- Field 18
  0.5,                                    !- Field 19
  Until: 21:00,                           !- Field 20
  0.5,                                    !- Field 21
  Until: 24:00,                           !- Field 22
  0,                                      !- Field 23
  For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 24
  Until: 24:00,                           !- Field 25
  0,                                      !- Field 26
  Through: 12/31,                         !- Field 27
  For: Weekdays SummerDesignDay,          !- Field 28
  Until: 08:00,                           !- Field 29
  0,                                      !- Field 30
  Until: 17:00,                           !- Field 31
  0.95,                                   !- Field 32
  Until: 21:00,                           !- Field 33
  0.95,                                   !- Field 34
  Until: 24:00,                           !- Field 35
  0,                                      !- Field 36
  For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 37
  Until: 24:00,                           !- Field 38
  0;                                      !- Field 39

OS:Surface,
  {763b1ffd-2381-4528-bae8-adef873753a5}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {67db535a-e9d5-4822-bde9-04239f365467}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c985c65-ce9b-46d1-b62b-4ada0044359a}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2_Ceiling,      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b32161e3-b741-41cc-9ba5-be217c789335}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 5, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 5, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07b2cb40-b809-4926-97e7-df0533e6e3f8}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33defb17-169e-46a9-ac88-7866eeb792c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3537d84f-5df5-4522-bc69-f40fb31cacb2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e09d0258-20a3-4580-940e-0b159bc17b98}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_4_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {40d54599-3b3c-4b03-b09d-92f80279cdaf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.95, 2.515715,                      !- X,Y,Z Vertex 1 {m}
  0, 8.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.515715;                      !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {bac0f7e4-c356-4eef-b6b7-43f754504068}, !- Handle
  {3972983e-0789-43ac-8db4-1cf0474db3e3}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {6d62e390-8ad1-48c6-bc6f-f3bafab36982}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2,          !- Name
  {b313b1e9-234a-486a-92ca-04047742faf4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  4,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {344f972a-d81a-4870-a2ad-273d95405eaf}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {1c173857-db23-4c45-b490-b9a17752ebf7}, !- Handle
  Aux_Gym_ZN_1_FLR_2_Wall_4,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e6e73b2-43d7-4a77-a53a-c3b09d195d59}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4819c532-e832-495b-a819-1a1f219ae064}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 52, 8,                               !- X,Y,Z Vertex 1 {m}
  0, 52, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 8;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e0d34d36-874e-4b97-82e9-20479b4c13d9}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_4_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ab06ae04-5336-4215-ba85-7dd6c8012eb0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.95, 2.515715,                      !- X,Y,Z Vertex 1 {m}
  0, 8.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.515715;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab06ae04-5336-4215-ba85-7dd6c8012eb0}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f70833c5-e11a-4fe3-b01f-1ec1692c6820}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {09b1ba45-4bc4-407b-a025-aad28ff6fd6e}, !- Handle
  Gym_ZN_1_FLR_2_skylight_20,             !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {4b4b6a4c-1a14-40ab-ad3b-d253940966b3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.11, 19.6126, 8,                      !- X,Y,Z Vertex 1 {m}
  10.11, 20.8318, 8,                      !- X,Y,Z Vertex 2 {m}
  8.89, 20.8318, 8,                       !- X,Y,Z Vertex 3 {m}
  8.89, 19.6126, 8;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {552efcaf-6b9f-42d0-8b58-60dbe7c943a8}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dde5685d-dbf0-4ee6-8d68-d62c6a0b05e8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a81e04f-8542-49cc-b1ca-5bf77aed2e84}, !- Handle
  Main_Corridor_ZN_1_FLR_2_Floor,         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {31559abd-c5d7-46a2-82ca-71820e221d8b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cfeba8de-98fc-40d2-9b3a-9110d8d02aca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 76, 0,                              !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 76, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {992c0155-0789-40da-8b8a-546f42511d85}, !- Handle
  {403ada8e-6dd4-4e2b-b73a-26dd5b1c1abe}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {31559abd-c5d7-46a2-82ca-71820e221d8b}, !- Handle
  Main_Corridor_ZN_1_FLR_2,               !- Name
  {d946b42f-db30-4c2d-9e91-7b921978ffed}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  64,                                     !- X Origin {m}
  14,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {8eee28e7-7bd0-434a-a4c0-282409a24169}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {53c09581-a25a-407c-b46c-48d8399ba718}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Wall_5,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {556d27a6-5b87-4055-bf87-25f838fec2b2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a00b2683-390b-4594-b80e-201ef25df06a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 5, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 5, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c252d3a-c48d-4944-8ef9-42c8cbb2a012}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2_Wall_3,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31767973-8612-4705-a460-01f6428105cf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0964309f-440b-48ac-a9c8-a4074ced0b6e}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb8fc698-714c-49fb-984a-9bc976451518}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68c49652-18a2-43e9-b430-ec15d0f54c66}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_4,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b1f8f19-8d7c-433c-9ecc-bfb247b3b7d4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f05ea05e-92b6-4b08-bf98-9cbfd001a6bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9433e9a1-ae1c-4009-a102-869d7021d7ea}, !- Handle
  Offices_ZN_1_FLR_1_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {07897017-2f7d-4da1-85cc-9c9ec7088e51}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {99351329-f9c9-43b7-96cf-d9b1b898f488}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  38, 14, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 14, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba5aacff-1e0a-45b3-a6d5-9960e59a82b7}, !- Handle
  Auditorium_ZN_1_FLR_1_Wall_2,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9afb3bcc-f466-426d-84be-d73696352d8a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {979a7023-a736-4e46-adfb-05e5f70e03c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  38, 26, 0,                              !- X,Y,Z Vertex 3 {m}
  38, 26, 4;                              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fa792ff9-5431-47dc-a998-b3019732f41e}, !- Handle
  Auditorium_ZN_1_FLR_1_Wall_3_window_1,  !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a4558bbe-3cff-4ed3-b0b1-33854c5d93b3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  37.95, 26, 2.50371,                     !- X,Y,Z Vertex 1 {m}
  37.95, 26, 1.1,                         !- X,Y,Z Vertex 2 {m}
  0.05, 26, 1.1,                          !- X,Y,Z Vertex 3 {m}
  0.05, 26, 2.50371;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4558bbe-3cff-4ed3-b0b1-33854c5d93b3}, !- Handle
  Auditorium_ZN_1_FLR_1_Wall_3,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9afb3bcc-f466-426d-84be-d73696352d8a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 26, 4,                              !- X,Y,Z Vertex 1 {m}
  38, 26, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 26, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 26, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {117c69ec-2fda-4fed-80f3-1cfc3c6ed0cf}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {51eaceca-cb04-4ede-87d4-385c4238a1e8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  52.95, 9, 2.50266,                      !- X,Y,Z Vertex 1 {m}
  52.95, 9, 1.1,                          !- X,Y,Z Vertex 2 {m}
  0.05, 9, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0.05, 9, 2.50266;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51eaceca-cb04-4ede-87d4-385c4238a1e8}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7ed1746-e328-4d40-9bf6-a1219420f787}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {57f05e3b-1040-4438-a65f-ed26f1e7b622}, !- Handle
  {bb83aa80-943d-4e27-915b-09308dcc756f}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {2b0c21c1-9646-4ac7-afb4-cdbbd4d3ef28}, !- Handle
  Lobby_ZN_1_FLR_2,                       !- Name
  {4a17f6e2-6ac9-48c0-bc03-15f63f59d112}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  64,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  4,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {a0a228ce-582a-405a-896b-3eebdfc100bc}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Schedule:Compact,
  {55a2450e-9b99-4ba9-8ffb-4acb24de556b}, !- Handle
  Kitchen_Exhaust_SCH,                    !- Name
  {2bb884e9-90f9-4a5d-b4b5-62d2bdab4f57}, !- Schedule Type Limits Name
  Through: 6/30,                          !- Field 1
  For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
  Until: 08:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 17:00,                           !- Field 5
  1.0,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  0,                                      !- Field 8
  For: WeekEnds Holidays AllOtherDays,    !- Field 9
  Until: 24:00,                           !- Field 10
  0,                                      !- Field 11
  Through: 9/1,                           !- Field 12
  For: Weekdays SummerDesignDay WinterDesignDay, !- Field 13
  Until: 08:00,                           !- Field 14
  0,                                      !- Field 15
  Until: 17:00,                           !- Field 16
  1.0,                                    !- Field 17
  Until: 21:00,                           !- Field 18
  1.0,                                    !- Field 19
  Until: 24:00,                           !- Field 20
  0,                                      !- Field 21
  For: WeekEnds Holidays AllOtherDays,    !- Field 22
  Until: 24:00,                           !- Field 23
  0,                                      !- Field 24
  Through: 12/31,                         !- Field 25
  For: Weekdays SummerDesignDay WinterDesignDay, !- Field 26
  Until: 08:00,                           !- Field 27
  0,                                      !- Field 28
  Until: 16:00,                           !- Field 29
  1.0,                                    !- Field 30
  Until: 21:00,                           !- Field 31
  1.0,                                    !- Field 32
  Until: 24:00,                           !- Field 33
  0,                                      !- Field 34
  For: WeekEnds Holidays AllOtherDays,    !- Field 35
  Until: 24:00,                           !- Field 36
  0;                                      !- Field 37

OS:SubSurface,
  {e679fe43-0aa1-42e0-be6a-5beddfcf5541}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_7_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {76b92120-f08f-45cf-a4e3-6045dd04ce13}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 66.95, 2.507805,                     !- X,Y,Z Vertex 1 {m}
  0, 66.95, 1.1,                          !- X,Y,Z Vertex 2 {m}
  0, 49.05, 1.1,                          !- X,Y,Z Vertex 3 {m}
  0, 49.05, 2.507805;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76b92120-f08f-45cf-a4e3-6045dd04ce13}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_7,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {366097f9-c622-449f-bde1-dc30882eda26}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 67, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 67, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 49, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 49, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cbf2b3c8-4134-4640-97eb-65b23dd3a988}, !- Handle
  Gym_ZN_1_FLR_2_skylight_38,             !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {4b4b6a4c-1a14-40ab-ad3b-d253940966b3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.11, 36.946, 8,                       !- X,Y,Z Vertex 1 {m}
  10.11, 38.1652, 8,                      !- X,Y,Z Vertex 2 {m}
  8.89, 38.1652, 8,                       !- X,Y,Z Vertex 3 {m}
  8.89, 36.946, 8;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a3d15437-0c27-4ac5-b8c5-860032ea5914}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2_Wall_1_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {51da0ea6-4162-414b-a8bd-f344381f433e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.50266,                       !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.1,                           !- X,Y,Z Vertex 2 {m}
  52.95, 0, 1.1,                          !- X,Y,Z Vertex 3 {m}
  52.95, 0, 2.50266;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51da0ea6-4162-414b-a8bd-f344381f433e}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d62e390-8ad1-48c6-bc6f-f3bafab36982}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84290635-82a6-4864-bcaf-cc1936523b21}, !- Handle
  Lobby_ZN_1_FLR_1_Wall_2,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4212559d-1763-445d-872b-d1ff9d7f1fac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {01c4a64d-3e57-439c-801f-d1cc0f50d2d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  15, 14, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {e9075a47-5c43-4e2d-b04e-8c60d166f698}, !- Handle
  {f5d73226-4984-448f-be32-90dbea002fde}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {4212559d-1763-445d-872b-d1ff9d7f1fac}, !- Handle
  Lobby_ZN_1_FLR_1,                       !- Name
  {4a17f6e2-6ac9-48c0-bc03-15f63f59d112}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  64,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {5006e143-fce0-4218-be8c-47a05b019206}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Schedule:Compact,
  {71c92485-0627-46c0-8ec8-8a56ecb841f1}, !- Handle
  BLDG_LIGHT_SCH,                         !- Name
  {2bb884e9-90f9-4a5d-b4b5-62d2bdab4f57}, !- Schedule Type Limits Name
  Through: 6/30,                          !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 7:00,                            !- Field 3
  0.1773,                                 !- Field 4
  Until: 21:00,                           !- Field 5
  0.9,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  0.1773,                                 !- Field 8
  For: SummerDesignDay,                   !- Field 9
  Until: 24:00,                           !- Field 10
  1,                                      !- Field 11
  For: WinterDesignDay,                   !- Field 12
  Until: 24:00,                           !- Field 13
  0,                                      !- Field 14
  For: WeekEnds Holidays AllOtherDays,    !- Field 15
  Until: 24:00,                           !- Field 16
  0.1773,                                 !- Field 17
  Through: 9/1,                           !- Field 18
  For: Weekdays,                          !- Field 19
  Until: 8:00,                            !- Field 20
  0.1773,                                 !- Field 21
  Until: 20:00,                           !- Field 22
  0.5,                                    !- Field 23
  Until: 24:00,                           !- Field 24
  0.1773,                                 !- Field 25
  For: SummerDesignDay,                   !- Field 26
  Until: 24:00,                           !- Field 27
  1,                                      !- Field 28
  For: WinterDesignDay,                   !- Field 29
  Until: 24:00,                           !- Field 30
  0,                                      !- Field 31
  For: WeekEnds Holidays AllOtherDays,    !- Field 32
  Until: 24:00,                           !- Field 33
  0.1773,                                 !- Field 34
  Through: 12/31,                         !- Field 35
  For: Weekdays,                          !- Field 36
  Until: 7:00,                            !- Field 37
  0.1773,                                 !- Field 38
  Until: 21:00,                           !- Field 39
  0.9,                                    !- Field 40
  Until: 24:00,                           !- Field 41
  0.1773,                                 !- Field 42
  For: SummerDesignDay,                   !- Field 43
  Until: 24:00,                           !- Field 44
  1,                                      !- Field 45
  For: WinterDesignDay,                   !- Field 46
  Until: 24:00,                           !- Field 47
  0,                                      !- Field 48
  For: WeekEnds Holidays AllOtherDays,    !- Field 49
  Until: 24:00,                           !- Field 50
  0.1773;                                 !- Field 51

OS:Sizing:Parameters,
  {f29fb390-fcc9-4c25-9db4-6dd8caedf8f5}, !- Handle
  1.2,                                    !- Heating Sizing Factor
  1.2,                                    !- Cooling Sizing Factor
  6;                                      !- Timesteps in Averaging Window

OS:Surface,
  {08bb6ca4-d844-4014-85fc-3bbe66bfe796}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_Ceiling,      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1be8baf7-7cf1-4108-868c-705edf0e7ec0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec1aa259-38e9-4f0f-b5e4-0120c9b75f1f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 5, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 5, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b281f34-9cf8-4775-8d86-49404f629041}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2_Wall_5,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98a24e6c-59af-448d-bf56-daadacedc0c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b797774-ec70-4064-9f7f-3cea74dfef3c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 5, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 5, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0d436f23-fef6-4690-81ab-b79e3c9569ba}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_10,         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {89fd87b6-ce0e-4e53-82e1-edc9a39bf1aa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.61, 13.8348, 8,                       !- X,Y,Z Vertex 1 {m}
  9.61, 15.054, 8,                        !- X,Y,Z Vertex 2 {m}
  8.39, 15.054, 8,                        !- X,Y,Z Vertex 3 {m}
  8.39, 13.8348, 8;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {39f0d50e-e3fc-4a5d-beaf-b8a66ba59df3}, !- Handle
  Gym_ZN_1_FLR_2_skylight_23,             !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {4b4b6a4c-1a14-40ab-ad3b-d253940966b3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  29.11, 19.6126, 8,                      !- X,Y,Z Vertex 1 {m}
  29.11, 20.8318, 8,                      !- X,Y,Z Vertex 2 {m}
  27.89, 20.8318, 8,                      !- X,Y,Z Vertex 3 {m}
  27.89, 19.6126, 8;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b77431ab-dba2-4864-8214-c5868b61db10}, !- Handle
  Bathrooms_ZN_1_FLR_1_Wall_6,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba9727a8-6c08-4245-bc56-5397118db0a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {36e75e0b-d9d6-42a9-a22c-105140d9c2b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0d828788-be69-4308-9b80-1377f2518b99}, !- Handle
  Gym_ZN_1_FLR_2_skylight_52,             !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {4b4b6a4c-1a14-40ab-ad3b-d253940966b3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  22.776, 48.5015, 8,                     !- X,Y,Z Vertex 1 {m}
  22.776, 49.7207, 8,                     !- X,Y,Z Vertex 2 {m}
  21.557, 49.7207, 8,                     !- X,Y,Z Vertex 3 {m}
  21.557, 48.5015, 8;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93e27118-faca-4f7c-b1bb-bc61a5a5b43d}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2_Wall_1,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2cfc4990-7edd-48d1-8f37-986e07a08018}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa9f4696-a41b-482a-af5c-1adadc754414}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0eeb170d-9561-4d46-802b-993471c17af2}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Ceiling,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b7ed1746-e328-4d40-9bf6-a1219420f787}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a25e584b-43e2-43e4-9ae7-312fc2503af5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c197737-51a5-4b03-a573-3c81c6aa6524}, !- Handle
  Offices_ZN_1_FLR_2_Wall_4,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5dec4325-8f0a-488d-b707-613fb470e0e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6c8e1ea-ae34-40a7-8d63-429880d9e9c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 14, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {35f14890-2995-4d34-9586-bbc8c602ab09}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2_Wall_1_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9e8e02a7-17e5-46ad-97eb-1b5acd5f624d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.50266,                       !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.1,                           !- X,Y,Z Vertex 2 {m}
  52.95, 0, 1.1,                          !- X,Y,Z Vertex 3 {m}
  52.95, 0, 2.50266;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e8e02a7-17e5-46ad-97eb-1b5acd5f624d}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b285e12b-8d8f-4d0b-b67e-6d3518bea265}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {81267224-d6fc-4bca-9169-de179f9f5e91}, !- Handle
  {7f729665-aabc-41aa-ac7f-ddfdcb41ed2b}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {b285e12b-8d8f-4d0b-b67e-6d3518bea265}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2,          !- Name
  {b313b1e9-234a-486a-92ca-04047742faf4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11,                                     !- X Origin {m}
  40,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {9b575780-1f62-4f2f-aa21-4f8916669ffb}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:SubSurface,
  {31b2e1dc-413c-41e0-a156-ad5db3859d04}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2_Wall_3_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3c252d3a-c48d-4944-8ef9-42c8cbb2a012}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  52.95, 9, 2.50266,                      !- X,Y,Z Vertex 1 {m}
  52.95, 9, 1.1,                          !- X,Y,Z Vertex 2 {m}
  0.05, 9, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0.05, 9, 2.50266;                       !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {fea24fca-e27f-4f30-8dec-77a701b785cc}, !- Handle
  Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched, !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Tuesday Friday,                    !- Field 2
  Until: 4:00,                            !- Field 3
  0.0,                                    !- Field 4
  Until: 5:00,                            !- Field 5
  725.0,                                  !- Field 6
  Until: 6:00,                            !- Field 7
  417.0,                                  !- Field 8
  Until: 7:00,                            !- Field 9
  290.0,                                  !- Field 10
  Until: 24:00,                           !- Field 11
  0.0,                                    !- Field 12
  For: AllOtherDays,                      !- Field 13
  Until: 4:00,                            !- Field 14
  0.0,                                    !- Field 15
  Until: 5:00,                            !- Field 16
  125.0,                                  !- Field 17
  Until: 6:00,                            !- Field 18
  117.0,                                  !- Field 19
  Until: 7:00,                            !- Field 20
  90.0,                                   !- Field 21
  Until: 19:00,                           !- Field 22
  0.0,                                    !- Field 23
  Until: 20:00,                           !- Field 24
  125.0,                                  !- Field 25
  Until: 21:00,                           !- Field 26
  117.0,                                  !- Field 27
  Until: 22:00,                           !- Field 28
  90.0,                                   !- Field 29
  Until: 24:00,                           !- Field 30
  0.0;                                    !- Field 31

OS:ScheduleTypeLimits,
  {455ece35-0e37-49ec-b118-168e63b074e6}, !- Handle
  {8486c8a4-ced3-4b44-b436-0d2749bf9d8d}; !- Name

OS:SubSurface,
  {5f6824e1-9bca-4379-af53-3fef7a5d4ca5}, !- Handle
  LIBRARY_MEDIA_CENTER_Wall_2_window_1,   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {08795769-768a-40d0-8ba3-162ac541761c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  24, 0.05, 2.504025,                     !- X,Y,Z Vertex 1 {m}
  24, 0.05, 1.1,                          !- X,Y,Z Vertex 2 {m}
  24, 34.95, 1.1,                         !- X,Y,Z Vertex 3 {m}
  24, 34.95, 2.504025;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08795769-768a-40d0-8ba3-162ac541761c}, !- Handle
  LIBRARY_MEDIA_CENTER_Wall_2,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9642778a-9cfa-4d96-a768-710240677291}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  24, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  24, 35, 0,                              !- X,Y,Z Vertex 3 {m}
  24, 35, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {22826790-8b33-4c6e-a6a6-e5715066ea5a}, !- Handle
  Bathrooms_ZN_1_FLR_2 SHW_default Sensible fract sched, !- Name
  {2bb884e9-90f9-4a5d-b4b5-62d2bdab4f57}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

OS:Surface,
  {5d49f0ac-43b4-4c9e-8c58-d348cd12815a}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Ceiling,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8b1f8f19-8d7c-433c-9ecc-bfb247b3b7d4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2476ea4b-2468-4665-bda6-a37c2eed472e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3bcbcf9c-b414-4219-af44-314f1ca5fba3}, !- Handle
  Gym_ZN_1_FLR_2_skylight_47,             !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {4b4b6a4c-1a14-40ab-ad3b-d253940966b3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  29.11, 42.7237, 8,                      !- X,Y,Z Vertex 1 {m}
  29.11, 43.9429, 8,                      !- X,Y,Z Vertex 2 {m}
  27.89, 43.9429, 8,                      !- X,Y,Z Vertex 3 {m}
  27.89, 42.7237, 8;                      !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {62ebdbe2-bc16-45ca-94d0-30f19b54408f}, !- Handle
  KITCHEN_GAS_EQUIP_SCH,                  !- Name
  {2bb884e9-90f9-4a5d-b4b5-62d2bdab4f57}, !- Schedule Type Limits Name
  Through: 6/30,                          !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 08:00,                           !- Field 3
  0.02,                                   !- Field 4
  Until: 10:00,                           !- Field 5
  0.15,                                   !- Field 6
  Until: 13:00,                           !- Field 7
  0.2,                                    !- Field 8
  Until: 15:00,                           !- Field 9
  0.1,                                    !- Field 10
  Until: 24:00,                           !- Field 11
  0.02,                                   !- Field 12
  For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 13
  Until: 24:00,                           !- Field 14
  0.02,                                   !- Field 15
  Through: 9/1,                           !- Field 16
  For: Weekdays SummerDesignDay,          !- Field 17
  Until: 08:00,                           !- Field 18
  0.02,                                   !- Field 19
  Until: 10:00,                           !- Field 20
  0.15,                                   !- Field 21
  Until: 13:00,                           !- Field 22
  0.2,                                    !- Field 23
  Until: 15:00,                           !- Field 24
  0.1,                                    !- Field 25
  Until: 24:00,                           !- Field 26
  0.02,                                   !- Field 27
  For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 28
  Until: 24:00,                           !- Field 29
  0.02,                                   !- Field 30
  Through: 12/31,                         !- Field 31
  For: Weekdays SummerDesignDay,          !- Field 32
  Until: 08:00,                           !- Field 33
  0.02,                                   !- Field 34
  Until: 10:00,                           !- Field 35
  0.15,                                   !- Field 36
  Until: 13:00,                           !- Field 37
  0.2,                                    !- Field 38
  Until: 15:00,                           !- Field 39
  0.1,                                    !- Field 40
  Until: 24:00,                           !- Field 41
  0.02,                                   !- Field 42
  For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 43
  Until: 24:00,                           !- Field 44
  0.02;                                   !- Field 45

OS:Surface,
  {5fba8fa8-a76b-45b3-bd6c-92e633416443}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_3,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb8fc698-714c-49fb-984a-9bc976451518}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ee48dba-5234-4c3e-9e6c-8f73d5560aa7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Daylighting:Control,
  {079e16c3-588b-4253-b5f4-9614f5b86090}, !- Handle
  {554c4102-c358-4c1b-8db0-36162f574a75}, !- Name
  {ca77a65a-8c83-47b2-8f2a-9d681b5b657c}, !- Space Name
  1.6764,                                 !- Position X-Coordinate {m}
  4.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  -3.14159265358979,                      !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {f76f4788-e37f-482e-a3db-831fce37d382}, !- Handle
  {1a6396e5-eb80-45cd-8e0b-5e75147b7df0}, !- Name
  {ca77a65a-8c83-47b2-8f2a-9d681b5b657c}, !- Space Name
  5.5,                                    !- Position X-Coordinate {m}
  1.6764,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  -3.14159265358979,                      !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {403ed7b4-881a-4936-b085-eb675f0f6217}, !- Handle
  {a654500e-0ff6-49a6-a062-540dad01e5f7}, !- Name
  {8b1f8f19-8d7c-433c-9ecc-bfb247b3b7d4}, !- Space Name
  13.2588,                                !- Position X-Coordinate {m}
  7.3236,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  -0,                                     !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {18bc40b7-7e76-4d5f-b7cf-542b53cd125c}, !- Handle
  {cb651ad8-1d70-40fd-9600-afbb024d782c}, !- Name
  {8b1f8f19-8d7c-433c-9ecc-bfb247b3b7d4}, !- Space Name
  39.7764,                                !- Position X-Coordinate {m}
  7.3236,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  -0,                                     !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Surface,
  {568b417e-b083-409d-878b-777bba175f7e}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f70833c5-e11a-4fe3-b01f-1ec1692c6820}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0cec6770-7eb2-436a-8a75-ce35753e0824}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {fcf63cae-ce24-419c-a501-00f8deab609b}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2_InternalMass_1 Definition, !- Name
  {19c1e127-37da-4a42-8dd7-be3af3e564d2}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  640,                                    !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {2b96b8c0-1e65-442d-a01c-60d58536cf61}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2_InternalMass_1, !- Name
  {fcf63cae-ce24-419c-a501-00f8deab609b}, !- Internal Mass Definition Name
  {98a24e6c-59af-448d-bf56-daadacedc0c5}; !- Space or SpaceType Name

OS:Schedule:Compact,
  {cbee8e61-c713-4197-8fd9-5c289e8a91f6}, !- Handle
  Bathrooms_ZN_1_FLR_1 SHW_default Temp Sched, !- Name
  {abd7aa1f-9e0f-4558-a397-58fe9cf942d5}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60;                                     !- Field 4

OS:Surface,
  {45661db0-d3ce-4607-ba75-46038a77498a}, !- Handle
  Auditorium_ZN_1_FLR_1_Floor,            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9afb3bcc-f466-426d-84be-d73696352d8a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 26, 0,                              !- X,Y,Z Vertex 1 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 26, 0;                               !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {65d98b9a-6ac5-41ac-806e-84e587b11998}, !- Handle
  Bathrooms_ZN_1_FLR_2_InternalMass_1 Definition, !- Name
  {19c1e127-37da-4a42-8dd7-be3af3e564d2}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  420,                                    !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {c3d3c429-7e78-4ec4-9149-042dff3d0462}, !- Handle
  Bathrooms_ZN_1_FLR_2_InternalMass_1,    !- Name
  {65d98b9a-6ac5-41ac-806e-84e587b11998}, !- Internal Mass Definition Name
  {8c07a26c-759e-4a0c-be83-e179d3ff1ba1}; !- Space or SpaceType Name

OS:Surface,
  {4ded4219-ffa1-4f9a-8eb8-2b52779d5b9a}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2_Wall_3,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dda8118e-5bf7-4453-bed7-34efb3eb3a63}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {523f5e83-a556-4654-9ec6-7cfc51e3f986}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {ff1aa504-5010-4a12-9632-90cc50982ff2}, !- Handle
  HTGSETP_SCH_Yes_Optimum_Original,       !- Name
  {abd7aa1f-9e0f-4558-a397-58fe9cf942d5}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 24:00,                           !- Field 3
  15.6,                                   !- Field 4
  For: WinterDesignDay,                   !- Field 5
  Until: 24:00,                           !- Field 6
  21,                                     !- Field 7
  For: Weekdays,                          !- Field 8
  Until: 06:00,                           !- Field 9
  15.6,                                   !- Field 10
  Until: 07:00,                           !- Field 11
  17.8,                                   !- Field 12
  Until: 08:00,                           !- Field 13
  20.0,                                   !- Field 14
  Until: 21:00,                           !- Field 15
  21,                                     !- Field 16
  Until: 24:00,                           !- Field 17
  15.6,                                   !- Field 18
  For: WeekEnds Holidays AllOtherDays,    !- Field 19
  Until: 24:00,                           !- Field 20
  15.6;                                   !- Field 21

OS:SubSurface,
  {7d49bac7-4b58-4855-ae3e-1ce1191df190}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Wall_6_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {80645faa-b2c3-4038-81ff-36fbc0032d35}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.95, 2.52856,                       !- X,Y,Z Vertex 1 {m}
  0, 4.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.52856;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80645faa-b2c3-4038-81ff-36fbc0032d35}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Wall_6,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b59a3e9-ae8b-456b-b3a6-9c20f740084e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b035a618-c4c0-40ff-9a98-8e72510e8fe7}, !- Handle
  Cafeteria_ZN_1_FLR_1_Floor,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4df5e3e9-4558-49e9-b589-cc23916d222a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 26, 0,                              !- X,Y,Z Vertex 1 {m}
  24, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 26, 0;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {761fe963-3609-4ae9-a4a1-6e3c383d8795}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7108e9b3-9113-4e80-8484-67a79e52bb59}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  52.95, 9, 2.50266,                      !- X,Y,Z Vertex 1 {m}
  52.95, 9, 1.1,                          !- X,Y,Z Vertex 2 {m}
  0.05, 9, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0.05, 9, 2.50266;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7108e9b3-9113-4e80-8484-67a79e52bb59}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d02ebb4-cfe6-4e7a-901f-531b2010f99e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {a244723b-1d98-413b-9034-88c1930c08b3}, !- Handle
  {e4886cc1-9803-4d36-99fa-570da41ab568}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {2d02ebb4-cfe6-4e7a-901f-531b2010f99e}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1,          !- Name
  {b313b1e9-234a-486a-92ca-04047742faf4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11,                                     !- X Origin {m}
  95,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {02eb34ad-70bb-42c6-9bd6-8713e066fd83}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {02536ecf-6d8c-406e-ac53-05a885ec7aa6}, !- Handle
  Mech_ZN_1_FLR_2_Wall_1,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d1aa9bd-c7c0-4a1f-a2b6-0d60c9e701c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {184c2d6f-9732-4980-ae91-28aef7f28c14}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  38, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {10dbdd98-2bad-4a5b-9c69-40ca9e080406}, !- Handle
  Cafeteria_ZN_1_FLR_1_Wall_3_window_1,   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {eeae4dc2-77b9-45ba-bafe-b6547bc40d3d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  23.95, 26, 2.505845,                    !- X,Y,Z Vertex 1 {m}
  23.95, 26, 1.1,                         !- X,Y,Z Vertex 2 {m}
  0.05, 26, 1.1,                          !- X,Y,Z Vertex 3 {m}
  0.05, 26, 2.505845;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eeae4dc2-77b9-45ba-bafe-b6547bc40d3d}, !- Handle
  Cafeteria_ZN_1_FLR_1_Wall_3,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4df5e3e9-4558-49e9-b589-cc23916d222a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 26, 4,                              !- X,Y,Z Vertex 1 {m}
  24, 26, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 26, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 26, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95eb15d2-2512-410c-a5a6-8a11ce9fa8ff}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2_Ceiling,      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {98a24e6c-59af-448d-bf56-daadacedc0c5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 5, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 5, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bdccb5a0-c6bc-40ed-b50b-dfefbd9c1d65}, !- Handle
  LIBRARY_MEDIA_CENTER_Floor_A,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9642778a-9cfa-4d96-a768-710240677291}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c3bd0a77-ad52-40a1-90e2-12758faf1cc5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  24, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f6ddff3-ecbb-4a3c-8e8c-95b74c5f8147}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Floor,  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {dde5685d-dbf0-4ee6-8d68-d62c6a0b05e8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8140fff1-cf4b-410d-a564-6bfe5e85f1e2}, !- Handle
  Gym_ZN_1_FLR_2_skylight_12,             !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {4b4b6a4c-1a14-40ab-ad3b-d253940966b3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  35.443, 8.0571, 8,                      !- X,Y,Z Vertex 1 {m}
  35.443, 9.2763, 8,                      !- X,Y,Z Vertex 2 {m}
  34.224, 9.2763, 8,                      !- X,Y,Z Vertex 3 {m}
  34.224, 8.0571, 8;                      !- X,Y,Z Vertex 4 {m}

OS:ScheduleTypeLimits,
  {1c310b0b-10bf-4bb7-8414-442221b864ff}, !- Handle
  {b709cbf1-d6f8-4589-b4ae-8c7f0a0169d3}; !- Name

OS:InternalMass:Definition,
  {e74c5833-fbab-4db6-aa14-c6a3cbf3c6a6}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2_InternalMass_1 Definition, !- Name
  {19c1e127-37da-4a42-8dd7-be3af3e564d2}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  640,                                    !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {d3a5b17a-623b-4ec0-a54b-085b0c604ae1}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2_InternalMass_1, !- Name
  {e74c5833-fbab-4db6-aa14-c6a3cbf3c6a6}, !- Internal Mass Definition Name
  {2cfc4990-7edd-48d1-8f37-986e07a08018}; !- Space or SpaceType Name

OS:Surface,
  {f4937b6c-2b5f-4796-9b68-755fd36dec49}, !- Handle
  Aux_Gym_ZN_1_FLR_2_Wall_3,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e6e73b2-43d7-4a77-a53a-c3b09d195d59}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {002da0f2-7d16-40fd-9173-d92f22dfa6a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 52, 8,                              !- X,Y,Z Vertex 1 {m}
  24, 52, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 52, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 52, 8;                               !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {cd0601a8-0a92-41f5-90f7-04eaeeddc3e4}, !- Handle
  Bathrooms_ZN_1_FLR_1 SHW_default Sensible fract sched, !- Name
  {2bb884e9-90f9-4a5d-b4b5-62d2bdab4f57}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

OS:Surface,
  {f6b46e7c-b8c8-447f-9117-e06414989129}, !- Handle
  Gym_ZN_1_FLR_1_Wall_4,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b6d79a1-ca37-4ac2-86a5-1120aebe4e62}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c113662-478a-480a-866c-b1711d06130d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 52, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 52, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e05d2a98-6284-4951-a899-f84060b1f022}, !- Handle
  Gym_ZN_1_FLR_2_skylight_49,             !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {4b4b6a4c-1a14-40ab-ad3b-d253940966b3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.776, 48.5015, 8,                      !- X,Y,Z Vertex 1 {m}
  3.776, 49.7207, 8,                      !- X,Y,Z Vertex 2 {m}
  2.557, 49.7207, 8,                      !- X,Y,Z Vertex 3 {m}
  2.557, 48.5015, 8;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b3246ae-eea4-428e-8def-1cdeec87e70d}, !- Handle
  Mech_ZN_1_FLR_2_Wall_4,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d1aa9bd-c7c0-4a1f-a2b6-0d60c9e701c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {13a99a08-a3f9-41c0-a443-14bab9753d84}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {ed1721a9-589c-4038-a374-70aaa2fce8af}, !- Handle
  ELEV_LIGHT_FAN_SCH_ADD_DF,              !- Name
  {2bb884e9-90f9-4a5d-b4b5-62d2bdab4f57}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 24:00,                           !- Field 3
  0.30,                                   !- Field 4
  For: WinterDesignDay,                   !- Field 5
  Until: 24:00,                           !- Field 6
  0.00,                                   !- Field 7
  For: Weekdays,                          !- Field 8
  Until: 08:00,                           !- Field 9
  0.00,                                   !- Field 10
  Until: 15:00,                           !- Field 11
  0.30,                                   !- Field 12
  Until: 16:00,                           !- Field 13
  0.15,                                   !- Field 14
  Until: 24:00,                           !- Field 15
  0.00,                                   !- Field 16
  For: AllOtherDays,                      !- Field 17
  Until: 24:00,                           !- Field 18
  0.00;                                   !- Field 19

OS:Surface,
  {b51db88e-3cd7-44a7-ad1f-30e1e5b53eb0}, !- Handle
  Gym_ZN_1_FLR_1_Wall_1,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b6d79a1-ca37-4ac2-86a5-1120aebe4e62}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f9c01b64-c29d-4d4b-82af-7e33d4841576}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  38, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ad56f748-a6e6-44a7-ab85-1fe961db31b3}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_2,          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {89fd87b6-ce0e-4e53-82e1-edc9a39bf1aa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.61, 2.2793, 8,                        !- X,Y,Z Vertex 1 {m}
  9.61, 3.4985, 8,                        !- X,Y,Z Vertex 2 {m}
  8.39, 3.4985, 8,                        !- X,Y,Z Vertex 3 {m}
  8.39, 2.2793, 8;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec1aa259-38e9-4f0f-b5e4-0120c9b75f1f}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2_Floor,        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {98a24e6c-59af-448d-bf56-daadacedc0c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {08bb6ca4-d844-4014-85fc-3bbe66bfe796}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 5, 0,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {96931cbc-57dd-4ef9-93a7-ff0851b1b035}, !- Handle
  BLDG_LIGHT_LIBRARY_SCH,                 !- Name
  {2bb884e9-90f9-4a5d-b4b5-62d2bdab4f57}, !- Schedule Type Limits Name
  Through: 6/30,                          !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 7:00,                            !- Field 3
  0.1773,                                 !- Field 4
  Until: 21:00,                           !- Field 5
  0.9,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  0.1773,                                 !- Field 8
  For: SummerDesignDay,                   !- Field 9
  Until: 24:00,                           !- Field 10
  1,                                      !- Field 11
  For: WinterDesignDay,                   !- Field 12
  Until: 24:00,                           !- Field 13
  0,                                      !- Field 14
  For: WeekEnds Holidays AllOtherDays,    !- Field 15
  Until: 24:00,                           !- Field 16
  0.1773,                                 !- Field 17
  Through: 9/1,                           !- Field 18
  For: Weekdays,                          !- Field 19
  Until: 8:00,                            !- Field 20
  0.1773,                                 !- Field 21
  Until: 20:00,                           !- Field 22
  0.5,                                    !- Field 23
  Until: 24:00,                           !- Field 24
  0.1773,                                 !- Field 25
  For: SummerDesignDay,                   !- Field 26
  Until: 24:00,                           !- Field 27
  1,                                      !- Field 28
  For: WinterDesignDay,                   !- Field 29
  Until: 24:00,                           !- Field 30
  0,                                      !- Field 31
  For: WeekEnds Holidays AllOtherDays,    !- Field 32
  Until: 24:00,                           !- Field 33
  0.1773,                                 !- Field 34
  Through: 12/31,                         !- Field 35
  For: Weekdays,                          !- Field 36
  Until: 7:00,                            !- Field 37
  0.1773,                                 !- Field 38
  Until: 21:00,                           !- Field 39
  0.9,                                    !- Field 40
  Until: 24:00,                           !- Field 41
  0.1773,                                 !- Field 42
  For: SummerDesignDay,                   !- Field 43
  Until: 24:00,                           !- Field 44
  1,                                      !- Field 45
  For: WinterDesignDay,                   !- Field 46
  Until: 24:00,                           !- Field 47
  0,                                      !- Field 48
  For: WeekEnds Holidays AllOtherDays,    !- Field 49
  Until: 24:00,                           !- Field 50
  0.1773;                                 !- Field 51

OS:Schedule:Compact,
  {c1cabff4-cb36-4987-9a0b-7fa8be864c59}, !- Handle
  Bathrooms_ZN_1_FLR_2 SHW_default Hot Supply Temp Sched, !- Name
  {abd7aa1f-9e0f-4558-a397-58fe9cf942d5}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  55;                                     !- Field 4

OS:Schedule:Compact,
  {88de1b9a-f07f-49e6-bbcd-1f97d1a73e9d}, !- Handle
  HTGSETP_SCH_NO_OPTIMUM,                 !- Name
  {abd7aa1f-9e0f-4558-a397-58fe9cf942d5}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 24:00,                           !- Field 3
  15.6,                                   !- Field 4
  For: WinterDesignDay,                   !- Field 5
  Until: 24:00,                           !- Field 6
  21,                                     !- Field 7
  For: Weekdays,                          !- Field 8
  Until: 06:00,                           !- Field 9
  15.6,                                   !- Field 10
  Until: 07:00,                           !- Field 11
  21,                                     !- Field 12
  Until: 08:00,                           !- Field 13
  21,                                     !- Field 14
  Until: 21:00,                           !- Field 15
  21,                                     !- Field 16
  Until: 24:00,                           !- Field 17
  15.6,                                   !- Field 18
  For: WeekEnds Holidays AllOtherDays,    !- Field 19
  Until: 24:00,                           !- Field 20
  15.6;                                   !- Field 21

OS:SubSurface,
  {974d74cd-1185-4861-b9c1-43a27b332ba4}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Wall_6_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b696078b-6ba2-421e-a0a5-45606ca6a50c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.95, 2.52856,                       !- X,Y,Z Vertex 1 {m}
  0, 4.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.52856;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b696078b-6ba2-421e-a0a5-45606ca6a50c}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Wall_6,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {556d27a6-5b87-4055-bf87-25f838fec2b2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c626ad0-1b58-4274-a4b0-42aec70efe37}, !- Handle
  LIBRARY_MEDIA_CENTER_Ceiling,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9642778a-9cfa-4d96-a768-710240677291}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  24, 35, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 35, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Schedule:Constant,
  {4b57d278-235e-4bb5-9b3f-f95e5b64b627}, !- Handle
  {960cda18-658d-405a-a7cc-e9616f7e8939}, !- Name
  {2bb884e9-90f9-4a5d-b4b5-62d2bdab4f57}, !- Schedule Type Limits Name
  0.7;                                    !- Value

OS:Surface,
  {65ae0654-720e-4d04-a323-9d2e0689aef3}, !- Handle
  Bathrooms_ZN_1_FLR_2_Wall_2,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c07a26c-759e-4a0c-be83-e179d3ff1ba1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4062d35a-fa9f-4747-bf3f-ff0cc8dd836f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, 11, 0,                              !- X,Y,Z Vertex 3 {m}
  15, 11, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b4641ae-54f7-461d-9922-b4321e35ead3}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_Wall_4,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1be8baf7-7cf1-4108-868c-705edf0e7ec0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c70a6a79-a95c-49fe-848a-e07bea40f1df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 5, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 5, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 5, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 5, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {f5c93e4f-1052-44f3-bf91-fa9b13d71fae}, !- Handle
  INFIL_SCH,                              !- Name
  {2bb884e9-90f9-4a5d-b4b5-62d2bdab4f57}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 07:00,                           !- Field 3
  1,                                      !- Field 4
  Until: 21:00,                           !- Field 5
  0.25,                                   !- Field 6
  Until: 24:00,                           !- Field 7
  1;                                      !- Field 8

OS:Schedule:Compact,
  {d34ef9f5-265b-4ed7-acd1-9c763f2157a0}, !- Handle
  MinOA_Sched,                            !- Name
  {1690b3ea-f5b7-4952-a594-f23b0fd75ca1}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 24:00,                           !- Field 3
  1,                                      !- Field 4
  For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 5
  Until: 24:00,                           !- Field 6
  1;                                      !- Field 7

OS:Surface,
  {5cb2bea6-af2a-4351-9f64-e14feb99ded8}, !- Handle
  LIBRARY_MEDIA_CENTER_Wall_4_B,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9642778a-9cfa-4d96-a768-710240677291}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1818fb5-6767-489e-b5b5-e765a5cf5ae2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 35, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 35, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {b605682f-9fbd-4875-b16f-4b27b21360a5}, !- Handle
  KITCHEN_ELEC_EQUIP_SCH,                 !- Name
  {2bb884e9-90f9-4a5d-b4b5-62d2bdab4f57}, !- Schedule Type Limits Name
  Through: 6/30,                          !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 08:00,                           !- Field 3
  0.1,                                    !- Field 4
  Until: 10:00,                           !- Field 5
  0.15,                                   !- Field 6
  Until: 13:00,                           !- Field 7
  0.25,                                   !- Field 8
  Until: 15:00,                           !- Field 9
  0.15,                                   !- Field 10
  Until: 24:00,                           !- Field 11
  0.1,                                    !- Field 12
  For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 13
  Until: 24:00,                           !- Field 14
  0.1,                                    !- Field 15
  Through: 9/1,                           !- Field 16
  For: Weekdays SummerDesignDay,          !- Field 17
  Until: 08:00,                           !- Field 18
  0.1,                                    !- Field 19
  Until: 10:00,                           !- Field 20
  0.15,                                   !- Field 21
  Until: 13:00,                           !- Field 22
  0.25,                                   !- Field 23
  Until: 15:00,                           !- Field 24
  0.15,                                   !- Field 25
  Until: 24:00,                           !- Field 26
  0.1,                                    !- Field 27
  For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 28
  Until: 24:00,                           !- Field 29
  0.1,                                    !- Field 30
  Through: 12/31,                         !- Field 31
  For: Weekdays SummerDesignDay,          !- Field 32
  Until: 08:00,                           !- Field 33
  0.1,                                    !- Field 34
  Until: 10:00,                           !- Field 35
  0.15,                                   !- Field 36
  Until: 13:00,                           !- Field 37
  0.25,                                   !- Field 38
  Until: 15:00,                           !- Field 39
  0.15,                                   !- Field 40
  Until: 24:00,                           !- Field 41
  0.1,                                    !- Field 42
  For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 43
  Until: 24:00,                           !- Field 44
  0.1;                                    !- Field 45

OS:Surface,
  {068e29f1-2dab-4ca5-b20b-ce8f215f908e}, !- Handle
  Main_Corridor_ZN_1_FLR_2_Wall_7,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31559abd-c5d7-46a2-82ca-71820e221d8b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 67, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 67, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 49, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 49, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {208a4e25-1138-44a5-8f31-2395dbdba961}, !- Handle
  LIBRARY_MEDIA_CENTER_Floor_B,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9642778a-9cfa-4d96-a768-710240677291}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a227434-c4ec-4919-8e1e-8e357f5c1997}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 35, 0,                              !- X,Y,Z Vertex 1 {m}
  24, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 35, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {470bc01d-fbb8-43c7-bc80-2b37e4848b57}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31767973-8612-4705-a460-01f6428105cf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {353f03fa-1d1d-4782-bda0-be90eaa69198}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7bd0da01-0280-42fc-bee3-a930911716cf}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_17,         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {89fd87b6-ce0e-4e53-82e1-edc9a39bf1aa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.61, 25.3904, 8,                       !- X,Y,Z Vertex 1 {m}
  3.61, 26.6096, 8,                       !- X,Y,Z Vertex 2 {m}
  2.39, 26.6096, 8,                       !- X,Y,Z Vertex 3 {m}
  2.39, 25.3904, 8;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4062d35a-fa9f-4747-bf3f-ff0cc8dd836f}, !- Handle
  Auditorium_ZN_1_FLR_2_Wall_4A,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9afb3bcc-f466-426d-84be-d73696352d8a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65ae0654-720e-4d04-a323-9d2e0689aef3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 26, 8,                               !- X,Y,Z Vertex 1 {m}
  0, 26, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 15, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 15, 8;                               !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {ead4eac4-54cb-4f02-abac-2ddfc17faeb7}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_InternalMass_1 Definition, !- Name
  {19c1e127-37da-4a42-8dd7-be3af3e564d2}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  954,                                    !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {fc98fdca-4fb5-4025-a614-08363249f947}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_InternalMass_1, !- Name
  {ead4eac4-54cb-4f02-abac-2ddfc17faeb7}, !- Internal Mass Definition Name
  {b7ed1746-e328-4d40-9bf6-a1219420f787}; !- Space or SpaceType Name

OS:ScheduleTypeLimits,
  {76bdd868-ea99-41b8-8fe9-100186450229}, !- Handle
  Control Type,                           !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  4,                                      !- Upper Limit Value {BasedOnField A4}
  DISCRETE,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:InternalMass:Definition,
  {a4cd2d9a-1e11-4c68-b54c-9ad945220b3d}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_InternalMass_1 Definition, !- Name
  {19c1e127-37da-4a42-8dd7-be3af3e564d2}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  640,                                    !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {c0936ccb-3288-4c55-9548-eb8118341b04}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_InternalMass_1, !- Name
  {a4cd2d9a-1e11-4c68-b54c-9ad945220b3d}, !- Internal Mass Definition Name
  {556d27a6-5b87-4055-bf87-25f838fec2b2}; !- Space or SpaceType Name

OS:Surface,
  {f9c01b64-c29d-4d4b-82af-7e33d4841576}, !- Handle
  Offices_ZN_1_FLR_1_Wall_3,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07897017-2f7d-4da1-85cc-9c9ec7088e51}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b51db88e-3cd7-44a7-ad1f-30e1e5b53eb0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 14, 4,                              !- X,Y,Z Vertex 1 {m}
  38, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 14, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 14, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {453b0b79-1c17-48f9-b0f7-add0ee4f9b09}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_24,         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {89fd87b6-ce0e-4e53-82e1-edc9a39bf1aa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21.61, 31.1682, 8,                      !- X,Y,Z Vertex 1 {m}
  21.61, 32.3874, 8,                      !- X,Y,Z Vertex 2 {m}
  20.39, 32.3874, 8,                      !- X,Y,Z Vertex 3 {m}
  20.39, 31.1682, 8;                      !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {7f2a3abd-7d07-4dc8-87a4-21422d5eb7a1}, !- Handle
  Bathrooms_ZN_1_FLR_1 SHW_default Latent fract sched, !- Name
  {2bb884e9-90f9-4a5d-b4b5-62d2bdab4f57}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

OS:Surface,
  {740fea93-2135-4c04-a74c-e76dcd30d0f3}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_Floor,        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1be8baf7-7cf1-4108-868c-705edf0e7ec0}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 5, 0,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Daylighting:Control,
  {472b66e0-1f1e-4069-9cff-721be0461dcc}, !- Handle
  {ffbe17e6-9954-4780-b08c-9b4294c8278f}, !- Name
  {77a1a3fb-815a-4cb4-9d3d-2e9616c19234}, !- Space Name
  1.6764,                                 !- Position X-Coordinate {m}
  4.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  -4.71238898038469,                      !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {6f3e0d94-09ff-4696-91aa-6da5a3f76a87}, !- Handle
  {89ccc6c1-2aff-47f5-9872-eca2a711083e}, !- Name
  {77a1a3fb-815a-4cb4-9d3d-2e9616c19234}, !- Space Name
  5.5,                                    !- Position X-Coordinate {m}
  7.3236,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  -4.71238898038469,                      !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:SubSurface,
  {61b7b02a-2376-45a5-8f51-1d5e05a799ce}, !- Handle
  Gym_ZN_1_FLR_2_skylight_28,             !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {4b4b6a4c-1a14-40ab-ad3b-d253940966b3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  22.776, 25.3904, 8,                     !- X,Y,Z Vertex 1 {m}
  22.776, 26.6096, 8,                     !- X,Y,Z Vertex 2 {m}
  21.557, 26.6096, 8,                     !- X,Y,Z Vertex 3 {m}
  21.557, 25.3904, 8;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ee48dba-5234-4c3e-9e6c-8f73d5560aa7}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Wall_2,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {556d27a6-5b87-4055-bf87-25f838fec2b2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5fba8fa8-a76b-45b3-bd6c-92e633416443}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {4f75f1da-aaec-4b64-82a9-732b82cb251c}, !- Handle
  Offices_ZN_1_FLR_1_InternalMass_1 Definition, !- Name
  {19c1e127-37da-4a42-8dd7-be3af3e564d2}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  1064,                                   !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {5d5ac5c8-0e62-48ca-8b1a-8d2aa06044da}, !- Handle
  Offices_ZN_1_FLR_1_InternalMass_1,      !- Name
  {4f75f1da-aaec-4b64-82a9-732b82cb251c}, !- Internal Mass Definition Name
  {07897017-2f7d-4da1-85cc-9c9ec7088e51}; !- Space or SpaceType Name

OS:Surface,
  {b78908ec-0b8b-4457-b68a-9873ae76570f}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_Wall_5,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1be8baf7-7cf1-4108-868c-705edf0e7ec0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9741bf27-2347-4ba3-91ca-43433aa717c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 5, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 5, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {81d72db1-3fe6-4019-b277-0c1903a0b3e6}, !- Handle
  Gym_ZN_1_FLR_2_skylight_37,             !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {4b4b6a4c-1a14-40ab-ad3b-d253940966b3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.776, 36.946, 8,                       !- X,Y,Z Vertex 1 {m}
  3.776, 38.1652, 8,                      !- X,Y,Z Vertex 2 {m}
  2.557, 38.1652, 8,                      !- X,Y,Z Vertex 3 {m}
  2.557, 36.946, 8;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d3be029-7ef9-4d97-83e9-50264c1bc209}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dda8118e-5bf7-4453-bed7-34efb3eb3a63}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {840a7df4-740c-4408-8c73-04780c0c04ff}, !- Handle
  Aux_Gym_ZN_1_FLR_2_Wall_2_window_1,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {45cb91c4-6082-4294-8acd-ba3623d35030}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  24, 0.05, 6.502695,                     !- X,Y,Z Vertex 1 {m}
  24, 0.05, 5.1,                          !- X,Y,Z Vertex 2 {m}
  24, 51.95, 5.1,                         !- X,Y,Z Vertex 3 {m}
  24, 51.95, 6.502695;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45cb91c4-6082-4294-8acd-ba3623d35030}, !- Handle
  Aux_Gym_ZN_1_FLR_2_Wall_2,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e6e73b2-43d7-4a77-a53a-c3b09d195d59}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 0, 8,                               !- X,Y,Z Vertex 1 {m}
  24, 0, 4,                               !- X,Y,Z Vertex 2 {m}
  24, 52, 4,                              !- X,Y,Z Vertex 3 {m}
  24, 52, 8;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fab90d7a-ceb6-411f-a5bb-7f7dd22730f2}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ccd52044-e8ac-4718-8d78-e0b895a942e5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {9ee9b02c-4730-4377-b81b-d4ae86df562f}, !- Handle
  {4d3f0ec2-a995-4d4f-aa7e-4232fb36b814}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {ccd52044-e8ac-4718-8d78-e0b895a942e5}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1,        !- Name
  {b313b1e9-234a-486a-92ca-04047742faf4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  54,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {117b04c3-467a-4ce6-acbe-31d27717f9f3}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {7bd02695-3854-4cd1-97c2-461d4532b9f4}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {30b34808-2e33-48f2-b9e3-154533cd9e1d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {67ad6b9d-f7fe-41ef-99c8-1657faa9ca10}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Daylighting:Control,
  {b4bc548e-c4e3-4d5b-a197-b24add785509}, !- Handle
  {f8491c98-01b8-46cd-9ca3-3c2966cd2429}, !- Name
  {b0690467-f466-4dbf-beee-17790f02591d}, !- Space Name
  13.2588,                                !- Position X-Coordinate {m}
  1.6764,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  -3.14159265358979,                      !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {1dd83fdd-7db7-4dbd-a136-c742d0c1dec4}, !- Handle
  {824f9767-85c7-4303-9d51-630988a7d93a}, !- Name
  {b0690467-f466-4dbf-beee-17790f02591d}, !- Space Name
  39.7764,                                !- Position X-Coordinate {m}
  1.6764,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  -3.14159265358979,                      !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Surface,
  {b3bb1229-05bc-4b51-9fbf-cbcbdbc0c2c0}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77a1a3fb-815a-4cb4-9d3d-2e9616c19234}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71ddf35f-5893-47ec-89c2-978a0ca10a68}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2_Floor,    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {dda8118e-5bf7-4453-bed7-34efb3eb3a63}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {360d9235-4671-4a9e-82bf-c66a7a580ecd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b9fe64f6-0d7d-4887-9e44-f81a8f8d7e33}, !- Handle
  Gym_ZN_1_FLR_2_skylight_15,             !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {4b4b6a4c-1a14-40ab-ad3b-d253940966b3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  16.443, 13.8348, 8,                     !- X,Y,Z Vertex 1 {m}
  16.443, 15.054, 8,                      !- X,Y,Z Vertex 2 {m}
  15.224, 15.054, 8,                      !- X,Y,Z Vertex 3 {m}
  15.224, 13.8348, 8;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {38d3e438-6010-4557-a220-ef29450545f8}, !- Handle
  LIBRARY_MEDIA_CENTER_Wall_3_window_1,   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1386cacd-0fc3-4a18-9b3c-b2acec0174a4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  23.95, 35, 2.505845,                    !- X,Y,Z Vertex 1 {m}
  23.95, 35, 1.1,                         !- X,Y,Z Vertex 2 {m}
  0.05, 35, 1.1,                          !- X,Y,Z Vertex 3 {m}
  0.05, 35, 2.505845;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6eb4aad-f636-4771-9d44-aa77435452f0}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_4,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {366097f9-c622-449f-bde1-dc30882eda26}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {609cf348-901d-4f95-a5b3-a8b023728154}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 61, 4,                              !- X,Y,Z Vertex 1 {m}
  15, 61, 0,                              !- X,Y,Z Vertex 2 {m}
  15, 76, 0,                              !- X,Y,Z Vertex 3 {m}
  15, 76, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cabf98bb-7c2c-45be-afda-3fd42d4a045a}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c061ff2-4149-4bdf-95af-a72da9c80a3d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {92f24dec-9782-41e5-87e4-f6dfb3142045}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {591e15e7-9b13-442a-be37-c30b1ca84175}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_22,         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {89fd87b6-ce0e-4e53-82e1-edc9a39bf1aa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.61, 31.1682, 8,                       !- X,Y,Z Vertex 1 {m}
  9.61, 32.3874, 8,                       !- X,Y,Z Vertex 2 {m}
  8.39, 32.3874, 8,                       !- X,Y,Z Vertex 3 {m}
  8.39, 31.1682, 8;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbbdc2c5-5d13-41a9-9360-6194c5343709}, !- Handle
  Mech_ZN_1_FLR_1_Wall_3,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ac3693b2-3300-4f2c-b943-7409b6dd6d2b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {40001d05-dd56-4d57-84c7-33afd84e7f8f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  38, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ce46d2a0-5cd8-49ea-b2ae-a76eabbde373}, !- Handle
  Gym_ZN_1_FLR_2_skylight_6,              !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {4b4b6a4c-1a14-40ab-ad3b-d253940966b3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  35.443, 2.2793, 8,                      !- X,Y,Z Vertex 1 {m}
  35.443, 3.4985, 8,                      !- X,Y,Z Vertex 2 {m}
  34.224, 3.4985, 8,                      !- X,Y,Z Vertex 3 {m}
  34.224, 2.2793, 8;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aa7e57ac-b604-46ab-8cfe-4fea6bd4b87c}, !- Handle
  Lobby_ZN_1_FLR_1_Wall_1_window_1,       !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d4db2695-c860-45da-940f-2ae7c9d96c5f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.50938,                       !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.1,                           !- X,Y,Z Vertex 2 {m}
  14.95, 0, 1.1,                          !- X,Y,Z Vertex 3 {m}
  14.95, 0, 2.50938;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4db2695-c860-45da-940f-2ae7c9d96c5f}, !- Handle
  Lobby_ZN_1_FLR_1_Wall_1,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4212559d-1763-445d-872b-d1ff9d7f1fac}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {b3135bde-63e9-4d4e-bb80-336ea6849bf8}, !- Handle
  ELEV_LIGHT_FAN_SCH_24_7,                !- Name
  {2bb884e9-90f9-4a5d-b4b5-62d2bdab4f57}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

OS:Surface,
  {528c3e54-2015-4788-834a-8494e30f6c82}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33defb17-169e-46a9-ac88-7866eeb792c7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Daylighting:Control,
  {27938620-14db-4c8f-8aae-ed1ec29c0c78}, !- Handle
  {55ab31b0-aa93-45eb-a741-c7e89c317f4c}, !- Name
  {b285e12b-8d8f-4d0b-b67e-6d3518bea265}, !- Space Name
  13.2588,                                !- Position X-Coordinate {m}
  1.6764,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  -3.14159265358979,                      !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {b1d6e0d1-7847-47b7-bc6e-15b6abb9f357}, !- Handle
  {e64ccc9e-4adf-4d63-9fed-dec56d959610}, !- Name
  {b285e12b-8d8f-4d0b-b67e-6d3518bea265}, !- Space Name
  39.7764,                                !- Position X-Coordinate {m}
  1.6764,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  -3.14159265358979,                      !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Surface,
  {3716a4af-d5a3-4d60-9db9-29532756d595}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Wall_5,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b59a3e9-ae8b-456b-b3a6-9c20f740084e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b92fc18-e378-4ac4-9e8e-79967f51e393}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 5, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 5, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38239ff6-17a0-460d-a759-fb02f0d9c05c}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {33defb17-169e-46a9-ac88-7866eeb792c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7895f359-41d5-47bb-bd22-25ebd7dfbe8f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2ca4773-3d5d-4a80-8154-674347e83197}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2_Floor,    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8c061ff2-4149-4bdf-95af-a72da9c80a3d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce17163c-4e73-4457-ad98-676d4cdda7b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d7cca3b8-2787-4a8f-9ccf-e7c379f6dbf1}, !- Handle
  Gym_ZN_1_FLR_2_skylight_18,             !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {4b4b6a4c-1a14-40ab-ad3b-d253940966b3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  35.443, 13.8348, 8,                     !- X,Y,Z Vertex 1 {m}
  35.443, 15.054, 8,                      !- X,Y,Z Vertex 2 {m}
  34.224, 15.054, 8,                      !- X,Y,Z Vertex 3 {m}
  34.224, 13.8348, 8;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a4ef5694-5ead-4662-9986-276955767a31}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_3,          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {89fd87b6-ce0e-4e53-82e1-edc9a39bf1aa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  15.61, 2.2793, 8,                       !- X,Y,Z Vertex 1 {m}
  15.61, 3.4985, 8,                       !- X,Y,Z Vertex 2 {m}
  14.39, 3.4985, 8,                       !- X,Y,Z Vertex 3 {m}
  14.39, 2.2793, 8;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5cfaa73-f0d4-49c7-bd1e-bfd6e924c08e}, !- Handle
  Cafeteria_ZN_1_FLR_1_Wall_1,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4df5e3e9-4558-49e9-b589-cc23916d222a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb68430e-08fd-48f8-aa53-b2de30effb89}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  24, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  24, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1250a340-5aea-4c53-85ec-c8dd0a9ec0b2}, !- Handle
  Main_Corridor_ZN_1_FLR_2_Wall_11_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {304b5eb8-a8b7-45aa-bd9c-86f0a0003c76}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 25.95, 2.508295,                     !- X,Y,Z Vertex 1 {m}
  0, 25.95, 1.1,                          !- X,Y,Z Vertex 2 {m}
  0, 9.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 9.05, 2.508295;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {304b5eb8-a8b7-45aa-bd9c-86f0a0003c76}, !- Handle
  Main_Corridor_ZN_1_FLR_2_Wall_11,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31559abd-c5d7-46a2-82ca-71820e221d8b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 26, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 26, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76e68563-b61f-4e0b-978c-80a14c518def}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_8,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {366097f9-c622-449f-bde1-dc30882eda26}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86b3ec9e-70da-45b9-88ec-c186d74fec03}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 49, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 49, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 40, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 40, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ddaa663c-0b99-4e2c-bbe2-204a00f21ac8}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Floor,    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bb8fc698-714c-49fb-984a-9bc976451518}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1e897ca7-8dba-4f86-9eba-ee9034c7cc2b}, !- Handle
  Gym_ZN_1_FLR_2_skylight_11,             !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {4b4b6a4c-1a14-40ab-ad3b-d253940966b3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  29.11, 8.0571, 8,                       !- X,Y,Z Vertex 1 {m}
  29.11, 9.2763, 8,                       !- X,Y,Z Vertex 2 {m}
  27.89, 9.2763, 8,                       !- X,Y,Z Vertex 3 {m}
  27.89, 8.0571, 8;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fa346a08-5389-41fd-bb66-9d67899218d4}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_12,         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {89fd87b6-ce0e-4e53-82e1-edc9a39bf1aa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21.61, 13.8348, 8,                      !- X,Y,Z Vertex 1 {m}
  21.61, 15.054, 8,                       !- X,Y,Z Vertex 2 {m}
  20.39, 15.054, 8,                       !- X,Y,Z Vertex 3 {m}
  20.39, 13.8348, 8;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0cec6770-7eb2-436a-8a75-ce35753e0824}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2_Wall_5,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2cfc4990-7edd-48d1-8f37-986e07a08018}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {568b417e-b083-409d-878b-777bba175f7e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 5, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 5, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed24a63b-d238-4411-8a0c-4df68b06e434}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dde5685d-dbf0-4ee6-8d68-d62c6a0b05e8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fed7449e-9764-4955-89de-fb4d5bcb5cc4}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2_Wall_4,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2cfc4990-7edd-48d1-8f37-986e07a08018}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2d26cd2-4f9c-44c5-ac58-637995566d26}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 5, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 5, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 5, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 5, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cfc95016-fbf6-4877-bf25-754598cd1a36}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_4_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d8c5eb4d-aa30-470c-82f5-9c2d49480a42}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.95, 2.515715,                      !- X,Y,Z Vertex 1 {m}
  0, 8.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.515715;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8c5eb4d-aa30-470c-82f5-9c2d49480a42}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30b34808-2e33-48f2-b9e3-154533cd9e1d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4d6fc506-7728-4231-95cf-8cce215f16aa}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_15,         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {89fd87b6-ce0e-4e53-82e1-edc9a39bf1aa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  15.61, 19.6126, 8,                      !- X,Y,Z Vertex 1 {m}
  15.61, 20.8318, 8,                      !- X,Y,Z Vertex 2 {m}
  14.39, 20.8318, 8,                      !- X,Y,Z Vertex 3 {m}
  14.39, 19.6126, 8;                      !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {c2e394ed-82b8-41e6-a287-ab58374398e7}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2_InternalMass_1 Definition, !- Name
  {19c1e127-37da-4a42-8dd7-be3af3e564d2}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  198,                                    !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {27d316c4-35b2-40e5-8432-4d7bb5bd6077}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2_InternalMass_1, !- Name
  {c2e394ed-82b8-41e6-a287-ab58374398e7}, !- Internal Mass Definition Name
  {77a1a3fb-815a-4cb4-9d3d-2e9616c19234}; !- Space or SpaceType Name

OS:Surface,
  {62454a50-cadd-44f5-93cb-297b45d3a5db}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ccd52044-e8ac-4718-8d78-e0b895a942e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5e284ac-d308-4dfb-8c53-09888fb95bb4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {754316a1-798f-457f-b49f-1e82ea5c7be9}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_InternalMass_1 Definition, !- Name
  {19c1e127-37da-4a42-8dd7-be3af3e564d2}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  198,                                    !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {6ab611c5-ede5-44d5-8a89-176dd12a2d41}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_InternalMass_1, !- Name
  {754316a1-798f-457f-b49f-1e82ea5c7be9}, !- Internal Mass Definition Name
  {ccd52044-e8ac-4718-8d78-e0b895a942e5}; !- Space or SpaceType Name

OS:Surface,
  {57c2eddf-8283-4e64-901d-47d2740d7dd1}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77a1a3fb-815a-4cb4-9d3d-2e9616c19234}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2baf9b22-3df0-4d10-a194-544b2b650374}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {80bf046c-4287-4dfc-ba7c-61deb559a2bb}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_4_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {80edf590-8acb-4d97-bbdb-1f9652b4715b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.95, 2.515715,                      !- X,Y,Z Vertex 1 {m}
  0, 8.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.515715;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80edf590-8acb-4d97-bbdb-1f9652b4715b}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67db535a-e9d5-4822-bde9-04239f365467}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2e456571-1211-43c2-ad3b-cd63a95b2272}, !- Handle
  Gym_ZN_1_FLR_2_skylight_10,             !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {4b4b6a4c-1a14-40ab-ad3b-d253940966b3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  22.776, 8.0571, 8,                      !- X,Y,Z Vertex 1 {m}
  22.776, 9.2763, 8,                      !- X,Y,Z Vertex 2 {m}
  21.557, 9.2763, 8,                      !- X,Y,Z Vertex 3 {m}
  21.557, 8.0571, 8;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4344cf12-dcb3-444e-81cd-bc1d803cafcd}, !- Handle
  Gym_ZN_1_FLR_2_skylight_29,             !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {4b4b6a4c-1a14-40ab-ad3b-d253940966b3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  29.11, 25.3904, 8,                      !- X,Y,Z Vertex 1 {m}
  29.11, 26.6096, 8,                      !- X,Y,Z Vertex 2 {m}
  27.89, 26.6096, 8,                      !- X,Y,Z Vertex 3 {m}
  27.89, 25.3904, 8;                      !- X,Y,Z Vertex 4 {m}

OS:Daylighting:Control,
  {36382372-3236-4bb4-83c9-540e155c841c}, !- Handle
  {fc08677f-c353-43ce-b7c2-2f15ccef2bec}, !- Name
  {07897017-2f7d-4da1-85cc-9c9ec7088e51}, !- Space Name
  18.9982,                                !- Position X-Coordinate {m}
  1.6764,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  -3.14159265358979,                      !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {d4f9e37d-f28a-492c-a815-636efc22d45e}, !- Handle
  {9c6d6860-9ba0-46bf-922c-c261e924c768}, !- Name
  {07897017-2f7d-4da1-85cc-9c9ec7088e51}, !- Space Name
  36.3322,                                !- Position X-Coordinate {m}
  7.0104,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  -3.14159265358979,                      !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Surface,
  {58e173af-cb9a-44c2-88d7-ddfab25191bd}, !- Handle
  Main_Corridor_ZN_1_FLR_2_Wall_2,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31559abd-c5d7-46a2-82ca-71820e221d8b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19cac4e3-fd09-4248-b55b-f63aabe9372f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, 52, 0,                              !- X,Y,Z Vertex 3 {m}
  15, 52, 4;                              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {db262fc8-75c4-489f-9bab-d4f2470bbb08}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2_Wall_6_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {da320c02-586a-4c75-8e87-ab8964064dd2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.95, 2.52856,                       !- X,Y,Z Vertex 1 {m}
  0, 4.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.52856;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da320c02-586a-4c75-8e87-ab8964064dd2}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2_Wall_6,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2cfc4990-7edd-48d1-8f37-986e07a08018}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54c0e649-671d-4001-82c3-c02e0553f629}, !- Handle
  Auditorium_ZN_1_FLR_1_Wall_4A,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9afb3bcc-f466-426d-84be-d73696352d8a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a1839690-2efa-4a0c-a32c-a9e2cb28ffc6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 26, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 26, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 15, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 15, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Daylighting:Control,
  {2615c147-d9a7-4cc1-9b43-b2b4461f3bf8}, !- Handle
  {db1fcaef-f72a-462b-8d71-6c7d9d2e4539}, !- Name
  {4df5e3e9-4558-49e9-b589-cc23916d222a}, !- Space Name
  22.3236,                                !- Position X-Coordinate {m}
  13,                                     !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  -0,                                     !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {36b86513-48d9-4d90-93ee-2422d2159925}, !- Handle
  {99a1ea2b-826f-433d-b626-9bc46d2ed469}, !- Name
  {4df5e3e9-4558-49e9-b589-cc23916d222a}, !- Space Name
  12,                                     !- Position X-Coordinate {m}
  24.3236,                                !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  -0,                                     !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Surface,
  {a1839690-2efa-4a0c-a32c-a9e2cb28ffc6}, !- Handle
  Bathrooms_ZN_1_FLR_1_Wall_2,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba9727a8-6c08-4245-bc56-5397118db0a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {54c0e649-671d-4001-82c3-c02e0553f629}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, 11, 0,                              !- X,Y,Z Vertex 3 {m}
  15, 11, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad574fc1-3df6-4635-893a-d9d131db5dc5}, !- Handle
  Main_Corridor_ZN_1_FLR_2_Wall_10,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31559abd-c5d7-46a2-82ca-71820e221d8b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d1d0a1b-da1d-42bb-bbb2-d38804fc7486}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 35, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 35, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 26, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 26, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f102dc2f-2af3-46db-b3b5-4b4f568c0642}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ccd52044-e8ac-4718-8d78-e0b895a942e5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d00c0f24-82d8-4f50-b74f-7b8d9ad4be65}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_4,          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {89fd87b6-ce0e-4e53-82e1-edc9a39bf1aa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21.61, 2.2793, 8,                       !- X,Y,Z Vertex 1 {m}
  21.61, 3.4985, 8,                       !- X,Y,Z Vertex 2 {m}
  20.39, 3.4985, 8,                       !- X,Y,Z Vertex 3 {m}
  20.39, 2.2793, 8;                       !- X,Y,Z Vertex 4 {m}

OS:ShadowCalculation,
  {97ae1949-3825-4ae8-b1f4-c191fd0591a8}, !- Handle
  30,                                     !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:SubSurface,
  {97544aec-1233-44da-ab1d-94aabb46a8fa}, !- Handle
  Gym_ZN_1_FLR_2_skylight_50,             !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {4b4b6a4c-1a14-40ab-ad3b-d253940966b3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.11, 48.5015, 8,                      !- X,Y,Z Vertex 1 {m}
  10.11, 49.7207, 8,                      !- X,Y,Z Vertex 2 {m}
  8.89, 49.7207, 8,                       !- X,Y,Z Vertex 3 {m}
  8.89, 48.5015, 8;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4285c0e6-9d8a-4fb4-8100-3338367ba6e5}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c0777aa-19ac-4432-bdfb-2d0e73e4aeea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {99f02f80-fb74-44f3-be21-802a9a466414}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d37823b-615a-4e19-9229-6edeba6ac2d7}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Ceiling,      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {556d27a6-5b87-4055-bf87-25f838fec2b2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b113b23-95dc-4323-93f4-bc6597072e2f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 5, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 5, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2791704-874a-4d21-aa34-423d7f7292b5}, !- Handle
  Gym_ZN_1_FLR_1_Floor,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5b6d79a1-ca37-4ac2-86a5-1120aebe4e62}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 52, 0,                              !- X,Y,Z Vertex 1 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 52, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {313c425b-9cc3-45d8-a992-37483b44e0f3}, !- Handle
  Kitchen_ZN_1_FLR_1 SHW_default Sensible fract sched, !- Name
  {2bb884e9-90f9-4a5d-b4b5-62d2bdab4f57}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

OS:Surface,
  {fb63d82f-236c-400a-9047-da4a3b62084d}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_Wall_6,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1be8baf7-7cf1-4108-868c-705edf0e7ec0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Daylighting:Control,
  {a2c0bb54-81c6-4057-bac6-1d44000491b7}, !- Handle
  {d95aa80a-0278-4a9f-af67-f2bd790e07f8}, !- Name
  {bb8fc698-714c-49fb-984a-9bc976451518}, !- Space Name
  13.2588,                                !- Position X-Coordinate {m}
  1.6764,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  -3.14159265358979,                      !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {bffd5ebf-e47c-4190-a3d4-ba91bfe9dd3e}, !- Handle
  {b3cd761b-b8a8-4ee5-b29d-a0216ee163cb}, !- Name
  {bb8fc698-714c-49fb-984a-9bc976451518}, !- Space Name
  39.7764,                                !- Position X-Coordinate {m}
  1.6764,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  -3.14159265358979,                      !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:SubSurface,
  {eb0a6bf8-1744-4664-88dc-7fb4f5e9ff17}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_1_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c0a70f24-4672-42d1-861f-982dfa2a9835}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.512845,                      !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.1,                           !- X,Y,Z Vertex 2 {m}
  10.95, 0, 1.1,                          !- X,Y,Z Vertex 3 {m}
  10.95, 0, 2.512845;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0a70f24-4672-42d1-861f-982dfa2a9835}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67db535a-e9d5-4822-bde9-04239f365467}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {8eb385f5-19f6-4fb4-8e63-1f77b9c15173}, !- Handle
  walkin_occ_lght_SCH,                    !- Name
  {2bb884e9-90f9-4a5d-b4b5-62d2bdab4f57}, !- Schedule Type Limits Name
  Through: 6/30,                          !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 7:00,                            !- Field 3
  0.1773,                                 !- Field 4
  Until: 21:00,                           !- Field 5
  0.468,                                  !- Field 6
  Until: 24:00,                           !- Field 7
  0.1773,                                 !- Field 8
  For: SummerDesignDay,                   !- Field 9
  Until: 24:00,                           !- Field 10
  1,                                      !- Field 11
  For: WinterDesignDay,                   !- Field 12
  Until: 24:00,                           !- Field 13
  0,                                      !- Field 14
  For: WeekEnds Holidays AllOtherDays,    !- Field 15
  Until: 24:00,                           !- Field 16
  0.1773,                                 !- Field 17
  Through: 9/1,                           !- Field 18
  For: Weekdays,                          !- Field 19
  Until: 8:00,                            !- Field 20
  0.1773,                                 !- Field 21
  Until: 20:00,                           !- Field 22
  0.26,                                   !- Field 23
  Until: 24:00,                           !- Field 24
  0.1773,                                 !- Field 25
  For: SummerDesignDay,                   !- Field 26
  Until: 24:00,                           !- Field 27
  1,                                      !- Field 28
  For: WinterDesignDay,                   !- Field 29
  Until: 24:00,                           !- Field 30
  0,                                      !- Field 31
  For: WeekEnds Holidays AllOtherDays,    !- Field 32
  Until: 24:00,                           !- Field 33
  0.1773,                                 !- Field 34
  Through: 12/31,                         !- Field 35
  For: Weekdays,                          !- Field 36
  Until: 7:00,                            !- Field 37
  0.1773,                                 !- Field 38
  Until: 21:00,                           !- Field 39
  0.468,                                  !- Field 40
  Until: 24:00,                           !- Field 41
  0.1773,                                 !- Field 42
  For: SummerDesignDay,                   !- Field 43
  Until: 24:00,                           !- Field 44
  1,                                      !- Field 45
  For: WinterDesignDay,                   !- Field 46
  Until: 24:00,                           !- Field 47
  0,                                      !- Field 48
  For: WeekEnds Holidays AllOtherDays,    !- Field 49
  Until: 24:00,                           !- Field 50
  0.1773;                                 !- Field 51

OS:RunPeriod,
  {3031200c-73f1-4473-b9e3-8241385271b2}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {c436f12d-0ac5-4126-b00a-ea4335889745}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:InternalMass:Definition,
  {fc3b08ca-3f3f-4053-ba5f-90daa6f09841}, !- Handle
  Mech_ZN_1_FLR_1_InternalMass_1 Definition, !- Name
  {19c1e127-37da-4a42-8dd7-be3af3e564d2}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  684,                                    !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {9e89a32a-ec6d-43d2-b8a4-3321391e52f8}, !- Handle
  Mech_ZN_1_FLR_1_InternalMass_1,         !- Name
  {fc3b08ca-3f3f-4053-ba5f-90daa6f09841}, !- Internal Mass Definition Name
  {ac3693b2-3300-4f2c-b943-7409b6dd6d2b}; !- Space or SpaceType Name

OS:SubSurface,
  {2a2b60be-3228-45ed-a852-2de4695557c1}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_33,         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {89fd87b6-ce0e-4e53-82e1-edc9a39bf1aa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.61, 48.5015, 8,                       !- X,Y,Z Vertex 1 {m}
  3.61, 49.7207, 8,                       !- X,Y,Z Vertex 2 {m}
  2.39, 49.7207, 8,                       !- X,Y,Z Vertex 3 {m}
  2.39, 48.5015, 8;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92f24dec-9782-41e5-87e4-f6dfb3142045}, !- Handle
  Bathrooms_ZN_1_FLR_2_Wall_5,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c07a26c-759e-4a0c-be83-e179d3ff1ba1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cabf98bb-7c2c-45be-afda-3fd42d4a045a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 14, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {65da5da6-7812-4743-b050-30da544272fb}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_Wall_6_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fb63d82f-236c-400a-9047-da4a3b62084d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.95, 2.52856,                       !- X,Y,Z Vertex 1 {m}
  0, 4.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.52856;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8504471c-7751-40aa-9e36-470f6f84eb12}, !- Handle
  Bathrooms_ZN_1_FLR_1_Wall_5,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba9727a8-6c08-4245-bc56-5397118db0a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50bcadf4-a538-4988-b275-00874d05f8ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 14, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3fd3f0db-362e-481e-8365-71ce433911dd}, !- Handle
  Gym_ZN_1_FLR_2_skylight_22,             !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {4b4b6a4c-1a14-40ab-ad3b-d253940966b3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  22.776, 19.6126, 8,                     !- X,Y,Z Vertex 1 {m}
  22.776, 20.8318, 8,                     !- X,Y,Z Vertex 2 {m}
  21.557, 20.8318, 8,                     !- X,Y,Z Vertex 3 {m}
  21.557, 19.6126, 8;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {770f8f60-d67e-4404-bd5e-3ee556f28346}, !- Handle
  Gym_ZN_1_FLR_2_Wall_1,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b6d79a1-ca37-4ac2-86a5-1120aebe4e62}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fce2c477-0f7c-4cc4-833f-3c42d04d20d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 8,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 2 {m}
  38, 0, 4,                               !- X,Y,Z Vertex 3 {m}
  38, 0, 8;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {69d7ac50-952f-47dd-ba90-6c56eec7412b}, !- Handle
  Gym_ZN_1_FLR_2_skylight_2,              !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {4b4b6a4c-1a14-40ab-ad3b-d253940966b3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.11, 2.2793, 8,                       !- X,Y,Z Vertex 1 {m}
  10.11, 3.4985, 8,                       !- X,Y,Z Vertex 2 {m}
  8.89, 3.4985, 8,                        !- X,Y,Z Vertex 3 {m}
  8.89, 2.2793, 8;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36e75e0b-d9d6-42a9-a22c-105140d9c2b5}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Wall_3,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {556d27a6-5b87-4055-bf87-25f838fec2b2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b77431ab-dba2-4864-8214-c5868b61db10}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 5, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 5, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf449edd-728a-47dc-9e43-0bbbfea72c10}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Wall_3,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b59a3e9-ae8b-456b-b3a6-9c20f740084e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6316bea5-a599-4e94-aed7-1c8e59d4ff31}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 5, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 5, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {31782068-2b50-4a25-82ec-ba6d49fe250c}, !- Handle
  Bathrooms_ZN_1_FLR_2 SHW_default Temp Sched, !- Name
  {abd7aa1f-9e0f-4558-a397-58fe9cf942d5}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60;                                     !- Field 4

OS:Surface,
  {f9a07a88-3233-49e6-99a8-451fac8795ac}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c0777aa-19ac-4432-bdfb-2d0e73e4aeea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Daylighting:Control,
  {fe8ce5f2-38c7-4295-b36a-d068d18f668d}, !- Handle
  {454a77a3-aac6-4732-ae31-d6f24a92c12b}, !- Name
  {b6c86a90-edfc-4e71-b6f9-346cd0a38717}, !- Space Name
  13.2588,                                !- Position X-Coordinate {m}
  1.6764,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  -3.14159265358979,                      !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {8dc9f12e-28c0-4c48-92a0-46f1aa703c37}, !- Handle
  {c0ba1650-5bbb-4cc7-a01e-205195611b7f}, !- Name
  {b6c86a90-edfc-4e71-b6f9-346cd0a38717}, !- Space Name
  39.7764,                                !- Position X-Coordinate {m}
  1.6764,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  -3.14159265358979,                      !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {b7e8001b-1ddd-4387-b53a-b0f5ddec8857}, !- Handle
  {fd9b3705-bdcf-403e-86ae-8d1c4fb331f9}, !- Name
  {2d02ebb4-cfe6-4e7a-901f-531b2010f99e}, !- Space Name
  13.2588,                                !- Position X-Coordinate {m}
  7.3236,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  -0,                                     !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {c87da479-54e3-45f0-8e2c-ff2e6b3c8584}, !- Handle
  {9bd3f59c-8cd7-44ea-9138-af3e276f038f}, !- Name
  {2d02ebb4-cfe6-4e7a-901f-531b2010f99e}, !- Space Name
  39.7764,                                !- Position X-Coordinate {m}
  7.3236,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  -0,                                     !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  500,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:InternalMass:Definition,
  {738a7411-7336-4dcc-a504-600cc7bda65e}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_InternalMass_1 Definition, !- Name
  {19c1e127-37da-4a42-8dd7-be3af3e564d2}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  198,                                    !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {b1fb43af-fcd7-4078-92a4-726956693b02}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_InternalMass_1, !- Name
  {738a7411-7336-4dcc-a504-600cc7bda65e}, !- Internal Mass Definition Name
  {30b34808-2e33-48f2-b9e3-154533cd9e1d}; !- Space or SpaceType Name

OS:Surface,
  {9dca6df1-fcbe-415c-bd66-fc517197572e}, !- Handle
  Auditorium_ZN_1_FLR_2_Wall_4,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9afb3bcc-f466-426d-84be-d73696352d8a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b9c0988-29d6-4b56-a1b3-4d3b1c241f50}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15, 8,                               !- X,Y,Z Vertex 1 {m}
  0, 15, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 8;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c48dee90-c2b3-4afe-9588-2b8cb71a8cdc}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_19,         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {89fd87b6-ce0e-4e53-82e1-edc9a39bf1aa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  15.61, 25.3904, 8,                      !- X,Y,Z Vertex 1 {m}
  15.61, 26.6096, 8,                      !- X,Y,Z Vertex 2 {m}
  14.39, 26.6096, 8,                      !- X,Y,Z Vertex 3 {m}
  14.39, 25.3904, 8;                      !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {c02a0f8d-93f5-4c8d-ae0f-db8fb0a19029}, !- Handle
  BLDG_OCC_SCH_Offices,                   !- Name
  {2bb884e9-90f9-4a5d-b4b5-62d2bdab4f57}, !- Schedule Type Limits Name
  Through: 6/30,                          !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 08:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 17:00,                           !- Field 5
  0.95,                                   !- Field 6
  Until: 21:00,                           !- Field 7
  0.15,                                   !- Field 8
  Until: 24:00,                           !- Field 9
  0,                                      !- Field 10
  For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 11
  Until: 24:00,                           !- Field 12
  0,                                      !- Field 13
  Through: 9/1,                           !- Field 14
  For: Weekdays SummerDesignDay,          !- Field 15
  Until: 08:00,                           !- Field 16
  0,                                      !- Field 17
  Until: 17:00,                           !- Field 18
  0.5,                                    !- Field 19
  Until: 21:00,                           !- Field 20
  0.15,                                   !- Field 21
  Until: 24:00,                           !- Field 22
  0,                                      !- Field 23
  For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 24
  Until: 24:00,                           !- Field 25
  0,                                      !- Field 26
  Through: 12/31,                         !- Field 27
  For: Weekdays SummerDesignDay,          !- Field 28
  Until: 08:00,                           !- Field 29
  0,                                      !- Field 30
  Until: 17:00,                           !- Field 31
  0.95,                                   !- Field 32
  Until: 21:00,                           !- Field 33
  0.15,                                   !- Field 34
  Until: 24:00,                           !- Field 35
  0,                                      !- Field 36
  For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 37
  Until: 24:00,                           !- Field 38
  0;                                      !- Field 39

OS:Surface,
  {99589419-2c8f-4e91-a3c8-34cb30ece9b7}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d62e390-8ad1-48c6-bc6f-f3bafab36982}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {387933e1-de62-49f3-acf1-ea5080f53c5e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bb83aba9-654d-431d-bf7c-3135f8f0eba5}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_4_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b3bb1229-05bc-4b51-9fbf-cbcbdbc0c2c0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.95, 2.515715,                      !- X,Y,Z Vertex 1 {m}
  0, 8.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.515715;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a70bb833-a4ad-4dc9-a126-161346485726}, !- Handle
  Bathrooms_ZN_1_FLR_1_Floor,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ba9727a8-6c08-4245-bc56-5397118db0a4}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 14, 0,                              !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 14, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Daylighting:Control,
  {6b6fecef-4775-4ea2-8f0c-a28c76e0f522}, !- Handle
  {0c3e7efc-02df-40a6-9863-478e149ac002}, !- Name
  {9642778a-9cfa-4d96-a768-710240677291}, !- Space Name
  22.3236,                                !- Position X-Coordinate {m}
  17.5,                                   !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  -0,                                     !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {a08359d9-c2ea-4069-8c87-91b32f12ded6}, !- Handle
  {e43c00f3-996a-4e6e-bf41-4fafa5c18eff}, !- Name
  {9642778a-9cfa-4d96-a768-710240677291}, !- Space Name
  12,                                     !- Position X-Coordinate {m}
  33.3236,                                !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  -0,                                     !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:SubSurface,
  {8d949ee9-86ca-4875-be02-ff07dd11de4b}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_28,         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {89fd87b6-ce0e-4e53-82e1-edc9a39bf1aa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21.61, 36.946, 8,                       !- X,Y,Z Vertex 1 {m}
  21.61, 38.1652, 8,                      !- X,Y,Z Vertex 2 {m}
  20.39, 38.1652, 8,                      !- X,Y,Z Vertex 3 {m}
  20.39, 36.946, 8;                       !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {0391f3f1-e578-4cb4-9d0d-ae28f53454b1}, !- Handle
  Gym_ZN_1_FLR_1_InternalMass_1 Definition, !- Name
  {19c1e127-37da-4a42-8dd7-be3af3e564d2}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  3952,                                   !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {7cd0c853-8b6a-46a1-9e2e-014eca8fdaee}, !- Handle
  Gym_ZN_1_FLR_1_InternalMass_1,          !- Name
  {0391f3f1-e578-4cb4-9d0d-ae28f53454b1}, !- Internal Mass Definition Name
  {5b6d79a1-ca37-4ac2-86a5-1120aebe4e62}; !- Space or SpaceType Name

OS:SubSurface,
  {3ac8648d-b650-4df0-bc0d-17568c140870}, !- Handle
  Gym_ZN_1_FLR_2_skylight_31,             !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {4b4b6a4c-1a14-40ab-ad3b-d253940966b3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.776, 31.1682, 8,                      !- X,Y,Z Vertex 1 {m}
  3.776, 32.3874, 8,                      !- X,Y,Z Vertex 2 {m}
  2.557, 32.3874, 8,                      !- X,Y,Z Vertex 3 {m}
  2.557, 31.1682, 8;                      !- X,Y,Z Vertex 4 {m}

OS:Daylighting:Control,
  {4ca0dddb-5205-4ee4-a89f-5bba98f8140f}, !- Handle
  {9b9eab71-f7b1-4264-a4bd-63169ecadcb1}, !- Name
  {2b0c21c1-9646-4ac7-afb4-cdbbd4d3ef28}, !- Space Name
  3.7338,                                 !- Position X-Coordinate {m}
  1.6764,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  -3.14159265358979,                      !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {47c1acc5-0749-4703-98fc-5393369b18b0}, !- Handle
  {90675f9d-2495-41c8-acb2-905dd764e872}, !- Name
  {2b0c21c1-9646-4ac7-afb4-cdbbd4d3ef28}, !- Space Name
  11.2014,                                !- Position X-Coordinate {m}
  1.6764,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  -3.14159265358979,                      !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:SubSurface,
  {4ddd21ad-2c4f-40df-87d9-537002c3b261}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_36,         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {89fd87b6-ce0e-4e53-82e1-edc9a39bf1aa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21.61, 48.5015, 8,                      !- X,Y,Z Vertex 1 {m}
  21.61, 49.7207, 8,                      !- X,Y,Z Vertex 2 {m}
  20.39, 49.7207, 8,                      !- X,Y,Z Vertex 3 {m}
  20.39, 48.5015, 8;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {07c061c4-0d54-4853-8001-8dfab2ec1f8e}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_23,         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {89fd87b6-ce0e-4e53-82e1-edc9a39bf1aa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  15.61, 31.1682, 8,                      !- X,Y,Z Vertex 1 {m}
  15.61, 32.3874, 8,                      !- X,Y,Z Vertex 2 {m}
  14.39, 32.3874, 8,                      !- X,Y,Z Vertex 3 {m}
  14.39, 31.1682, 8;                      !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {6ba5ae2a-ca4c-4db9-85f7-3fff070a3862}, !- Handle
  BLDG_OCC_SCH_Auditorium,                !- Name
  {2bb884e9-90f9-4a5d-b4b5-62d2bdab4f57}, !- Schedule Type Limits Name
  Through: 6/30,                          !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 08:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 15:00,                           !- Field 5
  0.25,                                   !- Field 6
  Until: 20:00,                           !- Field 7
  0.95,                                   !- Field 8
  Until: 24:00,                           !- Field 9
  0,                                      !- Field 10
  For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 11
  Until: 24:00,                           !- Field 12
  0,                                      !- Field 13
  Through: 9/1,                           !- Field 14
  For: Weekdays SummerDesignDay,          !- Field 15
  Until: 08:00,                           !- Field 16
  0,                                      !- Field 17
  Until: 17:00,                           !- Field 18
  0.15,                                   !- Field 19
  Until: 19:00,                           !- Field 20
  0.35,                                   !- Field 21
  Until: 24:00,                           !- Field 22
  0,                                      !- Field 23
  For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 24
  Until: 24:00,                           !- Field 25
  0,                                      !- Field 26
  Through: 12/31,                         !- Field 27
  For: Weekdays SummerDesignDay,          !- Field 28
  Until: 08:00,                           !- Field 29
  0,                                      !- Field 30
  Until: 15:00,                           !- Field 31
  0.25,                                   !- Field 32
  Until: 20:00,                           !- Field 33
  0.95,                                   !- Field 34
  Until: 24:00,                           !- Field 35
  0,                                      !- Field 36
  For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 37
  Until: 24:00,                           !- Field 38
  0;                                      !- Field 39

OS:Schedule:Compact,
  {b1cc5913-b5b7-4396-8f9e-a275d9860c89}, !- Handle
  BLDG_OCC_SCH_Gym,                       !- Name
  {2bb884e9-90f9-4a5d-b4b5-62d2bdab4f57}, !- Schedule Type Limits Name
  Through: 6/30,                          !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 08:00,                           !- Field 3
  0,                                      !- Field 4
  Until: 16:00,                           !- Field 5
  0.35,                                   !- Field 6
  Until: 21:00,                           !- Field 7
  0.95,                                   !- Field 8
  Until: 24:00,                           !- Field 9
  0,                                      !- Field 10
  For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 11
  Until: 24:00,                           !- Field 12
  0,                                      !- Field 13
  Through: 9/1,                           !- Field 14
  For: Weekdays SummerDesignDay,          !- Field 15
  Until: 08:00,                           !- Field 16
  0,                                      !- Field 17
  Until: 16:00,                           !- Field 18
  0.35,                                   !- Field 19
  Until: 21:00,                           !- Field 20
  0.35,                                   !- Field 21
  Until: 24:00,                           !- Field 22
  0,                                      !- Field 23
  For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 24
  Until: 24:00,                           !- Field 25
  0,                                      !- Field 26
  Through: 12/31,                         !- Field 27
  For: Weekdays SummerDesignDay,          !- Field 28
  Until: 08:00,                           !- Field 29
  0,                                      !- Field 30
  Until: 16:00,                           !- Field 31
  0.35,                                   !- Field 32
  Until: 21:00,                           !- Field 33
  0.95,                                   !- Field 34
  Until: 24:00,                           !- Field 35
  0,                                      !- Field 36
  For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 37
  Until: 24:00,                           !- Field 38
  0;                                      !- Field 39

OS:InternalMass:Definition,
  {c5be9a0f-75fd-4d4c-a587-966da654f89b}, !- Handle
  Lobby_ZN_1_FLR_1_InternalMass_1 Definition, !- Name
  {19c1e127-37da-4a42-8dd7-be3af3e564d2}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
