  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f7b17e94-301f-4a53-9e4f-70bd1aacdccf}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Node,
  {75526f49-7044-4e25-b854-dacb6fb9dcc2}, !- Handle
  Node 37,                                !- Name
  {f7b17e94-301f-4a53-9e4f-70bd1aacdccf}, !- Inlet Port
  {1d4535b4-02dd-4efb-bae3-e446e720f5bf}; !- Outlet Port

OS:Node,
  {b491e62a-79dd-4dc0-8a61-cd3a69bd3c19}, !- Handle
  Node 38,                                !- Name
  {04a7ba01-122c-4a84-a945-960384ce0240}, !- Inlet Port
  {7764790d-9f2d-4c51-b570-b883914df31e}; !- Outlet Port

OS:Connection,
  {1d4535b4-02dd-4efb-bae3-e446e720f5bf}, !- Handle
  {f78ce10f-2814-44f1-adb1-948d328895c8}, !- Name
  {75526f49-7044-4e25-b854-dacb6fb9dcc2}, !- Source Object
  3,                                      !- Outlet Port
  {a3d9f401-c46f-4eda-8cbb-317374ba67b0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {04a7ba01-122c-4a84-a945-960384ce0240}, !- Handle
  {a6b06429-ff86-44e8-a7d6-5d6a5c5d7ded}, !- Name
  {c39429e4-1e38-4965-bb59-60b5b1fb8bc1}, !- Source Object
  12,                                     !- Outlet Port
  {b491e62a-79dd-4dc0-8a61-cd3a69bd3c19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7764790d-9f2d-4c51-b570-b883914df31e}, !- Handle
  {90591b97-1f6b-4f7d-b7a8-f6ccae892dff}, !- Name
  {b491e62a-79dd-4dc0-8a61-cd3a69bd3c19}, !- Source Object
  3,                                      !- Outlet Port
  {2c923995-f21e-4a79-9847-87e18475760d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {63a8c5ef-137c-4c1f-bb36-5b6fed95326d}, !- Handle
  Node 39,                                !- Name
  {bdc5671e-0bf7-4635-8981-54bf7f479a95}, !- Inlet Port
  {58482515-efae-4f91-ae3a-5e30360bf4f8}; !- Outlet Port

OS:Connection,
  {bdc5671e-0bf7-4635-8981-54bf7f479a95}, !- Handle
  {5750ab4a-093e-4d84-bce9-351cbf10e3cb}, !- Name
  {e63b3c93-98f2-4183-9d07-83d64c05877b}, !- Source Object
  6,                                      !- Outlet Port
  {63a8c5ef-137c-4c1f-bb36-5b6fed95326d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58482515-efae-4f91-ae3a-5e30360bf4f8}, !- Handle
  {6f02ac86-5bb6-4bb3-bc2e-b8a64ef39bbc}, !- Name
  {63a8c5ef-137c-4c1f-bb36-5b6fed95326d}, !- Source Object
  3,                                      !- Outlet Port
  {426fe910-21a2-4a44-88ef-1ef37db20d03}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f7b17e94-301f-4a53-9e4f-70bd1aacdccf}, !- Handle
  {ed420b1a-94ad-4260-bd24-55c5fd97147c}, !- Name
  {426fe910-21a2-4a44-88ef-1ef37db20d03}, !- Source Object
  12,                                     !- Outlet Port
  {75526f49-7044-4e25-b854-dacb6fb9dcc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {f72ef1ae-bb4c-4c1a-9580-f9e9e5d2be6e}, !- Handle
  Core_bottom ZN Rht Coil,                !- Name
  {a68e0fce-1750-4e4e-973e-0be86d98ea37}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {fc3c7ddd-49d5-4e12-a427-d47d8ef28d1b}, !- Handle
  Core_bottom ZN VAV Term,                !- Name
  {a68e0fce-1750-4e4e-973e-0be86d98ea37}, !- Availability Schedule Name
  {4ffd4854-ceca-4799-bfed-1dbde085aa83}, !- Air Inlet Node Name
  Autocalculate,                          !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.728651488258295,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f72ef1ae-bb4c-4c1a-9580-f9e9e5d2be6e}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9caa8163-6e02-4d69-930c-801ab030025f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Node,
  {9bd54dc2-b4ec-4de3-bb3e-98c19ea522d6}, !- Handle
  Node 40,                                !- Name
  {9caa8163-6e02-4d69-930c-801ab030025f}, !- Inlet Port
  {c1a3e765-0d93-48d9-8540-952bda47bcf5}; !- Outlet Port

OS:Node,
  {576b2cc3-bec7-45c7-849c-749ba9ec861c}, !- Handle
  Node 41,                                !- Name
  {aa42a7eb-7421-4cef-ac31-a72de43b6482}, !- Inlet Port
  {4c119e58-b024-4c96-b18e-8b3c44d1cba1}; !- Outlet Port

OS:Connection,
  {c1a3e765-0d93-48d9-8540-952bda47bcf5}, !- Handle
  {15928886-1e08-4578-9414-e11c9bcdef26}, !- Name
  {9bd54dc2-b4ec-4de3-bb3e-98c19ea522d6}, !- Source Object
  3,                                      !- Outlet Port
  {e9cbd072-f6c1-4f90-afc5-2b3463bf4914}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {aa42a7eb-7421-4cef-ac31-a72de43b6482}, !- Handle
  {2dc82cbf-8825-4e00-9b50-45630355a500}, !- Name
  {1a986f3e-7dfc-4bdc-9a0b-ffd3f8b96064}, !- Source Object
  12,                                     !- Outlet Port
  {576b2cc3-bec7-45c7-849c-749ba9ec861c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c119e58-b024-4c96-b18e-8b3c44d1cba1}, !- Handle
  {f0c85062-0b89-4b44-918d-f311681acb01}, !- Name
  {576b2cc3-bec7-45c7-849c-749ba9ec861c}, !- Source Object
  3,                                      !- Outlet Port
  {2c923995-f21e-4a79-9847-87e18475760d}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {34f5a228-70ae-4695-b674-0776f7ac9bed}, !- Handle
  Node 42,                                !- Name
  {00554cbb-53d1-4f7f-a882-3948e5c95a24}, !- Inlet Port
  {4ffd4854-ceca-4799-bfed-1dbde085aa83}; !- Outlet Port

OS:Connection,
  {00554cbb-53d1-4f7f-a882-3948e5c95a24}, !- Handle
  {d6bc0201-85dd-4ab3-9a40-771b3315c7c9}, !- Name
  {e63b3c93-98f2-4183-9d07-83d64c05877b}, !- Source Object
  7,                                      !- Outlet Port
  {34f5a228-70ae-4695-b674-0776f7ac9bed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ffd4854-ceca-4799-bfed-1dbde085aa83}, !- Handle
  {8c3bbcbc-1050-4591-ab71-3077a3f366d1}, !- Name
  {34f5a228-70ae-4695-b674-0776f7ac9bed}, !- Source Object
  3,                                      !- Outlet Port
  {fc3c7ddd-49d5-4e12-a427-d47d8ef28d1b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9caa8163-6e02-4d69-930c-801ab030025f}, !- Handle
  {7eedbf8f-62eb-422a-b61c-cc5866fab777}, !- Name
  {fc3c7ddd-49d5-4e12-a427-d47d8ef28d1b}, !- Source Object
  12,                                     !- Outlet Port
  {9bd54dc2-b4ec-4de3-bb3e-98c19ea522d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {94ffad71-d417-48b1-808d-f409496dc893}, !- Handle
  Supply Air Temp - 55F 1,                !- Name
  {19e6e0ba-9bc1-425d-9ae7-97fe43aa0d97}, !- Schedule Type Limits Name
  {f953efb5-aef5-45b8-ac88-2ead556766bb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f953efb5-aef5-45b8-ac88-2ead556766bb}, !- Handle
  Supply Air Temp - 55F Default 1,        !- Name
  {19e6e0ba-9bc1-425d-9ae7-97fe43aa0d97}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:AirLoopHVAC,
  {30aaf9fd-5e34-4673-81b6-3b153f138667}, !- Handle
  5 Zone PVAV 1,                          !- Name
  ,                                       !- Controller List Name
  {d2ec727b-5329-4c5e-85d9-a38f0aa4a05f}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {47269646-8cb7-4d4a-a36c-45ba9b966085}, !- Supply Side Inlet Node Name
  {35126944-084f-40ae-a6e0-773b93c7c596}, !- Demand Side Outlet Node Name
  {afa97d02-afe9-41d7-a8c6-b9a16ee54c61}, !- Demand Side Inlet Node Names
  {02bb5a35-9013-468e-98ee-f6f0bad6a0ea}; !- Supply Side Outlet Node Names

OS:AvailabilityManagerAssignmentList,
  {d2ec727b-5329-4c5e-85d9-a38f0aa4a05f}, !- Handle
  Availability Manager Assignment List 2, !- Name
  {7b491455-622c-47a5-b3cb-d69960a7ed6a}, !- Availability Manager Name 1
  {0784bd79-e8dd-474f-b85d-dd4278425331}; !- Availability Manager Name 2

OS:AvailabilityManager:Scheduled,
  {7b491455-622c-47a5-b3cb-d69960a7ed6a}, !- Handle
  Availability Manager Scheduled 2,       !- Name
  {55584a58-e6cf-405e-8ee3-a9930b8723d0}; !- Schedule Name

OS:AvailabilityManager:NightCycle,
  {0784bd79-e8dd-474f-b85d-dd4278425331}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  ,                                       !- Thermostat Tolerance {deltaC}
  ;                                       !- Cycling Run Time {s}

OS:Node,
  {49d095b3-b835-4330-8166-43f2b8182662}, !- Handle
  Node 43,                                !- Name
  {47269646-8cb7-4d4a-a36c-45ba9b966085}, !- Inlet Port
  {47034ee9-45c7-4a3e-bac3-ee7308cf8049}; !- Outlet Port

OS:Node,
  {11b18f08-82ed-4c6b-ba1e-28b508ae240b}, !- Handle
  Node 44,                                !- Name
  {308a8259-e95f-4f06-8070-3444e362c0f3}, !- Inlet Port
  {02bb5a35-9013-468e-98ee-f6f0bad6a0ea}; !- Outlet Port

OS:Connection,
  {47269646-8cb7-4d4a-a36c-45ba9b966085}, !- Handle
  {7f90bfcf-21a6-4000-9752-85cd39ef313b}, !- Name
  {30aaf9fd-5e34-4673-81b6-3b153f138667}, !- Source Object
  7,                                      !- Outlet Port
  {49d095b3-b835-4330-8166-43f2b8182662}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02bb5a35-9013-468e-98ee-f6f0bad6a0ea}, !- Handle
  {99051406-fb47-4090-a9fe-d1783245b505}, !- Name
  {11b18f08-82ed-4c6b-ba1e-28b508ae240b}, !- Source Object
  3,                                      !- Outlet Port
  {30aaf9fd-5e34-4673-81b6-3b153f138667}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {9667d4f7-24af-4c5d-9750-fd767f4db17b}, !- Handle
  Node 45,                                !- Name
  {afa97d02-afe9-41d7-a8c6-b9a16ee54c61}, !- Inlet Port
  {5b89ef4f-ce7b-4e8d-b18a-6009eea51083}; !- Outlet Port

OS:Node,
  {40482cc1-ed31-49c9-8a91-99dc542a52cd}, !- Handle
  Node 46,                                !- Name
  {d91bee3a-1a06-49fc-93c8-808a83b35da8}, !- Inlet Port
  {35126944-084f-40ae-a6e0-773b93c7c596}; !- Outlet Port

OS:Node,
  {ee33b1a4-c652-4a1a-b3f0-a0c0e13849dc}, !- Handle
  Node 47,                                !- Name
  {37438855-451a-4984-8ac8-8e5d7f5c9991}, !- Inlet Port
  {890c21f3-0d3d-4094-abe4-3c3a68a8190a}; !- Outlet Port

OS:Connection,
  {afa97d02-afe9-41d7-a8c6-b9a16ee54c61}, !- Handle
  {66edc285-4a7d-4a04-ab79-3a156e621cae}, !- Name
  {30aaf9fd-5e34-4673-81b6-3b153f138667}, !- Source Object
  9,                                      !- Outlet Port
  {9667d4f7-24af-4c5d-9750-fd767f4db17b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35126944-084f-40ae-a6e0-773b93c7c596}, !- Handle
  {99c97411-2cda-4bef-a74a-9287315d9929}, !- Name
  {40482cc1-ed31-49c9-8a91-99dc542a52cd}, !- Source Object
  3,                                      !- Outlet Port
  {30aaf9fd-5e34-4673-81b6-3b153f138667}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {582527bc-2338-4f55-b97b-9effa089a7ec}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {5b89ef4f-ce7b-4e8d-b18a-6009eea51083}, !- Inlet Node Name
  {fb1b63c4-d22b-41f3-90de-6e05a8443306}, !- Outlet Node Name 1
  {33aea47e-f148-462f-9bbe-99c1ba7c111d}, !- Outlet Node Name 2
  {fb616a1b-5361-4859-9b24-63edcbacb408}, !- Outlet Node Name 3
  {52abefe3-156a-40c8-9b01-b3e7801232f1}, !- Outlet Node Name 4
  {ac551358-4f6f-4e49-9e4f-ecae40587e4b}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {7492018d-7cc6-446b-a04f-ebd2a1542a3b}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {d91bee3a-1a06-49fc-93c8-808a83b35da8}, !- Outlet Node Name
  {06e1203d-d4ac-48cb-8754-873240d770c4}, !- Inlet Node Name 1
  {eabbd202-31a4-4548-85dc-856ba739b869}, !- Inlet Node Name 2
  {44646d9f-e5f5-41e0-9572-a57a3938f487}, !- Inlet Node Name 3
  {63405680-d53c-4240-83e9-f6ceec3bb631}, !- Inlet Node Name 4
  {591b6552-c40e-44f3-baee-caee4122c4ff}; !- Inlet Node Name 5

OS:Connection,
  {5b89ef4f-ce7b-4e8d-b18a-6009eea51083}, !- Handle
  {848ca90e-678e-4987-bbb6-d29ae100416e}, !- Name
  {9667d4f7-24af-4c5d-9750-fd767f4db17b}, !- Source Object
  3,                                      !- Outlet Port
  {582527bc-2338-4f55-b97b-9effa089a7ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d91bee3a-1a06-49fc-93c8-808a83b35da8}, !- Handle
  {6d989d07-f7dc-4852-9b34-87b3e7156b18}, !- Name
  {7492018d-7cc6-446b-a04f-ebd2a1542a3b}, !- Source Object
  2,                                      !- Outlet Port
  {40482cc1-ed31-49c9-8a91-99dc542a52cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e0c16aff-3e49-45b2-a64d-440ca04630a1}, !- Handle
  {30aaf9fd-5e34-4673-81b6-3b153f138667}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  11.951710386854,                        !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:VariableVolume,
  {bd548ca9-1e14-44cd-aa3d-a27a766cd692}, !- Handle
  5 Zone PVAV 1 Fan,                      !- Name
  {a68e0fce-1750-4e4e-973e-0be86d98ea37}, !- Availability Schedule Name
  0.6045,                                 !- Fan Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {6b0a2485-7dfa-4c25-8a1d-3819e1e91b0e}, !- Air Inlet Node Name
  {308a8259-e95f-4f06-8070-3444e362c0f3}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {308a8259-e95f-4f06-8070-3444e362c0f3}, !- Handle
  {259c8a67-1608-4790-b496-49527679382c}, !- Name
  {bd548ca9-1e14-44cd-aa3d-a27a766cd692}, !- Source Object
  17,                                     !- Outlet Port
  {11b18f08-82ed-4c6b-ba1e-28b508ae240b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:DX:TwoSpeed,
  {fb4908c2-dd31-4afc-b52b-796e2a04a635}, !- Handle
  5 Zone PVAV 1 Clg Coil 633kBtu/hr 10.0EER, !- Name
  {a68e0fce-1750-4e4e-973e-0be86d98ea37}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.46587912526969,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {c9f27cfc-480b-4132-9e03-d072cd1b5293}, !- Air Inlet Node Name
  {29f10252-4fce-4005-bc57-e2e14460b79a}, !- Air Outlet Node Name
  {cf379fc9-be87-48c3-a9bf-7c0976ef937c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1cb34be6-62ce-43e2-b44e-383bbf139ee2}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2a6b1fd0-e1d4-4d16-a8ca-815a2fae3321}, !- Energy Input Ratio Function of Temperature Curve Name
  {8ca30c68-ac63-4ca6-90c3-f7b177d7ec00}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2b7309f4-36fd-440c-aedb-6d5c090b8a07}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.46587912526969,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {fc52b260-0297-4ae4-a4bc-dc7bacd8771a}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {6efef990-11b2-44b6-b591-2a9ff88e0ffa}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {9998ac08-c4b9-4ddb-8b82-d6b1d0b363d7}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {c031dad2-c99b-44a4-83cb-351cc8fe9b7f}, !- Handle
  Curve Quadratic 4,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {90ebb930-362d-4f6f-b132-05214340cd39}, !- Handle
  Curve Biquadratic 6,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {d1eabc8f-7d71-44e7-80de-4037a0dc5cd2}, !- Handle
  Curve Quadratic 5,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {fccb6589-1b36-40d8-ad64-7509dfb4fd91}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {0344d14d-3a25-47ad-98c3-a94799a750b4}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Biquadratic,
  {ae83a116-a465-4c82-b4af-773a36a4337a}, !- Handle
  Curve Biquadratic 8,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Node,
  {bc2dad68-2f6e-4154-93b2-6ea232490772}, !- Handle
  Node 48,                                !- Name
  {29f10252-4fce-4005-bc57-e2e14460b79a}, !- Inlet Port
  {6b0a2485-7dfa-4c25-8a1d-3819e1e91b0e}; !- Outlet Port

OS:Connection,
  {29f10252-4fce-4005-bc57-e2e14460b79a}, !- Handle
  {50eb4c2d-cfcc-45d7-902a-ad9c3d4001bf}, !- Name
  {fb4908c2-dd31-4afc-b52b-796e2a04a635}, !- Source Object
  8,                                      !- Outlet Port
  {bc2dad68-2f6e-4154-93b2-6ea232490772}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b0a2485-7dfa-4c25-8a1d-3819e1e91b0e}, !- Handle
  {6a166fab-324b-4870-b1d7-3ea8bf6dde69}, !- Name
  {bc2dad68-2f6e-4154-93b2-6ea232490772}, !- Source Object
  3,                                      !- Outlet Port
  {bd548ca9-1e14-44cd-aa3d-a27a766cd692}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Heating:Gas,
  {bf7b426a-ee8c-4b65-8d77-f31d15a15a7a}, !- Handle
  5 Zone PVAV 1 Main Htg Coil,            !- Name
  {a68e0fce-1750-4e4e-973e-0be86d98ea37}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {da461277-7280-46ef-8509-64cbf99f7f13}, !- Air Inlet Node Name
  {55265b8e-941d-463a-94d3-d0cd2278ea4c}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
  {b52cbbdc-a24c-430e-9194-33d795883f02}, !- Handle
  Node 49,                                !- Name
  {55265b8e-941d-463a-94d3-d0cd2278ea4c}, !- Inlet Port
  {c9f27cfc-480b-4132-9e03-d072cd1b5293}; !- Outlet Port

OS:Connection,
  {55265b8e-941d-463a-94d3-d0cd2278ea4c}, !- Handle
  {6738871b-9394-452f-baa2-175388a50cac}, !- Name
  {bf7b426a-ee8c-4b65-8d77-f31d15a15a7a}, !- Source Object
  6,                                      !- Outlet Port
  {b52cbbdc-a24c-430e-9194-33d795883f02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9f27cfc-480b-4132-9e03-d072cd1b5293}, !- Handle
  {8d658cfa-9a6e-44ea-8e75-611315679ee6}, !- Name
  {b52cbbdc-a24c-430e-9194-33d795883f02}, !- Source Object
  3,                                      !- Outlet Port
  {fb4908c2-dd31-4afc-b52b-796e2a04a635}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {967c9979-1ed9-4753-9d9a-185d87069163}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1d0fdd9d-f4ab-44cc-b4d0-849ed9ded2c1}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {8a3661c3-3ea6-4fa5-88bd-feb082cc72d3}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {8a3661c3-3ea6-4fa5-88bd-feb082cc72d3}, !- Handle
  5 Zone PVAV 1 Ventilation Controller,   !- Name
  {a68e0fce-1750-4e4e-973e-0be86d98ea37}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {6c9017aa-f234-4b48-aaca-f48f5659c08b}, !- Handle
  5 Zone PVAV 1 OA Sys,                   !- Name
  {967c9979-1ed9-4753-9d9a-185d87069163}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {67ff7c78-c4e9-42c9-8ec9-51aaff197f39}, !- Mixed Air Node Name
  {54eb593c-9892-4b78-9aab-33abdcb6e2c0}, !- Outdoor Air Stream Node Name
  {77b001f8-dd4a-4b5e-a7ca-7414b4aa09e2}, !- Relief Air Stream Node Name
  {47034ee9-45c7-4a3e-bac3-ee7308cf8049}; !- Return Air Stream Node Name

OS:Node,
  {06f5b3c3-23c7-43cb-b90f-7c758915e857}, !- Handle
  Node 50,                                !- Name
  ,                                       !- Inlet Port
  {5181fabc-7c69-4657-8435-217660e7c464}; !- Outlet Port

OS:Node,
  {85776d7b-9902-4599-9a60-70e37a4b42d0}, !- Handle
  Node 51,                                !- Name
  {d0b0baae-3dbd-4b25-bc82-7b4896937bc4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {331f9c21-cd72-4d33-baf0-9699a4564d66}, !- Handle
  Node 52,                                !- Name
  {67ff7c78-c4e9-42c9-8ec9-51aaff197f39}, !- Inlet Port
  {da461277-7280-46ef-8509-64cbf99f7f13}; !- Outlet Port

OS:Connection,
  {47034ee9-45c7-4a3e-bac3-ee7308cf8049}, !- Handle
  {e79e857d-9aac-43ee-a84e-1b981fa4caa9}, !- Name
  {49d095b3-b835-4330-8166-43f2b8182662}, !- Source Object
  3,                                      !- Outlet Port
  {6c9017aa-f234-4b48-aaca-f48f5659c08b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {67ff7c78-c4e9-42c9-8ec9-51aaff197f39}, !- Handle
  {5a33d15c-30a6-4da2-9e3c-756364b17aff}, !- Name
  {6c9017aa-f234-4b48-aaca-f48f5659c08b}, !- Source Object
  5,                                      !- Outlet Port
  {331f9c21-cd72-4d33-baf0-9699a4564d66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da461277-7280-46ef-8509-64cbf99f7f13}, !- Handle
  {3d3b0611-768b-4349-8bb2-0263041e7dad}, !- Name
  {331f9c21-cd72-4d33-baf0-9699a4564d66}, !- Source Object
  3,                                      !- Outlet Port
  {bf7b426a-ee8c-4b65-8d77-f31d15a15a7a}, !- Target Object
  5;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {be846859-80ad-4924-9f5d-4ba0eef4c700}, !- Handle
  Perimeter_mid_ZN_1 ZN Rht Coil,         !- Name
  {a68e0fce-1750-4e4e-973e-0be86d98ea37}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {772eecaa-5ded-42e1-a769-4e07f4ec1cad}, !- Handle
  Perimeter_mid_ZN_1 ZN VAV Term,         !- Name
  {a68e0fce-1750-4e4e-973e-0be86d98ea37}, !- Availability Schedule Name
  {d996067a-c0c4-4345-9e9d-d4e754465e84}, !- Air Inlet Node Name
  Autocalculate,                          !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.7,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {be846859-80ad-4924-9f5d-4ba0eef4c700}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {37438855-451a-4984-8ac8-8e5d7f5c9991}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Node,
  {4052424c-e33b-4681-9d71-ad197c2856f3}, !- Handle
  Node 53,                                !- Name
  {f68056e3-07f6-44a2-aa51-97d5bcece34e}, !- Inlet Port
  {06e1203d-d4ac-48cb-8754-873240d770c4}; !- Outlet Port

OS:Connection,
  {890c21f3-0d3d-4094-abe4-3c3a68a8190a}, !- Handle
  {aabc64b3-0923-4e45-a0fc-8ca042738155}, !- Name
  {ee33b1a4-c652-4a1a-b3f0-a0c0e13849dc}, !- Source Object
  3,                                      !- Outlet Port
  {fd296f1e-01e1-4d68-8023-d6b43247dfe3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f68056e3-07f6-44a2-aa51-97d5bcece34e}, !- Handle
  {a56c4a75-c535-4826-8425-4c67bd2ae647}, !- Name
  {39782a04-ecd2-44e0-be9b-9f0c47e4401b}, !- Source Object
  12,                                     !- Outlet Port
  {4052424c-e33b-4681-9d71-ad197c2856f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06e1203d-d4ac-48cb-8754-873240d770c4}, !- Handle
  {b99fa63f-fc4a-46d7-bb1d-92c7bfe9f698}, !- Name
  {4052424c-e33b-4681-9d71-ad197c2856f3}, !- Source Object
  3,                                      !- Outlet Port
  {7492018d-7cc6-446b-a04f-ebd2a1542a3b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2193001a-f7ee-47e8-8a3c-83e5bb79963d}, !- Handle
  Node 54,                                !- Name
  {fb1b63c4-d22b-41f3-90de-6e05a8443306}, !- Inlet Port
  {d996067a-c0c4-4345-9e9d-d4e754465e84}; !- Outlet Port

OS:Connection,
  {fb1b63c4-d22b-41f3-90de-6e05a8443306}, !- Handle
  {f5e140be-176f-444a-8a61-71100e44cfa0}, !- Name
  {582527bc-2338-4f55-b97b-9effa089a7ec}, !- Source Object
  3,                                      !- Outlet Port
  {2193001a-f7ee-47e8-8a3c-83e5bb79963d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d996067a-c0c4-4345-9e9d-d4e754465e84}, !- Handle
  {a4a8847a-1da7-4f1c-aba2-71b8586663fd}, !- Name
  {2193001a-f7ee-47e8-8a3c-83e5bb79963d}, !- Source Object
  3,                                      !- Outlet Port
  {772eecaa-5ded-42e1-a769-4e07f4ec1cad}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {37438855-451a-4984-8ac8-8e5d7f5c9991}, !- Handle
  {ce86de01-f69f-46b3-809b-6a48bb5eeb4c}, !- Name
  {772eecaa-5ded-42e1-a769-4e07f4ec1cad}, !- Source Object
  12,                                     !- Outlet Port
  {ee33b1a4-c652-4a1a-b3f0-a0c0e13849dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {d65ac13e-94b0-409e-9e68-fa4619e09fbb}, !- Handle
  Perimeter_mid_ZN_2 ZN Rht Coil,         !- Name
  {a68e0fce-1750-4e4e-973e-0be86d98ea37}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3e1c663f-9528-497c-90f2-2b2a579f7bf9}, !- Handle
  Perimeter_mid_ZN_2 ZN VAV Term,         !- Name
  {a68e0fce-1750-4e4e-973e-0be86d98ea37}, !- Availability Schedule Name
  {df10dbca-7fd7-4c01-acb8-20cc49f5a028}, !- Air Inlet Node Name
  Autocalculate,                          !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.7,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d65ac13e-94b0-409e-9e68-fa4619e09fbb}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1e90ab10-fa9f-45d0-8e24-7732a8abfa8d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Node,
  {64fa72b5-9f5a-46b9-8f21-4a372dfde774}, !- Handle
  Node 55,                                !- Name
  {1e90ab10-fa9f-45d0-8e24-7732a8abfa8d}, !- Inlet Port
  {136bae8e-43f5-43cc-a9f7-4a865e36edf6}; !- Outlet Port

OS:Node,
  {db1dbb79-22e5-4ed8-82f9-6cc702ca7b95}, !- Handle
  Node 56,                                !- Name
  {08eb448a-27ea-442a-a761-c06238b13586}, !- Inlet Port
  {eabbd202-31a4-4548-85dc-856ba739b869}; !- Outlet Port

OS:Connection,
  {136bae8e-43f5-43cc-a9f7-4a865e36edf6}, !- Handle
  {c64a64dd-61ef-4a04-9971-00fbd60510e9}, !- Name
  {64fa72b5-9f5a-46b9-8f21-4a372dfde774}, !- Source Object
  3,                                      !- Outlet Port
  {ee1be2bb-6854-4452-80ae-d9f397a920a8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {08eb448a-27ea-442a-a761-c06238b13586}, !- Handle
  {41038bc8-14f8-4bfc-996b-a281f8620b55}, !- Name
  {295100ea-ca72-4c48-899c-dfd6cf706109}, !- Source Object
  12,                                     !- Outlet Port
  {db1dbb79-22e5-4ed8-82f9-6cc702ca7b95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eabbd202-31a4-4548-85dc-856ba739b869}, !- Handle
  {290a473d-d125-4ebb-87f7-7274eba46d25}, !- Name
  {db1dbb79-22e5-4ed8-82f9-6cc702ca7b95}, !- Source Object
  3,                                      !- Outlet Port
  {7492018d-7cc6-446b-a04f-ebd2a1542a3b}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {41bffb59-b072-481e-b93c-12d55a62a08c}, !- Handle
  Node 57,                                !- Name
  {33aea47e-f148-462f-9bbe-99c1ba7c111d}, !- Inlet Port
  {df10dbca-7fd7-4c01-acb8-20cc49f5a028}; !- Outlet Port

OS:Connection,
  {33aea47e-f148-462f-9bbe-99c1ba7c111d}, !- Handle
  {43eb3d3e-ae29-42c3-9023-0a64048478ed}, !- Name
  {582527bc-2338-4f55-b97b-9effa089a7ec}, !- Source Object
  4,                                      !- Outlet Port
  {41bffb59-b072-481e-b93c-12d55a62a08c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df10dbca-7fd7-4c01-acb8-20cc49f5a028}, !- Handle
  {94eed474-32cd-4fb0-9bd4-5ec962244fd4}, !- Name
  {41bffb59-b072-481e-b93c-12d55a62a08c}, !- Source Object
  3,                                      !- Outlet Port
  {3e1c663f-9528-497c-90f2-2b2a579f7bf9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1e90ab10-fa9f-45d0-8e24-7732a8abfa8d}, !- Handle
  {bfc70fd7-fafb-4981-980e-ae176749f477}, !- Name
  {3e1c663f-9528-497c-90f2-2b2a579f7bf9}, !- Source Object
  12,                                     !- Outlet Port
  {64fa72b5-9f5a-46b9-8f21-4a372dfde774}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {70d6ade2-2c67-43eb-9599-ff6f398bf40a}, !- Handle
  Perimeter_mid_ZN_3 ZN Rht Coil,         !- Name
  {a68e0fce-1750-4e4e-973e-0be86d98ea37}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {dd3a0985-6b46-4eb5-95bc-3a5726defe2c}, !- Handle
  Perimeter_mid_ZN_3 ZN VAV Term,         !- Name
  {a68e0fce-1750-4e4e-973e-0be86d98ea37}, !- Availability Schedule Name
  {44c01289-d9e4-4671-9797-ebec7cd0fe41}, !- Air Inlet Node Name
  Autocalculate,                          !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.735868441067358,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {70d6ade2-2c67-43eb-9599-ff6f398bf40a}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {88f0713a-533d-46c7-a4aa-1fdd97d0a944}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Node,
  {38c47bea-3df6-4fd0-9567-e55086cffe15}, !- Handle
  Node 58,                                !- Name
  {88f0713a-533d-46c7-a4aa-1fdd97d0a944}, !- Inlet Port
  {ec1832ac-3da2-4c52-aa63-55429ac54b4c}; !- Outlet Port

OS:Node,
  {a4657f8c-cd6f-40c6-ac5d-ae9d7fb94f81}, !- Handle
  Node 59,                                !- Name
  {8d49d0fd-47fb-4793-b07a-71a49239e76f}, !- Inlet Port
  {44646d9f-e5f5-41e0-9572-a57a3938f487}; !- Outlet Port

OS:Connection,
  {ec1832ac-3da2-4c52-aa63-55429ac54b4c}, !- Handle
  {6532b381-fc80-4af4-b3ab-238b01317b25}, !- Name
  {38c47bea-3df6-4fd0-9567-e55086cffe15}, !- Source Object
  3,                                      !- Outlet Port
  {eff685ec-2d85-41a8-ad7f-caf704cee068}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8d49d0fd-47fb-4793-b07a-71a49239e76f}, !- Handle
  {afa44578-39e2-4faf-9a09-78d0281459b7}, !- Name
  {2abcc231-f8b8-4f04-b666-d9e87396ad36}, !- Source Object
  12,                                     !- Outlet Port
  {a4657f8c-cd6f-40c6-ac5d-ae9d7fb94f81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44646d9f-e5f5-41e0-9572-a57a3938f487}, !- Handle
  {e6e10774-f2f1-4544-bfb7-bce634aa212a}, !- Name
  {a4657f8c-cd6f-40c6-ac5d-ae9d7fb94f81}, !- Source Object
  3,                                      !- Outlet Port
  {7492018d-7cc6-446b-a04f-ebd2a1542a3b}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {1945115d-699d-439a-99dd-b380d72f96ed}, !- Handle
  Node 60,                                !- Name
  {fb616a1b-5361-4859-9b24-63edcbacb408}, !- Inlet Port
  {44c01289-d9e4-4671-9797-ebec7cd0fe41}; !- Outlet Port

OS:Connection,
  {fb616a1b-5361-4859-9b24-63edcbacb408}, !- Handle
  {b2c7739a-fe50-450c-ad7f-3f0950a0ced3}, !- Name
  {582527bc-2338-4f55-b97b-9effa089a7ec}, !- Source Object
  5,                                      !- Outlet Port
  {1945115d-699d-439a-99dd-b380d72f96ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44c01289-d9e4-4671-9797-ebec7cd0fe41}, !- Handle
  {211add1a-57b1-48ac-8688-7241c3834960}, !- Name
  {1945115d-699d-439a-99dd-b380d72f96ed}, !- Source Object
  3,                                      !- Outlet Port
  {dd3a0985-6b46-4eb5-95bc-3a5726defe2c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {88f0713a-533d-46c7-a4aa-1fdd97d0a944}, !- Handle
  {265e7d25-f877-4992-8ff6-d7e1f2196a48}, !- Name
  {dd3a0985-6b46-4eb5-95bc-3a5726defe2c}, !- Source Object
  12,                                     !- Outlet Port
  {38c47bea-3df6-4fd0-9567-e55086cffe15}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {1244a350-c8db-45e6-9bff-0a79ff651691}, !- Handle
  Perimeter_mid_ZN_4 ZN Rht Coil,         !- Name
  {a68e0fce-1750-4e4e-973e-0be86d98ea37}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7ea6a103-3df3-4cc6-87dc-c2323e1ad7f1}, !- Handle
  Perimeter_mid_ZN_4 ZN VAV Term,         !- Name
  {a68e0fce-1750-4e4e-973e-0be86d98ea37}, !- Availability Schedule Name
  {51161695-bd48-4c53-b4b5-92bd05af16f8}, !- Air Inlet Node Name
  Autocalculate,                          !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.7,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {1244a350-c8db-45e6-9bff-0a79ff651691}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c7815ed5-8269-4227-96bf-8e24479cd569}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Node,
  {ba73f4b1-9c78-4606-911c-6ba9740eeb2a}, !- Handle
  Node 61,                                !- Name
  {c7815ed5-8269-4227-96bf-8e24479cd569}, !- Inlet Port
  {2c286bfc-3e0a-4b3c-8f7f-f5c6ea9d15b2}; !- Outlet Port

OS:Node,
  {d74a0299-8113-4de8-b2bc-56259cd63e54}, !- Handle
  Node 62,                                !- Name
  {4bef0e78-e340-4a36-aa91-30f98aa51d3d}, !- Inlet Port
  {63405680-d53c-4240-83e9-f6ceec3bb631}; !- Outlet Port

OS:Connection,
  {2c286bfc-3e0a-4b3c-8f7f-f5c6ea9d15b2}, !- Handle
  {a26181e3-ec84-4530-9f2a-9d7a37648ff7}, !- Name
  {ba73f4b1-9c78-4606-911c-6ba9740eeb2a}, !- Source Object
  3,                                      !- Outlet Port
  {fba3797a-823e-4d6a-bb15-eb8f56f47eb6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4bef0e78-e340-4a36-aa91-30f98aa51d3d}, !- Handle
  {e4743936-8e37-49b3-b749-fea7bc66d1a2}, !- Name
  {a6401678-7cf9-481c-b3fc-b7d371710ae9}, !- Source Object
  12,                                     !- Outlet Port
  {d74a0299-8113-4de8-b2bc-56259cd63e54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63405680-d53c-4240-83e9-f6ceec3bb631}, !- Handle
  {eff52efc-42a9-4d8c-96e4-a28bca2320e0}, !- Name
  {d74a0299-8113-4de8-b2bc-56259cd63e54}, !- Source Object
  3,                                      !- Outlet Port
  {7492018d-7cc6-446b-a04f-ebd2a1542a3b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f6c24601-cf74-464e-8246-2ac027abe8eb}, !- Handle
  Node 63,                                !- Name
  {52abefe3-156a-40c8-9b01-b3e7801232f1}, !- Inlet Port
  {51161695-bd48-4c53-b4b5-92bd05af16f8}; !- Outlet Port

OS:Connection,
  {52abefe3-156a-40c8-9b01-b3e7801232f1}, !- Handle
  {54e5f80c-6f3b-4ca0-8f86-4c37526a8793}, !- Name
  {582527bc-2338-4f55-b97b-9effa089a7ec}, !- Source Object
  6,                                      !- Outlet Port
  {f6c24601-cf74-464e-8246-2ac027abe8eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51161695-bd48-4c53-b4b5-92bd05af16f8}, !- Handle
  {c4b5b614-f33a-4cbe-9522-4abb6c810ca2}, !- Name
  {f6c24601-cf74-464e-8246-2ac027abe8eb}, !- Source Object
  3,                                      !- Outlet Port
  {7ea6a103-3df3-4cc6-87dc-c2323e1ad7f1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c7815ed5-8269-4227-96bf-8e24479cd569}, !- Handle
  {a7347f66-f68e-46a7-9991-5c69caeeb3ff}, !- Name
  {7ea6a103-3df3-4cc6-87dc-c2323e1ad7f1}, !- Source Object
  12,                                     !- Outlet Port
  {ba73f4b1-9c78-4606-911c-6ba9740eeb2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {9e85a8c9-57ea-4d8e-b10c-980787652f6f}, !- Handle
  Core_mid ZN Rht Coil,                   !- Name
  {a68e0fce-1750-4e4e-973e-0be86d98ea37}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ce0831ac-1e5e-4c6f-b779-60ff1fb850cf}, !- Handle
  Core_mid ZN VAV Term,                   !- Name
  {a68e0fce-1750-4e4e-973e-0be86d98ea37}, !- Availability Schedule Name
  {b7da1f97-106b-4db1-b3e7-4bf56e107d0f}, !- Air Inlet Node Name
  Autocalculate,                          !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.735617860688493,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9e85a8c9-57ea-4d8e-b10c-980787652f6f}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {42f4295a-2203-49cd-aeb2-a72435cae86f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Node,
  {cd9e6dee-425f-467b-a955-df77ab73c600}, !- Handle
  Node 64,                                !- Name
  {42f4295a-2203-49cd-aeb2-a72435cae86f}, !- Inlet Port
  {5102abbf-c10b-4d52-a1c7-4b370232467b}; !- Outlet Port

OS:Node,
  {69eee0ce-3af8-4a33-b362-66286552ee3d}, !- Handle
  Node 65,                                !- Name
  {203c964d-0b3b-4471-baf6-c0fbc0b26439}, !- Inlet Port
  {591b6552-c40e-44f3-baee-caee4122c4ff}; !- Outlet Port

OS:Connection,
  {5102abbf-c10b-4d52-a1c7-4b370232467b}, !- Handle
  {2fd19073-6b59-44a0-947d-2691a1b25007}, !- Name
  {cd9e6dee-425f-467b-a955-df77ab73c600}, !- Source Object
  3,                                      !- Outlet Port
  {f2265d0d-95ae-4ba1-bf33-10777c4b2796}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {203c964d-0b3b-4471-baf6-c0fbc0b26439}, !- Handle
  {e2c4ced6-642a-42b5-b4a9-0062416e0021}, !- Name
  {f2d99c87-be2a-468d-90b9-812860ab826b}, !- Source Object
  12,                                     !- Outlet Port
  {69eee0ce-3af8-4a33-b362-66286552ee3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {591b6552-c40e-44f3-baee-caee4122c4ff}, !- Handle
  {e443fbcf-42e2-40da-a5c7-c509812fb320}, !- Name
  {69eee0ce-3af8-4a33-b362-66286552ee3d}, !- Source Object
  3,                                      !- Outlet Port
  {7492018d-7cc6-446b-a04f-ebd2a1542a3b}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {6540dece-8f93-4f07-8540-3b1a9450562c}, !- Handle
  Node 66,                                !- Name
  {ac551358-4f6f-4e49-9e4f-ecae40587e4b}, !- Inlet Port
  {b7da1f97-106b-4db1-b3e7-4bf56e107d0f}; !- Outlet Port

OS:Connection,
  {ac551358-4f6f-4e49-9e4f-ecae40587e4b}, !- Handle
  {72e70598-8642-44f9-8e68-70dcf685570e}, !- Name
  {582527bc-2338-4f55-b97b-9effa089a7ec}, !- Source Object
  7,                                      !- Outlet Port
  {6540dece-8f93-4f07-8540-3b1a9450562c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7da1f97-106b-4db1-b3e7-4bf56e107d0f}, !- Handle
  {f5f7c101-a2c2-4131-a90d-70840b30f313}, !- Name
  {6540dece-8f93-4f07-8540-3b1a9450562c}, !- Source Object
  3,                                      !- Outlet Port
  {ce0831ac-1e5e-4c6f-b779-60ff1fb850cf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {42f4295a-2203-49cd-aeb2-a72435cae86f}, !- Handle
  {cea8ae0c-a6df-4c08-a52c-1ca3f34c8c9b}, !- Name
  {ce0831ac-1e5e-4c6f-b779-60ff1fb850cf}, !- Source Object
  12,                                     !- Outlet Port
  {cd9e6dee-425f-467b-a955-df77ab73c600}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {ed1a71fe-e64c-4df6-b62e-cec4f0235c5e}, !- Handle
  Supply Air Temp - 55F 2,                !- Name
  {19e6e0ba-9bc1-425d-9ae7-97fe43aa0d97}, !- Schedule Type Limits Name
  {c4805990-ff37-4550-a0eb-da6eaec8d7ab}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c4805990-ff37-4550-a0eb-da6eaec8d7ab}, !- Handle
  Supply Air Temp - 55F Default 2,        !- Name
  {19e6e0ba-9bc1-425d-9ae7-97fe43aa0d97}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:AirLoopHVAC,
  {3c62ae6c-9ccb-484c-9131-b21cff28fa45}, !- Handle
  5 Zone PVAV 2,                          !- Name
  ,                                       !- Controller List Name
  {e79c7bf1-17f6-438a-b1b9-8cdd268aa781}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4045fd60-03d9-49e2-9933-e2fce3f586df}, !- Supply Side Inlet Node Name
  {077123d2-82ab-4fdf-a81b-884af797ae1e}, !- Demand Side Outlet Node Name
  {419263a4-8fe0-4544-a005-866228b8c064}, !- Demand Side Inlet Node Names
  {3bd983f1-6f3e-489a-842d-e4c586d61d14}; !- Supply Side Outlet Node Names

OS:AvailabilityManagerAssignmentList,
  {e79c7bf1-17f6-438a-b1b9-8cdd268aa781}, !- Handle
  Availability Manager Assignment List 3, !- Name
  {a5da5690-82a1-41c1-9e07-de5e3e6ba264}, !- Availability Manager Name 1
  {41d790db-4c88-41af-b3db-79afa2ea3df6}; !- Availability Manager Name 2

OS:AvailabilityManager:Scheduled,
  {a5da5690-82a1-41c1-9e07-de5e3e6ba264}, !- Handle
  Availability Manager Scheduled 3,       !- Name
  {55584a58-e6cf-405e-8ee3-a9930b8723d0}; !- Schedule Name

OS:AvailabilityManager:NightCycle,
  {41d790db-4c88-41af-b3db-79afa2ea3df6}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  ,                                       !- Thermostat Tolerance {deltaC}
  ;                                       !- Cycling Run Time {s}

OS:Node,
  {12fc1ba8-5363-4660-85a2-e5923df2d107}, !- Handle
  Node 67,                                !- Name
  {4045fd60-03d9-49e2-9933-e2fce3f586df}, !- Inlet Port
  {e105f983-ca15-4466-83a1-ec0ae48a956b}; !- Outlet Port

OS:Node,
  {e57c6feb-63fc-4df7-837a-1cf031892c64}, !- Handle
  Node 68,                                !- Name
  {0cf837b1-1694-4487-880e-19c0ebfcc673}, !- Inlet Port
  {3bd983f1-6f3e-489a-842d-e4c586d61d14}; !- Outlet Port

OS:Connection,
  {4045fd60-03d9-49e2-9933-e2fce3f586df}, !- Handle
  {5aa7b653-e539-439d-9dba-121e133f6ae2}, !- Name
  {3c62ae6c-9ccb-484c-9131-b21cff28fa45}, !- Source Object
  7,                                      !- Outlet Port
  {12fc1ba8-5363-4660-85a2-e5923df2d107}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3bd983f1-6f3e-489a-842d-e4c586d61d14}, !- Handle
  {10de76ac-cba4-4fe9-b609-b48e5713550c}, !- Name
  {e57c6feb-63fc-4df7-837a-1cf031892c64}, !- Source Object
  3,                                      !- Outlet Port
  {3c62ae6c-9ccb-484c-9131-b21cff28fa45}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {7b0d128d-ee20-4643-a015-d3778cbd9a8c}, !- Handle
  Node 69,                                !- Name
  {419263a4-8fe0-4544-a005-866228b8c064}, !- Inlet Port
  {c29ed8ce-833d-42a0-abcd-5f87562de5bd}; !- Outlet Port

OS:Node,
  {eac2ad51-aa53-4110-993b-f8c8f5549775}, !- Handle
  Node 70,                                !- Name
  {58a5c85f-edbf-4ff8-a6a1-a7168978a24e}, !- Inlet Port
  {077123d2-82ab-4fdf-a81b-884af797ae1e}; !- Outlet Port

OS:Node,
  {5c4bf0da-f08c-48ad-9a97-889918d02047}, !- Handle
  Node 71,                                !- Name
  {964363ff-2cd7-49b8-9752-32e7af66ab57}, !- Inlet Port
  {c93e0a9f-8159-486e-8dfa-5c12bd911f53}; !- Outlet Port

OS:Connection,
  {419263a4-8fe0-4544-a005-866228b8c064}, !- Handle
  {39c1cb2a-b861-49b1-a2ba-f5220110ed4c}, !- Name
  {3c62ae6c-9ccb-484c-9131-b21cff28fa45}, !- Source Object
  9,                                      !- Outlet Port
  {7b0d128d-ee20-4643-a015-d3778cbd9a8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {077123d2-82ab-4fdf-a81b-884af797ae1e}, !- Handle
  {e68ae30a-b9e4-4dd6-af62-c7df6e24498e}, !- Name
  {eac2ad51-aa53-4110-993b-f8c8f5549775}, !- Source Object
  3,                                      !- Outlet Port
  {3c62ae6c-9ccb-484c-9131-b21cff28fa45}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1830a766-6b14-4bd1-affe-f1d8dadd9573}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {c29ed8ce-833d-42a0-abcd-5f87562de5bd}, !- Inlet Node Name
  {c1ab3c5d-5a6e-4a34-9f27-45a486c25871}, !- Outlet Node Name 1
  {74ce8b46-ca63-4555-85a7-a2c6715d4718}, !- Outlet Node Name 2
  {7d06e879-e102-45d2-a4be-48575068b468}, !- Outlet Node Name 3
  {70e13d94-7197-455a-a309-e12795f3e89e}, !- Outlet Node Name 4
  {e1900e25-460e-40be-bef5-4befec65d390}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {6bb748af-011a-432e-a896-66d3d45afd07}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {58a5c85f-edbf-4ff8-a6a1-a7168978a24e}, !- Outlet Node Name
  {ec047750-da99-4cce-96d8-201c99dd0482}, !- Inlet Node Name 1
  {dd1a5187-f583-45f9-9583-bd4c36e8ead1}, !- Inlet Node Name 2
  {781183a9-6094-44be-a04f-ef1ac5fb96be}, !- Inlet Node Name 3
  {33ee6473-80f3-4a46-873c-12b6a8f508ce}, !- Inlet Node Name 4
  {dc73ab71-f9c7-42a7-8c2d-4cbb6f729f89}; !- Inlet Node Name 5

OS:Connection,
  {c29ed8ce-833d-42a0-abcd-5f87562de5bd}, !- Handle
  {d077a079-b562-49c5-b362-843dd987e716}, !- Name
  {7b0d128d-ee20-4643-a015-d3778cbd9a8c}, !- Source Object
  3,                                      !- Outlet Port
  {1830a766-6b14-4bd1-affe-f1d8dadd9573}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58a5c85f-edbf-4ff8-a6a1-a7168978a24e}, !- Handle
  {00067196-36c6-41c9-9261-0444432f64a7}, !- Name
  {6bb748af-011a-432e-a896-66d3d45afd07}, !- Source Object
  2,                                      !- Outlet Port
  {eac2ad51-aa53-4110-993b-f8c8f5549775}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e326eac0-7c39-47d3-9c72-a31d2cd1f5db}, !- Handle
  {3c62ae6c-9ccb-484c-9131-b21cff28fa45}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  11.951710386854,                        !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:VariableVolume,
  {4a3a0f20-df4f-4c7b-a628-4fc44467b2b5}, !- Handle
  5 Zone PVAV 2 Fan,                      !- Name
  {a68e0fce-1750-4e4e-973e-0be86d98ea37}, !- Availability Schedule Name
  0.6045,                                 !- Fan Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {aa6f9e35-5397-4427-9e71-b62a0df2a89b}, !- Air Inlet Node Name
  {0cf837b1-1694-4487-880e-19c0ebfcc673}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {0cf837b1-1694-4487-880e-19c0ebfcc673}, !- Handle
  {3b1fc12c-850b-4245-88e6-828a1bb1bf8b}, !- Name
  {4a3a0f20-df4f-4c7b-a628-4fc44467b2b5}, !- Source Object
  17,                                     !- Outlet Port
  {e57c6feb-63fc-4df7-837a-1cf031892c64}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:DX:TwoSpeed,
  {abf6a66a-221d-4221-a42c-8bf16ed6ccbf}, !- Handle
  5 Zone PVAV 2 Clg Coil 638kBtu/hr 10.0EER, !- Name
  {a68e0fce-1750-4e4e-973e-0be86d98ea37}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.46587912526969,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {06619438-7a94-4d71-a8ef-c573dc6e80d8}, !- Air Inlet Node Name
  {602289e5-fdf9-4c5a-b00b-4c6ae49d4c08}, !- Air Outlet Node Name
  {d0bf239b-c2ed-4cbf-8ffa-b691703d1687}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5c59efd5-d173-48bd-bf94-42d6e448bad0}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {554323c0-5eda-48bc-8520-0603dad10c8f}, !- Energy Input Ratio Function of Temperature Curve Name
  {fdc4d159-8e97-421f-af92-41889312b2b3}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b0100f51-9df2-4f24-b50c-f434de6246ae}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.46587912526969,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {2115f3ab-c2de-455e-9b14-214922090dc0}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {b5205307-20f9-48f4-b977-8cf9ca41575e}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {be600805-bcf7-4d33-8d8a-b905f4eee471}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {d0f86b23-b7ac-4915-9e48-407e20aca30f}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {e9b146d6-0ee3-4e09-a106-de5c7f9b84ad}, !- Handle
  Curve Biquadratic 10,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {92a192d1-1e34-41ed-92e6-75db04673200}, !- Handle
  Curve Quadratic 8,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {edec6529-32b4-40cc-87c3-9cf73851af56}, !- Handle
  Curve Quadratic 9,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {6a898013-e209-48fa-93c6-44f769c32168}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Biquadratic,
  {17b37cea-07c4-46dc-b279-33baae1a8843}, !- Handle
  Curve Biquadratic 12,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Node,
  {02ffd77f-fc28-49ec-ae11-6aa3c614da7e}, !- Handle
  Node 72,                                !- Name
  {602289e5-fdf9-4c5a-b00b-4c6ae49d4c08}, !- Inlet Port
  {aa6f9e35-5397-4427-9e71-b62a0df2a89b}; !- Outlet Port

OS:Connection,
  {602289e5-fdf9-4c5a-b00b-4c6ae49d4c08}, !- Handle
  {28aa8e1a-6854-47e9-a789-0f72923beaa2}, !- Name
  {abf6a66a-221d-4221-a42c-8bf16ed6ccbf}, !- Source Object
  8,                                      !- Outlet Port
  {02ffd77f-fc28-49ec-ae11-6aa3c614da7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa6f9e35-5397-4427-9e71-b62a0df2a89b}, !- Handle
  {543cc1ca-e0f3-49a8-bf3d-6c9ca8cbb4fb}, !- Name
  {02ffd77f-fc28-49ec-ae11-6aa3c614da7e}, !- Source Object
  3,                                      !- Outlet Port
  {4a3a0f20-df4f-4c7b-a628-4fc44467b2b5}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Heating:Gas,
  {787f231b-5600-4389-98b7-6e6b1f600482}, !- Handle
  5 Zone PVAV 2 Main Htg Coil,            !- Name
  {a68e0fce-1750-4e4e-973e-0be86d98ea37}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {81298be1-066b-4b18-9f4b-fa318c998b5e}, !- Air Inlet Node Name
  {4c94d0b0-6e6b-4037-b1e3-bd0752da28de}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
  {e3dc27df-637c-435e-bcaa-7b2aa7e2b611}, !- Handle
  Node 73,                                !- Name
  {4c94d0b0-6e6b-4037-b1e3-bd0752da28de}, !- Inlet Port
  {06619438-7a94-4d71-a8ef-c573dc6e80d8}; !- Outlet Port

OS:Connection,
  {4c94d0b0-6e6b-4037-b1e3-bd0752da28de}, !- Handle
  {6e604aba-891d-49dc-bd47-816847317edd}, !- Name
  {787f231b-5600-4389-98b7-6e6b1f600482}, !- Source Object
  6,                                      !- Outlet Port
  {e3dc27df-637c-435e-bcaa-7b2aa7e2b611}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06619438-7a94-4d71-a8ef-c573dc6e80d8}, !- Handle
  {fe12052b-7a0e-4406-8636-eff10625f391}, !- Name
  {e3dc27df-637c-435e-bcaa-7b2aa7e2b611}, !- Source Object
  3,                                      !- Outlet Port
  {abf6a66a-221d-4221-a42c-8bf16ed6ccbf}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {a1b36b57-d160-481c-a172-802936497f5d}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1d0fdd9d-f4ab-44cc-b4d0-849ed9ded2c1}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {d79f2613-3f2c-4a57-abdf-091260ca2ba2}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {d79f2613-3f2c-4a57-abdf-091260ca2ba2}, !- Handle
  5 Zone PVAV 2 Ventilation Controller,   !- Name
  {a68e0fce-1750-4e4e-973e-0be86d98ea37}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {91177e8b-6f06-4b9a-8cb0-856607e2ed45}, !- Handle
  5 Zone PVAV 2 OA Sys,                   !- Name
  {a1b36b57-d160-481c-a172-802936497f5d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {55cacae8-1ef6-46d3-aa82-c4b5d3b40e4c}, !- Mixed Air Node Name
  {3313223e-5d31-46d3-97f3-468e5e7082e5}, !- Outdoor Air Stream Node Name
  {a129bd74-fea2-40f7-a9d6-6ea15fe1de46}, !- Relief Air Stream Node Name
  {e105f983-ca15-4466-83a1-ec0ae48a956b}; !- Return Air Stream Node Name

OS:Node,
  {8c9b3d70-3203-4ba2-9e3b-65b25a73c6fb}, !- Handle
  Node 74,                                !- Name
  ,                                       !- Inlet Port
  {e351f395-f294-4553-88e0-8bbe3dda9066}; !- Outlet Port

OS:Node,
  {5b1f6420-e30d-46f6-80d3-24b6cf51b67f}, !- Handle
  Node 75,                                !- Name
  {6c699cd1-cfa9-4318-b447-d7a49dc5a37e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {fc104976-cc55-471a-81a1-81e8569009d5}, !- Handle
  Node 76,                                !- Name
  {55cacae8-1ef6-46d3-aa82-c4b5d3b40e4c}, !- Inlet Port
  {81298be1-066b-4b18-9f4b-fa318c998b5e}; !- Outlet Port

OS:Connection,
  {e105f983-ca15-4466-83a1-ec0ae48a956b}, !- Handle
  {77b7c036-678c-4f73-a70c-6a709f9ce423}, !- Name
  {12fc1ba8-5363-4660-85a2-e5923df2d107}, !- Source Object
  3,                                      !- Outlet Port
  {91177e8b-6f06-4b9a-8cb0-856607e2ed45}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {55cacae8-1ef6-46d3-aa82-c4b5d3b40e4c}, !- Handle
  {d8147f3c-60bb-4401-85cd-a4e07d4e1fc1}, !- Name
  {91177e8b-6f06-4b9a-8cb0-856607e2ed45}, !- Source Object
  5,                                      !- Outlet Port
  {fc104976-cc55-471a-81a1-81e8569009d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81298be1-066b-4b18-9f4b-fa318c998b5e}, !- Handle
  {a35b272b-fd94-4346-b9c9-fe4fdc8bbcac}, !- Name
  {fc104976-cc55-471a-81a1-81e8569009d5}, !- Source Object
  3,                                      !- Outlet Port
  {787f231b-5600-4389-98b7-6e6b1f600482}, !- Target Object
  5;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {a124e61e-3e9b-4a3c-9c26-e31a911165dd}, !- Handle
  Perimeter_top_ZN_1 ZN Rht Coil,         !- Name
  {a68e0fce-1750-4e4e-973e-0be86d98ea37}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3250ed8e-d491-4912-b8c5-f4202b35560b}, !- Handle
  Perimeter_top_ZN_1 ZN VAV Term,         !- Name
  {a68e0fce-1750-4e4e-973e-0be86d98ea37}, !- Availability Schedule Name
  {56e6bae1-4ae4-4a85-8ff0-7a140c0c9b73}, !- Air Inlet Node Name
  Autocalculate,                          !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.7,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a124e61e-3e9b-4a3c-9c26-e31a911165dd}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {964363ff-2cd7-49b8-9752-32e7af66ab57}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Node,
  {ac0b5e1a-d95e-4d24-b455-a43559a5726a}, !- Handle
  Node 77,                                !- Name
  {7f49ad8c-ecff-428b-ab8a-de4a464608f0}, !- Inlet Port
  {ec047750-da99-4cce-96d8-201c99dd0482}; !- Outlet Port

OS:Connection,
  {c93e0a9f-8159-486e-8dfa-5c12bd911f53}, !- Handle
  {e979029b-d38b-439c-b312-f9f305f1927e}, !- Name
  {5c4bf0da-f08c-48ad-9a97-889918d02047}, !- Source Object
  3,                                      !- Outlet Port
  {4364cbf0-1bf4-4e5a-a429-a087b3783ac4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7f49ad8c-ecff-428b-ab8a-de4a464608f0}, !- Handle
  {c6e76c89-54d0-48c9-beba-e8df9c2ddf31}, !- Name
  {b4b1d52d-07cc-452c-b18f-fc777888f7f4}, !- Source Object
  12,                                     !- Outlet Port
  {ac0b5e1a-d95e-4d24-b455-a43559a5726a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec047750-da99-4cce-96d8-201c99dd0482}, !- Handle
  {8cfd147a-1ba1-4b4b-94d4-5f4f0700b366}, !- Name
  {ac0b5e1a-d95e-4d24-b455-a43559a5726a}, !- Source Object
  3,                                      !- Outlet Port
  {6bb748af-011a-432e-a896-66d3d45afd07}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0d207b57-6068-48e0-8487-92287b34def7}, !- Handle
  Node 78,                                !- Name
  {c1ab3c5d-5a6e-4a34-9f27-45a486c25871}, !- Inlet Port
  {56e6bae1-4ae4-4a85-8ff0-7a140c0c9b73}; !- Outlet Port

OS:Connection,
  {c1ab3c5d-5a6e-4a34-9f27-45a486c25871}, !- Handle
  {fc938127-4871-4ad1-91ab-5883ada351fd}, !- Name
  {1830a766-6b14-4bd1-affe-f1d8dadd9573}, !- Source Object
  3,                                      !- Outlet Port
  {0d207b57-6068-48e0-8487-92287b34def7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56e6bae1-4ae4-4a85-8ff0-7a140c0c9b73}, !- Handle
  {bfdac875-accb-430a-b1c0-e1f30cbc29b2}, !- Name
  {0d207b57-6068-48e0-8487-92287b34def7}, !- Source Object
  3,                                      !- Outlet Port
  {3250ed8e-d491-4912-b8c5-f4202b35560b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {964363ff-2cd7-49b8-9752-32e7af66ab57}, !- Handle
  {915992d6-939e-4ee2-af54-2abf1656ed94}, !- Name
  {3250ed8e-d491-4912-b8c5-f4202b35560b}, !- Source Object
  12,                                     !- Outlet Port
  {5c4bf0da-f08c-48ad-9a97-889918d02047}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {77ed141b-bc6b-4333-adb3-5fd7310155b3}, !- Handle
  Perimeter_top_ZN_2 ZN Rht Coil,         !- Name
  {a68e0fce-1750-4e4e-973e-0be86d98ea37}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {bab343dd-d397-46e7-a3a8-a4ec3016c23e}, !- Handle
  Perimeter_top_ZN_2 ZN VAV Term,         !- Name
  {a68e0fce-1750-4e4e-973e-0be86d98ea37}, !- Availability Schedule Name
  {5ecfcf73-d3a7-4ad8-8e83-26e424e3c503}, !- Air Inlet Node Name
  Autocalculate,                          !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.7,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {77ed141b-bc6b-4333-adb3-5fd7310155b3}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {683ec9a1-70a3-4be2-a9e7-9697391a09c8}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Node,
  {5325442e-0b66-4dd9-beaa-e35cb5da2c9a}, !- Handle
  Node 79,                                !- Name
  {683ec9a1-70a3-4be2-a9e7-9697391a09c8}, !- Inlet Port
  {5f79ee2e-694e-48ad-a300-ab2971eafd39}; !- Outlet Port

OS:Node,
  {52a20949-bbd0-4ab4-af2a-b0d883a273e3}, !- Handle
  Node 80,                                !- Name
  {34311285-98e5-4444-8309-c9739f7a67a5}, !- Inlet Port
  {dd1a5187-f583-45f9-9583-bd4c36e8ead1}; !- Outlet Port

OS:Connection,
  {5f79ee2e-694e-48ad-a300-ab2971eafd39}, !- Handle
  {dd989720-540f-491b-9a2b-5af6db32edbb}, !- Name
  {5325442e-0b66-4dd9-beaa-e35cb5da2c9a}, !- Source Object
  3,                                      !- Outlet Port
  {151c5f4d-fbdf-45e7-b233-3523699f86c0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {34311285-98e5-4444-8309-c9739f7a67a5}, !- Handle
  {b998e81e-bad5-4cb3-979d-b800298a5f76}, !- Name
  {6ed9b76d-71ca-4a02-b954-5eed7d53905b}, !- Source Object
  12,                                     !- Outlet Port
  {52a20949-bbd0-4ab4-af2a-b0d883a273e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd1a5187-f583-45f9-9583-bd4c36e8ead1}, !- Handle
  {c9146baf-1032-4f57-982f-e21ab494562c}, !- Name
  {52a20949-bbd0-4ab4-af2a-b0d883a273e3}, !- Source Object
  3,                                      !- Outlet Port
  {6bb748af-011a-432e-a896-66d3d45afd07}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {39bf032a-b71c-4880-842d-9d35517d1b5f}, !- Handle
  Node 81,                                !- Name
  {74ce8b46-ca63-4555-85a7-a2c6715d4718}, !- Inlet Port
  {5ecfcf73-d3a7-4ad8-8e83-26e424e3c503}; !- Outlet Port

OS:Connection,
  {74ce8b46-ca63-4555-85a7-a2c6715d4718}, !- Handle
  {ec14b875-ac0a-40e1-a237-a9712923ae9a}, !- Name
  {1830a766-6b14-4bd1-affe-f1d8dadd9573}, !- Source Object
  4,                                      !- Outlet Port
  {39bf032a-b71c-4880-842d-9d35517d1b5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ecfcf73-d3a7-4ad8-8e83-26e424e3c503}, !- Handle
  {683334ec-f4cf-408f-857f-6f4ea146e679}, !- Name
  {39bf032a-b71c-4880-842d-9d35517d1b5f}, !- Source Object
  3,                                      !- Outlet Port
  {bab343dd-d397-46e7-a3a8-a4ec3016c23e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {683ec9a1-70a3-4be2-a9e7-9697391a09c8}, !- Handle
  {ad8a6b5c-58d5-4783-b254-ee10b18d0905}, !- Name
  {bab343dd-d397-46e7-a3a8-a4ec3016c23e}, !- Source Object
  12,                                     !- Outlet Port
  {5325442e-0b66-4dd9-beaa-e35cb5da2c9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {0e19095e-a3d4-4459-a943-c8dfed9085b5}, !- Handle
  Perimeter_top_ZN_3 ZN Rht Coil,         !- Name
  {a68e0fce-1750-4e4e-973e-0be86d98ea37}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {92bb04b3-69d5-46c5-a07d-ecac4a0a91b5}, !- Handle
  Perimeter_top_ZN_3 ZN VAV Term,         !- Name
  {a68e0fce-1750-4e4e-973e-0be86d98ea37}, !- Availability Schedule Name
  {49f69858-914e-426e-a218-36f811ce1e35}, !- Air Inlet Node Name
  Autocalculate,                          !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.739486991650084,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0e19095e-a3d4-4459-a943-c8dfed9085b5}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ddbfad93-af29-4829-a8c3-acafb5c98ee0}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Node,
  {9a6aedfd-a7a7-4264-825d-445131e8ac4b}, !- Handle
  Node 82,                                !- Name
  {ddbfad93-af29-4829-a8c3-acafb5c98ee0}, !- Inlet Port
  {490c2d98-fb3e-42fc-8dd4-11eb72df712d}; !- Outlet Port

OS:Node,
  {0618d9a0-1d51-4e36-9e89-d837c90dd307}, !- Handle
  Node 83,                                !- Name
  {34fbc131-63aa-4750-8dfd-7e02ed067f4e}, !- Inlet Port
  {781183a9-6094-44be-a04f-ef1ac5fb96be}; !- Outlet Port

OS:Connection,
  {490c2d98-fb3e-42fc-8dd4-11eb72df712d}, !- Handle
  {881dc566-b91b-4eca-b13e-b750862ebec9}, !- Name
  {9a6aedfd-a7a7-4264-825d-445131e8ac4b}, !- Source Object
  3,                                      !- Outlet Port
  {ca6d2f4b-3619-40dc-8914-fceff86e3d96}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {34fbc131-63aa-4750-8dfd-7e02ed067f4e}, !- Handle
  {e1831109-ddd2-4272-aa45-c3497b8ddff1}, !- Name
  {e1d4302e-7159-49a7-a90c-d6f9e4e35c04}, !- Source Object
  12,                                     !- Outlet Port
  {0618d9a0-1d51-4e36-9e89-d837c90dd307}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {781183a9-6094-44be-a04f-ef1ac5fb96be}, !- Handle
  {f4a81919-94d6-4080-bb6b-f2016c1d33b6}, !- Name
  {0618d9a0-1d51-4e36-9e89-d837c90dd307}, !- Source Object
  3,                                      !- Outlet Port
  {6bb748af-011a-432e-a896-66d3d45afd07}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {54f04e64-3261-423a-95ca-607190697ecd}, !- Handle
  Node 84,                                !- Name
  {7d06e879-e102-45d2-a4be-48575068b468}, !- Inlet Port
  {49f69858-914e-426e-a218-36f811ce1e35}; !- Outlet Port

OS:Connection,
  {7d06e879-e102-45d2-a4be-48575068b468}, !- Handle
  {5cf959e8-64c9-4507-8843-f04dc65b9546}, !- Name
  {1830a766-6b14-4bd1-affe-f1d8dadd9573}, !- Source Object
  5,                                      !- Outlet Port
  {54f04e64-3261-423a-95ca-607190697ecd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49f69858-914e-426e-a218-36f811ce1e35}, !- Handle
  {b32df873-ac7d-44c8-95eb-1a2dab365d29}, !- Name
  {54f04e64-3261-423a-95ca-607190697ecd}, !- Source Object
  3,                                      !- Outlet Port
  {92bb04b3-69d5-46c5-a07d-ecac4a0a91b5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ddbfad93-af29-4829-a8c3-acafb5c98ee0}, !- Handle
  {301b6dbb-d1e8-436d-ac53-09459ed7cdbf}, !- Name
  {92bb04b3-69d5-46c5-a07d-ecac4a0a91b5}, !- Source Object
  12,                                     !- Outlet Port
  {9a6aedfd-a7a7-4264-825d-445131e8ac4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {1d933c44-af05-4724-97a9-c8ed2d7a9276}, !- Handle
  Perimeter_top_ZN_4 ZN Rht Coil,         !- Name
  {a68e0fce-1750-4e4e-973e-0be86d98ea37}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7d9574ea-c2ea-4b5a-b409-96a63f93d4d0}, !- Handle
  Perimeter_top_ZN_4 ZN VAV Term,         !- Name
  {a68e0fce-1750-4e4e-973e-0be86d98ea37}, !- Availability Schedule Name
  {1874960f-e1e4-4c4a-96b8-deca8cd9e03d}, !- Air Inlet Node Name
  Autocalculate,                          !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.7,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {1d933c44-af05-4724-97a9-c8ed2d7a9276}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b049c2c1-d2ff-499c-a42b-270cd7847a64}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Node,
  {2a2316ed-82f2-4b0b-8267-65579a1aba61}, !- Handle
  Node 85,                                !- Name
  {b049c2c1-d2ff-499c-a42b-270cd7847a64}, !- Inlet Port
  {0622e93b-5770-430f-ab43-0e2610d50293}; !- Outlet Port

OS:Node,
  {13b0baae-6d61-4a0a-942e-87b8277e8f90}, !- Handle
  Node 86,                                !- Name
  {a6223f3a-8bba-4756-8cea-14c5294879e6}, !- Inlet Port
  {33ee6473-80f3-4a46-873c-12b6a8f508ce}; !- Outlet Port

OS:Connection,
  {0622e93b-5770-430f-ab43-0e2610d50293}, !- Handle
  {744deb7e-aa8a-4964-9d11-6195487bea85}, !- Name
  {2a2316ed-82f2-4b0b-8267-65579a1aba61}, !- Source Object
  3,                                      !- Outlet Port
  {bd7fd8d2-fa1e-42be-9a7d-ea4f3c4c00a5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a6223f3a-8bba-4756-8cea-14c5294879e6}, !- Handle
  {21fde98b-ef1d-4d09-9a83-0772b12abf2b}, !- Name
  {b0c71143-0b19-4d02-8ba5-be888c613dca}, !- Source Object
  12,                                     !- Outlet Port
  {13b0baae-6d61-4a0a-942e-87b8277e8f90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33ee6473-80f3-4a46-873c-12b6a8f508ce}, !- Handle
  {7ea3fc94-737d-42e1-a4bf-78c3dd68d45b}, !- Name
  {13b0baae-6d61-4a0a-942e-87b8277e8f90}, !- Source Object
  3,                                      !- Outlet Port
  {6bb748af-011a-432e-a896-66d3d45afd07}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5d8da313-a1a2-4246-bcf4-023528493953}, !- Handle
  Node 87,                                !- Name
  {70e13d94-7197-455a-a309-e12795f3e89e}, !- Inlet Port
  {1874960f-e1e4-4c4a-96b8-deca8cd9e03d}; !- Outlet Port

OS:Connection,
  {70e13d94-7197-455a-a309-e12795f3e89e}, !- Handle
  {ecd05831-5379-4cb6-ba30-836c208135d3}, !- Name
  {1830a766-6b14-4bd1-affe-f1d8dadd9573}, !- Source Object
  6,                                      !- Outlet Port
  {5d8da313-a1a2-4246-bcf4-023528493953}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1874960f-e1e4-4c4a-96b8-deca8cd9e03d}, !- Handle
  {89e9cfcf-301d-4540-91a5-fbb8c8cc1866}, !- Name
  {5d8da313-a1a2-4246-bcf4-023528493953}, !- Source Object
  3,                                      !- Outlet Port
  {7d9574ea-c2ea-4b5a-b409-96a63f93d4d0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b049c2c1-d2ff-499c-a42b-270cd7847a64}, !- Handle
  {43426143-2773-474e-9adf-0318fac484a0}, !- Name
  {7d9574ea-c2ea-4b5a-b409-96a63f93d4d0}, !- Source Object
  12,                                     !- Outlet Port
  {2a2316ed-82f2-4b0b-8267-65579a1aba61}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {21df3de8-e033-485d-b602-2540bf132bfd}, !- Handle
  Core_top ZN Rht Coil,                   !- Name
  {a68e0fce-1750-4e4e-973e-0be86d98ea37}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {4ab098d2-bcaf-4285-89f6-a8bda8a4f120}, !- Handle
  Core_top ZN VAV Term,                   !- Name
  {a68e0fce-1750-4e4e-973e-0be86d98ea37}, !- Availability Schedule Name
  {38f3e30a-2fe1-4a1d-870d-fca479e921e8}, !- Air Inlet Node Name
  Autocalculate,                          !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.739235179070291,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {21df3de8-e033-485d-b602-2540bf132bfd}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {80cd4cd0-fdf6-42d4-9f51-f52b962dcb9b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Node,
  {07288db8-7146-4559-9385-0ee4e28bb2ed}, !- Handle
  Node 88,                                !- Name
  {80cd4cd0-fdf6-42d4-9f51-f52b962dcb9b}, !- Inlet Port
  {9480adac-424e-419b-8771-76d3e4c53878}; !- Outlet Port

OS:Node,
  {a360c5f8-16a4-4897-8e30-c32bb536e920}, !- Handle
  Node 89,                                !- Name
  {1f11db72-861c-49ad-9047-983424b532e4}, !- Inlet Port
  {dc73ab71-f9c7-42a7-8c2d-4cbb6f729f89}; !- Outlet Port

OS:Connection,
  {9480adac-424e-419b-8771-76d3e4c53878}, !- Handle
  {b39996af-d805-4f27-8d82-b14c590a7e87}, !- Name
  {07288db8-7146-4559-9385-0ee4e28bb2ed}, !- Source Object
  3,                                      !- Outlet Port
  {d886b485-51a8-4af7-bc41-1a6268f1449e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1f11db72-861c-49ad-9047-983424b532e4}, !- Handle
  {413606c2-ebd5-40c7-99a0-a792d6b5dde9}, !- Name
  {ecc89d01-ff8a-4b5a-883e-3b35c8494818}, !- Source Object
  12,                                     !- Outlet Port
  {a360c5f8-16a4-4897-8e30-c32bb536e920}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc73ab71-f9c7-42a7-8c2d-4cbb6f729f89}, !- Handle
  {7e38ae09-ef72-41fc-b8e2-4fd6780cef67}, !- Name
  {a360c5f8-16a4-4897-8e30-c32bb536e920}, !- Source Object
  3,                                      !- Outlet Port
  {6bb748af-011a-432e-a896-66d3d45afd07}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {2e8b1df8-1dfa-4a47-a732-b23f82851106}, !- Handle
  Node 90,                                !- Name
  {e1900e25-460e-40be-bef5-4befec65d390}, !- Inlet Port
  {38f3e30a-2fe1-4a1d-870d-fca479e921e8}; !- Outlet Port

OS:Connection,
  {e1900e25-460e-40be-bef5-4befec65d390}, !- Handle
  {fbd7ecb1-7596-4c4b-bc4c-8e5fc198de5b}, !- Name
  {1830a766-6b14-4bd1-affe-f1d8dadd9573}, !- Source Object
  7,                                      !- Outlet Port
  {2e8b1df8-1dfa-4a47-a732-b23f82851106}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38f3e30a-2fe1-4a1d-870d-fca479e921e8}, !- Handle
  {7324e53b-ba7c-4853-ae0c-ec66c9f6a566}, !- Name
  {2e8b1df8-1dfa-4a47-a732-b23f82851106}, !- Source Object
  3,                                      !- Outlet Port
  {4ab098d2-bcaf-4285-89f6-a8bda8a4f120}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {80cd4cd0-fdf6-42d4-9f51-f52b962dcb9b}, !- Handle
  {8ab407d0-01b8-40f7-a5f8-ce833594c2dd}, !- Name
  {4ab098d2-bcaf-4285-89f6-a8bda8a4f120}, !- Source Object
  12,                                     !- Outlet Port
  {07288db8-7146-4559-9385-0ee4e28bb2ed}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {c6df44b6-7014-4860-b86a-0cf993f25171}, !- Handle
  main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Scheme Name
  {cd09f120-db49-4e7c-b7ec-3a07607fa054}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {576b6654-efcc-435a-aa79-19c8bb19fb64}, !- Plant Side Inlet Node Name
  {0efefb73-07a5-4ca0-be8a-7b03fed05fca}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {d8558b3a-e4b1-4f12-a02c-c69fda8143eb}, !- Demand Side Inlet Node Name
  {4328c8e7-5406-4b1f-aa22-640ac8be34d4}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  ,                                       !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {addb8d11-2253-424d-a9e2-00ef3146853c}, !- Handle
  {c6df44b6-7014-4860-b86a-0cf993f25171}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {fd70b0c5-ac64-486e-938d-5371f5945ce1}, !- Handle
  Node 91,                                !- Name
  {576b6654-efcc-435a-aa79-19c8bb19fb64}, !- Inlet Port
  {091f31ce-603f-431b-ac41-129ba01185e4}; !- Outlet Port

OS:Node,
  {cd09f120-db49-4e7c-b7ec-3a07607fa054}, !- Handle
  Node 92,                                !- Name
  {85b50ce8-2990-4054-a5f3-9c6341a2a278}, !- Inlet Port
  {0efefb73-07a5-4ca0-be8a-7b03fed05fca}; !- Outlet Port

OS:Node,
  {cf506339-c9b7-47ae-ab4e-212a4e76f96b}, !- Handle
  Node 93,                                !- Name
  {92a79bc4-f240-474a-8002-4b671f1bff99}, !- Inlet Port
  {44d9a053-61f2-471e-9f46-d733d5de04ca}; !- Outlet Port

OS:Connector:Mixer,
  {ca0d1a9c-f963-45a0-a181-c0e8b7be3a3a}, !- Handle
  Connector Mixer 1,                      !- Name
  {a5707360-aaf7-4f89-861c-29bbb8eb10b5}, !- Outlet Branch Name
  {0de74b39-6e8a-4298-99e1-4d15177e6530}, !- Inlet Branch Name 1
  {faffd56e-fa85-48e1-96fa-a73dac5ee3ff}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {86fe0754-6c14-44cd-8dd2-e72af151f164}, !- Handle
  Connector Splitter 1,                   !- Name
  {294c65d3-8367-4497-b941-cb15233ee2dd}, !- Inlet Branch Name
  {92a79bc4-f240-474a-8002-4b671f1bff99}, !- Outlet Branch Name 1
  {2a9ca373-289f-4a30-ae8f-6c85935856c7}; !- Outlet Branch Name 2

OS:Connection,
  {576b6654-efcc-435a-aa79-19c8bb19fb64}, !- Handle
  {524cf2e4-23ce-4c8a-a9ac-5194729cc69d}, !- Name
  {c6df44b6-7014-4860-b86a-0cf993f25171}, !- Source Object
  11,                                     !- Outlet Port
  {fd70b0c5-ac64-486e-938d-5371f5945ce1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92a79bc4-f240-474a-8002-4b671f1bff99}, !- Handle
  {4033f76e-053f-4118-815d-f8d7c4087168}, !- Name
  {86fe0754-6c14-44cd-8dd2-e72af151f164}, !- Source Object
  3,                                      !- Outlet Port
  {cf506339-c9b7-47ae-ab4e-212a4e76f96b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0efefb73-07a5-4ca0-be8a-7b03fed05fca}, !- Handle
  {40e8e058-1956-4769-ad30-60ba5443c05b}, !- Name
  {cd09f120-db49-4e7c-b7ec-3a07607fa054}, !- Source Object
  3,                                      !- Outlet Port
  {c6df44b6-7014-4860-b86a-0cf993f25171}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {8ffc5825-e4f1-4e40-a5c1-81871d76ac36}, !- Handle
  Node 94,                                !- Name
  {d8558b3a-e4b1-4f12-a02c-c69fda8143eb}, !- Inlet Port
  {f34ce9eb-6b18-4b25-9da8-925209fd06a9}; !- Outlet Port

OS:Node,
  {4687e818-365b-496c-9c22-db119d7b4cd3}, !- Handle
  Node 95,                                !- Name
  {2c9f2811-5066-4dfd-a1af-43f76155c7bf}, !- Inlet Port
  {4328c8e7-5406-4b1f-aa22-640ac8be34d4}; !- Outlet Port

OS:Node,
  {f9c1f12c-7438-43a0-915e-54127763d1e1}, !- Handle
  Node 96,                                !- Name
  {4f6c9763-63ed-4965-8b97-4f3446fd8f9c}, !- Inlet Port
  {3cf0c6b4-60b3-4835-b896-9f0ce20a2ea4}; !- Outlet Port

OS:Connector:Mixer,
  {bba3db8f-1d27-4d0b-b286-f198fe4e6035}, !- Handle
  Connector Mixer 2,                      !- Name
  {a4b6489a-868a-42c1-80ff-8b1d4dd85a33}, !- Outlet Branch Name
  {fc121aa0-ecd0-48e3-90b8-dcdeeb251e8b}, !- Inlet Branch Name 1
  {a3d2dbfe-b99f-40fe-a9cf-4f47b7b160cb}, !- Inlet Branch Name 2
  {d3dbab96-573c-4ef5-83a7-b2d733f0d1d0}, !- Inlet Branch Name 3
  {59bcebe2-62cf-41d8-99a4-eb2635f0369f}, !- Inlet Branch Name 4
  {ae2b69f7-66e7-4b68-a9fa-5fc83600c84c}, !- Inlet Branch Name 5
  {011e5dc6-a373-476c-b21a-ffdd04d904d4}, !- Inlet Branch Name 6
  {541d7d04-a11f-4f0d-b5c5-972a644f516e}, !- Inlet Branch Name 7
  {040fa0c0-d6fb-40ac-aa6d-65cbb539f519}, !- Inlet Branch Name 8
  {bae56303-dffd-4a71-8b9d-3c8e159e5346}, !- Inlet Branch Name 9
  {94cf866f-50ff-4086-80c2-b49661e7e594}, !- Inlet Branch Name 10
  {bd4ff228-8409-489a-a6d5-cc545c17ecf5}, !- Inlet Branch Name 11
  {1675b217-f2ca-4c19-b9d9-0fb4c3fc97e1}, !- Inlet Branch Name 12
  {2386fa98-c5ae-4024-88cc-26ce152b1b06}, !- Inlet Branch Name 13
  {224bec66-bfa3-4888-92d1-16e03dc81c12}, !- Inlet Branch Name 14
  {71dce10d-0cdb-4296-8beb-a702bffd5e70}; !- Inlet Branch Name 15

OS:Connector:Splitter,
  {29341c81-3601-4f08-9b88-6ea8137c5f63}, !- Handle
  Connector Splitter 2,                   !- Name
  {17d93c7b-a7f1-46bd-a0ba-10786ab8976f}, !- Inlet Branch Name
  {4f6c9763-63ed-4965-8b97-4f3446fd8f9c}, !- Outlet Branch Name 1
  {0b651ded-b900-4ce9-9239-20171727cf4e}, !- Outlet Branch Name 2
  {3a658dd1-0902-4d3c-b36b-fe24d3d6b9e9}, !- Outlet Branch Name 3
  {3408e580-cf20-4a32-8719-c685dd22d733}, !- Outlet Branch Name 4
  {7eab7f37-f498-46c6-aa0a-cde42bedee94}, !- Outlet Branch Name 5
  {102c6ae7-5d2a-4d9d-851c-d13524b14ff6}, !- Outlet Branch Name 6
  {ead5014f-d039-44e6-9854-db7ff3ffbc69}, !- Outlet Branch Name 7
  {4f88bedb-9dd9-4663-8db4-9779065fb3c4}, !- Outlet Branch Name 8
  {ad616a1c-c1b4-4fe5-9531-a593f59bb7fb}, !- Outlet Branch Name 9
  {1b7b427a-4237-4522-93bd-b876e933900b}, !- Outlet Branch Name 10
  {3e2dcefa-4f43-4582-88d9-f2c85508ef86}, !- Outlet Branch Name 11
  {ab8df389-ad4e-468c-be6d-ad5e2a4c98ae}, !- Outlet Branch Name 12
  {88222110-c82f-4ec6-a0b0-2aea5d322950}, !- Outlet Branch Name 13
  {e0c2bd75-df12-4086-8bac-aab15a3ffcfd}, !- Outlet Branch Name 14
  {bb5ea18e-9fbb-4d2f-baf9-7e4256acb5b5}; !- Outlet Branch Name 15

OS:Connection,
  {d8558b3a-e4b1-4f12-a02c-c69fda8143eb}, !- Handle
  {ee2bbdce-3019-4828-88c1-bcb300e75aa8}, !- Name
  {c6df44b6-7014-4860-b86a-0cf993f25171}, !- Source Object
  14,                                     !- Outlet Port
  {8ffc5825-e4f1-4e40-a5c1-81871d76ac36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f6c9763-63ed-4965-8b97-4f3446fd8f9c}, !- Handle
  {8eab7fe5-82f0-4005-8a37-0cccf1eeac53}, !- Name
  {29341c81-3601-4f08-9b88-6ea8137c5f63}, !- Source Object
  3,                                      !- Outlet Port
  {f9c1f12c-7438-43a0-915e-54127763d1e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4328c8e7-5406-4b1f-aa22-640ac8be34d4}, !- Handle
  {ee29b429-1887-4868-9ed0-ede7ce579168}, !- Name
  {4687e818-365b-496c-9c22-db119d7b4cd3}, !- Source Object
  3,                                      !- Outlet Port
  {c6df44b6-7014-4860-b86a-0cf993f25171}, !- Target Object
  15;                                     !- Inlet Port

OS:ScheduleTypeLimits,
  {a6a75251-0acc-470e-97c2-1c82cf08b355}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  100,                                    !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {1f37695f-0445-423d-a3a0-383d8ac35cc4}, !- Handle
  Service Water Loop Temp - 140.0F,       !- Name
  {a6a75251-0acc-470e-97c2-1c82cf08b355}, !- Schedule Type Limits Name
  {957fec95-3646-4dc0-aadf-625007906c4f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {957fec95-3646-4dc0-aadf-625007906c4f}, !- Handle
  Service Water Loop Temp - 140.0F Default, !- Name
  {a6a75251-0acc-470e-97c2-1c82cf08b355}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {889b5921-4630-49cb-b37f-6fbd25cbed32}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {1f37695f-0445-423d-a3a0-383d8ac35cc4}, !- Schedule Name
  {cd09f120-db49-4e7c-b7ec-3a07607fa054}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {1de09821-3222-4eb4-bed2-558fee6903cb}, !- Handle
  Service Water Loop Pump,                !- Name
  {091f31ce-603f-431b-ac41-129ba01185e4}, !- Inlet Node Name
  {d89aedee-54f6-4962-a110-44314190534e}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29891,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.3,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ;                                       !- Skin Loss Radiative Fraction

OS:Node,
  {8cb109be-c666-4f46-876c-290b0ed0289e}, !- Handle
  Node 97,                                !- Name
  {d89aedee-54f6-4962-a110-44314190534e}, !- Inlet Port
  {294c65d3-8367-4497-b941-cb15233ee2dd}; !- Outlet Port

OS:Connection,
  {091f31ce-603f-431b-ac41-129ba01185e4}, !- Handle
  {7e7c93d3-6ca2-4f98-a865-603658c324f6}, !- Name
  {fd70b0c5-ac64-486e-938d-5371f5945ce1}, !- Source Object
  3,                                      !- Outlet Port
  {1de09821-3222-4eb4-bed2-558fee6903cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d89aedee-54f6-4962-a110-44314190534e}, !- Handle
  {95416f02-1821-4689-a7f4-039bb13de4a5}, !- Name
  {1de09821-3222-4eb4-bed2-558fee6903cb}, !- Source Object
  3,                                      !- Outlet Port
  {8cb109be-c666-4f46-876c-290b0ed0289e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {294c65d3-8367-4497-b941-cb15233ee2dd}, !- Handle
  {a8183651-2689-416c-8af7-0b0de6467885}, !- Name
  {8cb109be-c666-4f46-876c-290b0ed0289e}, !- Source Object
  3,                                      !- Outlet Port
  {86fe0754-6c14-44cd-8dd2-e72af151f164}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {2dad8941-da72-42ad-82f4-0f445aaaee74}, !- Handle
  100.0gal Natural Gas Water Heater - 100kBtu/hr 0.808Eff, !- Name
  0.378541178396985,                      !- Tank Volume {m3}
  {1f37695f-0445-423d-a3a0-383d8ac35cc4}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  29307.1070172222,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.80784,                                !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  1277,                                   !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  1277,                                   !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {77ba2f4f-db45-45f8-a477-03146f15aff7}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  5.908312774672,                         !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  5.908312774672,                         !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {44d9a053-61f2-471e-9f46-d733d5de04ca}, !- Use Side Inlet Node Name
  {5d7e659f-8c07-4e4e-a384-c13bee359f19}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5;                                    !- Indirect Water Heating Recovery Time {hr}

OS:Schedule:Ruleset,
  {e8fd3542-b6c2-4356-9503-46f91f4ee23e}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {19e6e0ba-9bc1-425d-9ae7-97fe43aa0d97}, !- Schedule Type Limits Name
  {12f36851-27f8-4a19-81e7-0749e1869e1c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {12f36851-27f8-4a19-81e7-0749e1869e1c}, !- Handle
  Schedule Day 19,                        !- Name
  {19e6e0ba-9bc1-425d-9ae7-97fe43aa0d97}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {c1cd01f2-78b7-4df1-9b3d-0934ba941293}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {19e6e0ba-9bc1-425d-9ae7-97fe43aa0d97}, !- Schedule Type Limits Name
  {da71946f-0482-4c1e-b9c0-a7e2cb9ba157}; !- Default Day Schedule Name

OS:Schedule:Day,
  {da71946f-0482-4c1e-b9c0-a7e2cb9ba157}, !- Handle
  Schedule Day 20,                        !- Name
  {19e6e0ba-9bc1-425d-9ae7-97fe43aa0d97}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {77ba2f4f-db45-45f8-a477-03146f15aff7}, !- Handle
  Water Heater Ambient Temp Schedule - 70F, !- Name
  {a6a75251-0acc-470e-97c2-1c82cf08b355}, !- Schedule Type Limits Name
  {fcdb9db5-9c2d-4081-a4e0-8b837520a652}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fcdb9db5-9c2d-4081-a4e0-8b837520a652}, !- Handle
  Water Heater Ambient Temp Schedule - 70F Default, !- Name
  {a6a75251-0acc-470e-97c2-1c82cf08b355}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {88c85499-ff4a-4bfc-98d9-44639f9ea61f}, !- Handle
  Node 98,                                !- Name
  {5d7e659f-8c07-4e4e-a384-c13bee359f19}, !- Inlet Port
  {0de74b39-6e8a-4298-99e1-4d15177e6530}; !- Outlet Port

OS:Connection,
  {44d9a053-61f2-471e-9f46-d733d5de04ca}, !- Handle
  {858f43c3-a6dd-45d2-9055-100b746da493}, !- Name
  {cf506339-c9b7-47ae-ab4e-212a4e76f96b}, !- Source Object
  3,                                      !- Outlet Port
  {2dad8941-da72-42ad-82f4-0f445aaaee74}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {5d7e659f-8c07-4e4e-a384-c13bee359f19}, !- Handle
  {281441b2-a399-49b1-a824-8d5e3e46b95d}, !- Name
  {2dad8941-da72-42ad-82f4-0f445aaaee74}, !- Source Object
  32,                                     !- Outlet Port
  {88c85499-ff4a-4bfc-98d9-44639f9ea61f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0de74b39-6e8a-4298-99e1-4d15177e6530}, !- Handle
  {0c34f6f8-8db5-4e94-94be-f0edc27efa72}, !- Name
  {88c85499-ff4a-4bfc-98d9-44639f9ea61f}, !- Source Object
  3,                                      !- Outlet Port
  {ca0d1a9c-f963-45a0-a181-c0e8b7be3a3a}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7876ac21-85b2-43aa-bb7f-a72082b68099}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {a4caea5e-f336-425b-bfc6-e75a74007a78}, !- Inlet Node Name
  {a4921a95-ce6c-4974-8e61-e8fde142f8a4}; !- Outlet Node Name

OS:Node,
  {060aff1d-2926-46ae-9678-511f9e405d13}, !- Handle
  Node 99,                                !- Name
  {2a9ca373-289f-4a30-ae8f-6c85935856c7}, !- Inlet Port
  {a4caea5e-f336-425b-bfc6-e75a74007a78}; !- Outlet Port

OS:Connection,
  {2a9ca373-289f-4a30-ae8f-6c85935856c7}, !- Handle
  {465224bc-b3c2-44df-99e5-c1be07c25025}, !- Name
  {86fe0754-6c14-44cd-8dd2-e72af151f164}, !- Source Object
  4,                                      !- Outlet Port
  {060aff1d-2926-46ae-9678-511f9e405d13}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {779f128c-4539-4b0b-ab37-070c4130b71e}, !- Handle
  Node 100,                               !- Name
  {a4921a95-ce6c-4974-8e61-e8fde142f8a4}, !- Inlet Port
  {faffd56e-fa85-48e1-96fa-a73dac5ee3ff}; !- Outlet Port

OS:Connection,
  {a4caea5e-f336-425b-bfc6-e75a74007a78}, !- Handle
  {60965954-c67e-4ddc-9031-efce312bb08d}, !- Name
  {060aff1d-2926-46ae-9678-511f9e405d13}, !- Source Object
  3,                                      !- Outlet Port
  {7876ac21-85b2-43aa-bb7f-a72082b68099}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4921a95-ce6c-4974-8e61-e8fde142f8a4}, !- Handle
  {da21de9a-3124-4160-ac4c-bde3ddc379eb}, !- Name
  {7876ac21-85b2-43aa-bb7f-a72082b68099}, !- Source Object
  3,                                      !- Outlet Port
  {779f128c-4539-4b0b-ab37-070c4130b71e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {faffd56e-fa85-48e1-96fa-a73dac5ee3ff}, !- Handle
  {26f79ea0-ec0f-4411-9ae9-6d51feb1465e}, !- Name
  {779f128c-4539-4b0b-ab37-070c4130b71e}, !- Source Object
  3,                                      !- Outlet Port
  {ca0d1a9c-f963-45a0-a181-c0e8b7be3a3a}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7dc7db35-f096-483d-867d-2e1ddb17128f}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {3cf0c6b4-60b3-4835-b896-9f0ce20a2ea4}, !- Inlet Node Name
  {83cb2b32-9067-46d9-9573-d58afadbe6c9}; !- Outlet Node Name

OS:Node,
  {cc0edb11-78b1-46e7-90bb-0f632fcd22a7}, !- Handle
  Node 101,                               !- Name
  {83cb2b32-9067-46d9-9573-d58afadbe6c9}, !- Inlet Port
  {fc121aa0-ecd0-48e3-90b8-dcdeeb251e8b}; !- Outlet Port

OS:Connection,
  {3cf0c6b4-60b3-4835-b896-9f0ce20a2ea4}, !- Handle
  {d084d5b2-507f-448a-9e3e-d695a303462b}, !- Name
  {f9c1f12c-7438-43a0-915e-54127763d1e1}, !- Source Object
  3,                                      !- Outlet Port
  {7dc7db35-f096-483d-867d-2e1ddb17128f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83cb2b32-9067-46d9-9573-d58afadbe6c9}, !- Handle
  {6a697e9a-b6cc-4d6e-93bf-dbc009d04876}, !- Name
  {7dc7db35-f096-483d-867d-2e1ddb17128f}, !- Source Object
  3,                                      !- Outlet Port
  {cc0edb11-78b1-46e7-90bb-0f632fcd22a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc121aa0-ecd0-48e3-90b8-dcdeeb251e8b}, !- Handle
  {31da8efa-e826-4886-99dc-e0680bcfa814}, !- Name
  {cc0edb11-78b1-46e7-90bb-0f632fcd22a7}, !- Source Object
  3,                                      !- Outlet Port
  {bba3db8f-1d27-4d0b-b286-f198fe4e6035}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2bec56c3-8bd0-420f-9ef3-0b84a1b51ef2}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {da7aa8d0-4040-4fc4-b6f5-70b23f4d869e}, !- Inlet Node Name
  {85b50ce8-2990-4054-a5f3-9c6341a2a278}; !- Outlet Node Name

OS:Node,
  {795a00d3-c4a7-4df3-8d4b-db0aee1acb86}, !- Handle
  Node 102,                               !- Name
  {a5707360-aaf7-4f89-861c-29bbb8eb10b5}, !- Inlet Port
  {da7aa8d0-4040-4fc4-b6f5-70b23f4d869e}; !- Outlet Port

OS:Connection,
  {a5707360-aaf7-4f89-861c-29bbb8eb10b5}, !- Handle
  {5d91cd68-f593-40e0-8037-9fec4cfa710e}, !- Name
  {ca0d1a9c-f963-45a0-a181-c0e8b7be3a3a}, !- Source Object
  2,                                      !- Outlet Port
  {795a00d3-c4a7-4df3-8d4b-db0aee1acb86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da7aa8d0-4040-4fc4-b6f5-70b23f4d869e}, !- Handle
  {d1d03cdb-9334-47a5-ab4b-4f283e255875}, !- Name
  {795a00d3-c4a7-4df3-8d4b-db0aee1acb86}, !- Source Object
  3,                                      !- Outlet Port
  {2bec56c3-8bd0-420f-9ef3-0b84a1b51ef2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85b50ce8-2990-4054-a5f3-9c6341a2a278}, !- Handle
  {f026425f-dfca-45b3-8abb-7e799045f06c}, !- Name
  {2bec56c3-8bd0-420f-9ef3-0b84a1b51ef2}, !- Source Object
  3,                                      !- Outlet Port
  {cd09f120-db49-4e7c-b7ec-3a07607fa054}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d49cbfd8-25e3-4fec-bae0-6032a4fb144f}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {f34ce9eb-6b18-4b25-9da8-925209fd06a9}, !- Inlet Node Name
  {10af4a43-c20e-4cef-8b46-a7288149df40}; !- Outlet Node Name

OS:Node,
  {cbc2beae-0c43-4d24-a8cf-580d833fd142}, !- Handle
  Node 103,                               !- Name
  {10af4a43-c20e-4cef-8b46-a7288149df40}, !- Inlet Port
  {17d93c7b-a7f1-46bd-a0ba-10786ab8976f}; !- Outlet Port

OS:Connection,
  {f34ce9eb-6b18-4b25-9da8-925209fd06a9}, !- Handle
  {96a56700-0879-4137-b363-caa2d1f430d4}, !- Name
  {8ffc5825-e4f1-4e40-a5c1-81871d76ac36}, !- Source Object
  3,                                      !- Outlet Port
  {d49cbfd8-25e3-4fec-bae0-6032a4fb144f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10af4a43-c20e-4cef-8b46-a7288149df40}, !- Handle
  {edc1a39b-91ae-4b0a-a897-9604d326df07}, !- Name
  {d49cbfd8-25e3-4fec-bae0-6032a4fb144f}, !- Source Object
  3,                                      !- Outlet Port
  {cbc2beae-0c43-4d24-a8cf-580d833fd142}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17d93c7b-a7f1-46bd-a0ba-10786ab8976f}, !- Handle
  {a83f2f19-aec8-4c9b-be8a-6f743c85217b}, !- Name
  {cbc2beae-0c43-4d24-a8cf-580d833fd142}, !- Source Object
  3,                                      !- Outlet Port
  {29341c81-3601-4f08-9b88-6ea8137c5f63}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ec494fe6-cc4c-4d6d-b83a-6c5681ae91a6}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {4ebfec4f-208a-4b39-913a-16d002a4d44f}, !- Inlet Node Name
  {2c9f2811-5066-4dfd-a1af-43f76155c7bf}; !- Outlet Node Name

OS:Node,
  {cf9e7970-5338-499b-9151-b68cea35f72b}, !- Handle
  Node 104,                               !- Name
  {a4b6489a-868a-42c1-80ff-8b1d4dd85a33}, !- Inlet Port
  {4ebfec4f-208a-4b39-913a-16d002a4d44f}; !- Outlet Port

OS:Connection,
  {a4b6489a-868a-42c1-80ff-8b1d4dd85a33}, !- Handle
  {1d9b7337-3e42-48c5-8915-f4b76212cb3e}, !- Name
  {bba3db8f-1d27-4d0b-b286-f198fe4e6035}, !- Source Object
  2,                                      !- Outlet Port
  {cf9e7970-5338-499b-9151-b68cea35f72b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ebfec4f-208a-4b39-913a-16d002a4d44f}, !- Handle
  {11fdc66a-8dc7-4d38-b71f-90740a953946}, !- Name
  {cf9e7970-5338-499b-9151-b68cea35f72b}, !- Source Object
  3,                                      !- Outlet Port
  {ec494fe6-cc4c-4d6d-b83a-6c5681ae91a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c9f2811-5066-4dfd-a1af-43f76155c7bf}, !- Handle
  {8c62e870-9352-4dde-91ae-9d37ec3728b2}, !- Name
  {ec494fe6-cc4c-4d6d-b83a-6c5681ae91a6}, !- Source Object
  3,                                      !- Outlet Port
  {4687e818-365b-496c-9c22-db119d7b4cd3}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {209ad92a-5c8d-4bb8-a0fe-dc27956f9418}, !- Handle
  Water Use Connections 1,                !- Name
  {65f36048-715c-4533-8d61-0988cfd83e74}, !- Inlet Node Name
  {390566fe-6140-41e9-81ad-5f04476cfbed}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a8489d07-45b3-4131-8a03-04a4eb133a2f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4425b170-5aab-44f0-befc-d56574e05338}, !- Handle
  Main Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.57721413585151e-006,                  !- Peak Flow Rate {m3/s}
  {7dc4a55d-5ad5-4607-9a64-20c4f3d9781f}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {7dc4a55d-5ad5-4607-9a64-20c4f3d9781f}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {71778405-c028-47b2-b2b7-e3f4210ab55a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {71778405-c028-47b2-b2b7-e3f4210ab55a}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {a8489d07-45b3-4131-8a03-04a4eb133a2f}, !- Handle
  Main Service Water Use 0.06gal/min,     !- Name
  {4425b170-5aab-44f0-befc-d56574e05338}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {0e0b23a6-6af2-4aed-980f-609b4233aa67}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {0e0b23a6-6af2-4aed-980f-609b4233aa67}, !- Handle
  Medium Office Bldg Swh,                 !- Name
  {fa1db6e9-8a89-4d6d-9c55-7463a750cfe0}, !- Schedule Type Limits Name
  {2f5ec473-4c41-4662-9ff6-5177e0c24488}, !- Default Day Schedule Name
  {488c98a9-38fc-471a-8057-4eb19d8dd4b8}, !- Summer Design Day Schedule Name
  {51d73917-d3d5-4071-aab5-1abc25ff4b4f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2f5ec473-4c41-4662-9ff6-5177e0c24488}, !- Handle
  Medium Office Bldg Swh Default,         !- Name
  {fa1db6e9-8a89-4d6d-9c55-7463a750cfe0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.08,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.19,                                   !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.38,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.39,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.47,                                   !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.57,                                   !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.54,                                   !- Value Until Time 10
  15,                                     !- Hour 11
  0,                                      !- Minute 11
  0.34,                                   !- Value Until Time 11
  16,                                     !- Hour 12
  0,                                      !- Minute 12
  0.33,                                   !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  0.44,                                   !- Value Until Time 13
  18,                                     !- Hour 14
  0,                                      !- Minute 14
  0.26,                                   !- Value Until Time 14
  19,                                     !- Hour 15
  0,                                      !- Minute 15
  0.21,                                   !- Value Until Time 15
  20,                                     !- Hour 16
  0,                                      !- Minute 16
  0.15,                                   !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  0.17,                                   !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.08,                                   !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.05;                                   !- Value Until Time 19

OS:Schedule:Day,
  {612aaffa-9f5d-491a-8329-0dbe8340dbef}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {488c98a9-38fc-471a-8057-4eb19d8dd4b8}, !- Handle
  Medium Office Bldg Swh Summer Design Day, !- Name
  {fa1db6e9-8a89-4d6d-9c55-7463a750cfe0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.08,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.19,                                   !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.38,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.39,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.47,                                   !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.57,                                   !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.54,                                   !- Value Until Time 10
  15,                                     !- Hour 11
  0,                                      !- Minute 11
  0.34,                                   !- Value Until Time 11
  16,                                     !- Hour 12
  0,                                      !- Minute 12
  0.33,                                   !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  0.44,                                   !- Value Until Time 13
  18,                                     !- Hour 14
  0,                                      !- Minute 14
  0.26,                                   !- Value Until Time 14
  19,                                     !- Hour 15
  0,                                      !- Minute 15
  0.21,                                   !- Value Until Time 15
  20,                                     !- Hour 16
  0,                                      !- Minute 16
  0.15,                                   !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  0.17,                                   !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.08,                                   !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.05;                                   !- Value Until Time 19

OS:Schedule:Rule,
  {ffab1723-204b-442d-b7eb-2ff5375e9809}, !- Handle
  Schedule Rule 17,                       !- Name
  {0e0b23a6-6af2-4aed-980f-609b4233aa67}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4493ca93-70c4-4ece-8e33-e34ddc4f7963}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4493ca93-70c4-4ece-8e33-e34ddc4f7963}, !- Handle
  Medium Office Bldg Swh Summer Design Day 1, !- Name
  {fa1db6e9-8a89-4d6d-9c55-7463a750cfe0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.04,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.04,                                   !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.06,                                   !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.09,                                   !- Value Until Time 5
  15,                                     !- Hour 6
  0,                                      !- Minute 6
  0.06,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.04,                                   !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.07,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.04;                                   !- Value Until Time 9

OS:Schedule:Day,
  {abcc76f2-0271-4c31-8b65-f6fe2e70b6a7}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {51d73917-d3d5-4071-aab5-1abc25ff4b4f}, !- Handle
  Medium Office Bldg Swh Winter Design Day, !- Name
  {fa1db6e9-8a89-4d6d-9c55-7463a750cfe0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.08,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.11,                                   !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.15,                                   !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.21,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.19,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.23,                                   !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.19,                                   !- Value Until Time 10
  15,                                     !- Hour 11
  0,                                      !- Minute 11
  0.15,                                   !- Value Until Time 11
  16,                                     !- Hour 12
  0,                                      !- Minute 12
  0.13,                                   !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  0.14,                                   !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.07,                                   !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  0.09,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.05;                                   !- Value Until Time 16

OS:Schedule:Rule,
  {c79d7c86-8d21-4d62-9a03-b320864f816f}, !- Handle
  Schedule Rule 18,                       !- Name
  {0e0b23a6-6af2-4aed-980f-609b4233aa67}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {337d4e68-940a-4231-bae4-76a9e1b0bc52}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {337d4e68-940a-4231-bae4-76a9e1b0bc52}, !- Handle
  Medium Office Bldg Swh Summer Design Day 2, !- Name
  {fa1db6e9-8a89-4d6d-9c55-7463a750cfe0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.08,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.11,                                   !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.15,                                   !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.21,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.19,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.23,                                   !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.19,                                   !- Value Until Time 10
  15,                                     !- Hour 11
  0,                                      !- Minute 11
  0.15,                                   !- Value Until Time 11
  16,                                     !- Hour 12
  0,                                      !- Minute 12
  0.13,                                   !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  0.14,                                   !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.07,                                   !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  0.09,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.05;                                   !- Value Until Time 16

OS:Node,
  {43ef27f0-3b6c-4c0a-8575-66774ab0c173}, !- Handle
  Node 105,                               !- Name
  {0b651ded-b900-4ce9-9239-20171727cf4e}, !- Inlet Port
  {65f36048-715c-4533-8d61-0988cfd83e74}; !- Outlet Port

OS:Connection,
  {0b651ded-b900-4ce9-9239-20171727cf4e}, !- Handle
  {0aa7ab05-361c-4b0a-8450-59c64108ae7d}, !- Name
  {29341c81-3601-4f08-9b88-6ea8137c5f63}, !- Source Object
  4,                                      !- Outlet Port
  {43ef27f0-3b6c-4c0a-8575-66774ab0c173}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a7febe44-c31d-4e66-83c9-8eeef30c2e5a}, !- Handle
  Node 106,                               !- Name
  {390566fe-6140-41e9-81ad-5f04476cfbed}, !- Inlet Port
  {a3d2dbfe-b99f-40fe-a9cf-4f47b7b160cb}; !- Outlet Port

OS:Connection,
  {65f36048-715c-4533-8d61-0988cfd83e74}, !- Handle
  {c43ca636-d608-42ea-8f83-78f7ca9e7d5c}, !- Name
  {43ef27f0-3b6c-4c0a-8575-66774ab0c173}, !- Source Object
  3,                                      !- Outlet Port
  {209ad92a-5c8d-4bb8-a0fe-dc27956f9418}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {390566fe-6140-41e9-81ad-5f04476cfbed}, !- Handle
  {fe5a8746-e2b4-4a81-9b8c-d8d0890c0016}, !- Name
  {209ad92a-5c8d-4bb8-a0fe-dc27956f9418}, !- Source Object
  3,                                      !- Outlet Port
  {a7febe44-c31d-4e66-83c9-8eeef30c2e5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3d2dbfe-b99f-40fe-a9cf-4f47b7b160cb}, !- Handle
  {b215a666-4ee6-4613-ba11-e7a9a71244e6}, !- Name
  {a7febe44-c31d-4e66-83c9-8eeef30c2e5a}, !- Source Object
  3,                                      !- Outlet Port
  {bba3db8f-1d27-4d0b-b286-f198fe4e6035}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {12f419b8-2317-4ea3-b1b8-e8e2402efcf1}, !- Handle
  Water Use Connections 2,                !- Name
  {bd4a76e6-f1ff-4cc0-859f-8a2d231364cf}, !- Inlet Node Name
  {d514e9e4-854f-47f8-8111-27da0107964a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {674c77d4-c4f4-41bd-a90a-c4c1572f5728}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {acbc9694-93a9-4c50-9f80-117f045be3b7}, !- Handle
  Main Service Water Use Def 0.06gal/min 1, !- Name
  ,                                       !- End-Use Subcategory
  3.57721413585151e-006,                  !- Peak Flow Rate {m3/s}
  {3f368041-5e8d-4bd0-bdfe-bfa20e603d1b}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {3f368041-5e8d-4bd0-bdfe-bfa20e603d1b}, !- Handle
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {4043e074-02af-4fcc-9c8c-9bbef7878cb1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4043e074-02af-4fcc-9c8c-9bbef7878cb1}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {674c77d4-c4f4-41bd-a90a-c4c1572f5728}, !- Handle
  Main Service Water Use 0.06gal/min 1,   !- Name
  {acbc9694-93a9-4c50-9f80-117f045be3b7}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {0e0b23a6-6af2-4aed-980f-609b4233aa67}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {911fbe94-c67f-4517-b464-2dc904198b13}, !- Handle
  Node 107,                               !- Name
  {3a658dd1-0902-4d3c-b36b-fe24d3d6b9e9}, !- Inlet Port
  {bd4a76e6-f1ff-4cc0-859f-8a2d231364cf}; !- Outlet Port

OS:Connection,
  {3a658dd1-0902-4d3c-b36b-fe24d3d6b9e9}, !- Handle
  {4f11e904-afb1-4dcf-85ad-0fb5b740fe2c}, !- Name
  {29341c81-3601-4f08-9b88-6ea8137c5f63}, !- Source Object
  5,                                      !- Outlet Port
  {911fbe94-c67f-4517-b464-2dc904198b13}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5689a3fd-22f4-43a2-a725-3fc4b17a6e90}, !- Handle
  Node 108,                               !- Name
  {d514e9e4-854f-47f8-8111-27da0107964a}, !- Inlet Port
  {d3dbab96-573c-4ef5-83a7-b2d733f0d1d0}; !- Outlet Port

OS:Connection,
  {bd4a76e6-f1ff-4cc0-859f-8a2d231364cf}, !- Handle
  {4a6ec03b-b74b-4846-a10a-3640b6d62f67}, !- Name
  {911fbe94-c67f-4517-b464-2dc904198b13}, !- Source Object
  3,                                      !- Outlet Port
  {12f419b8-2317-4ea3-b1b8-e8e2402efcf1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d514e9e4-854f-47f8-8111-27da0107964a}, !- Handle
  {e19eb757-4d0e-4cfc-8b66-1697bd2496c2}, !- Name
  {12f419b8-2317-4ea3-b1b8-e8e2402efcf1}, !- Source Object
  3,                                      !- Outlet Port
  {5689a3fd-22f4-43a2-a725-3fc4b17a6e90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3dbab96-573c-4ef5-83a7-b2d733f0d1d0}, !- Handle
  {3f2971b1-cc25-4889-9894-b8d4c1857ed7}, !- Name
  {5689a3fd-22f4-43a2-a725-3fc4b17a6e90}, !- Source Object
  3,                                      !- Outlet Port
  {bba3db8f-1d27-4d0b-b286-f198fe4e6035}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {16ef8593-5956-47b2-ad70-9851541f08c1}, !- Handle
  Water Use Connections 3,                !- Name
  {f09e9c7e-93a6-45a2-936f-4f052ca8c683}, !- Inlet Node Name
  {d4f42f6b-7ae1-4c80-afc1-7b5c3ed88182}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {db8cfee2-3102-4d4c-b767-cfb38b80e875}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {04a78ef8-9ce3-4184-8739-c8d2e6a5f99c}, !- Handle
  Main Service Water Use Def 0.06gal/min 2, !- Name
  ,                                       !- End-Use Subcategory
  3.57721413585151e-006,                  !- Peak Flow Rate {m3/s}
  {b01786c2-3f4b-4b26-8d86-f989d260ca1f}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {b01786c2-3f4b-4b26-8d86-f989d260ca1f}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {b8350949-5f91-42b9-98f7-2291625be812}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b8350949-5f91-42b9-98f7-2291625be812}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {db8cfee2-3102-4d4c-b767-cfb38b80e875}, !- Handle
  Main Service Water Use 0.06gal/min 2,   !- Name
  {04a78ef8-9ce3-4184-8739-c8d2e6a5f99c}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {0e0b23a6-6af2-4aed-980f-609b4233aa67}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a72f2b25-5847-4e75-8812-57f7247f8918}, !- Handle
  Node 109,                               !- Name
  {3408e580-cf20-4a32-8719-c685dd22d733}, !- Inlet Port
  {f09e9c7e-93a6-45a2-936f-4f052ca8c683}; !- Outlet Port

OS:Connection,
  {3408e580-cf20-4a32-8719-c685dd22d733}, !- Handle
  {a811cd43-3cf1-4c9d-b917-d5146feda2fb}, !- Name
  {29341c81-3601-4f08-9b88-6ea8137c5f63}, !- Source Object
  6,                                      !- Outlet Port
  {a72f2b25-5847-4e75-8812-57f7247f8918}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2d5acfb0-77f2-4502-8ab3-377ed260ae5e}, !- Handle
  Node 110,                               !- Name
  {d4f42f6b-7ae1-4c80-afc1-7b5c3ed88182}, !- Inlet Port
  {59bcebe2-62cf-41d8-99a4-eb2635f0369f}; !- Outlet Port

OS:Connection,
  {f09e9c7e-93a6-45a2-936f-4f052ca8c683}, !- Handle
  {0ce30382-6f7e-4f82-8ac2-93f1e1d8197c}, !- Name
  {a72f2b25-5847-4e75-8812-57f7247f8918}, !- Source Object
  3,                                      !- Outlet Port
  {16ef8593-5956-47b2-ad70-9851541f08c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4f42f6b-7ae1-4c80-afc1-7b5c3ed88182}, !- Handle
  {66e5c712-4bac-406e-8fb6-94dae7133cb8}, !- Name
  {16ef8593-5956-47b2-ad70-9851541f08c1}, !- Source Object
  3,                                      !- Outlet Port
  {2d5acfb0-77f2-4502-8ab3-377ed260ae5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59bcebe2-62cf-41d8-99a4-eb2635f0369f}, !- Handle
  {4d72cf59-7959-4690-86dd-a039c609796b}, !- Name
  {2d5acfb0-77f2-4502-8ab3-377ed260ae5e}, !- Source Object
  3,                                      !- Outlet Port
  {bba3db8f-1d27-4d0b-b286-f198fe4e6035}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {d2dcbdd6-d809-42de-9057-40405fa48105}, !- Handle
  Water Use Connections 4,                !- Name
  {09932513-3164-4250-a2e9-aae57dc29706}, !- Inlet Node Name
  {733c9881-c235-4982-8cb6-a253658303bb}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {21c93ce5-ee45-412b-bdc0-c2649f2b5cc6}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {22c106a8-e3c0-4c18-a878-6265c4129319}, !- Handle
  Main Service Water Use Def 0.06gal/min 3, !- Name
  ,                                       !- End-Use Subcategory
  3.57721413585151e-006,                  !- Peak Flow Rate {m3/s}
  {a780e613-c033-493c-9d91-6e9bd373bfad}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {a780e613-c033-493c-9d91-6e9bd373bfad}, !- Handle
  Schedule Ruleset 6,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {2adc2071-4c5d-4404-bd22-35d367eb612d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2adc2071-4c5d-4404-bd22-35d367eb612d}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {21c93ce5-ee45-412b-bdc0-c2649f2b5cc6}, !- Handle
  Main Service Water Use 0.06gal/min 3,   !- Name
  {22c106a8-e3c0-4c18-a878-6265c4129319}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {0e0b23a6-6af2-4aed-980f-609b4233aa67}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1411aae1-81ec-4c82-bc42-bf46c2c16982}, !- Handle
  Node 111,                               !- Name
  {7eab7f37-f498-46c6-aa0a-cde42bedee94}, !- Inlet Port
  {09932513-3164-4250-a2e9-aae57dc29706}; !- Outlet Port

OS:Connection,
  {7eab7f37-f498-46c6-aa0a-cde42bedee94}, !- Handle
  {1bae4988-17c1-47ba-96e7-8302665ed892}, !- Name
  {29341c81-3601-4f08-9b88-6ea8137c5f63}, !- Source Object
  7,                                      !- Outlet Port
  {1411aae1-81ec-4c82-bc42-bf46c2c16982}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {faed3e93-0348-4682-8632-9c353990c7ac}, !- Handle
  Node 112,                               !- Name
  {733c9881-c235-4982-8cb6-a253658303bb}, !- Inlet Port
  {ae2b69f7-66e7-4b68-a9fa-5fc83600c84c}; !- Outlet Port

OS:Connection,
  {09932513-3164-4250-a2e9-aae57dc29706}, !- Handle
  {3e1716f8-4f75-4544-87f4-77c7f2408a0a}, !- Name
  {1411aae1-81ec-4c82-bc42-bf46c2c16982}, !- Source Object
  3,                                      !- Outlet Port
  {d2dcbdd6-d809-42de-9057-40405fa48105}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {733c9881-c235-4982-8cb6-a253658303bb}, !- Handle
  {54b53d4c-f869-4572-a93f-81d0ac69d584}, !- Name
  {d2dcbdd6-d809-42de-9057-40405fa48105}, !- Source Object
  3,                                      !- Outlet Port
  {faed3e93-0348-4682-8632-9c353990c7ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae2b69f7-66e7-4b68-a9fa-5fc83600c84c}, !- Handle
  {24f2bfd3-e6b1-4138-bc15-58f8cdbfd5c0}, !- Name
  {faed3e93-0348-4682-8632-9c353990c7ac}, !- Source Object
  3,                                      !- Outlet Port
  {bba3db8f-1d27-4d0b-b286-f198fe4e6035}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {fa98d5d7-cf80-4f7c-b7fb-7393961e02ae}, !- Handle
  Water Use Connections 5,                !- Name
  {c9e9f750-62d4-49aa-98ae-3828c4610b2f}, !- Inlet Node Name
  {032d2ec3-f6d2-4575-bce9-9929b9b0dee0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {064b59cc-dc2b-44a8-ac86-d9031182cd31}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4738fcf0-dddd-453c-b3d7-e29e6cbb3ecc}, !- Handle
  Main Service Water Use Def 0.06gal/min 4, !- Name
  ,                                       !- End-Use Subcategory
  3.57721413585151e-006,                  !- Peak Flow Rate {m3/s}
  {9d07adba-2f5b-4721-b3ee-7134e38cb341}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {9d07adba-2f5b-4721-b3ee-7134e38cb341}, !- Handle
  Schedule Ruleset 7,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {174b7d97-ebb8-49f5-8ec2-9090427cfe2a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {174b7d97-ebb8-49f5-8ec2-9090427cfe2a}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {064b59cc-dc2b-44a8-ac86-d9031182cd31}, !- Handle
  Main Service Water Use 0.06gal/min 4,   !- Name
  {4738fcf0-dddd-453c-b3d7-e29e6cbb3ecc}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {0e0b23a6-6af2-4aed-980f-609b4233aa67}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a28ffbf7-0c4a-4d78-a5b4-a77d32fcca1d}, !- Handle
  Node 113,                               !- Name
  {102c6ae7-5d2a-4d9d-851c-d13524b14ff6}, !- Inlet Port
  {c9e9f750-62d4-49aa-98ae-3828c4610b2f}; !- Outlet Port

OS:Connection,
  {102c6ae7-5d2a-4d9d-851c-d13524b14ff6}, !- Handle
  {08fad8ef-7c60-412e-baf0-75bc50619714}, !- Name
  {29341c81-3601-4f08-9b88-6ea8137c5f63}, !- Source Object
  8,                                      !- Outlet Port
  {a28ffbf7-0c4a-4d78-a5b4-a77d32fcca1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b7d77587-8d9d-4976-aae4-d69fd9017178}, !- Handle
  Node 114,                               !- Name
  {032d2ec3-f6d2-4575-bce9-9929b9b0dee0}, !- Inlet Port
  {011e5dc6-a373-476c-b21a-ffdd04d904d4}; !- Outlet Port

OS:Connection,
  {c9e9f750-62d4-49aa-98ae-3828c4610b2f}, !- Handle
  {22ecd21f-c0dd-4183-90da-66e6d41449e1}, !- Name
  {a28ffbf7-0c4a-4d78-a5b4-a77d32fcca1d}, !- Source Object
  3,                                      !- Outlet Port
  {fa98d5d7-cf80-4f7c-b7fb-7393961e02ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {032d2ec3-f6d2-4575-bce9-9929b9b0dee0}, !- Handle
  {a1d1369b-25fa-4681-853b-b58d8bd97ebb}, !- Name
  {fa98d5d7-cf80-4f7c-b7fb-7393961e02ae}, !- Source Object
  3,                                      !- Outlet Port
  {b7d77587-8d9d-4976-aae4-d69fd9017178}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {011e5dc6-a373-476c-b21a-ffdd04d904d4}, !- Handle
  {e94fc09c-54b4-4bde-914b-8c88d52ec6ec}, !- Name
  {b7d77587-8d9d-4976-aae4-d69fd9017178}, !- Source Object
  3,                                      !- Outlet Port
  {bba3db8f-1d27-4d0b-b286-f198fe4e6035}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {92e43807-a72f-46e8-8e37-5ecdae7e17e5}, !- Handle
  Water Use Connections 6,                !- Name
  {5c570cf5-b6f4-42c8-ba99-6065aa03bde0}, !- Inlet Node Name
  {a178777e-687f-4f1b-8f86-34ced88dfa3f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1595f7ff-2151-4569-84ba-4bca6302c34e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {597d414c-ecbc-43f3-82a3-3433d65480be}, !- Handle
  Main Service Water Use Def 0.06gal/min 5, !- Name
  ,                                       !- End-Use Subcategory
  3.57721413585151e-006,                  !- Peak Flow Rate {m3/s}
  {499b2cd2-357c-4e0e-9a59-0c6c84acb632}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {499b2cd2-357c-4e0e-9a59-0c6c84acb632}, !- Handle
  Schedule Ruleset 8,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {d794219d-ccae-438b-ab88-34df4244af1b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d794219d-ccae-438b-ab88-34df4244af1b}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {1595f7ff-2151-4569-84ba-4bca6302c34e}, !- Handle
  Main Service Water Use 0.06gal/min 5,   !- Name
  {597d414c-ecbc-43f3-82a3-3433d65480be}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {0e0b23a6-6af2-4aed-980f-609b4233aa67}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {427c11f9-037c-408d-ab3b-81b7e89f1c01}, !- Handle
  Node 115,                               !- Name
  {ead5014f-d039-44e6-9854-db7ff3ffbc69}, !- Inlet Port
  {5c570cf5-b6f4-42c8-ba99-6065aa03bde0}; !- Outlet Port

OS:Connection,
  {ead5014f-d039-44e6-9854-db7ff3ffbc69}, !- Handle
  {7429f6c6-825d-409d-8fac-39cd53852607}, !- Name
  {29341c81-3601-4f08-9b88-6ea8137c5f63}, !- Source Object
  9,                                      !- Outlet Port
  {427c11f9-037c-408d-ab3b-81b7e89f1c01}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {68021291-505a-4490-a1f8-76946881f2ea}, !- Handle
  Node 116,                               !- Name
  {a178777e-687f-4f1b-8f86-34ced88dfa3f}, !- Inlet Port
  {541d7d04-a11f-4f0d-b5c5-972a644f516e}; !- Outlet Port

OS:Connection,
  {5c570cf5-b6f4-42c8-ba99-6065aa03bde0}, !- Handle
  {a68af487-34b9-4694-a4fc-f154b601ef1a}, !- Name
  {427c11f9-037c-408d-ab3b-81b7e89f1c01}, !- Source Object
  3,                                      !- Outlet Port
  {92e43807-a72f-46e8-8e37-5ecdae7e17e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a178777e-687f-4f1b-8f86-34ced88dfa3f}, !- Handle
  {a1e96639-a3d1-4211-bf60-4dacdd8fbcc6}, !- Name
  {92e43807-a72f-46e8-8e37-5ecdae7e17e5}, !- Source Object
  3,                                      !- Outlet Port
  {68021291-505a-4490-a1f8-76946881f2ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {541d7d04-a11f-4f0d-b5c5-972a644f516e}, !- Handle
  {f8f96618-538a-4684-94d9-ce323c97d41c}, !- Name
  {68021291-505a-4490-a1f8-76946881f2ea}, !- Source Object
  3,                                      !- Outlet Port
  {bba3db8f-1d27-4d0b-b286-f198fe4e6035}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {31b32317-f726-483d-9f67-89eb6ea39db6}, !- Handle
  Water Use Connections 7,                !- Name
  {7f792bcf-a076-438f-b289-a55d2a46428a}, !- Inlet Node Name
  {b99372b3-d30a-4024-b7d4-c7bb4262f3db}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {661c2992-aa97-4a95-ab11-fdad4a65e42c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {00150d58-b981-48fb-80bf-2565c03f1043}, !- Handle
  Main Service Water Use Def 0.06gal/min 6, !- Name
  ,                                       !- End-Use Subcategory
  3.57721413585151e-006,                  !- Peak Flow Rate {m3/s}
  {9797aed6-a4a8-40a8-bc68-7adb784d25bc}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {9797aed6-a4a8-40a8-bc68-7adb784d25bc}, !- Handle
  Schedule Ruleset 9,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {1a565fb5-b42a-40b7-983d-888ec01cbf4b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1a565fb5-b42a-40b7-983d-888ec01cbf4b}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {661c2992-aa97-4a95-ab11-fdad4a65e42c}, !- Handle
  Main Service Water Use 0.06gal/min 6,   !- Name
  {00150d58-b981-48fb-80bf-2565c03f1043}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {0e0b23a6-6af2-4aed-980f-609b4233aa67}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {fd9d9a4d-b3da-4aa2-9e93-569aa138bfd3}, !- Handle
  Node 117,                               !- Name
  {4f88bedb-9dd9-4663-8db4-9779065fb3c4}, !- Inlet Port
  {7f792bcf-a076-438f-b289-a55d2a46428a}; !- Outlet Port

OS:Connection,
  {4f88bedb-9dd9-4663-8db4-9779065fb3c4}, !- Handle
  {0546fe55-4b93-4c7d-9914-5defe0764cb4}, !- Name
  {29341c81-3601-4f08-9b88-6ea8137c5f63}, !- Source Object
  10,                                     !- Outlet Port
  {fd9d9a4d-b3da-4aa2-9e93-569aa138bfd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {956a6bfa-222c-41af-b829-ea90c91a9d06}, !- Handle
  Node 118,                               !- Name
  {b99372b3-d30a-4024-b7d4-c7bb4262f3db}, !- Inlet Port
  {040fa0c0-d6fb-40ac-aa6d-65cbb539f519}; !- Outlet Port

OS:Connection,
  {7f792bcf-a076-438f-b289-a55d2a46428a}, !- Handle
  {1101eeab-8b18-4ae7-a0e5-9989010e621a}, !- Name
  {fd9d9a4d-b3da-4aa2-9e93-569aa138bfd3}, !- Source Object
  3,                                      !- Outlet Port
  {31b32317-f726-483d-9f67-89eb6ea39db6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b99372b3-d30a-4024-b7d4-c7bb4262f3db}, !- Handle
  {a511d897-20ed-4f2f-8b29-f953ef63f4db}, !- Name
  {31b32317-f726-483d-9f67-89eb6ea39db6}, !- Source Object
  3,                                      !- Outlet Port
  {956a6bfa-222c-41af-b829-ea90c91a9d06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {040fa0c0-d6fb-40ac-aa6d-65cbb539f519}, !- Handle
  {75365d08-de04-4259-8343-336eac7de280}, !- Name
  {956a6bfa-222c-41af-b829-ea90c91a9d06}, !- Source Object
  3,                                      !- Outlet Port
  {bba3db8f-1d27-4d0b-b286-f198fe4e6035}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {182de0f9-50ab-44b6-a091-7bdfb292d05b}, !- Handle
  Water Use Connections 8,                !- Name
  {5e6e81c1-7f1f-4532-a7ad-5280b7a50331}, !- Inlet Node Name
  {1d850fc3-4463-4db0-ad6e-e01404d27fa4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {653129e0-ecee-4d12-8e44-015e4b69c068}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {339c7596-0ed5-47b1-84db-a880496e5851}, !- Handle
  Main Service Water Use Def 0.06gal/min 7, !- Name
  ,                                       !- End-Use Subcategory
  3.57721413585151e-006,                  !- Peak Flow Rate {m3/s}
  {cb7ffad0-0aaf-4410-8d18-aac851e98603}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {cb7ffad0-0aaf-4410-8d18-aac851e98603}, !- Handle
  Schedule Ruleset 10,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1dc08ea3-1df6-49f2-925a-543d1ec820db}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1dc08ea3-1df6-49f2-925a-543d1ec820db}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {653129e0-ecee-4d12-8e44-015e4b69c068}, !- Handle
  Main Service Water Use 0.06gal/min 7,   !- Name
  {339c7596-0ed5-47b1-84db-a880496e5851}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {0e0b23a6-6af2-4aed-980f-609b4233aa67}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {3454401b-3819-4841-91de-d7f87e3d5c31}, !- Handle
  Node 119,                               !- Name
  {ad616a1c-c1b4-4fe5-9531-a593f59bb7fb}, !- Inlet Port
  {5e6e81c1-7f1f-4532-a7ad-5280b7a50331}; !- Outlet Port

OS:Connection,
  {ad616a1c-c1b4-4fe5-9531-a593f59bb7fb}, !- Handle
  {118de20f-3dc6-4570-9a21-27911a981e76}, !- Name
  {29341c81-3601-4f08-9b88-6ea8137c5f63}, !- Source Object
  11,                                     !- Outlet Port
  {3454401b-3819-4841-91de-d7f87e3d5c31}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9cb51c93-a1b0-4d45-98a2-fbdc8f918165}, !- Handle
  Node 120,                               !- Name
  {1d850fc3-4463-4db0-ad6e-e01404d27fa4}, !- Inlet Port
  {bae56303-dffd-4a71-8b9d-3c8e159e5346}; !- Outlet Port

OS:Connection,
  {5e6e81c1-7f1f-4532-a7ad-5280b7a50331}, !- Handle
  {3077c3d9-8de0-48a4-ad47-1576d2814246}, !- Name
  {3454401b-3819-4841-91de-d7f87e3d5c31}, !- Source Object
  3,                                      !- Outlet Port
  {182de0f9-50ab-44b6-a091-7bdfb292d05b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d850fc3-4463-4db0-ad6e-e01404d27fa4}, !- Handle
  {e55e7341-9e5b-405a-a049-572177994da2}, !- Name
  {182de0f9-50ab-44b6-a091-7bdfb292d05b}, !- Source Object
  3,                                      !- Outlet Port
  {9cb51c93-a1b0-4d45-98a2-fbdc8f918165}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bae56303-dffd-4a71-8b9d-3c8e159e5346}, !- Handle
  {f046e278-9ca8-4ca8-a2e5-48668be01ff1}, !- Name
  {9cb51c93-a1b0-4d45-98a2-fbdc8f918165}, !- Source Object
  3,                                      !- Outlet Port
  {bba3db8f-1d27-4d0b-b286-f198fe4e6035}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {414a4d7d-9f8a-43cb-824e-158e3d8c9a11}, !- Handle
  Water Use Connections 9,                !- Name
  {296cceb3-ffa9-4961-821f-71284498836b}, !- Inlet Node Name
  {ba024ed2-9068-4c8b-afd2-386b3ba7e0d4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a1764af7-5590-46bc-89c6-fa733413b5f1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {44a9653b-be3f-47cb-8a5a-f61c056ee739}, !- Handle
  Main Service Water Use Def 0.06gal/min 8, !- Name
  ,                                       !- End-Use Subcategory
  3.57721413585151e-006,                  !- Peak Flow Rate {m3/s}
  {18c9a1af-3f86-4faf-9caa-9c04cef0922e}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {18c9a1af-3f86-4faf-9caa-9c04cef0922e}, !- Handle
  Schedule Ruleset 11,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a5d107d4-4b83-4a78-a1a2-9867ce3bd6a6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a5d107d4-4b83-4a78-a1a2-9867ce3bd6a6}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {a1764af7-5590-46bc-89c6-fa733413b5f1}, !- Handle
  Main Service Water Use 0.06gal/min 8,   !- Name
  {44a9653b-be3f-47cb-8a5a-f61c056ee739}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {0e0b23a6-6af2-4aed-980f-609b4233aa67}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d10d4239-5b86-492b-971e-05572b4f6bd3}, !- Handle
  Node 121,                               !- Name
  {1b7b427a-4237-4522-93bd-b876e933900b}, !- Inlet Port
  {296cceb3-ffa9-4961-821f-71284498836b}; !- Outlet Port

OS:Connection,
  {1b7b427a-4237-4522-93bd-b876e933900b}, !- Handle
  {8f43a4ad-582e-4a1d-b2a9-7b5f7a8c33f4}, !- Name
  {29341c81-3601-4f08-9b88-6ea8137c5f63}, !- Source Object
  12,                                     !- Outlet Port
  {d10d4239-5b86-492b-971e-05572b4f6bd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c7e787a7-9a18-4f6a-a2fd-f5ce6a567c88}, !- Handle
  Node 122,                               !- Name
  {ba024ed2-9068-4c8b-afd2-386b3ba7e0d4}, !- Inlet Port
  {94cf866f-50ff-4086-80c2-b49661e7e594}; !- Outlet Port

OS:Connection,
  {296cceb3-ffa9-4961-821f-71284498836b}, !- Handle
  {85852cc6-ce14-478a-a6ed-4ad2a0a954ad}, !- Name
  {d10d4239-5b86-492b-971e-05572b4f6bd3}, !- Source Object
  3,                                      !- Outlet Port
  {414a4d7d-9f8a-43cb-824e-158e3d8c9a11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba024ed2-9068-4c8b-afd2-386b3ba7e0d4}, !- Handle
  {63bd41c4-ae06-4a82-b6af-834af9c5eb63}, !- Name
  {414a4d7d-9f8a-43cb-824e-158e3d8c9a11}, !- Source Object
  3,                                      !- Outlet Port
  {c7e787a7-9a18-4f6a-a2fd-f5ce6a567c88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94cf866f-50ff-4086-80c2-b49661e7e594}, !- Handle
  {4305dd2b-1e50-46a9-872e-a28d91e9e4db}, !- Name
  {c7e787a7-9a18-4f6a-a2fd-f5ce6a567c88}, !- Source Object
  3,                                      !- Outlet Port
  {bba3db8f-1d27-4d0b-b286-f198fe4e6035}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Connections,
  {9c672714-2a01-4c36-87ab-781a92ea78db}, !- Handle
  Water Use Connections 10,               !- Name
  {88b2ac67-c447-4953-9df3-21ec0f28ce9d}, !- Inlet Node Name
  {38c921f1-26ef-40bf-bab1-9da8bf537da8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e8f9720f-710f-4d3c-9219-50bc6a004dfa}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b157fc34-fc6a-4530-a60b-b5b162b1c564}, !- Handle
  Main Service Water Use Def 0.06gal/min 9, !- Name
  ,                                       !- End-Use Subcategory
  3.57721413585151e-006,                  !- Peak Flow Rate {m3/s}
  {2555f439-99d1-406d-a1fd-b203debb106f}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {2555f439-99d1-406d-a1fd-b203debb106f}, !- Handle
  Schedule Ruleset 12,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ecba54ab-fa01-4872-b316-2fa5cbb8bf80}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ecba54ab-fa01-4872-b316-2fa5cbb8bf80}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {e8f9720f-710f-4d3c-9219-50bc6a004dfa}, !- Handle
  Main Service Water Use 0.06gal/min 9,   !- Name
  {b157fc34-fc6a-4530-a60b-b5b162b1c564}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {0e0b23a6-6af2-4aed-980f-609b4233aa67}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {833c6b20-6abb-4e9a-b2db-b313e09e6ced}, !- Handle
  Node 123,                               !- Name
  {3e2dcefa-4f43-4582-88d9-f2c85508ef86}, !- Inlet Port
  {88b2ac67-c447-4953-9df3-21ec0f28ce9d}; !- Outlet Port

OS:Connection,
  {3e2dcefa-4f43-4582-88d9-f2c85508ef86}, !- Handle
  {cf61cdbf-d8fa-4319-bb57-ae05c31cfa6f}, !- Name
  {29341c81-3601-4f08-9b88-6ea8137c5f63}, !- Source Object
  13,                                     !- Outlet Port
  {833c6b20-6abb-4e9a-b2db-b313e09e6ced}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dc7475fd-7b0c-49b9-9f3d-68fdef4b19a3}, !- Handle
  Node 124,                               !- Name
  {38c921f1-26ef-40bf-bab1-9da8bf537da8}, !- Inlet Port
  {bd4ff228-8409-489a-a6d5-cc545c17ecf5}; !- Outlet Port

OS:Connection,
  {88b2ac67-c447-4953-9df3-21ec0f28ce9d}, !- Handle
  {d2273d06-08a2-4029-a6a3-14a8748fb553}, !- Name
  {833c6b20-6abb-4e9a-b2db-b313e09e6ced}, !- Source Object
  3,                                      !- Outlet Port
  {9c672714-2a01-4c36-87ab-781a92ea78db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38c921f1-26ef-40bf-bab1-9da8bf537da8}, !- Handle
  {1b4df286-cdae-4cf1-93d1-c56bc45336d9}, !- Name
  {9c672714-2a01-4c36-87ab-781a92ea78db}, !- Source Object
  3,                                      !- Outlet Port
  {dc7475fd-7b0c-49b9-9f3d-68fdef4b19a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd4ff228-8409-489a-a6d5-cc545c17ecf5}, !- Handle
  {6f67ae9a-e9cb-457f-8752-2506d73ac08c}, !- Name
  {dc7475fd-7b0c-49b9-9f3d-68fdef4b19a3}, !- Source Object
  3,                                      !- Outlet Port
  {bba3db8f-1d27-4d0b-b286-f198fe4e6035}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Connections,
  {2eef8f23-798a-4287-82c2-edbffac0ff73}, !- Handle
  Water Use Connections 11,               !- Name
  {c0ef5944-9ca4-48f1-97df-de6d1f022991}, !- Inlet Node Name
  {2ede466a-f9ee-47a3-9722-8fbbab2cde68}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {479d8fd3-9196-411d-a665-b4db923553fb}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e14286b2-a3c3-41e4-b888-4add7aaab9b0}, !- Handle
  Main Service Water Use Def 0.06gal/min 10, !- Name
  ,                                       !- End-Use Subcategory
  3.57721413585151e-006,                  !- Peak Flow Rate {m3/s}
  {4a9122c4-5b72-4326-a73e-809e5e36e644}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {4a9122c4-5b72-4326-a73e-809e5e36e644}, !- Handle
  Schedule Ruleset 13,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5a846ba5-02ba-4e86-998c-25cb6f830f24}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5a846ba5-02ba-4e86-998c-25cb6f830f24}, !- Handle
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {479d8fd3-9196-411d-a665-b4db923553fb}, !- Handle
  Main Service Water Use 0.06gal/min 10,  !- Name
  {e14286b2-a3c3-41e4-b888-4add7aaab9b0}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {0e0b23a6-6af2-4aed-980f-609b4233aa67}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f8f2af2d-b9cd-48c6-90f1-f7e0cd3d7b60}, !- Handle
  Node 125,                               !- Name
  {ab8df389-ad4e-468c-be6d-ad5e2a4c98ae}, !- Inlet Port
  {c0ef5944-9ca4-48f1-97df-de6d1f022991}; !- Outlet Port

OS:Connection,
  {ab8df389-ad4e-468c-be6d-ad5e2a4c98ae}, !- Handle
  {96c8048d-3e15-43d6-af8b-f2ade51cd889}, !- Name
  {29341c81-3601-4f08-9b88-6ea8137c5f63}, !- Source Object
  14,                                     !- Outlet Port
  {f8f2af2d-b9cd-48c6-90f1-f7e0cd3d7b60}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a0eff8e6-8818-431b-a2db-d259c17904f5}, !- Handle
  Node 126,                               !- Name
  {2ede466a-f9ee-47a3-9722-8fbbab2cde68}, !- Inlet Port
  {1675b217-f2ca-4c19-b9d9-0fb4c3fc97e1}; !- Outlet Port

OS:Connection,
  {c0ef5944-9ca4-48f1-97df-de6d1f022991}, !- Handle
  {ac61001a-f811-4b11-8d78-38bc68265ff2}, !- Name
  {f8f2af2d-b9cd-48c6-90f1-f7e0cd3d7b60}, !- Source Object
  3,                                      !- Outlet Port
  {2eef8f23-798a-4287-82c2-edbffac0ff73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ede466a-f9ee-47a3-9722-8fbbab2cde68}, !- Handle
  {92b819fb-aed9-41dc-9a03-2f08e8f31b15}, !- Name
  {2eef8f23-798a-4287-82c2-edbffac0ff73}, !- Source Object
  3,                                      !- Outlet Port
  {a0eff8e6-8818-431b-a2db-d259c17904f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1675b217-f2ca-4c19-b9d9-0fb4c3fc97e1}, !- Handle
  {31d55f8d-26fc-4e5c-b29f-7a4887bd2e3f}, !- Name
  {a0eff8e6-8818-431b-a2db-d259c17904f5}, !- Source Object
  3,                                      !- Outlet Port
  {bba3db8f-1d27-4d0b-b286-f198fe4e6035}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Connections,
  {6bb419b7-d69d-4e85-a585-5122fa166d3b}, !- Handle
  Water Use Connections 12,               !- Name
  {cf30aa9a-f37a-4a79-bce8-8b2f7c90fb0d}, !- Inlet Node Name
  {5fd6eed1-0905-46ac-9044-1821e3a6d03b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2bdf39ff-f414-4b8b-90d8-aa6fada8fa7b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5ef6aceb-c335-45fa-aa59-86587d1dc6e4}, !- Handle
  Main Service Water Use Def 0.06gal/min 11, !- Name
  ,                                       !- End-Use Subcategory
  3.57721413585151e-006,                  !- Peak Flow Rate {m3/s}
  {8bc20f12-61fe-42e8-8fe5-ea03f761c2e3}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {8bc20f12-61fe-42e8-8fe5-ea03f761c2e3}, !- Handle
  Schedule Ruleset 14,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c5942d8a-a9ed-4c15-80b3-8d7b510a4f6b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c5942d8a-a9ed-4c15-80b3-8d7b510a4f6b}, !- Handle
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {2bdf39ff-f414-4b8b-90d8-aa6fada8fa7b}, !- Handle
  Main Service Water Use 0.06gal/min 11,  !- Name
  {5ef6aceb-c335-45fa-aa59-86587d1dc6e4}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {0e0b23a6-6af2-4aed-980f-609b4233aa67}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {21cc0e94-bafe-454b-b4e0-a5e9544534f5}, !- Handle
  Node 127,                               !- Name
  {88222110-c82f-4ec6-a0b0-2aea5d322950}, !- Inlet Port
  {cf30aa9a-f37a-4a79-bce8-8b2f7c90fb0d}; !- Outlet Port

OS:Connection,
  {88222110-c82f-4ec6-a0b0-2aea5d322950}, !- Handle
  {cd3376ca-59f3-4f7e-9c91-2d96e09d4c8e}, !- Name
  {29341c81-3601-4f08-9b88-6ea8137c5f63}, !- Source Object
  15,                                     !- Outlet Port
  {21cc0e94-bafe-454b-b4e0-a5e9544534f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a35e974f-07d2-407e-9d58-3aa974730836}, !- Handle
  Node 128,                               !- Name
  {5fd6eed1-0905-46ac-9044-1821e3a6d03b}, !- Inlet Port
  {2386fa98-c5ae-4024-88cc-26ce152b1b06}; !- Outlet Port

OS:Connection,
  {cf30aa9a-f37a-4a79-bce8-8b2f7c90fb0d}, !- Handle
  {afec979c-45f6-4af8-9869-ca17dd6da81f}, !- Name
  {21cc0e94-bafe-454b-b4e0-a5e9544534f5}, !- Source Object
  3,                                      !- Outlet Port
  {6bb419b7-d69d-4e85-a585-5122fa166d3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fd6eed1-0905-46ac-9044-1821e3a6d03b}, !- Handle
  {052edea5-afe5-4512-9b25-38f755c417a1}, !- Name
  {6bb419b7-d69d-4e85-a585-5122fa166d3b}, !- Source Object
  3,                                      !- Outlet Port
  {a35e974f-07d2-407e-9d58-3aa974730836}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2386fa98-c5ae-4024-88cc-26ce152b1b06}, !- Handle
  {4f82a902-fd48-455d-9351-89fb50c39af5}, !- Name
  {a35e974f-07d2-407e-9d58-3aa974730836}, !- Source Object
  3,                                      !- Outlet Port
  {bba3db8f-1d27-4d0b-b286-f198fe4e6035}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Connections,
  {5274191a-f9eb-4b2d-802c-ec49482208d1}, !- Handle
  Water Use Connections 13,               !- Name
  {e81341f7-e492-43d3-b0b7-bf361aae3171}, !- Inlet Node Name
  {0707a27a-f5fe-4b82-abfa-1c9e99b780bd}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1fd00d7c-7162-4b2b-a0ec-6e17bd36f6ca}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {fdfb102b-6c05-4045-808d-24dbeae4e149}, !- Handle
  Main Service Water Use Def 0.06gal/min 12, !- Name
  ,                                       !- End-Use Subcategory
  3.57721413585151e-006,                  !- Peak Flow Rate {m3/s}
  {5464fea5-453f-4f41-9e12-e839b5f6e6e6}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {5464fea5-453f-4f41-9e12-e839b5f6e6e6}, !- Handle
  Schedule Ruleset 15,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f386adca-f9e3-4c23-b0bd-3e9f7e3a01ca}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f386adca-f9e3-4c23-b0bd-3e9f7e3a01ca}, !- Handle
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {1fd00d7c-7162-4b2b-a0ec-6e17bd36f6ca}, !- Handle
  Main Service Water Use 0.06gal/min 12,  !- Name
  {fdfb102b-6c05-4045-808d-24dbeae4e149}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {0e0b23a6-6af2-4aed-980f-609b4233aa67}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {992ce756-e9ae-4412-abb4-3207ac4feeab}, !- Handle
  Node 129,                               !- Name
  {e0c2bd75-df12-4086-8bac-aab15a3ffcfd}, !- Inlet Port
  {e81341f7-e492-43d3-b0b7-bf361aae3171}; !- Outlet Port

OS:Connection,
  {e0c2bd75-df12-4086-8bac-aab15a3ffcfd}, !- Handle
  {501fc25e-05cf-4237-9aa0-1f12380b9897}, !- Name
  {29341c81-3601-4f08-9b88-6ea8137c5f63}, !- Source Object
  16,                                     !- Outlet Port
  {992ce756-e9ae-4412-abb4-3207ac4feeab}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {034faf4a-1eb4-4791-9b39-27c3b42b20da}, !- Handle
  Node 130,                               !- Name
  {0707a27a-f5fe-4b82-abfa-1c9e99b780bd}, !- Inlet Port
  {224bec66-bfa3-4888-92d1-16e03dc81c12}; !- Outlet Port

OS:Connection,
  {e81341f7-e492-43d3-b0b7-bf361aae3171}, !- Handle
  {8ecb5546-92af-411b-bfca-23f8a54fe4df}, !- Name
  {992ce756-e9ae-4412-abb4-3207ac4feeab}, !- Source Object
  3,                                      !- Outlet Port
  {5274191a-f9eb-4b2d-802c-ec49482208d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0707a27a-f5fe-4b82-abfa-1c9e99b780bd}, !- Handle
  {a57ffa4d-a64b-4b09-a54c-c63c741f5d98}, !- Name
  {5274191a-f9eb-4b2d-802c-ec49482208d1}, !- Source Object
  3,                                      !- Outlet Port
  {034faf4a-1eb4-4791-9b39-27c3b42b20da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {224bec66-bfa3-4888-92d1-16e03dc81c12}, !- Handle
  {41b3a62c-313d-4ea9-ae74-6413d6f65d15}, !- Name
  {034faf4a-1eb4-4791-9b39-27c3b42b20da}, !- Source Object
  3,                                      !- Outlet Port
  {bba3db8f-1d27-4d0b-b286-f198fe4e6035}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Connections,
  {badf9731-684f-4aa7-8ba2-d7b4349af517}, !- Handle
  Water Use Connections 14,               !- Name
  {f7eba719-48b1-4095-9b7d-bf7421a02fe9}, !- Inlet Node Name
  {7893fb94-878b-4dc3-978d-518dfe2c457f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5abc956f-3625-4cff-b103-37a88d585f90}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a79564e4-ab7a-4f8c-8e12-c5eb1c1dc232}, !- Handle
  Main Service Water Use Def 0.06gal/min 13, !- Name
  ,                                       !- End-Use Subcategory
  3.57721413585151e-006,                  !- Peak Flow Rate {m3/s}
  {e7f2dc88-5b73-4df3-9137-ebf390ad893d}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {e7f2dc88-5b73-4df3-9137-ebf390ad893d}, !- Handle
  Schedule Ruleset 16,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1a8c3fae-6a10-4ddc-8c10-f083c6c414ca}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1a8c3fae-6a10-4ddc-8c10-f083c6c414ca}, !- Handle
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {5abc956f-3625-4cff-b103-37a88d585f90}, !- Handle
  Main Service Water Use 0.06gal/min 13,  !- Name
  {a79564e4-ab7a-4f8c-8e12-c5eb1c1dc232}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {0e0b23a6-6af2-4aed-980f-609b4233aa67}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {bedccfca-eb73-4622-8770-c3ce0a21e0d1}, !- Handle
  Node 131,                               !- Name
  {bb5ea18e-9fbb-4d2f-baf9-7e4256acb5b5}, !- Inlet Port
  {f7eba719-48b1-4095-9b7d-bf7421a02fe9}; !- Outlet Port

OS:Connection,
  {bb5ea18e-9fbb-4d2f-baf9-7e4256acb5b5}, !- Handle
  {f6a74ca3-b720-4d51-a43a-ac966cf6d093}, !- Name
  {29341c81-3601-4f08-9b88-6ea8137c5f63}, !- Source Object
  17,                                     !- Outlet Port
  {bedccfca-eb73-4622-8770-c3ce0a21e0d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {70c6b214-bad7-4764-b3ca-9a6c420c697f}, !- Handle
  Node 132,                               !- Name
  {7893fb94-878b-4dc3-978d-518dfe2c457f}, !- Inlet Port
  {71dce10d-0cdb-4296-8beb-a702bffd5e70}; !- Outlet Port

OS:Connection,
  {f7eba719-48b1-4095-9b7d-bf7421a02fe9}, !- Handle
  {271fee35-6e3b-4541-96d4-b0ba009fb539}, !- Name
  {bedccfca-eb73-4622-8770-c3ce0a21e0d1}, !- Source Object
  3,                                      !- Outlet Port
  {badf9731-684f-4aa7-8ba2-d7b4349af517}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7893fb94-878b-4dc3-978d-518dfe2c457f}, !- Handle
  {df569d54-b123-4201-a231-82d0996ba624}, !- Name
  {badf9731-684f-4aa7-8ba2-d7b4349af517}, !- Source Object
  3,                                      !- Outlet Port
  {70c6b214-bad7-4764-b3ca-9a6c420c697f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71dce10d-0cdb-4296-8beb-a702bffd5e70}, !- Handle
  {ac714918-8bb9-468d-9340-e6a641e37ae1}, !- Name
  {70c6b214-bad7-4764-b3ca-9a6c420c697f}, !- Source Object
  3,                                      !- Outlet Port
  {bba3db8f-1d27-4d0b-b286-f198fe4e6035}, !- Target Object
  17;                                     !- Inlet Port

OS:Exterior:Lights:Definition,
  {411255a6-f155-4ed7-8888-e7247778e89c}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  7476.45;                                !- Design Level {W}

OS:Schedule:Ruleset,
  {1f826397-3e68-48fe-8d44-58002dbafba3}, !- Handle
  OfficeMedium Exterior_lighting_schedule_b, !- Name
  {fa1db6e9-8a89-4d6d-9c55-7463a750cfe0}, !- Schedule Type Limits Name
  {b499763f-12ff-4728-82fc-3b28846bdb30}, !- Default Day Schedule Name
  {67b51d69-0bb2-48ae-8851-a8ba631f1596}, !- Summer Design Day Schedule Name
  {c29dcf2f-73ad-43d2-86f8-40ee0db0d2f5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b499763f-12ff-4728-82fc-3b28846bdb30}, !- Handle
  OfficeMedium Exterior_lighting_schedule_b Default, !- Name
  {fa1db6e9-8a89-4d6d-9c55-7463a750cfe0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.7;                                    !- Value Until Time 2

OS:Schedule:Day,
  {f7f1a714-bade-4386-a17c-ad0000ef9890}, !- Handle
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c29dcf2f-73ad-43d2-86f8-40ee0db0d2f5}, !- Handle
  OfficeMedium Exterior_lighting_schedule_b Winter Design Day, !- Name
  {fa1db6e9-8a89-4d6d-9c55-7463a750cfe0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.7;                                    !- Value Until Time 2

OS:Schedule:Day,
  {272ae32b-d581-4e0e-af0d-cd012a4b5bd4}, !- Handle
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {67b51d69-0bb2-48ae-8851-a8ba631f1596}, !- Handle
  OfficeMedium Exterior_lighting_schedule_b Summer Design Day, !- Name
  {fa1db6e9-8a89-4d6d-9c55-7463a750cfe0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.7;                                    !- Value Until Time 2

OS:Exterior:Lights,
  {60af451d-00a0-4e43-a1ea-e5973761cc44}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  {411255a6-f155-4ed7-8888-e7247778e89c}, !- Exterior Lights Definition Name
  {1f826397-3e68-48fe-8d44-58002dbafba3}, !- Schedule Name
  AstronomicalClock;                      !- Control Option

OS:Exterior:Lights:Definition,
  {4a45728d-f406-4b90-87d5-1412d7697e9a}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  623.03;                                 !- Design Level {W}

OS:Schedule:Ruleset,
  {ae4abb14-8884-4ff5-8e46-5aadbcd4afc1}, !- Handle
  OfficeMedium Exterior_lighting_schedule_a, !- Name
  {fa1db6e9-8a89-4d6d-9c55-7463a750cfe0}, !- Schedule Type Limits Name
  {42332c6e-13d5-4636-8a09-7455fef753e8}, !- Default Day Schedule Name
  {a974a7af-35d4-43c6-bd36-a20f52183af1}, !- Summer Design Day Schedule Name
  {3e374426-39e5-473a-a190-876f8ec614fc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {42332c6e-13d5-4636-8a09-7455fef753e8}, !- Handle
  OfficeMedium Exterior_lighting_schedule_a Default, !- Name
  {fa1db6e9-8a89-4d6d-9c55-7463a750cfe0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {83c63b80-acec-42ca-9a73-0f9211d84549}, !- Handle
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3e374426-39e5-473a-a190-876f8ec614fc}, !- Handle
  OfficeMedium Exterior_lighting_schedule_a Winter Design Day, !- Name
  {fa1db6e9-8a89-4d6d-9c55-7463a750cfe0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {d7d8b2b7-9dc0-4116-bf7e-2941f80b6770}, !- Handle
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a974a7af-35d4-43c6-bd36-a20f52183af1}, !- Handle
  OfficeMedium Exterior_lighting_schedule_a Summer Design Day, !- Name
  {fa1db6e9-8a89-4d6d-9c55-7463a750cfe0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {6a355dc5-c8cf-407d-b3e7-6d639f8f0868}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {4a45728d-f406-4b90-87d5-1412d7697e9a}, !- Exterior Lights Definition Name
  {ae4abb14-8884-4ff5-8e46-5aadbcd4afc1}, !- Schedule Name
  AstronomicalClock;                      !- Control Option

OS:WeatherFile,
  {3e81041a-1f36-4f79-8a7c-0db7e8eed1fe}, !- Handle
  Chicago Ohare Intl Ap,                  !- City
  IL,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725300,                                 !- WMO Number
  41.98,                                  !- Latitude {deg}
  -87.92,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  201,                                    !- Elevation {m}
  file:///C:/GitRepos/OpenStudio-Prototype-Buildings/create_DOE_prototype_building/resources/USA_IL_Chicago-OHare.Intl.AP.725300_TMY3.epw, !- Url
  C254B53F;                               !- Checksum

OS:Site:GroundTemperature:BuildingSurface,
  {ce61976e-a69f-4eb3-a234-fb57e9e87f57}, !- Handle
  20.21,                                  !- January Ground Temperature {C}
  20.18,                                  !- February Ground Temperature {C}
  20.24,                                  !- March Ground Temperature {C}
  20.38,                                  !- April Ground Temperature {C}
  20.54,                                  !- May Ground Temperature {C}
  22.83,                                  !- June Ground Temperature {C}
  23.27,                                  !- July Ground Temperature {C}
  23.33,                                  !- August Ground Temperature {C}
  23.33,                                  !- September Ground Temperature {C}
  21.04,                                  !- October Ground Temperature {C}
  20.61,                                  !- November Ground Temperature {C}
  20.36;                                  !- December Ground Temperature {C}

OS:Site:WaterMainsTemperature,
  {c65d1a5a-cd09-4c10-95b4-5eff80a39cc4}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  9.925,                                  !- Annual Average Outdoor Air Temperature {C}
  28.7;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {091a0081-b378-48dc-826d-2fc50baee1e9}, !- Handle
  Chicago Ohare Intl Ap Ann Htg 99.6% Condns DB, !- Name
  -20,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -20,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98934,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {cbe48e0a-3be1-4709-8b49-032c2fd1cd5c}, !- Handle
  Chicago Ohare Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
  33.3,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  23.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98934,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Taub {dimensionless}
  2.05;                                   !- ASHRAE Taud {dimensionless}

OS:Sizing:Parameters,
  {b235e3c3-b555-4de5-8f1c-6645fd5c0859}, !- Handle
  1,                                      !- Heating Sizing Factor
  1;                                      !- Cooling Sizing Factor

OS:Schedule:Ruleset,
  {05eec3ce-f24a-4cd8-bfc8-dae42cc0d3de}, !- Handle
  Economizer Max OA Fraction 70 pct,      !- Name
  ,                                       !- Schedule Type Limits Name
  {270785ce-306c-49f0-8552-8849a1518fd9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {270785ce-306c-49f0-8552-8849a1518fd9}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {43b7dc9d-a636-4260-83b8-41d16cef1acd}, !- Handle
  5 Zone PVAV ERV,                        !- Name
  {a68e0fce-1750-4e4e-973e-0be86d98ea37}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {450e9ef4-779a-427d-af67-317bf9478ba2}, !- Supply Air Inlet Node
  {75a93d2a-e12b-4ad9-a614-4c3b266ec1f0}, !- Supply Air Outlet Node
  {62ac5b65-6d43-40e3-9d5e-97b0b379943e}, !- Exhaust Air Inlet Node
  {d4c86fa4-a1f0-477c-b8bf-bf5c51da6a39}, !- Exhaust Air Outlet Node
  5341.41618942913,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {be8eaa32-cdc7-4fdd-b493-c753eb45c5a0}, !- Handle
  Node 134,                               !- Name
  {75a93d2a-e12b-4ad9-a614-4c3b266ec1f0}, !- Inlet Port
  {f50c5abc-a6fc-478b-bb23-7c39694b9386}; !- Outlet Port

OS:Connection,
  {450e9ef4-779a-427d-af67-317bf9478ba2}, !- Handle
  {38863c90-35df-4960-8629-4581845a3f3a}, !- Name
  {8097ac25-8a11-4268-9565-314c90ea7a78}, !- Source Object
  3,                                      !- Outlet Port
  {43b7dc9d-a636-4260-83b8-41d16cef1acd}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {75a93d2a-e12b-4ad9-a614-4c3b266ec1f0}, !- Handle
  {f1247ccd-d3d9-4172-a220-ea0d2ff5a009}, !- Name
  {43b7dc9d-a636-4260-83b8-41d16cef1acd}, !- Source Object
  13,                                     !- Outlet Port
  {be8eaa32-cdc7-4fdd-b493-c753eb45c5a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f50c5abc-a6fc-478b-bb23-7c39694b9386}, !- Handle
  {40cf55f7-3439-4e32-86e7-a1ef70d57292}, !- Name
  {be8eaa32-cdc7-4fdd-b493-c753eb45c5a0}, !- Source Object
  3,                                      !- Outlet Port
  {fd5fc85f-6a3a-4550-9717-f806753d4207}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {57ca80e3-6ad8-4160-8299-8995d0be840d}, !- Handle
  Node 135,                               !- Name
  {4a3bd7a2-2e4d-4041-bf2f-5f8d37b47eaa}, !- Inlet Port
  {62ac5b65-6d43-40e3-9d5e-97b0b379943e}; !- Outlet Port

OS:Connection,
  {4a3bd7a2-2e4d-4041-bf2f-5f8d37b47eaa}, !- Handle
  {e12205f0-93eb-4ea8-9847-41616bf5c93d}, !- Name
  {fd5fc85f-6a3a-4550-9717-f806753d4207}, !- Source Object
  7,                                      !- Outlet Port
  {57ca80e3-6ad8-4160-8299-8995d0be840d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62ac5b65-6d43-40e3-9d5e-97b0b379943e}, !- Handle
  {c0ac56b9-4194-4707-bd92-499fffd339db}, !- Name
  {57ca80e3-6ad8-4160-8299-8995d0be840d}, !- Source Object
  3,                                      !- Outlet Port
  {43b7dc9d-a636-4260-83b8-41d16cef1acd}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {d4c86fa4-a1f0-477c-b8bf-bf5c51da6a39}, !- Handle
  {0c046916-e691-493a-80f2-482fbc51f32e}, !- Name
  {43b7dc9d-a636-4260-83b8-41d16cef1acd}, !- Source Object
  15,                                     !- Outlet Port
  {2e0870f5-2fca-4fac-a288-5ddef22f33eb}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {784d801e-6962-422c-b662-c1945ff0e106}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-005,                                 !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {2ca5157c-f798-4893-8964-5671b3b3b271}, !- Reference Setpoint Node Name
  {2ca5157c-f798-4893-8964-5671b3b3b271}, !- Mixed Air Stream Node Name
  {8097ac25-8a11-4268-9565-314c90ea7a78}, !- Outdoor Air Stream Node Name
  {04ab4653-d38e-47cf-9b61-614cc9f93de4}, !- Return Air Stream Node Name
  {be8eaa32-cdc7-4fdd-b493-c753eb45c5a0}; !- Setpoint Node or NodeList Name

OS:SetpointManager:OutdoorAirReset,
  {d1a3326d-a5d9-4ced-a787-db57645a12c9}, !- Handle
  5 Zone PVAV SAT Reset,                  !- Name
  Temperature,                            !- Control Variable
  15.5777777777778,                       !- Setpoint at Outdoor Low Temperature {C}
  10.0000000000001,                       !- Outdoor Low Temperature {C}
  12.8,                                   !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {c89ceadd-5564-4df9-aded-a98f2317de98}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {0013041a-5993-44f0-9abb-65c929aeb4d6}, !- Handle
  5 Zone PVAV 1 ERV,                      !- Name
  {a68e0fce-1750-4e4e-973e-0be86d98ea37}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {5181fabc-7c69-4657-8435-217660e7c464}, !- Supply Air Inlet Node
  {ee8aa64c-a415-47bf-b2a9-359d8229770d}, !- Supply Air Outlet Node
  {1f03b66d-0592-479b-a44c-b7dbb1f9cf79}, !- Exhaust Air Inlet Node
  {d0b0baae-3dbd-4b25-bc82-7b4896937bc4}, !- Exhaust Air Outlet Node
  5413.09815542476,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {fa2d7b73-548f-498e-ba7f-9659d75a6140}, !- Handle
  Node 136,                               !- Name
  {ee8aa64c-a415-47bf-b2a9-359d8229770d}, !- Inlet Port
  {54eb593c-9892-4b78-9aab-33abdcb6e2c0}; !- Outlet Port

OS:Connection,
  {5181fabc-7c69-4657-8435-217660e7c464}, !- Handle
  {c54aaba6-54b3-4288-b9ff-1e6428f569aa}, !- Name
  {06f5b3c3-23c7-43cb-b90f-7c758915e857}, !- Source Object
  3,                                      !- Outlet Port
  {0013041a-5993-44f0-9abb-65c929aeb4d6}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {ee8aa64c-a415-47bf-b2a9-359d8229770d}, !- Handle
  {09f62a5c-7c51-4fda-b9d3-8e3c5c11fbd7}, !- Name
  {0013041a-5993-44f0-9abb-65c929aeb4d6}, !- Source Object
  13,                                     !- Outlet Port
  {fa2d7b73-548f-498e-ba7f-9659d75a6140}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54eb593c-9892-4b78-9aab-33abdcb6e2c0}, !- Handle
  {603c0a86-75a9-4d7c-a873-e84bb6fcc279}, !- Name
  {fa2d7b73-548f-498e-ba7f-9659d75a6140}, !- Source Object
  3,                                      !- Outlet Port
  {6c9017aa-f234-4b48-aaca-f48f5659c08b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {359d7322-c211-4815-9c92-75ab9c06145b}, !- Handle
  Node 137,                               !- Name
  {77b001f8-dd4a-4b5e-a7ca-7414b4aa09e2}, !- Inlet Port
  {1f03b66d-0592-479b-a44c-b7dbb1f9cf79}; !- Outlet Port

OS:Connection,
  {77b001f8-dd4a-4b5e-a7ca-7414b4aa09e2}, !- Handle
  {d0687cb3-5536-4563-8960-b3de4f08be3e}, !- Name
  {6c9017aa-f234-4b48-aaca-f48f5659c08b}, !- Source Object
  7,                                      !- Outlet Port
  {359d7322-c211-4815-9c92-75ab9c06145b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f03b66d-0592-479b-a44c-b7dbb1f9cf79}, !- Handle
  {81b86fdc-a936-44c8-a46d-e6cd49f1bc0d}, !- Name
  {359d7322-c211-4815-9c92-75ab9c06145b}, !- Source Object
  3,                                      !- Outlet Port
  {0013041a-5993-44f0-9abb-65c929aeb4d6}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {d0b0baae-3dbd-4b25-bc82-7b4896937bc4}, !- Handle
  {7f0d1987-aa4d-46b3-9bff-9230e2cbb55e}, !- Name
  {0013041a-5993-44f0-9abb-65c929aeb4d6}, !- Source Object
  15,                                     !- Outlet Port
  {85776d7b-9902-4599-9a60-70e37a4b42d0}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {114cd3d8-c654-4831-9d51-15bc323d50c1}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 2, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-005,                                 !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {331f9c21-cd72-4d33-baf0-9699a4564d66}, !- Reference Setpoint Node Name
  {331f9c21-cd72-4d33-baf0-9699a4564d66}, !- Mixed Air Stream Node Name
  {06f5b3c3-23c7-43cb-b90f-7c758915e857}, !- Outdoor Air Stream Node Name
  {49d095b3-b835-4330-8166-43f2b8182662}, !- Return Air Stream Node Name
  {fa2d7b73-548f-498e-ba7f-9659d75a6140}; !- Setpoint Node or NodeList Name

OS:SetpointManager:OutdoorAirReset,
  {2860a95f-c74f-4333-8e1e-61117797749a}, !- Handle
  5 Zone PVAV 1 SAT Reset,                !- Name
  Temperature,                            !- Control Variable
  15.5777777777778,                       !- Setpoint at Outdoor Low Temperature {C}
  10.0000000000001,                       !- Outdoor Low Temperature {C}
  12.8,                                   !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {11b18f08-82ed-4c6b-ba1e-28b508ae240b}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {d76014e6-b89d-4073-abd8-f11255feeb9a}, !- Handle
  5 Zone PVAV 2 ERV,                      !- Name
  {a68e0fce-1750-4e4e-973e-0be86d98ea37}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {e351f395-f294-4553-88e0-8bbe3dda9066}, !- Supply Air Inlet Node
  {c493b453-7eae-42fd-ae2b-54c3763736aa}, !- Supply Air Outlet Node
  {15f69e12-5746-4903-a810-1c9dea025637}, !- Exhaust Air Inlet Node
  {6c699cd1-cfa9-4318-b447-d7a49dc5a37e}, !- Exhaust Air Outlet Node
  5450.54305723604,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {bfe74503-9b58-47cb-8d7b-359fbea3e27c}, !- Handle
  Node 138,                               !- Name
  {c493b453-7eae-42fd-ae2b-54c3763736aa}, !- Inlet Port
  {3313223e-5d31-46d3-97f3-468e5e7082e5}; !- Outlet Port

OS:Connection,
  {e351f395-f294-4553-88e0-8bbe3dda9066}, !- Handle
  {12c193c4-7103-4cfc-992e-3db0be5c773e}, !- Name
  {8c9b3d70-3203-4ba2-9e3b-65b25a73c6fb}, !- Source Object
  3,                                      !- Outlet Port
  {d76014e6-b89d-4073-abd8-f11255feeb9a}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {c493b453-7eae-42fd-ae2b-54c3763736aa}, !- Handle
  {39c22b0c-57c9-414e-9964-53de4489025a}, !- Name
  {d76014e6-b89d-4073-abd8-f11255feeb9a}, !- Source Object
  13,                                     !- Outlet Port
  {bfe74503-9b58-47cb-8d7b-359fbea3e27c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3313223e-5d31-46d3-97f3-468e5e7082e5}, !- Handle
  {db418f7c-9043-4a29-8909-0d10ea890d1b}, !- Name
  {bfe74503-9b58-47cb-8d7b-359fbea3e27c}, !- Source Object
  3,                                      !- Outlet Port
  {91177e8b-6f06-4b9a-8cb0-856607e2ed45}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b447ed31-b5ad-42fd-973d-037dd42d447c}, !- Handle
  Node 139,                               !- Name
  {a129bd74-fea2-40f7-a9d6-6ea15fe1de46}, !- Inlet Port
  {15f69e12-5746-4903-a810-1c9dea025637}; !- Outlet Port

OS:Connection,
  {a129bd74-fea2-40f7-a9d6-6ea15fe1de46}, !- Handle
  {fb6850b2-af5d-40df-b781-ca1187756b5c}, !- Name
  {91177e8b-6f06-4b9a-8cb0-856607e2ed45}, !- Source Object
  7,                                      !- Outlet Port
  {b447ed31-b5ad-42fd-973d-037dd42d447c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15f69e12-5746-4903-a810-1c9dea025637}, !- Handle
  {75a1e6d5-94db-4047-8dc2-34af870529e1}, !- Name
  {b447ed31-b5ad-42fd-973d-037dd42d447c}, !- Source Object
  3,                                      !- Outlet Port
  {d76014e6-b89d-4073-abd8-f11255feeb9a}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {6c699cd1-cfa9-4318-b447-d7a49dc5a37e}, !- Handle
  {6c2ac278-2129-4917-92dc-56a1ce344ee7}, !- Name
  {d76014e6-b89d-4073-abd8-f11255feeb9a}, !- Source Object
  15,                                     !- Outlet Port
  {5b1f6420-e30d-46f6-80d3-24b6cf51b67f}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {4a1120eb-9405-4e57-80bc-e239fb622578}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 3, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-005,                                 !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {fc104976-cc55-471a-81a1-81e8569009d5}, !- Reference Setpoint Node Name
  {fc104976-cc55-471a-81a1-81e8569009d5}, !- Mixed Air Stream Node Name
  {8c9b3d70-3203-4ba2-9e3b-65b25a73c6fb}, !- Outdoor Air Stream Node Name
  {12fc1ba8-5363-4660-85a2-e5923df2d107}, !- Return Air Stream Node Name
  {bfe74503-9b58-47cb-8d7b-359fbea3e27c}; !- Setpoint Node or NodeList Name

OS:SetpointManager:OutdoorAirReset,
  {d2ce10e4-fd5f-4e8e-aa8e-cfe973439f7d}, !- Handle
  5 Zone PVAV 2 SAT Reset,                !- Name
  Temperature,                            !- Control Variable
  15.5777777777778,                       !- Setpoint at Outdoor Low Temperature {C}
  10.0000000000001,                       !- Outdoor Low Temperature {C}
  12.8,                                   !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {e57c6feb-63fc-4df7-837a-1cf031892c64}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:Curve:Biquadratic,
  {cf379fc9-be87-48c3-a9bf-7c0976ef937c}, !- Handle
  PSZ-AC_CoolCLennoxStandard10Ton_TGA120S2B_CapFT, !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  29,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {1cb34be6-62ce-43e2-b44e-383bbf139ee2}, !- Handle
  AHU-1_CoolCStandard10Ton_CapFF,         !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {2a6b1fd0-e1d4-4d16-a8ca-815a2fae3321}, !- Handle
  PSZ-AC_CoolCStandard10Ton_EIRFT,        !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  29,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {8ca30c68-ac63-4ca6-90c3-f7b177d7ec00}, !- Handle
  CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF, !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {2b7309f4-36fd-440c-aedb-6d5c090b8a07}, !- Handle
  PSZ-AC_CoolCLennoxStandard10Ton_TGA120S2B_PLR, !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {fc52b260-0297-4ae4-a4bc-dc7bacd8771a}, !- Handle
  PSZ-AC_CoolCLennoxStandard10Ton_TGA120S2B_CapFT 1, !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  29,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Biquadratic,
  {6efef990-11b2-44b6-b591-2a9ff88e0ffa}, !- Handle
  PSZ-AC_CoolCStandard10Ton_EIRFT 1,      !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  29,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Biquadratic,
  {d0bf239b-c2ed-4cbf-8ffa-b691703d1687}, !- Handle
  PSZ-AC_CoolCLennoxStandard10Ton_TGA120S2B_CapFT 2, !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  29,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {5c59efd5-d173-48bd-bf94-42d6e448bad0}, !- Handle
  AHU-1_CoolCStandard10Ton_CapFF 1,       !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {554323c0-5eda-48bc-8520-0603dad10c8f}, !- Handle
  PSZ-AC_CoolCStandard10Ton_EIRFT 2,      !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  29,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {fdc4d159-8e97-421f-af92-41889312b2b3}, !- Handle
  CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF 1, !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {b0100f51-9df2-4f24-b50c-f434de6246ae}, !- Handle
  PSZ-AC_CoolCLennoxStandard10Ton_TGA120S2B_PLR 1, !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {2115f3ab-c2de-455e-9b14-214922090dc0}, !- Handle
  PSZ-AC_CoolCLennoxStandard10Ton_TGA120S2B_CapFT 3, !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  29,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Biquadratic,
  {b5205307-20f9-48f4-b977-8cf9ca41575e}, !- Handle
  PSZ-AC_CoolCStandard10Ton_EIRFT 3,      !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  29,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Biquadratic,
  {56677c68-d0a6-4a42-babc-e8bbe0159183}, !- Handle
  PSZ-AC_CoolCLennoxStandard10Ton_TGA120S2B_CapFT 4, !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  29,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {67c43a65-1b36-4075-ad06-e6746b6a0529}, !- Handle
  AHU-1_CoolCStandard10Ton_CapFF 2,       !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {d2f00a1b-c6b5-4018-9830-08e4aee96275}, !- Handle
  PSZ-AC_CoolCStandard10Ton_EIRFT 4,      !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  29,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {ec15145a-cadc-403c-839c-cc65d4fc337f}, !- Handle
  CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF 2, !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {d0c25269-5d32-49ac-856c-ff00e16289b3}, !- Handle
  PSZ-AC_CoolCLennoxStandard10Ton_TGA120S2B_PLR 2, !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {64c8a1ef-9ea5-4457-b04d-c75177392772}, !- Handle
  PSZ-AC_CoolCLennoxStandard10Ton_TGA120S2B_CapFT 5, !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  29,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Biquadratic,
  {df8d112d-fc3e-4ff3-be5f-d2392379cd27}, !- Handle
  PSZ-AC_CoolCStandard10Ton_EIRFT 5,      !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  29,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Daylighting:Control,
  {74be9bdd-73b9-41c8-9f4f-c48c6e5cd220}, !- Handle
  Perimeter_bot_ZN_1 Daylt Sensor 1,      !- Name
  {dac06210-f4a7-4108-99da-b010224bcaf1}, !- Space Name
  24.955,                                 !- Position X-Coordinate {m}
  2.3293,                                 !- Position Y-Coordinate {m}
  0.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  3;                                      !- Number of Stepped Control Steps

OS:Daylighting:Control,
  {e3fc4cb6-a69d-40af-9899-8a45d3286f77}, !- Handle
  Perimeter_bot_ZN_2 Daylt Sensor 1,      !- Name
  {a20d9a0e-f1f9-4c21-938a-707c85783069}, !- Space Name
  47.5817,                                !- Position X-Coordinate {m}
  16.63685,                               !- Position Y-Coordinate {m}
  0.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  3;                                      !- Number of Stepped Control Steps

OS:Daylighting:Control,
  {46f3bd00-43b8-4feb-8bf3-aa32a395382e}, !- Handle
  Perimeter_bot_ZN_3 Daylt Sensor 1,      !- Name
  {c7f6e37f-54b9-4246-b00b-8ba5739f031d}, !- Space Name
  24.955,                                 !- Position X-Coordinate {m}
  30.9445,                                !- Position Y-Coordinate {m}
  0.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  3;                                      !- Number of Stepped Control Steps

OS:Daylighting:Control,
  {74a98ece-f7e0-481f-8423-540c6b3a7ce3}, !- Handle
  Perimeter_bot_ZN_4 Daylt Sensor 1,      !- Name
  {27fdb3c4-855f-48df-983a-24f85fe57204}, !- Space Name
  2.3293,                                 !- Position X-Coordinate {m}
  16.63685,                               !- Position Y-Coordinate {m}
  0.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  3;                                      !- Number of Stepped Control Steps

OS:Daylighting:Control,
  {11044d38-f92e-4515-9a67-a7c93ac53101}, !- Handle
  Perimeter_mid_ZN_1 Daylt Sensor 1,      !- Name
  {bcf7adbf-62d7-4451-bd90-23e37f8bd918}, !- Space Name
  24.955,                                 !- Position X-Coordinate {m}
  2.3293,                                 !- Position Y-Coordinate {m}
  4.8768,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  3;                                      !- Number of Stepped Control Steps

OS:Daylighting:Control,
  {085fb056-840e-4519-862c-c37aa75dbf33}, !- Handle
  Perimeter_mid_ZN_2 Daylt Sensor 1,      !- Name
  {722a09e4-0646-4e5a-b78d-58b632bc69f7}, !- Space Name
  47.5817,                                !- Position X-Coordinate {m}
  16.63685,                               !- Position Y-Coordinate {m}
  4.8768,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  3;                                      !- Number of Stepped Control Steps

OS:Daylighting:Control,
  {6652b3bd-b647-433b-9ad9-5a22a305dde3}, !- Handle
  Perimeter_mid_ZN_3 Daylt Sensor 1,      !- Name
  {ec891589-6c66-4218-912e-610c05f9fca6}, !- Space Name
  24.955,                                 !- Position X-Coordinate {m}
  30.9445,                                !- Position Y-Coordinate {m}
  4.8768,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  3;                                      !- Number of Stepped Control Steps

OS:Daylighting:Control,
  {4cb5adf0-dbec-46c9-b91d-c2f8c2cde93b}, !- Handle
  Perimeter_mid_ZN_4 Daylt Sensor 1,      !- Name
  {fd517fa4-3c26-440a-aa97-3ace8c1c83b8}, !- Space Name
  2.3293,                                 !- Position X-Coordinate {m}
  16.63685,                               !- Position Y-Coordinate {m}
  4.8768,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  3;                                      !- Number of Stepped Control Steps

OS:Daylighting:Control,
  {80500843-634d-48a4-8781-d89c77c86dc7}, !- Handle
  Perimeter_top_ZN_1 Daylt Sensor 1,      !- Name
  {4c8e12a9-92e8-4ff5-b054-f47863b51cf4}, !- Space Name
  24.955,                                 !- Position X-Coordinate {m}
  2.3293,                                 !- Position Y-Coordinate {m}
  8.8392,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  3;                                      !- Number of Stepped Control Steps

OS:Daylighting:Control,
  {d8bfef73-be5e-45a9-93c0-a088b894c76c}, !- Handle
  Perimeter_top_ZN_2 Daylt Sensor 1,      !- Name
  {eb32a2fb-5981-48a3-a152-e410cbe800cd}, !- Space Name
  47.5817,                                !- Position X-Coordinate {m}
  16.63685,                               !- Position Y-Coordinate {m}
  8.8392,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  3;                                      !- Number of Stepped Control Steps

OS:Daylighting:Control,
  {5c9e5ad2-52a2-49cf-91dc-5f4d64bc8566}, !- Handle
  Perimeter_top_ZN_3 Daylt Sensor 1,      !- Name
  {67aa5b71-cfb3-4a14-86b6-9f9ba9a407f8}, !- Space Name
  24.955,                                 !- Position X-Coordinate {m}
  30.9445,                                !- Position Y-Coordinate {m}
  8.8392,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  3;                                      !- Number of Stepped Control Steps

OS:Daylighting:Control,
  {3565bf64-3542-4595-bf8b-a13584f7d452}, !- Handle
  Perimeter_top_ZN_4 Daylt Sensor 1,      !- Name
  {a47d34ed-7efc-47ea-bdaa-671d58f47564}, !- Space Name
  2.3293,                                 !- Position X-Coordinate {m}
  16.63685,                               !- Position Y-Coordinate {m}
  8.8392,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  3;                                      !- Number of Stepped Control Steps

