  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {84ff29fc-9761-423a-b0de-a83ff9deeaa2}, !- Handle
  90.1-2010 - SmHotel - GuestRoom123Occ Thermostat, !- Name
  {7cc7db6a-3249-40eb-9f02-0c5aeb3417d0}, !- Heating Setpoint Temperature Schedule Name
  {a27a77e0-144b-48e4-95fd-7c47fa31c2a0}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {7cc7db6a-3249-40eb-9f02-0c5aeb3417d0}, !- Handle
  HotelSmall Adva_OccGuestRoom_HtgSP_Sch, !- Name
  {103e2ca4-5429-4ec5-90a0-f0248563d869}, !- Schedule Type Limits Name
  {6cbd6471-c21e-4f75-bf84-f21a2d4b8acc}, !- Default Day Schedule Name
  {8d5f7582-6b33-4c27-8f73-467487bc8d8e}, !- Summer Design Day Schedule Name
  {696ce05e-4b81-46e4-befd-800881bf792e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6cbd6471-c21e-4f75-bf84-f21a2d4b8acc}, !- Handle
  HotelSmall Adva_OccGuestRoom_HtgSP_Sch Default, !- Name
  {103e2ca4-5429-4ec5-90a0-f0248563d869}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  21.111,                                 !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  18.889,                                 !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  21.111;                                 !- Value Until Time 3

OS:Schedule:Day,
  {be6338d9-598e-41a4-a60f-bf299133326d}, !- Handle
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {696ce05e-4b81-46e4-befd-800881bf792e}, !- Handle
  HotelSmall Adva_OccGuestRoom_HtgSP_Sch Winter Design Day, !- Name
  {103e2ca4-5429-4ec5-90a0-f0248563d869}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.111;                                 !- Value Until Time 1

OS:Schedule:Day,
  {ff392e64-203b-43a7-b6a6-a24ad72bb234}, !- Handle
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8d5f7582-6b33-4c27-8f73-467487bc8d8e}, !- Handle
  HotelSmall Adva_OccGuestRoom_HtgSP_Sch Summer Design Day, !- Name
  {103e2ca4-5429-4ec5-90a0-f0248563d869}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.111;                                 !- Value Until Time 1

OS:Schedule:Ruleset,
  {a27a77e0-144b-48e4-95fd-7c47fa31c2a0}, !- Handle
  HotelSmall Adva_OccGuestRoom_ClgSP_Sch, !- Name
  {103e2ca4-5429-4ec5-90a0-f0248563d869}, !- Schedule Type Limits Name
  {171ecffd-3feb-4217-ae2a-79c0fda677a7}, !- Default Day Schedule Name
  {c760d6ff-51fc-43ea-86c5-0a53d2cb2136}, !- Summer Design Day Schedule Name
  {dfaa9018-e5b0-4679-a131-f7035c4ed179}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {171ecffd-3feb-4217-ae2a-79c0fda677a7}, !- Handle
  HotelSmall Adva_OccGuestRoom_ClgSP_Sch Default, !- Name
  {103e2ca4-5429-4ec5-90a0-f0248563d869}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  21.111,                                 !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  23.333,                                 !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  21.111;                                 !- Value Until Time 3

OS:Schedule:Day,
  {d5f58f5e-b09f-409c-bc72-13223b5f9612}, !- Handle
  Schedule Day 51,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dfaa9018-e5b0-4679-a131-f7035c4ed179}, !- Handle
  HotelSmall Adva_OccGuestRoom_ClgSP_Sch Winter Design Day, !- Name
  {103e2ca4-5429-4ec5-90a0-f0248563d869}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.111;                                 !- Value Until Time 1

OS:Schedule:Day,
  {cd68dda8-9220-4b5f-b930-5452c3c52ef6}, !- Handle
  Schedule Day 52,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c760d6ff-51fc-43ea-86c5-0a53d2cb2136}, !- Handle
  HotelSmall Adva_OccGuestRoom_ClgSP_Sch Summer Design Day, !- Name
  {103e2ca4-5429-4ec5-90a0-f0248563d869}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.111;                                 !- Value Until Time 1

OS:SpaceType,
  {fd4a5d12-e5ea-4aa0-a3ca-01b29524502c}, !- Handle
  90.1-2010 - SmHotel - Laundry,          !- Name
  ,                                       !- Default Construction Set Name
  {06c64146-6048-421b-8852-29525536ad8d}, !- Default Schedule Set Name
  {886d8fe9-c404-4138-8e9e-ef1add4a32b2}, !- Group Rendering Name
  {f30f6c34-27a2-42dd-9769-5cb3b2ff8def}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  Laundry;                                !- Standards Space Type

OS:Rendering:Color,
  {886d8fe9-c404-4138-8e9e-ef1add4a32b2}, !- Handle
  Rendering Color 10,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {06c64146-6048-421b-8852-29525536ad8d}, !- Handle
  90.1-2010 - SmHotel - Laundry Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7c17b668-cb7e-4c36-a3ea-5cccd60cddc5}, !- Number of People Schedule Name
  {96f6fbd2-8578-4554-9e95-b6e13c252eca}, !- People Activity Level Schedule Name
  {9465adab-1070-478a-94c6-6a7a49215e55}, !- Lighting Schedule Name
  {f790a796-353d-4109-890e-d9059ed76e37}, !- Electric Equipment Schedule Name
  {7fbc555c-adb2-45b3-af53-d594c3b33bf7}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {4d3884d6-9b7c-4348-b323-1febf265301e}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {22f2535f-f1be-4272-80da-cb84d4b37a7c}, !- Handle
  90.1-2010 - SmHotel - Laundry Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002583,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {6e98228c-3496-4e01-9152-3100a5586a0c}, !- Handle
  90.1-2010 - SmHotel - Laundry Lights,   !- Name
  {22f2535f-f1be-4272-80da-cb84d4b37a7c}, !- Lights Definition Name
  {fd4a5d12-e5ea-4aa0-a3ca-01b29524502c}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {9465adab-1070-478a-94c6-6a7a49215e55}, !- Handle
  HotelSmall BLDG_LIGHT_LAUNDRY_SCH,      !- Name
  {0662d6a2-c42c-43af-a050-bb37cc41032c}, !- Schedule Type Limits Name
  {83a81d83-4608-4f8e-a438-7c8bd488ede5}, !- Default Day Schedule Name
  {4db91db0-9a02-48f3-9340-252639a41e1c}, !- Summer Design Day Schedule Name
  {5189cefc-85e8-49cf-9935-09b5c71e022c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {83a81d83-4608-4f8e-a438-7c8bd488ede5}, !- Handle
  HotelSmall BLDG_LIGHT_LAUNDRY_SCH Default, !- Name
  {0662d6a2-c42c-43af-a050-bb37cc41032c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {a04b6cd7-bc7c-442c-9389-e7320ad1d0c0}, !- Handle
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5189cefc-85e8-49cf-9935-09b5c71e022c}, !- Handle
  HotelSmall BLDG_LIGHT_LAUNDRY_SCH Winter Design Day, !- Name
  {0662d6a2-c42c-43af-a050-bb37cc41032c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {8b25d963-520f-48f2-a4e6-9567e88f6e8b}, !- Handle
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4db91db0-9a02-48f3-9340-252639a41e1c}, !- Handle
  HotelSmall BLDG_LIGHT_LAUNDRY_SCH Summer Design Day, !- Name
  {0662d6a2-c42c-43af-a050-bb37cc41032c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:DesignSpecification:OutdoorAir,
  {f30f6c34-27a2-42dd-9769-5cb3b2ff8def}, !- Handle
  90.1-2010 - SmHotel - Laundry Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {818d9dfc-2611-416e-9b08-da50182cc49d}, !- Handle
  90.1-2010 - SmHotel - Laundry People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {3f4ce6fe-8dec-430c-b8bf-d50679c1babd}, !- Handle
  90.1-2010 - SmHotel - Laundry People,   !- Name
  {818d9dfc-2611-416e-9b08-da50182cc49d}, !- People Definition Name
  {fd4a5d12-e5ea-4aa0-a3ca-01b29524502c}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {7c17b668-cb7e-4c36-a3ea-5cccd60cddc5}, !- Handle
  HotelSmall LaundryRoom_Occ_Sch,         !- Name
  {0662d6a2-c42c-43af-a050-bb37cc41032c}, !- Schedule Type Limits Name
  {7adec486-7bf9-493f-9ee4-4753d2963f24}, !- Default Day Schedule Name
  {00d53c95-7d50-4050-997c-6b550eda9c39}, !- Summer Design Day Schedule Name
  {99e6085f-6ee7-4dcd-904c-5617081831f5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7adec486-7bf9-493f-9ee4-4753d2963f24}, !- Handle
  HotelSmall LaundryRoom_Occ_Sch Default, !- Name
  {0662d6a2-c42c-43af-a050-bb37cc41032c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.09,                                   !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.18,                                   !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.18,                                   !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.09,                                   !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Rule,
  {58cf5b25-7367-4212-85f9-151e4e676f34}, !- Handle
  Schedule Rule 11,                       !- Name
  {7c17b668-cb7e-4c36-a3ea-5cccd60cddc5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {721c02eb-4c07-4e7b-9f01-2d344fe826af}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {721c02eb-4c07-4e7b-9f01-2d344fe826af}, !- Handle
  HotelSmall LaundryRoom_Occ_Sch Default|Wkdy Day, !- Name
  {0662d6a2-c42c-43af-a050-bb37cc41032c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.09,                                   !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.18,                                   !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.18,                                   !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.09,                                   !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Day,
  {86870640-4535-4bdc-b369-72f8bd2e8667}, !- Handle
  Schedule Day 55,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {00d53c95-7d50-4050-997c-6b550eda9c39}, !- Handle
  HotelSmall LaundryRoom_Occ_Sch Summer Design Day, !- Name
  {0662d6a2-c42c-43af-a050-bb37cc41032c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c0cbc0d1-8fbd-40ea-a668-c1ec915405fb}, !- Handle
  Schedule Day 56,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {99e6085f-6ee7-4dcd-904c-5617081831f5}, !- Handle
  HotelSmall LaundryRoom_Occ_Sch Winter Design Day, !- Name
  {0662d6a2-c42c-43af-a050-bb37cc41032c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {0e0f44b3-7d7c-402b-b243-a294fa33cc5e}, !- Handle
  90.1-2010 - SmHotel - Laundry Infiltration, !- Name
  {fd4a5d12-e5ea-4aa0-a3ca-01b29524502c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {426f4185-1841-4b9a-ba8a-9aa5f9f05d0e}, !- Handle
  90.1-2010 - SmHotel - Laundry Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  27.663249770944,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {3766c41b-2136-476f-9721-fbf26c65e28b}, !- Handle
  90.1-2010 - SmHotel - Laundry Electric Equipment, !- Name
  {426f4185-1841-4b9a-ba8a-9aa5f9f05d0e}, !- Electric Equipment Definition Name
  {fd4a5d12-e5ea-4aa0-a3ca-01b29524502c}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {f790a796-353d-4109-890e-d9059ed76e37}, !- Handle
  HotelSmall LaundryRoom_Eqp_Elec_Sch,    !- Name
  {0662d6a2-c42c-43af-a050-bb37cc41032c}, !- Schedule Type Limits Name
  {70d0fb24-bdaa-4bfe-82ad-cb1482df7bb8}, !- Default Day Schedule Name
  {2cafa55a-e958-4073-acdf-79f1644613ab}, !- Summer Design Day Schedule Name
  {19631e91-33df-46e5-a30e-57180b77c7cd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {70d0fb24-bdaa-4bfe-82ad-cb1482df7bb8}, !- Handle
  HotelSmall LaundryRoom_Eqp_Elec_Sch Default, !- Name
  {0662d6a2-c42c-43af-a050-bb37cc41032c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {0f65011d-accd-4e6a-ab73-4eb66e1a1e75}, !- Handle
  Schedule Day 57,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2cafa55a-e958-4073-acdf-79f1644613ab}, !- Handle
  HotelSmall LaundryRoom_Eqp_Elec_Sch Summer Design Day, !- Name
  {0662d6a2-c42c-43af-a050-bb37cc41032c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {00d02f50-118e-4ce1-a20e-50e51c6423a8}, !- Handle
  Schedule Day 58,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {19631e91-33df-46e5-a30e-57180b77c7cd}, !- Handle
  HotelSmall LaundryRoom_Eqp_Elec_Sch Winter Design Day, !- Name
  {0662d6a2-c42c-43af-a050-bb37cc41032c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:GasEquipment:Definition,
  {1420cac4-bcfa-4cc3-9340-056a770d2b2b}, !- Handle
  90.1-2010 - SmHotel - Laundry Gas Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  409.78133778369,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:GasEquipment,
  {02ef90c0-af1b-4e1b-abfa-5768420c8a44}, !- Handle
  90.1-2010 - SmHotel - Laundry Gas Equipment, !- Name
  {1420cac4-bcfa-4cc3-9340-056a770d2b2b}, !- Gas Equipment Definition Name
  {fd4a5d12-e5ea-4aa0-a3ca-01b29524502c}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {7fbc555c-adb2-45b3-af53-d594c3b33bf7}, !- Handle
  HotelSmall LaundryRoom_Eqp_Gas_Sch,     !- Name
  {0662d6a2-c42c-43af-a050-bb37cc41032c}, !- Schedule Type Limits Name
  {bb9f13e6-b346-4f5f-978f-adde4c9563a2}, !- Default Day Schedule Name
  {8e568567-d58f-4e39-b3c4-fe3b8eacbfa6}, !- Summer Design Day Schedule Name
  {661417e5-4c48-4d37-b80a-439522191d81}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bb9f13e6-b346-4f5f-978f-adde4c9563a2}, !- Handle
  HotelSmall LaundryRoom_Eqp_Gas_Sch Default, !- Name
  {0662d6a2-c42c-43af-a050-bb37cc41032c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {4780305d-3c36-4954-af1d-4032a43c6bc3}, !- Handle
  Schedule Day 59,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8e568567-d58f-4e39-b3c4-fe3b8eacbfa6}, !- Handle
  HotelSmall LaundryRoom_Eqp_Gas_Sch Summer Design Day, !- Name
  {0662d6a2-c42c-43af-a050-bb37cc41032c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e13f18dc-ed2a-4794-9a74-6249b39b4af9}, !- Handle
  Schedule Day 60,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {661417e5-4c48-4d37-b80a-439522191d81}, !- Handle
  HotelSmall LaundryRoom_Eqp_Gas_Sch Winter Design Day, !- Name
  {0662d6a2-c42c-43af-a050-bb37cc41032c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {80bb7c78-2200-4ca2-afb1-18be1f8e374c}, !- Handle
  90.1-2010 - SmHotel - Laundry Thermostat, !- Name
  {a3354ab3-a842-4a12-9f26-8c31db97b933}, !- Heating Setpoint Temperature Schedule Name
  {8d73e9bd-d1dd-4ada-a6ba-77d539382791}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {907fd253-949f-4689-969d-bcccfea294f3}, !- Handle
  90.1-2010 - SmHotel - Storage4Rear,     !- Name
  ,                                       !- Default Construction Set Name
  {b8b006f1-9cce-46ee-9a7b-b5d39af44ad6}, !- Default Schedule Set Name
  {8a5b3146-800c-4840-b170-f1045e1e009c}, !- Group Rendering Name
  {c9316db0-b67b-4c58-bcf6-d526452152c6}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  Storage4Rear;                           !- Standards Space Type

OS:Rendering:Color,
  {8a5b3146-800c-4840-b170-f1045e1e009c}, !- Handle
  Rendering Color 11,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {b8b006f1-9cce-46ee-9a7b-b5d39af44ad6}, !- Handle
  90.1-2010 - SmHotel - Storage4Rear Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {4564b469-6e99-4c19-9d37-98e437f69fb7}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c752b312-3f90-4e7f-bc95-e1be435eb288}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {e981dfcb-84b4-4a0e-af47-feb736aaa0cd}, !- Handle
  90.1-2010 - SmHotel - Storage4Rear Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.78126356252712,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {9b10237c-a937-453d-9b4a-643ab95382ab}, !- Handle
  90.1-2010 - SmHotel - Storage4Rear Lights, !- Name
  {e981dfcb-84b4-4a0e-af47-feb736aaa0cd}, !- Lights Definition Name
  {907fd253-949f-4689-969d-bcccfea294f3}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {4564b469-6e99-4c19-9d37-98e437f69fb7}, !- Handle
  HotelSmall BLDG_LIGHT_STORAGE_SCH,      !- Name
  {0662d6a2-c42c-43af-a050-bb37cc41032c}, !- Schedule Type Limits Name
  {ef317b04-afc9-482d-b47c-5d5706a407a4}, !- Default Day Schedule Name
  {73d5c498-291d-4209-bc9b-a508fe70f3ee}, !- Summer Design Day Schedule Name
  {6bd38267-463c-4535-829b-37a7ec52e808}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ef317b04-afc9-482d-b47c-5d5706a407a4}, !- Handle
  HotelSmall BLDG_LIGHT_STORAGE_SCH Default, !- Name
  {0662d6a2-c42c-43af-a050-bb37cc41032c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05418,                                !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.10836,                                !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.21672,                                !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  0.10836,                                !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05418;                                !- Value Until Time 5

OS:Schedule:Rule,
  {5be22b59-41f1-4389-b498-658443137b65}, !- Handle
  Schedule Rule 12,                       !- Name
  {4564b469-6e99-4c19-9d37-98e437f69fb7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {888910f7-09bf-415e-8623-d58ba82196ce}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {888910f7-09bf-415e-8623-d58ba82196ce}, !- Handle
  HotelSmall BLDG_LIGHT_STORAGE_SCH Default|Wkdy Day, !- Name
  {0662d6a2-c42c-43af-a050-bb37cc41032c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05418,                                !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.10836,                                !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.21672,                                !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  0.10836,                                !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05418;                                !- Value Until Time 5

OS:Schedule:Day,
  {d5bfbc99-107c-491e-85fa-4dc94378687f}, !- Handle
  Schedule Day 61,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {73d5c498-291d-4209-bc9b-a508fe70f3ee}, !- Handle
  HotelSmall BLDG_LIGHT_STORAGE_SCH Summer Design Day, !- Name
  {0662d6a2-c42c-43af-a050-bb37cc41032c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8ca49138-9d53-4996-8de5-ea0d65639989}, !- Handle
  Schedule Day 62,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6bd38267-463c-4535-829b-37a7ec52e808}, !- Handle
  HotelSmall BLDG_LIGHT_STORAGE_SCH Winter Design Day, !- Name
  {0662d6a2-c42c-43af-a050-bb37cc41032c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:DesignSpecification:OutdoorAir,
  {c9316db0-b67b-4c58-bcf6-d526452152c6}, !- Handle
  90.1-2010 - SmHotel - Storage4Rear Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {7d24b8eb-596e-4828-91a3-974b942279ca}, !- Handle
  90.1-2010 - SmHotel - Storage4Rear Infiltration, !- Name
  {907fd253-949f-4689-969d-bcccfea294f3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0003375152,                           !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {5a63b230-9537-4f1d-b331-8c6525031b5c}, !- Handle
  90.1-2010 - SmHotel - Storage4Rear Thermostat, !- Name
  {6d4f414a-bcce-4744-895a-b97a7e919e28}, !- Heating Setpoint Temperature Schedule Name
  {c9699aa9-b940-49ab-941b-aa33be15801e}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {eea6d795-c076-4a7d-838d-ad850a8ccd24}, !- Handle
  90.1-2010 - SmHotel - PublicRestroom,   !- Name
  ,                                       !- Default Construction Set Name
  {95a914bb-5300-47eb-8202-4bccc3f386de}, !- Default Schedule Set Name
  {2408fbb8-243f-4350-8f53-7dd73e00cfdc}, !- Group Rendering Name
  {6e1f2ad0-40f5-4f65-8fbb-fc1b6111d576}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  PublicRestroom;                         !- Standards Space Type

OS:Rendering:Color,
  {2408fbb8-243f-4350-8f53-7dd73e00cfdc}, !- Handle
  Rendering Color 12,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {95a914bb-5300-47eb-8202-4bccc3f386de}, !- Handle
  90.1-2010 - SmHotel - PublicRestroom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {13aab380-335f-4423-b086-fff226606eb8}, !- Number of People Schedule Name
  {96f6fbd2-8578-4554-9e95-b6e13c252eca}, !- People Activity Level Schedule Name
  {352bc15f-d5c6-41b5-bc47-3563b1c75cae}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {4d3884d6-9b7c-4348-b323-1febf265301e}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {dff01928-1c12-470d-92c4-cdebb4ab8b97}, !- Handle
  90.1-2010 - SmHotel - PublicRestroom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.5486322083755,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {d52f3ff8-8c79-4ee8-90de-1e68c4aeae3b}, !- Handle
  90.1-2010 - SmHotel - PublicRestroom Lights, !- Name
  {dff01928-1c12-470d-92c4-cdebb4ab8b97}, !- Lights Definition Name
  {eea6d795-c076-4a7d-838d-ad850a8ccd24}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {352bc15f-d5c6-41b5-bc47-3563b1c75cae}, !- Handle
  HotelSmall BLDG_LIGHT_RESTROOM_SCH,     !- Name
  {0662d6a2-c42c-43af-a050-bb37cc41032c}, !- Schedule Type Limits Name
  {174a126c-2cd2-4ab5-8b84-77b830761ac2}, !- Default Day Schedule Name
  {cb42194e-6255-4d32-9b03-b5551089c89b}, !- Summer Design Day Schedule Name
  {00dc5731-985d-4ae1-b430-fa2c5e64d0d7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {174a126c-2cd2-4ab5-8b84-77b830761ac2}, !- Handle
  HotelSmall BLDG_LIGHT_RESTROOM_SCH Default, !- Name
  {0662d6a2-c42c-43af-a050-bb37cc41032c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.66;                                   !- Value Until Time 1

OS:Schedule:Day,
  {87c2009d-80b3-4827-833f-a239582f17ad}, !- Handle
  Schedule Day 63,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {00dc5731-985d-4ae1-b430-fa2c5e64d0d7}, !- Handle
  HotelSmall BLDG_LIGHT_RESTROOM_SCH Winter Design Day, !- Name
  {0662d6a2-c42c-43af-a050-bb37cc41032c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.66;                                   !- Value Until Time 1

OS:Schedule:Day,
  {881ef1da-4654-406c-9c76-8ca625ec010c}, !- Handle
  Schedule Day 64,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cb42194e-6255-4d32-9b03-b5551089c89b}, !- Handle
  HotelSmall BLDG_LIGHT_RESTROOM_SCH Summer Design Day, !- Name
  {0662d6a2-c42c-43af-a050-bb37cc41032c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.66;                                   !- Value Until Time 1

OS:DesignSpecification:OutdoorAir,
  {6e1f2ad0-40f5-4f65-8fbb-fc1b6111d576}, !- Handle
  90.1-2010 - SmHotel - PublicRestroom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {b5c3e7c3-089b-4aaa-bbe2-1c46202a3c57}, !- Handle
  90.1-2010 - SmHotel - PublicRestroom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0306771446876227,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {790f322a-a7f7-49ab-9b19-3fdbada7844e}, !- Handle
  90.1-2010 - SmHotel - PublicRestroom People, !- Name
  {b5c3e7c3-089b-4aaa-bbe2-1c46202a3c57}, !- People Definition Name
  {eea6d795-c076-4a7d-838d-ad850a8ccd24}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {f21f8293-7799-4dbf-b1d3-6e4ed92dc5aa}, !- Handle
  90.1-2010 - SmHotel - PublicRestroom Infiltration, !- Name
  {eea6d795-c076-4a7d-838d-ad850a8ccd24}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {7d021702-1fb4-4be4-9ad8-6b535e16cb00}, !- Handle
  90.1-2010 - SmHotel - PublicRestroom Thermostat, !- Name
  {a3354ab3-a842-4a12-9f26-8c31db97b933}, !- Heating Setpoint Temperature Schedule Name
  {8d73e9bd-d1dd-4ada-a6ba-77d539382791}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {a3fd606d-c9eb-4a13-a102-9e0a73b40fcc}, !- Handle
  90.1-2010 - SmHotel - Storage,          !- Name
  ,                                       !- Default Construction Set Name
  {80017eb4-84d6-4d5a-b657-e0e44c1c0ec5}, !- Default Schedule Set Name
  {2595a6f2-6e5e-43da-9f43-fdcfebfc7648}, !- Group Rendering Name
  {6c164279-7497-45dd-b7c5-2eb77f32bb50}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  Storage;                                !- Standards Space Type

OS:Rendering:Color,
  {2595a6f2-6e5e-43da-9f43-fdcfebfc7648}, !- Handle
  Rendering Color 13,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {80017eb4-84d6-4d5a-b657-e0e44c1c0ec5}, !- Handle
  90.1-2010 - SmHotel - Storage Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {4564b469-6e99-4c19-9d37-98e437f69fb7}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c752b312-3f90-4e7f-bc95-e1be435eb288}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {b6b338e6-4151-4ecd-bfd1-93aa2a0da728}, !- Handle
  90.1-2010 - SmHotel - Storage Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.78126356252712,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {4eabb575-31d4-4969-8e91-8b1bd889a32e}, !- Handle
  90.1-2010 - SmHotel - Storage Lights,   !- Name
  {b6b338e6-4151-4ecd-bfd1-93aa2a0da728}, !- Lights Definition Name
  {a3fd606d-c9eb-4a13-a102-9e0a73b40fcc}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {6c164279-7497-45dd-b7c5-2eb77f32bb50}, !- Handle
  90.1-2010 - SmHotel - Storage Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {9165457e-d128-459b-b000-5cd4f53ca5ba}, !- Handle
  90.1-2010 - SmHotel - Storage Infiltration, !- Name
  {a3fd606d-c9eb-4a13-a102-9e0a73b40fcc}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {7c9c0e9e-b08e-493f-a0d7-9015e21960e9}, !- Handle
  90.1-2010 - SmHotel - Storage Thermostat, !- Name
  {6d4f414a-bcce-4744-895a-b97a7e919e28}, !- Heating Setpoint Temperature Schedule Name
  {c9699aa9-b940-49ab-941b-aa33be15801e}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {6bfd2ae9-2d28-4763-8d4a-4d1505b40ebf}, !- Handle
  90.1-2010 - SmHotel - Stair,            !- Name
  ,                                       !- Default Construction Set Name
  {df6663f9-5634-45e5-a1dc-45cc8dcb112b}, !- Default Schedule Set Name
  {7a059974-9459-42aa-b025-075ea2a93932}, !- Group Rendering Name
  {7f1e4ae9-2800-4694-b98c-5781e9f577fe}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  Stair;                                  !- Standards Space Type

OS:Rendering:Color,
  {7a059974-9459-42aa-b025-075ea2a93932}, !- Handle
  Rendering Color 14,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {df6663f9-5634-45e5-a1dc-45cc8dcb112b}, !- Handle
  90.1-2010 - SmHotel - Stair Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {41710cc8-d509-47d0-9db5-68af8728f86b}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c752b312-3f90-4e7f-bc95-e1be435eb288}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {06302e05-5fd8-4738-b808-d2c733a3adbf}, !- Handle
  90.1-2010 - SmHotel - Stair Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.42709818752971,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {1af9b7e9-6428-4827-915c-11f495977024}, !- Handle
  90.1-2010 - SmHotel - Stair Lights,     !- Name
  {06302e05-5fd8-4738-b808-d2c733a3adbf}, !- Lights Definition Name
  {6bfd2ae9-2d28-4763-8d4a-4d1505b40ebf}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {41710cc8-d509-47d0-9db5-68af8728f86b}, !- Handle
  HotelSmall BLDG_LIGHT_STAIR_SCH,        !- Name
  {0662d6a2-c42c-43af-a050-bb37cc41032c}, !- Schedule Type Limits Name
  {edc68aff-cbd4-45bb-a04c-9739142626fb}, !- Default Day Schedule Name
  {df58eb3e-340d-418a-ba02-2844782a9cf7}, !- Summer Design Day Schedule Name
  {c6eb62d5-5819-487a-9194-dc29feb05121}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {edc68aff-cbd4-45bb-a04c-9739142626fb}, !- Handle
  HotelSmall BLDG_LIGHT_STAIR_SCH Default, !- Name
  {0662d6a2-c42c-43af-a050-bb37cc41032c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.55;                                   !- Value Until Time 1

OS:Schedule:Day,
  {a811013c-8a1f-4210-94ee-b73788e2b799}, !- Handle
  Schedule Day 65,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c6eb62d5-5819-487a-9194-dc29feb05121}, !- Handle
  HotelSmall BLDG_LIGHT_STAIR_SCH Winter Design Day, !- Name
  {0662d6a2-c42c-43af-a050-bb37cc41032c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.55;                                   !- Value Until Time 1

OS:Schedule:Day,
  {9b06afca-121b-4d16-90b7-e0ab7c57c8de}, !- Handle
  Schedule Day 66,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {df58eb3e-340d-418a-ba02-2844782a9cf7}, !- Handle
  HotelSmall BLDG_LIGHT_STAIR_SCH Summer Design Day, !- Name
  {0662d6a2-c42c-43af-a050-bb37cc41032c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.55;                                   !- Value Until Time 1

OS:DesignSpecification:OutdoorAir,
  {7f1e4ae9-2800-4694-b98c-5781e9f577fe}, !- Handle
  90.1-2010 - SmHotel - Stair Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {0f549166-cb93-4264-b3d6-88720254c209}, !- Handle
  90.1-2010 - SmHotel - Stair Infiltration, !- Name
  {6bfd2ae9-2d28-4763-8d4a-4d1505b40ebf}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {4e304d8a-70fb-454c-9300-b13739e1aefd}, !- Handle
  90.1-2010 - SmHotel - Stair Thermostat, !- Name
  {6d4f414a-bcce-4744-895a-b97a7e919e28}, !- Heating Setpoint Temperature Schedule Name
  {c9699aa9-b940-49ab-941b-aa33be15801e}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {e33e5a8f-215f-45d6-a3af-ee27b74a3c45}, !- Handle
  90.1-2010 - SmHotel - ElevatorCore4,    !- Name
  ,                                       !- Default Construction Set Name
  {65d765d4-6e4e-4185-9ac6-e2b0b41287ae}, !- Default Schedule Set Name
  {9d6195a1-e15f-4ff9-8e22-0c163d0f3c3c}, !- Group Rendering Name
  {301bf637-3e37-47b5-81e3-0ecd70a29f3b}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  ElevatorCore4;                          !- Standards Space Type

OS:Rendering:Color,
  {9d6195a1-e15f-4ff9-8e22-0c163d0f3c3c}, !- Handle
  Rendering Color 15,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  175;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {65d765d4-6e4e-4185-9ac6-e2b0b41287ae}, !- Handle
  90.1-2010 - SmHotel - ElevatorCore4 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c752b312-3f90-4e7f-bc95-e1be435eb288}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {301bf637-3e37-47b5-81e3-0ecd70a29f3b}, !- Handle
  90.1-2010 - SmHotel - ElevatorCore4 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {56e8a260-0a7b-429a-81cb-4d60727a9d69}, !- Handle
  90.1-2010 - SmHotel - ElevatorCore4 Infiltration, !- Name
  {e33e5a8f-215f-45d6-a3af-ee27b74a3c45}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001422908,                           !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {baba7592-b1a1-424f-9915-96fd4956fe03}, !- Handle
  90.1-2010 - SmHotel - ElevatorCore4 Thermostat; !- Name

OS:SpaceType,
  {ad86d1b4-4c31-4db4-bb2d-6aab79df34d7}, !- Handle
  90.1-2010 - SmHotel - GuestRoom4Vac,    !- Name
  ,                                       !- Default Construction Set Name
  {ee5f42d6-d47f-438a-b0c7-cfe237566a86}, !- Default Schedule Set Name
  {c760ca88-4b88-440e-b8b6-6cb6a9facca3}, !- Group Rendering Name
  {ccdb5450-7594-43a6-b6e2-3ee215189721}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  GuestRoom4Vac;                          !- Standards Space Type

OS:Rendering:Color,
  {c760ca88-4b88-440e-b8b6-6cb6a9facca3}, !- Handle
  Rendering Color 16,                     !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {ee5f42d6-d47f-438a-b0c7-cfe237566a86}, !- Handle
  90.1-2010 - SmHotel - GuestRoom4Vac Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {1289cf06-b002-4b3b-8caa-5f4574756e13}, !- Number of People Schedule Name
  {96f6fbd2-8578-4554-9e95-b6e13c252eca}, !- People Activity Level Schedule Name
  {1289cf06-b002-4b3b-8caa-5f4574756e13}, !- Lighting Schedule Name
  {1289cf06-b002-4b3b-8caa-5f4574756e13}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {32cf1df5-6e2e-4888-bd3e-8970a6430abf}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {5b6cfe65-319c-47a0-9cd8-26f675a3efa0}, !- Handle
  90.1-2010 - SmHotel - GuestRoom4Vac Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.07293281253229,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {375a32b0-7c80-4838-b7de-20f65e981665}, !- Handle
  90.1-2010 - SmHotel - GuestRoom4Vac Lights, !- Name
  {5b6cfe65-319c-47a0-9cd8-26f675a3efa0}, !- Lights Definition Name
  {ad86d1b4-4c31-4db4-bb2d-6aab79df34d7}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {1289cf06-b002-4b3b-8caa-5f4574756e13}, !- Handle
  HotelSmall AlwaysOff,                   !- Name
  {0662d6a2-c42c-43af-a050-bb37cc41032c}, !- Schedule Type Limits Name
  {ba7480f1-2bfc-476e-bf00-9fd56e0d220e}, !- Default Day Schedule Name
  {52c044f9-28c6-438b-8729-6689df32bb6c}, !- Summer Design Day Schedule Name
  {d5c92c41-01e9-43b2-87f3-7ed73fd9cb0e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ba7480f1-2bfc-476e-bf00-9fd56e0d220e}, !- Handle
  HotelSmall AlwaysOff Default,           !- Name
  {0662d6a2-c42c-43af-a050-bb37cc41032c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {26475c5b-f045-4357-84fc-1b34f07d99c7}, !- Handle
  Schedule Day 67,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d5c92c41-01e9-43b2-87f3-7ed73fd9cb0e}, !- Handle
  HotelSmall AlwaysOff Winter Design Day, !- Name
  {0662d6a2-c42c-43af-a050-bb37cc41032c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {40b3802a-d268-48f1-ae79-c7597165aa2e}, !- Handle
  Schedule Day 68,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {52c044f9-28c6-438b-8729-6689df32bb6c}, !- Handle
  HotelSmall AlwaysOff Summer Design Day, !- Name
  {0662d6a2-c42c-43af-a050-bb37cc41032c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:DesignSpecification:OutdoorAir,
  {ccdb5450-7594-43a6-b6e2-3ee215189721}, !- Handle
  90.1-2010 - SmHotel - GuestRoom4Vac Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {b48c575f-47c7-42f7-b105-5b29970b18bc}, !- Handle
  90.1-2010 - SmHotel - GuestRoom4Vac People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0459618974793505,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {60dbaa63-e35e-4c23-af97-9ee48fcb3521}, !- Handle
  90.1-2010 - SmHotel - GuestRoom4Vac People, !- Name
  {b48c575f-47c7-42f7-b105-5b29970b18bc}, !- People Definition Name
  {ad86d1b4-4c31-4db4-bb2d-6aab79df34d7}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {8ad8e7d2-d5cf-4b5b-952e-c9ed95402f3d}, !- Handle
  90.1-2010 - SmHotel - GuestRoom4Vac Infiltration, !- Name
  {ad86d1b4-4c31-4db4-bb2d-6aab79df34d7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00014224,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {df269286-bb98-4339-9477-ea8903b83ac9}, !- Handle
  90.1-2010 - SmHotel - GuestRoom4Vac Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {5f1606e9-26c3-4987-8e21-5b0034faa25b}, !- Handle
  90.1-2010 - SmHotel - GuestRoom4Vac Electric Equipment, !- Name
  {df269286-bb98-4339-9477-ea8903b83ac9}, !- Electric Equipment Definition Name
  {ad86d1b4-4c31-4db4-bb2d-6aab79df34d7}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {ffae582c-b929-448f-9321-e6519039d60e}, !- Handle
  90.1-2010 - SmHotel - GuestRoom4Vac Thermostat, !- Name
  {e0f49106-9471-4f92-aa6f-50c8cf0b5d21}, !- Heating Setpoint Temperature Schedule Name
  {01bd165d-d45f-4305-a365-791ed4716f57}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {e0f49106-9471-4f92-aa6f-50c8cf0b5d21}, !- Handle
  HotelSmall VacGuestRoom_HtgSP_Sch,      !- Name
  {103e2ca4-5429-4ec5-90a0-f0248563d869}, !- Schedule Type Limits Name
  {3e3ce61b-fba2-47f3-8b00-b9b7ee96347b}, !- Default Day Schedule Name
  {489d8faa-f3ef-495e-9f7c-a68f97477be8}, !- Summer Design Day Schedule Name
  {10847aa7-b527-45c7-a9f0-948bb91a2cec}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3e3ce61b-fba2-47f3-8b00-b9b7ee96347b}, !- Handle
  HotelSmall VacGuestRoom_HtgSP_Sch Default, !- Name
  {103e2ca4-5429-4ec5-90a0-f0248563d869}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.889;                                 !- Value Until Time 1

OS:Schedule:Day,
  {96bc81ac-50a7-43c7-a16a-0bf00b87df31}, !- Handle
  Schedule Day 69,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {10847aa7-b527-45c7-a9f0-948bb91a2cec}, !- Handle
  HotelSmall VacGuestRoom_HtgSP_Sch Winter Design Day, !- Name
  {103e2ca4-5429-4ec5-90a0-f0248563d869}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.889;                                 !- Value Until Time 1

OS:Schedule:Day,
  {96298a7d-9581-4139-aaef-499d35a9b1f5}, !- Handle
  Schedule Day 70,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {489d8faa-f3ef-495e-9f7c-a68f97477be8}, !- Handle
  HotelSmall VacGuestRoom_HtgSP_Sch Summer Design Day, !- Name
  {103e2ca4-5429-4ec5-90a0-f0248563d869}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.889;                                 !- Value Until Time 1

OS:Schedule:Ruleset,
  {01bd165d-d45f-4305-a365-791ed4716f57}, !- Handle
  HotelSmall VacGuestRoom_ClgSP_Sch,      !- Name
  {103e2ca4-5429-4ec5-90a0-f0248563d869}, !- Schedule Type Limits Name
  {034d6104-5229-4dcd-accb-4777daa86146}, !- Default Day Schedule Name
  {b1839ea5-cd63-4950-92c1-a9ff3c104307}, !- Summer Design Day Schedule Name
  {170dcf8b-b633-454f-a3b3-7132d10dc716}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {034d6104-5229-4dcd-accb-4777daa86146}, !- Handle
  HotelSmall VacGuestRoom_ClgSP_Sch Default, !- Name
  {103e2ca4-5429-4ec5-90a0-f0248563d869}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.333;                                 !- Value Until Time 1

OS:Schedule:Day,
  {c9e3b26f-d1ec-4ee8-950b-8677437b27eb}, !- Handle
  Schedule Day 71,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {170dcf8b-b633-454f-a3b3-7132d10dc716}, !- Handle
  HotelSmall VacGuestRoom_ClgSP_Sch Winter Design Day, !- Name
  {103e2ca4-5429-4ec5-90a0-f0248563d869}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.333;                                 !- Value Until Time 1

OS:Schedule:Day,
  {c101781d-48f6-4b69-ab56-44a7bcaaf0d0}, !- Handle
  Schedule Day 72,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b1839ea5-cd63-4950-92c1-a9ff3c104307}, !- Handle
  HotelSmall VacGuestRoom_ClgSP_Sch Summer Design Day, !- Name
  {103e2ca4-5429-4ec5-90a0-f0248563d869}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.333;                                 !- Value Until Time 1

OS:SpaceType,
  {bb79f262-5dbf-4999-bf58-2e277d9b0e28}, !- Handle
  90.1-2010 - SmHotel - GuestRoom123Vac,  !- Name
  ,                                       !- Default Construction Set Name
  {c6941da2-653f-469d-a26e-06cbeee88e70}, !- Default Schedule Set Name
  {35ce9c75-5d6a-456c-9dc4-904809b5a3d4}, !- Group Rendering Name
  {899a7f6a-a72d-4df8-a22f-bd623194ed92}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  GuestRoom123Vac;                        !- Standards Space Type

OS:Rendering:Color,
  {35ce9c75-5d6a-456c-9dc4-904809b5a3d4}, !- Handle
  Rendering Color 17,                     !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {c6941da2-653f-469d-a26e-06cbeee88e70}, !- Handle
  90.1-2010 - SmHotel - GuestRoom123Vac Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {1289cf06-b002-4b3b-8caa-5f4574756e13}, !- Number of People Schedule Name
  {96f6fbd2-8578-4554-9e95-b6e13c252eca}, !- People Activity Level Schedule Name
  {1289cf06-b002-4b3b-8caa-5f4574756e13}, !- Lighting Schedule Name
  {1289cf06-b002-4b3b-8caa-5f4574756e13}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {32cf1df5-6e2e-4888-bd3e-8970a6430abf}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {f2516b08-8ca3-4cfb-8314-471c30d251cc}, !- Handle
  90.1-2010 - SmHotel - GuestRoom123Vac Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.07293281253229,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {76f362b5-6673-4608-bb95-27116a84221d}, !- Handle
  90.1-2010 - SmHotel - GuestRoom123Vac Lights, !- Name
  {f2516b08-8ca3-4cfb-8314-471c30d251cc}, !- Lights Definition Name
  {bb79f262-5dbf-4999-bf58-2e277d9b0e28}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {899a7f6a-a72d-4df8-a22f-bd623194ed92}, !- Handle
  90.1-2010 - SmHotel - GuestRoom123Vac Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {b0952551-e497-4caa-9a8f-3c5e9532fe0b}, !- Handle
  90.1-2010 - SmHotel - GuestRoom123Vac People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0459618974793505,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {bb1b0146-a8f2-4da1-9a9e-f5385fe1e3b4}, !- Handle
  90.1-2010 - SmHotel - GuestRoom123Vac People, !- Name
  {b0952551-e497-4caa-9a8f-3c5e9532fe0b}, !- People Definition Name
  {bb79f262-5dbf-4999-bf58-2e277d9b0e28}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {01783404-1a1d-4a84-90ca-f548c3b08e63}, !- Handle
  90.1-2010 - SmHotel - GuestRoom123Vac Infiltration, !- Name
  {bb79f262-5dbf-4999-bf58-2e277d9b0e28}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {c05a402f-df0b-47f6-a480-5e3bed56e3ec}, !- Handle
  90.1-2010 - SmHotel - GuestRoom123Vac Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {aa436e85-91d3-4796-bd57-937ececc4da8}, !- Handle
  90.1-2010 - SmHotel - GuestRoom123Vac Electric Equipment, !- Name
  {c05a402f-df0b-47f6-a480-5e3bed56e3ec}, !- Electric Equipment Definition Name
  {bb79f262-5dbf-4999-bf58-2e277d9b0e28}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {d2f28e86-904f-4543-9cdf-1ed9ab37621e}, !- Handle
  90.1-2010 - SmHotel - GuestRoom123Vac Thermostat, !- Name
  {e0f49106-9471-4f92-aa6f-50c8cf0b5d21}, !- Heating Setpoint Temperature Schedule Name
  {01bd165d-d45f-4305-a365-791ed4716f57}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {80f23a23-029e-4f5b-9a3a-476c4169aad2}, !- Handle
  90.1-2010 - SmHotel - Elec/MechRoom,    !- Name
  ,                                       !- Default Construction Set Name
  {2485ef90-ee2a-4182-96f4-168c4672ab70}, !- Default Schedule Set Name
  {b9edf3a5-e2a9-4864-833d-945fae0a97ba}, !- Group Rendering Name
  {1ddbb8b8-663e-406a-bbf3-866ec198c1b4}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  Elec/MechRoom;                          !- Standards Space Type

OS:Rendering:Color,
  {b9edf3a5-e2a9-4864-833d-945fae0a97ba}, !- Handle
  Rendering Color 18,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  175;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {2485ef90-ee2a-4182-96f4-168c4672ab70}, !- Handle
  90.1-2010 - SmHotel - Elec/MechRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  {8b789974-034c-4fd1-a376-54fbe968e0b2}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c752b312-3f90-4e7f-bc95-e1be435eb288}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {1ddbb8b8-663e-406a-bbf3-866ec198c1b4}, !- Handle
  90.1-2010 - SmHotel - Elec/MechRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {c020bc9c-f22b-418c-9a86-6327863d567b}, !- Handle
  90.1-2010 - SmHotel - Elec/MechRoom Infiltration, !- Name
  {80f23a23-029e-4f5b-9a3a-476c4169aad2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {a168cfe6-bd21-4d66-9997-50403b03f8d7}, !- Handle
  90.1-2010 - SmHotel - Elec/MechRoom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2133.40704459187,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {0cfccdf5-6fda-4e3c-9b89-62c9b583d61f}, !- Handle
  90.1-2010 - SmHotel - Elec/MechRoom Electric Equipment, !- Name
  {a168cfe6-bd21-4d66-9997-50403b03f8d7}, !- Electric Equipment Definition Name
  {80f23a23-029e-4f5b-9a3a-476c4169aad2}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {8b789974-034c-4fd1-a376-54fbe968e0b2}, !- Handle
  HotelSmall BLDG_ELEVATORS,              !- Name
  {0662d6a2-c42c-43af-a050-bb37cc41032c}, !- Schedule Type Limits Name
  {5ea66f68-1930-4cf1-84d0-3df37090a4f0}, !- Default Day Schedule Name
  {8288c046-78c1-4d68-9232-5f723155dbc4}, !- Summer Design Day Schedule Name
  {10c51cc6-e417-4901-ae43-adfefa39085b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5ea66f68-1930-4cf1-84d0-3df37090a4f0}, !- Handle
  HotelSmall BLDG_ELEVATORS Default,      !- Name
  {0662d6a2-c42c-43af-a050-bb37cc41032c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1;                                    !- Value Until Time 13

OS:Schedule:Day,
  {e04deff5-75a5-4f71-99c9-9c3ba862af30}, !- Handle
  Schedule Day 73,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8288c046-78c1-4d68-9232-5f723155dbc4}, !- Handle
  HotelSmall BLDG_ELEVATORS Summer Design Day, !- Name
  {0662d6a2-c42c-43af-a050-bb37cc41032c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Day,
  {3bfd1943-9c3c-408b-89e8-a46506606c34}, !- Handle
  Schedule Day 74,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {10c51cc6-e417-4901-ae43-adfefa39085b}, !- Handle
  HotelSmall BLDG_ELEVATORS Winter Design Day, !- Name
  {0662d6a2-c42c-43af-a050-bb37cc41032c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {94aa6ec0-8bd4-4468-9439-32286c6d77bb}, !- Handle
  90.1-2010 - SmHotel - Elec/MechRoom Thermostat; !- Name

OS:SpaceType,
  {994d66f8-bbec-45ff-8e1a-073c0ba4c75e}, !- Handle
  90.1-2010 - SmHotel - GuestRoom4Occ,    !- Name
  ,                                       !- Default Construction Set Name
  {663c36a9-bf5e-45de-a5eb-eb829365f5ed}, !- Default Schedule Set Name
  {f641d1ba-4776-4870-bbde-1e76bcab8cb8}, !- Group Rendering Name
  {6941d1d6-4a25-4a66-8b09-794a502ef202}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  GuestRoom4Occ;                          !- Standards Space Type

OS:Rendering:Color,
  {f641d1ba-4776-4870-bbde-1e76bcab8cb8}, !- Handle
  Rendering Color 19,                     !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {663c36a9-bf5e-45de-a5eb-eb829365f5ed}, !- Handle
  90.1-2010 - SmHotel - GuestRoom4Occ Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {389f830d-84be-41ed-bb9f-f0bb4de71d79}, !- Number of People Schedule Name
  {96f6fbd2-8578-4554-9e95-b6e13c252eca}, !- People Activity Level Schedule Name
  {4b96cc38-efd3-435c-a5e2-e952f35a0f28}, !- Lighting Schedule Name
  {e76af959-e9cf-4608-8acd-98fa752f9316}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {32cf1df5-6e2e-4888-bd3e-8970a6430abf}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {f2435299-e6b5-437d-8de5-ec589c017bb7}, !- Handle
  90.1-2010 - SmHotel - GuestRoom4Occ Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.07293281253229,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {6d595b0f-ab3f-4493-934b-620d9deb1227}, !- Handle
  90.1-2010 - SmHotel - GuestRoom4Occ Lights, !- Name
  {f2435299-e6b5-437d-8de5-ec589c017bb7}, !- Lights Definition Name
  {994d66f8-bbec-45ff-8e1a-073c0ba4c75e}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {6941d1d6-4a25-4a66-8b09-794a502ef202}, !- Handle
  90.1-2010 - SmHotel - GuestRoom4Occ Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {7a528ca6-e999-4962-9b52-4eecccae9de6}, !- Handle
  90.1-2010 - SmHotel - GuestRoom4Occ People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0459618974793505,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {15e149ff-1cfa-4457-b92f-8f66f1e63aa2}, !- Handle
  90.1-2010 - SmHotel - GuestRoom4Occ People, !- Name
  {7a528ca6-e999-4962-9b52-4eecccae9de6}, !- People Definition Name
  {994d66f8-bbec-45ff-8e1a-073c0ba4c75e}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {4558234a-6523-4c60-aa80-df95a32c316a}, !- Handle
  90.1-2010 - SmHotel - GuestRoom4Occ Infiltration, !- Name
  {994d66f8-bbec-45ff-8e1a-073c0ba4c75e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00014224,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {5a0b81d8-f223-45d9-9054-dfc71996d7b9}, !- Handle
  90.1-2010 - SmHotel - GuestRoom4Occ Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {ba984d0a-e3c0-46cf-9fee-6f1348a76d73}, !- Handle
  90.1-2010 - SmHotel - GuestRoom4Occ Electric Equipment, !- Name
  {5a0b81d8-f223-45d9-9054-dfc71996d7b9}, !- Electric Equipment Definition Name
  {994d66f8-bbec-45ff-8e1a-073c0ba4c75e}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {3fa63416-5eb4-4942-935e-0efdd76a93d3}, !- Handle
  90.1-2010 - SmHotel - GuestRoom4Occ Thermostat, !- Name
  {7cc7db6a-3249-40eb-9f02-0c5aeb3417d0}, !- Heating Setpoint Temperature Schedule Name
  {a27a77e0-144b-48e4-95fd-7c47fa31c2a0}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {cc3d0f63-f4d8-4b39-aab1-7d37bf36bf4c}, !- Handle
  90.1-2010 - SmHotel - Stair4,           !- Name
  ,                                       !- Default Construction Set Name
  {58ac73d9-f519-4e3f-9d4a-eddf0d83818e}, !- Default Schedule Set Name
  {c96e999a-fe63-4886-9c46-dbca217a404e}, !- Group Rendering Name
  {e6f22a98-23bb-4b4b-9308-e28ab4232126}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  Stair4;                                 !- Standards Space Type

OS:Rendering:Color,
  {c96e999a-fe63-4886-9c46-dbca217a404e}, !- Handle
  Rendering Color 20,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {58ac73d9-f519-4e3f-9d4a-eddf0d83818e}, !- Handle
  90.1-2010 - SmHotel - Stair4 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {41710cc8-d509-47d0-9db5-68af8728f86b}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c752b312-3f90-4e7f-bc95-e1be435eb288}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {ad9ddd62-5f0e-4671-a0e6-272118bb0a43}, !- Handle
  90.1-2010 - SmHotel - Stair4 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.42709818752971,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {e9a66b8b-a420-44f0-a28a-1fa4405cb930}, !- Handle
  90.1-2010 - SmHotel - Stair4 Lights,    !- Name
  {ad9ddd62-5f0e-4671-a0e6-272118bb0a43}, !- Lights Definition Name
  {cc3d0f63-f4d8-4b39-aab1-7d37bf36bf4c}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {e6f22a98-23bb-4b4b-9308-e28ab4232126}, !- Handle
  90.1-2010 - SmHotel - Stair4 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {b094ad24-d1af-450c-8c9c-59775115a43c}, !- Handle
  90.1-2010 - SmHotel - Stair4 Infiltration, !- Name
  {cc3d0f63-f4d8-4b39-aab1-7d37bf36bf4c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000337312,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {938f7cd2-0820-4ef6-8102-5d1ae5e07d57}, !- Handle
  90.1-2010 - SmHotel - Stair4 Thermostat, !- Name
  {6d4f414a-bcce-4744-895a-b97a7e919e28}, !- Heating Setpoint Temperature Schedule Name
  {c9699aa9-b940-49ab-941b-aa33be15801e}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {d0fe164d-9b40-4776-b9b5-d88be6c1389e}, !- Handle
  90.1-2010 - SmHotel - Storage4Front,    !- Name
  ,                                       !- Default Construction Set Name
  {d4b47f37-0bc4-4fa2-b549-4aaa4b7afe58}, !- Default Schedule Set Name
  {b3fe77c0-9490-44ac-bf37-69d23894b078}, !- Group Rendering Name
  {3d9b04e1-da46-48c5-993a-2839991a4a01}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  Storage4Front;                          !- Standards Space Type

OS:Rendering:Color,
  {b3fe77c0-9490-44ac-bf37-69d23894b078}, !- Handle
  Rendering Color 21,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {d4b47f37-0bc4-4fa2-b549-4aaa4b7afe58}, !- Handle
  90.1-2010 - SmHotel - Storage4Front Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {4564b469-6e99-4c19-9d37-98e437f69fb7}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {c752b312-3f90-4e7f-bc95-e1be435eb288}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {257718d9-eb07-46e8-880e-1cccf57da17c}, !- Handle
  90.1-2010 - SmHotel - Storage4Front Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.78126356252712,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {d8448cb6-a47e-417f-90f2-c934b5abd9ae}, !- Handle
  90.1-2010 - SmHotel - Storage4Front Lights, !- Name
  {257718d9-eb07-46e8-880e-1cccf57da17c}, !- Lights Definition Name
  {d0fe164d-9b40-4776-b9b5-d88be6c1389e}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {3d9b04e1-da46-48c5-993a-2839991a4a01}, !- Handle
  90.1-2010 - SmHotel - Storage4Front Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {39d5af29-5eb9-4d91-97fc-6b9d2ee7e368}, !- Handle
  90.1-2010 - SmHotel - Storage4Front Infiltration, !- Name
  {d0fe164d-9b40-4776-b9b5-d88be6c1389e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00014224,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {dcd7adfc-8a89-4a19-9dfd-594e3b55c3d8}, !- Handle
  90.1-2010 - SmHotel - Storage4Front Thermostat, !- Name
  {6d4f414a-bcce-4744-895a-b97a7e919e28}, !- Heating Setpoint Temperature Schedule Name
  {c9699aa9-b940-49ab-941b-aa33be15801e}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {9dc72069-5e62-4f6f-92e1-73359d744614}, !- Handle
  90.1-2010 - SmHotel - Exercise,         !- Name
  ,                                       !- Default Construction Set Name
  {e530d737-82a2-4e1d-b4f0-6905fb114f3e}, !- Default Schedule Set Name
  {d5e02dd3-6b30-4b5b-a097-0da8a1ad9494}, !- Group Rendering Name
  {f105342e-b8db-4b95-85d8-f3f217be5686}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  Exercise;                               !- Standards Space Type

OS:Rendering:Color,
  {d5e02dd3-6b30-4b5b-a097-0da8a1ad9494}, !- Handle
  Rendering Color 22,                     !- Name
  154,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {e530d737-82a2-4e1d-b4f0-6905fb114f3e}, !- Handle
  90.1-2010 - SmHotel - Exercise Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {522b6ab6-d558-4ed9-8602-9da067c74658}, !- Number of People Schedule Name
  {96f6fbd2-8578-4554-9e95-b6e13c252eca}, !- People Activity Level Schedule Name
  {cbfcbd6a-3d07-46ba-b368-b69924fd709f}, !- Lighting Schedule Name
  {0d00b60c-2e0d-4872-a8b1-f4b4f67f81e7}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {4d3884d6-9b7c-4348-b323-1febf265301e}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {3a7aaafc-0379-4364-9de7-e73162315847}, !- Handle
  90.1-2010 - SmHotel - Exercise Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.750015500031,                         !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {724f2e84-7994-49a1-89ff-178d4603f27e}, !- Handle
  90.1-2010 - SmHotel - Exercise Lights,  !- Name
  {3a7aaafc-0379-4364-9de7-e73162315847}, !- Lights Definition Name
  {9dc72069-5e62-4f6f-92e1-73359d744614}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {cbfcbd6a-3d07-46ba-b368-b69924fd709f}, !- Handle
  HotelSmall BLDG_LIGHT_EXERCENTER_SCH,   !- Name
  {0662d6a2-c42c-43af-a050-bb37cc41032c}, !- Schedule Type Limits Name
  {02c8a98d-4113-4b60-b04a-5945e34df2c5}, !- Default Day Schedule Name
  {175b64b8-a70a-437a-a6ad-ca93b4acc6df}, !- Summer Design Day Schedule Name
  {a427f40d-3c69-4b93-a982-31a0c18f6b5e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {02c8a98d-4113-4b60-b04a-5945e34df2c5}, !- Handle
  HotelSmall BLDG_LIGHT_EXERCENTER_SCH Default, !- Name
  {0662d6a2-c42c-43af-a050-bb37cc41032c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  22,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {ab5eefee-70b6-4aea-bb74-1dd3b16efad1}, !- Handle
  Schedule Day 75,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a427f40d-3c69-4b93-a982-31a0c18f6b5e}, !- Handle
  HotelSmall BLDG_LIGHT_EXERCENTER_SCH Winter Design Day, !- Name
  {0662d6a2-c42c-43af-a050-bb37cc41032c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  22,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {6726b8f2-ee33-4e74-b701-6428476939af}, !- Handle
  Schedule Day 76,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {175b64b8-a70a-437a-a6ad-ca93b4acc6df}, !- Handle
  HotelSmall BLDG_LIGHT_EXERCENTER_SCH Summer Design Day, !- Name
  {0662d6a2-c42c-43af-a050-bb37cc41032c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  22,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:DesignSpecification:OutdoorAir,
  {f105342e-b8db-4b95-85d8-f3f217be5686}, !- Handle
  90.1-2010 - SmHotel - Exercise Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {42a8ccb4-0e2a-4db3-850f-575c3a1afe97}, !- Handle
  90.1-2010 - SmHotel - Exercise People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.214632373709192,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {59853069-1fb9-48dc-a081-c077b5f89a10}, !- Handle
  90.1-2010 - SmHotel - Exercise People,  !- Name
  {42a8ccb4-0e2a-4db3-850f-575c3a1afe97}, !- People Definition Name
  {9dc72069-5e62-4f6f-92e1-73359d744614}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {522b6ab6-d558-4ed9-8602-9da067c74658}, !- Handle
  HotelSmall ExerciseCenter_Occ_Sch,      !- Name
  {0662d6a2-c42c-43af-a050-bb37cc41032c}, !- Schedule Type Limits Name
  {b38a4edb-a8f1-48fa-b320-4d11be21da01}, !- Default Day Schedule Name
  {0b0e2340-da7d-40ce-b453-2132ac224946}, !- Summer Design Day Schedule Name
  {8316a1e0-ea72-47a6-9632-a1f4a66d6e55}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b38a4edb-a8f1-48fa-b320-4d11be21da01}, !- Handle
  HotelSmall ExerciseCenter_Occ_Sch Default, !- Name
  {0662d6a2-c42c-43af-a050-bb37cc41032c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0;                                      !- Value Until Time 8

OS:Schedule:Day,
  {917fc8aa-3208-4319-b129-64a03c392e83}, !- Handle
  Schedule Day 77,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8316a1e0-ea72-47a6-9632-a1f4a66d6e55}, !- Handle
  HotelSmall ExerciseCenter_Occ_Sch Winter Design Day, !- Name
  {0662d6a2-c42c-43af-a050-bb37cc41032c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0;                                      !- Value Until Time 8

OS:Schedule:Day,
  {e3bd68c6-046e-425d-a79b-318a01bbdfc2}, !- Handle
  Schedule Day 78,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0b0e2340-da7d-40ce-b453-2132ac224946}, !- Handle
  HotelSmall ExerciseCenter_Occ_Sch Summer Design Day, !- Name
  {0662d6a2-c42c-43af-a050-bb37cc41032c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0;                                      !- Value Until Time 8

OS:SpaceInfiltration:DesignFlowRate,
  {15b7c3ab-5b35-43ce-94c5-865faffe9f7d}, !- Handle
  90.1-2010 - SmHotel - Exercise Infiltration, !- Name
  {9dc72069-5e62-4f6f-92e1-73359d744614}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {64f828d3-bb42-4e7a-81f3-e120f1f25b68}, !- Handle
  90.1-2010 - SmHotel - Exercise Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  18.6215650209078,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {1cec18b1-8b88-4694-a13a-69ed537f5444}, !- Handle
  90.1-2010 - SmHotel - Exercise Electric Equipment, !- Name
  {64f828d3-bb42-4e7a-81f3-e120f1f25b68}, !- Electric Equipment Definition Name
  {9dc72069-5e62-4f6f-92e1-73359d744614}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {0d00b60c-2e0d-4872-a8b1-f4b4f67f81e7}, !- Handle
  HotelSmall ExerciseCenter_Eqp_Sch,      !- Name
  {0662d6a2-c42c-43af-a050-bb37cc41032c}, !- Schedule Type Limits Name
  {119a05ef-7163-417d-bf0c-2ebb938c6e6b}, !- Default Day Schedule Name
  {0852669d-0dc3-4292-92af-c4f298cd186a}, !- Summer Design Day Schedule Name
  {19fd9306-1e09-4e5e-a601-e232c8b68b88}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {119a05ef-7163-417d-bf0c-2ebb938c6e6b}, !- Handle
  HotelSmall ExerciseCenter_Eqp_Sch Default, !- Name
  {0662d6a2-c42c-43af-a050-bb37cc41032c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  23,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Day,
  {04176a3c-5d4f-4536-a89c-f7d030cb0047}, !- Handle
  Schedule Day 79,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {19fd9306-1e09-4e5e-a601-e232c8b68b88}, !- Handle
  HotelSmall ExerciseCenter_Eqp_Sch Winter Design Day, !- Name
  {0662d6a2-c42c-43af-a050-bb37cc41032c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  23,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Day,
  {158d8950-06a6-423e-bf91-2a0edeeef2ee}, !- Handle
  Schedule Day 80,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0852669d-0dc3-4292-92af-c4f298cd186a}, !- Handle
  HotelSmall ExerciseCenter_Eqp_Sch Summer Design Day, !- Name
  {0662d6a2-c42c-43af-a050-bb37cc41032c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  23,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:ThermostatSetpoint:DualSetpoint,
  {f53c397d-f047-4183-a064-76a626332ed8}, !- Handle
  90.1-2010 - SmHotel - Exercise Thermostat, !- Name
  {a3354ab3-a842-4a12-9f26-8c31db97b933}, !- Heating Setpoint Temperature Schedule Name
  {8d73e9bd-d1dd-4ada-a6ba-77d539382791}; !- Cooling Setpoint Temperature Schedule Name

OS:SurfaceConvectionAlgorithm:Inside,
  {12d93a08-cc62-4a64-8379-d9226cf7c515}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {6f1ba02b-e35e-485a-aa5b-bb787482d91c}, !- Handle
  TARP;                                   !- Algorithm

OS:Material:NoMass,
  {5608f698-c4bb-4352-8c83-e8952a696daf}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {1b796e57-586b-4e3b-aa70-63a94568ba4d}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {c4a9c272-227e-4807-bde7-4f10a5fc5782}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {d8d60b9a-8a82-4137-b0ff-aef703d787aa}, !- Handle
  Floor Adiabatic construction,           !- Name
  ,                                       !- Surface Rendering Name
  {5608f698-c4bb-4352-8c83-e8952a696daf}, !- Layer 1
  {1b796e57-586b-4e3b-aa70-63a94568ba4d}, !- Layer 2
  {c4a9c272-227e-4807-bde7-4f10a5fc5782}; !- Layer 3

OS:Material,
  {f03ae51f-4060-4c9c-a6e6-ac46bb828125}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {1042ac98-9042-4932-b331-18e5ee705a84}, !- Handle
  Wall Adiabatic construction,            !- Name
  ,                                       !- Surface Rendering Name
  {f03ae51f-4060-4c9c-a6e6-ac46bb828125}, !- Layer 1
  {f03ae51f-4060-4c9c-a6e6-ac46bb828125}; !- Layer 2

OS:Material,
  {2e4983f1-2e29-454e-9233-78ad53eb12ae}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {ef54cc5a-a4d7-40d3-aa14-f05c182a897a}, !- Handle
  Basement Wall construction,             !- Name
  ,                                       !- Surface Rendering Name
  {2e4983f1-2e29-454e-9233-78ad53eb12ae}; !- Layer 1

OS:Construction,
  {84471569-9073-4956-aff5-50444f142a67}, !- Handle
  Basement Floor construction,            !- Name
  ,                                       !- Surface Rendering Name
  {2e4983f1-2e29-454e-9233-78ad53eb12ae}, !- Layer 1
  {5608f698-c4bb-4352-8c83-e8952a696daf}; !- Layer 2

OS:DefaultConstructionSet,
  {d4c21362-6125-45dc-b49b-2f1f171ed1f2}, !- Handle
  90.1-2010 - SmHotel - ASHRAE 169-2006-3B, !- Name
  {a76a24fe-a89b-4f36-ba93-85df95b6e68e}, !- Default Exterior Surface Constructions Name
  {2f155dbf-8081-4d6f-83aa-dc35832ea8b7}, !- Default Interior Surface Constructions Name
  {54dd95e5-8bf9-4ed4-8d74-97f688dc0bdf}, !- Default Ground Contact Surface Constructions Name
  {cef9373a-4eba-4480-b680-f52070089276}, !- Default Exterior SubSurface Constructions Name
  {b16953c4-94f5-4b4c-8597-ce9cac801f71}, !- Default Interior SubSurface Constructions Name
  {6e17d15d-c8c0-4a9a-b4eb-28a1397bfa5b}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {a76a24fe-a89b-4f36-ba93-85df95b6e68e}, !- Handle
  Default Surface Constructions 1,        !- Name
  {b47e1a45-34fe-47b9-8003-9f6aad9b20a0}, !- Floor Construction Name
  {ef4aa93b-e985-4682-a6ce-6a6896e3b0b9}, !- Wall Construction Name
  {15693e58-9bcc-402b-a4b8-d9d4321f2863}; !- Roof Ceiling Construction Name

OS:Construction,
  {b47e1a45-34fe-47b9-8003-9f6aad9b20a0}, !- Handle
  Typical Insulated Exterior Mass Floor R-9.35, !- Name
  ,                                       !- Surface Rendering Name
  {8bd0734e-8d1c-4014-a6f4-c3da2108be2f}, !- Layer 1
  {ac81e67e-e88c-4329-8d31-fa7eb590e8ab}, !- Layer 2
  {bda0aab8-218a-4e30-9fa2-c9262e563dcf}; !- Layer 3

OS:StandardsInformation:Construction,
  {7c24530c-0d0a-4cdc-b87e-c3d78b036fe9}, !- Handle
  {b47e1a45-34fe-47b9-8003-9f6aad9b20a0}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {8bd0734e-8d1c-4014-a6f4-c3da2108be2f}, !- Handle
  Typical Insulation R-6.78,              !- Name
  Smooth,                                 !- Roughness
  1.19346679593268,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {ac81e67e-e88c-4329-8d31-fa7eb590e8ab}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {bda0aab8-218a-4e30-9fa2-c9262e563dcf}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {ef4aa93b-e985-4682-a6ce-6a6896e3b0b9}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-11.9, !- Name
  ,                                       !- Surface Rendering Name
  {13856a6a-3aef-4f3e-bb7c-e81e9ffd2591}, !- Layer 1
  {fa110283-9882-4f09-a26f-3ffa43014678}, !- Layer 2
  {b9e30e64-3f41-44db-9a73-a5480aec5c26}, !- Layer 3
  {fa110283-9882-4f09-a26f-3ffa43014678}; !- Layer 4

OS:StandardsInformation:Construction,
  {8198ba35-2c56-4bd8-925f-1653b9ea03e8}, !- Handle
  {ef4aa93b-e985-4682-a6ce-6a6896e3b0b9}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {13856a6a-3aef-4f3e-bb7c-e81e9ffd2591}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {fa110283-9882-4f09-a26f-3ffa43014678}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {b9e30e64-3f41-44db-9a73-a5480aec5c26}, !- Handle
  Typical Insulation R-9.73,              !- Name
  Smooth,                                 !- Roughness
  1.712828371834,                         !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {15693e58-9bcc-402b-a4b8-d9d4321f2863}, !- Handle
  Typical IEAD Roof - Highly Reflective R-20.83, !- Name
  ,                                       !- Surface Rendering Name
  {f1b8e569-571a-4b53-b6b2-054b5722b32b}, !- Layer 1
  {ff7f51d8-ef68-488f-918a-5c39b9a1dded}, !- Layer 2
  {cdc2fe65-02d2-499d-8a53-0d4f9e759a54}; !- Layer 3

OS:StandardsInformation:Construction,
  {61e2b870-d89c-4846-8f5b-4c1d902b6fda}, !- Handle
  {15693e58-9bcc-402b-a4b8-d9d4321f2863}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {f1b8e569-571a-4b53-b6b2-054b5722b32b}, !- Handle
  Roof Membrane - Highly Reflective,      !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.75,                                   !- Thermal Absorptance
  0.45,                                   !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {ff7f51d8-ef68-488f-918a-5c39b9a1dded}, !- Handle
  Typical Insulation R-19.72,             !- Name
  Smooth,                                 !- Roughness
  3.47220354893132,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {cdc2fe65-02d2-499d-8a53-0d4f9e759a54}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {2f155dbf-8081-4d6f-83aa-dc35832ea8b7}, !- Handle
  Default Surface Constructions 2,        !- Name
  {ee95d002-910b-4db2-8738-64f71ac11d98}, !- Floor Construction Name
  {8ee513b1-1f02-48a9-b786-4d96084c0c03}, !- Wall Construction Name
  {5d324945-5452-4d08-9630-17c49a988d6f}; !- Roof Ceiling Construction Name

OS:Construction,
  {ee95d002-910b-4db2-8738-64f71ac11d98}, !- Handle
  int_slab_floor_smallhotel,              !- Name
  ,                                       !- Surface Rendering Name
  {ac81e67e-e88c-4329-8d31-fa7eb590e8ab}, !- Layer 1
  {5608f698-c4bb-4352-8c83-e8952a696daf}; !- Layer 2

OS:StandardsInformation:Construction,
  {b4562ce6-0edd-4791-991c-f066f825e847}, !- Handle
  {ee95d002-910b-4db2-8738-64f71ac11d98}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {8ee513b1-1f02-48a9-b786-4d96084c0c03}, !- Handle
  int_wall_smallhotel,                    !- Name
  ,                                       !- Surface Rendering Name
  {23903816-aded-40c6-8a30-2ea7a3a77bc6}, !- Layer 1
  {23903816-aded-40c6-8a30-2ea7a3a77bc6}; !- Layer 2

OS:StandardsInformation:Construction,
  {29108849-be02-413c-ab7e-29dcb3dd1792}, !- Handle
  {8ee513b1-1f02-48a9-b786-4d96084c0c03}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {23903816-aded-40c6-8a30-2ea7a3a77bc6}, !- Handle
  1/2 in. Gypsum Board,                   !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {5d324945-5452-4d08-9630-17c49a988d6f}, !- Handle
  int_slab_ceiling_smallhotel,            !- Name
  ,                                       !- Surface Rendering Name
  {5608f698-c4bb-4352-8c83-e8952a696daf}, !- Layer 1
  {ac81e67e-e88c-4329-8d31-fa7eb590e8ab}; !- Layer 2

OS:StandardsInformation:Construction,
  {6ebc185a-095d-4692-8aa5-30fb97f819a8}, !- Handle
  {5d324945-5452-4d08-9630-17c49a988d6f}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {54dd95e5-8bf9-4ed4-8d74-97f688dc0bdf}, !- Handle
  Default Surface Constructions 3,        !- Name
  {d2504fd1-3cd6-4732-b391-63e9d573def7}, !- Floor Construction Name
  {78032c43-01a6-4a7f-a756-91694e85eb7b}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {d2504fd1-3cd6-4732-b391-63e9d573def7}, !- Handle
  Smallhotel 2010 Slab Floor,             !- Name
  ,                                       !- Surface Rendering Name
  {2531aae5-c1cf-410a-b86a-a80adb5e0877}, !- Layer 1
  {5608f698-c4bb-4352-8c83-e8952a696daf}; !- Layer 2

OS:StandardsInformation:Construction,
  {7aa283ab-17d4-44cb-a4b1-9c441497d5ef}, !- Handle
  {d2504fd1-3cd6-4732-b391-63e9d573def7}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {2531aae5-c1cf-410a-b86a-a80adb5e0877}, !- Handle
  8 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {78032c43-01a6-4a7f-a756-91694e85eb7b}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {7241b828-2bdb-4383-81c5-5842ad75bdf1}; !- Layer 1

OS:StandardsInformation:Construction,
  {fbe68342-0280-4e8c-80fc-4d12038151e1}, !- Handle
  {78032c43-01a6-4a7f-a756-91694e85eb7b}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {f128aeac-0c38-4802-aa29-1172e93b2b28}, !- Handle
  Typical Insulation R-0.58,              !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {7241b828-2bdb-4383-81c5-5842ad75bdf1}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {cef9373a-4eba-4480-b680-f52070089276}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {f3d5fb7b-f1f0-4b0c-a64b-5660bccfd0ea}, !- Fixed Window Construction Name
  {f3d5fb7b-f1f0-4b0c-a64b-5660bccfd0ea}, !- Operable Window Construction Name
  {f55f388d-58bd-4819-8bb4-aa8aa7b5195c}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  {dea157af-5502-4e80-b058-b1f3a14b1c66}, !- Overhead Door Construction Name
  {fb9ca5da-e771-480c-8d53-fdf676bbf00e}, !- Skylight Construction Name
  {b9aea21c-bab4-4232-8b11-f8faca32a6f1}, !- Tubular Daylight Dome Construction Name
  {b9aea21c-bab4-4232-8b11-f8faca32a6f1}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {f3d5fb7b-f1f0-4b0c-a64b-5660bccfd0ea}, !- Handle
  U 0.65 SHGC 0.25 Dbl Ref-C-H Clr 6mm/6mm Air, !- Name
  ,                                       !- Surface Rendering Name
  {6504cfe1-ead5-4a44-bd1a-8eaf704fcb89}, !- Layer 1
  {07490d68-2db1-43be-8485-74d0bd5a09e8}, !- Layer 2
  {78c58565-e35c-4a3d-aeb4-397b437ee352}; !- Layer 3

OS:StandardsInformation:Construction,
  {4fe9e61b-9b4c-4b62-af4b-bc3d8fb5d9e6}, !- Handle
  {f3d5fb7b-f1f0-4b0c-a64b-5660bccfd0ea}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other);              !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {6504cfe1-ead5-4a44-bd1a-8eaf704fcb89}, !- Handle
  REF C CLEAR HI 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.2,                                    !- Solar Transmittance at Normal Incidence
  0.16,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.39,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.22,                                   !- Visible Transmittance at Normal Incidence
  0.17,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.35,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.55,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {07490d68-2db1-43be-8485-74d0bd5a09e8}, !- Handle
  AIR 6MM,                                !- Name
  Air,                                    !- Gas Type
  0.0063;                                 !- Thickness {m}

OS:WindowMaterial:Glazing,
  {78c58565-e35c-4a3d-aeb4-397b437ee352}, !- Handle
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {f55f388d-58bd-4819-8bb4-aa8aa7b5195c}, !- Handle
  Typical Insulated Metal Door R-1.43,    !- Name
  ,                                       !- Surface Rendering Name
  {e134eeaa-b46a-4617-9e9d-5f62c6eb93f4}, !- Layer 1
  {f128aeac-0c38-4802-aa29-1172e93b2b28}; !- Layer 2

OS:StandardsInformation:Construction,
  {4599cbbe-981e-4a54-baac-49abfcd7514e}, !- Handle
  {f55f388d-58bd-4819-8bb4-aa8aa7b5195c}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {e134eeaa-b46a-4617-9e9d-5f62c6eb93f4}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {dea157af-5502-4e80-b058-b1f3a14b1c66}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {cfd0a1e1-24d5-4a63-9273-587a217be95a}; !- Layer 1

OS:StandardsInformation:Construction,
  {42a756ac-f1ff-4c4b-bc46-41e93fa90bcb}, !- Handle
  {dea157af-5502-4e80-b058-b1f3a14b1c66}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Material:NoMass,
  {cfd0a1e1-24d5-4a63-9273-587a217be95a}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.0282222222222221,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {fb9ca5da-e771-480c-8d53-fdf676bbf00e}, !- Handle
  U 1.17 SHGC 0.39 Simple Glazing Skylight, !- Name
  ,                                       !- Surface Rendering Name
  {8a1777a2-69d3-4bf3-836d-05094747dd59}; !- Layer 1

OS:StandardsInformation:Construction,
  {147347c8-7524-42fb-a7c0-bd988087cef9}, !- Handle
  {fb9ca5da-e771-480c-8d53-fdf676bbf00e}, !- Construction Name
  ,                                       !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {8a1777a2-69d3-4bf3-836d-05094747dd59}, !- Handle
  U 1.17 SHGC 0.39 Simple Glazing,        !- Name
  6.64356810910278,                       !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.23;                                   !- Visible Transmittance

OS:Construction,
  {b9aea21c-bab4-4232-8b11-f8faca32a6f1}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {1c4caac0-2ef3-40ce-9551-8ddfa55e7424}; !- Layer 1

OS:StandardsInformation:Construction,
  {c1f4846f-04b8-4eef-9376-2251a0f11d2e}, !- Handle
  {b9aea21c-bab4-4232-8b11-f8faca32a6f1}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {1c4caac0-2ef3-40ce-9551-8ddfa55e7424}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {b16953c4-94f5-4b4c-8597-ce9cac801f71}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {b9aea21c-bab4-4232-8b11-f8faca32a6f1}, !- Fixed Window Construction Name
  {b9aea21c-bab4-4232-8b11-f8faca32a6f1}, !- Operable Window Construction Name
  {17dd3f2e-b717-4648-a400-05db9bf197e6}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {17dd3f2e-b717-4648-a400-05db9bf197e6}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {64be77ef-ffd5-4ab3-9610-9a05c9d73d41}; !- Layer 1

OS:StandardsInformation:Construction,
  {eff074e1-02b1-4c33-a9f5-2aec06950a0c}, !- Handle
  {17dd3f2e-b717-4648-a400-05db9bf197e6}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {64be77ef-ffd5-4ab3-9610-9a05c9d73d41}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {6e17d15d-c8c0-4a9a-b4eb-28a1397bfa5b}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {64be77ef-ffd5-4ab3-9610-9a05c9d73d41}; !- Layer 1

OS:StandardsInformation:Construction,
  {ab8fd7b3-bfa3-4b94-a015-f021201f991b}, !- Handle
  {6e17d15d-c8c0-4a9a-b4eb-28a1397bfa5b}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {694bad71-b324-43ee-8805-d22ae779abc9}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {3bd67d67-1a2f-4f9a-a969-c0672a13f8c3}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {694bad71-b324-43ee-8805-d22ae779abc9}; !- Layer 1

OS:ThermalZone,
  {fa22d861-305c-44a9-8ab0-a94f0125b119}, !- Handle
  CorridorFlr2 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a57450c6-e26c-4511-aef1-a0329fc0a2bf}, !- Zone Air Inlet Port List
  {889c4597-e9e5-4ac7-b0a4-da1903b6c47f}, !- Zone Air Exhaust Port List
  {69e8c7ff-6ea2-46b3-9db3-f3bc0f448093}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0de399c0-440d-4807-8dca-c70c53e42f02}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {809c5bf8-48d2-4cf1-8914-00a0255e5fd7}, !- Handle
  Node 1,                                 !- Name
  {69e8c7ff-6ea2-46b3-9db3-f3bc0f448093}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {69e8c7ff-6ea2-46b3-9db3-f3bc0f448093}, !- Handle
  {6e418f2c-91f6-4f9c-8be3-d4b78a8b30e3}, !- Name
  {fa22d861-305c-44a9-8ab0-a94f0125b119}, !- Source Object
  11,                                     !- Outlet Port
  {809c5bf8-48d2-4cf1-8914-00a0255e5fd7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a57450c6-e26c-4511-aef1-a0329fc0a2bf}, !- Handle
  Port List 1,                            !- Name
  {fa22d861-305c-44a9-8ab0-a94f0125b119}, !- HVAC Component
  {3cbd19f5-63ad-4cb8-9d96-7fbdc8853b8e}; !- Port 1

OS:PortList,
  {889c4597-e9e5-4ac7-b0a4-da1903b6c47f}, !- Handle
  Port List 2,                            !- Name
  {fa22d861-305c-44a9-8ab0-a94f0125b119}, !- HVAC Component
  {d4586ec5-0e80-4fb1-b426-7cac45b804ec}; !- Port 1

OS:Sizing:Zone,
  {5def86f7-a67b-4cd5-9ebc-cf35ada8e89d}, !- Handle
  {fa22d861-305c-44a9-8ab0-a94f0125b119}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c58919c9-4022-4ae0-8c6f-3f207cd26598}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {fa22d861-305c-44a9-8ab0-a94f0125b119}, !- Thermal Zone
  {d69966e2-d18d-4848-b326-5758ac1022c3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {fad7ee39-2a6e-428e-9ea4-4d38c11863b2}, !- Handle
  GuestRoom213 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e50594f8-85d5-4a2e-bc80-2cd47c954025}, !- Zone Air Inlet Port List
  {10e78870-6286-412a-a3ae-98f299be323d}, !- Zone Air Exhaust Port List
  {4327c2fb-3fe1-473e-9efd-fa82417835b7}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {84ff29fc-9761-423a-b0de-a83ff9deeaa2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1bf493ff-aeae-4344-b64e-c5da031634e5}, !- Handle
  Node 2,                                 !- Name
  {4327c2fb-3fe1-473e-9efd-fa82417835b7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4327c2fb-3fe1-473e-9efd-fa82417835b7}, !- Handle
  {28f88789-be4e-405c-a399-4d2c491b0f42}, !- Name
  {fad7ee39-2a6e-428e-9ea4-4d38c11863b2}, !- Source Object
  11,                                     !- Outlet Port
  {1bf493ff-aeae-4344-b64e-c5da031634e5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e50594f8-85d5-4a2e-bc80-2cd47c954025}, !- Handle
  Port List 3,                            !- Name
  {fad7ee39-2a6e-428e-9ea4-4d38c11863b2}, !- HVAC Component
  {0e71960c-d359-42e0-b0b3-5c2db1f62058}; !- Port 1

OS:PortList,
  {10e78870-6286-412a-a3ae-98f299be323d}, !- Handle
  Port List 4,                            !- Name
  {fad7ee39-2a6e-428e-9ea4-4d38c11863b2}, !- HVAC Component
  {fb2a8310-933b-47d0-a8ca-7f4819fd5698}; !- Port 1

OS:Sizing:Zone,
  {249dd65c-c14c-499b-97e0-ef50803b3d71}, !- Handle
  {fad7ee39-2a6e-428e-9ea4-4d38c11863b2}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e0775038-a43a-4fac-aceb-f656b5626a41}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {fad7ee39-2a6e-428e-9ea4-4d38c11863b2}, !- Thermal Zone
  {4d54277b-5634-41ea-af28-789851c16a8d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {57b62cfa-fabb-49bf-9866-f08a775964a4}, !- Handle
  RearStairsFlr4 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4198b3a1-5919-4d5a-a7bc-b63e72757edf}, !- Zone Air Inlet Port List
  {ea525c27-1b5b-499e-b1ae-97d6958227e3}, !- Zone Air Exhaust Port List
  {cc287b04-cae4-47a2-a26c-61c7a0d3fa14}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {938f7cd2-0820-4ef6-8102-5d1ae5e07d57}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {74bfc080-67df-4777-a4fb-c5e666fd6979}, !- Handle
  Node 3,                                 !- Name
  {cc287b04-cae4-47a2-a26c-61c7a0d3fa14}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cc287b04-cae4-47a2-a26c-61c7a0d3fa14}, !- Handle
  {d76bcce3-d083-4014-842b-8662f9192d40}, !- Name
  {57b62cfa-fabb-49bf-9866-f08a775964a4}, !- Source Object
  11,                                     !- Outlet Port
  {74bfc080-67df-4777-a4fb-c5e666fd6979}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4198b3a1-5919-4d5a-a7bc-b63e72757edf}, !- Handle
  Port List 5,                            !- Name
  {57b62cfa-fabb-49bf-9866-f08a775964a4}, !- HVAC Component
  {17fedfbc-88c5-4b20-a08c-ca3c85394e70}; !- Port 1

OS:PortList,
  {ea525c27-1b5b-499e-b1ae-97d6958227e3}, !- Handle
  Port List 6,                            !- Name
  {57b62cfa-fabb-49bf-9866-f08a775964a4}, !- HVAC Component
  {f85a897e-fe33-4a3e-b925-9bba96ae0717}; !- Port 1

OS:Sizing:Zone,
  {50d1137f-17d7-429a-b6c8-50b4709c8bf3}, !- Handle
  {57b62cfa-fabb-49bf-9866-f08a775964a4}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {104304a9-067b-4280-9a98-4645346bc6bf}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {57b62cfa-fabb-49bf-9866-f08a775964a4}, !- Thermal Zone
  {8ae96937-5bda-4921-94c8-bf90c379d51f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {b678c0e3-d291-4bf9-a46b-523910763034}, !- Handle
  FrontStairsFlr4 ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {182fd4f5-7849-4f5c-9069-c9a6574fe33b}, !- Zone Air Inlet Port List
  {e5b30de1-fc97-42e3-9d22-5b150c72fbfd}, !- Zone Air Exhaust Port List
  {025e0ab0-a2ad-47df-b504-7621b83959ea}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {938f7cd2-0820-4ef6-8102-5d1ae5e07d57}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {516bd42f-8dca-46e2-8b7c-48811c7b6d25}, !- Handle
  Node 4,                                 !- Name
  {025e0ab0-a2ad-47df-b504-7621b83959ea}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {025e0ab0-a2ad-47df-b504-7621b83959ea}, !- Handle
  {4bfafd7f-4be2-4e4b-aec2-ee0ebca73919}, !- Name
  {b678c0e3-d291-4bf9-a46b-523910763034}, !- Source Object
  11,                                     !- Outlet Port
  {516bd42f-8dca-46e2-8b7c-48811c7b6d25}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {182fd4f5-7849-4f5c-9069-c9a6574fe33b}, !- Handle
  Port List 7,                            !- Name
  {b678c0e3-d291-4bf9-a46b-523910763034}, !- HVAC Component
  {9520606e-8be9-435e-a7ec-51d4c4f97a19}; !- Port 1

OS:PortList,
  {e5b30de1-fc97-42e3-9d22-5b150c72fbfd}, !- Handle
  Port List 8,                            !- Name
  {b678c0e3-d291-4bf9-a46b-523910763034}, !- HVAC Component
  {b5a650af-0c04-4b4b-9855-d2eee5763588}; !- Port 1

OS:Sizing:Zone,
  {6c81b495-80f4-4a3a-970d-185d7ec36470}, !- Handle
  {b678c0e3-d291-4bf9-a46b-523910763034}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8f33e7ff-5f41-4d50-8616-832cfd64c40b}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {b678c0e3-d291-4bf9-a46b-523910763034}, !- Thermal Zone
  {e7985925-5e92-444a-b94b-5ecbd242e86f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {266ffc85-fceb-4bff-8c02-3e91bc80d143}, !- Handle
  FrontStorageFlr1 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b88c5d45-91ed-4ae1-be68-abc3f5cf959e}, !- Zone Air Inlet Port List
  {1b64c816-77e1-4907-8ff0-cd593621210b}, !- Zone Air Exhaust Port List
  {96d5ec7a-d0d0-4abb-b861-c3be2a2197dc}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7c9c0e9e-b08e-493f-a0d7-9015e21960e9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {79448802-6d33-416c-968c-967565a40856}, !- Handle
  Node 5,                                 !- Name
  {96d5ec7a-d0d0-4abb-b861-c3be2a2197dc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {96d5ec7a-d0d0-4abb-b861-c3be2a2197dc}, !- Handle
  {7234db23-b8b5-42a3-ae8e-15cc8764fa4d}, !- Name
  {266ffc85-fceb-4bff-8c02-3e91bc80d143}, !- Source Object
  11,                                     !- Outlet Port
  {79448802-6d33-416c-968c-967565a40856}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b88c5d45-91ed-4ae1-be68-abc3f5cf959e}, !- Handle
  Port List 9,                            !- Name
  {266ffc85-fceb-4bff-8c02-3e91bc80d143}; !- HVAC Component

OS:PortList,
  {1b64c816-77e1-4907-8ff0-cd593621210b}, !- Handle
  Port List 10,                           !- Name
  {266ffc85-fceb-4bff-8c02-3e91bc80d143}; !- HVAC Component

OS:Sizing:Zone,
  {81f22eed-db8f-4500-902d-045a1e8b554e}, !- Handle
  {266ffc85-fceb-4bff-8c02-3e91bc80d143}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {2aeeda4c-9ad9-4188-90a4-6f5826f45c97}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {266ffc85-fceb-4bff-8c02-3e91bc80d143}; !- Thermal Zone

OS:ThermalZone,
  {612c0baa-d0fa-4803-881b-e74c9d044428}, !- Handle
  CorridorFlr3 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e3e096e4-fa82-4a0d-a3bc-0137f21d5296}, !- Zone Air Inlet Port List
  {5303c87b-0206-42af-97fd-3493493bb996}, !- Zone Air Exhaust Port List
  {73758980-4be2-48a9-9ff4-174ef499222c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0de399c0-440d-4807-8dca-c70c53e42f02}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {781fd920-cf87-45dc-a623-e893ef97a17e}, !- Handle
  Node 6,                                 !- Name
  {73758980-4be2-48a9-9ff4-174ef499222c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {73758980-4be2-48a9-9ff4-174ef499222c}, !- Handle
  {11f937c4-c145-4c97-bd9b-18d33525b936}, !- Name
  {612c0baa-d0fa-4803-881b-e74c9d044428}, !- Source Object
  11,                                     !- Outlet Port
  {781fd920-cf87-45dc-a623-e893ef97a17e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e3e096e4-fa82-4a0d-a3bc-0137f21d5296}, !- Handle
  Port List 11,                           !- Name
  {612c0baa-d0fa-4803-881b-e74c9d044428}, !- HVAC Component
  {a6ded10c-3eca-4027-b2b3-1d560ff0237f}; !- Port 1

OS:PortList,
  {5303c87b-0206-42af-97fd-3493493bb996}, !- Handle
  Port List 12,                           !- Name
  {612c0baa-d0fa-4803-881b-e74c9d044428}, !- HVAC Component
  {1c26fb59-761b-485d-81a1-8a8812186dc8}; !- Port 1

OS:Sizing:Zone,
  {13e13427-29c3-4a93-8f06-011205f06085}, !- Handle
  {612c0baa-d0fa-4803-881b-e74c9d044428}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {2d236bbc-0eae-45e7-8e03-7d1b4ab0d1fa}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {612c0baa-d0fa-4803-881b-e74c9d044428}, !- Thermal Zone
  {b8e40351-aea9-435e-b106-03f5aa05a168}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {a46f7669-b1f6-4204-a10b-da62fcfe4d88}, !- Handle
  GuestRoom301 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c50b00e0-03dc-41d3-bf2d-cb76ec7ca168}, !- Zone Air Inlet Port List
  {ce372b7b-4f79-4a6d-a66f-8c7da5d7a888}, !- Zone Air Exhaust Port List
  {4dd57bcd-1826-458c-91da-a29fe0ca95b0}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d2f28e86-904f-4543-9cdf-1ed9ab37621e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b8b881be-b0fd-48c6-b111-50c505d500bc}, !- Handle
  Node 7,                                 !- Name
  {4dd57bcd-1826-458c-91da-a29fe0ca95b0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4dd57bcd-1826-458c-91da-a29fe0ca95b0}, !- Handle
  {bd62d31e-7579-4804-913c-5bbd0f34d5cd}, !- Name
  {a46f7669-b1f6-4204-a10b-da62fcfe4d88}, !- Source Object
  11,                                     !- Outlet Port
  {b8b881be-b0fd-48c6-b111-50c505d500bc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c50b00e0-03dc-41d3-bf2d-cb76ec7ca168}, !- Handle
  Port List 13,                           !- Name
  {a46f7669-b1f6-4204-a10b-da62fcfe4d88}, !- HVAC Component
  {f140c530-ceac-465b-af64-f49841476e2f}; !- Port 1

OS:PortList,
  {ce372b7b-4f79-4a6d-a66f-8c7da5d7a888}, !- Handle
  Port List 14,                           !- Name
  {a46f7669-b1f6-4204-a10b-da62fcfe4d88}, !- HVAC Component
  {a415c13e-3960-4f71-92fd-2f0c853da586}; !- Port 1

OS:Sizing:Zone,
  {7bc073dc-745d-4a3a-9b0b-848b15ab5fd6}, !- Handle
  {a46f7669-b1f6-4204-a10b-da62fcfe4d88}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {655a05bb-0384-4869-817c-120e6f850d4c}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {a46f7669-b1f6-4204-a10b-da62fcfe4d88}, !- Thermal Zone
  {26f0919d-afe9-4c87-801c-c1e4bf9254a1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {853565c8-1a9a-4dbc-8cde-68aef5b4babb}, !- Handle
  GuestRoom313 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5cd04e71-73f4-4861-b7d2-30365ba48e55}, !- Zone Air Inlet Port List
  {2068ef6a-9f29-4f0d-913f-f1e1f75567a1}, !- Zone Air Exhaust Port List
  {5f6a5272-f6f0-4a92-a4bf-928028808ee2}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d2f28e86-904f-4543-9cdf-1ed9ab37621e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2da43ded-54f3-4718-9428-c60648c2f98d}, !- Handle
  Node 8,                                 !- Name
  {5f6a5272-f6f0-4a92-a4bf-928028808ee2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5f6a5272-f6f0-4a92-a4bf-928028808ee2}, !- Handle
  {80a1a140-200d-4dfe-b234-528bcde37c46}, !- Name
  {853565c8-1a9a-4dbc-8cde-68aef5b4babb}, !- Source Object
  11,                                     !- Outlet Port
  {2da43ded-54f3-4718-9428-c60648c2f98d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5cd04e71-73f4-4861-b7d2-30365ba48e55}, !- Handle
  Port List 15,                           !- Name
  {853565c8-1a9a-4dbc-8cde-68aef5b4babb}, !- HVAC Component
  {87ed10cb-e817-4325-b204-0222f37666d7}; !- Port 1

OS:PortList,
  {2068ef6a-9f29-4f0d-913f-f1e1f75567a1}, !- Handle
  Port List 16,                           !- Name
  {853565c8-1a9a-4dbc-8cde-68aef5b4babb}, !- HVAC Component
  {d1fe7d5a-cd5e-4921-86fe-8cd6cc7e2351}; !- Port 1

OS:Sizing:Zone,
  {f4210949-2ee3-4fe5-bcdf-b735d996d332}, !- Handle
  {853565c8-1a9a-4dbc-8cde-68aef5b4babb}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e259948b-e43a-4507-a5a4-3e9980d265f8}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {853565c8-1a9a-4dbc-8cde-68aef5b4babb}, !- Thermal Zone
  {eb79e4d4-41ef-4451-b17b-1bbf7f88a7fc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {ace2cdf3-014c-43e6-9867-78fef4e75f93}, !- Handle
  GuestRoom220_223 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0f4c9847-25b1-404b-b6e4-d84ecdefa001}, !- Zone Air Inlet Port List
  {6be018bb-218c-47ab-81b7-44bb18bcb9af}, !- Zone Air Exhaust Port List
  {ea6f9bfb-200f-4c93-8434-dda1f37f4443}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {84ff29fc-9761-423a-b0de-a83ff9deeaa2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3e067f32-6466-4bd8-b49c-f9fba43f8f1c}, !- Handle
  Node 9,                                 !- Name
  {ea6f9bfb-200f-4c93-8434-dda1f37f4443}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ea6f9bfb-200f-4c93-8434-dda1f37f4443}, !- Handle
  {d75c71e1-d029-4768-917f-0cf1858d8daa}, !- Name
  {ace2cdf3-014c-43e6-9867-78fef4e75f93}, !- Source Object
  11,                                     !- Outlet Port
  {3e067f32-6466-4bd8-b49c-f9fba43f8f1c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0f4c9847-25b1-404b-b6e4-d84ecdefa001}, !- Handle
  Port List 17,                           !- Name
  {ace2cdf3-014c-43e6-9867-78fef4e75f93}, !- HVAC Component
  {0606558f-d0d2-491c-869f-984e24b3bf3d}; !- Port 1

OS:PortList,
  {6be018bb-218c-47ab-81b7-44bb18bcb9af}, !- Handle
  Port List 18,                           !- Name
  {ace2cdf3-014c-43e6-9867-78fef4e75f93}, !- HVAC Component
  {3dff6961-9479-4636-b189-5a69fc0096ad}; !- Port 1

OS:Sizing:Zone,
  {908fc270-eb3b-460e-a970-4f78930a294f}, !- Handle
  {ace2cdf3-014c-43e6-9867-78fef4e75f93}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f9105ce7-61d0-447d-9720-2fb9f8960570}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {ace2cdf3-014c-43e6-9867-78fef4e75f93}, !- Thermal Zone
  {4c5442eb-eff3-4758-871c-823efc80c21f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {a714a642-a161-43d9-a4b0-05950ac5681c}, !- Handle
  GuestRoom214 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {76e76a7f-a6ae-43c8-9113-d5ae8ad34651}, !- Zone Air Inlet Port List
  {72777120-5d24-457c-88d5-0ec361708710}, !- Zone Air Exhaust Port List
  {ac5ed1e5-fec1-4870-8e83-bb8eb81bbf84}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {84ff29fc-9761-423a-b0de-a83ff9deeaa2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d1eab8e9-4e5c-4cd6-be13-5e28820f2e2d}, !- Handle
  Node 10,                                !- Name
  {ac5ed1e5-fec1-4870-8e83-bb8eb81bbf84}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ac5ed1e5-fec1-4870-8e83-bb8eb81bbf84}, !- Handle
  {411dada8-9b59-4e79-97ee-3300be4e1cdd}, !- Name
  {a714a642-a161-43d9-a4b0-05950ac5681c}, !- Source Object
  11,                                     !- Outlet Port
  {d1eab8e9-4e5c-4cd6-be13-5e28820f2e2d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {76e76a7f-a6ae-43c8-9113-d5ae8ad34651}, !- Handle
  Port List 19,                           !- Name
  {a714a642-a161-43d9-a4b0-05950ac5681c}, !- HVAC Component
  {f7bfa5f3-87b6-4dbf-ae48-e7cdfbafb95f}; !- Port 1

OS:PortList,
  {72777120-5d24-457c-88d5-0ec361708710}, !- Handle
  Port List 20,                           !- Name
  {a714a642-a161-43d9-a4b0-05950ac5681c}, !- HVAC Component
  {bb10ee90-18ec-4b23-99ec-007cf5fb98bb}; !- Port 1

OS:Sizing:Zone,
  {bdba91b0-7552-4ce1-a83a-e475e23bbffd}, !- Handle
  {a714a642-a161-43d9-a4b0-05950ac5681c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {54981799-f881-4c7b-ac50-d2dd379ec62e}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {a714a642-a161-43d9-a4b0-05950ac5681c}, !- Thermal Zone
  {8df83656-4cff-4178-9d5a-cdaf0f5c81b1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {9931dab6-3e94-4595-9cfe-c19c1a7f355f}, !- Handle
  GuestRoom224 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {96ce2db3-51e9-4083-8888-4456ec633795}, !- Zone Air Inlet Port List
  {f388ff2b-a59f-47a4-a02d-0f60fe422597}, !- Zone Air Exhaust Port List
  {ec41b637-44c0-464c-a500-c76ffd121c1f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {84ff29fc-9761-423a-b0de-a83ff9deeaa2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {82645716-4b34-44f0-822d-1e89bb1ae95e}, !- Handle
  Node 11,                                !- Name
  {ec41b637-44c0-464c-a500-c76ffd121c1f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ec41b637-44c0-464c-a500-c76ffd121c1f}, !- Handle
  {6a429d37-7eab-4456-9e51-f128b43e574b}, !- Name
  {9931dab6-3e94-4595-9cfe-c19c1a7f355f}, !- Source Object
  11,                                     !- Outlet Port
  {82645716-4b34-44f0-822d-1e89bb1ae95e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {96ce2db3-51e9-4083-8888-4456ec633795}, !- Handle
  Port List 21,                           !- Name
  {9931dab6-3e94-4595-9cfe-c19c1a7f355f}, !- HVAC Component
  {7697a233-1196-48c0-969b-d27da128955b}; !- Port 1

OS:PortList,
  {f388ff2b-a59f-47a4-a02d-0f60fe422597}, !- Handle
  Port List 22,                           !- Name
  {9931dab6-3e94-4595-9cfe-c19c1a7f355f}, !- HVAC Component
  {d658f696-2969-48a5-8f87-f8c9b37affbc}; !- Port 1

OS:Sizing:Zone,
  {b4f5d992-69d1-438d-bdba-19e836bf4c9e}, !- Handle
  {9931dab6-3e94-4595-9cfe-c19c1a7f355f}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {26ade685-d4f3-4d0a-95d8-8d7ecb8aaf58}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {9931dab6-3e94-4595-9cfe-c19c1a7f355f}, !- Thermal Zone
  {7425f0e1-f976-4858-a044-16fc5c278f70}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {48ebef18-74bb-489c-9cd0-2c2ca1538ec8}, !- Handle
  RearStorageFlr1 ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f9890903-ca90-49c9-a5f1-884cd9b0fc23}, !- Zone Air Inlet Port List
  {aa7ca6b7-af04-4ab4-92f8-e23737f2b6f1}, !- Zone Air Exhaust Port List
  {81dccc24-6b64-453d-89b3-2830d701c8d4}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7c9c0e9e-b08e-493f-a0d7-9015e21960e9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c9303d26-8ca3-4bee-80ad-51a636d42abf}, !- Handle
  Node 12,                                !- Name
  {81dccc24-6b64-453d-89b3-2830d701c8d4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {81dccc24-6b64-453d-89b3-2830d701c8d4}, !- Handle
  {44485bf0-7ebb-4e28-93ad-895976399229}, !- Name
  {48ebef18-74bb-489c-9cd0-2c2ca1538ec8}, !- Source Object
  11,                                     !- Outlet Port
  {c9303d26-8ca3-4bee-80ad-51a636d42abf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f9890903-ca90-49c9-a5f1-884cd9b0fc23}, !- Handle
  Port List 23,                           !- Name
  {48ebef18-74bb-489c-9cd0-2c2ca1538ec8}; !- HVAC Component

OS:PortList,
  {aa7ca6b7-af04-4ab4-92f8-e23737f2b6f1}, !- Handle
  Port List 24,                           !- Name
  {48ebef18-74bb-489c-9cd0-2c2ca1538ec8}; !- HVAC Component

OS:Sizing:Zone,
  {352a357c-081e-4916-9e54-4c77e835804d}, !- Handle
  {48ebef18-74bb-489c-9cd0-2c2ca1538ec8}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {12c41d99-9e0a-4ade-8b2b-e16a6e857fa0}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {48ebef18-74bb-489c-9cd0-2c2ca1538ec8}; !- Thermal Zone

OS:ThermalZone,
  {f262f54a-618e-4b8c-a2f4-11d251510b8e}, !- Handle
  FrontLoungeFlr1 ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5ccc4d1f-822c-4df3-a51e-bb3370167ebe}, !- Zone Air Inlet Port List
  {1fa7f0e0-a67e-4910-aec8-bbe7bdfaf504}, !- Zone Air Exhaust Port List
  {ae374945-f6c1-4c6b-a2e7-511539730bbc}, !- Zone Air Node Name
  {8e31fb1b-9a08-4a78-9186-48d40dc4c119}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5ea70572-7a5b-4e98-8f88-3b6726435d99}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cff2324e-51c1-4a15-aec9-4e3a0d742fb7}, !- Handle
  Node 13,                                !- Name
  {ae374945-f6c1-4c6b-a2e7-511539730bbc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ae374945-f6c1-4c6b-a2e7-511539730bbc}, !- Handle
  {759d0c4d-e0f1-4c7e-86a9-4504cd18a561}, !- Name
  {f262f54a-618e-4b8c-a2f4-11d251510b8e}, !- Source Object
  11,                                     !- Outlet Port
  {cff2324e-51c1-4a15-aec9-4e3a0d742fb7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5ccc4d1f-822c-4df3-a51e-bb3370167ebe}, !- Handle
  Port List 25,                           !- Name
  {f262f54a-618e-4b8c-a2f4-11d251510b8e}, !- HVAC Component
  {54e8b282-b21c-499f-ab25-506f86dd810d}; !- Port 1

OS:PortList,
  {1fa7f0e0-a67e-4910-aec8-bbe7bdfaf504}, !- Handle
  Port List 26,                           !- Name
  {f262f54a-618e-4b8c-a2f4-11d251510b8e}; !- HVAC Component

OS:Sizing:Zone,
  {010b0a69-9cc8-4e2b-a9e8-684f5d94430b}, !- Handle
  {f262f54a-618e-4b8c-a2f4-11d251510b8e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {6c0c8600-8333-4f2d-99e8-23ea900884c0}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {f262f54a-618e-4b8c-a2f4-11d251510b8e}, !- Thermal Zone
  {74ea5a3f-a38b-4183-8ae1-538b6a37fd6b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {3f232a56-82b4-4960-b004-2f6a8c4242da}, !- Handle
  RearStorageFlr3 ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {324a493c-afae-46a7-980c-bbbd8029dc7b}, !- Zone Air Inlet Port List
  {4e5c37d6-1ffe-44cc-ae10-37c203457c70}, !- Zone Air Exhaust Port List
  {14fe656a-db00-4050-9837-48146ec2efa6}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7c9c0e9e-b08e-493f-a0d7-9015e21960e9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2cba611e-cb74-4c46-8380-4cd46b10746a}, !- Handle
  Node 14,                                !- Name
  {14fe656a-db00-4050-9837-48146ec2efa6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {14fe656a-db00-4050-9837-48146ec2efa6}, !- Handle
  {71412d61-f368-4b79-82f7-fd8afc4792ee}, !- Name
  {3f232a56-82b4-4960-b004-2f6a8c4242da}, !- Source Object
  11,                                     !- Outlet Port
  {2cba611e-cb74-4c46-8380-4cd46b10746a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {324a493c-afae-46a7-980c-bbbd8029dc7b}, !- Handle
  Port List 27,                           !- Name
  {3f232a56-82b4-4960-b004-2f6a8c4242da}; !- HVAC Component

OS:PortList,
  {4e5c37d6-1ffe-44cc-ae10-37c203457c70}, !- Handle
  Port List 28,                           !- Name
  {3f232a56-82b4-4960-b004-2f6a8c4242da}; !- HVAC Component

OS:Sizing:Zone,
  {3e594ea7-5810-4953-ae2d-a59cde9f1c98}, !- Handle
  {3f232a56-82b4-4960-b004-2f6a8c4242da}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8c02d9e0-9b23-4ce5-bfd9-ecae8fa99cf2}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {3f232a56-82b4-4960-b004-2f6a8c4242da}; !- Thermal Zone

OS:ThermalZone,
  {4cac4bbd-c46f-4931-a55d-29fcd936b234}, !- Handle
  GuestRoom302_305 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fab935c1-b677-40ae-830b-a818ce6702ff}, !- Zone Air Inlet Port List
  {d3422a49-a84c-42d1-8516-8442bfae554f}, !- Zone Air Exhaust Port List
  {0ce96df2-0303-46d1-9457-80d711daaadb}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d2f28e86-904f-4543-9cdf-1ed9ab37621e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a2a7bb6e-04ad-4fa2-ad2d-54d73d41020d}, !- Handle
  Node 15,                                !- Name
  {0ce96df2-0303-46d1-9457-80d711daaadb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0ce96df2-0303-46d1-9457-80d711daaadb}, !- Handle
  {2b35d8ea-168e-4be6-a8a3-4771b4a5f982}, !- Name
  {4cac4bbd-c46f-4931-a55d-29fcd936b234}, !- Source Object
  11,                                     !- Outlet Port
  {a2a7bb6e-04ad-4fa2-ad2d-54d73d41020d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fab935c1-b677-40ae-830b-a818ce6702ff}, !- Handle
  Port List 29,                           !- Name
  {4cac4bbd-c46f-4931-a55d-29fcd936b234}, !- HVAC Component
  {01ef42f7-1299-425d-bc29-383222207300}; !- Port 1

OS:PortList,
  {d3422a49-a84c-42d1-8516-8442bfae554f}, !- Handle
  Port List 30,                           !- Name
  {4cac4bbd-c46f-4931-a55d-29fcd936b234}, !- HVAC Component
  {c5f65121-61e2-4f1a-9c14-01d8c15c8447}; !- Port 1

OS:Sizing:Zone,
  {6e591294-0403-4cfd-8038-6be0da4722fb}, !- Handle
  {4cac4bbd-c46f-4931-a55d-29fcd936b234}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8e8faa27-5196-44ac-862c-cdb5e70de9d7}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {4cac4bbd-c46f-4931-a55d-29fcd936b234}, !- Thermal Zone
  {25df560c-6429-419f-b1ab-3290813f09bc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {26a8f1a2-e4a2-4b86-a8de-c3f96e634de8}, !- Handle
  GuestRoom402_405 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {25738c58-df27-466d-869c-3c3732cd2daf}, !- Zone Air Inlet Port List
  {d005a51b-1cba-4078-9ab4-43efeb9c603c}, !- Zone Air Exhaust Port List
  {2def5538-6bc2-4356-9afc-3b9e70b3cfad}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ffae582c-b929-448f-9321-e6519039d60e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1c984485-237c-4bcb-a860-40a745e4208e}, !- Handle
  Node 16,                                !- Name
  {2def5538-6bc2-4356-9afc-3b9e70b3cfad}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2def5538-6bc2-4356-9afc-3b9e70b3cfad}, !- Handle
  {f67000bd-5847-419f-9e9d-d4d022bb7394}, !- Name
  {26a8f1a2-e4a2-4b86-a8de-c3f96e634de8}, !- Source Object
  11,                                     !- Outlet Port
  {1c984485-237c-4bcb-a860-40a745e4208e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {25738c58-df27-466d-869c-3c3732cd2daf}, !- Handle
  Port List 31,                           !- Name
  {26a8f1a2-e4a2-4b86-a8de-c3f96e634de8}, !- HVAC Component
  {5fd2214e-8daf-4e4a-b7bd-9a4e334765f2}; !- Port 1

OS:PortList,
  {d005a51b-1cba-4078-9ab4-43efeb9c603c}, !- Handle
  Port List 32,                           !- Name
  {26a8f1a2-e4a2-4b86-a8de-c3f96e634de8}, !- HVAC Component
  {ab9ba4dc-61f2-4b17-9671-47db3b98a8fc}; !- Port 1

OS:Sizing:Zone,
  {99e98bf9-0298-421c-b0f7-96fa0fca4140}, !- Handle
  {26a8f1a2-e4a2-4b86-a8de-c3f96e634de8}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {21ab331d-9ca4-44eb-bed9-e584cfdfaa55}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {26a8f1a2-e4a2-4b86-a8de-c3f96e634de8}, !- Thermal Zone
  {b2a0c5cb-ca1a-4eb6-9468-007a9cc17b89}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {2e89869d-dd3a-4915-a5d9-7713e8a8cc4e}, !- Handle
  ElevatorCoreFlr1 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {87d55138-dd00-45fb-9170-27c897e2ec28}, !- Zone Air Inlet Port List
  {1de01dcb-6184-423e-bbb3-bf2a4855187b}, !- Zone Air Exhaust Port List
  {04667c26-dff9-458b-a0f4-3622d95cd529}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {94aa6ec0-8bd4-4468-9439-32286c6d77bb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {34c98b9d-5320-4412-834d-da35eb049834}, !- Handle
  Node 17,                                !- Name
  {04667c26-dff9-458b-a0f4-3622d95cd529}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {04667c26-dff9-458b-a0f4-3622d95cd529}, !- Handle
  {5cc75549-6065-4dcc-925e-d697ddae3cdf}, !- Name
  {2e89869d-dd3a-4915-a5d9-7713e8a8cc4e}, !- Source Object
  11,                                     !- Outlet Port
  {34c98b9d-5320-4412-834d-da35eb049834}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {87d55138-dd00-45fb-9170-27c897e2ec28}, !- Handle
  Port List 33,                           !- Name
  {2e89869d-dd3a-4915-a5d9-7713e8a8cc4e}; !- HVAC Component

OS:PortList,
  {1de01dcb-6184-423e-bbb3-bf2a4855187b}, !- Handle
  Port List 34,                           !- Name
  {2e89869d-dd3a-4915-a5d9-7713e8a8cc4e}; !- HVAC Component

OS:Sizing:Zone,
  {99caf747-9f5b-4955-9eda-8ae100e311fc}, !- Handle
  {2e89869d-dd3a-4915-a5d9-7713e8a8cc4e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {2c17a75c-2ae2-4491-a8c1-e79c43012254}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {2e89869d-dd3a-4915-a5d9-7713e8a8cc4e}; !- Thermal Zone

OS:ThermalZone,
  {50779736-aa45-4fae-940c-4155dc816a39}, !- Handle
  FrontOfficeFlr1 ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e9264bd4-13ad-4813-b28e-3307f73f68f2}, !- Zone Air Inlet Port List
  {a36b0aca-a30b-4811-a3ef-e0ed3ff2c003}, !- Zone Air Exhaust Port List
  {3790e3f2-a9d4-4c4a-bacd-df2d1802f1bf}, !- Zone Air Node Name
  {7e12dd01-a94b-45fc-a5f6-d692d5ef5f6d}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0d198b1e-ccdb-49eb-85e7-db4053a94494}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {96241ac9-1dbf-43ec-a150-4f90d3bb6fe5}, !- Handle
  Node 18,                                !- Name
  {3790e3f2-a9d4-4c4a-bacd-df2d1802f1bf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3790e3f2-a9d4-4c4a-bacd-df2d1802f1bf}, !- Handle
  {969704d0-e0ac-4d7b-8cba-9ce6e49d3730}, !- Name
  {50779736-aa45-4fae-940c-4155dc816a39}, !- Source Object
  11,                                     !- Outlet Port
  {96241ac9-1dbf-43ec-a150-4f90d3bb6fe5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e9264bd4-13ad-4813-b28e-3307f73f68f2}, !- Handle
  Port List 35,                           !- Name
  {50779736-aa45-4fae-940c-4155dc816a39}, !- HVAC Component
  {dc344f43-14be-42af-ab9d-97538e1ca9ae}; !- Port 1

OS:PortList,
  {a36b0aca-a30b-4811-a3ef-e0ed3ff2c003}, !- Handle
  Port List 36,                           !- Name
  {50779736-aa45-4fae-940c-4155dc816a39}; !- HVAC Component

OS:Sizing:Zone,
  {37c1df4f-476a-4c33-acad-f9ad0eac5fb1}, !- Handle
  {50779736-aa45-4fae-940c-4155dc816a39}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {345796bf-c188-4aa6-8953-6e02327b61cb}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {50779736-aa45-4fae-940c-4155dc816a39}, !- Thermal Zone
  {10b01324-1b17-443b-bf82-4a297744e899}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {586f6267-3eb6-49d7-b2cd-435a4c6360d2}, !- Handle
  GuestRoom424 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ca56c3f1-ca03-496b-ac59-cd7adde4720b}, !- Zone Air Inlet Port List
  {d4713308-8ba7-44d7-b3d7-2c4541f466dc}, !- Zone Air Exhaust Port List
  {f0c621c8-29ed-4637-8519-5f0927b2e563}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3fa63416-5eb4-4942-935e-0efdd76a93d3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {53d7d487-fa95-4ddf-aa7e-96a23c6b9693}, !- Handle
  Node 19,                                !- Name
  {f0c621c8-29ed-4637-8519-5f0927b2e563}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f0c621c8-29ed-4637-8519-5f0927b2e563}, !- Handle
  {2760b5f9-ef37-4e11-a972-8999467b6964}, !- Name
  {586f6267-3eb6-49d7-b2cd-435a4c6360d2}, !- Source Object
  11,                                     !- Outlet Port
  {53d7d487-fa95-4ddf-aa7e-96a23c6b9693}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ca56c3f1-ca03-496b-ac59-cd7adde4720b}, !- Handle
  Port List 37,                           !- Name
  {586f6267-3eb6-49d7-b2cd-435a4c6360d2}, !- HVAC Component
  {47c204c9-74fe-4ff4-af49-6c39df0889c8}; !- Port 1

OS:PortList,
  {d4713308-8ba7-44d7-b3d7-2c4541f466dc}, !- Handle
  Port List 38,                           !- Name
  {586f6267-3eb6-49d7-b2cd-435a4c6360d2}, !- HVAC Component
  {0271b866-94e7-4de0-858c-929bb6aabe53}; !- Port 1

OS:Sizing:Zone,
  {53ab99d6-c949-439b-a4cf-7a3a19716379}, !- Handle
  {586f6267-3eb6-49d7-b2cd-435a4c6360d2}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {834c9733-a71b-4516-b4b8-bce806e453aa}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {586f6267-3eb6-49d7-b2cd-435a4c6360d2}, !- Thermal Zone
  {5e9ad336-270c-46be-a6ae-c12fdeea9d02}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {0fd3a459-1e97-4273-a0b8-7a2f76545a3f}, !- Handle
  ExerciseCenterFlr1 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8975c00c-ce91-42df-b23b-e1669f27a184}, !- Zone Air Inlet Port List
  {5bdae037-ff6b-461b-b695-1bbeaa9beb0d}, !- Zone Air Exhaust Port List
  {45515a9e-dac0-4958-b81f-1ea7e00f459f}, !- Zone Air Node Name
  {2402cd65-58e5-4930-852d-02e8f06ad7e7}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f53c397d-f047-4183-a064-76a626332ed8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0b0d8ecd-bfe2-41e0-82ee-437ce2fddbb7}, !- Handle
  Node 20,                                !- Name
  {45515a9e-dac0-4958-b81f-1ea7e00f459f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {45515a9e-dac0-4958-b81f-1ea7e00f459f}, !- Handle
  {8eb9fd21-34f9-44d9-a845-b9667895ff30}, !- Name
  {0fd3a459-1e97-4273-a0b8-7a2f76545a3f}, !- Source Object
  11,                                     !- Outlet Port
  {0b0d8ecd-bfe2-41e0-82ee-437ce2fddbb7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8975c00c-ce91-42df-b23b-e1669f27a184}, !- Handle
  Port List 39,                           !- Name
  {0fd3a459-1e97-4273-a0b8-7a2f76545a3f}, !- HVAC Component
  {a7fe6d3c-d300-4b21-afae-cb9137b96443}; !- Port 1

OS:PortList,
  {5bdae037-ff6b-461b-b695-1bbeaa9beb0d}, !- Handle
  Port List 40,                           !- Name
  {0fd3a459-1e97-4273-a0b8-7a2f76545a3f}; !- HVAC Component

OS:Sizing:Zone,
  {456724a2-160a-4006-b973-a291ed6513bf}, !- Handle
  {0fd3a459-1e97-4273-a0b8-7a2f76545a3f}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {478bd216-4c60-49c0-8418-e1de55dc6180}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {0fd3a459-1e97-4273-a0b8-7a2f76545a3f}, !- Thermal Zone
  {34bd2a65-24d0-4e68-8e8b-3dc1bb74b3d3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {904537cf-d05e-4621-8b4d-bd6c6f9a3bd2}, !- Handle
  GuestRoom105 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ee545f7b-271c-49f9-bcb0-3e1552a001bc}, !- Zone Air Inlet Port List
  {7ddd0b78-a162-466f-8517-1b8c82a66504}, !- Zone Air Exhaust Port List
  {31501351-b671-45ac-b123-19412dee0f36}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {84ff29fc-9761-423a-b0de-a83ff9deeaa2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b3add335-52b6-412c-a6d9-38878483520b}, !- Handle
  Node 21,                                !- Name
  {31501351-b671-45ac-b123-19412dee0f36}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {31501351-b671-45ac-b123-19412dee0f36}, !- Handle
  {b75680a7-2492-497a-8637-717cc74f4161}, !- Name
  {904537cf-d05e-4621-8b4d-bd6c6f9a3bd2}, !- Source Object
  11,                                     !- Outlet Port
  {b3add335-52b6-412c-a6d9-38878483520b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ee545f7b-271c-49f9-bcb0-3e1552a001bc}, !- Handle
  Port List 41,                           !- Name
  {904537cf-d05e-4621-8b4d-bd6c6f9a3bd2}, !- HVAC Component
  {b5e7b981-e54b-4362-a923-edd762971ca5}; !- Port 1

OS:PortList,
  {7ddd0b78-a162-466f-8517-1b8c82a66504}, !- Handle
  Port List 42,                           !- Name
  {904537cf-d05e-4621-8b4d-bd6c6f9a3bd2}, !- HVAC Component
  {3cd0b573-6553-4766-af3a-70222a7ef2e1}; !- Port 1

OS:Sizing:Zone,
  {366ce51c-3e8a-4529-8506-03c14c98a8d8}, !- Handle
  {904537cf-d05e-4621-8b4d-bd6c6f9a3bd2}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b5e76a1e-f8f0-49a5-b199-2db46e8618ee}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {904537cf-d05e-4621-8b4d-bd6c6f9a3bd2}, !- Thermal Zone
  {6f80d09d-c1cd-4167-9561-62a5b2d7c00c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {df43a3cf-9517-4d9a-b72e-1fa94fd640cb}, !- Handle
  MechanicalRoomFlr1 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4df1db0f-92e5-46bb-aa50-8b5950919d12}, !- Zone Air Inlet Port List
  {6dcb4cea-0e02-424f-9e89-1ff525077b04}, !- Zone Air Exhaust Port List
  {100c64bf-e73d-44c3-82d5-04a994866e90}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ced489a9-a2a2-417b-81da-422d91c34dbb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {acff2870-dede-4109-9430-dfedb2ae0099}, !- Handle
  Node 22,                                !- Name
  {100c64bf-e73d-44c3-82d5-04a994866e90}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {100c64bf-e73d-44c3-82d5-04a994866e90}, !- Handle
  {dacc64db-32e8-4825-959a-e95a219eaf9e}, !- Name
  {df43a3cf-9517-4d9a-b72e-1fa94fd640cb}, !- Source Object
  11,                                     !- Outlet Port
  {acff2870-dede-4109-9430-dfedb2ae0099}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4df1db0f-92e5-46bb-aa50-8b5950919d12}, !- Handle
  Port List 43,                           !- Name
  {df43a3cf-9517-4d9a-b72e-1fa94fd640cb}, !- HVAC Component
  {4406d541-9670-493c-9216-5952d9225fee}; !- Port 1

OS:PortList,
  {6dcb4cea-0e02-424f-9e89-1ff525077b04}, !- Handle
  Port List 44,                           !- Name
  {df43a3cf-9517-4d9a-b72e-1fa94fd640cb}, !- HVAC Component
  {cd982eb7-2c9b-4f2b-a43d-d5301b16e5e9}; !- Port 1

OS:Sizing:Zone,
  {60689efc-d05f-4bf3-b817-d674a8c32a01}, !- Handle
  {df43a3cf-9517-4d9a-b72e-1fa94fd640cb}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {efba834b-e26b-4e6a-8242-06c7d305ee79}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {df43a3cf-9517-4d9a-b72e-1fa94fd640cb}, !- Thermal Zone
  {cf9d86b2-4dae-4e4f-ad11-15bff771550f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {3eac514c-1b66-4deb-aa1b-19448dd9e813}, !- Handle
  ElevatorCoreFlr2 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ac0e67ae-6349-45be-8e74-89d767c62f6d}, !- Zone Air Inlet Port List
  {aa393fcb-53c2-4312-9852-696a53fb1196}, !- Zone Air Exhaust Port List
  {6b13ea78-e918-4212-8dfd-7427a37e0f93}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {208af0ee-ca9a-4d1e-be23-317ef4fc6add}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {be5a173d-a46d-441d-aac1-d4fca28fc07a}, !- Handle
  Node 23,                                !- Name
  {6b13ea78-e918-4212-8dfd-7427a37e0f93}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6b13ea78-e918-4212-8dfd-7427a37e0f93}, !- Handle
  {76079b0d-5083-4fcb-b318-9ca6dbc295d7}, !- Name
  {3eac514c-1b66-4deb-aa1b-19448dd9e813}, !- Source Object
  11,                                     !- Outlet Port
  {be5a173d-a46d-441d-aac1-d4fca28fc07a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ac0e67ae-6349-45be-8e74-89d767c62f6d}, !- Handle
  Port List 45,                           !- Name
  {3eac514c-1b66-4deb-aa1b-19448dd9e813}; !- HVAC Component

OS:PortList,
  {aa393fcb-53c2-4312-9852-696a53fb1196}, !- Handle
  Port List 46,                           !- Name
  {3eac514c-1b66-4deb-aa1b-19448dd9e813}; !- HVAC Component

OS:Sizing:Zone,
  {7bee410a-39ef-4f59-8353-66039bf977ed}, !- Handle
  {3eac514c-1b66-4deb-aa1b-19448dd9e813}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8e9965c6-d854-426b-8cff-a71e64cbf84d}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {3eac514c-1b66-4deb-aa1b-19448dd9e813}; !- Thermal Zone

OS:ThermalZone,
  {4e4ae253-519b-47ae-9467-ac501daa703c}, !- Handle
  ElevatorCoreFlr4 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3c594e8c-2ea6-4a18-abb5-d758444ed67f}, !- Zone Air Inlet Port List
  {97e01269-a50f-4aa9-8f45-6d95c0343b84}, !- Zone Air Exhaust Port List
  {cb563a87-d60c-46c2-b1b0-e0e82daaa635}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {baba7592-b1a1-424f-9915-96fd4956fe03}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {61c73c07-6c47-4a67-9b68-3f2419eed4cf}, !- Handle
  Node 24,                                !- Name
  {cb563a87-d60c-46c2-b1b0-e0e82daaa635}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cb563a87-d60c-46c2-b1b0-e0e82daaa635}, !- Handle
  {bf42b279-c5ce-4a94-b8ca-aebb89fa3fd8}, !- Name
  {4e4ae253-519b-47ae-9467-ac501daa703c}, !- Source Object
  11,                                     !- Outlet Port
  {61c73c07-6c47-4a67-9b68-3f2419eed4cf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3c594e8c-2ea6-4a18-abb5-d758444ed67f}, !- Handle
  Port List 47,                           !- Name
  {4e4ae253-519b-47ae-9467-ac501daa703c}; !- HVAC Component

OS:PortList,
  {97e01269-a50f-4aa9-8f45-6d95c0343b84}, !- Handle
  Port List 48,                           !- Name
  {4e4ae253-519b-47ae-9467-ac501daa703c}; !- HVAC Component

OS:Sizing:Zone,
  {78191f1b-86dc-41f1-b63e-0835c7d919ec}, !- Handle
  {4e4ae253-519b-47ae-9467-ac501daa703c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8a6e81bd-3429-46e2-a5e7-f0f7b1ccdc53}, !- Handle
  Zone HVAC Equipment List 24,            !- Name
  {4e4ae253-519b-47ae-9467-ac501daa703c}; !- Thermal Zone

OS:ThermalZone,
  {aaa5682f-18ab-4a55-a4d6-89c8f2aa041f}, !- Handle
  GuestRoom202_205 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2286b91d-a860-49c6-a51b-db18048e4579}, !- Zone Air Inlet Port List
  {b4e073f1-c49f-4a1b-b704-be25041f8c5d}, !- Zone Air Exhaust Port List
  {0598a3b2-8f84-4efd-9417-5bc613fd2e71}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {84ff29fc-9761-423a-b0de-a83ff9deeaa2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {57cc2f13-fdc6-4a69-b855-090b27150f3a}, !- Handle
  Node 25,                                !- Name
  {0598a3b2-8f84-4efd-9417-5bc613fd2e71}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0598a3b2-8f84-4efd-9417-5bc613fd2e71}, !- Handle
  {7a97dd04-ad3e-42b5-a392-67122f273ed2}, !- Name
  {aaa5682f-18ab-4a55-a4d6-89c8f2aa041f}, !- Source Object
  11,                                     !- Outlet Port
  {57cc2f13-fdc6-4a69-b855-090b27150f3a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2286b91d-a860-49c6-a51b-db18048e4579}, !- Handle
  Port List 49,                           !- Name
  {aaa5682f-18ab-4a55-a4d6-89c8f2aa041f}, !- HVAC Component
  {9c846b93-eddb-4994-85a2-b35c8db598e2}; !- Port 1

OS:PortList,
  {b4e073f1-c49f-4a1b-b704-be25041f8c5d}, !- Handle
  Port List 50,                           !- Name
  {aaa5682f-18ab-4a55-a4d6-89c8f2aa041f}, !- HVAC Component
  {f73ad756-3598-4619-b031-34fc5ad3dc95}; !- Port 1

OS:Sizing:Zone,
  {286cf96c-55c1-4650-9840-77f2292e1963}, !- Handle
  {aaa5682f-18ab-4a55-a4d6-89c8f2aa041f}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d7c97883-3152-49b0-b484-da23ffd57056}, !- Handle
  Zone HVAC Equipment List 25,            !- Name
  {aaa5682f-18ab-4a55-a4d6-89c8f2aa041f}, !- Thermal Zone
  {60d76357-c266-4960-96cb-7ecfea6ba832}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {f1d4f25f-7482-433c-80fc-4cc83da6eccd}, !- Handle
  RearStorageFlr2 ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {10c55279-ad3f-4c01-9768-909ee484feaf}, !- Zone Air Inlet Port List
  {008abce1-7519-464a-a9a6-049a8d244f4d}, !- Zone Air Exhaust Port List
  {dfb35a1e-f64c-4ab6-a182-46b666e9ec94}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7c9c0e9e-b08e-493f-a0d7-9015e21960e9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2e0076c7-a352-42e0-9c54-92412c06c388}, !- Handle
  Node 26,                                !- Name
  {dfb35a1e-f64c-4ab6-a182-46b666e9ec94}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dfb35a1e-f64c-4ab6-a182-46b666e9ec94}, !- Handle
  {d6e24235-fb12-40c0-b72a-624fe533db94}, !- Name
  {f1d4f25f-7482-433c-80fc-4cc83da6eccd}, !- Source Object
  11,                                     !- Outlet Port
  {2e0076c7-a352-42e0-9c54-92412c06c388}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {10c55279-ad3f-4c01-9768-909ee484feaf}, !- Handle
  Port List 51,                           !- Name
  {f1d4f25f-7482-433c-80fc-4cc83da6eccd}; !- HVAC Component

OS:PortList,
  {008abce1-7519-464a-a9a6-049a8d244f4d}, !- Handle
  Port List 52,                           !- Name
  {f1d4f25f-7482-433c-80fc-4cc83da6eccd}; !- HVAC Component

OS:Sizing:Zone,
  {68c9daec-36b0-4644-9718-1c4798bd7046}, !- Handle
  {f1d4f25f-7482-433c-80fc-4cc83da6eccd}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8725c668-88e2-4c79-bca9-f74acd141696}, !- Handle
  Zone HVAC Equipment List 26,            !- Name
  {f1d4f25f-7482-433c-80fc-4cc83da6eccd}; !- Thermal Zone

OS:ThermalZone,
  {d2b4102a-3c2c-4d35-b9aa-5d925ac2db49}, !- Handle
  GuestRoom209_212 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b75fc8e7-90b7-4d99-8d8b-cc0962eace75}, !- Zone Air Inlet Port List
  {0d84e440-25b0-412f-a827-5bc56dc2942e}, !- Zone Air Exhaust Port List
  {ba4975ce-7a4f-411d-b2cc-0cc8def5525b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {84ff29fc-9761-423a-b0de-a83ff9deeaa2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e0addd84-d862-4c52-94e5-ec8032861230}, !- Handle
  Node 27,                                !- Name
  {ba4975ce-7a4f-411d-b2cc-0cc8def5525b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ba4975ce-7a4f-411d-b2cc-0cc8def5525b}, !- Handle
  {eed140cb-ba21-4825-b3bc-c882616f821f}, !- Name
  {d2b4102a-3c2c-4d35-b9aa-5d925ac2db49}, !- Source Object
  11,                                     !- Outlet Port
  {e0addd84-d862-4c52-94e5-ec8032861230}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b75fc8e7-90b7-4d99-8d8b-cc0962eace75}, !- Handle
  Port List 53,                           !- Name
  {d2b4102a-3c2c-4d35-b9aa-5d925ac2db49}, !- HVAC Component
  {5cf46805-b793-4a1e-9fc0-1346490a9b8a}; !- Port 1

OS:PortList,
  {0d84e440-25b0-412f-a827-5bc56dc2942e}, !- Handle
  Port List 54,                           !- Name
  {d2b4102a-3c2c-4d35-b9aa-5d925ac2db49}, !- HVAC Component
  {9683cdd7-22e7-40e1-ac0f-1c4870606676}; !- Port 1

OS:Sizing:Zone,
  {c0f1c927-84f8-479f-a36c-b75b27e4300a}, !- Handle
  {d2b4102a-3c2c-4d35-b9aa-5d925ac2db49}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {172c3ba8-49dd-4542-8e00-e5997f73bd62}, !- Handle
  Zone HVAC Equipment List 27,            !- Name
  {d2b4102a-3c2c-4d35-b9aa-5d925ac2db49}, !- Thermal Zone
  {6ae7dc16-e5c2-4edb-a59a-ef32b106088a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {737ddb47-f701-4da4-a8b3-199cdbdbec0b}, !- Handle
  GuestRoom401 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b03bfb05-1bc3-499b-bb55-520ceda5cac6}, !- Zone Air Inlet Port List
  {a65bb19f-85e2-4939-8ba6-94810aef4670}, !- Zone Air Exhaust Port List
  {7aa718d9-53cb-4398-a9f5-9c117c4bf035}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3fa63416-5eb4-4942-935e-0efdd76a93d3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {acd847cd-732a-426e-8bda-a8d52661e8a7}, !- Handle
  Node 28,                                !- Name
  {7aa718d9-53cb-4398-a9f5-9c117c4bf035}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7aa718d9-53cb-4398-a9f5-9c117c4bf035}, !- Handle
  {27512b1d-f7c7-45db-808d-bb74cf7bea64}, !- Name
  {737ddb47-f701-4da4-a8b3-199cdbdbec0b}, !- Source Object
  11,                                     !- Outlet Port
  {acd847cd-732a-426e-8bda-a8d52661e8a7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b03bfb05-1bc3-499b-bb55-520ceda5cac6}, !- Handle
  Port List 55,                           !- Name
  {737ddb47-f701-4da4-a8b3-199cdbdbec0b}, !- HVAC Component
  {b13a3d90-ffdd-4b6c-aaad-1cfc21fe22f8}; !- Port 1

OS:PortList,
  {a65bb19f-85e2-4939-8ba6-94810aef4670}, !- Handle
  Port List 56,                           !- Name
  {737ddb47-f701-4da4-a8b3-199cdbdbec0b}, !- HVAC Component
  {2aa23d94-205b-40bc-882b-2cda77c6ffda}; !- Port 1

OS:Sizing:Zone,
  {b7cb4196-4c9b-494c-ac8c-0ddff72c9c32}, !- Handle
  {737ddb47-f701-4da4-a8b3-199cdbdbec0b}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {01e8e01c-7772-407f-b4e1-40e6cc9d1c94}, !- Handle
  Zone HVAC Equipment List 28,            !- Name
  {737ddb47-f701-4da4-a8b3-199cdbdbec0b}, !- Thermal Zone
  {2afaa746-635d-4f50-9bda-b3eaebf5a819}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {5aadda05-7422-4801-b1a1-36344d0b9dbb}, !- Handle
  GuestRoom104 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3075ab15-c5a8-4e17-9651-1401bffe8c78}, !- Zone Air Inlet Port List
  {ccffc4f0-d54b-45ff-8782-cff9e01de097}, !- Zone Air Exhaust Port List
  {4d0199a4-f3f9-4819-8b3e-623d87d0f5a3}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {84ff29fc-9761-423a-b0de-a83ff9deeaa2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9c1273d2-e7d1-40a5-a3a3-53b300a359b1}, !- Handle
  Node 29,                                !- Name
  {4d0199a4-f3f9-4819-8b3e-623d87d0f5a3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4d0199a4-f3f9-4819-8b3e-623d87d0f5a3}, !- Handle
  {930591b5-953e-471c-842f-7b1e9b82624a}, !- Name
  {5aadda05-7422-4801-b1a1-36344d0b9dbb}, !- Source Object
  11,                                     !- Outlet Port
  {9c1273d2-e7d1-40a5-a3a3-53b300a359b1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3075ab15-c5a8-4e17-9651-1401bffe8c78}, !- Handle
  Port List 57,                           !- Name
  {5aadda05-7422-4801-b1a1-36344d0b9dbb}, !- HVAC Component
  {aa7bca4e-769f-47c3-9be9-c207da0830f5}; !- Port 1

OS:PortList,
  {ccffc4f0-d54b-45ff-8782-cff9e01de097}, !- Handle
  Port List 58,                           !- Name
  {5aadda05-7422-4801-b1a1-36344d0b9dbb}, !- HVAC Component
  {11a24066-09ac-4543-bfbd-20a0e28aa9ed}; !- Port 1

OS:Sizing:Zone,
  {cca17191-f50e-4498-855e-198b72d59471}, !- Handle
  {5aadda05-7422-4801-b1a1-36344d0b9dbb}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {27f110ec-6496-4b23-ac34-6c6cc5716b09}, !- Handle
  Zone HVAC Equipment List 29,            !- Name
  {5aadda05-7422-4801-b1a1-36344d0b9dbb}, !- Thermal Zone
  {1ebf0bbf-9cfc-4f13-9485-ab93e001b246}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {e6920bf8-a01b-4e60-befc-cc7d132cd6cb}, !- Handle
  GuestRoom415_418 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2703bc6e-e0db-414c-ad55-61896ab9c596}, !- Zone Air Inlet Port List
  {2aaf7cb3-f731-4f7e-b728-34ccbbe06bbe}, !- Zone Air Exhaust Port List
  {9d7febb3-4139-4daa-b9a8-3bd6ff5d428a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3fa63416-5eb4-4942-935e-0efdd76a93d3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6ac0b676-aa15-457b-8196-d4e401e98695}, !- Handle
  Node 30,                                !- Name
  {9d7febb3-4139-4daa-b9a8-3bd6ff5d428a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9d7febb3-4139-4daa-b9a8-3bd6ff5d428a}, !- Handle
  {04ed0d45-f689-4500-afe5-85f9e77cd5f3}, !- Name
  {e6920bf8-a01b-4e60-befc-cc7d132cd6cb}, !- Source Object
  11,                                     !- Outlet Port
  {6ac0b676-aa15-457b-8196-d4e401e98695}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2703bc6e-e0db-414c-ad55-61896ab9c596}, !- Handle
  Port List 59,                           !- Name
  {e6920bf8-a01b-4e60-befc-cc7d132cd6cb}, !- HVAC Component
  {22a3ebf6-a104-4230-8b47-58dac0535996}; !- Port 1

OS:PortList,
  {2aaf7cb3-f731-4f7e-b728-34ccbbe06bbe}, !- Handle
  Port List 60,                           !- Name
  {e6920bf8-a01b-4e60-befc-cc7d132cd6cb}, !- HVAC Component
  {1a11c200-36ca-4f52-a498-6f1951d16de4}; !- Port 1

OS:Sizing:Zone,
  {8f158338-ee54-4357-a727-81da57ab8498}, !- Handle
  {e6920bf8-a01b-4e60-befc-cc7d132cd6cb}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8a4097bf-b2a9-4a55-b3ea-f5bc09e4f73a}, !- Handle
  Zone HVAC Equipment List 30,            !- Name
  {e6920bf8-a01b-4e60-befc-cc7d132cd6cb}, !- Thermal Zone
  {dcac2dd2-71cb-412c-8c8d-7ea4b2f74507}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {0fe15e34-d307-4e7a-bcfa-271b53374c64}, !- Handle
  GuestRoom103 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7f7d3780-6277-442c-b22d-b7e46a430b3a}, !- Zone Air Inlet Port List
  {4c5f7645-398f-4cdc-b9fd-000582088db2}, !- Zone Air Exhaust Port List
  {f714f40e-8821-479f-a81f-0a6e996ca1c9}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {84ff29fc-9761-423a-b0de-a83ff9deeaa2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dc217f06-60b4-4697-940d-01e51083c0d3}, !- Handle
  Node 31,                                !- Name
  {f714f40e-8821-479f-a81f-0a6e996ca1c9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f714f40e-8821-479f-a81f-0a6e996ca1c9}, !- Handle
  {163846f1-ed9e-4411-a840-111123a0fa86}, !- Name
  {0fe15e34-d307-4e7a-bcfa-271b53374c64}, !- Source Object
  11,                                     !- Outlet Port
  {dc217f06-60b4-4697-940d-01e51083c0d3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7f7d3780-6277-442c-b22d-b7e46a430b3a}, !- Handle
  Port List 61,                           !- Name
  {0fe15e34-d307-4e7a-bcfa-271b53374c64}, !- HVAC Component
  {7e1c5e3a-d122-4db3-b14d-4563bb2dc558}; !- Port 1

OS:PortList,
  {4c5f7645-398f-4cdc-b9fd-000582088db2}, !- Handle
  Port List 62,                           !- Name
  {0fe15e34-d307-4e7a-bcfa-271b53374c64}, !- HVAC Component
  {5e549c69-65df-42ee-a6cd-199443660af4}; !- Port 1

OS:Sizing:Zone,
  {0497a4e9-4ff2-45dd-8516-c23c6f0e495c}, !- Handle
  {0fe15e34-d307-4e7a-bcfa-271b53374c64}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {96c08af0-ad52-4045-94b4-61a2ca6edff3}, !- Handle
  Zone HVAC Equipment List 31,            !- Name
  {0fe15e34-d307-4e7a-bcfa-271b53374c64}, !- Thermal Zone
  {6a0461a6-a819-48ef-b48b-ff2eb3f252bf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {43ac87e8-b366-4fb4-a2a6-064bea8dbf01}, !- Handle
  GuestRoom420_423 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {212e168d-563c-4013-86ed-7b0734099908}, !- Zone Air Inlet Port List
  {6e02e65d-6e8a-458a-b6b8-e1abc7716dfd}, !- Zone Air Exhaust Port List
  {b7cb0863-1aab-4b70-8e8d-0efae53b65dc}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3fa63416-5eb4-4942-935e-0efdd76a93d3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3b2ad0a4-99c8-460e-8329-ad1e11d29e34}, !- Handle
  Node 32,                                !- Name
  {b7cb0863-1aab-4b70-8e8d-0efae53b65dc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b7cb0863-1aab-4b70-8e8d-0efae53b65dc}, !- Handle
  {d5d8eead-bbba-4a69-a8c4-180b3613f927}, !- Name
  {43ac87e8-b366-4fb4-a2a6-064bea8dbf01}, !- Source Object
  11,                                     !- Outlet Port
  {3b2ad0a4-99c8-460e-8329-ad1e11d29e34}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {212e168d-563c-4013-86ed-7b0734099908}, !- Handle
  Port List 63,                           !- Name
  {43ac87e8-b366-4fb4-a2a6-064bea8dbf01}, !- HVAC Component
  {e86c352f-2ad8-40b9-9888-295b4d791f4c}; !- Port 1

OS:PortList,
  {6e02e65d-6e8a-458a-b6b8-e1abc7716dfd}, !- Handle
  Port List 64,                           !- Name
  {43ac87e8-b366-4fb4-a2a6-064bea8dbf01}, !- HVAC Component
  {7202dace-b7cd-40b8-9271-9c98fec786ac}; !- Port 1

OS:Sizing:Zone,
  {b06eb45d-afa2-4313-8949-f16e4f7e1026}, !- Handle
  {43ac87e8-b366-4fb4-a2a6-064bea8dbf01}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {648ba7c4-9356-4567-a1e2-ecfef4f62d15}, !- Handle
  Zone HVAC Equipment List 32,            !- Name
  {43ac87e8-b366-4fb4-a2a6-064bea8dbf01}, !- Thermal Zone
  {c0a408d5-b9ce-4a25-946e-f01ac464ce3a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {66558df7-0286-4b27-b028-41f665d01e9e}, !- Handle
  GuestRoom414 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c658a5dd-545d-4103-9291-9ffe1985c3c0}, !- Zone Air Inlet Port List
  {05a0eefc-7846-4b11-98b3-b84a5ed395bf}, !- Zone Air Exhaust Port List
  {c6206414-b018-4560-87db-7c4dd4f9aa73}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ffae582c-b929-448f-9321-e6519039d60e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a3d307ce-bec6-4e89-bc24-40bb8a2c2500}, !- Handle
  Node 33,                                !- Name
  {c6206414-b018-4560-87db-7c4dd4f9aa73}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c6206414-b018-4560-87db-7c4dd4f9aa73}, !- Handle
  {d5b94847-dbe2-43c6-8496-4e30d71462d5}, !- Name
  {66558df7-0286-4b27-b028-41f665d01e9e}, !- Source Object
  11,                                     !- Outlet Port
  {a3d307ce-bec6-4e89-bc24-40bb8a2c2500}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c658a5dd-545d-4103-9291-9ffe1985c3c0}, !- Handle
  Port List 65,                           !- Name
  {66558df7-0286-4b27-b028-41f665d01e9e}, !- HVAC Component
  {c0cb1127-b661-439d-a869-a49b03a30835}; !- Port 1

OS:PortList,
  {05a0eefc-7846-4b11-98b3-b84a5ed395bf}, !- Handle
  Port List 66,                           !- Name
  {66558df7-0286-4b27-b028-41f665d01e9e}, !- HVAC Component
  {40a8dbd6-1f9d-42f4-a0f1-1df57070aa4a}; !- Port 1

OS:Sizing:Zone,
  {29d122e5-6dfb-4f45-8759-f054b6f280d2}, !- Handle
  {66558df7-0286-4b27-b028-41f665d01e9e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8a57c61f-bdcb-4f07-ab71-69f348b78c3e}, !- Handle
  Zone HVAC Equipment List 33,            !- Name
  {66558df7-0286-4b27-b028-41f665d01e9e}, !- Thermal Zone
  {e2a80bad-63b2-47d6-8857-f0ea2bd91f97}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {24d478c9-ce70-4999-885e-2cf3e7da4ff6}, !- Handle
  ElevatorCoreFlr3 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {57c6e29e-b8e0-4b5d-904c-6ddb87e3967f}, !- Zone Air Inlet Port List
  {22d8f0aa-23bc-4a3f-8b07-b59253ac0413}, !- Zone Air Exhaust Port List
  {e2a9dd36-9b13-4481-a26b-78cd9ed2762c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {208af0ee-ca9a-4d1e-be23-317ef4fc6add}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {aadcd135-917d-4447-a8e9-d7bba6682eca}, !- Handle
  Node 34,                                !- Name
  {e2a9dd36-9b13-4481-a26b-78cd9ed2762c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e2a9dd36-9b13-4481-a26b-78cd9ed2762c}, !- Handle
  {41913ae5-42bc-41aa-8503-f70b5808a6c1}, !- Name
  {24d478c9-ce70-4999-885e-2cf3e7da4ff6}, !- Source Object
  11,                                     !- Outlet Port
  {aadcd135-917d-4447-a8e9-d7bba6682eca}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {57c6e29e-b8e0-4b5d-904c-6ddb87e3967f}, !- Handle
  Port List 67,                           !- Name
  {24d478c9-ce70-4999-885e-2cf3e7da4ff6}; !- HVAC Component

OS:PortList,
  {22d8f0aa-23bc-4a3f-8b07-b59253ac0413}, !- Handle
  Port List 68,                           !- Name
  {24d478c9-ce70-4999-885e-2cf3e7da4ff6}; !- HVAC Component

OS:Sizing:Zone,
  {1ba9e4df-11a8-4e38-9015-087b7f5a3d7a}, !- Handle
  {24d478c9-ce70-4999-885e-2cf3e7da4ff6}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7f927a7e-bad2-43e6-ab22-b02d66356773}, !- Handle
  Zone HVAC Equipment List 34,            !- Name
  {24d478c9-ce70-4999-885e-2cf3e7da4ff6}; !- Thermal Zone

OS:ThermalZone,
  {95ad546e-1378-4e72-818b-669557cf12fc}, !- Handle
  GuestRoom419 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {10c0a5b9-ef15-411e-bf9d-49094e7553c0}, !- Zone Air Inlet Port List
  {75fcb1fe-e831-4dbf-9c6b-4c65bbfaffc2}, !- Zone Air Exhaust Port List
  {279c3ae5-3e24-4c1d-945c-67b071675b3a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3fa63416-5eb4-4942-935e-0efdd76a93d3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {75ead061-664c-41a2-bac4-d879f392bda9}, !- Handle
  Node 35,                                !- Name
  {279c3ae5-3e24-4c1d-945c-67b071675b3a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {279c3ae5-3e24-4c1d-945c-67b071675b3a}, !- Handle
  {2776ba56-d612-4365-b74c-fa16ef02741c}, !- Name
  {95ad546e-1378-4e72-818b-669557cf12fc}, !- Source Object
  11,                                     !- Outlet Port
  {75ead061-664c-41a2-bac4-d879f392bda9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {10c0a5b9-ef15-411e-bf9d-49094e7553c0}, !- Handle
  Port List 69,                           !- Name
  {95ad546e-1378-4e72-818b-669557cf12fc}, !- HVAC Component
  {8f8b001c-bb03-4c9a-9842-975bd022babf}; !- Port 1

OS:PortList,
  {75fcb1fe-e831-4dbf-9c6b-4c65bbfaffc2}, !- Handle
  Port List 70,                           !- Name
  {95ad546e-1378-4e72-818b-669557cf12fc}, !- HVAC Component
  {96f28caa-04e3-4be0-a76e-60613ba6c99a}; !- Port 1

OS:Sizing:Zone,
  {05bd6386-014a-41e1-9845-72c0d99c2356}, !- Handle
  {95ad546e-1378-4e72-818b-669557cf12fc}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d922cf1f-d2bc-46a1-9006-d4fc9740834f}, !- Handle
  Zone HVAC Equipment List 35,            !- Name
  {95ad546e-1378-4e72-818b-669557cf12fc}, !- Thermal Zone
  {ab6e45df-4934-41a5-b93b-a6c7976539c6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {e29bce27-2cce-4432-bc19-302d64049173}, !- Handle
  FrontStairsFlr2 ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ff169bc9-c9e9-4a51-99fe-51be436bec92}, !- Zone Air Inlet Port List
  {81bbe532-3bcc-4f27-8b42-470cd6622f7d}, !- Zone Air Exhaust Port List
  {99ea0ac2-fe64-437e-aab3-7a0c0068b6d6}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4e304d8a-70fb-454c-9300-b13739e1aefd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d17ba322-1a55-409c-85c0-17a3c0148f5d}, !- Handle
  Node 36,                                !- Name
  {99ea0ac2-fe64-437e-aab3-7a0c0068b6d6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {99ea0ac2-fe64-437e-aab3-7a0c0068b6d6}, !- Handle
  {47247c5a-7a54-49fe-8cf6-66d7dd761a4d}, !- Name
  {e29bce27-2cce-4432-bc19-302d64049173}, !- Source Object
  11,                                     !- Outlet Port
  {d17ba322-1a55-409c-85c0-17a3c0148f5d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ff169bc9-c9e9-4a51-99fe-51be436bec92}, !- Handle
  Port List 71,                           !- Name
  {e29bce27-2cce-4432-bc19-302d64049173}, !- HVAC Component
  {7599c7ef-01fd-4af8-925f-2afd30d4dd02}; !- Port 1

OS:PortList,
  {81bbe532-3bcc-4f27-8b42-470cd6622f7d}, !- Handle
  Port List 72,                           !- Name
  {e29bce27-2cce-4432-bc19-302d64049173}, !- HVAC Component
  {0d7fca7b-9027-4aea-b703-e5d39db1c023}; !- Port 1

OS:Sizing:Zone,
  {0d9882c2-ea70-478f-b7d4-61cbb6923f40}, !- Handle
  {e29bce27-2cce-4432-bc19-302d64049173}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d4f1c29f-7270-43ae-bb84-b8805693dbeb}, !- Handle
  Zone HVAC Equipment List 36,            !- Name
  {e29bce27-2cce-4432-bc19-302d64049173}, !- Thermal Zone
  {d18e63e1-ebac-478a-b4ad-2d9453b5b4f1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {46e5bf8c-1698-47b4-b13d-871b03c3a7ce}, !- Handle
  RearStairsFlr3 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {48aafcad-48a0-48ca-90aa-9c06288266b0}, !- Zone Air Inlet Port List
  {6a728194-0e04-4133-aaf4-5eac4a46aa16}, !- Zone Air Exhaust Port List
  {2f88ada2-6360-4bae-b4e2-2dffb6287292}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4e304d8a-70fb-454c-9300-b13739e1aefd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a7e1307a-06e2-46b5-887c-e1a7e1535508}, !- Handle
  Node 37,                                !- Name
  {2f88ada2-6360-4bae-b4e2-2dffb6287292}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2f88ada2-6360-4bae-b4e2-2dffb6287292}, !- Handle
  {53c9db5c-eda1-41b2-ab6d-2af513f31f2c}, !- Name
  {46e5bf8c-1698-47b4-b13d-871b03c3a7ce}, !- Source Object
  11,                                     !- Outlet Port
  {a7e1307a-06e2-46b5-887c-e1a7e1535508}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {48aafcad-48a0-48ca-90aa-9c06288266b0}, !- Handle
  Port List 73,                           !- Name
  {46e5bf8c-1698-47b4-b13d-871b03c3a7ce}, !- HVAC Component
  {ed53051b-827c-4942-9d68-69246726481a}; !- Port 1

OS:PortList,
  {6a728194-0e04-4133-aaf4-5eac4a46aa16}, !- Handle
  Port List 74,                           !- Name
  {46e5bf8c-1698-47b4-b13d-871b03c3a7ce}, !- HVAC Component
  {491691f4-8897-43d6-a704-ccbb4cd18969}; !- Port 1

OS:Sizing:Zone,
  {af896366-551c-406d-bf16-1cf805ddbc0f}, !- Handle
  {46e5bf8c-1698-47b4-b13d-871b03c3a7ce}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {beedd393-8b86-4bd7-a318-353ae486bcdb}, !- Handle
  Zone HVAC Equipment List 37,            !- Name
  {46e5bf8c-1698-47b4-b13d-871b03c3a7ce}, !- Thermal Zone
  {518b6a3b-4c09-4ced-8e3d-6092a6e730c7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {09db4264-41f6-492b-89b6-f87b33723bcf}, !- Handle
  GuestRoom309_312 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d9e14668-d712-48d3-8a0b-9abc164e29ed}, !- Zone Air Inlet Port List
  {14aaf266-3301-43e6-973d-0c416fc129b2}, !- Zone Air Exhaust Port List
  {0bbcb7c8-ce7f-4ff2-854e-1a00a5d4fff8}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {84ff29fc-9761-423a-b0de-a83ff9deeaa2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c4dc0fee-f363-4dfd-abc1-4b01306b33fb}, !- Handle
  Node 38,                                !- Name
  {0bbcb7c8-ce7f-4ff2-854e-1a00a5d4fff8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0bbcb7c8-ce7f-4ff2-854e-1a00a5d4fff8}, !- Handle
  {9d99f92e-46f4-4e67-b6d9-d6c77f322167}, !- Name
  {09db4264-41f6-492b-89b6-f87b33723bcf}, !- Source Object
  11,                                     !- Outlet Port
  {c4dc0fee-f363-4dfd-abc1-4b01306b33fb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d9e14668-d712-48d3-8a0b-9abc164e29ed}, !- Handle
  Port List 75,                           !- Name
  {09db4264-41f6-492b-89b6-f87b33723bcf}, !- HVAC Component
  {b0e5157d-9f7d-4c2d-90e6-af22779eaad2}; !- Port 1

OS:PortList,
  {14aaf266-3301-43e6-973d-0c416fc129b2}, !- Handle
  Port List 76,                           !- Name
  {09db4264-41f6-492b-89b6-f87b33723bcf}, !- HVAC Component
  {9d8df45a-d472-427a-b5ed-b8fa3d516e3d}; !- Port 1

OS:Sizing:Zone,
  {3194992d-ebdf-4fa8-a1e6-750223d8398d}, !- Handle
  {09db4264-41f6-492b-89b6-f87b33723bcf}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {0a914f54-4f86-4a32-a43c-df0b72d18fd4}, !- Handle
  Zone HVAC Equipment List 38,            !- Name
  {09db4264-41f6-492b-89b6-f87b33723bcf}, !- Thermal Zone
  {7141d980-8636-492f-b927-9b35cd411484}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {2f2b2976-3bde-447c-a329-2c189432f5d9}, !- Handle
  GuestRoom314 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {39f85a52-3d7a-4a3e-b5d6-41bdef5db231}, !- Zone Air Inlet Port List
  {48bfb4fe-a80d-40a9-b35e-594321bfd9ac}, !- Zone Air Exhaust Port List
  {4ceced1e-c334-4613-ab94-3b7c24509656}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {84ff29fc-9761-423a-b0de-a83ff9deeaa2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4ecd30ba-674b-4663-ad69-a0d500a4d35c}, !- Handle
  Node 39,                                !- Name
  {4ceced1e-c334-4613-ab94-3b7c24509656}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4ceced1e-c334-4613-ab94-3b7c24509656}, !- Handle
  {bdb9f208-bf1a-4824-8716-d915fe5a62b3}, !- Name
  {2f2b2976-3bde-447c-a329-2c189432f5d9}, !- Source Object
  11,                                     !- Outlet Port
  {4ecd30ba-674b-4663-ad69-a0d500a4d35c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {39f85a52-3d7a-4a3e-b5d6-41bdef5db231}, !- Handle
  Port List 77,                           !- Name
  {2f2b2976-3bde-447c-a329-2c189432f5d9}, !- HVAC Component
  {bf2cce9b-d7b1-4f0e-865a-769019caee5c}; !- Port 1

OS:PortList,
  {48bfb4fe-a80d-40a9-b35e-594321bfd9ac}, !- Handle
  Port List 78,                           !- Name
  {2f2b2976-3bde-447c-a329-2c189432f5d9}, !- HVAC Component
  {a56df29f-bf56-40f8-8d06-8fc0448af37c}; !- Port 1

OS:Sizing:Zone,
  {3813f0ce-706f-4180-b3bc-f9e4495c4331}, !- Handle
  {2f2b2976-3bde-447c-a329-2c189432f5d9}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f85d9e68-f4bb-4dc8-996f-acf123d622d5}, !- Handle
  Zone HVAC Equipment List 39,            !- Name
  {2f2b2976-3bde-447c-a329-2c189432f5d9}, !- Thermal Zone
  {3ef86b77-cf7a-45d8-9ac4-e9f884bde111}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {ade085a8-4a90-40f3-a163-779b8593c1ae}, !- Handle
  RearStorageFlr4 ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a7448c65-d7f1-4168-8cd1-ed0082c32fe7}, !- Zone Air Inlet Port List
  {27823937-9c97-4590-8e95-0f164ab41db5}, !- Zone Air Exhaust Port List
  {d30ef762-7f01-4416-b207-7d3dc190863f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5a63b230-9537-4f1d-b331-8c6525031b5c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bbfb06d1-56f5-4af4-8c0e-e1892d861fb6}, !- Handle
  Node 40,                                !- Name
  {d30ef762-7f01-4416-b207-7d3dc190863f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d30ef762-7f01-4416-b207-7d3dc190863f}, !- Handle
  {e2828797-60b1-4dd5-9482-846b14cd64a3}, !- Name
  {ade085a8-4a90-40f3-a163-779b8593c1ae}, !- Source Object
  11,                                     !- Outlet Port
  {bbfb06d1-56f5-4af4-8c0e-e1892d861fb6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a7448c65-d7f1-4168-8cd1-ed0082c32fe7}, !- Handle
  Port List 79,                           !- Name
  {ade085a8-4a90-40f3-a163-779b8593c1ae}; !- HVAC Component

OS:PortList,
  {27823937-9c97-4590-8e95-0f164ab41db5}, !- Handle
  Port List 80,                           !- Name
  {ade085a8-4a90-40f3-a163-779b8593c1ae}; !- HVAC Component

OS:Sizing:Zone,
  {f5cbaeeb-a176-411f-a83a-917845525442}, !- Handle
  {ade085a8-4a90-40f3-a163-779b8593c1ae}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {1a82e347-87b9-4748-b862-48cc602f81a9}, !- Handle
  Zone HVAC Equipment List 40,            !- Name
  {ade085a8-4a90-40f3-a163-779b8593c1ae}; !- Thermal Zone

OS:ThermalZone,
  {aac162a5-ec47-4f35-ade4-01ab07b4069f}, !- Handle
  GuestRoom315_318 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ab8fe9b2-a3c2-4b23-9392-b79b108e1bdc}, !- Zone Air Inlet Port List
  {7b8a642f-6954-4a86-8d9a-ba4789f977e3}, !- Zone Air Exhaust Port List
  {2cd0c2b8-7f84-4d7b-8f5f-c29bd5614608}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {84ff29fc-9761-423a-b0de-a83ff9deeaa2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3a5d279a-6250-4304-a7a6-f5d02af8d850}, !- Handle
  Node 41,                                !- Name
  {2cd0c2b8-7f84-4d7b-8f5f-c29bd5614608}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2cd0c2b8-7f84-4d7b-8f5f-c29bd5614608}, !- Handle
  {ca40e46f-5663-44af-adef-9474da1e9004}, !- Name
  {aac162a5-ec47-4f35-ade4-01ab07b4069f}, !- Source Object
  11,                                     !- Outlet Port
  {3a5d279a-6250-4304-a7a6-f5d02af8d850}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ab8fe9b2-a3c2-4b23-9392-b79b108e1bdc}, !- Handle
  Port List 81,                           !- Name
  {aac162a5-ec47-4f35-ade4-01ab07b4069f}, !- HVAC Component
  {6bb26ffd-1fad-4802-b050-c836baa77392}; !- Port 1

OS:PortList,
  {7b8a642f-6954-4a86-8d9a-ba4789f977e3}, !- Handle
  Port List 82,                           !- Name
  {aac162a5-ec47-4f35-ade4-01ab07b4069f}, !- HVAC Component
  {a9b0e9e4-b135-4021-aabb-83b90813ca6b}; !- Port 1

OS:Sizing:Zone,
  {b75e5a4d-436d-42d8-a37a-427d24da38b7}, !- Handle
  {aac162a5-ec47-4f35-ade4-01ab07b4069f}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {053f0e77-056e-4118-9931-40f85d9969da}, !- Handle
  Zone HVAC Equipment List 41,            !- Name
  {aac162a5-ec47-4f35-ade4-01ab07b4069f}, !- Thermal Zone
  {4802faa2-db4d-4ac8-a032-7cce2d01860a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {7fd9324d-1c46-4269-8405-6775b0cea9d2}, !- Handle
  GuestRoom306_308 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c69dab79-927e-4534-8e58-31fc8a84353b}, !- Zone Air Inlet Port List
  {0d1d77a3-f4ed-4594-915b-b0ca51d9ff35}, !- Zone Air Exhaust Port List
  {850ac96e-bc9e-466b-8114-681eb3d6a4db}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d2f28e86-904f-4543-9cdf-1ed9ab37621e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {de9c0baa-2ff9-442f-9a90-be3013a05ad9}, !- Handle
  Node 42,                                !- Name
  {850ac96e-bc9e-466b-8114-681eb3d6a4db}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {850ac96e-bc9e-466b-8114-681eb3d6a4db}, !- Handle
  {0001120e-9d71-491f-b178-b09a2371b7ae}, !- Name
  {7fd9324d-1c46-4269-8405-6775b0cea9d2}, !- Source Object
  11,                                     !- Outlet Port
  {de9c0baa-2ff9-442f-9a90-be3013a05ad9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c69dab79-927e-4534-8e58-31fc8a84353b}, !- Handle
  Port List 83,                           !- Name
  {7fd9324d-1c46-4269-8405-6775b0cea9d2}, !- HVAC Component
  {33940da4-ff7c-4d69-82c0-0439bdd68f72}; !- Port 1

OS:PortList,
  {0d1d77a3-f4ed-4594-915b-b0ca51d9ff35}, !- Handle
  Port List 84,                           !- Name
  {7fd9324d-1c46-4269-8405-6775b0cea9d2}, !- HVAC Component
  {500bf8b6-5392-4933-a18c-0c7392b42d3f}; !- Port 1

OS:Sizing:Zone,
  {8df11c33-9f95-4cdd-ba99-d210d5a3e9ae}, !- Handle
  {7fd9324d-1c46-4269-8405-6775b0cea9d2}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {76a4dab3-cfd9-4918-90d8-48a1fbdb7d28}, !- Handle
  Zone HVAC Equipment List 42,            !- Name
  {7fd9324d-1c46-4269-8405-6775b0cea9d2}, !- Thermal Zone
  {a3420f2d-fbf7-4aa1-a8f5-daf0d2985f15}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {352f9028-a260-4107-a6f7-dd1dff321d9f}, !- Handle
  GuestRoom324 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ae44171a-c931-4ccd-baa6-50275d0fb55d}, !- Zone Air Inlet Port List
  {1de58b7b-c26a-437e-af54-a10851500bb8}, !- Zone Air Exhaust Port List
  {c1912b77-7d21-4431-b86b-b76e809319f1}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d2f28e86-904f-4543-9cdf-1ed9ab37621e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1b81a128-dc9f-4b6e-9c98-7801ef957ef5}, !- Handle
  Node 43,                                !- Name
  {c1912b77-7d21-4431-b86b-b76e809319f1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c1912b77-7d21-4431-b86b-b76e809319f1}, !- Handle
  {38d5e378-bf76-45af-9b11-3dc7830c6945}, !- Name
  {352f9028-a260-4107-a6f7-dd1dff321d9f}, !- Source Object
  11,                                     !- Outlet Port
  {1b81a128-dc9f-4b6e-9c98-7801ef957ef5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ae44171a-c931-4ccd-baa6-50275d0fb55d}, !- Handle
  Port List 85,                           !- Name
  {352f9028-a260-4107-a6f7-dd1dff321d9f}, !- HVAC Component
  {27ce2cbe-61f8-4da9-96d1-a696840cadc3}; !- Port 1

OS:PortList,
  {1de58b7b-c26a-437e-af54-a10851500bb8}, !- Handle
  Port List 86,                           !- Name
  {352f9028-a260-4107-a6f7-dd1dff321d9f}, !- HVAC Component
  {9131e1c4-9e61-4c16-bf45-e483c5dc472b}; !- Port 1

OS:Sizing:Zone,
  {a53934ef-8047-4101-8ae5-2e35ad3e9cf0}, !- Handle
  {352f9028-a260-4107-a6f7-dd1dff321d9f}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {875399be-f19c-40b2-b567-a0e99046981c}, !- Handle
  Zone HVAC Equipment List 43,            !- Name
  {352f9028-a260-4107-a6f7-dd1dff321d9f}, !- Thermal Zone
  {67bd0972-3550-416d-9555-c9a7fdf791b1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {f970e4a9-f224-4daf-8372-566393e3942b}, !- Handle
  MeetingRoomFlr1 ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ce7a1a75-5831-4ba9-8001-f5f29afb079d}, !- Zone Air Inlet Port List
  {077a7e2f-e2ea-48d1-8c37-baaa51d0cd00}, !- Zone Air Exhaust Port List
  {fee92de7-8b7a-4aa4-b60a-3b6ae5de5074}, !- Zone Air Node Name
  {24a95a47-6e75-495b-ad76-89a1104ceecf}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1a6c6740-031c-46e2-bfec-fa8b12f39bd1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bca1d68e-aa57-4adf-8741-59b872e8f6ce}, !- Handle
  Node 44,                                !- Name
  {fee92de7-8b7a-4aa4-b60a-3b6ae5de5074}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fee92de7-8b7a-4aa4-b60a-3b6ae5de5074}, !- Handle
  {6bc1c0f3-296a-4eb0-a44e-b20567c23169}, !- Name
  {f970e4a9-f224-4daf-8372-566393e3942b}, !- Source Object
  11,                                     !- Outlet Port
  {bca1d68e-aa57-4adf-8741-59b872e8f6ce}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ce7a1a75-5831-4ba9-8001-f5f29afb079d}, !- Handle
  Port List 87,                           !- Name
  {f970e4a9-f224-4daf-8372-566393e3942b}, !- HVAC Component
  {61833023-dbe1-4783-aa16-fb56c2a05a2b}; !- Port 1

OS:PortList,
  {077a7e2f-e2ea-48d1-8c37-baaa51d0cd00}, !- Handle
  Port List 88,                           !- Name
  {f970e4a9-f224-4daf-8372-566393e3942b}; !- HVAC Component

OS:Sizing:Zone,
  {958d6bc2-5e66-4ec1-a5f8-e928e8d6b957}, !- Handle
  {f970e4a9-f224-4daf-8372-566393e3942b}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {68543836-fb87-4079-88e9-5edea015e727}, !- Handle
  Zone HVAC Equipment List 44,            !- Name
  {f970e4a9-f224-4daf-8372-566393e3942b}, !- Thermal Zone
  {ce239ff6-0ceb-4d81-a557-44e1dcae4dd3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {47d07844-c18f-4d78-bbf6-05f9ba77220c}, !- Handle
  RestroomFlr1 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {68040696-f805-44ff-8b0e-cb6ca90f3435}, !- Zone Air Inlet Port List
  {03867ab5-9542-4f1c-b961-78810bc9afe7}, !- Zone Air Exhaust Port List
  {5816df69-6eef-49f4-a2f0-6a6238286a47}, !- Zone Air Node Name
  {59c23495-6103-45ed-acf9-2057a6057bcb}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7d021702-1fb4-4be4-9ad8-6b535e16cb00}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9523b702-f979-44c9-b57d-de871e309b5f}, !- Handle
  Node 45,                                !- Name
  {5816df69-6eef-49f4-a2f0-6a6238286a47}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5816df69-6eef-49f4-a2f0-6a6238286a47}, !- Handle
  {b9ef0226-fcff-4ab1-9c9b-152589e2fc90}, !- Name
  {47d07844-c18f-4d78-bbf6-05f9ba77220c}, !- Source Object
  11,                                     !- Outlet Port
  {9523b702-f979-44c9-b57d-de871e309b5f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {68040696-f805-44ff-8b0e-cb6ca90f3435}, !- Handle
  Port List 89,                           !- Name
  {47d07844-c18f-4d78-bbf6-05f9ba77220c}, !- HVAC Component
  {9a902b68-233f-4ebd-9f77-bdaa4dede6ff}; !- Port 1

OS:PortList,
  {03867ab5-9542-4f1c-b961-78810bc9afe7}, !- Handle
  Port List 90,                           !- Name
  {47d07844-c18f-4d78-bbf6-05f9ba77220c}; !- HVAC Component

OS:Sizing:Zone,
  {1c4569ff-7fd1-4bcd-90ca-708cf2c4fb3f}, !- Handle
  {47d07844-c18f-4d78-bbf6-05f9ba77220c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ef073464-804e-4614-90fd-6616136b2469}, !- Handle
  Zone HVAC Equipment List 45,            !- Name
  {47d07844-c18f-4d78-bbf6-05f9ba77220c}, !- Thermal Zone
  {50e6a961-531b-4fc6-b36e-9d0f8c0deffb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {47085b3f-a07c-4db8-8d27-508502d58bfa}, !- Handle
  CorridorFlr1 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8e225d54-f063-4d09-9184-4a16fbb9ac16}, !- Zone Air Inlet Port List
  {a82b89b1-6faf-4732-8c70-97661249d809}, !- Zone Air Exhaust Port List
  {469ba8fb-4622-40b3-a27c-763b8c382dd0}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0de399c0-440d-4807-8dca-c70c53e42f02}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7cd41b82-9e17-4d3f-a34a-bd38817e00ca}, !- Handle
  Node 46,                                !- Name
  {469ba8fb-4622-40b3-a27c-763b8c382dd0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {469ba8fb-4622-40b3-a27c-763b8c382dd0}, !- Handle
  {c60045e2-c1a2-4c20-8554-ecb402ad1777}, !- Name
  {47085b3f-a07c-4db8-8d27-508502d58bfa}, !- Source Object
  11,                                     !- Outlet Port
  {7cd41b82-9e17-4d3f-a34a-bd38817e00ca}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8e225d54-f063-4d09-9184-4a16fbb9ac16}, !- Handle
  Port List 91,                           !- Name
  {47085b3f-a07c-4db8-8d27-508502d58bfa}, !- HVAC Component
  {a967d0bb-4183-406d-9d64-eb71242b3f35}; !- Port 1

OS:PortList,
  {a82b89b1-6faf-4732-8c70-97661249d809}, !- Handle
  Port List 92,                           !- Name
  {47085b3f-a07c-4db8-8d27-508502d58bfa}, !- HVAC Component
  {044ff39c-8442-4856-bad8-b48e250df378}; !- Port 1

OS:Sizing:Zone,
  {1da3cf20-ae7c-4298-b79a-daa9afce040a}, !- Handle
  {47085b3f-a07c-4db8-8d27-508502d58bfa}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {1e37a7d2-ef0e-42c0-9e0c-1671a85f4184}, !- Handle
  Zone HVAC Equipment List 46,            !- Name
  {47085b3f-a07c-4db8-8d27-508502d58bfa}, !- Thermal Zone
  {36d9ca67-4099-409f-beda-6445c02ebdd7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {3aa5e40e-88af-4d1a-bf0d-961d1481c42e}, !- Handle
  GuestRoom101 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {066e9f00-818f-4ff4-b807-d340cd0f16e8}, !- Zone Air Inlet Port List
  {8d00af68-af4f-49ef-9185-d0b60f7c35d1}, !- Zone Air Exhaust Port List
  {a8bd9720-18ab-4cc5-adbf-b2f1a2b06f5c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d2f28e86-904f-4543-9cdf-1ed9ab37621e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {481bc3db-c7d5-40d6-ab43-3a5fb5e1695f}, !- Handle
  Node 47,                                !- Name
  {a8bd9720-18ab-4cc5-adbf-b2f1a2b06f5c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a8bd9720-18ab-4cc5-adbf-b2f1a2b06f5c}, !- Handle
  {cefa7924-22cf-4976-904a-c42d47c3ff72}, !- Name
  {3aa5e40e-88af-4d1a-bf0d-961d1481c42e}, !- Source Object
  11,                                     !- Outlet Port
  {481bc3db-c7d5-40d6-ab43-3a5fb5e1695f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {066e9f00-818f-4ff4-b807-d340cd0f16e8}, !- Handle
  Port List 93,                           !- Name
  {3aa5e40e-88af-4d1a-bf0d-961d1481c42e}, !- HVAC Component
  {72a6743c-084d-4914-a9d5-04a8fc80d297}; !- Port 1

OS:PortList,
  {8d00af68-af4f-49ef-9185-d0b60f7c35d1}, !- Handle
  Port List 94,                           !- Name
  {3aa5e40e-88af-4d1a-bf0d-961d1481c42e}, !- HVAC Component
  {fa47c7ba-f255-45a8-b545-1b640597635a}; !- Port 1

OS:Sizing:Zone,
  {517c5c1f-fa01-425e-a003-b812a4853c31}, !- Handle
  {3aa5e40e-88af-4d1a-bf0d-961d1481c42e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {deec7532-de1b-4223-aaf0-992b1fc69bf7}, !- Handle
  Zone HVAC Equipment List 47,            !- Name
  {3aa5e40e-88af-4d1a-bf0d-961d1481c42e}, !- Thermal Zone
  {b23963a2-cedf-49ff-8563-eff82f06a2a8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {343a0177-0ab8-489e-b22e-2e924bc8ecb4}, !- Handle
  FrontStairsFlr1 ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {629fe9d8-fe1e-4210-b463-71132306bf2c}, !- Zone Air Inlet Port List
  {62088b1f-e32a-42b6-af5e-18f4797ff353}, !- Zone Air Exhaust Port List
  {5719acfc-034c-4261-b1a6-27a3a441d7a3}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4e304d8a-70fb-454c-9300-b13739e1aefd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d340a9f1-a905-47a6-9ad5-430269967fc4}, !- Handle
  Node 48,                                !- Name
  {5719acfc-034c-4261-b1a6-27a3a441d7a3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5719acfc-034c-4261-b1a6-27a3a441d7a3}, !- Handle
  {03267012-011e-4e3d-afa4-deb7a1ac2512}, !- Name
  {343a0177-0ab8-489e-b22e-2e924bc8ecb4}, !- Source Object
  11,                                     !- Outlet Port
  {d340a9f1-a905-47a6-9ad5-430269967fc4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {629fe9d8-fe1e-4210-b463-71132306bf2c}, !- Handle
  Port List 95,                           !- Name
  {343a0177-0ab8-489e-b22e-2e924bc8ecb4}, !- HVAC Component
  {a3d16206-60f4-4987-bf96-498e70100a26}; !- Port 1

OS:PortList,
  {62088b1f-e32a-42b6-af5e-18f4797ff353}, !- Handle
  Port List 96,                           !- Name
  {343a0177-0ab8-489e-b22e-2e924bc8ecb4}, !- HVAC Component
  {59d6bcd4-1365-4d20-a955-93dad3f844a9}; !- Port 1

OS:Sizing:Zone,
  {6e5a6d00-b4a1-4091-9758-e79083000f0a}, !- Handle
  {343a0177-0ab8-489e-b22e-2e924bc8ecb4}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {143494cd-f0f3-4e0e-b02f-df7a62dfb087}, !- Handle
  Zone HVAC Equipment List 48,            !- Name
  {343a0177-0ab8-489e-b22e-2e924bc8ecb4}, !- Thermal Zone
  {7913b56c-32d2-4c22-8e06-d06c044bc729}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {eb4df5af-0d98-463b-9ca2-bd3b4429b04b}, !- Handle
  GuestRoom219 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {274a6af2-703d-423c-8539-65c72297421b}, !- Zone Air Inlet Port List
  {5a61f7b8-333e-4f7e-b7ad-c70a5798ceca}, !- Zone Air Exhaust Port List
  {3dae1f15-0aa7-4248-b1fd-5dd7833783bc}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {84ff29fc-9761-423a-b0de-a83ff9deeaa2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {eb6cc63b-2e19-47ed-b296-7c062346bb04}, !- Handle
  Node 49,                                !- Name
  {3dae1f15-0aa7-4248-b1fd-5dd7833783bc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3dae1f15-0aa7-4248-b1fd-5dd7833783bc}, !- Handle
  {42aaace2-23ed-4529-a324-8ea4ef56850c}, !- Name
  {eb4df5af-0d98-463b-9ca2-bd3b4429b04b}, !- Source Object
  11,                                     !- Outlet Port
  {eb6cc63b-2e19-47ed-b296-7c062346bb04}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {274a6af2-703d-423c-8539-65c72297421b}, !- Handle
  Port List 97,                           !- Name
  {eb4df5af-0d98-463b-9ca2-bd3b4429b04b}, !- HVAC Component
  {5590ada5-d25c-4767-92ae-f28dcf3ca37b}; !- Port 1

OS:PortList,
  {5a61f7b8-333e-4f7e-b7ad-c70a5798ceca}, !- Handle
  Port List 98,                           !- Name
  {eb4df5af-0d98-463b-9ca2-bd3b4429b04b}, !- HVAC Component
  {927ffa89-7efc-4380-b118-faa6e45ea32b}; !- Port 1

OS:Sizing:Zone,
  {7e7950db-12e4-4291-847d-aecfaaae7ed9}, !- Handle
  {eb4df5af-0d98-463b-9ca2-bd3b4429b04b}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {3dc09e75-cd63-4d2a-b5f7-60735a35b3a2}, !- Handle
  Zone HVAC Equipment List 49,            !- Name
  {eb4df5af-0d98-463b-9ca2-bd3b4429b04b}, !- Thermal Zone
  {ba801b63-b446-4a1f-a958-24792ec11681}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {ea532ae1-1f1a-47c7-94b0-9aabb629c557}, !- Handle
  FrontStorageFlr3 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {52692806-092e-4ac6-9835-589b1c2a318b}, !- Zone Air Inlet Port List
  {8ec9ad5e-374c-4962-afcb-3a074e9ee16d}, !- Zone Air Exhaust Port List
  {e720677b-33ef-4797-960d-32bc8cf00211}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7c9c0e9e-b08e-493f-a0d7-9015e21960e9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {455f3e40-22c1-49d3-becd-c0fedcc84253}, !- Handle
  Node 50,                                !- Name
  {e720677b-33ef-4797-960d-32bc8cf00211}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e720677b-33ef-4797-960d-32bc8cf00211}, !- Handle
  {005dfec8-e3d6-446d-b59d-63b1a2b89b83}, !- Name
  {ea532ae1-1f1a-47c7-94b0-9aabb629c557}, !- Source Object
  11,                                     !- Outlet Port
  {455f3e40-22c1-49d3-becd-c0fedcc84253}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {52692806-092e-4ac6-9835-589b1c2a318b}, !- Handle
  Port List 99,                           !- Name
  {ea532ae1-1f1a-47c7-94b0-9aabb629c557}; !- HVAC Component

OS:PortList,
  {8ec9ad5e-374c-4962-afcb-3a074e9ee16d}, !- Handle
  Port List 100,                          !- Name
  {ea532ae1-1f1a-47c7-94b0-9aabb629c557}; !- HVAC Component

OS:Sizing:Zone,
  {23945d61-3e83-44ee-a4b3-e834aec9c9bd}, !- Handle
  {ea532ae1-1f1a-47c7-94b0-9aabb629c557}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {aba34655-ea77-407a-8fff-662f5ab06dc0}, !- Handle
  Zone HVAC Equipment List 50,            !- Name
  {ea532ae1-1f1a-47c7-94b0-9aabb629c557}; !- Thermal Zone

OS:ThermalZone,
  {37383dbd-d6ca-400d-822b-e36612e3f13e}, !- Handle
  GuestRoom319 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {baf4a8d3-fed5-4c6f-8b0e-3b55c782fd6d}, !- Zone Air Inlet Port List
  {2134599a-b7f6-4ab2-b3aa-de15a2994f40}, !- Zone Air Exhaust Port List
  {c90c675b-90e4-4791-a655-af8a33cb70ae}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d2f28e86-904f-4543-9cdf-1ed9ab37621e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e09bf4d6-7d7e-4210-ac28-6e709e3d34fe}, !- Handle
  Node 51,                                !- Name
  {c90c675b-90e4-4791-a655-af8a33cb70ae}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c90c675b-90e4-4791-a655-af8a33cb70ae}, !- Handle
  {e7e0648b-5e67-4a4f-9fa4-5e22278bbcff}, !- Name
  {37383dbd-d6ca-400d-822b-e36612e3f13e}, !- Source Object
  11,                                     !- Outlet Port
  {e09bf4d6-7d7e-4210-ac28-6e709e3d34fe}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {baf4a8d3-fed5-4c6f-8b0e-3b55c782fd6d}, !- Handle
  Port List 101,                          !- Name
  {37383dbd-d6ca-400d-822b-e36612e3f13e}, !- HVAC Component
  {b8abc32a-21b0-438f-8053-a3f48a9b5654}; !- Port 1

OS:PortList,
  {2134599a-b7f6-4ab2-b3aa-de15a2994f40}, !- Handle
  Port List 102,                          !- Name
  {37383dbd-d6ca-400d-822b-e36612e3f13e}, !- HVAC Component
  {f4214519-d943-419d-acce-f94a4860a774}; !- Port 1

OS:Sizing:Zone,
  {53b18806-4ac0-4cc5-aefa-b46fea6a5a57}, !- Handle
  {37383dbd-d6ca-400d-822b-e36612e3f13e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c6cec995-e487-4adb-a99d-36ec5b1f522d}, !- Handle
  Zone HVAC Equipment List 51,            !- Name
  {37383dbd-d6ca-400d-822b-e36612e3f13e}, !- Thermal Zone
  {1557cded-f2c4-4cbb-9c03-de9db92a6d2b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {ae2f99d0-9c92-48ae-92a4-1897dd896ee8}, !- Handle
  GuestRoom406_408 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4d27bab2-a598-4576-9046-3c6b232d7999}, !- Zone Air Inlet Port List
  {92ddf80f-49ba-46f3-bdce-49cd49d75b8f}, !- Zone Air Exhaust Port List
  {08693fb9-269d-4330-99a3-d5bd27182143}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ffae582c-b929-448f-9321-e6519039d60e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {610dded5-c971-4c56-900f-0425f8377718}, !- Handle
  Node 52,                                !- Name
  {08693fb9-269d-4330-99a3-d5bd27182143}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {08693fb9-269d-4330-99a3-d5bd27182143}, !- Handle
  {564d8086-4501-4a36-a5e0-c0ef7ca0876c}, !- Name
  {ae2f99d0-9c92-48ae-92a4-1897dd896ee8}, !- Source Object
  11,                                     !- Outlet Port
  {610dded5-c971-4c56-900f-0425f8377718}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4d27bab2-a598-4576-9046-3c6b232d7999}, !- Handle
  Port List 103,                          !- Name
  {ae2f99d0-9c92-48ae-92a4-1897dd896ee8}, !- HVAC Component
  {74175dd2-82a5-4a03-9649-cf52494325d3}; !- Port 1

OS:PortList,
  {92ddf80f-49ba-46f3-bdce-49cd49d75b8f}, !- Handle
  Port List 104,                          !- Name
  {ae2f99d0-9c92-48ae-92a4-1897dd896ee8}, !- HVAC Component
  {724b0564-cfee-45b4-a69d-6ceeac13fe85}; !- Port 1

OS:Sizing:Zone,
  {246a2300-004d-435a-b951-22fb0b2c61b1}, !- Handle
  {ae2f99d0-9c92-48ae-92a4-1897dd896ee8}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
