  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {11ab392d-d20b-4cd4-ba04-b5563646707a}, !- Handle
  Zone HVAC Equipment List 52,            !- Name
  {ae2f99d0-9c92-48ae-92a4-1897dd896ee8}, !- Thermal Zone
  {2dd5cf74-156a-418e-844b-9a5c424daca3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {bf1ef693-40fb-4488-b7b0-78429c712ff4}, !- Handle
  CorridorFlr4 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {68b5811c-b20e-4c9b-905a-91547ac7d5f5}, !- Zone Air Inlet Port List
  {824bfa4f-7aec-4bfc-9be8-872477dab113}, !- Zone Air Exhaust Port List
  {ae8ddbf0-5441-4458-adee-7289d0182918}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6135bcc3-b23f-42da-8b86-b7b01ea61e36}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c18b5b46-8e5f-41b2-af4d-45ed5c9c55bb}, !- Handle
  Node 53,                                !- Name
  {ae8ddbf0-5441-4458-adee-7289d0182918}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ae8ddbf0-5441-4458-adee-7289d0182918}, !- Handle
  {544cd4f4-9328-44d1-a6c4-da0f0a3de75b}, !- Name
  {bf1ef693-40fb-4488-b7b0-78429c712ff4}, !- Source Object
  11,                                     !- Outlet Port
  {c18b5b46-8e5f-41b2-af4d-45ed5c9c55bb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {68b5811c-b20e-4c9b-905a-91547ac7d5f5}, !- Handle
  Port List 105,                          !- Name
  {bf1ef693-40fb-4488-b7b0-78429c712ff4}, !- HVAC Component
  {7dcddcef-49c2-46d6-abe2-f9772217649c}; !- Port 1

OS:PortList,
  {824bfa4f-7aec-4bfc-9be8-872477dab113}, !- Handle
  Port List 106,                          !- Name
  {bf1ef693-40fb-4488-b7b0-78429c712ff4}, !- HVAC Component
  {d50922c8-b285-48c6-b5e1-5cc97e0d272b}; !- Port 1

OS:Sizing:Zone,
  {befd14d8-a53d-4162-8c81-0f2c804f6859}, !- Handle
  {bf1ef693-40fb-4488-b7b0-78429c712ff4}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {1cd5ed4a-ebff-4841-aa54-e9b3719731d4}, !- Handle
  Zone HVAC Equipment List 53,            !- Name
  {bf1ef693-40fb-4488-b7b0-78429c712ff4}, !- Thermal Zone
  {ffcdf357-e845-4643-b493-217ae17d3019}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {37ab68bc-abcf-4b1a-a3e1-8fc0bd398ea1}, !- Handle
  RearStairsFlr2 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d4ddfb52-bf9c-48fb-b2ce-8d44d8c70e84}, !- Zone Air Inlet Port List
  {13e8510d-7028-47e3-9d74-0a95f53e85bb}, !- Zone Air Exhaust Port List
  {219d4a47-acf4-4ed0-b0ba-78baaac8a160}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4e304d8a-70fb-454c-9300-b13739e1aefd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f0b2cf28-d483-4a4b-824c-bfda245b1a76}, !- Handle
  Node 54,                                !- Name
  {219d4a47-acf4-4ed0-b0ba-78baaac8a160}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {219d4a47-acf4-4ed0-b0ba-78baaac8a160}, !- Handle
  {936f1540-dbcc-444a-a73a-a04a09329c54}, !- Name
  {37ab68bc-abcf-4b1a-a3e1-8fc0bd398ea1}, !- Source Object
  11,                                     !- Outlet Port
  {f0b2cf28-d483-4a4b-824c-bfda245b1a76}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d4ddfb52-bf9c-48fb-b2ce-8d44d8c70e84}, !- Handle
  Port List 107,                          !- Name
  {37ab68bc-abcf-4b1a-a3e1-8fc0bd398ea1}, !- HVAC Component
  {b9d300cd-1e16-4ccd-9f01-eacae5036a52}; !- Port 1

OS:PortList,
  {13e8510d-7028-47e3-9d74-0a95f53e85bb}, !- Handle
  Port List 108,                          !- Name
  {37ab68bc-abcf-4b1a-a3e1-8fc0bd398ea1}, !- HVAC Component
  {210375a5-616a-4dbb-bd47-4961ddb82473}; !- Port 1

OS:Sizing:Zone,
  {e353845e-4d59-466c-b050-ac09805d7e52}, !- Handle
  {37ab68bc-abcf-4b1a-a3e1-8fc0bd398ea1}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {5ccdc39c-a302-464a-9656-2f5fe97bf7b8}, !- Handle
  Zone HVAC Equipment List 54,            !- Name
  {37ab68bc-abcf-4b1a-a3e1-8fc0bd398ea1}, !- Thermal Zone
  {07895b1f-133a-43be-a1fb-1f26880c840d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {d92485cd-cd9f-4d1f-9a57-520d5e990d2b}, !- Handle
  GuestRoom409_412 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dd11c856-843a-4e94-9081-941f8d16c43f}, !- Zone Air Inlet Port List
  {d19e4c4d-8d93-4403-bd3b-1a301508c01f}, !- Zone Air Exhaust Port List
  {4c0de371-3b75-4516-9b2e-3bf4cdede297}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3fa63416-5eb4-4942-935e-0efdd76a93d3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bf3e7936-1829-4538-8786-6f893640a65f}, !- Handle
  Node 55,                                !- Name
  {4c0de371-3b75-4516-9b2e-3bf4cdede297}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4c0de371-3b75-4516-9b2e-3bf4cdede297}, !- Handle
  {6a077e3b-284b-4c4b-a4b5-f4ad2c2b3d82}, !- Name
  {d92485cd-cd9f-4d1f-9a57-520d5e990d2b}, !- Source Object
  11,                                     !- Outlet Port
  {bf3e7936-1829-4538-8786-6f893640a65f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dd11c856-843a-4e94-9081-941f8d16c43f}, !- Handle
  Port List 109,                          !- Name
  {d92485cd-cd9f-4d1f-9a57-520d5e990d2b}, !- HVAC Component
  {1b4b1514-2212-433e-937f-c938ee1f225f}; !- Port 1

OS:PortList,
  {d19e4c4d-8d93-4403-bd3b-1a301508c01f}, !- Handle
  Port List 110,                          !- Name
  {d92485cd-cd9f-4d1f-9a57-520d5e990d2b}, !- HVAC Component
  {65816f70-5bb1-47d5-9271-6d448caa0140}; !- Port 1

OS:Sizing:Zone,
  {1cd1b388-971b-41e1-b923-8bb1810f548b}, !- Handle
  {d92485cd-cd9f-4d1f-9a57-520d5e990d2b}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {434cd833-312b-4329-8d50-19caed56d3cc}, !- Handle
  Zone HVAC Equipment List 55,            !- Name
  {d92485cd-cd9f-4d1f-9a57-520d5e990d2b}, !- Thermal Zone
  {81322b5d-c85a-4d59-b279-daa3a64a05d1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {92ff1245-6b2a-49d3-bbe1-9dd8433995ab}, !- Handle
  FrontStorageFlr4 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ea2a9752-81b9-45c8-b961-cebbd77cb8d7}, !- Zone Air Inlet Port List
  {444f2eaa-9d1a-4fbf-a91e-3d35ad3754b9}, !- Zone Air Exhaust Port List
  {20d64713-3955-4dea-9af0-fe2dcc43b856}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {dcd7adfc-8a89-4a19-9dfd-594e3b55c3d8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0c3c5458-01b8-44b1-972e-c8dd42dad828}, !- Handle
  Node 56,                                !- Name
  {20d64713-3955-4dea-9af0-fe2dcc43b856}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {20d64713-3955-4dea-9af0-fe2dcc43b856}, !- Handle
  {e01fed77-458c-46c3-866a-5bb3825443d8}, !- Name
  {92ff1245-6b2a-49d3-bbe1-9dd8433995ab}, !- Source Object
  11,                                     !- Outlet Port
  {0c3c5458-01b8-44b1-972e-c8dd42dad828}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ea2a9752-81b9-45c8-b961-cebbd77cb8d7}, !- Handle
  Port List 111,                          !- Name
  {92ff1245-6b2a-49d3-bbe1-9dd8433995ab}; !- HVAC Component

OS:PortList,
  {444f2eaa-9d1a-4fbf-a91e-3d35ad3754b9}, !- Handle
  Port List 112,                          !- Name
  {92ff1245-6b2a-49d3-bbe1-9dd8433995ab}; !- HVAC Component

OS:Sizing:Zone,
  {759f8fb7-1a2c-4c2a-8265-60a48f38b7b9}, !- Handle
  {92ff1245-6b2a-49d3-bbe1-9dd8433995ab}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {5339b90a-d3d5-40be-8c4c-8017f6308d9c}, !- Handle
  Zone HVAC Equipment List 56,            !- Name
  {92ff1245-6b2a-49d3-bbe1-9dd8433995ab}; !- Thermal Zone

OS:ThermalZone,
  {1b564259-f694-48c5-bea7-ccd1331737c1}, !- Handle
  GuestRoom201 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c3f2cb3f-7cfd-4cdc-93c8-9ad3b621e51a}, !- Zone Air Inlet Port List
  {034deabc-b477-41c2-9f1e-9be5f706a6d3}, !- Zone Air Exhaust Port List
  {7775485b-d105-4e96-a310-87528fbcd825}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d2f28e86-904f-4543-9cdf-1ed9ab37621e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f2aedcb5-efcd-44c2-b0c5-4a02be432eba}, !- Handle
  Node 57,                                !- Name
  {7775485b-d105-4e96-a310-87528fbcd825}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7775485b-d105-4e96-a310-87528fbcd825}, !- Handle
  {0e35cd7d-f92e-458f-8a88-4f19e5d0cf73}, !- Name
  {1b564259-f694-48c5-bea7-ccd1331737c1}, !- Source Object
  11,                                     !- Outlet Port
  {f2aedcb5-efcd-44c2-b0c5-4a02be432eba}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c3f2cb3f-7cfd-4cdc-93c8-9ad3b621e51a}, !- Handle
  Port List 113,                          !- Name
  {1b564259-f694-48c5-bea7-ccd1331737c1}, !- HVAC Component
  {26942a78-815b-4732-996b-b5479bad5fca}; !- Port 1

OS:PortList,
  {034deabc-b477-41c2-9f1e-9be5f706a6d3}, !- Handle
  Port List 114,                          !- Name
  {1b564259-f694-48c5-bea7-ccd1331737c1}, !- HVAC Component
  {a9eb7adb-35a3-4608-a5cd-a514d1ecd414}; !- Port 1

OS:Sizing:Zone,
  {d8d80020-aa13-4609-8968-7d4c8e0eb316}, !- Handle
  {1b564259-f694-48c5-bea7-ccd1331737c1}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b6a1fa00-57ad-4006-b112-23c828020355}, !- Handle
  Zone HVAC Equipment List 57,            !- Name
  {1b564259-f694-48c5-bea7-ccd1331737c1}, !- Thermal Zone
  {735e88c3-e023-4410-9a9c-49111936917c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {e82ca204-a989-40b0-acbe-ff691bad1a92}, !- Handle
  GuestRoom413 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d711618f-0568-489b-8318-c7a564a6fe4b}, !- Zone Air Inlet Port List
  {5cebdbb4-b57a-4fb1-b4d0-75f43ce3a261}, !- Zone Air Exhaust Port List
  {34b2e7c0-6119-4391-957b-298e6e5278c4}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ffae582c-b929-448f-9321-e6519039d60e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8aebdfa4-f27b-4dad-8cbd-4d1dd33b535c}, !- Handle
  Node 58,                                !- Name
  {34b2e7c0-6119-4391-957b-298e6e5278c4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {34b2e7c0-6119-4391-957b-298e6e5278c4}, !- Handle
  {c5f76275-2f74-450d-a8e8-dab7a538c930}, !- Name
  {e82ca204-a989-40b0-acbe-ff691bad1a92}, !- Source Object
  11,                                     !- Outlet Port
  {8aebdfa4-f27b-4dad-8cbd-4d1dd33b535c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d711618f-0568-489b-8318-c7a564a6fe4b}, !- Handle
  Port List 115,                          !- Name
  {e82ca204-a989-40b0-acbe-ff691bad1a92}, !- HVAC Component
  {acc4113c-b2d7-4193-88e8-4fafad9134c0}; !- Port 1

OS:PortList,
  {5cebdbb4-b57a-4fb1-b4d0-75f43ce3a261}, !- Handle
  Port List 116,                          !- Name
  {e82ca204-a989-40b0-acbe-ff691bad1a92}, !- HVAC Component
  {f18d9959-045c-4191-87f1-fcc8a0c88fd3}; !- Port 1

OS:Sizing:Zone,
  {e0a75847-be4a-4724-b5e1-a3ce5ac92b27}, !- Handle
  {e82ca204-a989-40b0-acbe-ff691bad1a92}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {3030ca0e-2499-4a60-af36-065c299e2bf4}, !- Handle
  Zone HVAC Equipment List 58,            !- Name
  {e82ca204-a989-40b0-acbe-ff691bad1a92}, !- Thermal Zone
  {8fad6bc8-2771-4f49-b78d-d13d30e163a9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {e65fd168-2ef7-45e2-913d-437b146f658b}, !- Handle
  GuestRoom102 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e7230f88-aac3-4849-a319-8df781d7ec43}, !- Zone Air Inlet Port List
  {614ed284-7e54-47fa-afdc-7c3afaee8645}, !- Zone Air Exhaust Port List
  {69654b59-462f-47eb-810b-717ed3007184}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d2f28e86-904f-4543-9cdf-1ed9ab37621e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {587df3ea-604e-49cb-a1ed-b071d6cec5ca}, !- Handle
  Node 59,                                !- Name
  {69654b59-462f-47eb-810b-717ed3007184}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {69654b59-462f-47eb-810b-717ed3007184}, !- Handle
  {13e47b65-f2c7-4861-88a5-3877faade983}, !- Name
  {e65fd168-2ef7-45e2-913d-437b146f658b}, !- Source Object
  11,                                     !- Outlet Port
  {587df3ea-604e-49cb-a1ed-b071d6cec5ca}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e7230f88-aac3-4849-a319-8df781d7ec43}, !- Handle
  Port List 117,                          !- Name
  {e65fd168-2ef7-45e2-913d-437b146f658b}, !- HVAC Component
  {5cb99cdd-107c-4ed5-a60c-17373c84abc2}; !- Port 1

OS:PortList,
  {614ed284-7e54-47fa-afdc-7c3afaee8645}, !- Handle
  Port List 118,                          !- Name
  {e65fd168-2ef7-45e2-913d-437b146f658b}, !- HVAC Component
  {c3d938e1-7728-41c0-a1cd-5f9adad54e6d}; !- Port 1

OS:Sizing:Zone,
  {0538c129-e1e3-4342-8bbd-7dffad61ac84}, !- Handle
  {e65fd168-2ef7-45e2-913d-437b146f658b}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d4f93c03-0167-491f-986d-b3b2e936d2e4}, !- Handle
  Zone HVAC Equipment List 59,            !- Name
  {e65fd168-2ef7-45e2-913d-437b146f658b}, !- Thermal Zone
  {5808e28b-900f-49bc-b9ff-32a3cc695c15}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {504fe097-5a3e-4323-ba9b-bf8d577165b8}, !- Handle
  RearStairsFlr1 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dcb10b70-a807-48bb-a9d0-ce98946bce40}, !- Zone Air Inlet Port List
  {8d955ed8-09e7-479a-be3e-6d68a717f537}, !- Zone Air Exhaust Port List
  {9f3b158e-f153-4f0a-b48a-3a0f445f3ce0}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4e304d8a-70fb-454c-9300-b13739e1aefd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9a158df7-7d0f-4534-bf87-336684b44ddb}, !- Handle
  Node 60,                                !- Name
  {9f3b158e-f153-4f0a-b48a-3a0f445f3ce0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9f3b158e-f153-4f0a-b48a-3a0f445f3ce0}, !- Handle
  {9da28953-0a6d-4e54-b2fc-375f00613285}, !- Name
  {504fe097-5a3e-4323-ba9b-bf8d577165b8}, !- Source Object
  11,                                     !- Outlet Port
  {9a158df7-7d0f-4534-bf87-336684b44ddb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dcb10b70-a807-48bb-a9d0-ce98946bce40}, !- Handle
  Port List 119,                          !- Name
  {504fe097-5a3e-4323-ba9b-bf8d577165b8}, !- HVAC Component
  {b4bcd5b9-3af9-47e4-909e-ab79c6bfadba}; !- Port 1

OS:PortList,
  {8d955ed8-09e7-479a-be3e-6d68a717f537}, !- Handle
  Port List 120,                          !- Name
  {504fe097-5a3e-4323-ba9b-bf8d577165b8}, !- HVAC Component
  {edda79f6-11b8-4391-ab89-c602b1513d47}; !- Port 1

OS:Sizing:Zone,
  {344c94f0-69b8-4114-b498-589edeec8f0f}, !- Handle
  {504fe097-5a3e-4323-ba9b-bf8d577165b8}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {3749ff33-1c4d-49b2-9d4c-0b75ed82fb52}, !- Handle
  Zone HVAC Equipment List 60,            !- Name
  {504fe097-5a3e-4323-ba9b-bf8d577165b8}, !- Thermal Zone
  {f0e8d641-517f-4322-bfd0-f51cc653cb90}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {edfea4a4-cfcf-41da-82d6-4f4923327513}, !- Handle
  GuestRoom215_218 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0cc14811-e3a1-450f-a19c-a208619e4c0a}, !- Zone Air Inlet Port List
  {0cc45079-e501-4742-adc4-1c4b9ee72a3a}, !- Zone Air Exhaust Port List
  {f62e557a-cd3f-4aad-a9d2-596180e98622}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d2f28e86-904f-4543-9cdf-1ed9ab37621e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {97d6c807-937f-4d18-8cd3-4ae47c544217}, !- Handle
  Node 61,                                !- Name
  {f62e557a-cd3f-4aad-a9d2-596180e98622}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f62e557a-cd3f-4aad-a9d2-596180e98622}, !- Handle
  {8b9a830c-8fba-4aba-94ea-fb9a351533a4}, !- Name
  {edfea4a4-cfcf-41da-82d6-4f4923327513}, !- Source Object
  11,                                     !- Outlet Port
  {97d6c807-937f-4d18-8cd3-4ae47c544217}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0cc14811-e3a1-450f-a19c-a208619e4c0a}, !- Handle
  Port List 121,                          !- Name
  {edfea4a4-cfcf-41da-82d6-4f4923327513}, !- HVAC Component
  {2b8179f6-1376-4b16-aa27-c32a95666b2d}; !- Port 1

OS:PortList,
  {0cc45079-e501-4742-adc4-1c4b9ee72a3a}, !- Handle
  Port List 122,                          !- Name
  {edfea4a4-cfcf-41da-82d6-4f4923327513}, !- HVAC Component
  {c4a21faf-1ac2-48c7-926f-ef175375982e}; !- Port 1

OS:Sizing:Zone,
  {e9f2fb4e-4e68-42e2-8b8f-f881bb7c4b96}, !- Handle
  {edfea4a4-cfcf-41da-82d6-4f4923327513}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {2129ebd1-534f-47d5-aedf-ae7b368ad1c3}, !- Handle
  Zone HVAC Equipment List 61,            !- Name
  {edfea4a4-cfcf-41da-82d6-4f4923327513}, !- Thermal Zone
  {afb35cda-960a-4b2d-b936-41127a1f2c71}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {ba91e093-bd6e-4d27-ab5f-2056f752c256}, !- Handle
  FrontStorageFlr2 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ca31d714-885e-4ac2-8aae-1e56e5179663}, !- Zone Air Inlet Port List
  {d0cdd5c3-cf34-47bf-b43d-ddd648a74111}, !- Zone Air Exhaust Port List
  {9747b5dc-8a8a-4610-add7-6f2ec4718b57}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7c9c0e9e-b08e-493f-a0d7-9015e21960e9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0282f311-5fc5-4532-b52b-4d23cf8bf9e6}, !- Handle
  Node 62,                                !- Name
  {9747b5dc-8a8a-4610-add7-6f2ec4718b57}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9747b5dc-8a8a-4610-add7-6f2ec4718b57}, !- Handle
  {ccc3be77-575e-4361-9e18-04ca65efaa29}, !- Name
  {ba91e093-bd6e-4d27-ab5f-2056f752c256}, !- Source Object
  11,                                     !- Outlet Port
  {0282f311-5fc5-4532-b52b-4d23cf8bf9e6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ca31d714-885e-4ac2-8aae-1e56e5179663}, !- Handle
  Port List 123,                          !- Name
  {ba91e093-bd6e-4d27-ab5f-2056f752c256}; !- HVAC Component

OS:PortList,
  {d0cdd5c3-cf34-47bf-b43d-ddd648a74111}, !- Handle
  Port List 124,                          !- Name
  {ba91e093-bd6e-4d27-ab5f-2056f752c256}; !- HVAC Component

OS:Sizing:Zone,
  {6758c62d-f0b9-479e-b029-7cd9d17935fe}, !- Handle
  {ba91e093-bd6e-4d27-ab5f-2056f752c256}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c8f3c6df-d711-4ae2-a69e-e73b26004dad}, !- Handle
  Zone HVAC Equipment List 62,            !- Name
  {ba91e093-bd6e-4d27-ab5f-2056f752c256}; !- Thermal Zone

OS:ThermalZone,
  {f3151d8d-71c1-49eb-abe7-555902c26bc0}, !- Handle
  EmployeeLoungeFlr1 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {11749e7a-cb13-4ac4-915b-14e75f627832}, !- Zone Air Inlet Port List
  {f9ea45b0-90bb-42bf-b4a7-f9c3860a3011}, !- Zone Air Exhaust Port List
  {aafa93f6-29f6-4268-a2ef-bc2ed2de900e}, !- Zone Air Node Name
  {ab3e36c2-d1d4-482e-add5-81c646551b73}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a39dded7-12a9-48c6-a309-7de4085a6094}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a4e28149-57d8-481e-b960-f0398c3d5b48}, !- Handle
  Node 63,                                !- Name
  {aafa93f6-29f6-4268-a2ef-bc2ed2de900e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aafa93f6-29f6-4268-a2ef-bc2ed2de900e}, !- Handle
  {9ccf2d44-06f2-4396-9acf-ec81442c7530}, !- Name
  {f3151d8d-71c1-49eb-abe7-555902c26bc0}, !- Source Object
  11,                                     !- Outlet Port
  {a4e28149-57d8-481e-b960-f0398c3d5b48}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {11749e7a-cb13-4ac4-915b-14e75f627832}, !- Handle
  Port List 125,                          !- Name
  {f3151d8d-71c1-49eb-abe7-555902c26bc0}, !- HVAC Component
  {e0afcc91-72c3-4ed0-a3fc-221837828ee4}; !- Port 1

OS:PortList,
  {f9ea45b0-90bb-42bf-b4a7-f9c3860a3011}, !- Handle
  Port List 126,                          !- Name
  {f3151d8d-71c1-49eb-abe7-555902c26bc0}; !- HVAC Component

OS:Sizing:Zone,
  {aec50326-ce93-4e14-87a6-7b0159fe643d}, !- Handle
  {f3151d8d-71c1-49eb-abe7-555902c26bc0}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8fa2f98c-182a-48cb-bda8-9bf2a441e055}, !- Handle
  Zone HVAC Equipment List 63,            !- Name
  {f3151d8d-71c1-49eb-abe7-555902c26bc0}, !- Thermal Zone
  {25e6c52d-ff51-4aae-a39d-9866cc50060f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {76f8be0d-1dbc-4abd-9756-7727f30843dc}, !- Handle
  FrontStairsFlr3 ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3c2ba265-b71e-4b46-9b37-9d934c3cb15a}, !- Zone Air Inlet Port List
  {5a9b37c0-721c-48a6-bfdf-a157ee2ceba7}, !- Zone Air Exhaust Port List
  {6eede323-e412-4781-b174-a748b20eadd4}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4e304d8a-70fb-454c-9300-b13739e1aefd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {318c5976-1c05-4cd6-8280-055224ea019a}, !- Handle
  Node 64,                                !- Name
  {6eede323-e412-4781-b174-a748b20eadd4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6eede323-e412-4781-b174-a748b20eadd4}, !- Handle
  {06b71c45-f12b-4334-b2f3-9e5ac806bfe8}, !- Name
  {76f8be0d-1dbc-4abd-9756-7727f30843dc}, !- Source Object
  11,                                     !- Outlet Port
  {318c5976-1c05-4cd6-8280-055224ea019a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3c2ba265-b71e-4b46-9b37-9d934c3cb15a}, !- Handle
  Port List 127,                          !- Name
  {76f8be0d-1dbc-4abd-9756-7727f30843dc}, !- HVAC Component
  {fff1f602-347e-4daa-a8a1-c054e8fb719d}; !- Port 1

OS:PortList,
  {5a9b37c0-721c-48a6-bfdf-a157ee2ceba7}, !- Handle
  Port List 128,                          !- Name
  {76f8be0d-1dbc-4abd-9756-7727f30843dc}, !- HVAC Component
  {1e5d9bc0-3527-4d29-8e80-512084245e1a}; !- Port 1

OS:Sizing:Zone,
  {32773dd6-07cb-45dc-97a3-d335f33ea601}, !- Handle
  {76f8be0d-1dbc-4abd-9756-7727f30843dc}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {1130121e-e419-48b3-b257-122a69f9f916}, !- Handle
  Zone HVAC Equipment List 64,            !- Name
  {76f8be0d-1dbc-4abd-9756-7727f30843dc}, !- Thermal Zone
  {d4e0547f-e5c8-44e8-baf3-cdd6aebd8cab}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {5eb70ffc-96bd-4105-bc41-b55ff89ef702}, !- Handle
  GuestRoom206_208 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {520043b1-968b-4a99-952e-f385c6a9804b}, !- Zone Air Inlet Port List
  {801bb413-71c7-4d2e-bb39-60f45558f64c}, !- Zone Air Exhaust Port List
  {37d772a3-1178-4c6b-be6a-c25c74c83514}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {84ff29fc-9761-423a-b0de-a83ff9deeaa2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0d738416-b8e2-49f1-9432-d0852f33c12a}, !- Handle
  Node 65,                                !- Name
  {37d772a3-1178-4c6b-be6a-c25c74c83514}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {37d772a3-1178-4c6b-be6a-c25c74c83514}, !- Handle
  {6745f1df-b1f5-4d67-b7b7-35e1bca28fc3}, !- Name
  {5eb70ffc-96bd-4105-bc41-b55ff89ef702}, !- Source Object
  11,                                     !- Outlet Port
  {0d738416-b8e2-49f1-9432-d0852f33c12a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {520043b1-968b-4a99-952e-f385c6a9804b}, !- Handle
  Port List 129,                          !- Name
  {5eb70ffc-96bd-4105-bc41-b55ff89ef702}, !- HVAC Component
  {c1821ec9-fad4-4b3c-86c4-8a18e9818546}; !- Port 1

OS:PortList,
  {801bb413-71c7-4d2e-bb39-60f45558f64c}, !- Handle
  Port List 130,                          !- Name
  {5eb70ffc-96bd-4105-bc41-b55ff89ef702}, !- HVAC Component
  {c197bd42-e3c6-4945-9754-9b0873691eb5}; !- Port 1

OS:Sizing:Zone,
  {5f09c1c5-6cfb-4aa6-9007-16ef067938c5}, !- Handle
  {5eb70ffc-96bd-4105-bc41-b55ff89ef702}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e912842a-f167-46a5-8b62-9da433339f91}, !- Handle
  Zone HVAC Equipment List 65,            !- Name
  {5eb70ffc-96bd-4105-bc41-b55ff89ef702}, !- Thermal Zone
  {af5c8721-6833-4594-8382-b2e49de5c8e5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {963148ef-2a82-4ce3-a5be-a2f6560f6852}, !- Handle
  LaundryRoomFlr1 ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0243b181-c3b3-4910-bb78-d56d941fc431}, !- Zone Air Inlet Port List
  {1a0d48d4-7846-4d5b-8c92-93604bac6009}, !- Zone Air Exhaust Port List
  {bb823712-fe65-40a2-a02a-487fbb20dba9}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {80bb7c78-2200-4ca2-afb1-18be1f8e374c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ed5287c7-22e2-41e2-9667-3b43e9db6113}, !- Handle
  Node 66,                                !- Name
  {bb823712-fe65-40a2-a02a-487fbb20dba9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bb823712-fe65-40a2-a02a-487fbb20dba9}, !- Handle
  {9b1e3c96-9e33-4fb1-b8cb-57fa30621aea}, !- Name
  {963148ef-2a82-4ce3-a5be-a2f6560f6852}, !- Source Object
  11,                                     !- Outlet Port
  {ed5287c7-22e2-41e2-9667-3b43e9db6113}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0243b181-c3b3-4910-bb78-d56d941fc431}, !- Handle
  Port List 131,                          !- Name
  {963148ef-2a82-4ce3-a5be-a2f6560f6852}; !- HVAC Component

OS:PortList,
  {1a0d48d4-7846-4d5b-8c92-93604bac6009}, !- Handle
  Port List 132,                          !- Name
  {963148ef-2a82-4ce3-a5be-a2f6560f6852}; !- HVAC Component

OS:Sizing:Zone,
  {3a58afa6-8f2b-42cb-b8ae-0e738ae3dbb0}, !- Handle
  {963148ef-2a82-4ce3-a5be-a2f6560f6852}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c4370f88-70a6-4c13-807d-669b1247eb0f}, !- Handle
  Zone HVAC Equipment List 66,            !- Name
  {963148ef-2a82-4ce3-a5be-a2f6560f6852}; !- Thermal Zone

OS:ThermalZone,
  {d172a0e5-1a20-4750-ab22-55a5e4ad156f}, !- Handle
  GuestRoom320_323 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5da13105-ef51-4782-9415-1b6a604415bb}, !- Zone Air Inlet Port List
  {6dda4395-e555-46ee-b717-d4772453e975}, !- Zone Air Exhaust Port List
  {10326137-da88-47e4-8639-0d8fd8070bd6}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {84ff29fc-9761-423a-b0de-a83ff9deeaa2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cb06fdf5-9d61-4078-beb7-9b989b0824e5}, !- Handle
  Node 67,                                !- Name
  {10326137-da88-47e4-8639-0d8fd8070bd6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {10326137-da88-47e4-8639-0d8fd8070bd6}, !- Handle
  {f8f8c219-9678-4801-baf2-977a2a07cad0}, !- Name
  {d172a0e5-1a20-4750-ab22-55a5e4ad156f}, !- Source Object
  11,                                     !- Outlet Port
  {cb06fdf5-9d61-4078-beb7-9b989b0824e5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5da13105-ef51-4782-9415-1b6a604415bb}, !- Handle
  Port List 133,                          !- Name
  {d172a0e5-1a20-4750-ab22-55a5e4ad156f}, !- HVAC Component
  {c6af8022-2b5c-41de-b161-8996db91ca6e}; !- Port 1

OS:PortList,
  {6dda4395-e555-46ee-b717-d4772453e975}, !- Handle
  Port List 134,                          !- Name
  {d172a0e5-1a20-4750-ab22-55a5e4ad156f}, !- HVAC Component
  {854c26d5-c987-48e9-92a4-6f0fcd35482f}; !- Port 1

OS:Sizing:Zone,
  {32e25993-720d-4545-8c52-7013db4c8884}, !- Handle
  {d172a0e5-1a20-4750-ab22-55a5e4ad156f}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {cb4d6787-a2fe-4b6a-b11b-cf969c945f11}, !- Handle
  Zone HVAC Equipment List 67,            !- Name
  {d172a0e5-1a20-4750-ab22-55a5e4ad156f}, !- Thermal Zone
  {d6421f7a-eb02-43a7-a791-ea2a19f75eee}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Schedule:Ruleset,
  {d0f645f5-8d90-47b0-aa53-9ea05c12f67d}, !- Handle
  SmallHotel PTAC Operation,              !- Name
  ,                                       !- Schedule Type Limits Name
  {23eeb20e-691a-458c-b47f-a6ccca41b4b9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {23eeb20e-691a-458c-b47f-a6ccca41b4b9}, !- Handle
  SmallHotel PTAC Operation Default,      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {9ec3d64e-6378-43ea-b6cc-10959a9ea092}, !- Handle
  SmallHotel PTAC OA Damper,              !- Name
  ,                                       !- Schedule Type Limits Name
  {ecc3470f-4afe-42f3-89d4-13a0396e1a48}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ecc3470f-4afe-42f3-89d4-13a0396e1a48}, !- Handle
  SmallHotel PTAC OA Damper Default,      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {bd28ac8d-002c-4e07-a2ea-fed891b48f54}, !- Handle
  ALWAYS_OFF,                             !- Name
  ,                                       !- Schedule Type Limits Name
  {1eac6bad-0c7d-44c3-8e84-90715691c02a}, !- Default Day Schedule Name
  {c4e583fb-077d-4681-94d0-da256539a0c1}, !- Summer Design Day Schedule Name
  {68958c74-1dea-4817-b6d0-8e78675b03a4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1eac6bad-0c7d-44c3-8e84-90715691c02a}, !- Handle
  ALWAYS_OFF day,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c4e583fb-077d-4681-94d0-da256539a0c1}, !- Handle
  ALWAYS_OFF day 1,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {68958c74-1dea-4817-b6d0-8e78675b03a4}, !- Handle
  ALWAYS_OFF day 2,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Constant,
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Handle
  Always On Discrete,                     !- Name
  {c98b27ca-b013-4c14-915a-60ba505822c7}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {c98b27ca-b013-4c14-915a-60ba505822c7}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Fan:ConstantVolume,
  {2e5b0347-71ca-4800-99a1-b75878ada27a}, !- Handle
  GuestRoom101 ZN PTAC Fan,               !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  0.52,                                   !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {71ab7970-d73c-4a97-a4b7-13c210ba72e5}, !- Handle
  GuestRoom101 ZN PTAC Electric Htg Coil, !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {e982f699-f3f5-456d-9100-d258eb788cb5}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  18.3,                                   !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {041f5365-341d-4df3-810f-bd1ebc9a665a}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {50e94800-4af5-47ce-952c-e17f0364ae07}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  18.3,                                   !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {8b7526f2-62d3-4d67-846b-2784b5b752c4}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {fe781b9b-b1b7-4e03-8e79-2bb2de9f5903}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

OS:Coil:Cooling:DX:SingleSpeed,
  {2d4a58a0-2be2-4fab-b635-e04e5346d79c}, !- Handle
  GuestRoom101 ZN PTAC 1spd DX AC Clg Coil 2kBtu/hr 11.700000000000001EER, !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.03189675838372,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {459308e3-1bbd-4059-8393-dfcbf0b86574}, !- Total Cooling Capacity Function of Temperature Curve Name
  {3730654e-1477-482d-a73f-e0608fd6adbf}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e92827f8-657b-43ab-b37d-d670321ca5c4}, !- Energy Input Ratio Function of Temperature Curve Name
  {ec4ca75e-d781-435e-bcf8-b92ffe9f3583}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ca6786a1-348d-4e99-8dc4-651cab40c792}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {b23963a2-cedf-49ff-8563-eff82f06a2a8}, !- Handle
  GuestRoom101 ZN PTAC,                   !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  {51862e3b-7645-4825-9176-dba482310124}, !- Air Inlet Node Name
  {93b56899-a0b7-4996-9fbf-c67c0ef8c1ca}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {2e5b0347-71ca-4800-99a1-b75878ada27a}, !- Supply Air Fan Name
  {71ab7970-d73c-4a97-a4b7-13c210ba72e5}, !- Heating Coil Name
  {2d4a58a0-2be2-4fab-b635-e04e5346d79c}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {159446f8-4b94-492c-88c2-645da2b33b85}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {76bcf502-7ac4-42d0-b833-82eb28fdccf1}, !- Handle
  Node 68,                                !- Name
  {fa47c7ba-f255-45a8-b545-1b640597635a}, !- Inlet Port
  {51862e3b-7645-4825-9176-dba482310124}; !- Outlet Port

OS:Connection,
  {fa47c7ba-f255-45a8-b545-1b640597635a}, !- Handle
  {4d1a1ce8-369c-454b-a0f7-f1da0c021132}, !- Name
  {8d00af68-af4f-49ef-9185-d0b60f7c35d1}, !- Source Object
  3,                                      !- Outlet Port
  {76bcf502-7ac4-42d0-b833-82eb28fdccf1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51862e3b-7645-4825-9176-dba482310124}, !- Handle
  {8906c610-9b8b-4e0e-b390-cbc4fc8dde2e}, !- Name
  {76bcf502-7ac4-42d0-b833-82eb28fdccf1}, !- Source Object
  3,                                      !- Outlet Port
  {b23963a2-cedf-49ff-8563-eff82f06a2a8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c0b7f9ec-bca6-400e-9b24-1182a1320b69}, !- Handle
  Node 69,                                !- Name
  {93b56899-a0b7-4996-9fbf-c67c0ef8c1ca}, !- Inlet Port
  {72a6743c-084d-4914-a9d5-04a8fc80d297}; !- Outlet Port

OS:Connection,
  {72a6743c-084d-4914-a9d5-04a8fc80d297}, !- Handle
  {23395107-238b-4498-a5e4-0ce2349d3351}, !- Name
  {c0b7f9ec-bca6-400e-9b24-1182a1320b69}, !- Source Object
  3,                                      !- Outlet Port
  {066e9f00-818f-4ff4-b807-d340cd0f16e8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {93b56899-a0b7-4996-9fbf-c67c0ef8c1ca}, !- Handle
  {25601d1b-a084-40ca-bfb8-2d9896506449}, !- Name
  {b23963a2-cedf-49ff-8563-eff82f06a2a8}, !- Source Object
  4,                                      !- Outlet Port
  {c0b7f9ec-bca6-400e-9b24-1182a1320b69}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {a284d666-8231-4571-b026-d3cf5712aca4}, !- Handle
  ALWAYS_OFF 1,                           !- Name
  ,                                       !- Schedule Type Limits Name
  {0ddfd2f5-fafb-4663-b206-8f33c9a7d539}, !- Default Day Schedule Name
  {22b22d9f-e2c2-4793-9b4c-045214522355}, !- Summer Design Day Schedule Name
  {6ca04378-6940-4906-9b3b-9381b8f286fd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0ddfd2f5-fafb-4663-b206-8f33c9a7d539}, !- Handle
  ALWAYS_OFF day 3,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {22b22d9f-e2c2-4793-9b4c-045214522355}, !- Handle
  ALWAYS_OFF day 4,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6ca04378-6940-4906-9b3b-9381b8f286fd}, !- Handle
  ALWAYS_OFF day 5,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:ConstantVolume,
  {70c690e6-e9ff-4a5f-812d-1843034549a7}, !- Handle
  GuestRoom102 ZN PTAC Fan,               !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  0.52,                                   !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {6e363598-4735-4ebd-9fc1-1a4bb5c8e5d1}, !- Handle
  GuestRoom102 ZN PTAC Electric Htg Coil, !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {b497e6bc-0511-4c00-849f-5b1a65d10ce9}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  18.3,                                   !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {912c48ae-493f-48cb-bbfb-d5abaa659106}, !- Handle
  Curve Quadratic 4,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {5cbc4837-f2a9-42c5-ac76-c8002714698a}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  18.3,                                   !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {43525263-e915-4369-aea2-985f90202760}, !- Handle
  Curve Quadratic 5,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {8b9beaca-8fdb-4230-ba27-98f1b6b43c1b}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

OS:Coil:Cooling:DX:SingleSpeed,
  {d5bfc228-8aad-4cfc-b263-1dda5da963ca}, !- Handle
  GuestRoom102 ZN PTAC 1spd DX AC Clg Coil 2kBtu/hr 11.700000000000001EER, !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.03189675838372,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {97558988-8a5d-4240-9e68-ff74cff61317}, !- Total Cooling Capacity Function of Temperature Curve Name
  {846651c8-0719-46ec-93b8-82bdd59a4e6d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {58109f80-c0c5-4aff-abe5-c29165b5dc37}, !- Energy Input Ratio Function of Temperature Curve Name
  {7c32ecd7-c0d0-463b-bcd9-52a2edf5afc6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2b4aca8b-d681-41e9-aa22-03f0970d97dc}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {5808e28b-900f-49bc-b9ff-32a3cc695c15}, !- Handle
  GuestRoom102 ZN PTAC,                   !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  {3685fae0-433a-4be3-b705-dcc259038570}, !- Air Inlet Node Name
  {09b0e6a4-c30b-4973-95ee-8e8b4502ceaa}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {70c690e6-e9ff-4a5f-812d-1843034549a7}, !- Supply Air Fan Name
  {6e363598-4735-4ebd-9fc1-1a4bb5c8e5d1}, !- Heating Coil Name
  {d5bfc228-8aad-4cfc-b263-1dda5da963ca}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {159446f8-4b94-492c-88c2-645da2b33b85}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {f9b2b451-2ac4-44bf-ba38-b6f6b2622526}, !- Handle
  Node 70,                                !- Name
  {c3d938e1-7728-41c0-a1cd-5f9adad54e6d}, !- Inlet Port
  {3685fae0-433a-4be3-b705-dcc259038570}; !- Outlet Port

OS:Connection,
  {c3d938e1-7728-41c0-a1cd-5f9adad54e6d}, !- Handle
  {4321fe33-e35d-498e-8af7-e9a327a09eee}, !- Name
  {614ed284-7e54-47fa-afdc-7c3afaee8645}, !- Source Object
  3,                                      !- Outlet Port
  {f9b2b451-2ac4-44bf-ba38-b6f6b2622526}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3685fae0-433a-4be3-b705-dcc259038570}, !- Handle
  {bb145679-a6eb-4968-a373-572fe7737205}, !- Name
  {f9b2b451-2ac4-44bf-ba38-b6f6b2622526}, !- Source Object
  3,                                      !- Outlet Port
  {5808e28b-900f-49bc-b9ff-32a3cc695c15}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c1554007-5cf5-4d95-acc5-0fcc1657c8e3}, !- Handle
  Node 71,                                !- Name
  {09b0e6a4-c30b-4973-95ee-8e8b4502ceaa}, !- Inlet Port
  {5cb99cdd-107c-4ed5-a60c-17373c84abc2}; !- Outlet Port

OS:Connection,
  {5cb99cdd-107c-4ed5-a60c-17373c84abc2}, !- Handle
  {e06033de-b9f4-4381-a12a-edbe63429d70}, !- Name
  {c1554007-5cf5-4d95-acc5-0fcc1657c8e3}, !- Source Object
  3,                                      !- Outlet Port
  {e7230f88-aac3-4849-a319-8df781d7ec43}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {09b0e6a4-c30b-4973-95ee-8e8b4502ceaa}, !- Handle
  {9c912f29-a4dc-4a6d-b35a-d02d7648844d}, !- Name
  {5808e28b-900f-49bc-b9ff-32a3cc695c15}, !- Source Object
  4,                                      !- Outlet Port
  {c1554007-5cf5-4d95-acc5-0fcc1657c8e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {219cf2d3-dd60-4016-9f91-6b1e54d7bd6c}, !- Handle
  ALWAYS_OFF 2,                           !- Name
  ,                                       !- Schedule Type Limits Name
  {a09cc3e1-37ea-4b7a-a1dd-a6735b7c53f3}, !- Default Day Schedule Name
  {ae207740-05b8-479c-9efd-3cd7034d10d2}, !- Summer Design Day Schedule Name
  {779b6f43-f111-4b1d-8707-614f2ac46540}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a09cc3e1-37ea-4b7a-a1dd-a6735b7c53f3}, !- Handle
  ALWAYS_OFF day 6,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ae207740-05b8-479c-9efd-3cd7034d10d2}, !- Handle
  ALWAYS_OFF day 7,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {779b6f43-f111-4b1d-8707-614f2ac46540}, !- Handle
  ALWAYS_OFF day 8,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:ConstantVolume,
  {82a2cd47-1a34-47b1-82e1-a783f8e2cc4a}, !- Handle
  GuestRoom103 ZN PTAC Fan,               !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  0.52,                                   !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {44d7d829-4525-4c03-9141-85a1fd8d6613}, !- Handle
  GuestRoom103 ZN PTAC Electric Htg Coil, !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {037b12d3-95ff-435b-a181-6ed1a0c2c6e9}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  18.3,                                   !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {e0ea6cc2-a217-464b-b4a8-2f1b29693b96}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {217784e4-3295-474a-b053-0e908fddf840}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  18.3,                                   !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {dda3521f-efe8-498f-9f3c-0ff9e528d54d}, !- Handle
  Curve Quadratic 8,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {534e38b8-7c31-4849-b283-4f32cce55003}, !- Handle
  Curve Quadratic 9,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

OS:Coil:Cooling:DX:SingleSpeed,
  {9eefd002-30ec-49ee-9a52-c425a25eaa8d}, !- Handle
  GuestRoom103 ZN PTAC 1spd DX AC Clg Coil 11kBtu/hr 10.530296300376813EER, !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.64244209985111,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6649d575-2407-47aa-8e1b-c18a4fbfccd1}, !- Total Cooling Capacity Function of Temperature Curve Name
  {781f7626-708c-4a8b-898e-e2a8e231641e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ca98833b-5769-496b-8e9c-939024ea26c8}, !- Energy Input Ratio Function of Temperature Curve Name
  {3d884d3a-13ca-45d8-a6a1-b5c724ede2e9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5e2ca7c2-5426-4db5-a0be-672c34159ad7}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {6a0461a6-a819-48ef-b48b-ff2eb3f252bf}, !- Handle
  GuestRoom103 ZN PTAC,                   !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  {71e423ce-5f99-4fc8-9f73-8f43724dfc43}, !- Air Inlet Node Name
  {d0d6b909-f0d9-4b01-a7ec-505ebc041dc6}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {82a2cd47-1a34-47b1-82e1-a783f8e2cc4a}, !- Supply Air Fan Name
  {44d7d829-4525-4c03-9141-85a1fd8d6613}, !- Heating Coil Name
  {9eefd002-30ec-49ee-9a52-c425a25eaa8d}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {159446f8-4b94-492c-88c2-645da2b33b85}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {335e9778-05fb-4443-937a-827398e994b8}, !- Handle
  Node 72,                                !- Name
  {5e549c69-65df-42ee-a6cd-199443660af4}, !- Inlet Port
  {71e423ce-5f99-4fc8-9f73-8f43724dfc43}; !- Outlet Port

OS:Connection,
  {5e549c69-65df-42ee-a6cd-199443660af4}, !- Handle
  {3f22f3c6-c298-46f1-8b8b-90c63c906949}, !- Name
  {4c5f7645-398f-4cdc-b9fd-000582088db2}, !- Source Object
  3,                                      !- Outlet Port
  {335e9778-05fb-4443-937a-827398e994b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71e423ce-5f99-4fc8-9f73-8f43724dfc43}, !- Handle
  {d9e74477-97e8-4e59-ac26-89be7e7383f8}, !- Name
  {335e9778-05fb-4443-937a-827398e994b8}, !- Source Object
  3,                                      !- Outlet Port
  {6a0461a6-a819-48ef-b48b-ff2eb3f252bf}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e1641cc6-90b6-439d-b41c-7b9b7f3abff6}, !- Handle
  Node 73,                                !- Name
  {d0d6b909-f0d9-4b01-a7ec-505ebc041dc6}, !- Inlet Port
  {7e1c5e3a-d122-4db3-b14d-4563bb2dc558}; !- Outlet Port

OS:Connection,
  {7e1c5e3a-d122-4db3-b14d-4563bb2dc558}, !- Handle
  {df471cd0-5035-45ce-9a2a-c063b975b093}, !- Name
  {e1641cc6-90b6-439d-b41c-7b9b7f3abff6}, !- Source Object
  3,                                      !- Outlet Port
  {7f7d3780-6277-442c-b22d-b7e46a430b3a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d0d6b909-f0d9-4b01-a7ec-505ebc041dc6}, !- Handle
  {90f3fedc-2a6c-4404-a307-fa8399ef348b}, !- Name
  {6a0461a6-a819-48ef-b48b-ff2eb3f252bf}, !- Source Object
  4,                                      !- Outlet Port
  {e1641cc6-90b6-439d-b41c-7b9b7f3abff6}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {764dffaa-fd22-4231-8b02-7d32d4f30a51}, !- Handle
  ALWAYS_OFF 3,                           !- Name
  ,                                       !- Schedule Type Limits Name
  {75111ee1-bd0f-427b-99db-3bda8f643082}, !- Default Day Schedule Name
  {a3dc5ac0-83d6-4d28-af13-7664b8e337ba}, !- Summer Design Day Schedule Name
  {7469165b-a063-49db-8ffd-7054fec7132d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {75111ee1-bd0f-427b-99db-3bda8f643082}, !- Handle
  ALWAYS_OFF day 9,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a3dc5ac0-83d6-4d28-af13-7664b8e337ba}, !- Handle
  ALWAYS_OFF day 10,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7469165b-a063-49db-8ffd-7054fec7132d}, !- Handle
  ALWAYS_OFF day 11,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:ConstantVolume,
  {6f5fc6a7-5223-4ddb-bf03-3bff009eff00}, !- Handle
  GuestRoom104 ZN PTAC Fan,               !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  0.52,                                   !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {0d8eb52e-0aef-45ba-8410-25e621aaf8f8}, !- Handle
  GuestRoom104 ZN PTAC Electric Htg Coil, !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {fe351cb5-bed8-4326-ae63-b796a330d248}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  18.3,                                   !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {e7a01b41-a887-4c68-b454-60b79a0004e9}, !- Handle
  Curve Quadratic 10,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {d9f9aec8-3924-464b-b38d-beddc70c2589}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  18.3,                                   !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {b4a8d4f0-acb1-48e8-b2da-28c8037d24ad}, !- Handle
  Curve Quadratic 11,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {5ca535af-1527-480a-9de2-df43ac08e6a4}, !- Handle
  Curve Quadratic 12,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

OS:Coil:Cooling:DX:SingleSpeed,
  {227c6533-87b3-44ec-b4fb-a7ca0221d0d0}, !- Handle
  GuestRoom104 ZN PTAC 1spd DX AC Clg Coil 11kBtu/hr 10.489054696358485EER, !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.62871064391447,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {46427f9b-0b9b-49c9-b794-d2d23af6d442}, !- Total Cooling Capacity Function of Temperature Curve Name
  {17ba5ec5-e86e-47ee-96c3-44a780404a18}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {bfeac237-092e-4172-a4ab-c425545f40d9}, !- Energy Input Ratio Function of Temperature Curve Name
  {e811feeb-3005-49b9-be4c-2d44cc7c4551}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4720305a-3d12-4761-9b92-0d0f75a3f3fb}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {1ebf0bbf-9cfc-4f13-9485-ab93e001b246}, !- Handle
  GuestRoom104 ZN PTAC,                   !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  {2f4835e4-4fc6-432d-9954-a98d21b4afbc}, !- Air Inlet Node Name
  {1763260d-e6c4-43d7-9585-be9062b7ff23}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {6f5fc6a7-5223-4ddb-bf03-3bff009eff00}, !- Supply Air Fan Name
  {0d8eb52e-0aef-45ba-8410-25e621aaf8f8}, !- Heating Coil Name
  {227c6533-87b3-44ec-b4fb-a7ca0221d0d0}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {159446f8-4b94-492c-88c2-645da2b33b85}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {7ced1994-6781-4418-8db9-6c1fb7b82c79}, !- Handle
  Node 74,                                !- Name
  {11a24066-09ac-4543-bfbd-20a0e28aa9ed}, !- Inlet Port
  {2f4835e4-4fc6-432d-9954-a98d21b4afbc}; !- Outlet Port

OS:Connection,
  {11a24066-09ac-4543-bfbd-20a0e28aa9ed}, !- Handle
  {0a3d1573-84ee-4ec8-8adb-e436a5efe2d0}, !- Name
  {ccffc4f0-d54b-45ff-8782-cff9e01de097}, !- Source Object
  3,                                      !- Outlet Port
  {7ced1994-6781-4418-8db9-6c1fb7b82c79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f4835e4-4fc6-432d-9954-a98d21b4afbc}, !- Handle
  {5c00c448-8d24-41eb-99af-1f5995a9eb53}, !- Name
  {7ced1994-6781-4418-8db9-6c1fb7b82c79}, !- Source Object
  3,                                      !- Outlet Port
  {1ebf0bbf-9cfc-4f13-9485-ab93e001b246}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7b6d1fd1-1015-4f50-b03e-607e1a556e99}, !- Handle
  Node 75,                                !- Name
  {1763260d-e6c4-43d7-9585-be9062b7ff23}, !- Inlet Port
  {aa7bca4e-769f-47c3-9be9-c207da0830f5}; !- Outlet Port

OS:Connection,
  {aa7bca4e-769f-47c3-9be9-c207da0830f5}, !- Handle
  {298d6ffa-fc6a-440b-814f-2eeaa51820f6}, !- Name
  {7b6d1fd1-1015-4f50-b03e-607e1a556e99}, !- Source Object
  3,                                      !- Outlet Port
  {3075ab15-c5a8-4e17-9651-1401bffe8c78}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1763260d-e6c4-43d7-9585-be9062b7ff23}, !- Handle
  {eb78eb50-7ef8-4a23-a086-1822ed35aaf0}, !- Name
  {1ebf0bbf-9cfc-4f13-9485-ab93e001b246}, !- Source Object
  4,                                      !- Outlet Port
  {7b6d1fd1-1015-4f50-b03e-607e1a556e99}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {c82e5595-dd0e-4603-b20b-8d12ee2abeca}, !- Handle
  ALWAYS_OFF 4,                           !- Name
  ,                                       !- Schedule Type Limits Name
  {301592f4-92cf-4841-9776-28ff08fb97f5}, !- Default Day Schedule Name
  {02e2e26b-9fab-4e15-96bb-32c39fa7f0f6}, !- Summer Design Day Schedule Name
  {71123d19-c1e8-467c-b4d3-0c6ba474c125}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {301592f4-92cf-4841-9776-28ff08fb97f5}, !- Handle
  ALWAYS_OFF day 12,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {02e2e26b-9fab-4e15-96bb-32c39fa7f0f6}, !- Handle
  ALWAYS_OFF day 13,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {71123d19-c1e8-467c-b4d3-0c6ba474c125}, !- Handle
  ALWAYS_OFF day 14,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:ConstantVolume,
  {3a6a5127-001c-4110-8815-1e8ef65d8883}, !- Handle
  GuestRoom105 ZN PTAC Fan,               !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  0.52,                                   !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {7197e68b-b864-4def-ae3a-3425fb50b98f}, !- Handle
  GuestRoom105 ZN PTAC Electric Htg Coil, !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {fa5fe4b2-7558-4915-bd83-fbf11963e0e6}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  18.3,                                   !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {466c3fbf-8cb8-4195-b64b-85d13f12cd94}, !- Handle
  Curve Quadratic 13,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {6ffab959-75b6-448c-b52c-34524d343dc2}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  18.3,                                   !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {58387b42-cf31-4104-a86e-c34cc79828b6}, !- Handle
  Curve Quadratic 14,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {bd5c231f-1f63-46bc-9ada-e1d0b25ced31}, !- Handle
  Curve Quadratic 15,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

OS:Coil:Cooling:DX:SingleSpeed,
  {3a2c581d-733a-4a16-b31b-2658007bd3c0}, !- Handle
  GuestRoom105 ZN PTAC 1spd DX AC Clg Coil 14kBtu/hr 9.470106799904833EER, !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.28945036355141,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d834f774-dd5b-43a1-9020-6544a0d5bb67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2a54aa31-b511-47ca-b70c-8bf7322de14a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c9b67af2-0ca7-4c27-9475-e9511ab3aed1}, !- Energy Input Ratio Function of Temperature Curve Name
  {ef60cdca-84dd-479f-b356-169e533c0bee}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {9d802772-2be5-4f9b-bb07-264f8d67bc52}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {6f80d09d-c1cd-4167-9561-62a5b2d7c00c}, !- Handle
  GuestRoom105 ZN PTAC,                   !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  {cfdfa96a-2564-47b7-ac28-8ff3bd945c55}, !- Air Inlet Node Name
  {5baf19d2-85bd-42d2-903e-109c7b990cac}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {3a6a5127-001c-4110-8815-1e8ef65d8883}, !- Supply Air Fan Name
  {7197e68b-b864-4def-ae3a-3425fb50b98f}, !- Heating Coil Name
  {3a2c581d-733a-4a16-b31b-2658007bd3c0}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {159446f8-4b94-492c-88c2-645da2b33b85}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {0b39f2b3-7b15-48a3-88e0-e90c78662deb}, !- Handle
  Node 76,                                !- Name
  {3cd0b573-6553-4766-af3a-70222a7ef2e1}, !- Inlet Port
  {cfdfa96a-2564-47b7-ac28-8ff3bd945c55}; !- Outlet Port

OS:Connection,
  {3cd0b573-6553-4766-af3a-70222a7ef2e1}, !- Handle
  {57b0bc56-18f1-4668-b19f-c13968895999}, !- Name
  {7ddd0b78-a162-466f-8517-1b8c82a66504}, !- Source Object
  3,                                      !- Outlet Port
  {0b39f2b3-7b15-48a3-88e0-e90c78662deb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfdfa96a-2564-47b7-ac28-8ff3bd945c55}, !- Handle
  {4aa78b86-ed11-45b6-8598-40a76ceb5ac6}, !- Name
  {0b39f2b3-7b15-48a3-88e0-e90c78662deb}, !- Source Object
  3,                                      !- Outlet Port
  {6f80d09d-c1cd-4167-9561-62a5b2d7c00c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cc7124a7-e16a-4a34-a751-17bef4f1ca89}, !- Handle
  Node 77,                                !- Name
  {5baf19d2-85bd-42d2-903e-109c7b990cac}, !- Inlet Port
  {b5e7b981-e54b-4362-a923-edd762971ca5}; !- Outlet Port

OS:Connection,
  {b5e7b981-e54b-4362-a923-edd762971ca5}, !- Handle
  {60fe5f05-491d-47f5-8b24-3209664fab8f}, !- Name
  {cc7124a7-e16a-4a34-a751-17bef4f1ca89}, !- Source Object
  3,                                      !- Outlet Port
  {ee545f7b-271c-49f9-bcb0-3e1552a001bc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5baf19d2-85bd-42d2-903e-109c7b990cac}, !- Handle
  {5620430d-adcb-41bf-8f94-e6b813f9dc76}, !- Name
  {6f80d09d-c1cd-4167-9561-62a5b2d7c00c}, !- Source Object
  4,                                      !- Outlet Port
  {cc7124a7-e16a-4a34-a751-17bef4f1ca89}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {26e32de2-72ba-4ac5-9cc1-7ce6cc53308a}, !- Handle
  ALWAYS_OFF 5,                           !- Name
  ,                                       !- Schedule Type Limits Name
  {545c03c4-e794-4284-ba41-023bf9273f3c}, !- Default Day Schedule Name
  {f2dd86ec-0be8-441e-8129-17ac72202584}, !- Summer Design Day Schedule Name
  {f8d00b0f-f3ca-408e-a523-cfdda8790fdf}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {545c03c4-e794-4284-ba41-023bf9273f3c}, !- Handle
  ALWAYS_OFF day 15,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f2dd86ec-0be8-441e-8129-17ac72202584}, !- Handle
  ALWAYS_OFF day 16,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f8d00b0f-f3ca-408e-a523-cfdda8790fdf}, !- Handle
  ALWAYS_OFF day 17,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:ConstantVolume,
  {22c56093-9069-48c8-848b-d805646217dc}, !- Handle
  GuestRoom201 ZN PTAC Fan,               !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  0.52,                                   !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {f7c3c764-ddfe-4ad3-b569-8613a487b66b}, !- Handle
  GuestRoom201 ZN PTAC Electric Htg Coil, !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {ff424557-17ae-4366-804e-3833671b6614}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  18.3,                                   !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {864a13de-7163-4631-b284-36a6e8822383}, !- Handle
  Curve Quadratic 16,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {afa4cfbb-0496-4460-a408-32b10eadf363}, !- Handle
  Curve Biquadratic 12,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  18.3,                                   !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {c0e30332-60e7-4946-9c15-0b512eb6427f}, !- Handle
  Curve Quadratic 17,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {5e041d4b-c24f-4732-8b72-3780d1004153}, !- Handle
  Curve Quadratic 18,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

OS:Coil:Cooling:DX:SingleSpeed,
  {14dc619f-7882-4f01-bf6a-310189d310ca}, !- Handle
  GuestRoom201 ZN PTAC 1spd DX AC Clg Coil 4kBtu/hr 11.700000000000001EER, !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.03189675838372,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fbebb4b5-189f-4767-b000-82eff00b4e1f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f17d20c2-a959-4d0a-8199-8e093a5c6597}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {8f955b37-a427-4ac9-b7be-4164584b788b}, !- Energy Input Ratio Function of Temperature Curve Name
  {246edd9a-6f0c-40c7-a0a5-b4a683b729b5}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {21a6d07e-c21f-4fd1-a935-e1bd8bf91e85}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {735e88c3-e023-4410-9a9c-49111936917c}, !- Handle
  GuestRoom201 ZN PTAC,                   !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  {07aee2ac-f5d7-4ae8-838f-f2be6a59c2b5}, !- Air Inlet Node Name
  {a35df4c3-5e0d-4dc8-88e8-bb9295758d64}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {22c56093-9069-48c8-848b-d805646217dc}, !- Supply Air Fan Name
  {f7c3c764-ddfe-4ad3-b569-8613a487b66b}, !- Heating Coil Name
  {14dc619f-7882-4f01-bf6a-310189d310ca}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {159446f8-4b94-492c-88c2-645da2b33b85}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {b0a3cf93-0c36-4b51-90d3-063a97637981}, !- Handle
  Node 78,                                !- Name
  {a9eb7adb-35a3-4608-a5cd-a514d1ecd414}, !- Inlet Port
  {07aee2ac-f5d7-4ae8-838f-f2be6a59c2b5}; !- Outlet Port

OS:Connection,
  {a9eb7adb-35a3-4608-a5cd-a514d1ecd414}, !- Handle
  {87612caa-cf39-40ee-8d66-a302785e7729}, !- Name
  {034deabc-b477-41c2-9f1e-9be5f706a6d3}, !- Source Object
  3,                                      !- Outlet Port
  {b0a3cf93-0c36-4b51-90d3-063a97637981}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07aee2ac-f5d7-4ae8-838f-f2be6a59c2b5}, !- Handle
  {137ebba5-3ccf-409b-b4c3-ae879e05653d}, !- Name
  {b0a3cf93-0c36-4b51-90d3-063a97637981}, !- Source Object
  3,                                      !- Outlet Port
  {735e88c3-e023-4410-9a9c-49111936917c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {549a631a-46aa-4399-87b9-1fe22082d6af}, !- Handle
  Node 79,                                !- Name
  {a35df4c3-5e0d-4dc8-88e8-bb9295758d64}, !- Inlet Port
  {26942a78-815b-4732-996b-b5479bad5fca}; !- Outlet Port

OS:Connection,
  {26942a78-815b-4732-996b-b5479bad5fca}, !- Handle
  {e8ba67cc-3c68-491e-b16f-f6c413e380dd}, !- Name
  {549a631a-46aa-4399-87b9-1fe22082d6af}, !- Source Object
  3,                                      !- Outlet Port
  {c3f2cb3f-7cfd-4cdc-93c8-9ad3b621e51a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a35df4c3-5e0d-4dc8-88e8-bb9295758d64}, !- Handle
  {91ff0ec1-71f0-4b99-8ded-35f8389a0ba8}, !- Name
  {735e88c3-e023-4410-9a9c-49111936917c}, !- Source Object
  4,                                      !- Outlet Port
  {549a631a-46aa-4399-87b9-1fe22082d6af}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {6a965527-c190-426f-a296-d87c2cb7cf60}, !- Handle
  ALWAYS_OFF 6,                           !- Name
  ,                                       !- Schedule Type Limits Name
  {fab730a3-a789-49cb-807b-75b00bfc6f67}, !- Default Day Schedule Name
  {2da506ad-1a42-4a3c-b8e5-5bee2c83235f}, !- Summer Design Day Schedule Name
  {bf99f4e6-5587-4b1a-a318-826d90f71d2d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fab730a3-a789-49cb-807b-75b00bfc6f67}, !- Handle
  ALWAYS_OFF day 18,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2da506ad-1a42-4a3c-b8e5-5bee2c83235f}, !- Handle
  ALWAYS_OFF day 19,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bf99f4e6-5587-4b1a-a318-826d90f71d2d}, !- Handle
  ALWAYS_OFF day 20,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:ConstantVolume,
  {b9942151-94c2-4657-95a1-39e978fd3e31}, !- Handle
  GuestRoom202_205 ZN PTAC Fan,           !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  0.52,                                   !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {dab4f228-0c9b-4e72-8774-95c95fd0230a}, !- Handle
  GuestRoom202_205 ZN PTAC Electric Htg Coil, !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {c047fb09-d5c0-410d-9a53-13e179c0fd84}, !- Handle
  Curve Biquadratic 13,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  18.3,                                   !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {bb8ef941-937c-4ad5-9c5e-304085b7fa1e}, !- Handle
  Curve Quadratic 19,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {7b2aacd6-e5e5-492d-8686-2cff754a0991}, !- Handle
  Curve Biquadratic 14,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  18.3,                                   !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {be65f8a0-d20a-4b0c-99ee-216f6e92de69}, !- Handle
  Curve Quadratic 20,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {e16ccc22-78d1-41d6-bc0b-3ada202104d6}, !- Handle
  Curve Quadratic 21,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

OS:Coil:Cooling:DX:SingleSpeed,
  {00ae1846-a43b-4162-b0e9-da65276a2700}, !- Handle
  GuestRoom202_205 ZN PTAC 1spd DX AC Clg Coil 41kBtu/hr 9.3EER, !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23281304104627,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c6d014c9-61a7-4653-bd1a-74952be37280}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7be9b89c-c354-468c-8d2b-e9a228a73486}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {14c77b29-d981-49bc-859c-0a97a709cdf7}, !- Energy Input Ratio Function of Temperature Curve Name
  {420a45c4-38db-4b34-9432-f82afc64c997}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8296a604-4bba-4ed6-a78f-113ddb2977a3}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {60d76357-c266-4960-96cb-7ecfea6ba832}, !- Handle
  GuestRoom202_205 ZN PTAC,               !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  {b147e0c1-58ad-473a-9f0d-7d7b7bf322be}, !- Air Inlet Node Name
  {8101ef85-c866-4d99-b1de-f040b4009c29}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b9942151-94c2-4657-95a1-39e978fd3e31}, !- Supply Air Fan Name
  {dab4f228-0c9b-4e72-8774-95c95fd0230a}, !- Heating Coil Name
  {00ae1846-a43b-4162-b0e9-da65276a2700}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {159446f8-4b94-492c-88c2-645da2b33b85}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {b6052b85-22ab-4893-ba45-0dc76a785c27}, !- Handle
  Node 80,                                !- Name
  {f73ad756-3598-4619-b031-34fc5ad3dc95}, !- Inlet Port
  {b147e0c1-58ad-473a-9f0d-7d7b7bf322be}; !- Outlet Port

OS:Connection,
  {f73ad756-3598-4619-b031-34fc5ad3dc95}, !- Handle
  {da521b0a-a257-482f-b7a2-4b0834ed11a1}, !- Name
  {b4e073f1-c49f-4a1b-b704-be25041f8c5d}, !- Source Object
  3,                                      !- Outlet Port
  {b6052b85-22ab-4893-ba45-0dc76a785c27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b147e0c1-58ad-473a-9f0d-7d7b7bf322be}, !- Handle
  {ed52585b-bad3-4f4a-becb-925c3dd7964f}, !- Name
  {b6052b85-22ab-4893-ba45-0dc76a785c27}, !- Source Object
  3,                                      !- Outlet Port
  {60d76357-c266-4960-96cb-7ecfea6ba832}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e5fdfbc8-838d-47da-aaac-1e547634df37}, !- Handle
  Node 81,                                !- Name
  {8101ef85-c866-4d99-b1de-f040b4009c29}, !- Inlet Port
  {9c846b93-eddb-4994-85a2-b35c8db598e2}; !- Outlet Port

OS:Connection,
  {9c846b93-eddb-4994-85a2-b35c8db598e2}, !- Handle
  {efb792cb-63fb-4e36-9231-02ef2d9a492e}, !- Name
  {e5fdfbc8-838d-47da-aaac-1e547634df37}, !- Source Object
  3,                                      !- Outlet Port
  {2286b91d-a860-49c6-a51b-db18048e4579}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8101ef85-c866-4d99-b1de-f040b4009c29}, !- Handle
  {e4db7e8f-cf3f-4b18-9cee-690384da38a8}, !- Name
  {60d76357-c266-4960-96cb-7ecfea6ba832}, !- Source Object
  4,                                      !- Outlet Port
  {e5fdfbc8-838d-47da-aaac-1e547634df37}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {8af489fe-b799-40f0-8875-0070fd1ff969}, !- Handle
  ALWAYS_OFF 7,                           !- Name
  ,                                       !- Schedule Type Limits Name
  {71764095-6ad2-4acb-aa18-d307b069df17}, !- Default Day Schedule Name
  {e86f49e4-0195-4070-8ab1-6f53888810f4}, !- Summer Design Day Schedule Name
  {e403500e-8bc8-4b44-ae09-38f37fd8c878}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {71764095-6ad2-4acb-aa18-d307b069df17}, !- Handle
  ALWAYS_OFF day 21,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e86f49e4-0195-4070-8ab1-6f53888810f4}, !- Handle
  ALWAYS_OFF day 22,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e403500e-8bc8-4b44-ae09-38f37fd8c878}, !- Handle
  ALWAYS_OFF day 23,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:ConstantVolume,
  {ebdd635c-98a3-4bab-83c4-5cced134e9a2}, !- Handle
  GuestRoom206_208 ZN PTAC Fan,           !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  0.52,                                   !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {bdff15dd-8156-4ebf-9660-40072a6e0047}, !- Handle
  GuestRoom206_208 ZN PTAC Electric Htg Coil, !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {c16d136f-a14d-49b5-ae63-3211aae439ec}, !- Handle
  Curve Biquadratic 15,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  18.3,                                   !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {8007c2ee-79fe-4ae5-8cb0-c8f2caf928c5}, !- Handle
  Curve Quadratic 22,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {e499f952-a724-4a90-9953-f14fcfd8bc2d}, !- Handle
  Curve Biquadratic 16,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  18.3,                                   !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {2556017d-9862-45ec-8d4f-ad947b282ce7}, !- Handle
  Curve Quadratic 23,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {079ef363-afc6-470a-a0fe-278f8cae69e9}, !- Handle
  Curve Quadratic 24,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

OS:Coil:Cooling:DX:SingleSpeed,
  {d1b5ece5-e583-4ea2-a417-36f6c44c8953}, !- Handle
  GuestRoom206_208 ZN PTAC 1spd DX AC Clg Coil 33kBtu/hr 9.3EER, !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23281304104627,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {178837f4-6e5b-4def-94c0-d6919b762962}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ccabd98d-b026-4092-a8f7-95292c0eba9a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a1b2bb5a-9fae-4041-8f71-54a83e3074ca}, !- Energy Input Ratio Function of Temperature Curve Name
  {396a75cd-6235-4a24-b4e0-36a262b61a13}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {12767d20-7a63-4ecd-8874-5fb79204e441}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {af5c8721-6833-4594-8382-b2e49de5c8e5}, !- Handle
  GuestRoom206_208 ZN PTAC,               !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  {662786e1-8d7a-4a94-8efe-d896acfb9ec3}, !- Air Inlet Node Name
  {504b1bea-ba86-45b6-a73e-3c5bebdb39ba}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ebdd635c-98a3-4bab-83c4-5cced134e9a2}, !- Supply Air Fan Name
  {bdff15dd-8156-4ebf-9660-40072a6e0047}, !- Heating Coil Name
  {d1b5ece5-e583-4ea2-a417-36f6c44c8953}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {159446f8-4b94-492c-88c2-645da2b33b85}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {3200a093-1cbc-466d-a9da-aba3159b33c2}, !- Handle
  Node 82,                                !- Name
  {c197bd42-e3c6-4945-9754-9b0873691eb5}, !- Inlet Port
  {662786e1-8d7a-4a94-8efe-d896acfb9ec3}; !- Outlet Port

OS:Connection,
  {c197bd42-e3c6-4945-9754-9b0873691eb5}, !- Handle
  {ba566f90-df67-43a9-8955-1c9bd0be6273}, !- Name
  {801bb413-71c7-4d2e-bb39-60f45558f64c}, !- Source Object
  3,                                      !- Outlet Port
  {3200a093-1cbc-466d-a9da-aba3159b33c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {662786e1-8d7a-4a94-8efe-d896acfb9ec3}, !- Handle
  {51411590-0289-40f8-b1fb-bc56cbe97183}, !- Name
  {3200a093-1cbc-466d-a9da-aba3159b33c2}, !- Source Object
  3,                                      !- Outlet Port
  {af5c8721-6833-4594-8382-b2e49de5c8e5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {696d79f3-0945-4304-b30f-ce6fa1a737ce}, !- Handle
  Node 83,                                !- Name
  {504b1bea-ba86-45b6-a73e-3c5bebdb39ba}, !- Inlet Port
  {c1821ec9-fad4-4b3c-86c4-8a18e9818546}; !- Outlet Port

OS:Connection,
  {c1821ec9-fad4-4b3c-86c4-8a18e9818546}, !- Handle
  {ca7aaad5-993d-4090-9ae6-8cfa094c81f7}, !- Name
  {696d79f3-0945-4304-b30f-ce6fa1a737ce}, !- Source Object
  3,                                      !- Outlet Port
  {520043b1-968b-4a99-952e-f385c6a9804b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {504b1bea-ba86-45b6-a73e-3c5bebdb39ba}, !- Handle
  {eef9141d-eb91-4abe-9c62-8e5e14c0338d}, !- Name
  {af5c8721-6833-4594-8382-b2e49de5c8e5}, !- Source Object
  4,                                      !- Outlet Port
  {696d79f3-0945-4304-b30f-ce6fa1a737ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {9aaebc96-58bc-45eb-a2d4-6da8d83b910f}, !- Handle
  ALWAYS_OFF 8,                           !- Name
  ,                                       !- Schedule Type Limits Name
  {b2176494-250c-492d-ab98-1086d417e2d8}, !- Default Day Schedule Name
  {ff4af6a3-fc84-4c8a-b987-4520317f1e84}, !- Summer Design Day Schedule Name
  {bc06e65a-e5ed-4235-8aeb-7ddfb7b31be5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b2176494-250c-492d-ab98-1086d417e2d8}, !- Handle
  ALWAYS_OFF day 24,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ff4af6a3-fc84-4c8a-b987-4520317f1e84}, !- Handle
  ALWAYS_OFF day 25,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bc06e65a-e5ed-4235-8aeb-7ddfb7b31be5}, !- Handle
  ALWAYS_OFF day 26,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:ConstantVolume,
  {c3a48d0c-b027-4161-8f3c-f81816da4b01}, !- Handle
  GuestRoom209_212 ZN PTAC Fan,           !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  0.52,                                   !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {0d216161-4375-4bf9-81c9-4b487125f2bb}, !- Handle
  GuestRoom209_212 ZN PTAC Electric Htg Coil, !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {72fe5ac6-1fcc-4345-a030-d7f7aa2d1942}, !- Handle
  Curve Biquadratic 17,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  18.3,                                   !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {e2063567-499f-48b4-8a0b-4f110bc03135}, !- Handle
  Curve Quadratic 25,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {08ceb8f2-338b-4184-ab4c-72dfc65e87e8}, !- Handle
  Curve Biquadratic 18,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  18.3,                                   !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {0e4baf62-cf92-490b-9143-006baa747545}, !- Handle
  Curve Quadratic 26,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {e1018549-ecde-4aca-a0ef-84b4aa588c85}, !- Handle
  Curve Quadratic 27,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

OS:Coil:Cooling:DX:SingleSpeed,
  {ae33ddcc-7e32-4569-a180-78e7d27fba0e}, !- Handle
  GuestRoom209_212 ZN PTAC 1spd DX AC Clg Coil 38kBtu/hr 9.3EER, !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23281304104627,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cebb5e5c-a04a-4ff4-bae1-71bfdc85cd21}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7babc8b8-5824-4fb0-b305-2fabddf8592f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7a24907a-95e5-4bc4-86a8-3d953e4834c2}, !- Energy Input Ratio Function of Temperature Curve Name
  {e518b8e9-a652-4543-9dac-1df9a5610bcb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {9b98189d-c4d7-4a23-9c2c-ecd4fa7dd7cb}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {6ae7dc16-e5c2-4edb-a59a-ef32b106088a}, !- Handle
  GuestRoom209_212 ZN PTAC,               !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  {39bdacd7-c3a3-4bd1-b081-af39af16071a}, !- Air Inlet Node Name
  {a28abbaa-a8b0-427b-9cbb-cf069df8b31c}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c3a48d0c-b027-4161-8f3c-f81816da4b01}, !- Supply Air Fan Name
  {0d216161-4375-4bf9-81c9-4b487125f2bb}, !- Heating Coil Name
  {ae33ddcc-7e32-4569-a180-78e7d27fba0e}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {159446f8-4b94-492c-88c2-645da2b33b85}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {8fcf447e-a5be-4443-abf1-93800b79c39a}, !- Handle
  Node 84,                                !- Name
  {9683cdd7-22e7-40e1-ac0f-1c4870606676}, !- Inlet Port
  {39bdacd7-c3a3-4bd1-b081-af39af16071a}; !- Outlet Port

OS:Connection,
  {9683cdd7-22e7-40e1-ac0f-1c4870606676}, !- Handle
  {5d26d3ce-d3ca-4a3f-af27-a0bc64c87d86}, !- Name
  {0d84e440-25b0-412f-a827-5bc56dc2942e}, !- Source Object
  3,                                      !- Outlet Port
  {8fcf447e-a5be-4443-abf1-93800b79c39a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39bdacd7-c3a3-4bd1-b081-af39af16071a}, !- Handle
  {158e2db5-cd87-4e0c-a4ca-85d6709166bb}, !- Name
  {8fcf447e-a5be-4443-abf1-93800b79c39a}, !- Source Object
  3,                                      !- Outlet Port
  {6ae7dc16-e5c2-4edb-a59a-ef32b106088a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c0ead04b-89b3-4f16-8032-081c5ab32193}, !- Handle
  Node 85,                                !- Name
  {a28abbaa-a8b0-427b-9cbb-cf069df8b31c}, !- Inlet Port
  {5cf46805-b793-4a1e-9fc0-1346490a9b8a}; !- Outlet Port

OS:Connection,
  {5cf46805-b793-4a1e-9fc0-1346490a9b8a}, !- Handle
  {ac04884f-48b3-41f8-8b9a-f873493bf28d}, !- Name
  {c0ead04b-89b3-4f16-8032-081c5ab32193}, !- Source Object
  3,                                      !- Outlet Port
  {b75fc8e7-90b7-4d99-8d8b-cc0962eace75}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a28abbaa-a8b0-427b-9cbb-cf069df8b31c}, !- Handle
  {d9c0d747-f29d-4e73-b8ae-15aa82467c40}, !- Name
  {6ae7dc16-e5c2-4edb-a59a-ef32b106088a}, !- Source Object
  4,                                      !- Outlet Port
  {c0ead04b-89b3-4f16-8032-081c5ab32193}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {082d057f-71cf-4c6c-b2f5-031c77a74790}, !- Handle
  ALWAYS_OFF 9,                           !- Name
  ,                                       !- Schedule Type Limits Name
  {a4c96624-bd68-494b-83ce-1b232d964a23}, !- Default Day Schedule Name
  {18817e26-9329-421e-b0d3-a19ea1c83e1e}, !- Summer Design Day Schedule Name
  {ddad9396-bdf9-4ce2-b2d1-ad733ed5b058}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a4c96624-bd68-494b-83ce-1b232d964a23}, !- Handle
  ALWAYS_OFF day 27,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {18817e26-9329-421e-b0d3-a19ea1c83e1e}, !- Handle
  ALWAYS_OFF day 28,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ddad9396-bdf9-4ce2-b2d1-ad733ed5b058}, !- Handle
  ALWAYS_OFF day 29,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:ConstantVolume,
  {cc17c37d-0e84-444b-86eb-4be9c4b71b22}, !- Handle
  GuestRoom213 ZN PTAC Fan,               !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  0.52,                                   !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {f8446f5f-be41-435f-abf0-2ccd4126aef9}, !- Handle
  GuestRoom213 ZN PTAC Electric Htg Coil, !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {3b1b9c93-5aa7-4636-92a1-ac927fb1b036}, !- Handle
  Curve Biquadratic 19,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  18.3,                                   !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {44b2c7e6-72a8-4875-a254-70ac677a6e42}, !- Handle
  Curve Quadratic 28,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {3ed7350e-82f2-471e-9d1f-d3c84fb945e7}, !- Handle
  Curve Biquadratic 20,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  18.3,                                   !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {8c12ba61-4bdd-4f93-8e43-014508f9ca95}, !- Handle
  Curve Quadratic 29,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {8cfc7474-660e-4e6d-be5b-9469303b59ba}, !- Handle
  Curve Quadratic 30,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

OS:Coil:Cooling:DX:SingleSpeed,
  {32e6c207-7584-41b8-9fc2-754df0c96452}, !- Handle
  GuestRoom213 ZN PTAC 1spd DX AC Clg Coil 12kBtu/hr 10.326381350620617EER, !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.57454830148783,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a2cbcaac-f2e2-43a4-b92a-6de09a5dc803}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ee76620c-6f6a-4892-b685-58cdfb242933}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {57a8e01f-473a-4355-8910-20cb18bb9458}, !- Energy Input Ratio Function of Temperature Curve Name
  {2cba5a5b-cc95-433b-b401-d56570567ecd}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7222b491-e83e-4e3c-877b-ab846eb7032d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {4d54277b-5634-41ea-af28-789851c16a8d}, !- Handle
  GuestRoom213 ZN PTAC,                   !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  {2c2ae01f-3700-4aca-9457-88834f201abd}, !- Air Inlet Node Name
  {dd36bd00-02f4-4c43-8f68-e2645922b634}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {cc17c37d-0e84-444b-86eb-4be9c4b71b22}, !- Supply Air Fan Name
  {f8446f5f-be41-435f-abf0-2ccd4126aef9}, !- Heating Coil Name
  {32e6c207-7584-41b8-9fc2-754df0c96452}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {159446f8-4b94-492c-88c2-645da2b33b85}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {f3836061-e24a-4b21-aafb-c2c05bda45bc}, !- Handle
  Node 86,                                !- Name
  {fb2a8310-933b-47d0-a8ca-7f4819fd5698}, !- Inlet Port
  {2c2ae01f-3700-4aca-9457-88834f201abd}; !- Outlet Port

OS:Connection,
  {fb2a8310-933b-47d0-a8ca-7f4819fd5698}, !- Handle
  {aae2c778-9ea4-4241-b475-1b64f0a0014b}, !- Name
  {10e78870-6286-412a-a3ae-98f299be323d}, !- Source Object
  3,                                      !- Outlet Port
  {f3836061-e24a-4b21-aafb-c2c05bda45bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c2ae01f-3700-4aca-9457-88834f201abd}, !- Handle
  {79107b55-4db7-4b0c-abbf-b63ff85a00a6}, !- Name
  {f3836061-e24a-4b21-aafb-c2c05bda45bc}, !- Source Object
  3,                                      !- Outlet Port
  {4d54277b-5634-41ea-af28-789851c16a8d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e0adb913-9877-4ee3-9280-b11b3f58dbc9}, !- Handle
  Node 87,                                !- Name
  {dd36bd00-02f4-4c43-8f68-e2645922b634}, !- Inlet Port
  {0e71960c-d359-42e0-b0b3-5c2db1f62058}; !- Outlet Port

OS:Connection,
  {0e71960c-d359-42e0-b0b3-5c2db1f62058}, !- Handle
  {f3b36751-2c46-4c3b-9700-d78d1143ad40}, !- Name
  {e0adb913-9877-4ee3-9280-b11b3f58dbc9}, !- Source Object
  3,                                      !- Outlet Port
  {e50594f8-85d5-4a2e-bc80-2cd47c954025}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dd36bd00-02f4-4c43-8f68-e2645922b634}, !- Handle
  {e501090b-c667-4f00-9b1c-bc672ad70540}, !- Name
  {4d54277b-5634-41ea-af28-789851c16a8d}, !- Source Object
  4,                                      !- Outlet Port
  {e0adb913-9877-4ee3-9280-b11b3f58dbc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {1285e9ce-f17d-4541-8634-7a432d374026}, !- Handle
  ALWAYS_OFF 10,                          !- Name
  ,                                       !- Schedule Type Limits Name
  {9c6c7d5a-95ec-4219-91a9-17910dee83d4}, !- Default Day Schedule Name
  {43bd9086-8553-49d4-86ae-2b76759cb97f}, !- Summer Design Day Schedule Name
  {c8c56a2b-9836-44ad-b9de-69a71ca89fd0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9c6c7d5a-95ec-4219-91a9-17910dee83d4}, !- Handle
  ALWAYS_OFF day 30,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {43bd9086-8553-49d4-86ae-2b76759cb97f}, !- Handle
  ALWAYS_OFF day 31,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c8c56a2b-9836-44ad-b9de-69a71ca89fd0}, !- Handle
  ALWAYS_OFF day 32,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:ConstantVolume,
  {c1b56abd-9265-4793-9c74-55a341680a05}, !- Handle
  GuestRoom214 ZN PTAC Fan,               !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  0.52,                                   !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {98e41918-2fc4-455b-ad43-1e50de1e0a32}, !- Handle
  GuestRoom214 ZN PTAC Electric Htg Coil, !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {26c726d3-780d-412a-8837-c1b767a3ab36}, !- Handle
  Curve Biquadratic 21,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  18.3,                                   !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {8362ce4d-36b0-48bd-b198-99f629a202ed}, !- Handle
  Curve Quadratic 31,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {44280bfb-0364-44f3-826c-8c4d910ce35c}, !- Handle
  Curve Biquadratic 22,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  18.3,                                   !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {ed6d203c-302b-4eb8-932d-eab7a9f86fa5}, !- Handle
  Curve Quadratic 32,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {76bdfae4-c616-403b-a777-0babc5e3edd0}, !- Handle
  Curve Quadratic 33,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

OS:Coil:Cooling:DX:SingleSpeed,
  {df0500c5-b43a-4294-8d9e-44cdeb07f478}, !- Handle
  GuestRoom214 ZN PTAC 1spd DX AC Clg Coil 13kBtu/hr 9.977001864785462EER, !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.45822186052842,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0c8f5692-4c75-45ad-94f0-578f13b251c2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {aee044a2-d84c-4cc9-b142-b17fbe347a49}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {02cf60a7-b972-423b-87b7-79c481aa28cc}, !- Energy Input Ratio Function of Temperature Curve Name
  {b2318c10-b96a-4575-a827-c5fd2a043aac}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6a0835d5-5aa6-467e-be85-c6200efde804}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {8df83656-4cff-4178-9d5a-cdaf0f5c81b1}, !- Handle
  GuestRoom214 ZN PTAC,                   !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  {e8ad3902-e9b5-48e0-9a45-4e9c9ad70d6b}, !- Air Inlet Node Name
  {4c390106-fa8f-46bc-b0c9-32dc10be2dde}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c1b56abd-9265-4793-9c74-55a341680a05}, !- Supply Air Fan Name
  {98e41918-2fc4-455b-ad43-1e50de1e0a32}, !- Heating Coil Name
  {df0500c5-b43a-4294-8d9e-44cdeb07f478}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {159446f8-4b94-492c-88c2-645da2b33b85}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {045f2727-327e-4c54-a51b-b5cab1ea02ac}, !- Handle
  Node 88,                                !- Name
  {bb10ee90-18ec-4b23-99ec-007cf5fb98bb}, !- Inlet Port
  {e8ad3902-e9b5-48e0-9a45-4e9c9ad70d6b}; !- Outlet Port

OS:Connection,
  {bb10ee90-18ec-4b23-99ec-007cf5fb98bb}, !- Handle
  {2375bf34-cf69-4213-9253-e59c26e0b8e9}, !- Name
  {72777120-5d24-457c-88d5-0ec361708710}, !- Source Object
  3,                                      !- Outlet Port
  {045f2727-327e-4c54-a51b-b5cab1ea02ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8ad3902-e9b5-48e0-9a45-4e9c9ad70d6b}, !- Handle
  {82caff9d-4a66-4890-ade4-4d8654d6d262}, !- Name
  {045f2727-327e-4c54-a51b-b5cab1ea02ac}, !- Source Object
  3,                                      !- Outlet Port
  {8df83656-4cff-4178-9d5a-cdaf0f5c81b1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2c7298e6-c8be-4e16-ae7e-235acb14924c}, !- Handle
  Node 89,                                !- Name
  {4c390106-fa8f-46bc-b0c9-32dc10be2dde}, !- Inlet Port
  {f7bfa5f3-87b6-4dbf-ae48-e7cdfbafb95f}; !- Outlet Port

OS:Connection,
  {f7bfa5f3-87b6-4dbf-ae48-e7cdfbafb95f}, !- Handle
  {3820f235-eefa-4178-bb20-2f1e8532e7d2}, !- Name
  {2c7298e6-c8be-4e16-ae7e-235acb14924c}, !- Source Object
  3,                                      !- Outlet Port
  {76e76a7f-a6ae-43c8-9113-d5ae8ad34651}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4c390106-fa8f-46bc-b0c9-32dc10be2dde}, !- Handle
  {38353271-d229-4515-8c01-c773f31379a6}, !- Name
  {8df83656-4cff-4178-9d5a-cdaf0f5c81b1}, !- Source Object
  4,                                      !- Outlet Port
  {2c7298e6-c8be-4e16-ae7e-235acb14924c}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {e9d9d20a-c40f-4744-80ed-924430ce3bb8}, !- Handle
  ALWAYS_OFF 11,                          !- Name
  ,                                       !- Schedule Type Limits Name
  {58aaca29-ef7a-43ca-a121-bb0d526d581d}, !- Default Day Schedule Name
  {924db160-b491-443e-bb16-ec9bde691a60}, !- Summer Design Day Schedule Name
  {13d5306d-3f6a-4e3f-9f97-9ce3a8b81d85}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {58aaca29-ef7a-43ca-a121-bb0d526d581d}, !- Handle
  ALWAYS_OFF day 33,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {924db160-b491-443e-bb16-ec9bde691a60}, !- Handle
  ALWAYS_OFF day 34,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {13d5306d-3f6a-4e3f-9f97-9ce3a8b81d85}, !- Handle
  ALWAYS_OFF day 35,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:ConstantVolume,
  {67b18e5f-31b8-4cab-bf7a-55b9abea8ab3}, !- Handle
  GuestRoom215_218 ZN PTAC Fan,           !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  0.52,                                   !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {019ad073-13f9-4c7e-902a-b1a3e8623567}, !- Handle
  GuestRoom215_218 ZN PTAC Electric Htg Coil, !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {37d27174-5186-4147-b51a-38c38ae3e2d4}, !- Handle
  Curve Biquadratic 23,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  18.3,                                   !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {c1c255e9-7790-4352-9e96-46d0745fead5}, !- Handle
  Curve Quadratic 34,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {5cff3d4e-54be-40b4-b21e-d3e4e5a2c09f}, !- Handle
  Curve Biquadratic 24,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  18.3,                                   !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {6dbeea06-4b87-4d6c-b113-dede24194433}, !- Handle
  Curve Quadratic 35,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {8eeb32bd-8cd8-45a8-98ad-8fd5773ee197}, !- Handle
  Curve Quadratic 36,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

OS:Coil:Cooling:DX:SingleSpeed,
  {3b8bb15a-a595-4bef-a100-afa260764ffa}, !- Handle
  GuestRoom215_218 ZN PTAC 1spd DX AC Clg Coil 57kBtu/hr 9.3EER, !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23281304104627,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8cbe7daf-b0cd-4d35-ac89-1ce8ecc4c1f7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {24ac2f12-1b93-4463-b1e6-d4ebaa221897}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {bea231db-5ae6-4d39-b856-0c69c62290d9}, !- Energy Input Ratio Function of Temperature Curve Name
  {5bc0fcd6-bf69-449a-84ff-0ea3d49cf83e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8a295140-c252-4fed-81f1-5320f8537714}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {afb35cda-960a-4b2d-b936-41127a1f2c71}, !- Handle
  GuestRoom215_218 ZN PTAC,               !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  {dfcc8b43-bf07-4589-928e-4b0e626c1a7f}, !- Air Inlet Node Name
  {af438260-17db-402e-b303-2cddd45050cb}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {67b18e5f-31b8-4cab-bf7a-55b9abea8ab3}, !- Supply Air Fan Name
  {019ad073-13f9-4c7e-902a-b1a3e8623567}, !- Heating Coil Name
  {3b8bb15a-a595-4bef-a100-afa260764ffa}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {159446f8-4b94-492c-88c2-645da2b33b85}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {1a243d8d-20aa-4b3a-a2ed-80720927f4f1}, !- Handle
  Node 90,                                !- Name
  {c4a21faf-1ac2-48c7-926f-ef175375982e}, !- Inlet Port
  {dfcc8b43-bf07-4589-928e-4b0e626c1a7f}; !- Outlet Port

OS:Connection,
  {c4a21faf-1ac2-48c7-926f-ef175375982e}, !- Handle
  {5d702ba9-09d0-48e9-a8ce-82872f34cb97}, !- Name
  {0cc45079-e501-4742-adc4-1c4b9ee72a3a}, !- Source Object
  3,                                      !- Outlet Port
  {1a243d8d-20aa-4b3a-a2ed-80720927f4f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfcc8b43-bf07-4589-928e-4b0e626c1a7f}, !- Handle
  {44b00ed1-10b9-467b-aaef-2797a5b82307}, !- Name
  {1a243d8d-20aa-4b3a-a2ed-80720927f4f1}, !- Source Object
  3,                                      !- Outlet Port
  {afb35cda-960a-4b2d-b936-41127a1f2c71}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {af3cd5e1-9c6e-4c58-84ca-f577df6b9c03}, !- Handle
  Node 91,                                !- Name
  {af438260-17db-402e-b303-2cddd45050cb}, !- Inlet Port
  {2b8179f6-1376-4b16-aa27-c32a95666b2d}; !- Outlet Port

OS:Connection,
  {2b8179f6-1376-4b16-aa27-c32a95666b2d}, !- Handle
  {2e0b1087-a9f7-4a6c-83ea-e4fb2902e4d2}, !- Name
  {af3cd5e1-9c6e-4c58-84ca-f577df6b9c03}, !- Source Object
  3,                                      !- Outlet Port
  {0cc14811-e3a1-450f-a19c-a208619e4c0a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {af438260-17db-402e-b303-2cddd45050cb}, !- Handle
  {f191ba58-3bea-477d-8099-29c9570ca7f1}, !- Name
  {afb35cda-960a-4b2d-b936-41127a1f2c71}, !- Source Object
  4,                                      !- Outlet Port
  {af3cd5e1-9c6e-4c58-84ca-f577df6b9c03}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {53b1f6a5-67d3-446d-99a0-dd5bdb83e38d}, !- Handle
  ALWAYS_OFF 12,                          !- Name
  ,                                       !- Schedule Type Limits Name
  {47fadeae-1249-40d3-868e-c73071955e3d}, !- Default Day Schedule Name
  {2371b71c-df2a-4cf7-bacc-2426afc87a4f}, !- Summer Design Day Schedule Name
  {ed34ef0f-d0a3-4a79-8b02-5e03057957f4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {47fadeae-1249-40d3-868e-c73071955e3d}, !- Handle
  ALWAYS_OFF day 36,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2371b71c-df2a-4cf7-bacc-2426afc87a4f}, !- Handle
  ALWAYS_OFF day 37,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ed34ef0f-d0a3-4a79-8b02-5e03057957f4}, !- Handle
  ALWAYS_OFF day 38,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:ConstantVolume,
  {a5888d8b-d953-4c95-8703-ec45a02ecf17}, !- Handle
  GuestRoom219 ZN PTAC Fan,               !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  0.52,                                   !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {faa99cc5-6689-4867-86ae-6d9b858eb9d7}, !- Handle
  GuestRoom219 ZN PTAC Electric Htg Coil, !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {ad359694-0aa7-4a0b-acca-41f84faf34c3}, !- Handle
  Curve Biquadratic 25,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  18.3,                                   !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {d2c0359f-fb23-4b33-8850-733eec1bcbe2}, !- Handle
  Curve Quadratic 37,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {13cd87dc-30c0-4587-bc29-42282729c8c9}, !- Handle
  Curve Biquadratic 26,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  18.3,                                   !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {5cf1c653-76fa-4489-a797-4b51372e139f}, !- Handle
  Curve Quadratic 38,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {722e8ae5-fcdc-47e0-828b-e3776b8db157}, !- Handle
  Curve Quadratic 39,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

OS:Coil:Cooling:DX:SingleSpeed,
  {dc9751a6-448e-4a0d-b7cc-c1211069064b}, !- Handle
  GuestRoom219 ZN PTAC 1spd DX AC Clg Coil 50kBtu/hr 9.3EER, !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23281304104627,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5a6285ec-e37e-4a5a-ac1e-157fe30dc362}, !- Total Cooling Capacity Function of Temperature Curve Name
  {96216238-0a61-4ab4-92c0-5e950b6626b6}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {44009541-79a4-4cda-9102-3b3e58a8a4ce}, !- Energy Input Ratio Function of Temperature Curve Name
  {150ca889-2bb1-406c-95ce-0fc50e54c1ba}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {aa0d06d4-a8eb-48cd-92dd-418df7cd3ac2}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {ba801b63-b446-4a1f-a958-24792ec11681}, !- Handle
  GuestRoom219 ZN PTAC,                   !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  {35a2c4ea-8d34-4aa8-bcc1-1a1697386752}, !- Air Inlet Node Name
  {995fc81f-8e9f-49a0-8f50-0629f009a134}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a5888d8b-d953-4c95-8703-ec45a02ecf17}, !- Supply Air Fan Name
  {faa99cc5-6689-4867-86ae-6d9b858eb9d7}, !- Heating Coil Name
  {dc9751a6-448e-4a0d-b7cc-c1211069064b}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {159446f8-4b94-492c-88c2-645da2b33b85}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {d0a16dd5-8c14-475a-901b-fa1f97e9816a}, !- Handle
  Node 92,                                !- Name
  {927ffa89-7efc-4380-b118-faa6e45ea32b}, !- Inlet Port
  {35a2c4ea-8d34-4aa8-bcc1-1a1697386752}; !- Outlet Port

OS:Connection,
  {927ffa89-7efc-4380-b118-faa6e45ea32b}, !- Handle
  {7bd803b4-fcd9-40c9-9656-2d513798eb41}, !- Name
  {5a61f7b8-333e-4f7e-b7ad-c70a5798ceca}, !- Source Object
  3,                                      !- Outlet Port
  {d0a16dd5-8c14-475a-901b-fa1f97e9816a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35a2c4ea-8d34-4aa8-bcc1-1a1697386752}, !- Handle
  {53103b14-d681-48a1-aae2-5ac546f1e3a8}, !- Name
  {d0a16dd5-8c14-475a-901b-fa1f97e9816a}, !- Source Object
  3,                                      !- Outlet Port
  {ba801b63-b446-4a1f-a958-24792ec11681}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9545c089-13ab-4e47-8afd-dcb7100f3aa1}, !- Handle
  Node 93,                                !- Name
  {995fc81f-8e9f-49a0-8f50-0629f009a134}, !- Inlet Port
  {5590ada5-d25c-4767-92ae-f28dcf3ca37b}; !- Outlet Port

OS:Connection,
  {5590ada5-d25c-4767-92ae-f28dcf3ca37b}, !- Handle
  {79d2df8f-8a96-4a70-9146-fb8f9c063897}, !- Name
  {9545c089-13ab-4e47-8afd-dcb7100f3aa1}, !- Source Object
  3,                                      !- Outlet Port
  {274a6af2-703d-423c-8539-65c72297421b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {995fc81f-8e9f-49a0-8f50-0629f009a134}, !- Handle
  {793fd7fe-5463-4681-b607-f088d9377a96}, !- Name
  {ba801b63-b446-4a1f-a958-24792ec11681}, !- Source Object
  4,                                      !- Outlet Port
  {9545c089-13ab-4e47-8afd-dcb7100f3aa1}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {6d09c136-382e-4986-8bf0-b6d2fba63a13}, !- Handle
  ALWAYS_OFF 13,                          !- Name
  ,                                       !- Schedule Type Limits Name
  {3f68cc82-3f8f-40fa-add2-b4a0c7e33bc6}, !- Default Day Schedule Name
  {78922e1d-8f9e-4d8d-b983-1f6edbe90406}, !- Summer Design Day Schedule Name
  {56f90c1b-f36a-4a5b-a6b6-98e291013ee9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3f68cc82-3f8f-40fa-add2-b4a0c7e33bc6}, !- Handle
  ALWAYS_OFF day 39,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {78922e1d-8f9e-4d8d-b983-1f6edbe90406}, !- Handle
  ALWAYS_OFF day 40,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {56f90c1b-f36a-4a5b-a6b6-98e291013ee9}, !- Handle
  ALWAYS_OFF day 41,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:ConstantVolume,
  {0b4d76be-d8b6-49a2-bfa6-8996c31143db}, !- Handle
  GuestRoom220_223 ZN PTAC Fan,           !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  0.52,                                   !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {ccb26e2b-1a85-45d6-8cc5-8cdfd7807c23}, !- Handle
  GuestRoom220_223 ZN PTAC Electric Htg Coil, !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {e9588aeb-711a-46bb-a48a-cacab0c41c72}, !- Handle
  Curve Biquadratic 27,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  18.3,                                   !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {4e608992-6784-4b2c-8191-7c3914025d45}, !- Handle
  Curve Quadratic 40,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {041f9481-fed1-424a-a51c-b9c74a20f219}, !- Handle
  Curve Biquadratic 28,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  18.3,                                   !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {8bbe9062-d6d3-4f2e-9491-4ddc0fbed2e3}, !- Handle
  Curve Quadratic 41,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {9153ecc7-0b8f-42a4-a061-06143764888e}, !- Handle
  Curve Quadratic 42,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

OS:Coil:Cooling:DX:SingleSpeed,
  {ef1cc178-22f6-4d27-b556-5b2c3c98a40d}, !- Handle
  GuestRoom220_223 ZN PTAC 1spd DX AC Clg Coil 41kBtu/hr 9.3EER, !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23281304104627,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {03d31ce8-b119-4ca1-bf37-eafe597bc7ce}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cddaff78-cf98-4051-8c38-959eb09c89d4}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {98a97237-fcee-4a6c-a2e4-040b3e91326a}, !- Energy Input Ratio Function of Temperature Curve Name
  {cb73cd82-0ee2-432f-8f1d-249247b5cc60}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {538eeb78-07a0-450a-868f-222bb3d8057a}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {4c5442eb-eff3-4758-871c-823efc80c21f}, !- Handle
  GuestRoom220_223 ZN PTAC,               !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  {a8f79939-10ac-41b2-aadb-6ddaea9baa37}, !- Air Inlet Node Name
  {eb0072dc-7562-4849-9095-1ac38dbe6b68}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {0b4d76be-d8b6-49a2-bfa6-8996c31143db}, !- Supply Air Fan Name
  {ccb26e2b-1a85-45d6-8cc5-8cdfd7807c23}, !- Heating Coil Name
  {ef1cc178-22f6-4d27-b556-5b2c3c98a40d}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {159446f8-4b94-492c-88c2-645da2b33b85}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {14070dbd-c21b-41f5-8abc-83421ea8e1c7}, !- Handle
  Node 94,                                !- Name
  {3dff6961-9479-4636-b189-5a69fc0096ad}, !- Inlet Port
  {a8f79939-10ac-41b2-aadb-6ddaea9baa37}; !- Outlet Port

OS:Connection,
  {3dff6961-9479-4636-b189-5a69fc0096ad}, !- Handle
  {b15b4a3f-341b-4f34-8ddf-0c77f32b9c8d}, !- Name
  {6be018bb-218c-47ab-81b7-44bb18bcb9af}, !- Source Object
  3,                                      !- Outlet Port
  {14070dbd-c21b-41f5-8abc-83421ea8e1c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8f79939-10ac-41b2-aadb-6ddaea9baa37}, !- Handle
  {00fc17f4-9071-409c-8757-599082b504b7}, !- Name
  {14070dbd-c21b-41f5-8abc-83421ea8e1c7}, !- Source Object
  3,                                      !- Outlet Port
  {4c5442eb-eff3-4758-871c-823efc80c21f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8364f8a2-009b-4b0c-b50a-e82dc716acc4}, !- Handle
  Node 95,                                !- Name
  {eb0072dc-7562-4849-9095-1ac38dbe6b68}, !- Inlet Port
  {0606558f-d0d2-491c-869f-984e24b3bf3d}; !- Outlet Port

OS:Connection,
  {0606558f-d0d2-491c-869f-984e24b3bf3d}, !- Handle
  {60d45185-aaf2-4d42-b152-33f3e0e59f55}, !- Name
  {8364f8a2-009b-4b0c-b50a-e82dc716acc4}, !- Source Object
  3,                                      !- Outlet Port
  {0f4c9847-25b1-404b-b6e4-d84ecdefa001}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {eb0072dc-7562-4849-9095-1ac38dbe6b68}, !- Handle
  {fd870286-0b27-4b2c-83df-a18fb8f8f239}, !- Name
  {4c5442eb-eff3-4758-871c-823efc80c21f}, !- Source Object
  4,                                      !- Outlet Port
  {8364f8a2-009b-4b0c-b50a-e82dc716acc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {401f4a23-c0e2-4fe9-8d59-06997c5c274f}, !- Handle
  ALWAYS_OFF 14,                          !- Name
  ,                                       !- Schedule Type Limits Name
  {b6e966b7-d856-493e-8021-c39ca40b7005}, !- Default Day Schedule Name
  {5f0bb7c9-ef0b-4fc9-88cb-1162e8d8d6e9}, !- Summer Design Day Schedule Name
  {31e89546-5978-43ca-8b64-8dca5f1c5a12}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b6e966b7-d856-493e-8021-c39ca40b7005}, !- Handle
  ALWAYS_OFF day 42,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5f0bb7c9-ef0b-4fc9-88cb-1162e8d8d6e9}, !- Handle
  ALWAYS_OFF day 43,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {31e89546-5978-43ca-8b64-8dca5f1c5a12}, !- Handle
  ALWAYS_OFF day 44,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:ConstantVolume,
  {c2398d81-3ae5-4f88-a263-170500b45560}, !- Handle
  GuestRoom224 ZN PTAC Fan,               !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  0.52,                                   !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {68f07f66-2eb2-4b16-a4b3-c0e1d18eab1e}, !- Handle
  GuestRoom224 ZN PTAC Electric Htg Coil, !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {fef2b047-6495-489d-bfd0-4872c29b8fae}, !- Handle
  Curve Biquadratic 29,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  18.3,                                   !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {ea83aa27-81ee-48cd-b393-d6e755b277da}, !- Handle
  Curve Quadratic 43,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {68e84254-0b4e-439c-97ba-2d7f73911725}, !- Handle
  Curve Biquadratic 30,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  18.3,                                   !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {aae93af5-a760-479e-b752-3bbf76981f0a}, !- Handle
  Curve Quadratic 44,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {164940f6-7b7f-457d-9f48-9b1a9b36c5b2}, !- Handle
  Curve Quadratic 45,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

OS:Coil:Cooling:DX:SingleSpeed,
  {e30226f3-d6e0-4b7a-8792-23d4c7bae5ab}, !- Handle
  GuestRoom224 ZN PTAC 1spd DX AC Clg Coil 12kBtu/hr 10.085104054886116EER, !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.49421465216089,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {963ac934-a2ef-48bd-b0f8-bf4f86b23652}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cc7fd38f-7444-40dc-85cb-1852777ecaff}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {685e12e7-3310-458c-aa21-6c925dd9f1e9}, !- Energy Input Ratio Function of Temperature Curve Name
  {5b623a62-1283-485a-a932-786f1c09dfcb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4b2ee5ab-5ad1-4026-bbcc-ca846ebc1b03}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {7425f0e1-f976-4858-a044-16fc5c278f70}, !- Handle
  GuestRoom224 ZN PTAC,                   !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  {9e10807c-dea6-417d-9839-5add2e02c058}, !- Air Inlet Node Name
  {5a3c996b-06bd-4104-b4a2-927e0e65e2a7}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c2398d81-3ae5-4f88-a263-170500b45560}, !- Supply Air Fan Name
  {68f07f66-2eb2-4b16-a4b3-c0e1d18eab1e}, !- Heating Coil Name
  {e30226f3-d6e0-4b7a-8792-23d4c7bae5ab}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {159446f8-4b94-492c-88c2-645da2b33b85}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {45fc452b-3445-4f65-ad30-117ca3e994bc}, !- Handle
  Node 96,                                !- Name
  {d658f696-2969-48a5-8f87-f8c9b37affbc}, !- Inlet Port
  {9e10807c-dea6-417d-9839-5add2e02c058}; !- Outlet Port

OS:Connection,
  {d658f696-2969-48a5-8f87-f8c9b37affbc}, !- Handle
  {49b10795-6420-464a-af88-89047074a77f}, !- Name
  {f388ff2b-a59f-47a4-a02d-0f60fe422597}, !- Source Object
  3,                                      !- Outlet Port
  {45fc452b-3445-4f65-ad30-117ca3e994bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e10807c-dea6-417d-9839-5add2e02c058}, !- Handle
  {062a9e92-05b3-4f38-9b52-d066d53f9374}, !- Name
  {45fc452b-3445-4f65-ad30-117ca3e994bc}, !- Source Object
  3,                                      !- Outlet Port
  {7425f0e1-f976-4858-a044-16fc5c278f70}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a0954f35-1bd8-46ab-b358-3c6e6b316eb0}, !- Handle
  Node 97,                                !- Name
  {5a3c996b-06bd-4104-b4a2-927e0e65e2a7}, !- Inlet Port
  {7697a233-1196-48c0-969b-d27da128955b}; !- Outlet Port

OS:Connection,
  {7697a233-1196-48c0-969b-d27da128955b}, !- Handle
  {0d47f3b5-a2a4-48aa-938a-f11b69898e37}, !- Name
  {a0954f35-1bd8-46ab-b358-3c6e6b316eb0}, !- Source Object
  3,                                      !- Outlet Port
  {96ce2db3-51e9-4083-8888-4456ec633795}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5a3c996b-06bd-4104-b4a2-927e0e65e2a7}, !- Handle
  {9edd28eb-76e3-47c0-af71-ab980a0b359f}, !- Name
  {7425f0e1-f976-4858-a044-16fc5c278f70}, !- Source Object
  4,                                      !- Outlet Port
  {a0954f35-1bd8-46ab-b358-3c6e6b316eb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {1a73c177-ed93-4c17-997c-7774bf0592ad}, !- Handle
  ALWAYS_OFF 15,                          !- Name
  ,                                       !- Schedule Type Limits Name
  {8e31ec79-b304-4493-a40f-7ef8829be303}, !- Default Day Schedule Name
  {4f1bdef3-ab1a-4b0b-8a0a-f47efd8e6386}, !- Summer Design Day Schedule Name
  {c65c1f75-fa47-4178-a44b-5b06ac662fc1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8e31ec79-b304-4493-a40f-7ef8829be303}, !- Handle
  ALWAYS_OFF day 45,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4f1bdef3-ab1a-4b0b-8a0a-f47efd8e6386}, !- Handle
  ALWAYS_OFF day 46,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c65c1f75-fa47-4178-a44b-5b06ac662fc1}, !- Handle
  ALWAYS_OFF day 47,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:ConstantVolume,
  {db74977b-29c9-4e84-857a-24edc5a8d7d3}, !- Handle
  GuestRoom301 ZN PTAC Fan,               !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  0.52,                                   !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {1faa6c84-fa1e-41a5-8cc5-a1815f6bc16c}, !- Handle
  GuestRoom301 ZN PTAC Electric Htg Coil, !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {65dfdd2e-82e7-4bcd-89f7-72262bcf5c7b}, !- Handle
  Curve Biquadratic 31,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  18.3,                                   !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {e4dfb278-fd22-4b80-8e0e-d3fcb55d6e71}, !- Handle
  Curve Quadratic 46,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {3767b370-c23a-4e7e-bba3-8dcc0bf0d733}, !- Handle
  Curve Biquadratic 32,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  18.3,                                   !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {38eec067-1746-4f49-89ba-aa1c36bfc9d4}, !- Handle
  Curve Quadratic 47,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {531048e5-6615-45d9-850c-803d74adbb3d}, !- Handle
  Curve Quadratic 48,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

OS:Coil:Cooling:DX:SingleSpeed,
  {11aaea1a-7575-4f41-83e1-f53f2028635a}, !- Handle
  GuestRoom301 ZN PTAC 1spd DX AC Clg Coil 4kBtu/hr 11.700000000000001EER, !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.03189675838372,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {46978d17-18b7-46e5-aeb6-6a47fec6043d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {29d9ed25-8146-4c1f-b104-0bf4124ca90d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {461788e0-d64d-4fb5-bae1-07b316b64050}, !- Energy Input Ratio Function of Temperature Curve Name
  {86336350-f09d-4553-9205-1828be3c21ae}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {9e8c956a-aa58-4c97-9d72-8042ba9619ff}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {26f0919d-afe9-4c87-801c-c1e4bf9254a1}, !- Handle
  GuestRoom301 ZN PTAC,                   !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  {242c9400-9ce7-42f8-9f12-06ed15e6eafc}, !- Air Inlet Node Name
  {875adceb-1bd7-4544-9575-116d96b9488d}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {db74977b-29c9-4e84-857a-24edc5a8d7d3}, !- Supply Air Fan Name
  {1faa6c84-fa1e-41a5-8cc5-a1815f6bc16c}, !- Heating Coil Name
  {11aaea1a-7575-4f41-83e1-f53f2028635a}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {159446f8-4b94-492c-88c2-645da2b33b85}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {7aea7fbd-d004-492b-b8e4-fcf14b0460db}, !- Handle
  Node 98,                                !- Name
  {a415c13e-3960-4f71-92fd-2f0c853da586}, !- Inlet Port
  {242c9400-9ce7-42f8-9f12-06ed15e6eafc}; !- Outlet Port

OS:Connection,
  {a415c13e-3960-4f71-92fd-2f0c853da586}, !- Handle
  {7167c2f2-d700-44ca-b849-5a9ae896aef7}, !- Name
  {ce372b7b-4f79-4a6d-a66f-8c7da5d7a888}, !- Source Object
  3,                                      !- Outlet Port
  {7aea7fbd-d004-492b-b8e4-fcf14b0460db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {242c9400-9ce7-42f8-9f12-06ed15e6eafc}, !- Handle
  {f151d603-fc21-4ebc-95ce-52549db8174c}, !- Name
  {7aea7fbd-d004-492b-b8e4-fcf14b0460db}, !- Source Object
  3,                                      !- Outlet Port
  {26f0919d-afe9-4c87-801c-c1e4bf9254a1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b00f073e-3cbb-472b-a071-5913a654f4d0}, !- Handle
  Node 99,                                !- Name
  {875adceb-1bd7-4544-9575-116d96b9488d}, !- Inlet Port
  {f140c530-ceac-465b-af64-f49841476e2f}; !- Outlet Port

OS:Connection,
  {f140c530-ceac-465b-af64-f49841476e2f}, !- Handle
  {7b49d838-7b26-48da-9c37-f48a72d84667}, !- Name
  {b00f073e-3cbb-472b-a071-5913a654f4d0}, !- Source Object
  3,                                      !- Outlet Port
  {c50b00e0-03dc-41d3-bf2d-cb76ec7ca168}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {875adceb-1bd7-4544-9575-116d96b9488d}, !- Handle
  {0c7ff737-70f5-441b-8d04-e6d4ef7e8a00}, !- Name
  {26f0919d-afe9-4c87-801c-c1e4bf9254a1}, !- Source Object
  4,                                      !- Outlet Port
  {b00f073e-3cbb-472b-a071-5913a654f4d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {bac9e2b8-777d-4698-b482-4e13ef73a00d}, !- Handle
  ALWAYS_OFF 16,                          !- Name
  ,                                       !- Schedule Type Limits Name
  {8858694d-01b8-4e7c-aa54-3db03e284a20}, !- Default Day Schedule Name
  {5095ace9-2b13-4421-a25a-818410aa9237}, !- Summer Design Day Schedule Name
  {6fc18035-8f87-4513-83f8-21095a74a9c3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8858694d-01b8-4e7c-aa54-3db03e284a20}, !- Handle
  ALWAYS_OFF day 48,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5095ace9-2b13-4421-a25a-818410aa9237}, !- Handle
  ALWAYS_OFF day 49,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6fc18035-8f87-4513-83f8-21095a74a9c3}, !- Handle
  ALWAYS_OFF day 50,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:ConstantVolume,
  {d9a221da-e1bf-407e-a057-8a596ed36e66}, !- Handle
  GuestRoom302_305 ZN PTAC Fan,           !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  0.52,                                   !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {f1c8e628-e9e8-433b-9b54-96f760a13569}, !- Handle
  GuestRoom302_305 ZN PTAC Electric Htg Coil, !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {8787fdf2-6495-4eb9-87e9-4eb8854e02fb}, !- Handle
  Curve Biquadratic 33,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  18.3,                                   !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {ed3b4210-1a4e-46c4-b821-353f12a07fea}, !- Handle
  Curve Quadratic 49,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {6de1f140-fc19-4c72-9938-5c7c91fc2ff3}, !- Handle
  Curve Biquadratic 34,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  18.3,                                   !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {bef0955a-9a4d-4684-880e-900775d5daef}, !- Handle
  Curve Quadratic 50,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {e060d00e-3de4-4a8a-afc0-6a5b850e8733}, !- Handle
  Curve Quadratic 51,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

OS:Coil:Cooling:DX:SingleSpeed,
  {7fd3a85b-69c5-434c-a7d8-d0828d3f41aa}, !- Handle
  GuestRoom302_305 ZN PTAC 1spd DX AC Clg Coil 8kBtu/hr 11.421745380652663EER, !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.93925145188606,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fbabf241-5e04-46cc-876d-ce34fb393625}, !- Total Cooling Capacity Function of Temperature Curve Name
  {214b1e56-518d-4ab5-9066-b0f313cda2f6}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b0cdc3f1-1ecc-4314-8afd-e2bc950b63cd}, !- Energy Input Ratio Function of Temperature Curve Name
  {89b432d4-32fc-4c10-9114-8f660cfe24e1}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {891338cb-1f69-4da6-b468-1f462c0258d7}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {25df560c-6429-419f-b1ab-3290813f09bc}, !- Handle
  GuestRoom302_305 ZN PTAC,               !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  {4e3dd49e-fbe0-454c-85af-5422e204dc3c}, !- Air Inlet Node Name
  {fe6846ee-74d6-4954-bcf0-ed792d8d6b3f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d9a221da-e1bf-407e-a057-8a596ed36e66}, !- Supply Air Fan Name
  {f1c8e628-e9e8-433b-9b54-96f760a13569}, !- Heating Coil Name
  {7fd3a85b-69c5-434c-a7d8-d0828d3f41aa}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {159446f8-4b94-492c-88c2-645da2b33b85}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {8993ad26-74e3-4593-bc33-c758c22e2b8a}, !- Handle
  Node 100,                               !- Name
  {c5f65121-61e2-4f1a-9c14-01d8c15c8447}, !- Inlet Port
  {4e3dd49e-fbe0-454c-85af-5422e204dc3c}; !- Outlet Port

OS:Connection,
  {c5f65121-61e2-4f1a-9c14-01d8c15c8447}, !- Handle
  {6c793fb2-f0de-4a03-b8bd-33e883112559}, !- Name
  {d3422a49-a84c-42d1-8516-8442bfae554f}, !- Source Object
  3,                                      !- Outlet Port
  {8993ad26-74e3-4593-bc33-c758c22e2b8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e3dd49e-fbe0-454c-85af-5422e204dc3c}, !- Handle
  {8b5027fb-bd9b-40b0-99a9-615b703d03f0}, !- Name
  {8993ad26-74e3-4593-bc33-c758c22e2b8a}, !- Source Object
  3,                                      !- Outlet Port
  {25df560c-6429-419f-b1ab-3290813f09bc}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c6ba9116-2cef-4c32-b3bd-563c3794154c}, !- Handle
  Node 101,                               !- Name
  {fe6846ee-74d6-4954-bcf0-ed792d8d6b3f}, !- Inlet Port
  {01ef42f7-1299-425d-bc29-383222207300}; !- Outlet Port

OS:Connection,
  {01ef42f7-1299-425d-bc29-383222207300}, !- Handle
  {c01d24e2-e301-4d41-ae2e-76744c019873}, !- Name
  {c6ba9116-2cef-4c32-b3bd-563c3794154c}, !- Source Object
  3,                                      !- Outlet Port
  {fab935c1-b677-40ae-830b-a818ce6702ff}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fe6846ee-74d6-4954-bcf0-ed792d8d6b3f}, !- Handle
  {3c6728ec-e31c-4716-86d4-637fdaadb631}, !- Name
  {25df560c-6429-419f-b1ab-3290813f09bc}, !- Source Object
  4,                                      !- Outlet Port
  {c6ba9116-2cef-4c32-b3bd-563c3794154c}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {6943b3f4-9d92-4138-a4d9-9ce22248890f}, !- Handle
  ALWAYS_OFF 17,                          !- Name
  ,                                       !- Schedule Type Limits Name
  {531f3e1e-0dd3-495e-be9e-ab25696ddb61}, !- Default Day Schedule Name
  {63026f1a-486d-4e3a-a79b-1570e07c665e}, !- Summer Design Day Schedule Name
  {5dbc80cd-b4a9-4dcf-b830-ddcfddd9b9f1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {531f3e1e-0dd3-495e-be9e-ab25696ddb61}, !- Handle
  ALWAYS_OFF day 51,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {63026f1a-486d-4e3a-a79b-1570e07c665e}, !- Handle
  ALWAYS_OFF day 52,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5dbc80cd-b4a9-4dcf-b830-ddcfddd9b9f1}, !- Handle
  ALWAYS_OFF day 53,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:ConstantVolume,
  {2705eba7-ddac-4341-8aaa-d0a84a7bbc7e}, !- Handle
  GuestRoom306_308 ZN PTAC Fan,           !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  0.52,                                   !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {25a001ba-d259-471b-ae39-fcc1e7c6c248}, !- Handle
  GuestRoom306_308 ZN PTAC Electric Htg Coil, !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {635b780e-ea3e-4fce-a778-9826c4014027}, !- Handle
  Curve Biquadratic 35,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  18.3,                                   !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {58c56cb0-8033-45b4-be81-ec6ae268181a}, !- Handle
  Curve Quadratic 52,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {701f6dce-c0be-4cdd-baa9-406b03210d08}, !- Handle
  Curve Biquadratic 36,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  18.3,                                   !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {bfa59434-6f49-410c-82d7-8bd9dd4a4614}, !- Handle
  Curve Quadratic 53,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {fd3aac58-057c-4945-8e03-aea6698fe718}, !- Handle
  Curve Quadratic 54,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

OS:Coil:Cooling:DX:SingleSpeed,
  {bff1899a-5e5e-413e-a55a-b2bfdaa2804c}, !- Handle
  GuestRoom306_308 ZN PTAC 1spd DX AC Clg Coil 7kBtu/hr 11.700000000000001EER, !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.03189675838372,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5b9349a3-689b-4327-b9ad-58f0aab1af6e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fefe2a8c-244e-4124-8105-9117d4315e7f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c7c40b6f-ca92-41d5-aca2-7756624656e2}, !- Energy Input Ratio Function of Temperature Curve Name
  {05b2e472-cb56-4b72-927b-9e24ef89fb85}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {637c2275-810d-4847-bf5b-852fc3d2c347}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {a3420f2d-fbf7-4aa1-a8f5-daf0d2985f15}, !- Handle
  GuestRoom306_308 ZN PTAC,               !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  {7d997c6d-a045-4b55-b38d-a6a57230bba4}, !- Air Inlet Node Name
  {13396cd9-b803-4e17-b14d-0375fd33c897}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {2705eba7-ddac-4341-8aaa-d0a84a7bbc7e}, !- Supply Air Fan Name
  {25a001ba-d259-471b-ae39-fcc1e7c6c248}, !- Heating Coil Name
  {bff1899a-5e5e-413e-a55a-b2bfdaa2804c}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {159446f8-4b94-492c-88c2-645da2b33b85}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {f7157943-c712-4d6e-97d8-b90fd0487f93}, !- Handle
  Node 102,                               !- Name
  {500bf8b6-5392-4933-a18c-0c7392b42d3f}, !- Inlet Port
  {7d997c6d-a045-4b55-b38d-a6a57230bba4}; !- Outlet Port

OS:Connection,
  {500bf8b6-5392-4933-a18c-0c7392b42d3f}, !- Handle
  {783afc30-2a3d-440b-8012-8426412f8068}, !- Name
  {0d1d77a3-f4ed-4594-915b-b0ca51d9ff35}, !- Source Object
  3,                                      !- Outlet Port
  {f7157943-c712-4d6e-97d8-b90fd0487f93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d997c6d-a045-4b55-b38d-a6a57230bba4}, !- Handle
  {920c37ad-110e-4ab2-b2b8-c7dac4942528}, !- Name
  {f7157943-c712-4d6e-97d8-b90fd0487f93}, !- Source Object
  3,                                      !- Outlet Port
  {a3420f2d-fbf7-4aa1-a8f5-daf0d2985f15}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {746fa1ef-fe87-4bfc-8f61-f375fec3de43}, !- Handle
  Node 103,                               !- Name
  {13396cd9-b803-4e17-b14d-0375fd33c897}, !- Inlet Port
  {33940da4-ff7c-4d69-82c0-0439bdd68f72}; !- Outlet Port

OS:Connection,
  {33940da4-ff7c-4d69-82c0-0439bdd68f72}, !- Handle
  {9810558d-d8e9-4bf1-b02f-e0a93209c6ec}, !- Name
  {746fa1ef-fe87-4bfc-8f61-f375fec3de43}, !- Source Object
  3,                                      !- Outlet Port
  {c69dab79-927e-4534-8e58-31fc8a84353b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {13396cd9-b803-4e17-b14d-0375fd33c897}, !- Handle
  {0a007bc7-31d6-400e-a7ba-bf57c087d1ba}, !- Name
  {a3420f2d-fbf7-4aa1-a8f5-daf0d2985f15}, !- Source Object
  4,                                      !- Outlet Port
  {746fa1ef-fe87-4bfc-8f61-f375fec3de43}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {ac0ae339-5331-4dd3-9314-612756efed33}, !- Handle
  ALWAYS_OFF 18,                          !- Name
  ,                                       !- Schedule Type Limits Name
  {d0774e50-57cc-46f0-981f-78ee4c7128d5}, !- Default Day Schedule Name
  {edef6848-4d6e-4317-83c8-d452e59926dc}, !- Summer Design Day Schedule Name
  {c5cbaa3f-34b3-4017-97e7-f8767cb75229}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d0774e50-57cc-46f0-981f-78ee4c7128d5}, !- Handle
  ALWAYS_OFF day 54,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {edef6848-4d6e-4317-83c8-d452e59926dc}, !- Handle
  ALWAYS_OFF day 55,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c5cbaa3f-34b3-4017-97e7-f8767cb75229}, !- Handle
  ALWAYS_OFF day 56,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:ConstantVolume,
  {b1740683-a97a-4264-9e33-1c8d24ff921b}, !- Handle
  GuestRoom309_312 ZN PTAC Fan,           !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  0.52,                                   !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {0b9a7a68-a7c2-487f-9315-f11e1280db56}, !- Handle
  GuestRoom309_312 ZN PTAC Electric Htg Coil, !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {9ca538b4-0358-4274-9925-4e91a3ad5e12}, !- Handle
  Curve Biquadratic 37,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  18.3,                                   !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {21590b1f-21ae-4ad0-a0b8-6d68ac097040}, !- Handle
  Curve Quadratic 55,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {6fc8db8b-7677-4d8d-bc87-b6c5cf39af8c}, !- Handle
  Curve Biquadratic 38,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  18.3,                                   !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {5db912cf-d09c-4049-acbf-dfd3637a1904}, !- Handle
  Curve Quadratic 56,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {d97c07ae-4e70-4cf4-ae74-05880a5ff943}, !- Handle
  Curve Quadratic 57,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

OS:Coil:Cooling:DX:SingleSpeed,
  {73b88258-07ed-45bd-b7ed-d6efe7919d2b}, !- Handle
  GuestRoom309_312 ZN PTAC 1spd DX AC Clg Coil 38kBtu/hr 9.3EER, !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23281304104627,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c8b814d7-9da5-441b-8f9a-c31516e05d20}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6f3e55e2-6364-4ff5-87b7-dddf8d4218e9}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2085f9ae-59ef-45b2-aaf8-858ba5145444}, !- Energy Input Ratio Function of Temperature Curve Name
  {ec7a1815-2fd1-4947-9594-c005f15780ed}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {16f9cce0-9b44-466f-9eb2-8cd9a5cb5aa3}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {7141d980-8636-492f-b927-9b35cd411484}, !- Handle
  GuestRoom309_312 ZN PTAC,               !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  {5a33bc90-6ca6-4127-ac4d-316772b02121}, !- Air Inlet Node Name
  {c96ec945-2eb9-4448-9f9c-932d72539a45}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b1740683-a97a-4264-9e33-1c8d24ff921b}, !- Supply Air Fan Name
  {0b9a7a68-a7c2-487f-9315-f11e1280db56}, !- Heating Coil Name
  {73b88258-07ed-45bd-b7ed-d6efe7919d2b}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {159446f8-4b94-492c-88c2-645da2b33b85}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {1a428f2b-2435-4056-8380-21cd0c113022}, !- Handle
  Node 104,                               !- Name
  {9d8df45a-d472-427a-b5ed-b8fa3d516e3d}, !- Inlet Port
  {5a33bc90-6ca6-4127-ac4d-316772b02121}; !- Outlet Port

OS:Connection,
  {9d8df45a-d472-427a-b5ed-b8fa3d516e3d}, !- Handle
  {f4df1e77-a76d-4d4c-8846-ea7efe08941a}, !- Name
  {14aaf266-3301-43e6-973d-0c416fc129b2}, !- Source Object
  3,                                      !- Outlet Port
  {1a428f2b-2435-4056-8380-21cd0c113022}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a33bc90-6ca6-4127-ac4d-316772b02121}, !- Handle
  {2ff39c77-7e64-46b2-8f65-2caa7e268686}, !- Name
  {1a428f2b-2435-4056-8380-21cd0c113022}, !- Source Object
  3,                                      !- Outlet Port
  {7141d980-8636-492f-b927-9b35cd411484}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {33df7d40-ad9d-4f46-b8bf-314d44b0ca74}, !- Handle
  Node 105,                               !- Name
  {c96ec945-2eb9-4448-9f9c-932d72539a45}, !- Inlet Port
  {b0e5157d-9f7d-4c2d-90e6-af22779eaad2}; !- Outlet Port

OS:Connection,
  {b0e5157d-9f7d-4c2d-90e6-af22779eaad2}, !- Handle
  {96e22b96-f76f-4165-a39d-ca51fbbcbb21}, !- Name
  {33df7d40-ad9d-4f46-b8bf-314d44b0ca74}, !- Source Object
  3,                                      !- Outlet Port
  {d9e14668-d712-48d3-8a0b-9abc164e29ed}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c96ec945-2eb9-4448-9f9c-932d72539a45}, !- Handle
  {ea200bef-2f8d-4abe-ac8d-e9f324b08070}, !- Name
  {7141d980-8636-492f-b927-9b35cd411484}, !- Source Object
  4,                                      !- Outlet Port
  {33df7d40-ad9d-4f46-b8bf-314d44b0ca74}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {d3630c24-88fd-4236-8356-b078d136bea1}, !- Handle
  ALWAYS_OFF 19,                          !- Name
  ,                                       !- Schedule Type Limits Name
  {b371ce67-74d8-4eb9-b4e6-6a06b289c91a}, !- Default Day Schedule Name
  {3feb06cd-5734-4733-a308-dd24f88d17ef}, !- Summer Design Day Schedule Name
  {60a1b264-ef01-46ef-87ff-69347f412eed}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b371ce67-74d8-4eb9-b4e6-6a06b289c91a}, !- Handle
  ALWAYS_OFF day 57,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3feb06cd-5734-4733-a308-dd24f88d17ef}, !- Handle
  ALWAYS_OFF day 58,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {60a1b264-ef01-46ef-87ff-69347f412eed}, !- Handle
  ALWAYS_OFF day 59,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:ConstantVolume,
  {ab3ef313-3bfc-48b9-8737-7fc01f5faf2c}, !- Handle
  GuestRoom313 ZN PTAC Fan,               !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  0.52,                                   !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {583b8da3-6b58-4e21-ae12-757ac1a3b32e}, !- Handle
  GuestRoom313 ZN PTAC Electric Htg Coil, !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {84f732d1-a9b0-4328-9172-aaf33f0575eb}, !- Handle
  Curve Biquadratic 39,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  18.3,                                   !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {48b122ec-e1a2-4f0c-bc6d-5c4d523cd05b}, !- Handle
  Curve Quadratic 58,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {7ecc5a19-c429-4388-99bc-cf667ba78ce5}, !- Handle
  Curve Biquadratic 40,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  18.3,                                   !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {ad8a39e4-78fb-44b0-8214-f67aa37c5312}, !- Handle
  Curve Quadratic 59,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {68d93343-cdc6-4df6-b170-155ab16befd0}, !- Handle
  Curve Quadratic 60,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

OS:Coil:Cooling:DX:SingleSpeed,
  {e0058d4c-aa78-471e-8f56-28b5b2281bfd}, !- Handle
  GuestRoom313 ZN PTAC 1spd DX AC Clg Coil 3kBtu/hr 11.700000000000001EER, !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.03189675838372,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1c384b8b-a3fe-41af-91f2-63ea6bf46ec6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e0164b23-20df-4eb4-9182-e946f3936d2b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {dd3f4035-5027-4e28-961b-b4511be533da}, !- Energy Input Ratio Function of Temperature Curve Name
  {25b515a7-a903-4b65-93e2-f2b38644b04b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {96bcd112-188e-4867-a2aa-0f2edae02170}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {eb79e4d4-41ef-4451-b17b-1bbf7f88a7fc}, !- Handle
  GuestRoom313 ZN PTAC,                   !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  {70aa2be2-c41c-4f63-859a-5302c97cf0e2}, !- Air Inlet Node Name
  {4d6e2fbb-09b7-4b1a-a4fb-709118ad3267}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ab3ef313-3bfc-48b9-8737-7fc01f5faf2c}, !- Supply Air Fan Name
  {583b8da3-6b58-4e21-ae12-757ac1a3b32e}, !- Heating Coil Name
  {e0058d4c-aa78-471e-8f56-28b5b2281bfd}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {159446f8-4b94-492c-88c2-645da2b33b85}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {d1788fc8-e73f-4484-971e-dd3164e8e04d}, !- Handle
  Node 106,                               !- Name
  {d1fe7d5a-cd5e-4921-86fe-8cd6cc7e2351}, !- Inlet Port
  {70aa2be2-c41c-4f63-859a-5302c97cf0e2}; !- Outlet Port

OS:Connection,
  {d1fe7d5a-cd5e-4921-86fe-8cd6cc7e2351}, !- Handle
  {dbcaa355-49f9-4e46-bbbd-782178c944b6}, !- Name
  {2068ef6a-9f29-4f0d-913f-f1e1f75567a1}, !- Source Object
  3,                                      !- Outlet Port
  {d1788fc8-e73f-4484-971e-dd3164e8e04d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70aa2be2-c41c-4f63-859a-5302c97cf0e2}, !- Handle
  {b85ef8d6-5654-4a6b-93c2-5ea19a81ce54}, !- Name
  {d1788fc8-e73f-4484-971e-dd3164e8e04d}, !- Source Object
  3,                                      !- Outlet Port
  {eb79e4d4-41ef-4451-b17b-1bbf7f88a7fc}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {45367c6a-4577-4c46-bdf6-d0216d642106}, !- Handle
  Node 107,                               !- Name
  {4d6e2fbb-09b7-4b1a-a4fb-709118ad3267}, !- Inlet Port
  {87ed10cb-e817-4325-b204-0222f37666d7}; !- Outlet Port

OS:Connection,
  {87ed10cb-e817-4325-b204-0222f37666d7}, !- Handle
  {1c9777b7-4b3e-43c9-8a8e-8356accdfa41}, !- Name
  {45367c6a-4577-4c46-bdf6-d0216d642106}, !- Source Object
  3,                                      !- Outlet Port
  {5cd04e71-73f4-4861-b7d2-30365ba48e55}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4d6e2fbb-09b7-4b1a-a4fb-709118ad3267}, !- Handle
  {e0c82b46-758c-4426-8360-f255589a7b8f}, !- Name
  {eb79e4d4-41ef-4451-b17b-1bbf7f88a7fc}, !- Source Object
  4,                                      !- Outlet Port
  {45367c6a-4577-4c46-bdf6-d0216d642106}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {842be507-2323-463f-b973-1c6fa48db8e6}, !- Handle
  ALWAYS_OFF 20,                          !- Name
  ,                                       !- Schedule Type Limits Name
  {bc9d63da-51e5-41a6-9615-4cf6e53743ba}, !- Default Day Schedule Name
  {903537a6-3f8d-4f20-a065-27dfebb998e0}, !- Summer Design Day Schedule Name
  {64948f54-7acd-4b27-8b6e-96a858e968b0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bc9d63da-51e5-41a6-9615-4cf6e53743ba}, !- Handle
  ALWAYS_OFF day 60,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {903537a6-3f8d-4f20-a065-27dfebb998e0}, !- Handle
  ALWAYS_OFF day 61,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {64948f54-7acd-4b27-8b6e-96a858e968b0}, !- Handle
  ALWAYS_OFF day 62,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:ConstantVolume,
  {779c93a7-9aa6-484c-a504-adc48f09adeb}, !- Handle
  GuestRoom314 ZN PTAC Fan,               !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  0.52,                                   !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {4353baab-5b1b-49c0-afe9-98d823f892e3}, !- Handle
  GuestRoom314 ZN PTAC Electric Htg Coil, !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {b81bccc1-3ff0-442c-85dc-9c68547aa037}, !- Handle
  Curve Biquadratic 41,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  18.3,                                   !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {fec2a818-bebf-4607-9a21-5fed15f6ad26}, !- Handle
  Curve Quadratic 61,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {1dcd297e-054c-4f04-bb6c-fffbad8e8d46}, !- Handle
  Curve Biquadratic 42,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  18.3,                                   !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {067be6aa-5fcc-42e9-8374-89f84a521248}, !- Handle
  Curve Quadratic 62,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {c3e725db-3ab9-46b6-bc5c-5b421f924a40}, !- Handle
  Curve Quadratic 63,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

OS:Coil:Cooling:DX:SingleSpeed,
  {afca0066-e25f-40eb-83a1-d82ce2c9a415}, !- Handle
  GuestRoom314 ZN PTAC 1spd DX AC Clg Coil 12kBtu/hr 10.148846496434633EER, !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.51543779680454,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ed828bef-35fe-4fbd-88ab-c5e6cde5f249}, !- Total Cooling Capacity Function of Temperature Curve Name
  {021dbd22-440f-40e2-acef-45ae9bad79f2}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {39788c93-6ef5-4802-a554-f90a8587abc1}, !- Energy Input Ratio Function of Temperature Curve Name
  {8d2c3014-802f-46e1-8778-7c15f97e654f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6c73f15a-74df-483c-8095-ced3cc2ed849}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {3ef86b77-cf7a-45d8-9ac4-e9f884bde111}, !- Handle
  GuestRoom314 ZN PTAC,                   !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  {70cdb9ab-e98f-430f-926c-f8ba6b654d10}, !- Air Inlet Node Name
  {0bb7d05d-5e52-4c80-a291-f922e4b40ebf}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {779c93a7-9aa6-484c-a504-adc48f09adeb}, !- Supply Air Fan Name
  {4353baab-5b1b-49c0-afe9-98d823f892e3}, !- Heating Coil Name
  {afca0066-e25f-40eb-83a1-d82ce2c9a415}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {159446f8-4b94-492c-88c2-645da2b33b85}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {4e81f98e-fb0f-4ec8-999d-acce241ca879}, !- Handle
  Node 108,                               !- Name
  {a56df29f-bf56-40f8-8d06-8fc0448af37c}, !- Inlet Port
  {70cdb9ab-e98f-430f-926c-f8ba6b654d10}; !- Outlet Port

OS:Connection,
  {a56df29f-bf56-40f8-8d06-8fc0448af37c}, !- Handle
  {ac5bcb69-fb49-4c02-9e05-ab2b182f2481}, !- Name
  {48bfb4fe-a80d-40a9-b35e-594321bfd9ac}, !- Source Object
  3,                                      !- Outlet Port
  {4e81f98e-fb0f-4ec8-999d-acce241ca879}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70cdb9ab-e98f-430f-926c-f8ba6b654d10}, !- Handle
  {b41cf67a-43c4-4d39-a6c0-c28e27cbecbc}, !- Name
  {4e81f98e-fb0f-4ec8-999d-acce241ca879}, !- Source Object
  3,                                      !- Outlet Port
  {3ef86b77-cf7a-45d8-9ac4-e9f884bde111}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f6c49d07-e3f7-4aa1-b52f-17f27b6da60e}, !- Handle
  Node 109,                               !- Name
  {0bb7d05d-5e52-4c80-a291-f922e4b40ebf}, !- Inlet Port
  {bf2cce9b-d7b1-4f0e-865a-769019caee5c}; !- Outlet Port

OS:Connection,
  {bf2cce9b-d7b1-4f0e-865a-769019caee5c}, !- Handle
  {a712d7ca-2ae1-43a0-bc73-0dbcd876ef3c}, !- Name
  {f6c49d07-e3f7-4aa1-b52f-17f27b6da60e}, !- Source Object
  3,                                      !- Outlet Port
  {39f85a52-3d7a-4a3e-b5d6-41bdef5db231}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0bb7d05d-5e52-4c80-a291-f922e4b40ebf}, !- Handle
  {dce6d829-3c1a-43e2-b825-536845420b80}, !- Name
  {3ef86b77-cf7a-45d8-9ac4-e9f884bde111}, !- Source Object
  4,                                      !- Outlet Port
  {f6c49d07-e3f7-4aa1-b52f-17f27b6da60e}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {9d813666-ef34-43cf-86b7-ea834520360e}, !- Handle
  ALWAYS_OFF 21,                          !- Name
  ,                                       !- Schedule Type Limits Name
  {48e9bdec-cbc3-40c3-942f-2bb36994ea14}, !- Default Day Schedule Name
  {3cde4db6-0057-492b-a6c4-4bac34435b4c}, !- Summer Design Day Schedule Name
  {ef4845f2-c556-44c3-955e-8cbfcb1fe338}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {48e9bdec-cbc3-40c3-942f-2bb36994ea14}, !- Handle
  ALWAYS_OFF day 63,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3cde4db6-0057-492b-a6c4-4bac34435b4c}, !- Handle
  ALWAYS_OFF day 64,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ef4845f2-c556-44c3-955e-8cbfcb1fe338}, !- Handle
  ALWAYS_OFF day 65,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:ConstantVolume,
  {6db526f4-7313-45f1-81b9-67c0dab926dd}, !- Handle
  GuestRoom315_318 ZN PTAC Fan,           !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  0.52,                                   !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {f44b2629-aaec-475e-baba-7b33003a0083}, !- Handle
  GuestRoom315_318 ZN PTAC Electric Htg Coil, !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {ce2d75be-402f-42fe-a51c-7cd189f1fb9f}, !- Handle
  Curve Biquadratic 43,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  18.3,                                   !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {cdf1b5d9-8ae0-4489-ba14-5df1af3da754}, !- Handle
  Curve Quadratic 64,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {be4626e8-2e07-4c56-82d6-d82fc587014a}, !- Handle
  Curve Biquadratic 44,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  18.3,                                   !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {77de271e-3a0d-44c6-a6d1-4d1139ffa2a9}, !- Handle
  Curve Quadratic 65,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {7043cd5c-44b0-4ff9-82f2-b596b75f41f6}, !- Handle
  Curve Quadratic 66,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

OS:Coil:Cooling:DX:SingleSpeed,
  {a4dd45b1-cb09-430d-b0e0-aa6b65e3d362}, !- Handle
  GuestRoom315_318 ZN PTAC 1spd DX AC Clg Coil 47kBtu/hr 9.3EER, !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23281304104627,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {964bcbca-2a65-49dd-90de-edc1e570b330}, !- Total Cooling Capacity Function of Temperature Curve Name
  {a677510b-e08e-4094-87f4-d91bc4d6d25a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0da8e428-a6da-4524-83cc-394e05468335}, !- Energy Input Ratio Function of Temperature Curve Name
  {685419d1-0cc6-4121-82b5-9c4ad1af06aa}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {250530fb-49dc-454f-a427-2156dc2f8309}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {4802faa2-db4d-4ac8-a032-7cce2d01860a}, !- Handle
  GuestRoom315_318 ZN PTAC,               !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  {361c2aa6-fd1e-42c9-96de-56eb58c147d6}, !- Air Inlet Node Name
  {0c5dd445-8b56-4eff-880e-babf82a46131}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {6db526f4-7313-45f1-81b9-67c0dab926dd}, !- Supply Air Fan Name
  {f44b2629-aaec-475e-baba-7b33003a0083}, !- Heating Coil Name
  {a4dd45b1-cb09-430d-b0e0-aa6b65e3d362}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {159446f8-4b94-492c-88c2-645da2b33b85}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {7e31707f-70c5-4b1f-9138-3b044f339604}, !- Handle
  Node 110,                               !- Name
  {a9b0e9e4-b135-4021-aabb-83b90813ca6b}, !- Inlet Port
  {361c2aa6-fd1e-42c9-96de-56eb58c147d6}; !- Outlet Port

OS:Connection,
  {a9b0e9e4-b135-4021-aabb-83b90813ca6b}, !- Handle
  {bcfc4287-a93c-4fe7-bfd3-971c3810aec1}, !- Name
  {7b8a642f-6954-4a86-8d9a-ba4789f977e3}, !- Source Object
  3,                                      !- Outlet Port
  {7e31707f-70c5-4b1f-9138-3b044f339604}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {361c2aa6-fd1e-42c9-96de-56eb58c147d6}, !- Handle
  {26374268-fccc-4eb8-8e96-7a7100018c7d}, !- Name
  {7e31707f-70c5-4b1f-9138-3b044f339604}, !- Source Object
  3,                                      !- Outlet Port
  {4802faa2-db4d-4ac8-a032-7cce2d01860a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0047e16d-3062-42c3-bb1a-f0efb9fe6550}, !- Handle
  Node 111,                               !- Name
  {0c5dd445-8b56-4eff-880e-babf82a46131}, !- Inlet Port
  {6bb26ffd-1fad-4802-b050-c836baa77392}; !- Outlet Port

OS:Connection,
  {6bb26ffd-1fad-4802-b050-c836baa77392}, !- Handle
  {34ebfa91-1e98-442a-a67a-cd702b3449e8}, !- Name
  {0047e16d-3062-42c3-bb1a-f0efb9fe6550}, !- Source Object
  3,                                      !- Outlet Port
  {ab8fe9b2-a3c2-4b23-9392-b79b108e1bdc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0c5dd445-8b56-4eff-880e-babf82a46131}, !- Handle
  {991e2ef8-a823-48c5-875b-698f310c8491}, !- Name
  {4802faa2-db4d-4ac8-a032-7cce2d01860a}, !- Source Object
  4,                                      !- Outlet Port
  {0047e16d-3062-42c3-bb1a-f0efb9fe6550}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {3c4c1727-2cb6-4d2a-aee3-df07ef803e81}, !- Handle
  ALWAYS_OFF 22,                          !- Name
  ,                                       !- Schedule Type Limits Name
  {e08fde18-da50-458c-bb9b-71c808e18227}, !- Default Day Schedule Name
  {0c5cbf1c-465a-44c5-8f4e-7ca2eea29428}, !- Summer Design Day Schedule Name
  {6d819329-7fa7-44cd-94ee-7c55daab35f7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e08fde18-da50-458c-bb9b-71c808e18227}, !- Handle
  ALWAYS_OFF day 66,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0c5cbf1c-465a-44c5-8f4e-7ca2eea29428}, !- Handle
  ALWAYS_OFF day 67,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6d819329-7fa7-44cd-94ee-7c55daab35f7}, !- Handle
  ALWAYS_OFF day 68,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:ConstantVolume,
  {a839a878-f68a-45e8-a835-c994cd55ed37}, !- Handle
  GuestRoom319 ZN PTAC Fan,               !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  0.52,                                   !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {b42dbd23-f9eb-40dd-8e41-07bd27fb819c}, !- Handle
  GuestRoom319 ZN PTAC Electric Htg Coil, !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {9f69ba27-5847-43c7-b724-94e0058dc050}, !- Handle
  Curve Biquadratic 45,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  18.3,                                   !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {595e69b8-28ae-474f-89f4-ae0b948f7240}, !- Handle
  Curve Quadratic 67,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {e8f72b94-6fcb-4218-9f15-5fa5fb9ea023}, !- Handle
  Curve Biquadratic 46,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  18.3,                                   !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {e9b4b10f-13a1-48c6-9b4e-2337e73db183}, !- Handle
  Curve Quadratic 68,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {65b6fcf2-572e-4bce-93f1-0542d12767cf}, !- Handle
  Curve Quadratic 69,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

OS:Coil:Cooling:DX:SingleSpeed,
  {523d9049-45e9-4fd5-a584-15a63e3fecb8}, !- Handle
  GuestRoom319 ZN PTAC 1spd DX AC Clg Coil 5kBtu/hr 11.700000000000001EER, !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.03189675838372,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cdeb6200-7a40-4faf-94be-d0f4d711e5aa}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cd2339ac-448d-404c-bb50-2a0418a6c29f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {17cb6ee4-f0f0-4ec2-9298-feb3429b8a28}, !- Energy Input Ratio Function of Temperature Curve Name
  {62244a38-55c7-4536-8237-78d3e47de2ce}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4c5a04b0-540c-4c9b-a22c-875df3e23060}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {1557cded-f2c4-4cbb-9c03-de9db92a6d2b}, !- Handle
  GuestRoom319 ZN PTAC,                   !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  {39019bef-b324-4f0a-bdf8-f43c330ecfc8}, !- Air Inlet Node Name
  {4af7c3c2-fd12-4f0c-9418-12d650a3c1a5}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a839a878-f68a-45e8-a835-c994cd55ed37}, !- Supply Air Fan Name
  {b42dbd23-f9eb-40dd-8e41-07bd27fb819c}, !- Heating Coil Name
  {523d9049-45e9-4fd5-a584-15a63e3fecb8}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {159446f8-4b94-492c-88c2-645da2b33b85}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {ead44c82-1bd8-4335-a758-ba719ab2e8dc}, !- Handle
  Node 112,                               !- Name
  {f4214519-d943-419d-acce-f94a4860a774}, !- Inlet Port
  {39019bef-b324-4f0a-bdf8-f43c330ecfc8}; !- Outlet Port

OS:Connection,
  {f4214519-d943-419d-acce-f94a4860a774}, !- Handle
  {deba5ff9-ce13-4997-9d44-9d79306aa05d}, !- Name
  {2134599a-b7f6-4ab2-b3aa-de15a2994f40}, !- Source Object
  3,                                      !- Outlet Port
  {ead44c82-1bd8-4335-a758-ba719ab2e8dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39019bef-b324-4f0a-bdf8-f43c330ecfc8}, !- Handle
  {358e37b9-3c76-4c13-8813-47cd383aed27}, !- Name
  {ead44c82-1bd8-4335-a758-ba719ab2e8dc}, !- Source Object
  3,                                      !- Outlet Port
  {1557cded-f2c4-4cbb-9c03-de9db92a6d2b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {76a87bcf-5731-40af-a2a3-43b94ef9d434}, !- Handle
  Node 113,                               !- Name
  {4af7c3c2-fd12-4f0c-9418-12d650a3c1a5}, !- Inlet Port
  {b8abc32a-21b0-438f-8053-a3f48a9b5654}; !- Outlet Port

OS:Connection,
  {b8abc32a-21b0-438f-8053-a3f48a9b5654}, !- Handle
  {16d0477f-4ffc-4459-95a1-ed02a0965ba5}, !- Name
  {76a87bcf-5731-40af-a2a3-43b94ef9d434}, !- Source Object
  3,                                      !- Outlet Port
  {baf4a8d3-fed5-4c6f-8b0e-3b55c782fd6d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4af7c3c2-fd12-4f0c-9418-12d650a3c1a5}, !- Handle
  {28e9da86-0d2f-4267-93c6-a7aa786bc261}, !- Name
  {1557cded-f2c4-4cbb-9c03-de9db92a6d2b}, !- Source Object
  4,                                      !- Outlet Port
  {76a87bcf-5731-40af-a2a3-43b94ef9d434}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {2d46481c-157d-478f-ba7f-817176a6d063}, !- Handle
  ALWAYS_OFF 23,                          !- Name
  ,                                       !- Schedule Type Limits Name
  {97358588-ddb7-42b0-a328-ce6c875d561c}, !- Default Day Schedule Name
  {65f4e49c-c138-4ac9-8f80-572b753c9bd0}, !- Summer Design Day Schedule Name
  {8322c47c-acf6-4129-bf20-63d3cbfda813}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {97358588-ddb7-42b0-a328-ce6c875d561c}, !- Handle
  ALWAYS_OFF day 69,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {65f4e49c-c138-4ac9-8f80-572b753c9bd0}, !- Handle
  ALWAYS_OFF day 70,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8322c47c-acf6-4129-bf20-63d3cbfda813}, !- Handle
  ALWAYS_OFF day 71,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:ConstantVolume,
  {c3eeafa0-bf7d-45d4-870c-b4e9e483a7fb}, !- Handle
  GuestRoom320_323 ZN PTAC Fan,           !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  0.52,                                   !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {da8782b2-9921-4d35-9a24-7be48fc36cff}, !- Handle
  GuestRoom320_323 ZN PTAC Electric Htg Coil, !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {7db5df54-f3ba-4cfb-b6ee-8870fe576682}, !- Handle
  Curve Biquadratic 47,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  18.3,                                   !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {7b35ed86-c4a5-4c47-ad66-b809d5cffa19}, !- Handle
  Curve Quadratic 70,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {081aa890-4025-49bf-9ed7-ae6f8e5423a7}, !- Handle
  Curve Biquadratic 48,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  18.3,                                   !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {5914c63a-7b78-41ba-b5e0-c794e1753c61}, !- Handle
  Curve Quadratic 71,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {3202b4b0-6105-430e-bc47-a193268b665f}, !- Handle
  Curve Quadratic 72,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

OS:Coil:Cooling:DX:SingleSpeed,
  {6131d2e9-cf29-47f0-a5c5-9fa082f0f399}, !- Handle
  GuestRoom320_323 ZN PTAC 1spd DX AC Clg Coil 39kBtu/hr 9.3EER, !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23281304104627,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b5e76599-7c08-485c-ac56-75b2c507f2f6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0b682187-4804-4161-8770-9024fc95a843}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {20bfea2f-0c34-4113-a51a-5e04a34e094c}, !- Energy Input Ratio Function of Temperature Curve Name
  {c5a12661-894b-43a6-b486-bd6a1f7d9c7f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2ca0d4bc-23e7-4889-98d1-4273a5c756fb}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {d6421f7a-eb02-43a7-a791-ea2a19f75eee}, !- Handle
  GuestRoom320_323 ZN PTAC,               !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  {bee0cc26-4712-452f-992f-c2e82a4b1231}, !- Air Inlet Node Name
  {efa92674-748b-4a5d-8d5d-dad637cf81e3}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c3eeafa0-bf7d-45d4-870c-b4e9e483a7fb}, !- Supply Air Fan Name
  {da8782b2-9921-4d35-9a24-7be48fc36cff}, !- Heating Coil Name
  {6131d2e9-cf29-47f0-a5c5-9fa082f0f399}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {159446f8-4b94-492c-88c2-645da2b33b85}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {5dad8433-0129-444a-a898-4b1e7949cdb1}, !- Handle
  Node 114,                               !- Name
  {854c26d5-c987-48e9-92a4-6f0fcd35482f}, !- Inlet Port
  {bee0cc26-4712-452f-992f-c2e82a4b1231}; !- Outlet Port

OS:Connection,
  {854c26d5-c987-48e9-92a4-6f0fcd35482f}, !- Handle
  {3ac99ca6-7712-40e2-82f1-386bbd89d593}, !- Name
  {6dda4395-e555-46ee-b717-d4772453e975}, !- Source Object
  3,                                      !- Outlet Port
  {5dad8433-0129-444a-a898-4b1e7949cdb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bee0cc26-4712-452f-992f-c2e82a4b1231}, !- Handle
  {977b8479-911d-4813-9ee3-4156fe1b25ed}, !- Name
  {5dad8433-0129-444a-a898-4b1e7949cdb1}, !- Source Object
  3,                                      !- Outlet Port
  {d6421f7a-eb02-43a7-a791-ea2a19f75eee}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {32f775be-4cbe-49e0-93f9-b3b0c8c895b5}, !- Handle
  Node 115,                               !- Name
  {efa92674-748b-4a5d-8d5d-dad637cf81e3}, !- Inlet Port
  {c6af8022-2b5c-41de-b161-8996db91ca6e}; !- Outlet Port

OS:Connection,
  {c6af8022-2b5c-41de-b161-8996db91ca6e}, !- Handle
  {189c1bff-e2a1-4480-a96d-074ff92751c3}, !- Name
  {32f775be-4cbe-49e0-93f9-b3b0c8c895b5}, !- Source Object
  3,                                      !- Outlet Port
  {5da13105-ef51-4782-9415-1b6a604415bb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {efa92674-748b-4a5d-8d5d-dad637cf81e3}, !- Handle
  {2296da79-97dd-4186-a435-aa0c7b8333f8}, !- Name
  {d6421f7a-eb02-43a7-a791-ea2a19f75eee}, !- Source Object
  4,                                      !- Outlet Port
  {32f775be-4cbe-49e0-93f9-b3b0c8c895b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {9335ac1e-7e75-4232-89dd-d638d987c6ce}, !- Handle
  ALWAYS_OFF 24,                          !- Name
  ,                                       !- Schedule Type Limits Name
  {4296eac3-0bf8-4d67-9c93-00ebc5ce7d2e}, !- Default Day Schedule Name
  {a6f28a2d-5412-4a0f-a8f6-0fbc0a3428ee}, !- Summer Design Day Schedule Name
  {1a41b682-4c6d-4ca4-afdf-644e3d15fe8b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4296eac3-0bf8-4d67-9c93-00ebc5ce7d2e}, !- Handle
  ALWAYS_OFF day 72,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a6f28a2d-5412-4a0f-a8f6-0fbc0a3428ee}, !- Handle
  ALWAYS_OFF day 73,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1a41b682-4c6d-4ca4-afdf-644e3d15fe8b}, !- Handle
  ALWAYS_OFF day 74,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:ConstantVolume,
  {cab58009-75ae-4a80-a41f-2eb2c871ae00}, !- Handle
  GuestRoom324 ZN PTAC Fan,               !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  0.52,                                   !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {d2e0f3f5-c83b-4bd6-b4d5-5d06b87f7785}, !- Handle
  GuestRoom324 ZN PTAC Electric Htg Coil, !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {b80fa3d2-f05e-4a84-9f3a-121123cb78c3}, !- Handle
  Curve Biquadratic 49,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  18.3,                                   !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {ffe724e3-3ceb-4325-ad62-1098acbc8c05}, !- Handle
  Curve Quadratic 73,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {370d5269-9bd1-41fb-b6a8-2eb42e0e222c}, !- Handle
  Curve Biquadratic 50,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  18.3,                                   !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {05998bb9-b5f2-4df1-86ef-08581ae31689}, !- Handle
  Curve Quadratic 74,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {ea1eb825-3cf4-4867-9874-08b6dc8eff62}, !- Handle
  Curve Quadratic 75,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

OS:Coil:Cooling:DX:SingleSpeed,
  {20225473-8f2b-47ba-811f-885da0b40b57}, !- Handle
  GuestRoom324 ZN PTAC 1spd DX AC Clg Coil 3kBtu/hr 11.700000000000001EER, !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.03189675838372,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8dcb6551-ac6e-4d9d-a6b3-22c1d01be51d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {485b1ea9-63b6-4f83-b818-339ebae310a9}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b542cf02-4036-4305-9241-cbfcd9b8d53c}, !- Energy Input Ratio Function of Temperature Curve Name
  {eaefa962-e96e-47aa-bfa9-d25a9ad429c9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e20948df-5c95-490e-9500-6d58618bfda0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {67bd0972-3550-416d-9555-c9a7fdf791b1}, !- Handle
  GuestRoom324 ZN PTAC,                   !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  {785c54b3-2af1-4a0b-829f-2714b714f4c3}, !- Air Inlet Node Name
  {67c5a4af-42f3-4a8f-af75-fbd3fd405f47}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {cab58009-75ae-4a80-a41f-2eb2c871ae00}, !- Supply Air Fan Name
  {d2e0f3f5-c83b-4bd6-b4d5-5d06b87f7785}, !- Heating Coil Name
  {20225473-8f2b-47ba-811f-885da0b40b57}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {159446f8-4b94-492c-88c2-645da2b33b85}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {88cbc168-3bb6-4e03-aae1-3cf1ea7e06f0}, !- Handle
  Node 116,                               !- Name
  {9131e1c4-9e61-4c16-bf45-e483c5dc472b}, !- Inlet Port
  {785c54b3-2af1-4a0b-829f-2714b714f4c3}; !- Outlet Port

OS:Connection,
  {9131e1c4-9e61-4c16-bf45-e483c5dc472b}, !- Handle
  {bc23cef3-9dea-40fb-bc75-e5cc7eaef525}, !- Name
  {1de58b7b-c26a-437e-af54-a10851500bb8}, !- Source Object
  3,                                      !- Outlet Port
  {88cbc168-3bb6-4e03-aae1-3cf1ea7e06f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {785c54b3-2af1-4a0b-829f-2714b714f4c3}, !- Handle
  {9c88a2ac-b7b6-4799-a096-34acbf2c1ae0}, !- Name
  {88cbc168-3bb6-4e03-aae1-3cf1ea7e06f0}, !- Source Object
  3,                                      !- Outlet Port
  {67bd0972-3550-416d-9555-c9a7fdf791b1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fd7641c4-0950-4cdf-b330-aa01b69432ae}, !- Handle
  Node 117,                               !- Name
  {67c5a4af-42f3-4a8f-af75-fbd3fd405f47}, !- Inlet Port
  {27ce2cbe-61f8-4da9-96d1-a696840cadc3}; !- Outlet Port

OS:Connection,
  {27ce2cbe-61f8-4da9-96d1-a696840cadc3}, !- Handle
  {598d9f5a-3737-4d4f-846e-ba4fdde51dd0}, !- Name
  {fd7641c4-0950-4cdf-b330-aa01b69432ae}, !- Source Object
  3,                                      !- Outlet Port
  {ae44171a-c931-4ccd-baa6-50275d0fb55d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {67c5a4af-42f3-4a8f-af75-fbd3fd405f47}, !- Handle
  {cf9c5998-7f91-460f-a74e-1cb9573d92a6}, !- Name
  {67bd0972-3550-416d-9555-c9a7fdf791b1}, !- Source Object
  4,                                      !- Outlet Port
  {fd7641c4-0950-4cdf-b330-aa01b69432ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {0f2ec3a3-68fb-4d46-8d44-06690a3b22ea}, !- Handle
  ALWAYS_OFF 25,                          !- Name
  ,                                       !- Schedule Type Limits Name
  {afe8a4cb-8165-4e15-9919-a45cdb37a367}, !- Default Day Schedule Name
  {deff4019-2ec7-45e2-a9d5-797bc904176a}, !- Summer Design Day Schedule Name
  {3b46a985-8a11-4c19-960b-4725010e614a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {afe8a4cb-8165-4e15-9919-a45cdb37a367}, !- Handle
  ALWAYS_OFF day 75,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {deff4019-2ec7-45e2-a9d5-797bc904176a}, !- Handle
  ALWAYS_OFF day 76,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3b46a985-8a11-4c19-960b-4725010e614a}, !- Handle
  ALWAYS_OFF day 77,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:ConstantVolume,
  {2a5c286f-392a-43d8-8801-c1ef7ae36769}, !- Handle
  GuestRoom401 ZN PTAC Fan,               !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  0.52,                                   !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {67d556f8-7895-44d3-a632-b88c4a810c70}, !- Handle
  GuestRoom401 ZN PTAC Electric Htg Coil, !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {582d852b-430a-4c92-9599-3dbdb77642ea}, !- Handle
  Curve Biquadratic 51,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  18.3,                                   !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {882dc108-3ec5-4a32-83b7-dc1747cd9f52}, !- Handle
  Curve Quadratic 76,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {640636b3-939d-439e-8ce3-4005fc79b711}, !- Handle
  Curve Biquadratic 52,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  18.3,                                   !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {efc2b1ad-49e0-419a-b27d-f031f1aa7174}, !- Handle
  Curve Quadratic 77,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {d3c6a3ed-9391-45ab-ac97-1c83a3981a9f}, !- Handle
  Curve Quadratic 78,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

OS:Coil:Cooling:DX:SingleSpeed,
  {05284f8f-9078-4198-95b5-fe3bf27d4535}, !- Handle
  GuestRoom401 ZN PTAC 1spd DX AC Clg Coil 15kBtu/hr 9.41393156852882EER, !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.27074673325547,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {605ba911-1ec1-4d3e-94a8-7bbe50df6e60}, !- Total Cooling Capacity Function of Temperature Curve Name
  {03dbf8d0-0fe4-48e0-8f13-ba89617027b5}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {76ab4f94-5e37-4686-9101-698c7ea732f1}, !- Energy Input Ratio Function of Temperature Curve Name
  {9505dfcd-78ad-480c-b15f-022c6bfec464}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {485c4308-ecba-4a8f-9b9d-fb86e9f930f3}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {2afaa746-635d-4f50-9bda-b3eaebf5a819}, !- Handle
  GuestRoom401 ZN PTAC,                   !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  {262960d5-75bc-437d-bc5d-5ea025c3a9e1}, !- Air Inlet Node Name
  {c270fcb8-a383-45af-96ae-52fef4591f0d}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {2a5c286f-392a-43d8-8801-c1ef7ae36769}, !- Supply Air Fan Name
  {67d556f8-7895-44d3-a632-b88c4a810c70}, !- Heating Coil Name
  {05284f8f-9078-4198-95b5-fe3bf27d4535}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {159446f8-4b94-492c-88c2-645da2b33b85}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {e92c3e1d-7a4b-4bde-9751-69ce2abd3989}, !- Handle
  Node 118,                               !- Name
  {2aa23d94-205b-40bc-882b-2cda77c6ffda}, !- Inlet Port
  {262960d5-75bc-437d-bc5d-5ea025c3a9e1}; !- Outlet Port

OS:Connection,
  {2aa23d94-205b-40bc-882b-2cda77c6ffda}, !- Handle
  {65a6bfd8-8ec8-476f-837b-e24cc743a92f}, !- Name
  {a65bb19f-85e2-4939-8ba6-94810aef4670}, !- Source Object
  3,                                      !- Outlet Port
  {e92c3e1d-7a4b-4bde-9751-69ce2abd3989}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {262960d5-75bc-437d-bc5d-5ea025c3a9e1}, !- Handle
  {cd590548-b30d-477d-9394-c95576f3e979}, !- Name
  {e92c3e1d-7a4b-4bde-9751-69ce2abd3989}, !- Source Object
  3,                                      !- Outlet Port
  {2afaa746-635d-4f50-9bda-b3eaebf5a819}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c19b99e7-1f79-488e-9548-2ad3d959a90b}, !- Handle
  Node 119,                               !- Name
  {c270fcb8-a383-45af-96ae-52fef4591f0d}, !- Inlet Port
  {b13a3d90-ffdd-4b6c-aaad-1cfc21fe22f8}; !- Outlet Port

OS:Connection,
  {b13a3d90-ffdd-4b6c-aaad-1cfc21fe22f8}, !- Handle
  {3ee52585-d1c2-43c9-bb13-8db7215f5ec1}, !- Name
  {c19b99e7-1f79-488e-9548-2ad3d959a90b}, !- Source Object
  3,                                      !- Outlet Port
  {b03bfb05-1bc3-499b-bb55-520ceda5cac6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c270fcb8-a383-45af-96ae-52fef4591f0d}, !- Handle
  {e3eebe09-8ba3-4f53-9cf3-fff35fa2cd5d}, !- Name
  {2afaa746-635d-4f50-9bda-b3eaebf5a819}, !- Source Object
  4,                                      !- Outlet Port
  {c19b99e7-1f79-488e-9548-2ad3d959a90b}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {cda60cce-f531-4b9d-a59a-9df7e3cb2263}, !- Handle
  ALWAYS_OFF 26,                          !- Name
  ,                                       !- Schedule Type Limits Name
  {76266874-cda3-4451-bb4e-e358fbc75ad9}, !- Default Day Schedule Name
  {61da7bda-658d-4c93-af6c-13251dbfb5c6}, !- Summer Design Day Schedule Name
  {8c308017-73ad-4983-926d-54ee50ee02bf}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {76266874-cda3-4451-bb4e-e358fbc75ad9}, !- Handle
  ALWAYS_OFF day 78,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {61da7bda-658d-4c93-af6c-13251dbfb5c6}, !- Handle
  ALWAYS_OFF day 79,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8c308017-73ad-4983-926d-54ee50ee02bf}, !- Handle
  ALWAYS_OFF day 80,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:ConstantVolume,
  {417d1011-763a-4800-b827-36691d2ff78d}, !- Handle
  GuestRoom402_405 ZN PTAC Fan,           !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  0.52,                                   !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {f61ca0dc-e9dd-4af5-9ffb-8bb23cd523df}, !- Handle
  GuestRoom402_405 ZN PTAC Electric Htg Coil, !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {ba5cda66-7932-4027-92de-98cea01275a3}, !- Handle
  Curve Biquadratic 53,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  18.3,                                   !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {f653d41c-16f8-442d-8639-e56f39198940}, !- Handle
  Curve Quadratic 79,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {89c39662-1d8c-4ec0-b93d-1e6552507623}, !- Handle
  Curve Biquadratic 54,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  18.3,                                   !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {667b6f20-5162-4706-9130-586f606a5bd9}, !- Handle
  Curve Quadratic 80,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {2552ba64-8dd4-4dd2-b76c-d4c5ad4e2487}, !- Handle
  Curve Quadratic 81,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

OS:Coil:Cooling:DX:SingleSpeed,
  {b0e31889-6055-443c-9c34-78756d842837}, !- Handle
  GuestRoom402_405 ZN PTAC 1spd DX AC Clg Coil 13kBtu/hr 9.982618265141795EER, !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46009184972625,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {117c1178-77f1-4093-9eeb-6018d6ee9173}, !- Total Cooling Capacity Function of Temperature Curve Name
  {bb73c216-425d-4fd8-afbb-4477840e651f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6a5947d4-1e61-4989-8f36-fba5c784f97f}, !- Energy Input Ratio Function of Temperature Curve Name
  {2a79e1a7-a6c4-49f8-a605-a4799f517132}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a3cb69b3-bd06-4b67-8d4f-b96a99eaa49e}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {b2a0c5cb-ca1a-4eb6-9468-007a9cc17b89}, !- Handle
  GuestRoom402_405 ZN PTAC,               !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  {208a66b2-4491-4d97-9cd9-733c821fc91c}, !- Air Inlet Node Name
  {272699b0-4785-438a-a86a-865c5d4ba2ec}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {417d1011-763a-4800-b827-36691d2ff78d}, !- Supply Air Fan Name
  {f61ca0dc-e9dd-4af5-9ffb-8bb23cd523df}, !- Heating Coil Name
  {b0e31889-6055-443c-9c34-78756d842837}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {159446f8-4b94-492c-88c2-645da2b33b85}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {a7ef7300-6c5f-409f-a04e-011a04c9d6ad}, !- Handle
  Node 120,                               !- Name
  {ab9ba4dc-61f2-4b17-9671-47db3b98a8fc}, !- Inlet Port
  {208a66b2-4491-4d97-9cd9-733c821fc91c}; !- Outlet Port

OS:Connection,
  {ab9ba4dc-61f2-4b17-9671-47db3b98a8fc}, !- Handle
  {f2277163-2151-4efe-a2f7-0209b70bb8ec}, !- Name
  {d005a51b-1cba-4078-9ab4-43efeb9c603c}, !- Source Object
  3,                                      !- Outlet Port
  {a7ef7300-6c5f-409f-a04e-011a04c9d6ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {208a66b2-4491-4d97-9cd9-733c821fc91c}, !- Handle
  {895acdbc-4c4e-4718-bf26-a38c7949545d}, !- Name
  {a7ef7300-6c5f-409f-a04e-011a04c9d6ad}, !- Source Object
  3,                                      !- Outlet Port
  {b2a0c5cb-ca1a-4eb6-9468-007a9cc17b89}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {de7a8feb-6534-4754-89a9-b473a947b42f}, !- Handle
  Node 121,                               !- Name
  {272699b0-4785-438a-a86a-865c5d4ba2ec}, !- Inlet Port
  {5fd2214e-8daf-4e4a-b7bd-9a4e334765f2}; !- Outlet Port

OS:Connection,
  {5fd2214e-8daf-4e4a-b7bd-9a4e334765f2}, !- Handle
  {3934dc0e-c8de-47d1-8d20-100b37c2a589}, !- Name
  {de7a8feb-6534-4754-89a9-b473a947b42f}, !- Source Object
  3,                                      !- Outlet Port
  {25738c58-df27-466d-869c-3c3732cd2daf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {272699b0-4785-438a-a86a-865c5d4ba2ec}, !- Handle
  {d4b4b85c-21ee-493a-b24b-6a4d3e037ed0}, !- Name
  {b2a0c5cb-ca1a-4eb6-9468-007a9cc17b89}, !- Source Object
  4,                                      !- Outlet Port
  {de7a8feb-6534-4754-89a9-b473a947b42f}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {151acfdc-a8cc-4d1d-9aa5-142fe6b98bb2}, !- Handle
  ALWAYS_OFF 27,                          !- Name
  ,                                       !- Schedule Type Limits Name
  {273f8e8b-62b9-414b-8c4c-113f57ea14a4}, !- Default Day Schedule Name
  {5f2a54fd-7df0-4679-9d9a-d1dbc8ba9f02}, !- Summer Design Day Schedule Name
  {9f814787-88a8-4b67-8c16-969f3ead1e6d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {273f8e8b-62b9-414b-8c4c-113f57ea14a4}, !- Handle
  ALWAYS_OFF day 81,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5f2a54fd-7df0-4679-9d9a-d1dbc8ba9f02}, !- Handle
  ALWAYS_OFF day 82,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9f814787-88a8-4b67-8c16-969f3ead1e6d}, !- Handle
  ALWAYS_OFF day 83,                      !- Name
