  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:ConstantVolume,
  {03d40584-d29e-4830-ae16-f00b8f72abd9}, !- Handle
  GuestRoom406_408 ZN PTAC Fan,           !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  0.52,                                   !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {37e58032-0cbf-4fce-a243-604e1a72e6fd}, !- Handle
  GuestRoom406_408 ZN PTAC Electric Htg Coil, !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {9ccf9a0e-42d6-47b2-9a4f-4c143f2c61d8}, !- Handle
  Curve Biquadratic 55,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  18.3,                                   !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {9c3165c1-865d-4760-af49-b15ad039f95d}, !- Handle
  Curve Quadratic 82,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {3f925031-481e-446b-aa0b-7f092ac706a0}, !- Handle
  Curve Biquadratic 56,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  18.3,                                   !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {17db9c02-b9bc-4d3a-9026-68f85337bd7a}, !- Handle
  Curve Quadratic 83,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {07f31a40-35f2-48ae-9ae9-2bf3c7494ae2}, !- Handle
  Curve Quadratic 84,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

OS:Coil:Cooling:DX:SingleSpeed,
  {b94db618-9436-451f-a65b-1036a4adb043}, !- Handle
  GuestRoom406_408 ZN PTAC 1spd DX AC Clg Coil 11kBtu/hr 10.55715998608686EER, !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.65138640561718,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {238ad4d6-a285-4c1f-b9fe-4044d4dd4694}, !- Total Cooling Capacity Function of Temperature Curve Name
  {3134cd80-ac73-4777-a5df-19f13f057059}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e00b87cb-25a5-4832-94db-8e35ffcfbc65}, !- Energy Input Ratio Function of Temperature Curve Name
  {0d3b0b8b-3e44-430f-b7f6-87eab464faf6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4f8175a2-4cef-42e7-a156-c75000a1d4c0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {2dd5cf74-156a-418e-844b-9a5c424daca3}, !- Handle
  GuestRoom406_408 ZN PTAC,               !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  {783c4a53-86bc-42c7-8f52-474a3a8e92a7}, !- Air Inlet Node Name
  {6330cf41-3d5b-4986-9ea5-2df7f3705107}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {03d40584-d29e-4830-ae16-f00b8f72abd9}, !- Supply Air Fan Name
  {37e58032-0cbf-4fce-a243-604e1a72e6fd}, !- Heating Coil Name
  {b94db618-9436-451f-a65b-1036a4adb043}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {159446f8-4b94-492c-88c2-645da2b33b85}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {7934cc37-0fb9-4766-a5f5-540a44b47e58}, !- Handle
  Node 122,                               !- Name
  {724b0564-cfee-45b4-a69d-6ceeac13fe85}, !- Inlet Port
  {783c4a53-86bc-42c7-8f52-474a3a8e92a7}; !- Outlet Port

OS:Connection,
  {724b0564-cfee-45b4-a69d-6ceeac13fe85}, !- Handle
  {a5fe944d-9b66-4430-88df-f315253b77b0}, !- Name
  {92ddf80f-49ba-46f3-bdce-49cd49d75b8f}, !- Source Object
  3,                                      !- Outlet Port
  {7934cc37-0fb9-4766-a5f5-540a44b47e58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {783c4a53-86bc-42c7-8f52-474a3a8e92a7}, !- Handle
  {f1c2f584-8f41-45b0-a029-ba162b7414df}, !- Name
  {7934cc37-0fb9-4766-a5f5-540a44b47e58}, !- Source Object
  3,                                      !- Outlet Port
  {2dd5cf74-156a-418e-844b-9a5c424daca3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {48f0cd82-ed1f-40c4-839d-c479706c89ba}, !- Handle
  Node 123,                               !- Name
  {6330cf41-3d5b-4986-9ea5-2df7f3705107}, !- Inlet Port
  {74175dd2-82a5-4a03-9649-cf52494325d3}; !- Outlet Port

OS:Connection,
  {74175dd2-82a5-4a03-9649-cf52494325d3}, !- Handle
  {0f1e83f7-7212-4799-8ee2-59342154f6db}, !- Name
  {48f0cd82-ed1f-40c4-839d-c479706c89ba}, !- Source Object
  3,                                      !- Outlet Port
  {4d27bab2-a598-4576-9046-3c6b232d7999}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6330cf41-3d5b-4986-9ea5-2df7f3705107}, !- Handle
  {df01f45a-f3d7-4624-8fa8-905020343510}, !- Name
  {2dd5cf74-156a-418e-844b-9a5c424daca3}, !- Source Object
  4,                                      !- Outlet Port
  {48f0cd82-ed1f-40c4-839d-c479706c89ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {4bcdc07b-28c4-40d5-98ec-935cb9311e38}, !- Handle
  ALWAYS_OFF 28,                          !- Name
  ,                                       !- Schedule Type Limits Name
  {611f08bc-817e-4901-993c-48a68fa83438}, !- Default Day Schedule Name
  {540fa8b7-2992-4cc8-9068-8130a9bd9e62}, !- Summer Design Day Schedule Name
  {64af53cd-3214-43f8-b2b4-17bddc53e078}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {611f08bc-817e-4901-993c-48a68fa83438}, !- Handle
  ALWAYS_OFF day 84,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {540fa8b7-2992-4cc8-9068-8130a9bd9e62}, !- Handle
  ALWAYS_OFF day 85,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {64af53cd-3214-43f8-b2b4-17bddc53e078}, !- Handle
  ALWAYS_OFF day 86,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:ConstantVolume,
  {005ea8ee-dd15-4aef-89c8-719b32c85450}, !- Handle
  GuestRoom409_412 ZN PTAC Fan,           !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  0.52,                                   !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {98bbcb7f-1555-42de-8e16-60ad3a53222d}, !- Handle
  GuestRoom409_412 ZN PTAC Electric Htg Coil, !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {bc258e0e-933a-473a-afc6-a0f6e9470122}, !- Handle
  Curve Biquadratic 57,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  18.3,                                   !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {90d9442a-5fe4-432b-9ea4-6a94cb8c0f15}, !- Handle
  Curve Quadratic 85,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {065abad2-0d69-4198-a0ab-ac315f2ff086}, !- Handle
  Curve Biquadratic 58,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  18.3,                                   !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {edcdd980-e7f3-4956-a7a6-96472802a068}, !- Handle
  Curve Quadratic 86,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {9b6f749c-b399-426e-a90f-bc34b0decd5c}, !- Handle
  Curve Quadratic 87,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

OS:Coil:Cooling:DX:SingleSpeed,
  {7d9c1fe3-861d-4056-94f8-295966075905}, !- Handle
  GuestRoom409_412 ZN PTAC 1spd DX AC Clg Coil 46kBtu/hr 9.3EER, !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23281304104627,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f8f05fe0-a050-44d9-94a1-4a304e63d4fd}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ea88e810-d3aa-4c29-80d4-b77ba31e375e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {949c5a2b-fdf0-4a39-a960-c59e276a83ac}, !- Energy Input Ratio Function of Temperature Curve Name
  {b3059367-6905-4f88-9a6d-f6b7d88da323}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a6b262f7-72f5-4dff-a0ed-d8598aaf42c7}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {81322b5d-c85a-4d59-b279-daa3a64a05d1}, !- Handle
  GuestRoom409_412 ZN PTAC,               !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  {937856aa-4b07-4498-8c45-93ea568d6c53}, !- Air Inlet Node Name
  {b01cde6f-209b-4390-9f7b-eda1fdc680b9}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {005ea8ee-dd15-4aef-89c8-719b32c85450}, !- Supply Air Fan Name
  {98bbcb7f-1555-42de-8e16-60ad3a53222d}, !- Heating Coil Name
  {7d9c1fe3-861d-4056-94f8-295966075905}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {159446f8-4b94-492c-88c2-645da2b33b85}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {0a20c478-27a0-40d6-a1dc-38dd0449beb4}, !- Handle
  Node 124,                               !- Name
  {65816f70-5bb1-47d5-9271-6d448caa0140}, !- Inlet Port
  {937856aa-4b07-4498-8c45-93ea568d6c53}; !- Outlet Port

OS:Connection,
  {65816f70-5bb1-47d5-9271-6d448caa0140}, !- Handle
  {ed28f4ea-118a-4a00-b4c8-63f54c81e08e}, !- Name
  {d19e4c4d-8d93-4403-bd3b-1a301508c01f}, !- Source Object
  3,                                      !- Outlet Port
  {0a20c478-27a0-40d6-a1dc-38dd0449beb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {937856aa-4b07-4498-8c45-93ea568d6c53}, !- Handle
  {3d187c49-c0ad-4eab-be9a-5c3a398591d5}, !- Name
  {0a20c478-27a0-40d6-a1dc-38dd0449beb4}, !- Source Object
  3,                                      !- Outlet Port
  {81322b5d-c85a-4d59-b279-daa3a64a05d1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4e5c530a-2fe1-429b-b3c6-f5769d020324}, !- Handle
  Node 125,                               !- Name
  {b01cde6f-209b-4390-9f7b-eda1fdc680b9}, !- Inlet Port
  {1b4b1514-2212-433e-937f-c938ee1f225f}; !- Outlet Port

OS:Connection,
  {1b4b1514-2212-433e-937f-c938ee1f225f}, !- Handle
  {940fe03c-d979-4e1a-958b-04d098485903}, !- Name
  {4e5c530a-2fe1-429b-b3c6-f5769d020324}, !- Source Object
  3,                                      !- Outlet Port
  {dd11c856-843a-4e94-9081-941f8d16c43f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b01cde6f-209b-4390-9f7b-eda1fdc680b9}, !- Handle
  {870690c7-835b-4f93-a18e-d0e679467aeb}, !- Name
  {81322b5d-c85a-4d59-b279-daa3a64a05d1}, !- Source Object
  4,                                      !- Outlet Port
  {4e5c530a-2fe1-429b-b3c6-f5769d020324}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {d2acf7da-154d-4a25-98b7-cb16e7ea307b}, !- Handle
  ALWAYS_OFF 29,                          !- Name
  ,                                       !- Schedule Type Limits Name
  {99b8d612-f179-45b5-a4dd-e8dc6f79394e}, !- Default Day Schedule Name
  {c0e01ef2-9084-4ac1-8659-bbd98401534e}, !- Summer Design Day Schedule Name
  {de295888-ebc1-4b8e-804b-19963a113ec1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {99b8d612-f179-45b5-a4dd-e8dc6f79394e}, !- Handle
  ALWAYS_OFF day 87,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c0e01ef2-9084-4ac1-8659-bbd98401534e}, !- Handle
  ALWAYS_OFF day 88,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {de295888-ebc1-4b8e-804b-19963a113ec1}, !- Handle
  ALWAYS_OFF day 89,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:ConstantVolume,
  {b9890d7b-2b53-4d89-b045-84ab3e7f2c64}, !- Handle
  GuestRoom413 ZN PTAC Fan,               !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  0.52,                                   !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {8ddaf6fb-041f-4409-a488-72479887f92a}, !- Handle
  GuestRoom413 ZN PTAC Electric Htg Coil, !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {1794ebe5-ecd9-4926-baf6-a3fb3f79e844}, !- Handle
  Curve Biquadratic 59,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  18.3,                                   !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {012b13bd-bdab-4f52-ae4d-00e42cf88f01}, !- Handle
  Curve Quadratic 88,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {454b6d98-7fa2-4bbd-844c-1251979fe02f}, !- Handle
  Curve Biquadratic 60,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  18.3,                                   !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {17d5c5e9-7604-474f-a92b-858380dd7553}, !- Handle
  Curve Quadratic 89,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {abddb106-3240-4746-ba9e-c4b863b9eda0}, !- Handle
  Curve Quadratic 90,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

OS:Coil:Cooling:DX:SingleSpeed,
  {4366dac9-4aa4-4ddb-888e-9fad1f4b1dc0}, !- Handle
  GuestRoom413 ZN PTAC 1spd DX AC Clg Coil 5kBtu/hr 11.700000000000001EER, !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.03189675838372,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b2547a83-5ef5-4833-9e01-5d54fbd7f637}, !- Total Cooling Capacity Function of Temperature Curve Name
  {bf9e67b8-5d4b-4440-88fd-e4cfe4ce7ee9}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b860629b-3714-4606-a49b-47906135b2d6}, !- Energy Input Ratio Function of Temperature Curve Name
  {6a2c7e7a-91a8-468b-bc7a-d8624e0c35fb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {91acf623-c50d-4775-b32f-8e5cc926daea}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {8fad6bc8-2771-4f49-b78d-d13d30e163a9}, !- Handle
  GuestRoom413 ZN PTAC,                   !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  {e047ecce-1108-4475-8247-5705e414bde6}, !- Air Inlet Node Name
  {323dc85e-83e5-4a10-b611-193b1e4779fe}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b9890d7b-2b53-4d89-b045-84ab3e7f2c64}, !- Supply Air Fan Name
  {8ddaf6fb-041f-4409-a488-72479887f92a}, !- Heating Coil Name
  {4366dac9-4aa4-4ddb-888e-9fad1f4b1dc0}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {159446f8-4b94-492c-88c2-645da2b33b85}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {f9aac309-4525-40e1-a9a2-3c932743c0e6}, !- Handle
  Node 126,                               !- Name
  {f18d9959-045c-4191-87f1-fcc8a0c88fd3}, !- Inlet Port
  {e047ecce-1108-4475-8247-5705e414bde6}; !- Outlet Port

OS:Connection,
  {f18d9959-045c-4191-87f1-fcc8a0c88fd3}, !- Handle
  {5bbc6319-7c39-48f2-bad9-0643a8d36ab3}, !- Name
  {5cebdbb4-b57a-4fb1-b4d0-75f43ce3a261}, !- Source Object
  3,                                      !- Outlet Port
  {f9aac309-4525-40e1-a9a2-3c932743c0e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e047ecce-1108-4475-8247-5705e414bde6}, !- Handle
  {d96f1f94-d176-43eb-bb47-bbefebf5d751}, !- Name
  {f9aac309-4525-40e1-a9a2-3c932743c0e6}, !- Source Object
  3,                                      !- Outlet Port
  {8fad6bc8-2771-4f49-b78d-d13d30e163a9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6f3d5fa2-3060-4be6-9cc6-354ba47a9535}, !- Handle
  Node 127,                               !- Name
  {323dc85e-83e5-4a10-b611-193b1e4779fe}, !- Inlet Port
  {acc4113c-b2d7-4193-88e8-4fafad9134c0}; !- Outlet Port

OS:Connection,
  {acc4113c-b2d7-4193-88e8-4fafad9134c0}, !- Handle
  {f6c46923-1c4a-4760-a21a-5ed009f35902}, !- Name
  {6f3d5fa2-3060-4be6-9cc6-354ba47a9535}, !- Source Object
  3,                                      !- Outlet Port
  {d711618f-0568-489b-8318-c7a564a6fe4b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {323dc85e-83e5-4a10-b611-193b1e4779fe}, !- Handle
  {b5989d56-6ba1-48de-8408-6da61095b511}, !- Name
  {8fad6bc8-2771-4f49-b78d-d13d30e163a9}, !- Source Object
  4,                                      !- Outlet Port
  {6f3d5fa2-3060-4be6-9cc6-354ba47a9535}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {27069067-30a1-4b3d-bdea-5de2a2384dc1}, !- Handle
  ALWAYS_OFF 30,                          !- Name
  ,                                       !- Schedule Type Limits Name
  {266e2b6f-131a-4669-b0d1-71d428d40b66}, !- Default Day Schedule Name
  {ae1a213e-4841-4637-9b0e-bcf2d19dbbf6}, !- Summer Design Day Schedule Name
  {4c0739c7-e51d-4ec7-8863-55ad52df536b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {266e2b6f-131a-4669-b0d1-71d428d40b66}, !- Handle
  ALWAYS_OFF day 90,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ae1a213e-4841-4637-9b0e-bcf2d19dbbf6}, !- Handle
  ALWAYS_OFF day 91,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4c0739c7-e51d-4ec7-8863-55ad52df536b}, !- Handle
  ALWAYS_OFF day 92,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:ConstantVolume,
  {9f1bf4ce-0819-416f-987f-49d63fc7e682}, !- Handle
  GuestRoom414 ZN PTAC Fan,               !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  0.52,                                   !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {e0943099-9718-4c93-bfd4-a9174772cb8d}, !- Handle
  GuestRoom414 ZN PTAC Electric Htg Coil, !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {2cf81f0d-f8c9-4154-be56-92811d32a282}, !- Handle
  Curve Biquadratic 61,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  18.3,                                   !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {7520b5bd-4b88-47b2-bfed-46122557aa74}, !- Handle
  Curve Quadratic 91,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {1fe26890-b702-44aa-9047-6da1b3bb16ae}, !- Handle
  Curve Biquadratic 62,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  18.3,                                   !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {81ea8df9-fddd-4770-b3ea-89dddc7ab20a}, !- Handle
  Curve Quadratic 92,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {e2f100f7-e01c-421d-beea-9a16ba08b9b7}, !- Handle
  Curve Quadratic 93,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

OS:Coil:Cooling:DX:SingleSpeed,
  {3bb4a4b7-fd59-4213-9f55-a3333cbca2e4}, !- Handle
  GuestRoom414 ZN PTAC 1spd DX AC Clg Coil 5kBtu/hr 11.700000000000001EER, !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.03189675838372,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d8b11460-e8fe-4a97-aefc-63fa4c811c47}, !- Total Cooling Capacity Function of Temperature Curve Name
  {46b534ac-3ac6-4e57-9d6e-d4d133f657a7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {38cb3787-dc9d-47fd-abe5-6e3c76245227}, !- Energy Input Ratio Function of Temperature Curve Name
  {57309b2c-f8cc-4c23-8c0c-426801a1b527}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {51494d56-2dfb-4f3e-b9c5-9e9e85694958}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {e2a80bad-63b2-47d6-8857-f0ea2bd91f97}, !- Handle
  GuestRoom414 ZN PTAC,                   !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  {1c2b2bc0-7a94-4bbf-bdd0-be799e3cde5e}, !- Air Inlet Node Name
  {02e9f8a5-96ad-41e7-a69c-42b438dd70d8}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {9f1bf4ce-0819-416f-987f-49d63fc7e682}, !- Supply Air Fan Name
  {e0943099-9718-4c93-bfd4-a9174772cb8d}, !- Heating Coil Name
  {3bb4a4b7-fd59-4213-9f55-a3333cbca2e4}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {159446f8-4b94-492c-88c2-645da2b33b85}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {3f6368c4-d379-43c4-a620-b74b1f1f548d}, !- Handle
  Node 128,                               !- Name
  {40a8dbd6-1f9d-42f4-a0f1-1df57070aa4a}, !- Inlet Port
  {1c2b2bc0-7a94-4bbf-bdd0-be799e3cde5e}; !- Outlet Port

OS:Connection,
  {40a8dbd6-1f9d-42f4-a0f1-1df57070aa4a}, !- Handle
  {d20f263d-0ea0-4769-a04b-5d75e40a1930}, !- Name
  {05a0eefc-7846-4b11-98b3-b84a5ed395bf}, !- Source Object
  3,                                      !- Outlet Port
  {3f6368c4-d379-43c4-a620-b74b1f1f548d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c2b2bc0-7a94-4bbf-bdd0-be799e3cde5e}, !- Handle
  {00a3f15e-3108-475c-9631-eb7328bc0bbb}, !- Name
  {3f6368c4-d379-43c4-a620-b74b1f1f548d}, !- Source Object
  3,                                      !- Outlet Port
  {e2a80bad-63b2-47d6-8857-f0ea2bd91f97}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e77dd73b-651e-4552-b421-018a03c723ab}, !- Handle
  Node 129,                               !- Name
  {02e9f8a5-96ad-41e7-a69c-42b438dd70d8}, !- Inlet Port
  {c0cb1127-b661-439d-a869-a49b03a30835}; !- Outlet Port

OS:Connection,
  {c0cb1127-b661-439d-a869-a49b03a30835}, !- Handle
  {9c1e648d-cabc-4dd6-80ee-7dd852b1e2fc}, !- Name
  {e77dd73b-651e-4552-b421-018a03c723ab}, !- Source Object
  3,                                      !- Outlet Port
  {c658a5dd-545d-4103-9291-9ffe1985c3c0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {02e9f8a5-96ad-41e7-a69c-42b438dd70d8}, !- Handle
  {bafe31fa-c020-4e05-b2f9-227db5421599}, !- Name
  {e2a80bad-63b2-47d6-8857-f0ea2bd91f97}, !- Source Object
  4,                                      !- Outlet Port
  {e77dd73b-651e-4552-b421-018a03c723ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {907881b4-d94d-469c-91c5-949155b579c1}, !- Handle
  ALWAYS_OFF 31,                          !- Name
  ,                                       !- Schedule Type Limits Name
  {5f25bd00-1db0-4ca3-9eaf-fb35e034dc17}, !- Default Day Schedule Name
  {aeb89b37-3779-43d6-aba1-5887a65da9c5}, !- Summer Design Day Schedule Name
  {03dfbcff-5ce7-49a9-b8de-ee79068b776d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5f25bd00-1db0-4ca3-9eaf-fb35e034dc17}, !- Handle
  ALWAYS_OFF day 93,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {aeb89b37-3779-43d6-aba1-5887a65da9c5}, !- Handle
  ALWAYS_OFF day 94,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {03dfbcff-5ce7-49a9-b8de-ee79068b776d}, !- Handle
  ALWAYS_OFF day 95,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:ConstantVolume,
  {91e596a5-2387-4b34-b599-aecd95ca6df8}, !- Handle
  GuestRoom415_418 ZN PTAC Fan,           !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  0.52,                                   !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {f0b8d09c-f510-4cb5-b0cd-8e5c40ed15f0}, !- Handle
  GuestRoom415_418 ZN PTAC Electric Htg Coil, !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {6d069818-a8bb-4106-969c-d690f6ce0ed8}, !- Handle
  Curve Biquadratic 63,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  18.3,                                   !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {da5f5ea3-9f99-48a1-9553-eb09ade2bf0d}, !- Handle
  Curve Quadratic 94,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {fed600cb-91f6-4916-a26b-8f97861654da}, !- Handle
  Curve Biquadratic 64,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  18.3,                                   !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {f0d7c8b6-403b-4946-9715-2051ef716e9e}, !- Handle
  Curve Quadratic 95,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {4041c431-1b3a-439b-ad17-ef817d1eb497}, !- Handle
  Curve Quadratic 96,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

OS:Coil:Cooling:DX:SingleSpeed,
  {64743664-eac4-42c7-bb79-ffc789e7bfb8}, !- Handle
  GuestRoom415_418 ZN PTAC 1spd DX AC Clg Coil 49kBtu/hr 9.3EER, !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23281304104627,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d7feb87e-8f73-44a5-afd8-514ab2c4f9a6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {99e8018a-7510-4be3-b119-217d2c78befb}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b3714e5d-20a3-418f-8e6a-50d280e3587b}, !- Energy Input Ratio Function of Temperature Curve Name
  {6da1f824-8159-4e32-9627-1c2b78d94177}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a413a666-18bd-43b6-a659-70987aa63484}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {dcac2dd2-71cb-412c-8c8d-7ea4b2f74507}, !- Handle
  GuestRoom415_418 ZN PTAC,               !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  {36e015d5-ec3e-47c4-8490-fa8bb5877ecc}, !- Air Inlet Node Name
  {b2256044-48ca-4fe0-9e80-68bda2e394fb}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {91e596a5-2387-4b34-b599-aecd95ca6df8}, !- Supply Air Fan Name
  {f0b8d09c-f510-4cb5-b0cd-8e5c40ed15f0}, !- Heating Coil Name
  {64743664-eac4-42c7-bb79-ffc789e7bfb8}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {159446f8-4b94-492c-88c2-645da2b33b85}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {bda069ed-4d2f-4129-af43-193ba54ce414}, !- Handle
  Node 130,                               !- Name
  {1a11c200-36ca-4f52-a498-6f1951d16de4}, !- Inlet Port
  {36e015d5-ec3e-47c4-8490-fa8bb5877ecc}; !- Outlet Port

OS:Connection,
  {1a11c200-36ca-4f52-a498-6f1951d16de4}, !- Handle
  {d3c9462f-a362-4c54-be5e-10b157f66a13}, !- Name
  {2aaf7cb3-f731-4f7e-b728-34ccbbe06bbe}, !- Source Object
  3,                                      !- Outlet Port
  {bda069ed-4d2f-4129-af43-193ba54ce414}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36e015d5-ec3e-47c4-8490-fa8bb5877ecc}, !- Handle
  {e4e0bf33-e1f7-4847-86c2-6a71a39d05b8}, !- Name
  {bda069ed-4d2f-4129-af43-193ba54ce414}, !- Source Object
  3,                                      !- Outlet Port
  {dcac2dd2-71cb-412c-8c8d-7ea4b2f74507}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d4c4798b-f199-4346-9b2e-c46b5bc0d52e}, !- Handle
  Node 131,                               !- Name
  {b2256044-48ca-4fe0-9e80-68bda2e394fb}, !- Inlet Port
  {22a3ebf6-a104-4230-8b47-58dac0535996}; !- Outlet Port

OS:Connection,
  {22a3ebf6-a104-4230-8b47-58dac0535996}, !- Handle
  {a9fc23e4-5ecd-4d22-8a77-9709c921df13}, !- Name
  {d4c4798b-f199-4346-9b2e-c46b5bc0d52e}, !- Source Object
  3,                                      !- Outlet Port
  {2703bc6e-e0db-414c-ad55-61896ab9c596}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b2256044-48ca-4fe0-9e80-68bda2e394fb}, !- Handle
  {56e664da-26c2-4ca0-9d12-d74b9d657aee}, !- Name
  {dcac2dd2-71cb-412c-8c8d-7ea4b2f74507}, !- Source Object
  4,                                      !- Outlet Port
  {d4c4798b-f199-4346-9b2e-c46b5bc0d52e}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {63f102a4-f012-48c6-ba59-e49f312cefc1}, !- Handle
  ALWAYS_OFF 32,                          !- Name
  ,                                       !- Schedule Type Limits Name
  {60274c4e-4fce-49f5-86c7-0bc024d94754}, !- Default Day Schedule Name
  {fee65c63-b300-461e-83b8-bf409898b866}, !- Summer Design Day Schedule Name
  {55952b5b-979c-4803-b0f7-b3e64f4d8a07}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {60274c4e-4fce-49f5-86c7-0bc024d94754}, !- Handle
  ALWAYS_OFF day 96,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fee65c63-b300-461e-83b8-bf409898b866}, !- Handle
  ALWAYS_OFF day 97,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {55952b5b-979c-4803-b0f7-b3e64f4d8a07}, !- Handle
  ALWAYS_OFF day 98,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:ConstantVolume,
  {eda153c8-8521-47db-b248-6d6517c55d4f}, !- Handle
  GuestRoom419 ZN PTAC Fan,               !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  0.52,                                   !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {9cf624eb-f82c-40e4-9ef0-15cbcfe27137}, !- Handle
  GuestRoom419 ZN PTAC Electric Htg Coil, !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {24e816dd-da1a-460d-a8bf-36cd6181dd06}, !- Handle
  Curve Biquadratic 65,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  18.3,                                   !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {859af457-7924-4a0c-9646-f309eae23b17}, !- Handle
  Curve Quadratic 97,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {bc71662b-ec8b-407c-91af-9d87f76ab026}, !- Handle
  Curve Biquadratic 66,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  18.3,                                   !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {0c597a0d-5bc6-410f-bc78-46d524d742df}, !- Handle
  Curve Quadratic 98,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {3c6d2eb5-447c-4f5c-be80-ee3dfb9c6285}, !- Handle
  Curve Quadratic 99,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

OS:Coil:Cooling:DX:SingleSpeed,
  {ea8920f9-2498-450d-830d-02284b70ba0f}, !- Handle
  GuestRoom419 ZN PTAC 1spd DX AC Clg Coil 14kBtu/hr 9.589633416391EER, !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.32924693564413,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d6f70ee8-b5de-41cd-812f-ca724919587f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {413173e4-fd5a-4687-8f1e-867bc188289c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d757df98-a130-4751-ab66-8dbf010c47a9}, !- Energy Input Ratio Function of Temperature Curve Name
  {fe745491-f9ea-4af1-a34a-18ca0cbf5999}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {87dd1d34-4123-4d40-acb2-cfadf05f7f7c}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {ab6e45df-4934-41a5-b93b-a6c7976539c6}, !- Handle
  GuestRoom419 ZN PTAC,                   !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  {581cddc1-1b59-4dbc-8753-76694cec6120}, !- Air Inlet Node Name
  {d5fd58e2-75f9-412f-bac2-47b700320abf}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {eda153c8-8521-47db-b248-6d6517c55d4f}, !- Supply Air Fan Name
  {9cf624eb-f82c-40e4-9ef0-15cbcfe27137}, !- Heating Coil Name
  {ea8920f9-2498-450d-830d-02284b70ba0f}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {159446f8-4b94-492c-88c2-645da2b33b85}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {ed914e8b-db71-4c78-a5b9-069094eda9bc}, !- Handle
  Node 132,                               !- Name
  {96f28caa-04e3-4be0-a76e-60613ba6c99a}, !- Inlet Port
  {581cddc1-1b59-4dbc-8753-76694cec6120}; !- Outlet Port

OS:Connection,
  {96f28caa-04e3-4be0-a76e-60613ba6c99a}, !- Handle
  {5d17409b-00fd-4b07-b1cb-4b2e36facc2a}, !- Name
  {75fcb1fe-e831-4dbf-9c6b-4c65bbfaffc2}, !- Source Object
  3,                                      !- Outlet Port
  {ed914e8b-db71-4c78-a5b9-069094eda9bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {581cddc1-1b59-4dbc-8753-76694cec6120}, !- Handle
  {ef762a01-d3a2-4f9c-a63c-e7bac99c08b9}, !- Name
  {ed914e8b-db71-4c78-a5b9-069094eda9bc}, !- Source Object
  3,                                      !- Outlet Port
  {ab6e45df-4934-41a5-b93b-a6c7976539c6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7c86da30-8b88-476b-bf5e-f6a3cc915b06}, !- Handle
  Node 133,                               !- Name
  {d5fd58e2-75f9-412f-bac2-47b700320abf}, !- Inlet Port
  {8f8b001c-bb03-4c9a-9842-975bd022babf}; !- Outlet Port

OS:Connection,
  {8f8b001c-bb03-4c9a-9842-975bd022babf}, !- Handle
  {2eddf6ac-b8b9-47de-941f-e6f5ba1e6ccb}, !- Name
  {7c86da30-8b88-476b-bf5e-f6a3cc915b06}, !- Source Object
  3,                                      !- Outlet Port
  {10c0a5b9-ef15-411e-bf9d-49094e7553c0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d5fd58e2-75f9-412f-bac2-47b700320abf}, !- Handle
  {d6e88f05-f121-4f9f-ba94-b09cb49b6550}, !- Name
  {ab6e45df-4934-41a5-b93b-a6c7976539c6}, !- Source Object
  4,                                      !- Outlet Port
  {7c86da30-8b88-476b-bf5e-f6a3cc915b06}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {70843449-8955-4b5f-8e29-ed3a3c6a09da}, !- Handle
  ALWAYS_OFF 33,                          !- Name
  ,                                       !- Schedule Type Limits Name
  {4cb83a95-fe45-4b1c-9b98-4af893c98a81}, !- Default Day Schedule Name
  {624e8b8e-4863-4f1e-83c6-3c9bc4ccf9ba}, !- Summer Design Day Schedule Name
  {e9257050-0607-4af8-b8e8-dcd6062e62cf}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4cb83a95-fe45-4b1c-9b98-4af893c98a81}, !- Handle
  ALWAYS_OFF day 99,                      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {624e8b8e-4863-4f1e-83c6-3c9bc4ccf9ba}, !- Handle
  ALWAYS_OFF day 100,                     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e9257050-0607-4af8-b8e8-dcd6062e62cf}, !- Handle
  ALWAYS_OFF day 101,                     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:ConstantVolume,
  {06007d22-90cc-4546-a511-a1ae0a730cc3}, !- Handle
  GuestRoom420_423 ZN PTAC Fan,           !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  0.52,                                   !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {891b1cb6-a2ea-4c0c-b80b-b30b1c898d58}, !- Handle
  GuestRoom420_423 ZN PTAC Electric Htg Coil, !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {40b8a2df-38a4-4bae-9298-2d0a0a56522b}, !- Handle
  Curve Biquadratic 67,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  18.3,                                   !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {ded0fc83-5856-4289-bc8f-de90bc8d212e}, !- Handle
  Curve Quadratic 100,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {888dd98f-feed-496b-949f-2e869a74716a}, !- Handle
  Curve Biquadratic 68,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  18.3,                                   !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {c3454de3-35c0-47c4-bc99-c639ee9cf1e6}, !- Handle
  Curve Quadratic 101,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {afd93cf0-66cd-4bdf-8d19-909be1622f3c}, !- Handle
  Curve Quadratic 102,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

OS:Coil:Cooling:DX:SingleSpeed,
  {8c819707-949b-4853-9997-fc14565ef6cd}, !- Handle
  GuestRoom420_423 ZN PTAC 1spd DX AC Clg Coil 48kBtu/hr 9.3EER, !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23281304104627,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c3b94312-a166-4b40-9417-6b4270f7b08c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {8342d226-e740-4ea1-9960-b9a182e49d7a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {79604ffe-1b92-4b52-bce8-65c064c3894a}, !- Energy Input Ratio Function of Temperature Curve Name
  {b919e1b8-fd59-48e7-a8f9-a3b5bf584638}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {65640d17-980e-466a-995b-c20f51e8a4a7}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {c0a408d5-b9ce-4a25-946e-f01ac464ce3a}, !- Handle
  GuestRoom420_423 ZN PTAC,               !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  {f740ab0d-792e-49fc-ac69-ff36bc186ddb}, !- Air Inlet Node Name
  {8b3c57c9-ce5c-468f-85f9-9a43484bb7e1}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {06007d22-90cc-4546-a511-a1ae0a730cc3}, !- Supply Air Fan Name
  {891b1cb6-a2ea-4c0c-b80b-b30b1c898d58}, !- Heating Coil Name
  {8c819707-949b-4853-9997-fc14565ef6cd}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {159446f8-4b94-492c-88c2-645da2b33b85}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {ea99bf11-b69f-4b72-84c5-a60cc42c5cb2}, !- Handle
  Node 134,                               !- Name
  {7202dace-b7cd-40b8-9271-9c98fec786ac}, !- Inlet Port
  {f740ab0d-792e-49fc-ac69-ff36bc186ddb}; !- Outlet Port

OS:Connection,
  {7202dace-b7cd-40b8-9271-9c98fec786ac}, !- Handle
  {b31f31ab-0aa9-45bd-a9f7-6c531efc20b5}, !- Name
  {6e02e65d-6e8a-458a-b6b8-e1abc7716dfd}, !- Source Object
  3,                                      !- Outlet Port
  {ea99bf11-b69f-4b72-84c5-a60cc42c5cb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f740ab0d-792e-49fc-ac69-ff36bc186ddb}, !- Handle
  {adb42cc2-9383-45b3-9376-528a4c40b383}, !- Name
  {ea99bf11-b69f-4b72-84c5-a60cc42c5cb2}, !- Source Object
  3,                                      !- Outlet Port
  {c0a408d5-b9ce-4a25-946e-f01ac464ce3a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4eb81587-adee-412b-81fd-f6b759170f5a}, !- Handle
  Node 135,                               !- Name
  {8b3c57c9-ce5c-468f-85f9-9a43484bb7e1}, !- Inlet Port
  {e86c352f-2ad8-40b9-9888-295b4d791f4c}; !- Outlet Port

OS:Connection,
  {e86c352f-2ad8-40b9-9888-295b4d791f4c}, !- Handle
  {c49b9cbd-586d-4fde-a305-dc4e88efc7f4}, !- Name
  {4eb81587-adee-412b-81fd-f6b759170f5a}, !- Source Object
  3,                                      !- Outlet Port
  {212e168d-563c-4013-86ed-7b0734099908}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8b3c57c9-ce5c-468f-85f9-9a43484bb7e1}, !- Handle
  {c249e96b-a9fc-4e95-aed8-942fc828da2e}, !- Name
  {c0a408d5-b9ce-4a25-946e-f01ac464ce3a}, !- Source Object
  4,                                      !- Outlet Port
  {4eb81587-adee-412b-81fd-f6b759170f5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {8e153e77-4186-4b1e-bdea-3127f038b1bd}, !- Handle
  ALWAYS_OFF 34,                          !- Name
  ,                                       !- Schedule Type Limits Name
  {0fabd0df-ab40-42d0-9acc-687336636f38}, !- Default Day Schedule Name
  {fc420b12-70d5-48ff-b2a6-6e6deca339b4}, !- Summer Design Day Schedule Name
  {e5a67ca7-811e-4fe3-8e70-d4ac7db8a7d8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0fabd0df-ab40-42d0-9acc-687336636f38}, !- Handle
  ALWAYS_OFF day 102,                     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fc420b12-70d5-48ff-b2a6-6e6deca339b4}, !- Handle
  ALWAYS_OFF day 103,                     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e5a67ca7-811e-4fe3-8e70-d4ac7db8a7d8}, !- Handle
  ALWAYS_OFF day 104,                     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:ConstantVolume,
  {f57689c2-7485-4170-b147-68e6f4e9102b}, !- Handle
  GuestRoom424 ZN PTAC Fan,               !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  0.52,                                   !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {3554c12b-a503-4c9c-943b-606a5edb893f}, !- Handle
  GuestRoom424 ZN PTAC Electric Htg Coil, !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {65f0c481-1158-43d0-a1c5-dbcc309e74c5}, !- Handle
  Curve Biquadratic 69,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  18.3,                                   !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {ca207f82-8df9-43c1-ad3b-d21bdd78eac9}, !- Handle
  Curve Quadratic 103,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {62f9dcf2-bd59-47be-8e29-4269015d2211}, !- Handle
  Curve Biquadratic 70,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  18.3,                                   !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {fbcc8265-dcfd-4114-be08-fc39464a8949}, !- Handle
  Curve Quadratic 104,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {f2a03456-1f8a-45d4-83ea-30029ae9152b}, !- Handle
  Curve Quadratic 105,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

OS:Coil:Cooling:DX:SingleSpeed,
  {cf31e2e8-fb93-432f-a38d-41f1168e4caa}, !- Handle
  GuestRoom424 ZN PTAC 1spd DX AC Clg Coil 15kBtu/hr 9.448900012532489EER, !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.28238953084879,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6e42d04d-cd93-4fec-9ad9-610d272238db}, !- Total Cooling Capacity Function of Temperature Curve Name
  {8ff296b5-e431-4dd2-931f-81b60ca13276}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d73c7cf5-2abf-46bd-bfd4-4f73bfdfe83e}, !- Energy Input Ratio Function of Temperature Curve Name
  {918c8b5c-ba51-462a-9e80-3138818919e3}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {dee697a3-e684-44eb-8f24-f67c93d8da23}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {5e9ad336-270c-46be-a6ae-c12fdeea9d02}, !- Handle
  GuestRoom424 ZN PTAC,                   !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  {e644a3b6-d9aa-4f62-968b-fcf301886efa}, !- Air Inlet Node Name
  {1ba58cd2-e288-4707-b8b7-b77095ce6447}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f57689c2-7485-4170-b147-68e6f4e9102b}, !- Supply Air Fan Name
  {3554c12b-a503-4c9c-943b-606a5edb893f}, !- Heating Coil Name
  {cf31e2e8-fb93-432f-a38d-41f1168e4caa}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {159446f8-4b94-492c-88c2-645da2b33b85}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {f5617b2c-4b4f-4dd5-bdb6-b618b4e04c4a}, !- Handle
  Node 136,                               !- Name
  {0271b866-94e7-4de0-858c-929bb6aabe53}, !- Inlet Port
  {e644a3b6-d9aa-4f62-968b-fcf301886efa}; !- Outlet Port

OS:Connection,
  {0271b866-94e7-4de0-858c-929bb6aabe53}, !- Handle
  {3aa7b891-f362-46f1-8a1f-c039fc60fb2c}, !- Name
  {d4713308-8ba7-44d7-b3d7-2c4541f466dc}, !- Source Object
  3,                                      !- Outlet Port
  {f5617b2c-4b4f-4dd5-bdb6-b618b4e04c4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e644a3b6-d9aa-4f62-968b-fcf301886efa}, !- Handle
  {889c75bb-585c-44e4-88d4-6b08b43df436}, !- Name
  {f5617b2c-4b4f-4dd5-bdb6-b618b4e04c4a}, !- Source Object
  3,                                      !- Outlet Port
  {5e9ad336-270c-46be-a6ae-c12fdeea9d02}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {34ab0f0a-5a03-452c-b1ea-a86848dff534}, !- Handle
  Node 137,                               !- Name
  {1ba58cd2-e288-4707-b8b7-b77095ce6447}, !- Inlet Port
  {47c204c9-74fe-4ff4-af49-6c39df0889c8}; !- Outlet Port

OS:Connection,
  {47c204c9-74fe-4ff4-af49-6c39df0889c8}, !- Handle
  {7f40763d-e98e-4c04-823c-7bc93df93087}, !- Name
  {34ab0f0a-5a03-452c-b1ea-a86848dff534}, !- Source Object
  3,                                      !- Outlet Port
  {ca56c3f1-ca03-496b-ac59-cd7adde4720b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1ba58cd2-e288-4707-b8b7-b77095ce6447}, !- Handle
  {24ef2d20-b66f-47a5-981d-538a322991e3}, !- Name
  {5e9ad336-270c-46be-a6ae-c12fdeea9d02}, !- Source Object
  4,                                      !- Outlet Port
  {34ab0f0a-5a03-452c-b1ea-a86848dff534}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {c44b6761-65cb-4d25-b1d8-140706ba9b95}, !- Handle
  ALWAYS_OFF 35,                          !- Name
  ,                                       !- Schedule Type Limits Name
  {ffc3813a-86a8-4620-a5a2-92803fe06c1e}, !- Default Day Schedule Name
  {e3d12557-07b2-4b7e-a885-0d80867a8898}, !- Summer Design Day Schedule Name
  {b2c076be-3fec-4392-a140-9e433ffb5129}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ffc3813a-86a8-4620-a5a2-92803fe06c1e}, !- Handle
  ALWAYS_OFF day 105,                     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e3d12557-07b2-4b7e-a885-0d80867a8898}, !- Handle
  ALWAYS_OFF day 106,                     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b2c076be-3fec-4392-a140-9e433ffb5129}, !- Handle
  ALWAYS_OFF day 107,                     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:ConstantVolume,
  {3d5c4cac-eefd-4dee-85cf-f075c5ec9897}, !- Handle
  CorridorFlr1 ZN PTAC Fan,               !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  0.52,                                   !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {51565116-df23-4c58-b576-ca33a7a10aaa}, !- Handle
  CorridorFlr1 ZN PTAC Electric Htg Coil, !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {fdcdf146-5b2b-47b4-8857-7777f71b8838}, !- Handle
  Curve Biquadratic 71,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  18.3,                                   !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {0f675d3e-7f9f-43d6-b9e7-6540c0b14d66}, !- Handle
  Curve Quadratic 106,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {0d93282a-fa99-453f-9527-009ac7407caf}, !- Handle
  Curve Biquadratic 72,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  18.3,                                   !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {b1204338-aeb5-4f5c-bf4b-bfa2af41b6d2}, !- Handle
  Curve Quadratic 107,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {1bebb389-2034-4dc3-ab32-6396556aa031}, !- Handle
  Curve Quadratic 108,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

OS:Coil:Cooling:DX:SingleSpeed,
  {4003b5ad-243a-485d-b333-22af6f28ba9e}, !- Handle
  CorridorFlr1 ZN PTAC 1spd DX AC Clg Coil 9kBtu/hr 11.099631111542548EER, !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  2638,                                   !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.83200300706608,                       !- Rated COP {W/W}
  0.13,                                   !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {72e1d8ad-8529-42fa-ac6c-a799e0c8f033}, !- Total Cooling Capacity Function of Temperature Curve Name
  {49a0ba2b-322b-4b73-b2d2-43978d06de59}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c722150d-f1ac-43d4-95e5-4b03d296c8aa}, !- Energy Input Ratio Function of Temperature Curve Name
  {811f4da4-ba6d-4b44-8cb0-2c154608b75d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8010e161-afa2-455e-be99-91e199fb37ff}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {36d9ca67-4099-409f-beda-6445c02ebdd7}, !- Handle
  CorridorFlr1 ZN PTAC,                   !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  {ff51ff54-2347-4267-88cf-a2d5b3ce907f}, !- Air Inlet Node Name
  {9b807de2-0dc8-44f8-85d4-411f487cdafd}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.13,                                   !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.13,                                   !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.13,                                   !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {3d5c4cac-eefd-4dee-85cf-f075c5ec9897}, !- Supply Air Fan Name
  {51565116-df23-4c58-b576-ca33a7a10aaa}, !- Heating Coil Name
  {4003b5ad-243a-485d-b333-22af6f28ba9e}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {159446f8-4b94-492c-88c2-645da2b33b85}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {edabf107-0160-466d-945d-1c556edc7279}, !- Handle
  Node 138,                               !- Name
  {044ff39c-8442-4856-bad8-b48e250df378}, !- Inlet Port
  {ff51ff54-2347-4267-88cf-a2d5b3ce907f}; !- Outlet Port

OS:Connection,
  {044ff39c-8442-4856-bad8-b48e250df378}, !- Handle
  {4e527743-ec63-47ee-8002-c9e206fba103}, !- Name
  {a82b89b1-6faf-4732-8c70-97661249d809}, !- Source Object
  3,                                      !- Outlet Port
  {edabf107-0160-466d-945d-1c556edc7279}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff51ff54-2347-4267-88cf-a2d5b3ce907f}, !- Handle
  {ed8937a5-e79c-4d3a-b411-e10ee4b3b3d6}, !- Name
  {edabf107-0160-466d-945d-1c556edc7279}, !- Source Object
  3,                                      !- Outlet Port
  {36d9ca67-4099-409f-beda-6445c02ebdd7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {38cadccf-15b9-49ea-9d05-fafa115e6f74}, !- Handle
  Node 139,                               !- Name
  {9b807de2-0dc8-44f8-85d4-411f487cdafd}, !- Inlet Port
  {a967d0bb-4183-406d-9d64-eb71242b3f35}; !- Outlet Port

OS:Connection,
  {a967d0bb-4183-406d-9d64-eb71242b3f35}, !- Handle
  {c5616a4b-1593-46c1-bed1-0ac6635beb99}, !- Name
  {38cadccf-15b9-49ea-9d05-fafa115e6f74}, !- Source Object
  3,                                      !- Outlet Port
  {8e225d54-f063-4d09-9184-4a16fbb9ac16}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9b807de2-0dc8-44f8-85d4-411f487cdafd}, !- Handle
  {2ca1104c-59ef-41b2-b3ce-4a7757a733e0}, !- Name
  {36d9ca67-4099-409f-beda-6445c02ebdd7}, !- Source Object
  4,                                      !- Outlet Port
  {38cadccf-15b9-49ea-9d05-fafa115e6f74}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {4251fcd6-3058-4011-824c-9bb4fc84857c}, !- Handle
  ALWAYS_OFF 36,                          !- Name
  ,                                       !- Schedule Type Limits Name
  {4577556a-e6ad-4e85-bfdb-501101d9e3c8}, !- Default Day Schedule Name
  {291ddc10-6210-4e60-80c5-b64428028557}, !- Summer Design Day Schedule Name
  {0512b7a5-b7b7-4508-b6f3-af7e5ab992e0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4577556a-e6ad-4e85-bfdb-501101d9e3c8}, !- Handle
  ALWAYS_OFF day 108,                     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {291ddc10-6210-4e60-80c5-b64428028557}, !- Handle
  ALWAYS_OFF day 109,                     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0512b7a5-b7b7-4508-b6f3-af7e5ab992e0}, !- Handle
  ALWAYS_OFF day 110,                     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:ConstantVolume,
  {40756a35-3057-4955-a537-410256716ed5}, !- Handle
  CorridorFlr2 ZN PTAC Fan,               !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  0.52,                                   !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {38df0d16-c398-4477-9385-e9d9c3a2a7ca}, !- Handle
  CorridorFlr2 ZN PTAC Electric Htg Coil, !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {2c280f73-bfd2-444f-b94c-500a08885975}, !- Handle
  Curve Biquadratic 73,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  18.3,                                   !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {eb96e7eb-04e7-417f-bd57-3f953ddb3395}, !- Handle
  Curve Quadratic 109,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {654a93ab-ad91-4f2f-bdd2-463805e3a8f5}, !- Handle
  Curve Biquadratic 74,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  18.3,                                   !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {10b73629-1e8d-4295-9514-33a104fab314}, !- Handle
  Curve Quadratic 110,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {eca4a18a-e1c8-4356-ae28-976f0f5de385}, !- Handle
  Curve Quadratic 111,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

OS:Coil:Cooling:DX:SingleSpeed,
  {198bf071-f6ae-4573-a75f-331ab3a81669}, !- Handle
  CorridorFlr2 ZN PTAC 1spd DX AC Clg Coil 19kBtu/hr 9.3EER, !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23281304104627,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d18b96df-1dd9-474b-99b7-ebda6de7b2dd}, !- Total Cooling Capacity Function of Temperature Curve Name
  {20109638-2b21-473b-8b1c-5900c98f431c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1155a805-7f01-4ba4-b4ba-a1a78f43a26a}, !- Energy Input Ratio Function of Temperature Curve Name
  {bda890f9-54c4-4363-a803-ceba3e15cda2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c65b644d-a6ec-4612-ba2c-daa830714a1d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {d69966e2-d18d-4848-b326-5758ac1022c3}, !- Handle
  CorridorFlr2 ZN PTAC,                   !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  {2f795ba4-1279-402b-bbd9-9941db9d3fd5}, !- Air Inlet Node Name
  {7ea82e75-a51a-480c-ab55-8e4d69496e72}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {40756a35-3057-4955-a537-410256716ed5}, !- Supply Air Fan Name
  {38df0d16-c398-4477-9385-e9d9c3a2a7ca}, !- Heating Coil Name
  {198bf071-f6ae-4573-a75f-331ab3a81669}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {159446f8-4b94-492c-88c2-645da2b33b85}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {f707a7ed-7b0d-40bd-9934-58caebe17fd7}, !- Handle
  Node 140,                               !- Name
  {d4586ec5-0e80-4fb1-b426-7cac45b804ec}, !- Inlet Port
  {2f795ba4-1279-402b-bbd9-9941db9d3fd5}; !- Outlet Port

OS:Connection,
  {d4586ec5-0e80-4fb1-b426-7cac45b804ec}, !- Handle
  {26f8a16b-654f-49ee-a94b-3f468809b815}, !- Name
  {889c4597-e9e5-4ac7-b0a4-da1903b6c47f}, !- Source Object
  3,                                      !- Outlet Port
  {f707a7ed-7b0d-40bd-9934-58caebe17fd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f795ba4-1279-402b-bbd9-9941db9d3fd5}, !- Handle
  {a1f8fa75-1e2a-457f-9583-2cde32e104c0}, !- Name
  {f707a7ed-7b0d-40bd-9934-58caebe17fd7}, !- Source Object
  3,                                      !- Outlet Port
  {d69966e2-d18d-4848-b326-5758ac1022c3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2b62b174-39f6-466c-beff-04bbc8406816}, !- Handle
  Node 141,                               !- Name
  {7ea82e75-a51a-480c-ab55-8e4d69496e72}, !- Inlet Port
  {3cbd19f5-63ad-4cb8-9d96-7fbdc8853b8e}; !- Outlet Port

OS:Connection,
  {3cbd19f5-63ad-4cb8-9d96-7fbdc8853b8e}, !- Handle
  {01a659c0-6965-4c48-bdc7-98912da4878e}, !- Name
  {2b62b174-39f6-466c-beff-04bbc8406816}, !- Source Object
  3,                                      !- Outlet Port
  {a57450c6-e26c-4511-aef1-a0329fc0a2bf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7ea82e75-a51a-480c-ab55-8e4d69496e72}, !- Handle
  {3b78957f-e819-4bdf-990a-786d04659343}, !- Name
  {d69966e2-d18d-4848-b326-5758ac1022c3}, !- Source Object
  4,                                      !- Outlet Port
  {2b62b174-39f6-466c-beff-04bbc8406816}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {cccec28b-b00f-4a54-9667-8c12546178a5}, !- Handle
  ALWAYS_OFF 37,                          !- Name
  ,                                       !- Schedule Type Limits Name
  {4cec1fd1-7802-44f3-a38a-a658767fe770}, !- Default Day Schedule Name
  {afbccfed-0168-466a-a4d1-03e80885379c}, !- Summer Design Day Schedule Name
  {89eafaa3-ba68-48d4-bbd5-a83881a0d1e2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4cec1fd1-7802-44f3-a38a-a658767fe770}, !- Handle
  ALWAYS_OFF day 111,                     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {afbccfed-0168-466a-a4d1-03e80885379c}, !- Handle
  ALWAYS_OFF day 112,                     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {89eafaa3-ba68-48d4-bbd5-a83881a0d1e2}, !- Handle
  ALWAYS_OFF day 113,                     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:ConstantVolume,
  {384986f3-2b11-4f77-bc84-3684b334bf3c}, !- Handle
  CorridorFlr3 ZN PTAC Fan,               !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  0.52,                                   !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {38243a2c-1619-4ac0-836f-b6ba7c163ea4}, !- Handle
  CorridorFlr3 ZN PTAC Electric Htg Coil, !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {389ab63b-b25b-45b3-8f33-fa875fec9d01}, !- Handle
  Curve Biquadratic 75,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  18.3,                                   !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {202de8c9-e247-4e90-8744-c91744f161de}, !- Handle
  Curve Quadratic 112,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {4747c269-6e06-4529-84b9-0db887d8c8e5}, !- Handle
  Curve Biquadratic 76,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  18.3,                                   !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {81bcd55d-c260-4cfc-8e71-9bd3729ad6ad}, !- Handle
  Curve Quadratic 113,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {a8c129ce-0e56-4bad-9f70-91a726dbe81d}, !- Handle
  Curve Quadratic 114,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

OS:Coil:Cooling:DX:SingleSpeed,
  {c32b73ab-750c-4995-bf4e-45943d0a9687}, !- Handle
  CorridorFlr3 ZN PTAC 1spd DX AC Clg Coil 11kBtu/hr 10.641363825172393EER, !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.67942220426324,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f7ec7e13-6ead-4080-b505-5072ab474a69}, !- Total Cooling Capacity Function of Temperature Curve Name
  {426ac50a-2ddf-459c-a555-c2843fc3dc88}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b2a458ac-f2ed-4db4-bd26-f9c4459b81d3}, !- Energy Input Ratio Function of Temperature Curve Name
  {db97c650-5607-450e-a88f-53efade3e7d6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6d41661b-0a8d-4c4a-bd88-324051cfef51}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {b8e40351-aea9-435e-b106-03f5aa05a168}, !- Handle
  CorridorFlr3 ZN PTAC,                   !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  {306756c8-9f11-4ca1-bba1-4b72c1607f53}, !- Air Inlet Node Name
  {815a1918-3aa9-4657-a46f-6eb57638ad04}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {384986f3-2b11-4f77-bc84-3684b334bf3c}, !- Supply Air Fan Name
  {38243a2c-1619-4ac0-836f-b6ba7c163ea4}, !- Heating Coil Name
  {c32b73ab-750c-4995-bf4e-45943d0a9687}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {159446f8-4b94-492c-88c2-645da2b33b85}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {da62846d-9445-4d0f-bb0c-c76647f41cfd}, !- Handle
  Node 142,                               !- Name
  {1c26fb59-761b-485d-81a1-8a8812186dc8}, !- Inlet Port
  {306756c8-9f11-4ca1-bba1-4b72c1607f53}; !- Outlet Port

OS:Connection,
  {1c26fb59-761b-485d-81a1-8a8812186dc8}, !- Handle
  {088ae7c0-f8b5-43fc-94ae-a91bede29355}, !- Name
  {5303c87b-0206-42af-97fd-3493493bb996}, !- Source Object
  3,                                      !- Outlet Port
  {da62846d-9445-4d0f-bb0c-c76647f41cfd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {306756c8-9f11-4ca1-bba1-4b72c1607f53}, !- Handle
  {cab5a588-0cd5-4062-ab6e-2b0d4f154c65}, !- Name
  {da62846d-9445-4d0f-bb0c-c76647f41cfd}, !- Source Object
  3,                                      !- Outlet Port
  {b8e40351-aea9-435e-b106-03f5aa05a168}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d860aea6-38c8-4c19-9c45-dfb4e4e81a17}, !- Handle
  Node 143,                               !- Name
  {815a1918-3aa9-4657-a46f-6eb57638ad04}, !- Inlet Port
  {a6ded10c-3eca-4027-b2b3-1d560ff0237f}; !- Outlet Port

OS:Connection,
  {a6ded10c-3eca-4027-b2b3-1d560ff0237f}, !- Handle
  {46687815-161d-48f0-9630-a32f91b1baed}, !- Name
  {d860aea6-38c8-4c19-9c45-dfb4e4e81a17}, !- Source Object
  3,                                      !- Outlet Port
  {e3e096e4-fa82-4a0d-a3bc-0137f21d5296}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {815a1918-3aa9-4657-a46f-6eb57638ad04}, !- Handle
  {3a12ad04-321d-42b3-80b6-e189af4d680a}, !- Name
  {b8e40351-aea9-435e-b106-03f5aa05a168}, !- Source Object
  4,                                      !- Outlet Port
  {d860aea6-38c8-4c19-9c45-dfb4e4e81a17}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {aa0e0df8-2fe1-4554-bb53-3e68cf703483}, !- Handle
  ALWAYS_OFF 38,                          !- Name
  ,                                       !- Schedule Type Limits Name
  {29d3d662-b7ab-4c91-a883-ad45ead78208}, !- Default Day Schedule Name
  {950ccb64-c52d-4bc8-bcf8-2e16f22e27e7}, !- Summer Design Day Schedule Name
  {7834f112-4001-4438-b324-8f5ed37bdbe7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {29d3d662-b7ab-4c91-a883-ad45ead78208}, !- Handle
  ALWAYS_OFF day 114,                     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {950ccb64-c52d-4bc8-bcf8-2e16f22e27e7}, !- Handle
  ALWAYS_OFF day 115,                     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7834f112-4001-4438-b324-8f5ed37bdbe7}, !- Handle
  ALWAYS_OFF day 116,                     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:ConstantVolume,
  {6fc16188-2666-444a-a1ea-6b437bd428a4}, !- Handle
  CorridorFlr4 ZN PTAC Fan,               !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  0.52,                                   !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {b2275189-4bb0-43e1-ba3d-9dd7c8520cc3}, !- Handle
  CorridorFlr4 ZN PTAC Electric Htg Coil, !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {6546d539-fdc4-4fed-90c9-8de6995d1216}, !- Handle
  Curve Biquadratic 77,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  18.3,                                   !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {e94b052b-37e6-4888-9129-0f09bc6ea70a}, !- Handle
  Curve Quadratic 115,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {9edd8342-ca83-4382-a1b9-7f94c737ca97}, !- Handle
  Curve Biquadratic 78,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  18.3,                                   !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {c38afd06-836e-4db8-acb3-2b3f28299853}, !- Handle
  Curve Quadratic 116,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {aeba0c9b-e9c2-4428-9f94-4d890ed069da}, !- Handle
  Curve Quadratic 117,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

OS:Coil:Cooling:DX:SingleSpeed,
  {5d4ad492-5462-468f-b004-791c21a4d578}, !- Handle
  CorridorFlr4 ZN PTAC 1spd DX AC Clg Coil 15kBtu/hr 9.3EER, !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23281304104627,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {34d09c9e-05af-475b-b85e-6ab1cd032f91}, !- Total Cooling Capacity Function of Temperature Curve Name
  {da8d339e-19a1-420a-94c5-2c74b3c4cd90}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3a86ca48-550f-4fad-8b06-97c3dc1e32d8}, !- Energy Input Ratio Function of Temperature Curve Name
  {29b99559-b09d-45ae-9012-cc98e4a4b6bc}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {787ec978-1365-4173-8bce-62bb9ff11e2a}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {ffcdf357-e845-4643-b493-217ae17d3019}, !- Handle
  CorridorFlr4 ZN PTAC,                   !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  {72f934b7-a965-4ab7-99b4-c907cbf86ce6}, !- Air Inlet Node Name
  {5156d746-1f2f-4b48-9149-13f7fe6d65a5}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {6fc16188-2666-444a-a1ea-6b437bd428a4}, !- Supply Air Fan Name
  {b2275189-4bb0-43e1-ba3d-9dd7c8520cc3}, !- Heating Coil Name
  {5d4ad492-5462-468f-b004-791c21a4d578}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {159446f8-4b94-492c-88c2-645da2b33b85}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {0d570ef1-98a0-4992-8564-00a6c2ecd356}, !- Handle
  Node 144,                               !- Name
  {d50922c8-b285-48c6-b5e1-5cc97e0d272b}, !- Inlet Port
  {72f934b7-a965-4ab7-99b4-c907cbf86ce6}; !- Outlet Port

OS:Connection,
  {d50922c8-b285-48c6-b5e1-5cc97e0d272b}, !- Handle
  {d1009608-eee5-4ab1-8770-84b7f039fc4c}, !- Name
  {824bfa4f-7aec-4bfc-9be8-872477dab113}, !- Source Object
  3,                                      !- Outlet Port
  {0d570ef1-98a0-4992-8564-00a6c2ecd356}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72f934b7-a965-4ab7-99b4-c907cbf86ce6}, !- Handle
  {db735d05-564c-41e5-850a-6d4f48bb28e7}, !- Name
  {0d570ef1-98a0-4992-8564-00a6c2ecd356}, !- Source Object
  3,                                      !- Outlet Port
  {ffcdf357-e845-4643-b493-217ae17d3019}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7dcf741f-3324-497d-a47d-e18305c222ee}, !- Handle
  Node 145,                               !- Name
  {5156d746-1f2f-4b48-9149-13f7fe6d65a5}, !- Inlet Port
  {7dcddcef-49c2-46d6-abe2-f9772217649c}; !- Outlet Port

OS:Connection,
  {7dcddcef-49c2-46d6-abe2-f9772217649c}, !- Handle
  {625f7366-4a6c-469c-b37b-0955761c0677}, !- Name
  {7dcf741f-3324-497d-a47d-e18305c222ee}, !- Source Object
  3,                                      !- Outlet Port
  {68b5811c-b20e-4c9b-905a-91547ac7d5f5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5156d746-1f2f-4b48-9149-13f7fe6d65a5}, !- Handle
  {8dbcd28a-53a6-4a4d-b98e-34529a96dc1a}, !- Name
  {ffcdf357-e845-4643-b493-217ae17d3019}, !- Source Object
  4,                                      !- Outlet Port
  {7dcf741f-3324-497d-a47d-e18305c222ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {f0ab047c-5505-4cff-af1c-f2f6de4c4091}, !- Handle
  SmallHotel Split-AC Operation,          !- Name
  ,                                       !- Schedule Type Limits Name
  {c32dbe4e-4bab-4334-bf22-9e1e0d4ecba5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c32dbe4e-4bab-4334-bf22-9e1e0d4ecba5}, !- Handle
  SmallHotel Split-AC Operation Default,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {a9a05578-e214-4817-b12c-18323985cc32}, !- Handle
  SmallHotel Split-AC OA Damper,          !- Name
  {0662d6a2-c42c-43af-a050-bb37cc41032c}, !- Schedule Type Limits Name
  {9900c185-24fb-4caa-b443-5462c2a98318}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9900c185-24fb-4caa-b443-5462c2a98318}, !- Handle
  SmallHotel Split-AC OA Damper Default,  !- Name
  {0662d6a2-c42c-43af-a050-bb37cc41032c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {e0b61555-fc9b-4d24-8003-7651c208d4df}, !- Handle
  HotelSmall SAC_Econ_MaxOAFrac_Sch,      !- Name
  {0662d6a2-c42c-43af-a050-bb37cc41032c}, !- Schedule Type Limits Name
  {cbfce542-3109-49e3-b6f6-ed99dca09dda}, !- Default Day Schedule Name
  {d53cd46f-460a-4e3f-8af6-d1375fc0e108}, !- Summer Design Day Schedule Name
  {65ee0b24-21c1-40f8-90fd-0e7b44a9114a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cbfce542-3109-49e3-b6f6-ed99dca09dda}, !- Handle
  HotelSmall SAC_Econ_MaxOAFrac_Sch Default, !- Name
  {0662d6a2-c42c-43af-a050-bb37cc41032c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {49b27bc3-3a44-4432-88b6-882975fb02fa}, !- Handle
  Schedule Day 81,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {65ee0b24-21c1-40f8-90fd-0e7b44a9114a}, !- Handle
  HotelSmall SAC_Econ_MaxOAFrac_Sch Winter Design Day, !- Name
  {0662d6a2-c42c-43af-a050-bb37cc41032c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {72df4058-827c-4767-a513-68d975e4ad78}, !- Handle
  Schedule Day 82,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d53cd46f-460a-4e3f-8af6-d1375fc0e108}, !- Handle
  HotelSmall SAC_Econ_MaxOAFrac_Sch Summer Design Day, !- Name
  {0662d6a2-c42c-43af-a050-bb37cc41032c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:AirLoopHVAC,
  {cda98b7b-4355-4a30-87d7-2c556ea6388c}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC, !- Name
  ,                                       !- Controller List Name
  {f0ab047c-5505-4cff-af1c-f2f6de4c4091}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d8244952-384b-4ec9-8dbb-75f30005eada}, !- Supply Side Inlet Node Name
  {6cb00c2d-a509-4f14-919a-d11c7cd19623}, !- Demand Side Outlet Node Name
  {29dbc5dd-86d8-4c02-9866-832596a71446}, !- Demand Side Inlet Node A
  {ea1f68c7-bad0-4122-b709-62138270eeb5}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {50bdb024-9301-4712-a512-743c5b139780}, !- Handle
  Node 146,                               !- Name
  {d8244952-384b-4ec9-8dbb-75f30005eada}, !- Inlet Port
  {dc42a27a-2a54-4bf2-9af5-fa2d0bc59116}; !- Outlet Port

OS:Node,
  {d863f91f-9f8f-4a99-a830-6dfb684b7f04}, !- Handle
  Node 147,                               !- Name
  {181566f2-f9ff-42ff-9c91-f539d9835fcc}, !- Inlet Port
  {ea1f68c7-bad0-4122-b709-62138270eeb5}; !- Outlet Port

OS:Connection,
  {d8244952-384b-4ec9-8dbb-75f30005eada}, !- Handle
  {02a54e90-142f-4953-8c82-34f2ab747800}, !- Name
  {cda98b7b-4355-4a30-87d7-2c556ea6388c}, !- Source Object
  8,                                      !- Outlet Port
  {50bdb024-9301-4712-a512-743c5b139780}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea1f68c7-bad0-4122-b709-62138270eeb5}, !- Handle
  {630f8cca-9fc9-4943-85fa-267b08710cc7}, !- Name
  {d863f91f-9f8f-4a99-a830-6dfb684b7f04}, !- Source Object
  3,                                      !- Outlet Port
  {cda98b7b-4355-4a30-87d7-2c556ea6388c}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {ec22172a-1eb0-47ff-a10d-0c67314a5860}, !- Handle
  Node 148,                               !- Name
  {29dbc5dd-86d8-4c02-9866-832596a71446}, !- Inlet Port
  {aee7af37-87f6-43f3-b743-bca260f15279}; !- Outlet Port

OS:Node,
  {4bb43914-38ad-4cc7-b5a4-e7afa65e998a}, !- Handle
  Node 149,                               !- Name
  {cc5572a3-422a-4741-ba2c-d03ebd8bfad1}, !- Inlet Port
  {6cb00c2d-a509-4f14-919a-d11c7cd19623}; !- Outlet Port

OS:Node,
  {0cd6def6-3891-4daf-a3ab-844e22b2704b}, !- Handle
  Node 150,                               !- Name
  {674373cd-a7b5-4071-8cfc-bf0f2e1b49c8}, !- Inlet Port
  {a7fe6d3c-d300-4b21-afae-cb9137b96443}; !- Outlet Port

OS:Connection,
  {29dbc5dd-86d8-4c02-9866-832596a71446}, !- Handle
  {906620c4-e3d3-491e-a9d2-179442f86166}, !- Name
  {cda98b7b-4355-4a30-87d7-2c556ea6388c}, !- Source Object
  10,                                     !- Outlet Port
  {ec22172a-1eb0-47ff-a10d-0c67314a5860}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6cb00c2d-a509-4f14-919a-d11c7cd19623}, !- Handle
  {40bcb0b9-9625-4561-882c-1b80c079faa8}, !- Name
  {4bb43914-38ad-4cc7-b5a4-e7afa65e998a}, !- Source Object
  3,                                      !- Outlet Port
  {cda98b7b-4355-4a30-87d7-2c556ea6388c}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f3782907-5566-4569-9b83-e9b551a81f80}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {aee7af37-87f6-43f3-b743-bca260f15279}, !- Inlet Node Name
  {2a224d81-6d64-40d4-aa6d-9ef2f2d6cd60}, !- Outlet Node Name 1
  {9c6f62d2-3d2c-4a3a-8ced-e28cb775516f}, !- Outlet Node Name 2
  {b212b61d-ca15-4324-a0ae-22b058c2dd0d}; !- Outlet Node Name 3

OS:AirLoopHVAC:ZoneMixer,
  {a25cf91b-d4fa-45d8-a45b-605770a61e16}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {cc5572a3-422a-4741-ba2c-d03ebd8bfad1}, !- Outlet Node Name
  {e68a069d-35f7-45f9-b82e-8100380fb1ec}, !- Inlet Node Name 1
  {8be2b87d-82d6-422c-944b-ffd38097fcfb}, !- Inlet Node Name 2
  {b3fbc2ea-0bc2-4d0e-ab66-41dd0ba1248c}; !- Inlet Node Name 3

OS:Connection,
  {aee7af37-87f6-43f3-b743-bca260f15279}, !- Handle
  {d950bd7f-a102-454c-85d5-7879216c17fb}, !- Name
  {ec22172a-1eb0-47ff-a10d-0c67314a5860}, !- Source Object
  3,                                      !- Outlet Port
  {f3782907-5566-4569-9b83-e9b551a81f80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc5572a3-422a-4741-ba2c-d03ebd8bfad1}, !- Handle
  {545ce4d2-11c6-4ea3-b25a-ccd2b0f9bf1c}, !- Name
  {a25cf91b-d4fa-45d8-a45b-605770a61e16}, !- Source Object
  2,                                      !- Outlet Port
  {4bb43914-38ad-4cc7-b5a4-e7afa65e998a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {983eb0fb-0d93-41d2-83f9-17c204ea1c9a}, !- Handle
  {cda98b7b-4355-4a30-87d7-2c556ea6388c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  11,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12,                                     !- Central Cooling Design Supply Air Temperature {C}
  50,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.008,                                  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {fde022c1-f40f-4acd-b2c8-6a71a73299f6}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  13.0000000000001,                       !- Minimum Supply Air Temperature {C}
  45.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {0fd3a459-1e97-4273-a0b8-7a2f76545a3f}, !- Control Zone Name
  {d863f91f-9f8f-4a99-a830-6dfb684b7f04}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {694d16fa-5eab-4cb5-a92c-481bf04a1563}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC Fan, !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  0.56,                                   !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.86,                                   !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {d1b08cfc-4e6b-4f36-a12b-5931f61cf212}, !- Air Inlet Node Name
  {181566f2-f9ff-42ff-9c91-f539d9835fcc}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {403a9db2-f39b-44c6-84d6-002ebfe72e20}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC Gas Htg Coil, !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {7a49e71e-30d0-4613-8414-48d2d9a80f8a}, !- Air Inlet Node Name
  {f8abca8d-7252-40ce-8758-4ea2fcdf910f}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {95c1cfea-38a3-4963-b696-4c0e2353bc71}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Cubic,
  {95c1cfea-38a3-4963-b696-4c0e2353bc71}, !- Handle
  Curve Cubic 1,                          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {f9c017df-bc16-4d8e-a411-b52007d82c2b}, !- Handle
  Curve Biquadratic 79,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {142f4a03-ce85-4ce3-99f3-d6a21084cd28}, !- Handle
  Curve Quadratic 118,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {5f849a28-3591-4d2e-bd43-796d1aa0b022}, !- Handle
  Curve Biquadratic 80,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {5149f21f-d586-472f-a313-40c1ebea3f1a}, !- Handle
  Curve Quadratic 119,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {4d12b71c-6821-4edc-a67f-b33f3435d698}, !- Handle
  Curve Quadratic 120,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

OS:Coil:Cooling:DX:SingleSpeed,
  {bbedff74-53f9-40ca-9ec2-7f0a4c2fe0d7}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC 1spd DX AC Clg Coil 57kBtu/hr 13.0SEER, !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {49c68436-778f-4181-bbfa-61dd474d47d8}, !- Air Inlet Node Name
  {97bef837-7ccf-4f0b-8fe1-007bd027ce7d}, !- Air Outlet Node Name
  {22f02adf-3823-45af-9c8f-dafa4d7efce5}, !- Total Cooling Capacity Function of Temperature Curve Name
  {88be3711-3dba-4be8-bdb5-7c546e82ed89}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2ad836f8-5a02-48a8-9850-5f791cf4cb46}, !- Energy Input Ratio Function of Temperature Curve Name
  {fad05510-adf8-44ac-b911-a3ec78eb216a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {adfcaeed-5f49-433a-9565-6922b9260842}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {a33595c6-b4a5-4171-beaa-2065d555d62e}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {a9a05578-e214-4817-b12c-18323985cc32}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {6cc2dba6-3736-40d3-b9bb-3d098f5cf410}, !- Maximum Fraction of Outdoor Air Schedule Name
  {ead3b5e5-6d9a-4de5-9052-2408b81cb5be}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {ead3b5e5-6d9a-4de5-9052-2408b81cb5be}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {468da04d-5694-4677-bca6-d1dcb7f9b15f}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC OA Sys, !- Name
  {a33595c6-b4a5-4171-beaa-2065d555d62e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {4bfdf0e4-5a22-45d4-93a9-24ef8108315c}, !- Mixed Air Node Name
  {7b6a7aad-8501-4865-a20e-c78f4a2d9c74}, !- Outdoor Air Stream Node Name
  {f40d077b-1e05-45a4-87ad-e6e8d5f4a9fb}, !- Relief Air Stream Node Name
  {dc42a27a-2a54-4bf2-9af5-fa2d0bc59116}; !- Return Air Stream Node Name

OS:Node,
  {ec72158e-bbd7-433d-817c-bc61c8409a13}, !- Handle
  Node 151,                               !- Name
  ,                                       !- Inlet Port
  {7b6a7aad-8501-4865-a20e-c78f4a2d9c74}; !- Outlet Port

OS:Connection,
  {7b6a7aad-8501-4865-a20e-c78f4a2d9c74}, !- Handle
  {c8c8d142-87f5-4685-b8eb-227f67023c11}, !- Name
  {ec72158e-bbd7-433d-817c-bc61c8409a13}, !- Source Object
  3,                                      !- Outlet Port
  {468da04d-5694-4677-bca6-d1dcb7f9b15f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {39f3aae4-3a03-4201-adba-7f92ceb8abd8}, !- Handle
  Node 152,                               !- Name
  {f40d077b-1e05-45a4-87ad-e6e8d5f4a9fb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f40d077b-1e05-45a4-87ad-e6e8d5f4a9fb}, !- Handle
  {173fecee-ec58-426a-af0e-24f161f344d1}, !- Name
  {468da04d-5694-4677-bca6-d1dcb7f9b15f}, !- Source Object
  7,                                      !- Outlet Port
  {39f3aae4-3a03-4201-adba-7f92ceb8abd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {181566f2-f9ff-42ff-9c91-f539d9835fcc}, !- Handle
  {3e52dc38-d6d7-4fa9-9f5c-bff08684c05a}, !- Name
  {694d16fa-5eab-4cb5-a92c-481bf04a1563}, !- Source Object
  9,                                      !- Outlet Port
  {d863f91f-9f8f-4a99-a830-6dfb684b7f04}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {669a7457-4d1c-4051-8f72-1c99f004462e}, !- Handle
  Node 153,                               !- Name
  {f8abca8d-7252-40ce-8758-4ea2fcdf910f}, !- Inlet Port
  {d1b08cfc-4e6b-4f36-a12b-5931f61cf212}; !- Outlet Port

OS:Connection,
  {f8abca8d-7252-40ce-8758-4ea2fcdf910f}, !- Handle
  {50f7b393-1ea8-412e-bd7e-1aa1f46852b7}, !- Name
  {403a9db2-f39b-44c6-84d6-002ebfe72e20}, !- Source Object
  6,                                      !- Outlet Port
  {669a7457-4d1c-4051-8f72-1c99f004462e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1b08cfc-4e6b-4f36-a12b-5931f61cf212}, !- Handle
  {957367d4-f91e-464e-b68e-8b1bb87d27e1}, !- Name
  {669a7457-4d1c-4051-8f72-1c99f004462e}, !- Source Object
  3,                                      !- Outlet Port
  {694d16fa-5eab-4cb5-a92c-481bf04a1563}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {4dc51ac6-867e-44fc-ab87-7f751ad04adc}, !- Handle
  Node 154,                               !- Name
  {97bef837-7ccf-4f0b-8fe1-007bd027ce7d}, !- Inlet Port
  {7a49e71e-30d0-4613-8414-48d2d9a80f8a}; !- Outlet Port

OS:Connection,
  {97bef837-7ccf-4f0b-8fe1-007bd027ce7d}, !- Handle
  {b2e980e8-7fe8-468d-ae15-1ed9bcd63432}, !- Name
  {bbedff74-53f9-40ca-9ec2-7f0a4c2fe0d7}, !- Source Object
  9,                                      !- Outlet Port
  {4dc51ac6-867e-44fc-ab87-7f751ad04adc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a49e71e-30d0-4613-8414-48d2d9a80f8a}, !- Handle
  {17bbe5eb-8d15-4e33-8456-ac0504524853}, !- Name
  {4dc51ac6-867e-44fc-ab87-7f751ad04adc}, !- Source Object
  3,                                      !- Outlet Port
  {403a9db2-f39b-44c6-84d6-002ebfe72e20}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {9112995e-9448-43ff-a604-cecdbb3e7815}, !- Handle
  Node 155,                               !- Name
  {4bfdf0e4-5a22-45d4-93a9-24ef8108315c}, !- Inlet Port
  {49c68436-778f-4181-bbfa-61dd474d47d8}; !- Outlet Port

OS:Connection,
  {dc42a27a-2a54-4bf2-9af5-fa2d0bc59116}, !- Handle
  {77c0f028-c390-44a1-af96-b19967baaeba}, !- Name
  {50bdb024-9301-4712-a512-743c5b139780}, !- Source Object
  3,                                      !- Outlet Port
  {468da04d-5694-4677-bca6-d1dcb7f9b15f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4bfdf0e4-5a22-45d4-93a9-24ef8108315c}, !- Handle
  {b8e94343-83d2-4f0c-b63e-3fd6c3bdfd68}, !- Name
  {468da04d-5694-4677-bca6-d1dcb7f9b15f}, !- Source Object
  5,                                      !- Outlet Port
  {9112995e-9448-43ff-a604-cecdbb3e7815}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49c68436-778f-4181-bbfa-61dd474d47d8}, !- Handle
  {92437c64-5f95-4020-aa0d-dfe905da61f0}, !- Name
  {9112995e-9448-43ff-a604-cecdbb3e7815}, !- Source Object
  3,                                      !- Outlet Port
  {bbedff74-53f9-40ca-9ec2-7f0a4c2fe0d7}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {34bd2a65-24d0-4e68-8e8b-3dc1bb74b3d3}, !- Handle
  ExerciseCenterFlr1 ZN SAC Diffuser,     !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  {2a224d81-6d64-40d4-aa6d-9ef2f2d6cd60}, !- Inlet Air Node Name
  {674373cd-a7b5-4071-8cfc-bf0f2e1b49c8}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {496e8458-c56b-4b5f-beac-a03e76b5b005}, !- Handle
  Node 156,                               !- Name
  {2402cd65-58e5-4930-852d-02e8f06ad7e7}, !- Inlet Port
  {e68a069d-35f7-45f9-b82e-8100380fb1ec}; !- Outlet Port

OS:Connection,
  {a7fe6d3c-d300-4b21-afae-cb9137b96443}, !- Handle
  {b250bd62-bcd6-42b6-a2e6-c1759a0d03cf}, !- Name
  {0cd6def6-3891-4daf-a3ab-844e22b2704b}, !- Source Object
  3,                                      !- Outlet Port
  {8975c00c-ce91-42df-b23b-e1669f27a184}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2402cd65-58e5-4930-852d-02e8f06ad7e7}, !- Handle
  {8caa616d-44bb-4be4-b766-0c3de30e922e}, !- Name
  {0fd3a459-1e97-4273-a0b8-7a2f76545a3f}, !- Source Object
  12,                                     !- Outlet Port
  {496e8458-c56b-4b5f-beac-a03e76b5b005}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e68a069d-35f7-45f9-b82e-8100380fb1ec}, !- Handle
  {e8c7f7f8-8b4a-42dc-b997-499e9bd5d677}, !- Name
  {496e8458-c56b-4b5f-beac-a03e76b5b005}, !- Source Object
  3,                                      !- Outlet Port
  {a25cf91b-d4fa-45d8-a45b-605770a61e16}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2a224d81-6d64-40d4-aa6d-9ef2f2d6cd60}, !- Handle
  {5873c96a-05a4-4580-86d5-f4fa04fcb733}, !- Name
  {f3782907-5566-4569-9b83-e9b551a81f80}, !- Source Object
  3,                                      !- Outlet Port
  {34bd2a65-24d0-4e68-8e8b-3dc1bb74b3d3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {674373cd-a7b5-4071-8cfc-bf0f2e1b49c8}, !- Handle
  {f4a3d4d1-b104-4edc-b7f5-ea1de7fc7d78}, !- Name
  {34bd2a65-24d0-4e68-8e8b-3dc1bb74b3d3}, !- Source Object
  4,                                      !- Outlet Port
  {0cd6def6-3891-4daf-a3ab-844e22b2704b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {25e6c52d-ff51-4aae-a39d-9866cc50060f}, !- Handle
  EmployeeLoungeFlr1 ZN SAC Diffuser,     !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  {9c6f62d2-3d2c-4a3a-8ced-e28cb775516f}, !- Inlet Air Node Name
  {a7acb62e-f94b-4ae9-ad5e-7152ecbf81b7}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3e59d107-a495-4b6d-b7f4-8d4482a15e03}, !- Handle
  Node 157,                               !- Name
  {a7acb62e-f94b-4ae9-ad5e-7152ecbf81b7}, !- Inlet Port
  {e0afcc91-72c3-4ed0-a3fc-221837828ee4}; !- Outlet Port

OS:Node,
  {fc0dfc9d-e239-4821-bb1d-70e65cb4bb73}, !- Handle
  Node 158,                               !- Name
  {ab3e36c2-d1d4-482e-add5-81c646551b73}, !- Inlet Port
  {8be2b87d-82d6-422c-944b-ffd38097fcfb}; !- Outlet Port

OS:Connection,
  {e0afcc91-72c3-4ed0-a3fc-221837828ee4}, !- Handle
  {08e999af-5e74-47b0-8a82-b1746297121c}, !- Name
  {3e59d107-a495-4b6d-b7f4-8d4482a15e03}, !- Source Object
  3,                                      !- Outlet Port
  {11749e7a-cb13-4ac4-915b-14e75f627832}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ab3e36c2-d1d4-482e-add5-81c646551b73}, !- Handle
  {eb40a8e8-8dcf-49ac-a33e-8472ddb6ff9b}, !- Name
  {f3151d8d-71c1-49eb-abe7-555902c26bc0}, !- Source Object
  12,                                     !- Outlet Port
  {fc0dfc9d-e239-4821-bb1d-70e65cb4bb73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8be2b87d-82d6-422c-944b-ffd38097fcfb}, !- Handle
  {ceaab1e2-23d5-4599-86d6-9987f29dcda4}, !- Name
  {fc0dfc9d-e239-4821-bb1d-70e65cb4bb73}, !- Source Object
  3,                                      !- Outlet Port
  {a25cf91b-d4fa-45d8-a45b-605770a61e16}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {9c6f62d2-3d2c-4a3a-8ced-e28cb775516f}, !- Handle
  {1d4573fb-9f6b-46b0-b95a-627463443dd9}, !- Name
  {f3782907-5566-4569-9b83-e9b551a81f80}, !- Source Object
  4,                                      !- Outlet Port
  {25e6c52d-ff51-4aae-a39d-9866cc50060f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a7acb62e-f94b-4ae9-ad5e-7152ecbf81b7}, !- Handle
  {dbff3908-aa91-48d4-a911-620a445dbbfe}, !- Name
  {25e6c52d-ff51-4aae-a39d-9866cc50060f}, !- Source Object
  4,                                      !- Outlet Port
  {3e59d107-a495-4b6d-b7f4-8d4482a15e03}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {50e6a961-531b-4fc6-b36e-9d0f8c0deffb}, !- Handle
  RestroomFlr1 ZN SAC Diffuser,           !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  {b212b61d-ca15-4324-a0ae-22b058c2dd0d}, !- Inlet Air Node Name
  {66baec38-6e60-4508-8081-d7f6220bab0d}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b091ee66-3c1c-4243-b395-e26535739646}, !- Handle
  Node 159,                               !- Name
  {66baec38-6e60-4508-8081-d7f6220bab0d}, !- Inlet Port
  {9a902b68-233f-4ebd-9f77-bdaa4dede6ff}; !- Outlet Port

OS:Node,
  {8c26af5c-a22a-47e6-8682-6ea3e56d53df}, !- Handle
  Node 160,                               !- Name
  {59c23495-6103-45ed-acf9-2057a6057bcb}, !- Inlet Port
  {b3fbc2ea-0bc2-4d0e-ab66-41dd0ba1248c}; !- Outlet Port

OS:Connection,
  {9a902b68-233f-4ebd-9f77-bdaa4dede6ff}, !- Handle
  {60dff8d9-4054-49a1-bef8-eec6b3fd08be}, !- Name
  {b091ee66-3c1c-4243-b395-e26535739646}, !- Source Object
  3,                                      !- Outlet Port
  {68040696-f805-44ff-8b0e-cb6ca90f3435}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {59c23495-6103-45ed-acf9-2057a6057bcb}, !- Handle
  {445af842-98ef-41b0-95b9-7b637cec2586}, !- Name
  {47d07844-c18f-4d78-bbf6-05f9ba77220c}, !- Source Object
  12,                                     !- Outlet Port
  {8c26af5c-a22a-47e6-8682-6ea3e56d53df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3fbc2ea-0bc2-4d0e-ab66-41dd0ba1248c}, !- Handle
  {873d50e2-7d25-4aa2-8a12-d63bf296e3de}, !- Name
  {8c26af5c-a22a-47e6-8682-6ea3e56d53df}, !- Source Object
  3,                                      !- Outlet Port
  {a25cf91b-d4fa-45d8-a45b-605770a61e16}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b212b61d-ca15-4324-a0ae-22b058c2dd0d}, !- Handle
  {e0ff9e94-df97-45c5-98bd-b14e9e35a217}, !- Name
  {f3782907-5566-4569-9b83-e9b551a81f80}, !- Source Object
  5,                                      !- Outlet Port
  {50e6a961-531b-4fc6-b36e-9d0f8c0deffb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {66baec38-6e60-4508-8081-d7f6220bab0d}, !- Handle
  {414e3132-11fb-43eb-8b0d-30c5a2ba0bb0}, !- Name
  {50e6a961-531b-4fc6-b36e-9d0f8c0deffb}, !- Source Object
  4,                                      !- Outlet Port
  {b091ee66-3c1c-4243-b395-e26535739646}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {7a8b42be-3297-4445-89ee-5750666fd353}, !- Handle
  FrontLoungeFlr1 ZN SAC,                 !- Name
  ,                                       !- Controller List Name
  {f0ab047c-5505-4cff-af1c-f2f6de4c4091}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8a184dce-c1c6-4c5a-93a0-f4d2044cab1f}, !- Supply Side Inlet Node Name
  {9cd4e887-c9dd-4273-8b37-6f65e61710e9}, !- Demand Side Outlet Node Name
  {c5dc4ede-f0d3-4dae-a1f1-b51bb76ce923}, !- Demand Side Inlet Node A
  {b0f1afc9-f4e7-4d17-b440-320d3fc717d5}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {4c5bc135-9755-475d-bd85-dbf324fa58a1}, !- Handle
  Node 161,                               !- Name
  {8a184dce-c1c6-4c5a-93a0-f4d2044cab1f}, !- Inlet Port
  {6fd83a50-8424-4660-8004-4bd1d04f6015}; !- Outlet Port

OS:Node,
  {d934ced9-a268-46dc-b5d0-e8a11c5d8f3e}, !- Handle
  Node 162,                               !- Name
  {54848de3-b89d-48be-8f32-e4b5b60d5c62}, !- Inlet Port
  {b0f1afc9-f4e7-4d17-b440-320d3fc717d5}; !- Outlet Port

OS:Connection,
  {8a184dce-c1c6-4c5a-93a0-f4d2044cab1f}, !- Handle
  {64b24ed0-2ab2-43d5-8c62-f5b729017037}, !- Name
  {7a8b42be-3297-4445-89ee-5750666fd353}, !- Source Object
  8,                                      !- Outlet Port
  {4c5bc135-9755-475d-bd85-dbf324fa58a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0f1afc9-f4e7-4d17-b440-320d3fc717d5}, !- Handle
  {3a1d1df7-c4ec-425b-9b94-b2b4b3a54ac2}, !- Name
  {d934ced9-a268-46dc-b5d0-e8a11c5d8f3e}, !- Source Object
  3,                                      !- Outlet Port
  {7a8b42be-3297-4445-89ee-5750666fd353}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {8834839d-cc8e-4e49-b9db-99545d1f89ff}, !- Handle
  Node 163,                               !- Name
  {c5dc4ede-f0d3-4dae-a1f1-b51bb76ce923}, !- Inlet Port
  {8e7d6dd6-468b-4c37-aa10-c0785f7144ff}; !- Outlet Port

OS:Node,
  {f0713418-d350-4bd9-a5d3-e20b9263d788}, !- Handle
  Node 164,                               !- Name
  {9299da30-f855-439b-b28a-9cff58cebe45}, !- Inlet Port
  {9cd4e887-c9dd-4273-8b37-6f65e61710e9}; !- Outlet Port

OS:Node,
  {4bd3933a-59fe-4b6a-8368-d9b5ab80749a}, !- Handle
  Node 165,                               !- Name
  {c0a19205-76c2-44d1-8802-7b6e90cc40f3}, !- Inlet Port
  {54e8b282-b21c-499f-ab25-506f86dd810d}; !- Outlet Port

OS:Connection,
  {c5dc4ede-f0d3-4dae-a1f1-b51bb76ce923}, !- Handle
  {395bf1aa-b1cd-4fbf-837e-907d56cd9e38}, !- Name
  {7a8b42be-3297-4445-89ee-5750666fd353}, !- Source Object
  10,                                     !- Outlet Port
  {8834839d-cc8e-4e49-b9db-99545d1f89ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9cd4e887-c9dd-4273-8b37-6f65e61710e9}, !- Handle
  {fc82c250-2d16-4eb2-8227-5050e5423e28}, !- Name
  {f0713418-d350-4bd9-a5d3-e20b9263d788}, !- Source Object
  3,                                      !- Outlet Port
  {7a8b42be-3297-4445-89ee-5750666fd353}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e07327e9-dde4-4bd6-82a0-078498086de2}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {8e7d6dd6-468b-4c37-aa10-c0785f7144ff}, !- Inlet Node Name
  {44101c13-2b33-4eca-a0e5-8a7c023a5fbe}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d365911a-62ec-477f-ba4b-db739cc7b64f}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {9299da30-f855-439b-b28a-9cff58cebe45}, !- Outlet Node Name
  {5937b33a-8ea8-40d0-b140-507454fcd182}; !- Inlet Node Name 1

OS:Connection,
  {8e7d6dd6-468b-4c37-aa10-c0785f7144ff}, !- Handle
  {9e9146f0-b0fa-4557-b28f-1f8e7570efe2}, !- Name
  {8834839d-cc8e-4e49-b9db-99545d1f89ff}, !- Source Object
  3,                                      !- Outlet Port
  {e07327e9-dde4-4bd6-82a0-078498086de2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9299da30-f855-439b-b28a-9cff58cebe45}, !- Handle
  {a5f823cf-b0f1-440c-93a1-bb6f63a9d106}, !- Name
  {d365911a-62ec-477f-ba4b-db739cc7b64f}, !- Source Object
  2,                                      !- Outlet Port
  {f0713418-d350-4bd9-a5d3-e20b9263d788}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {5a7894b9-4946-4920-8e7c-c74ba36261a6}, !- Handle
  {7a8b42be-3297-4445-89ee-5750666fd353}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  11,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12,                                     !- Central Cooling Design Supply Air Temperature {C}
  50,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.008,                                  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {bf9b4db0-b538-4b6e-851e-c13a9e653c22}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  13.0000000000001,                       !- Minimum Supply Air Temperature {C}
  45.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {f262f54a-618e-4b8c-a2f4-11d251510b8e}, !- Control Zone Name
  {d934ced9-a268-46dc-b5d0-e8a11c5d8f3e}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {058f3149-030b-4a28-bb62-4d7b19f1fc95}, !- Handle
  FrontLoungeFlr1 ZN SAC Fan,             !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  0.56,                                   !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.86,                                   !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {dd807e56-861d-4974-baff-9509aedf8f73}, !- Air Inlet Node Name
  {54848de3-b89d-48be-8f32-e4b5b60d5c62}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {d36241d7-328a-4cba-9c33-a8b67e3adc89}, !- Handle
  FrontLoungeFlr1 ZN SAC Gas Htg Coil,    !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {1dc5daba-f05f-4825-b9dc-8517bdf06246}, !- Air Inlet Node Name
  {968b8181-84b6-4dbc-a208-1337d50b859e}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {9ba15f91-1c06-45e5-a863-00b1501363e1}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Cubic,
  {9ba15f91-1c06-45e5-a863-00b1501363e1}, !- Handle
  Curve Cubic 2,                          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {822b9c8d-bde4-4a8b-9c5d-b034b6ec0e34}, !- Handle
  Curve Biquadratic 81,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {ac07421c-e800-48cc-8409-c854184c88ac}, !- Handle
  Curve Quadratic 121,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {4a646001-6c9d-4026-ac1b-68cdae0ed77d}, !- Handle
  Curve Biquadratic 82,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {6b466a3b-9eae-4cf6-89fe-6f114b4b7b7c}, !- Handle
  Curve Quadratic 122,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {3759f7e3-4dea-4047-a081-7160a78c1c10}, !- Handle
  Curve Quadratic 123,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

OS:Coil:Cooling:DX:SingleSpeed,
  {83d0d8c8-89a5-44c0-acae-e415cad745e8}, !- Handle
  FrontLoungeFlr1 ZN SAC 1spd DX AC Clg Coil 68kBtu/hr 11.2EER, !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.86542098393842,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {a81597b0-0d89-469f-844c-5fd8fa9c47e3}, !- Air Inlet Node Name
  {2ac57be6-be53-4402-a842-2f33070fc3d2}, !- Air Outlet Node Name
  {bc7229c8-7c92-4f8c-bdf5-0bfcb2db0952}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1beae0f7-df1b-49fb-872e-c0ad435ca237}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c21038c3-8552-4c0d-8328-b80c6ce481f3}, !- Energy Input Ratio Function of Temperature Curve Name
  {4e6f47f7-3232-4b48-b1d7-72b26d11fd89}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {653b435a-45b7-468b-a2f1-004dfec9788f}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {482d6dcc-ae47-4286-9832-ad7193d37e2f}, !- Handle
  FrontLoungeFlr1 ZN SAC OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {a9a05578-e214-4817-b12c-18323985cc32}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {cbcfa178-9350-4853-8673-b48812273d72}, !- Maximum Fraction of Outdoor Air Schedule Name
  {ffe82697-b11a-4c82-9a7f-bba9f0ab084e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {ffe82697-b11a-4c82-9a7f-bba9f0ab084e}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {003dda40-0754-49d1-b2a1-986c6d187de4}, !- Handle
  FrontLoungeFlr1 ZN SAC OA Sys,          !- Name
  {482d6dcc-ae47-4286-9832-ad7193d37e2f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {644f45e2-1b8d-4bbb-9837-0c1e3df0dd91}, !- Mixed Air Node Name
  {66ea1af0-2a45-4d6d-9251-620cc7b3ae7a}, !- Outdoor Air Stream Node Name
  {5e0012f1-db37-4194-a1c2-066678cc4748}, !- Relief Air Stream Node Name
  {6fd83a50-8424-4660-8004-4bd1d04f6015}; !- Return Air Stream Node Name

OS:Node,
  {ac08d4a4-57bc-4a65-b22d-b7ac945cdd60}, !- Handle
  Node 166,                               !- Name
  ,                                       !- Inlet Port
  {66ea1af0-2a45-4d6d-9251-620cc7b3ae7a}; !- Outlet Port

OS:Connection,
  {66ea1af0-2a45-4d6d-9251-620cc7b3ae7a}, !- Handle
  {381ba944-709d-43d2-ad24-cf55ec861e4a}, !- Name
  {ac08d4a4-57bc-4a65-b22d-b7ac945cdd60}, !- Source Object
  3,                                      !- Outlet Port
  {003dda40-0754-49d1-b2a1-986c6d187de4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2243a483-6a92-476c-b4c5-d9c02c5e756c}, !- Handle
  Node 167,                               !- Name
  {5e0012f1-db37-4194-a1c2-066678cc4748}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5e0012f1-db37-4194-a1c2-066678cc4748}, !- Handle
  {6427db7a-be80-4e3a-8859-8ea745f132f3}, !- Name
  {003dda40-0754-49d1-b2a1-986c6d187de4}, !- Source Object
  7,                                      !- Outlet Port
  {2243a483-6a92-476c-b4c5-d9c02c5e756c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54848de3-b89d-48be-8f32-e4b5b60d5c62}, !- Handle
  {a5869234-0864-49d9-ac03-b2dcf6819c09}, !- Name
  {058f3149-030b-4a28-bb62-4d7b19f1fc95}, !- Source Object
  9,                                      !- Outlet Port
  {d934ced9-a268-46dc-b5d0-e8a11c5d8f3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {55b976e7-b3ea-4dfb-9c8c-3ce0344fb75e}, !- Handle
  Node 168,                               !- Name
  {968b8181-84b6-4dbc-a208-1337d50b859e}, !- Inlet Port
  {dd807e56-861d-4974-baff-9509aedf8f73}; !- Outlet Port

OS:Connection,
  {968b8181-84b6-4dbc-a208-1337d50b859e}, !- Handle
  {002ba89c-6d8b-497c-81a6-a143d4fdbb44}, !- Name
  {d36241d7-328a-4cba-9c33-a8b67e3adc89}, !- Source Object
  6,                                      !- Outlet Port
  {55b976e7-b3ea-4dfb-9c8c-3ce0344fb75e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd807e56-861d-4974-baff-9509aedf8f73}, !- Handle
  {b7ed3c80-7a4d-4b90-b5e2-7336a0edd7ee}, !- Name
  {55b976e7-b3ea-4dfb-9c8c-3ce0344fb75e}, !- Source Object
  3,                                      !- Outlet Port
  {058f3149-030b-4a28-bb62-4d7b19f1fc95}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {4c08fb37-34fe-463f-900a-3cc46a6202be}, !- Handle
  Node 169,                               !- Name
  {2ac57be6-be53-4402-a842-2f33070fc3d2}, !- Inlet Port
  {1dc5daba-f05f-4825-b9dc-8517bdf06246}; !- Outlet Port

OS:Connection,
  {2ac57be6-be53-4402-a842-2f33070fc3d2}, !- Handle
  {963097e2-1b35-40e4-bece-8085c8982aaa}, !- Name
  {83d0d8c8-89a5-44c0-acae-e415cad745e8}, !- Source Object
  9,                                      !- Outlet Port
  {4c08fb37-34fe-463f-900a-3cc46a6202be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1dc5daba-f05f-4825-b9dc-8517bdf06246}, !- Handle
  {418e3a65-6b05-487f-9473-52627ef96639}, !- Name
  {4c08fb37-34fe-463f-900a-3cc46a6202be}, !- Source Object
  3,                                      !- Outlet Port
  {d36241d7-328a-4cba-9c33-a8b67e3adc89}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {0de4e116-148b-460c-9160-d7e6c5230c01}, !- Handle
  Node 170,                               !- Name
  {644f45e2-1b8d-4bbb-9837-0c1e3df0dd91}, !- Inlet Port
  {a81597b0-0d89-469f-844c-5fd8fa9c47e3}; !- Outlet Port

OS:Connection,
  {6fd83a50-8424-4660-8004-4bd1d04f6015}, !- Handle
  {2d5e6ecd-5949-4464-bb30-8b4b62d47152}, !- Name
  {4c5bc135-9755-475d-bd85-dbf324fa58a1}, !- Source Object
  3,                                      !- Outlet Port
  {003dda40-0754-49d1-b2a1-986c6d187de4}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {644f45e2-1b8d-4bbb-9837-0c1e3df0dd91}, !- Handle
  {d9acdef5-474e-4b3e-be8c-047f295ec695}, !- Name
  {003dda40-0754-49d1-b2a1-986c6d187de4}, !- Source Object
  5,                                      !- Outlet Port
  {0de4e116-148b-460c-9160-d7e6c5230c01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a81597b0-0d89-469f-844c-5fd8fa9c47e3}, !- Handle
  {757dbe43-6c33-494a-9886-61a44e46dadb}, !- Name
  {0de4e116-148b-460c-9160-d7e6c5230c01}, !- Source Object
  3,                                      !- Outlet Port
  {83d0d8c8-89a5-44c0-acae-e415cad745e8}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {74ea5a3f-a38b-4183-8ae1-538b6a37fd6b}, !- Handle
  FrontLoungeFlr1 ZN SAC Diffuser,        !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  {44101c13-2b33-4eca-a0e5-8a7c023a5fbe}, !- Inlet Air Node Name
  {c0a19205-76c2-44d1-8802-7b6e90cc40f3}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {90e36e3b-e97d-4548-94e7-43b298507330}, !- Handle
  Node 171,                               !- Name
  {8e31fb1b-9a08-4a78-9186-48d40dc4c119}, !- Inlet Port
  {5937b33a-8ea8-40d0-b140-507454fcd182}; !- Outlet Port

OS:Connection,
  {54e8b282-b21c-499f-ab25-506f86dd810d}, !- Handle
  {34c6816b-dbb9-48fc-a613-31aae27a4750}, !- Name
  {4bd3933a-59fe-4b6a-8368-d9b5ab80749a}, !- Source Object
  3,                                      !- Outlet Port
  {5ccc4d1f-822c-4df3-a51e-bb3370167ebe}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8e31fb1b-9a08-4a78-9186-48d40dc4c119}, !- Handle
  {6e7332c8-54e5-45d2-b75b-2a6abd3693d8}, !- Name
  {f262f54a-618e-4b8c-a2f4-11d251510b8e}, !- Source Object
  12,                                     !- Outlet Port
  {90e36e3b-e97d-4548-94e7-43b298507330}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5937b33a-8ea8-40d0-b140-507454fcd182}, !- Handle
  {d2727af6-e2c5-4907-9389-9cee87e0d030}, !- Name
  {90e36e3b-e97d-4548-94e7-43b298507330}, !- Source Object
  3,                                      !- Outlet Port
  {d365911a-62ec-477f-ba4b-db739cc7b64f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {44101c13-2b33-4eca-a0e5-8a7c023a5fbe}, !- Handle
  {19ca0cf5-1e2c-4f01-bd7b-3ae0b69cadd2}, !- Name
  {e07327e9-dde4-4bd6-82a0-078498086de2}, !- Source Object
  3,                                      !- Outlet Port
  {74ea5a3f-a38b-4183-8ae1-538b6a37fd6b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c0a19205-76c2-44d1-8802-7b6e90cc40f3}, !- Handle
  {58c0715e-a437-4aee-9739-bf6f2661297d}, !- Name
  {74ea5a3f-a38b-4183-8ae1-538b6a37fd6b}, !- Source Object
  4,                                      !- Outlet Port
  {4bd3933a-59fe-4b6a-8368-d9b5ab80749a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {2d6e7ea4-9160-4335-835d-4207bf48df88}, !- Handle
  FrontOfficeFlr1 ZN SAC,                 !- Name
  ,                                       !- Controller List Name
  {f0ab047c-5505-4cff-af1c-f2f6de4c4091}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6039a9bf-3600-46ea-8bb4-cac05866fd32}, !- Supply Side Inlet Node Name
  {e78e4798-55c7-41e5-84c3-a2ce9dbe43c0}, !- Demand Side Outlet Node Name
  {704220e0-5d67-40b6-a99e-e453521065a4}, !- Demand Side Inlet Node A
  {a435b1e9-ab0a-478c-9717-4f9adfdadada}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {c71789a3-6a61-48e7-8f4c-b6617a86e34f}, !- Handle
  Node 172,                               !- Name
  {6039a9bf-3600-46ea-8bb4-cac05866fd32}, !- Inlet Port
  {c7b8fb22-6a5a-4df4-9f97-048e58d75206}; !- Outlet Port

OS:Node,
  {997a84f0-d2fb-41e7-b4e6-432e193926ac}, !- Handle
  Node 173,                               !- Name
  {49ad5bf8-4b49-407b-ab4f-b58f8d125a98}, !- Inlet Port
  {a435b1e9-ab0a-478c-9717-4f9adfdadada}; !- Outlet Port

OS:Connection,
  {6039a9bf-3600-46ea-8bb4-cac05866fd32}, !- Handle
  {d3ebdc24-a855-40bc-b0b9-b9e5c76cb214}, !- Name
  {2d6e7ea4-9160-4335-835d-4207bf48df88}, !- Source Object
  8,                                      !- Outlet Port
  {c71789a3-6a61-48e7-8f4c-b6617a86e34f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a435b1e9-ab0a-478c-9717-4f9adfdadada}, !- Handle
  {8f650b54-5bc0-4ba9-ad42-a98759808b79}, !- Name
  {997a84f0-d2fb-41e7-b4e6-432e193926ac}, !- Source Object
  3,                                      !- Outlet Port
  {2d6e7ea4-9160-4335-835d-4207bf48df88}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {d1ff4ad2-a4e5-4407-8ccd-5ba1f0da68d3}, !- Handle
  Node 174,                               !- Name
  {704220e0-5d67-40b6-a99e-e453521065a4}, !- Inlet Port
  {eaa23bed-a1bc-4b38-a559-4ff8f234c493}; !- Outlet Port

OS:Node,
  {02145599-80d8-4062-b312-a8b60e5028d2}, !- Handle
  Node 175,                               !- Name
  {269576cb-f2d7-47a0-93a8-46069ba8c908}, !- Inlet Port
  {e78e4798-55c7-41e5-84c3-a2ce9dbe43c0}; !- Outlet Port

OS:Node,
  {30d0c895-ccd7-4dce-a3dd-8693e657f98c}, !- Handle
  Node 176,                               !- Name
  {d05f7a84-ddd5-4b36-ab29-c1d58800d2c2}, !- Inlet Port
  {dc344f43-14be-42af-ab9d-97538e1ca9ae}; !- Outlet Port

OS:Connection,
  {704220e0-5d67-40b6-a99e-e453521065a4}, !- Handle
  {86971881-82e8-4ad1-adbb-559282f2dcf7}, !- Name
  {2d6e7ea4-9160-4335-835d-4207bf48df88}, !- Source Object
  10,                                     !- Outlet Port
  {d1ff4ad2-a4e5-4407-8ccd-5ba1f0da68d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e78e4798-55c7-41e5-84c3-a2ce9dbe43c0}, !- Handle
  {36aca4e4-24ab-4b3a-8adf-5356a7380876}, !- Name
  {02145599-80d8-4062-b312-a8b60e5028d2}, !- Source Object
  3,                                      !- Outlet Port
  {2d6e7ea4-9160-4335-835d-4207bf48df88}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c7f9dfcd-e2c5-4973-91bd-0e23923a187f}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {eaa23bed-a1bc-4b38-a559-4ff8f234c493}, !- Inlet Node Name
  {9015a42c-b3c5-4780-aa0b-db1dfed0127c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {30724b71-dc55-4a17-8e5d-5158a3ffcc9a}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {269576cb-f2d7-47a0-93a8-46069ba8c908}, !- Outlet Node Name
  {f9bc4764-3483-49ba-ad5e-5546a9304ebe}; !- Inlet Node Name 1

OS:Connection,
  {eaa23bed-a1bc-4b38-a559-4ff8f234c493}, !- Handle
  {ceff4176-23dc-4ec5-a79f-0b7c349f76b6}, !- Name
  {d1ff4ad2-a4e5-4407-8ccd-5ba1f0da68d3}, !- Source Object
  3,                                      !- Outlet Port
  {c7f9dfcd-e2c5-4973-91bd-0e23923a187f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {269576cb-f2d7-47a0-93a8-46069ba8c908}, !- Handle
  {12a0b35a-6d65-41fb-a1cb-12802c8a1560}, !- Name
  {30724b71-dc55-4a17-8e5d-5158a3ffcc9a}, !- Source Object
  2,                                      !- Outlet Port
  {02145599-80d8-4062-b312-a8b60e5028d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d993c67e-300f-4bf7-8d83-12a5830c5598}, !- Handle
  {2d6e7ea4-9160-4335-835d-4207bf48df88}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  11,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12,                                     !- Central Cooling Design Supply Air Temperature {C}
  50,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.008,                                  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {1076eb19-7a8f-4c09-b99c-102f48689654}, !- Handle
  Setpoint Manager Single Zone Reheat 3,  !- Name
  13.0000000000001,                       !- Minimum Supply Air Temperature {C}
  45.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {50779736-aa45-4fae-940c-4155dc816a39}, !- Control Zone Name
  {997a84f0-d2fb-41e7-b4e6-432e193926ac}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {e4687ae3-65bd-4a61-b06b-b64d7fd86017}, !- Handle
  FrontOfficeFlr1 ZN SAC Fan,             !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  0.56,                                   !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.86,                                   !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {467ac94e-860f-4668-8c64-36bcf3cf45b5}, !- Air Inlet Node Name
  {49ad5bf8-4b49-407b-ab4f-b58f8d125a98}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {60962fa7-d729-4f6e-ae22-8ee7628da536}, !- Handle
  FrontOfficeFlr1 ZN SAC Gas Htg Coil,    !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {bb8441ba-7fae-4979-a386-538105a07884}, !- Air Inlet Node Name
  {c679e69e-8933-4d46-8d80-e137242b434d}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {084a4c8c-e563-49f0-b625-999011208782}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Cubic,
  {084a4c8c-e563-49f0-b625-999011208782}, !- Handle
  Curve Cubic 3,                          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {a075be96-623b-4d20-906f-0ef92e9389f1}, !- Handle
  Curve Biquadratic 83,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {7cb5b6a8-e2fd-468a-844f-cb0d89d722b0}, !- Handle
  Curve Quadratic 124,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {62b68296-eeb3-43d6-a21c-9234eddaeb15}, !- Handle
  Curve Biquadratic 84,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {333e4bb7-5e6d-4eb6-92ce-3c2ffee15eb7}, !- Handle
  Curve Quadratic 125,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {5436a267-26f8-4b84-9547-c0f7d6fb559f}, !- Handle
  Curve Quadratic 126,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

OS:Coil:Cooling:DX:SingleSpeed,
  {6fb4cf68-39c2-48ba-ab7c-ec4b4c8e4d2f}, !- Handle
  FrontOfficeFlr1 ZN SAC 1spd DX AC Clg Coil 25kBtu/hr 13.0SEER, !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {3ba2d360-a773-4ac5-a56a-b013c7a24678}, !- Air Inlet Node Name
  {4e876292-0d9e-41fd-a200-962f79532ecd}, !- Air Outlet Node Name
  {86af17ed-f710-47c8-9218-7f1c91b0da86}, !- Total Cooling Capacity Function of Temperature Curve Name
  {70d2232b-106a-4875-ba6f-605f159d7eed}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {f9f23565-685f-40d4-9f0b-1460c7d89532}, !- Energy Input Ratio Function of Temperature Curve Name
  {7d52b64b-b73e-4739-aaa6-0be87e8371ac}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {929b6342-56aa-4ddd-8797-fb277a3127ea}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {6297c1bc-4108-42dd-9e42-895784f40007}, !- Handle
  FrontOfficeFlr1 ZN SAC OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {a9a05578-e214-4817-b12c-18323985cc32}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {ca60ea02-f71a-438d-b99b-5ba6c26f90af}, !- Maximum Fraction of Outdoor Air Schedule Name
  {408731f6-0fb3-498c-8e82-3654851a3c26}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {408731f6-0fb3-498c-8e82-3654851a3c26}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {5e966350-00b4-4556-8711-2b88c602ecca}, !- Handle
  FrontOfficeFlr1 ZN SAC OA Sys,          !- Name
  {6297c1bc-4108-42dd-9e42-895784f40007}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {2ddc6f98-7f02-486d-a401-af17c0ba7bd9}, !- Mixed Air Node Name
  {d5c8771f-5287-41ca-8b46-91dede55a8ec}, !- Outdoor Air Stream Node Name
  {67f9243b-2dc9-4521-be03-0b7482c2032d}, !- Relief Air Stream Node Name
  {c7b8fb22-6a5a-4df4-9f97-048e58d75206}; !- Return Air Stream Node Name

OS:Node,
  {3d57e72a-7385-4df8-ab48-c85b47e692f8}, !- Handle
  Node 177,                               !- Name
  ,                                       !- Inlet Port
  {d5c8771f-5287-41ca-8b46-91dede55a8ec}; !- Outlet Port

OS:Connection,
  {d5c8771f-5287-41ca-8b46-91dede55a8ec}, !- Handle
  {bed1a574-020f-4a76-8bd4-8d1b547ef974}, !- Name
  {3d57e72a-7385-4df8-ab48-c85b47e692f8}, !- Source Object
  3,                                      !- Outlet Port
  {5e966350-00b4-4556-8711-2b88c602ecca}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {68240a65-2d17-45fd-9543-f77fcee4c265}, !- Handle
  Node 178,                               !- Name
  {67f9243b-2dc9-4521-be03-0b7482c2032d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {67f9243b-2dc9-4521-be03-0b7482c2032d}, !- Handle
  {642392cf-2962-487c-a8c5-bedb1c6e8142}, !- Name
  {5e966350-00b4-4556-8711-2b88c602ecca}, !- Source Object
  7,                                      !- Outlet Port
  {68240a65-2d17-45fd-9543-f77fcee4c265}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49ad5bf8-4b49-407b-ab4f-b58f8d125a98}, !- Handle
  {f477384c-8edc-448b-b72f-9c6f17f2a058}, !- Name
  {e4687ae3-65bd-4a61-b06b-b64d7fd86017}, !- Source Object
  9,                                      !- Outlet Port
  {997a84f0-d2fb-41e7-b4e6-432e193926ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {59f591f1-df2e-4cff-9fa0-6f9473ae79f8}, !- Handle
  Node 179,                               !- Name
  {c679e69e-8933-4d46-8d80-e137242b434d}, !- Inlet Port
  {467ac94e-860f-4668-8c64-36bcf3cf45b5}; !- Outlet Port

OS:Connection,
  {c679e69e-8933-4d46-8d80-e137242b434d}, !- Handle
  {5be31b46-30ee-4c21-82e0-7dfe6cc6b14c}, !- Name
  {60962fa7-d729-4f6e-ae22-8ee7628da536}, !- Source Object
  6,                                      !- Outlet Port
  {59f591f1-df2e-4cff-9fa0-6f9473ae79f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {467ac94e-860f-4668-8c64-36bcf3cf45b5}, !- Handle
  {c3ac3907-3666-4834-901e-605152185466}, !- Name
  {59f591f1-df2e-4cff-9fa0-6f9473ae79f8}, !- Source Object
  3,                                      !- Outlet Port
  {e4687ae3-65bd-4a61-b06b-b64d7fd86017}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {f5f439d6-3437-4da6-a755-414113ed771d}, !- Handle
  Node 180,                               !- Name
  {4e876292-0d9e-41fd-a200-962f79532ecd}, !- Inlet Port
  {bb8441ba-7fae-4979-a386-538105a07884}; !- Outlet Port

OS:Connection,
  {4e876292-0d9e-41fd-a200-962f79532ecd}, !- Handle
  {155ff1e1-4a46-4631-a3f9-06eb7bfff1f9}, !- Name
  {6fb4cf68-39c2-48ba-ab7c-ec4b4c8e4d2f}, !- Source Object
  9,                                      !- Outlet Port
  {f5f439d6-3437-4da6-a755-414113ed771d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb8441ba-7fae-4979-a386-538105a07884}, !- Handle
  {741ad7cf-3f94-4551-9e75-e07f24e1f927}, !- Name
  {f5f439d6-3437-4da6-a755-414113ed771d}, !- Source Object
  3,                                      !- Outlet Port
  {60962fa7-d729-4f6e-ae22-8ee7628da536}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {f303e22a-34f2-405b-a87b-f0982d55a175}, !- Handle
  Node 181,                               !- Name
  {2ddc6f98-7f02-486d-a401-af17c0ba7bd9}, !- Inlet Port
  {3ba2d360-a773-4ac5-a56a-b013c7a24678}; !- Outlet Port

OS:Connection,
  {c7b8fb22-6a5a-4df4-9f97-048e58d75206}, !- Handle
  {f477a0ce-24b4-4c24-b36d-bd55b41608b4}, !- Name
  {c71789a3-6a61-48e7-8f4c-b6617a86e34f}, !- Source Object
  3,                                      !- Outlet Port
  {5e966350-00b4-4556-8711-2b88c602ecca}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2ddc6f98-7f02-486d-a401-af17c0ba7bd9}, !- Handle
  {0f2fec2a-140d-47af-ac12-e31214cf9ac5}, !- Name
  {5e966350-00b4-4556-8711-2b88c602ecca}, !- Source Object
  5,                                      !- Outlet Port
  {f303e22a-34f2-405b-a87b-f0982d55a175}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ba2d360-a773-4ac5-a56a-b013c7a24678}, !- Handle
  {b198d7d1-f374-415e-b01f-71e8fabff009}, !- Name
  {f303e22a-34f2-405b-a87b-f0982d55a175}, !- Source Object
  3,                                      !- Outlet Port
  {6fb4cf68-39c2-48ba-ab7c-ec4b4c8e4d2f}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {10b01324-1b17-443b-bf82-4a297744e899}, !- Handle
  FrontOfficeFlr1 ZN SAC Diffuser,        !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  {9015a42c-b3c5-4780-aa0b-db1dfed0127c}, !- Inlet Air Node Name
  {d05f7a84-ddd5-4b36-ab29-c1d58800d2c2}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {60ff0927-af2b-43b7-a0b2-09f3cdecd6ae}, !- Handle
  Node 182,                               !- Name
  {7e12dd01-a94b-45fc-a5f6-d692d5ef5f6d}, !- Inlet Port
  {f9bc4764-3483-49ba-ad5e-5546a9304ebe}; !- Outlet Port

OS:Connection,
  {dc344f43-14be-42af-ab9d-97538e1ca9ae}, !- Handle
  {e37193c0-6016-4e5f-ae7f-6d967082377d}, !- Name
  {30d0c895-ccd7-4dce-a3dd-8693e657f98c}, !- Source Object
  3,                                      !- Outlet Port
  {e9264bd4-13ad-4813-b28e-3307f73f68f2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7e12dd01-a94b-45fc-a5f6-d692d5ef5f6d}, !- Handle
  {ca6325ea-2b0d-425e-940c-155a6b89f8e1}, !- Name
  {50779736-aa45-4fae-940c-4155dc816a39}, !- Source Object
  12,                                     !- Outlet Port
  {60ff0927-af2b-43b7-a0b2-09f3cdecd6ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9bc4764-3483-49ba-ad5e-5546a9304ebe}, !- Handle
  {1393c0b0-1c75-441b-93cc-cfc9da84e8e4}, !- Name
  {60ff0927-af2b-43b7-a0b2-09f3cdecd6ae}, !- Source Object
  3,                                      !- Outlet Port
  {30724b71-dc55-4a17-8e5d-5158a3ffcc9a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9015a42c-b3c5-4780-aa0b-db1dfed0127c}, !- Handle
  {81bd20fa-5165-44dc-aef6-49be821ae160}, !- Name
  {c7f9dfcd-e2c5-4973-91bd-0e23923a187f}, !- Source Object
  3,                                      !- Outlet Port
  {10b01324-1b17-443b-bf82-4a297744e899}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d05f7a84-ddd5-4b36-ab29-c1d58800d2c2}, !- Handle
  {8c09c959-a9a9-4419-ac7c-6043802f8fd2}, !- Name
  {10b01324-1b17-443b-bf82-4a297744e899}, !- Source Object
  4,                                      !- Outlet Port
  {30d0c895-ccd7-4dce-a3dd-8693e657f98c}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {e511e81b-b664-4c15-a740-33022fa0692e}, !- Handle
  HotelSmall Off During Unoccupied Period, !- Name
  ,                                       !- Schedule Type Limits Name
  {98dbc8ca-019e-486a-aa22-4f0dfd6d74b3}, !- Default Day Schedule Name
  {482c978f-958b-487b-8fc2-6d58d522fc29}, !- Summer Design Day Schedule Name
  {41b0ff6e-e7a8-45d6-92f2-8c6aa88253d2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {98dbc8ca-019e-486a-aa22-4f0dfd6d74b3}, !- Handle
  HotelSmall Off During Unoccupied Period Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {802ea3df-3b43-49d6-8ed5-c88ed56d9849}, !- Handle
  Schedule Day 83,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {41b0ff6e-e7a8-45d6-92f2-8c6aa88253d2}, !- Handle
  HotelSmall Off During Unoccupied Period Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {5f880e70-0cd2-4221-9ffa-1acb525ae5bc}, !- Handle
  Schedule Day 84,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {482c978f-958b-487b-8fc2-6d58d522fc29}, !- Handle
  HotelSmall Off During Unoccupied Period Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AirLoopHVAC,
  {a8e9573e-1d93-48b2-8ce7-16397667dace}, !- Handle
  MeetingRoomFlr1 ZN SAC,                 !- Name
  ,                                       !- Controller List Name
  {e511e81b-b664-4c15-a740-33022fa0692e}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d81863fb-cfa3-4b23-bf22-7f57adad72f0}, !- Supply Side Inlet Node Name
  {eb84b301-e362-443d-8ee9-d21e6baa48e6}, !- Demand Side Outlet Node Name
  {2afc51bb-67b2-452b-b43b-abc61b59fad9}, !- Demand Side Inlet Node A
  {6776aef1-af92-4be6-8094-c2c6d83a332b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {1f5aacdc-a0b8-46e8-92e5-b15ff1395d33}, !- Handle
  Node 183,                               !- Name
  {d81863fb-cfa3-4b23-bf22-7f57adad72f0}, !- Inlet Port
  {8fa8f695-7ad0-4951-83ae-7ee714947b85}; !- Outlet Port

OS:Node,
  {169a233a-0c7a-48de-8709-0a2e97f80ac5}, !- Handle
  Node 184,                               !- Name
  {4a371103-b17a-45a1-840d-9a3dd3b58465}, !- Inlet Port
  {6776aef1-af92-4be6-8094-c2c6d83a332b}; !- Outlet Port

OS:Connection,
  {d81863fb-cfa3-4b23-bf22-7f57adad72f0}, !- Handle
  {2d22c9cf-ab9c-4220-8d18-e1a7b9be8240}, !- Name
  {a8e9573e-1d93-48b2-8ce7-16397667dace}, !- Source Object
  8,                                      !- Outlet Port
  {1f5aacdc-a0b8-46e8-92e5-b15ff1395d33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6776aef1-af92-4be6-8094-c2c6d83a332b}, !- Handle
  {b6c491d5-902d-4321-ad0a-8e2b608a821d}, !- Name
  {169a233a-0c7a-48de-8709-0a2e97f80ac5}, !- Source Object
  3,                                      !- Outlet Port
  {a8e9573e-1d93-48b2-8ce7-16397667dace}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {a26c6af6-969f-4411-a17b-b6ab146fddec}, !- Handle
  Node 185,                               !- Name
  {2afc51bb-67b2-452b-b43b-abc61b59fad9}, !- Inlet Port
  {3ea186c0-76b0-4a26-980d-9b1413488458}; !- Outlet Port

OS:Node,
  {2363692e-d89d-42a0-af06-08faa1120d83}, !- Handle
  Node 186,                               !- Name
  {a7bea04b-1a56-4d66-b85d-e75df2f91399}, !- Inlet Port
  {eb84b301-e362-443d-8ee9-d21e6baa48e6}; !- Outlet Port

OS:Node,
  {8b0df3f0-3f69-412e-a134-292cb827431a}, !- Handle
  Node 187,                               !- Name
  {406c62d1-2e2e-4c5a-a57d-3c746353f405}, !- Inlet Port
  {61833023-dbe1-4783-aa16-fb56c2a05a2b}; !- Outlet Port

OS:Connection,
  {2afc51bb-67b2-452b-b43b-abc61b59fad9}, !- Handle
  {e1d12d55-9ac9-4b72-a683-250a10ae3a32}, !- Name
  {a8e9573e-1d93-48b2-8ce7-16397667dace}, !- Source Object
  10,                                     !- Outlet Port
  {a26c6af6-969f-4411-a17b-b6ab146fddec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb84b301-e362-443d-8ee9-d21e6baa48e6}, !- Handle
  {70ea0396-16e1-4bc2-b688-46355cc75ed7}, !- Name
  {2363692e-d89d-42a0-af06-08faa1120d83}, !- Source Object
  3,                                      !- Outlet Port
  {a8e9573e-1d93-48b2-8ce7-16397667dace}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1bc0a24e-3865-486b-94d5-6fdd24c39647}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {3ea186c0-76b0-4a26-980d-9b1413488458}, !- Inlet Node Name
  {46de6f5f-a2fe-46e2-a8f0-d6687aa0d114}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {0e82015f-24c3-4c3a-a246-d453b32609bf}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {a7bea04b-1a56-4d66-b85d-e75df2f91399}, !- Outlet Node Name
  {675f0fe1-3727-4b36-948e-3128bcfbf9a8}; !- Inlet Node Name 1

OS:Connection,
  {3ea186c0-76b0-4a26-980d-9b1413488458}, !- Handle
  {b4d67767-fdb4-4fd9-9f1e-d8d20a18e17e}, !- Name
  {a26c6af6-969f-4411-a17b-b6ab146fddec}, !- Source Object
  3,                                      !- Outlet Port
  {1bc0a24e-3865-486b-94d5-6fdd24c39647}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7bea04b-1a56-4d66-b85d-e75df2f91399}, !- Handle
  {3df27b20-db7e-4d5a-ab94-67bdfa17cf62}, !- Name
  {0e82015f-24c3-4c3a-a246-d453b32609bf}, !- Source Object
  2,                                      !- Outlet Port
  {2363692e-d89d-42a0-af06-08faa1120d83}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9e67bd99-890e-429a-8513-bfbaa84120eb}, !- Handle
  {a8e9573e-1d93-48b2-8ce7-16397667dace}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  11,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12,                                     !- Central Cooling Design Supply Air Temperature {C}
  50,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.008,                                  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {3b983363-5d56-4f21-9b1f-ddc258b5f0ed}, !- Handle
  Setpoint Manager Single Zone Reheat 4,  !- Name
  13.0000000000001,                       !- Minimum Supply Air Temperature {C}
  45.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {f970e4a9-f224-4daf-8372-566393e3942b}, !- Control Zone Name
  {169a233a-0c7a-48de-8709-0a2e97f80ac5}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {90a6a719-50e6-4606-b6e4-cdf07c32591a}, !- Handle
  MeetingRoomFlr1 ZN SAC Fan,             !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  0.56,                                   !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.86,                                   !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {a4148a5a-14a0-4331-a041-c2dc0edd6fe7}, !- Air Inlet Node Name
  {4a371103-b17a-45a1-840d-9a3dd3b58465}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {6ef6b74a-693d-4409-a7ef-01c6411eadde}, !- Handle
  MeetingRoomFlr1 ZN SAC Gas Htg Coil,    !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {22c64185-8329-4ffe-a4fa-4fc743502b62}, !- Air Inlet Node Name
  {23987cb9-3c61-4f82-bbe3-ef3cb745ab97}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {5570ef4e-1ded-44c6-9453-28478ab72886}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Cubic,
  {5570ef4e-1ded-44c6-9453-28478ab72886}, !- Handle
  Curve Cubic 4,                          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {54b2abc9-cc61-448d-8a78-8d69aec076e1}, !- Handle
  Curve Biquadratic 85,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {000c7031-b030-4e87-b301-d0b8815c1390}, !- Handle
  Curve Quadratic 127,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {472248c9-3097-44f9-8681-3c8330a06c21}, !- Handle
  Curve Biquadratic 86,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {828d66e6-9d36-4166-8daf-ae1d6cc068f1}, !- Handle
  Curve Quadratic 128,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {a397e492-99bb-4eca-a4b5-6fa9443267e5}, !- Handle
  Curve Quadratic 129,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

OS:Coil:Cooling:DX:SingleSpeed,
  {8558573a-de79-412c-9852-6dfaed4f6abe}, !- Handle
  MeetingRoomFlr1 ZN SAC 1spd DX AC Clg Coil 35kBtu/hr 13.0SEER, !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91156806861466,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {4f622c79-cf91-49ae-ae95-83a780bdaa82}, !- Air Inlet Node Name
  {5d8f36e5-537d-4d56-aa40-2373a17e283d}, !- Air Outlet Node Name
  {990eb401-11ee-45ee-8e8b-acbe6ed3c1aa}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4e9fd78d-6e5f-40c7-85d7-e4767aca6b7e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1b743c2d-75d7-487a-a488-4e74e821cf62}, !- Energy Input Ratio Function of Temperature Curve Name
  {754e8986-3198-4a2f-a3fc-43ea365f0e71}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {044f0ed8-06d6-4c05-b22d-057b177219de}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {6d811f45-8cd9-4774-a07f-fae6bf50493a}, !- Handle
  MeetingRoomFlr1 ZN SAC OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {a9a05578-e214-4817-b12c-18323985cc32}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {5de0702b-e159-44b5-b422-0cd802d37e18}, !- Maximum Fraction of Outdoor Air Schedule Name
  {e8880bd3-f669-4190-a92a-2b8efc6a2745}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {e8880bd3-f669-4190-a92a-2b8efc6a2745}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8a5cfe8d-d438-49e3-958d-099a45e7c2a7}, !- Handle
  MeetingRoomFlr1 ZN SAC OA Sys,          !- Name
  {6d811f45-8cd9-4774-a07f-fae6bf50493a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3075d7fb-5fbb-443f-a084-aa8d367de1a4}, !- Mixed Air Node Name
  {bb8878fd-41f1-4c49-9f23-9d589e2f93c8}, !- Outdoor Air Stream Node Name
  {3d4fca65-3076-4c3c-97f0-5841dce547f8}, !- Relief Air Stream Node Name
  {8fa8f695-7ad0-4951-83ae-7ee714947b85}; !- Return Air Stream Node Name

OS:Node,
  {089bb37e-3286-451c-bec4-ec3f75ef05d0}, !- Handle
  Node 188,                               !- Name
  ,                                       !- Inlet Port
  {bb8878fd-41f1-4c49-9f23-9d589e2f93c8}; !- Outlet Port

OS:Connection,
  {bb8878fd-41f1-4c49-9f23-9d589e2f93c8}, !- Handle
  {f1cf5a7d-80d0-41a3-aad4-d249f6368611}, !- Name
  {089bb37e-3286-451c-bec4-ec3f75ef05d0}, !- Source Object
  3,                                      !- Outlet Port
  {8a5cfe8d-d438-49e3-958d-099a45e7c2a7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {87fcd956-85d6-41e8-9266-ba7ce355dbdc}, !- Handle
  Node 189,                               !- Name
  {3d4fca65-3076-4c3c-97f0-5841dce547f8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3d4fca65-3076-4c3c-97f0-5841dce547f8}, !- Handle
  {71b5f033-6348-4827-99f9-5d908816aa34}, !- Name
  {8a5cfe8d-d438-49e3-958d-099a45e7c2a7}, !- Source Object
  7,                                      !- Outlet Port
  {87fcd956-85d6-41e8-9266-ba7ce355dbdc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a371103-b17a-45a1-840d-9a3dd3b58465}, !- Handle
  {71aff318-1546-4fcd-8205-6e7ad509841f}, !- Name
  {90a6a719-50e6-4606-b6e4-cdf07c32591a}, !- Source Object
  9,                                      !- Outlet Port
  {169a233a-0c7a-48de-8709-0a2e97f80ac5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {632c9ebf-838e-43f3-9755-2d27e982f597}, !- Handle
  Node 190,                               !- Name
  {23987cb9-3c61-4f82-bbe3-ef3cb745ab97}, !- Inlet Port
  {a4148a5a-14a0-4331-a041-c2dc0edd6fe7}; !- Outlet Port

OS:Connection,
  {23987cb9-3c61-4f82-bbe3-ef3cb745ab97}, !- Handle
  {f387ccf1-340b-4ec3-af34-060031edc142}, !- Name
  {6ef6b74a-693d-4409-a7ef-01c6411eadde}, !- Source Object
  6,                                      !- Outlet Port
  {632c9ebf-838e-43f3-9755-2d27e982f597}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4148a5a-14a0-4331-a041-c2dc0edd6fe7}, !- Handle
  {8dd943f5-a7f8-4f7f-bd1e-dd9643e01ad9}, !- Name
  {632c9ebf-838e-43f3-9755-2d27e982f597}, !- Source Object
  3,                                      !- Outlet Port
  {90a6a719-50e6-4606-b6e4-cdf07c32591a}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {135d3b11-dc5e-492c-9078-b490dde0d5c6}, !- Handle
  Node 191,                               !- Name
  {5d8f36e5-537d-4d56-aa40-2373a17e283d}, !- Inlet Port
  {22c64185-8329-4ffe-a4fa-4fc743502b62}; !- Outlet Port

OS:Connection,
  {5d8f36e5-537d-4d56-aa40-2373a17e283d}, !- Handle
  {295ef070-f023-4bd0-b699-24d824d1e1ab}, !- Name
  {8558573a-de79-412c-9852-6dfaed4f6abe}, !- Source Object
  9,                                      !- Outlet Port
  {135d3b11-dc5e-492c-9078-b490dde0d5c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22c64185-8329-4ffe-a4fa-4fc743502b62}, !- Handle
  {132c4385-4052-46ba-9cdb-d5eb9ab49b67}, !- Name
  {135d3b11-dc5e-492c-9078-b490dde0d5c6}, !- Source Object
  3,                                      !- Outlet Port
  {6ef6b74a-693d-4409-a7ef-01c6411eadde}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {b9e53e73-7e10-4a0f-8364-ef9f60c08b9f}, !- Handle
  Node 192,                               !- Name
  {3075d7fb-5fbb-443f-a084-aa8d367de1a4}, !- Inlet Port
  {4f622c79-cf91-49ae-ae95-83a780bdaa82}; !- Outlet Port

OS:Connection,
  {8fa8f695-7ad0-4951-83ae-7ee714947b85}, !- Handle
  {77f1cd4d-a9ae-4d0e-a5d3-205e068e7738}, !- Name
  {1f5aacdc-a0b8-46e8-92e5-b15ff1395d33}, !- Source Object
  3,                                      !- Outlet Port
  {8a5cfe8d-d438-49e3-958d-099a45e7c2a7}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3075d7fb-5fbb-443f-a084-aa8d367de1a4}, !- Handle
  {f0a26bb3-2d13-4129-b051-1e5f182fa550}, !- Name
  {8a5cfe8d-d438-49e3-958d-099a45e7c2a7}, !- Source Object
  5,                                      !- Outlet Port
  {b9e53e73-7e10-4a0f-8364-ef9f60c08b9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f622c79-cf91-49ae-ae95-83a780bdaa82}, !- Handle
  {fea280e0-ea69-4652-9f11-a2d5d4bcc6e8}, !- Name
  {b9e53e73-7e10-4a0f-8364-ef9f60c08b9f}, !- Source Object
  3,                                      !- Outlet Port
  {8558573a-de79-412c-9852-6dfaed4f6abe}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {ce239ff6-0ceb-4d81-a557-44e1dcae4dd3}, !- Handle
  MeetingRoomFlr1 ZN SAC Diffuser,        !- Name
  {159446f8-4b94-492c-88c2-645da2b33b85}, !- Availability Schedule Name
  {46de6f5f-a2fe-46e2-a8f0-d6687aa0d114}, !- Inlet Air Node Name
  {406c62d1-2e2e-4c5a-a57d-3c746353f405}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9065a5ee-5523-4900-8653-feba85410007}, !- Handle
  Node 193,                               !- Name
  {24a95a47-6e75-495b-ad76-89a1104ceecf}, !- Inlet Port
  {675f0fe1-3727-4b36-948e-3128bcfbf9a8}; !- Outlet Port

OS:Connection,
  {61833023-dbe1-4783-aa16-fb56c2a05a2b}, !- Handle
  {72db5a39-3161-4f0a-a7a9-04acfc15caaa}, !- Name
  {8b0df3f0-3f69-412e-a134-292cb827431a}, !- Source Object
  3,                                      !- Outlet Port
  {ce7a1a75-5831-4ba9-8001-f5f29afb079d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {24a95a47-6e75-495b-ad76-89a1104ceecf}, !- Handle
  {b83fd58b-e6a0-46b0-9f36-1a8ee9203676}, !- Name
  {f970e4a9-f224-4daf-8372-566393e3942b}, !- Source Object
  12,                                     !- Outlet Port
  {9065a5ee-5523-4900-8653-feba85410007}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {675f0fe1-3727-4b36-948e-3128bcfbf9a8}, !- Handle
  {9bc3658c-4720-4e6d-992f-8a405a298376}, !- Name
  {9065a5ee-5523-4900-8653-feba85410007}, !- Source Object
  3,                                      !- Outlet Port
  {0e82015f-24c3-4c3a-a246-d453b32609bf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {46de6f5f-a2fe-46e2-a8f0-d6687aa0d114}, !- Handle
  {5b9da256-3273-456b-a63d-eac77debe67b}, !- Name
  {1bc0a24e-3865-486b-94d5-6fdd24c39647}, !- Source Object
  3,                                      !- Outlet Port
  {ce239ff6-0ceb-4d81-a557-44e1dcae4dd3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {406c62d1-2e2e-4c5a-a57d-3c746353f405}, !- Handle
  {2a778c55-0cce-4fbe-b198-bc297baab0bf}, !- Name
  {ce239ff6-0ceb-4d81-a557-44e1dcae4dd3}, !- Source Object
  4,                                      !- Outlet Port
  {8b0df3f0-3f69-412e-a134-292cb827431a}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {92f2c929-2e0b-4b4b-bd88-91b0151c624c}, !- Handle
  MechanicalRoomFlr1 ZN UnitHeater Fan,   !- Name
  {c752b312-3f90-4e7f-bc95-e1be435eb288}, !- Availability Schedule Name
  0.53625,                                !- Fan Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {2ae103a9-6c40-4c8f-bdfe-abd06feb9ec0}, !- Handle
  MechanicalRoomFlr1 ZN UnitHeater Electric Htg Coil, !- Name
  {c752b312-3f90-4e7f-bc95-e1be435eb288}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {cf9d86b2-4dae-4e4f-ad11-15bff771550f}, !- Handle
  MechanicalRoomFlr1 ZN UnitHeater,       !- Name
  {c752b312-3f90-4e7f-bc95-e1be435eb288}, !- Availability Schedule Name
  {85294a36-e01e-4bd8-a925-ced029c3d7d1}, !- Air Inlet Node Name
  {47c7f38d-e5dd-4193-afea-f05e606d8fd8}, !- Air Outlet Node Name
  {92f2c929-2e0b-4b4b-bd88-91b0151c624c}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  Continuous,                             !- Fan Control Type
  {2ae103a9-6c40-4c8f-bdfe-abd06feb9ec0}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {0ca389a9-8520-461c-b6ce-76a798991b57}, !- Handle
  Node 194,                               !- Name
  {cd982eb7-2c9b-4f2b-a43d-d5301b16e5e9}, !- Inlet Port
  {85294a36-e01e-4bd8-a925-ced029c3d7d1}; !- Outlet Port

OS:Connection,
  {cd982eb7-2c9b-4f2b-a43d-d5301b16e5e9}, !- Handle
  {ea7dfa84-4729-43af-a00e-90003f9a1f79}, !- Name
  {6dcb4cea-0e02-424f-9e89-1ff525077b04}, !- Source Object
  3,                                      !- Outlet Port
  {0ca389a9-8520-461c-b6ce-76a798991b57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85294a36-e01e-4bd8-a925-ced029c3d7d1}, !- Handle
  {25e962e1-0c9a-4841-bfa4-8eb28287c07e}, !- Name
  {0ca389a9-8520-461c-b6ce-76a798991b57}, !- Source Object
  3,                                      !- Outlet Port
  {cf9d86b2-4dae-4e4f-ad11-15bff771550f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5af9c28c-5ccd-46e1-910f-68ef56878e6a}, !- Handle
  Node 195,                               !- Name
  {47c7f38d-e5dd-4193-afea-f05e606d8fd8}, !- Inlet Port
  {4406d541-9670-493c-9216-5952d9225fee}; !- Outlet Port

OS:Connection,
  {4406d541-9670-493c-9216-5952d9225fee}, !- Handle
  {b2d3ec2e-e435-4c51-88f0-faf9f22bdc25}, !- Name
  {5af9c28c-5ccd-46e1-910f-68ef56878e6a}, !- Source Object
  3,                                      !- Outlet Port
  {4df1db0f-92e5-46bb-aa50-8b5950919d12}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {47c7f38d-e5dd-4193-afea-f05e606d8fd8}, !- Handle
  {b432e977-470b-4e62-8e73-96e17da5987f}, !- Name
  {cf9d86b2-4dae-4e4f-ad11-15bff771550f}, !- Source Object
  4,                                      !- Outlet Port
  {5af9c28c-5ccd-46e1-910f-68ef56878e6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {9b8a71ec-a9fb-4c9f-b6c8-0e85dd5c99f2}, !- Handle
  FrontStairsFlr1 ZN UnitHeater Fan,      !- Name
  {c752b312-3f90-4e7f-bc95-e1be435eb288}, !- Availability Schedule Name
  0.53625,                                !- Fan Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {b76c8a03-9f8b-4892-9f5b-3598434fc814}, !- Handle
  FrontStairsFlr1 ZN UnitHeater Electric Htg Coil, !- Name
  {c752b312-3f90-4e7f-bc95-e1be435eb288}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {7913b56c-32d2-4c22-8e06-d06c044bc729}, !- Handle
  FrontStairsFlr1 ZN UnitHeater,          !- Name
  {c752b312-3f90-4e7f-bc95-e1be435eb288}, !- Availability Schedule Name
  {69f21b35-d10a-4566-810e-2cc05a6e9996}, !- Air Inlet Node Name
  {7e07ae22-5d4b-4dd7-a9c3-0f778bcdee5b}, !- Air Outlet Node Name
  {9b8a71ec-a9fb-4c9f-b6c8-0e85dd5c99f2}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  Continuous,                             !- Fan Control Type
  {b76c8a03-9f8b-4892-9f5b-3598434fc814}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {7619153d-22c6-4a81-a572-52f0919b0adb}, !- Handle
  Node 196,                               !- Name
  {59d6bcd4-1365-4d20-a955-93dad3f844a9}, !- Inlet Port
  {69f21b35-d10a-4566-810e-2cc05a6e9996}; !- Outlet Port

OS:Connection,
  {59d6bcd4-1365-4d20-a955-93dad3f844a9}, !- Handle
  {eaab3c52-a5bc-4dda-a392-e014a35745d3}, !- Name
  {62088b1f-e32a-42b6-af5e-18f4797ff353}, !- Source Object
  3,                                      !- Outlet Port
  {7619153d-22c6-4a81-a572-52f0919b0adb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69f21b35-d10a-4566-810e-2cc05a6e9996}, !- Handle
  {91cb45d5-48ad-4eac-a783-9823186c6644}, !- Name
  {7619153d-22c6-4a81-a572-52f0919b0adb}, !- Source Object
  3,                                      !- Outlet Port
  {7913b56c-32d2-4c22-8e06-d06c044bc729}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e2a9113d-dcb0-4cb5-9360-83cb794d1a05}, !- Handle
  Node 197,                               !- Name
  {7e07ae22-5d4b-4dd7-a9c3-0f778bcdee5b}, !- Inlet Port
  {a3d16206-60f4-4987-bf96-498e70100a26}; !- Outlet Port

OS:Connection,
  {a3d16206-60f4-4987-bf96-498e70100a26}, !- Handle
  {b6d00e4a-0053-485e-a9d3-0180ef8723e5}, !- Name
  {e2a9113d-dcb0-4cb5-9360-83cb794d1a05}, !- Source Object
  3,                                      !- Outlet Port
  {629fe9d8-fe1e-4210-b463-71132306bf2c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7e07ae22-5d4b-4dd7-a9c3-0f778bcdee5b}, !- Handle
  {dd98b827-124f-4686-9da7-77445631cffe}, !- Name
  {7913b56c-32d2-4c22-8e06-d06c044bc729}, !- Source Object
  4,                                      !- Outlet Port
  {e2a9113d-dcb0-4cb5-9360-83cb794d1a05}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {c16c8a8d-3c53-4eae-a48d-7c168f5c6cf3}, !- Handle
  FrontStairsFlr2 ZN UnitHeater Fan,      !- Name
  {c752b312-3f90-4e7f-bc95-e1be435eb288}, !- Availability Schedule Name
  0.53625,                                !- Fan Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {96a7d467-b7a0-421b-93d7-dec254b1cadf}, !- Handle
  FrontStairsFlr2 ZN UnitHeater Electric Htg Coil, !- Name
  {c752b312-3f90-4e7f-bc95-e1be435eb288}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {d18e63e1-ebac-478a-b4ad-2d9453b5b4f1}, !- Handle
  FrontStairsFlr2 ZN UnitHeater,          !- Name
  {c752b312-3f90-4e7f-bc95-e1be435eb288}, !- Availability Schedule Name
  {1946a0f2-7556-404e-b1ae-19bb2d62f089}, !- Air Inlet Node Name
  {46c33430-774c-498c-af2f-93ff4662e54a}, !- Air Outlet Node Name
  {c16c8a8d-3c53-4eae-a48d-7c168f5c6cf3}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  Continuous,                             !- Fan Control Type
  {96a7d467-b7a0-421b-93d7-dec254b1cadf}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {19c2d888-ed17-4969-9a97-8cf8d2ac7155}, !- Handle
  Node 198,                               !- Name
  {0d7fca7b-9027-4aea-b703-e5d39db1c023}, !- Inlet Port
  {1946a0f2-7556-404e-b1ae-19bb2d62f089}; !- Outlet Port

OS:Connection,
  {0d7fca7b-9027-4aea-b703-e5d39db1c023}, !- Handle
  {3fe9f5cd-4468-4e6c-a321-1250b32e3aa6}, !- Name
  {81bbe532-3bcc-4f27-8b42-470cd6622f7d}, !- Source Object
  3,                                      !- Outlet Port
  {19c2d888-ed17-4969-9a97-8cf8d2ac7155}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1946a0f2-7556-404e-b1ae-19bb2d62f089}, !- Handle
  {561a5312-850f-44fe-b447-119464eb8f05}, !- Name
  {19c2d888-ed17-4969-9a97-8cf8d2ac7155}, !- Source Object
  3,                                      !- Outlet Port
  {d18e63e1-ebac-478a-b4ad-2d9453b5b4f1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c3e72298-b790-4633-b0e9-03e9a5f78ebd}, !- Handle
  Node 199,                               !- Name
  {46c33430-774c-498c-af2f-93ff4662e54a}, !- Inlet Port
  {7599c7ef-01fd-4af8-925f-2afd30d4dd02}; !- Outlet Port

OS:Connection,
  {7599c7ef-01fd-4af8-925f-2afd30d4dd02}, !- Handle
  {4557a912-05a9-4817-8e45-e3fce0a19c0f}, !- Name
  {c3e72298-b790-4633-b0e9-03e9a5f78ebd}, !- Source Object
  3,                                      !- Outlet Port
  {ff169bc9-c9e9-4a51-99fe-51be436bec92}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {46c33430-774c-498c-af2f-93ff4662e54a}, !- Handle
  {df676c9d-4abb-4eb6-bb9d-1a97585020c6}, !- Name
  {d18e63e1-ebac-478a-b4ad-2d9453b5b4f1}, !- Source Object
  4,                                      !- Outlet Port
  {c3e72298-b790-4633-b0e9-03e9a5f78ebd}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {37f6c97b-ef29-4d4f-b556-c9191bd2526e}, !- Handle
  FrontStairsFlr3 ZN UnitHeater Fan,      !- Name
  {c752b312-3f90-4e7f-bc95-e1be435eb288}, !- Availability Schedule Name
  0.53625,                                !- Fan Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {fc1ac28d-6e1d-4b14-8a94-7c3ef33a4143}, !- Handle
  FrontStairsFlr3 ZN UnitHeater Electric Htg Coil, !- Name
  {c752b312-3f90-4e7f-bc95-e1be435eb288}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {d4e0547f-e5c8-44e8-baf3-cdd6aebd8cab}, !- Handle
  FrontStairsFlr3 ZN UnitHeater,          !- Name
  {c752b312-3f90-4e7f-bc95-e1be435eb288}, !- Availability Schedule Name
  {2cbccfa6-381a-4583-b2f5-a244e1831a1a}, !- Air Inlet Node Name
  {b1594b87-3013-4a9c-9ed2-2b396593366f}, !- Air Outlet Node Name
  {37f6c97b-ef29-4d4f-b556-c9191bd2526e}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  Continuous,                             !- Fan Control Type
  {fc1ac28d-6e1d-4b14-8a94-7c3ef33a4143}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {ddf8d9d0-be7d-4e4f-971f-25fa0018980d}, !- Handle
  Node 200,                               !- Name
  {1e5d9bc0-3527-4d29-8e80-512084245e1a}, !- Inlet Port
  {2cbccfa6-381a-4583-b2f5-a244e1831a1a}; !- Outlet Port

OS:Connection,
  {1e5d9bc0-3527-4d29-8e80-512084245e1a}, !- Handle
  {144d1ef5-8261-4a81-b1f0-ca96dcba1f0b}, !- Name
  {5a9b37c0-721c-48a6-bfdf-a157ee2ceba7}, !- Source Object
  3,                                      !- Outlet Port
  {ddf8d9d0-be7d-4e4f-971f-25fa0018980d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2cbccfa6-381a-4583-b2f5-a244e1831a1a}, !- Handle
  {e8105e73-9ad4-4805-972b-0a52bba3aadd}, !- Name
  {ddf8d9d0-be7d-4e4f-971f-25fa0018980d}, !- Source Object
  3,                                      !- Outlet Port
  {d4e0547f-e5c8-44e8-baf3-cdd6aebd8cab}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {14e6dd4b-293c-4482-850b-793eb8d586d7}, !- Handle
  Node 201,                               !- Name
  {b1594b87-3013-4a9c-9ed2-2b396593366f}, !- Inlet Port
  {fff1f602-347e-4daa-a8a1-c054e8fb719d}; !- Outlet Port

OS:Connection,
  {fff1f602-347e-4daa-a8a1-c054e8fb719d}, !- Handle
  {9188343f-33fc-4a73-81ae-0b12cb9ae7e4}, !- Name
  {14e6dd4b-293c-4482-850b-793eb8d586d7}, !- Source Object
  3,                                      !- Outlet Port
  {3c2ba265-b71e-4b46-9b37-9d934c3cb15a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b1594b87-3013-4a9c-9ed2-2b396593366f}, !- Handle
  {8ee91a93-2e8e-41e8-b443-f61dd4290703}, !- Name
  {d4e0547f-e5c8-44e8-baf3-cdd6aebd8cab}, !- Source Object
  4,                                      !- Outlet Port
  {14e6dd4b-293c-4482-850b-793eb8d586d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {faa050a8-4b16-4640-8034-41616441002f}, !- Handle
  FrontStairsFlr4 ZN UnitHeater Fan,      !- Name
  {c752b312-3f90-4e7f-bc95-e1be435eb288}, !- Availability Schedule Name
  0.53625,                                !- Fan Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {7ca169b2-3705-40a3-8e19-ba67bc7b98c2}, !- Handle
  FrontStairsFlr4 ZN UnitHeater Electric Htg Coil, !- Name
  {c752b312-3f90-4e7f-bc95-e1be435eb288}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {e7985925-5e92-444a-b94b-5ecbd242e86f}, !- Handle
  FrontStairsFlr4 ZN UnitHeater,          !- Name
  {c752b312-3f90-4e7f-bc95-e1be435eb288}, !- Availability Schedule Name
  {88bf3862-4c79-4bee-aa39-0f7d9a4a43d5}, !- Air Inlet Node Name
  {9ecb87fa-c2ce-4752-aee7-00f72382470d}, !- Air Outlet Node Name
  {faa050a8-4b16-4640-8034-41616441002f}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  Continuous,                             !- Fan Control Type
  {7ca169b2-3705-40a3-8e19-ba67bc7b98c2}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {4e50d0e2-291b-4485-acd4-6fe0b095ac93}, !- Handle
  Node 202,                               !- Name
  {b5a650af-0c04-4b4b-9855-d2eee5763588}, !- Inlet Port
  {88bf3862-4c79-4bee-aa39-0f7d9a4a43d5}; !- Outlet Port

OS:Connection,
  {b5a650af-0c04-4b4b-9855-d2eee5763588}, !- Handle
  {1f631aa0-2c8a-4089-a1cb-73417c8c5ef6}, !- Name
  {e5b30de1-fc97-42e3-9d22-5b150c72fbfd}, !- Source Object
  3,                                      !- Outlet Port
  {4e50d0e2-291b-4485-acd4-6fe0b095ac93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88bf3862-4c79-4bee-aa39-0f7d9a4a43d5}, !- Handle
  {d18ac8f6-b8f4-40e2-a6a6-b17a41d30e7e}, !- Name
  {4e50d0e2-291b-4485-acd4-6fe0b095ac93}, !- Source Object
  3,                                      !- Outlet Port
  {e7985925-5e92-444a-b94b-5ecbd242e86f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ae90c84f-b968-4d72-828a-1c29fec9cbed}, !- Handle
  Node 203,                               !- Name
  {9ecb87fa-c2ce-4752-aee7-00f72382470d}, !- Inlet Port
  {9520606e-8be9-435e-a7ec-51d4c4f97a19}; !- Outlet Port

OS:Connection,
  {9520606e-8be9-435e-a7ec-51d4c4f97a19}, !- Handle
  {f727f79c-9a3c-481c-a942-0d7dd9c4fb2f}, !- Name
  {ae90c84f-b968-4d72-828a-1c29fec9cbed}, !- Source Object
  3,                                      !- Outlet Port
  {182fd4f5-7849-4f5c-9069-c9a6574fe33b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9ecb87fa-c2ce-4752-aee7-00f72382470d}, !- Handle
  {90268524-e9cd-485f-992d-4c4eded4a769}, !- Name
  {e7985925-5e92-444a-b94b-5ecbd242e86f}, !- Source Object
  4,                                      !- Outlet Port
  {ae90c84f-b968-4d72-828a-1c29fec9cbed}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {4372085b-e26b-48ab-8405-6b1cbeb550a3}, !- Handle
  RearStairsFlr1 ZN UnitHeater Fan,       !- Name
  {c752b312-3f90-4e7f-bc95-e1be435eb288}, !- Availability Schedule Name
  0.53625,                                !- Fan Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {06cd168e-8fd4-4f79-9bfb-23b441df3211}, !- Handle
  RearStairsFlr1 ZN UnitHeater Electric Htg Coil, !- Name
  {c752b312-3f90-4e7f-bc95-e1be435eb288}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {f0e8d641-517f-4322-bfd0-f51cc653cb90}, !- Handle
  RearStairsFlr1 ZN UnitHeater,           !- Name
  {c752b312-3f90-4e7f-bc95-e1be435eb288}, !- Availability Schedule Name
  {3207c3ac-3d38-45b5-adfe-6391e2f8d98c}, !- Air Inlet Node Name
  {2680339e-9f01-4732-807c-889e99e7614c}, !- Air Outlet Node Name
  {4372085b-e26b-48ab-8405-6b1cbeb550a3}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  Continuous,                             !- Fan Control Type
  {06cd168e-8fd4-4f79-9bfb-23b441df3211}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {4fda5625-bbba-4850-96cf-3d6237eb62e3}, !- Handle
  Node 204,                               !- Name
  {edda79f6-11b8-4391-ab89-c602b1513d47}, !- Inlet Port
  {3207c3ac-3d38-45b5-adfe-6391e2f8d98c}; !- Outlet Port

OS:Connection,
  {edda79f6-11b8-4391-ab89-c602b1513d47}, !- Handle
  {8fa891e5-7f81-4d50-bf21-1106b8405829}, !- Name
  {8d955ed8-09e7-479a-be3e-6d68a717f537}, !- Source Object
  3,                                      !- Outlet Port
  {4fda5625-bbba-4850-96cf-3d6237eb62e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3207c3ac-3d38-45b5-adfe-6391e2f8d98c}, !- Handle
  {cf885fef-4610-44bd-9149-c2535c5be143}, !- Name
  {4fda5625-bbba-4850-96cf-3d6237eb62e3}, !- Source Object
  3,                                      !- Outlet Port
  {f0e8d641-517f-4322-bfd0-f51cc653cb90}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {67daaae6-e8f2-4732-bfb6-159bc8c4e841}, !- Handle
  Node 205,                               !- Name
  {2680339e-9f01-4732-807c-889e99e7614c}, !- Inlet Port
  {b4bcd5b9-3af9-47e4-909e-ab79c6bfadba}; !- Outlet Port

OS:Connection,
  {b4bcd5b9-3af9-47e4-909e-ab79c6bfadba}, !- Handle
  {56b80ad6-796f-455c-8d6d-9191dadde97f}, !- Name
  {67daaae6-e8f2-4732-bfb6-159bc8c4e841}, !- Source Object
  3,                                      !- Outlet Port
  {dcb10b70-a807-48bb-a9d0-ce98946bce40}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2680339e-9f01-4732-807c-889e99e7614c}, !- Handle
  {9f49a02a-0fe9-469f-84bd-fd7fbd3f3f4f}, !- Name
  {f0e8d641-517f-4322-bfd0-f51cc653cb90}, !- Source Object
  4,                                      !- Outlet Port
  {67daaae6-e8f2-4732-bfb6-159bc8c4e841}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {5faf5c83-7cca-4fcf-8167-36a761d7222c}, !- Handle
  RearStairsFlr2 ZN UnitHeater Fan,       !- Name
  {c752b312-3f90-4e7f-bc95-e1be435eb288}, !- Availability Schedule Name
  0.53625,                                !- Fan Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {3226415d-125e-473a-ad1a-2f68cc3e6a2e}, !- Handle
  RearStairsFlr2 ZN UnitHeater Electric Htg Coil, !- Name
  {c752b312-3f90-4e7f-bc95-e1be435eb288}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {07895b1f-133a-43be-a1fb-1f26880c840d}, !- Handle
  RearStairsFlr2 ZN UnitHeater,           !- Name
  {c752b312-3f90-4e7f-bc95-e1be435eb288}, !- Availability Schedule Name
  {e49b2abd-ed92-4205-82b4-560c5b31ca77}, !- Air Inlet Node Name
  {1e07f408-0ef8-4db0-a123-e4922ffc3dda}, !- Air Outlet Node Name
  {5faf5c83-7cca-4fcf-8167-36a761d7222c}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  Continuous,                             !- Fan Control Type
  {3226415d-125e-473a-ad1a-2f68cc3e6a2e}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {7c3565d8-4975-4073-a26a-b2edf618cdc4}, !- Handle
  Node 206,                               !- Name
  {210375a5-616a-4dbb-bd47-4961ddb82473}, !- Inlet Port
  {e49b2abd-ed92-4205-82b4-560c5b31ca77}; !- Outlet Port

OS:Connection,
  {210375a5-616a-4dbb-bd47-4961ddb82473}, !- Handle
  {f2fa7648-eab7-47bd-9681-f0ef6879f7cb}, !- Name
  {13e8510d-7028-47e3-9d74-0a95f53e85bb}, !- Source Object
  3,                                      !- Outlet Port
  {7c3565d8-4975-4073-a26a-b2edf618cdc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e49b2abd-ed92-4205-82b4-560c5b31ca77}, !- Handle
  {84a87df4-b3a8-4806-99e2-5b51f074663a}, !- Name
  {7c3565d8-4975-4073-a26a-b2edf618cdc4}, !- Source Object
  3,                                      !- Outlet Port
  {07895b1f-133a-43be-a1fb-1f26880c840d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8df1b455-057a-4d0d-a9fa-ce7947828bc1}, !- Handle
  Node 207,                               !- Name
  {1e07f408-0ef8-4db0-a123-e4922ffc3dda}, !- Inlet Port
  {b9d300cd-1e16-4ccd-9f01-eacae5036a52}; !- Outlet Port

OS:Connection,
  {b9d300cd-1e16-4ccd-9f01-eacae5036a52}, !- Handle
  {02b1670c-8793-46ab-93f8-d6a7d5a16fb3}, !- Name
  {8df1b455-057a-4d0d-a9fa-ce7947828bc1}, !- Source Object
  3,                                      !- Outlet Port
  {d4ddfb52-bf9c-48fb-b2ce-8d44d8c70e84}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1e07f408-0ef8-4db0-a123-e4922ffc3dda}, !- Handle
  {852d1b4f-528b-44e7-8480-4beee96015eb}, !- Name
  {07895b1f-133a-43be-a1fb-1f26880c840d}, !- Source Object
  4,                                      !- Outlet Port
  {8df1b455-057a-4d0d-a9fa-ce7947828bc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {1da164a4-2eaf-4882-9b6b-0004883d0bc1}, !- Handle
  RearStairsFlr3 ZN UnitHeater Fan,       !- Name
  {c752b312-3f90-4e7f-bc95-e1be435eb288}, !- Availability Schedule Name
  0.53625,                                !- Fan Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {307bde37-0c0d-4c89-a18c-ddefa13915f4}, !- Handle
  RearStairsFlr3 ZN UnitHeater Electric Htg Coil, !- Name
  {c752b312-3f90-4e7f-bc95-e1be435eb288}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {518b6a3b-4c09-4ced-8e3d-6092a6e730c7}, !- Handle
  RearStairsFlr3 ZN UnitHeater,           !- Name
  {c752b312-3f90-4e7f-bc95-e1be435eb288}, !- Availability Schedule Name
  {6df93b19-7ce7-4da7-a134-a28d3996166a}, !- Air Inlet Node Name
  {3d9e893c-6382-46e5-9c6d-5bd153563804}, !- Air Outlet Node Name
  {1da164a4-2eaf-4882-9b6b-0004883d0bc1}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  Continuous,                             !- Fan Control Type
  {307bde37-0c0d-4c89-a18c-ddefa13915f4}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {15e204f0-886b-4a4e-a281-4d57fbf567db}, !- Handle
  Node 208,                               !- Name
  {491691f4-8897-43d6-a704-ccbb4cd18969}, !- Inlet Port
  {6df93b19-7ce7-4da7-a134-a28d3996166a}; !- Outlet Port

OS:Connection,
  {491691f4-8897-43d6-a704-ccbb4cd18969}, !- Handle
  {881bbd45-40fb-45d7-8a3f-30a274b15854}, !- Name
  {6a728194-0e04-4133-aaf4-5eac4a46aa16}, !- Source Object
  3,                                      !- Outlet Port
  {15e204f0-886b-4a4e-a281-4d57fbf567db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6df93b19-7ce7-4da7-a134-a28d3996166a}, !- Handle
  {8000b16a-5345-44d6-b41e-11cc347db38b}, !- Name
  {15e204f0-886b-4a4e-a281-4d57fbf567db}, !- Source Object
  3,                                      !- Outlet Port
  {518b6a3b-4c09-4ced-8e3d-6092a6e730c7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {86fa96e1-0d09-4f29-ad73-808d594d8005}, !- Handle
  Node 209,                               !- Name
  {3d9e893c-6382-46e5-9c6d-5bd153563804}, !- Inlet Port
  {ed53051b-827c-4942-9d68-69246726481a}; !- Outlet Port

OS:Connection,
  {ed53051b-827c-4942-9d68-69246726481a}, !- Handle
  {1cf207db-c4cd-4cc9-a9ef-0a8d214a3cb9}, !- Name
  {86fa96e1-0d09-4f29-ad73-808d594d8005}, !- Source Object
  3,                                      !- Outlet Port
  {48aafcad-48a0-48ca-90aa-9c06288266b0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3d9e893c-6382-46e5-9c6d-5bd153563804}, !- Handle
  {0568d68a-4fac-4fdd-8254-d94063595c8b}, !- Name
  {518b6a3b-4c09-4ced-8e3d-6092a6e730c7}, !- Source Object
  4,                                      !- Outlet Port
  {86fa96e1-0d09-4f29-ad73-808d594d8005}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {421d25d6-9c9a-474f-97cb-fc95be4467b8}, !- Handle
  RearStairsFlr4 ZN UnitHeater Fan,       !- Name
  {c752b312-3f90-4e7f-bc95-e1be435eb288}, !- Availability Schedule Name
  0.53625,                                !- Fan Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {e115bbbe-cea7-4657-ae4c-f832fb54c002}, !- Handle
  RearStairsFlr4 ZN UnitHeater Electric Htg Coil, !- Name
  {c752b312-3f90-4e7f-bc95-e1be435eb288}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {8ae96937-5bda-4921-94c8-bf90c379d51f}, !- Handle
  RearStairsFlr4 ZN UnitHeater,           !- Name
  {c752b312-3f90-4e7f-bc95-e1be435eb288}, !- Availability Schedule Name
  {11e54263-dc87-4f8d-bba4-422f19f93b89}, !- Air Inlet Node Name
  {15a577f7-6972-45a1-b65f-6430fcc6ea5e}, !- Air Outlet Node Name
  {421d25d6-9c9a-474f-97cb-fc95be4467b8}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  Continuous,                             !- Fan Control Type
  {e115bbbe-cea7-4657-ae4c-f832fb54c002}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {de0dccca-35cd-4d09-bb53-a1e2cd1ba2bd}, !- Handle
  Node 210,                               !- Name
  {f85a897e-fe33-4a3e-b925-9bba96ae0717}, !- Inlet Port
  {11e54263-dc87-4f8d-bba4-422f19f93b89}; !- Outlet Port

OS:Connection,
  {f85a897e-fe33-4a3e-b925-9bba96ae0717}, !- Handle
  {61ab9b75-cb84-4043-85e4-9fcdc2bd3aab}, !- Name
  {ea525c27-1b5b-499e-b1ae-97d6958227e3}, !- Source Object
  3,                                      !- Outlet Port
  {de0dccca-35cd-4d09-bb53-a1e2cd1ba2bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11e54263-dc87-4f8d-bba4-422f19f93b89}, !- Handle
  {f25d99c5-c7dc-4e20-9ede-a67d8f3a6f07}, !- Name
  {de0dccca-35cd-4d09-bb53-a1e2cd1ba2bd}, !- Source Object
  3,                                      !- Outlet Port
  {8ae96937-5bda-4921-94c8-bf90c379d51f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {63068523-2d90-40c8-bd99-0e7d6e31e7e9}, !- Handle
  Node 211,                               !- Name
  {15a577f7-6972-45a1-b65f-6430fcc6ea5e}, !- Inlet Port
  {17fedfbc-88c5-4b20-a08c-ca3c85394e70}; !- Outlet Port

OS:Connection,
  {17fedfbc-88c5-4b20-a08c-ca3c85394e70}, !- Handle
  {a13b8321-f769-45e7-9210-4052f3f80672}, !- Name
  {63068523-2d90-40c8-bd99-0e7d6e31e7e9}, !- Source Object
  3,                                      !- Outlet Port
  {4198b3a1-5919-4d5a-a7bc-b63e72757edf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {15a577f7-6972-45a1-b65f-6430fcc6ea5e}, !- Handle
  {afaa364a-63a1-4978-9bbf-a38eb03b2425}, !- Name
  {8ae96937-5bda-4921-94c8-bf90c379d51f}, !- Source Object
  4,                                      !- Outlet Port
  {63068523-2d90-40c8-bd99-0e7d6e31e7e9}, !- Target Object
  2;                                      !- Inlet Port

OS:SpaceInfiltration:DesignFlowRate,
  {64ecf083-9020-4b2a-8dab-0b302dd1d6fe}, !- Handle
  Corridor1 door Infiltration,            !- Name
  {b3c76fbe-cf54-452a-8306-b26275cfa89a}, !- Space or SpaceType Name
  {6949d355-f0ed-438d-a456-a9989644ec79}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.591821538,                            !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Schedule:Ruleset,
  {6949d355-f0ed-438d-a456-a9989644ec79}, !- Handle
  HotelSmall INFIL_Door_Opening_SCH,      !- Name
  {0662d6a2-c42c-43af-a050-bb37cc41032c}, !- Schedule Type Limits Name
  {497ce499-f68b-4e3d-945e-239e82eb7a50}, !- Default Day Schedule Name
  {5a6d87d1-f165-43f6-872e-d757982f62fd}, !- Summer Design Day Schedule Name
  {1bacef28-c609-4bf7-b5dc-bec132348b60}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {497ce499-f68b-4e3d-945e-239e82eb7a50}, !- Handle
  HotelSmall INFIL_Door_Opening_SCH Default, !- Name
  {0662d6a2-c42c-43af-a050-bb37cc41032c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.144,                                  !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.144,                                  !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.144,                                  !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Day,
  {671f8b4d-4ae0-4586-af34-64251e1fef36}, !- Handle
  Schedule Day 85,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1bacef28-c609-4bf7-b5dc-bec132348b60}, !- Handle
  HotelSmall INFIL_Door_Opening_SCH Winter Design Day, !- Name
  {0662d6a2-c42c-43af-a050-bb37cc41032c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.144,                                  !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.144,                                  !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.144,                                  !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Day,
  {acecd822-6e62-4c97-a195-0463ff99894b}, !- Handle
  Schedule Day 86,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5a6d87d1-f165-43f6-872e-d757982f62fd}, !- Handle
  HotelSmall INFIL_Door_Opening_SCH Summer Design Day, !- Name
  {0662d6a2-c42c-43af-a050-bb37cc41032c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.144,                                  !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.144,                                  !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.144,                                  !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:PlantLoop,
  {9850e5b9-0235-4172-acaf-a2a741728fef}, !- Handle
  main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {12169a4d-0589-4c8a-9328-4cf0704b66b0}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {508bbb57-9fc6-46cb-87f9-c2d50d5dc276}, !- Plant Side Inlet Node Name
  {d0601e80-fb4f-4d76-96f5-711b7dd23d8b}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {464806f3-03ab-4fc7-bee4-bd0963be6441}, !- Demand Side Inlet Node Name
  {be244d41-11ca-4032-a989-b4e3f7cd4e71}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {8af9e6ef-6a53-4a22-8cea-66968aee84af}, !- Handle
  {9850e5b9-0235-4172-acaf-a2a741728fef}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {1b65f432-10a1-4d59-843f-a7d8c5abb14b}, !- Handle
  Node 212,                               !- Name
  {508bbb57-9fc6-46cb-87f9-c2d50d5dc276}, !- Inlet Port
  {807d57e4-37f3-4c5b-9a0b-d32bdd9bd4ca}; !- Outlet Port

OS:Node,
  {12169a4d-0589-4c8a-9328-4cf0704b66b0}, !- Handle
  Node 213,                               !- Name
  {cad9387a-ede6-4517-a2d3-dadeb16670f3}, !- Inlet Port
  {d0601e80-fb4f-4d76-96f5-711b7dd23d8b}; !- Outlet Port

OS:Node,
  {a58d03bf-9e85-4a85-b06f-1664db833d19}, !- Handle
  Node 214,                               !- Name
  {f727d842-2c8d-49b4-bcab-98a5a1370ea5}, !- Inlet Port
  {dcd5ddd6-f373-4da1-9c43-04219991967e}; !- Outlet Port

OS:Connector:Mixer,
  {0fa9ed73-2a78-46dd-bf76-59e582da321c}, !- Handle
  Connector Mixer 1,                      !- Name
  {75941c6e-a3ab-4d80-b591-e5b366cb3c51}, !- Outlet Branch Name
  {ded12aef-c114-40ad-838a-9a8da567e690}, !- Inlet Branch Name 1
  {09bcf497-e501-4857-bd74-4c5558271356}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {d3bdd7a4-8c1b-49e9-9cd8-269ba5d17a79}, !- Handle
  Connector Splitter 1,                   !- Name
  {dc5a801d-78e3-4541-9303-68a642e6593e}, !- Inlet Branch Name
  {f727d842-2c8d-49b4-bcab-98a5a1370ea5}, !- Outlet Branch Name 1
  {957821cf-f5d0-4984-80f7-7addbd31a93c}; !- Outlet Branch Name 2

OS:Connection,
  {508bbb57-9fc6-46cb-87f9-c2d50d5dc276}, !- Handle
  {61a96d52-b0c7-489e-905c-1140f0633e18}, !- Name
  {9850e5b9-0235-4172-acaf-a2a741728fef}, !- Source Object
  13,                                     !- Outlet Port
  {1b65f432-10a1-4d59-843f-a7d8c5abb14b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f727d842-2c8d-49b4-bcab-98a5a1370ea5}, !- Handle
  {97f70ce3-eeaa-4879-a598-33ebabb40ff3}, !- Name
  {d3bdd7a4-8c1b-49e9-9cd8-269ba5d17a79}, !- Source Object
  3,                                      !- Outlet Port
  {a58d03bf-9e85-4a85-b06f-1664db833d19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0601e80-fb4f-4d76-96f5-711b7dd23d8b}, !- Handle
  {5219ff85-f5ce-436e-8bff-ee697baf83b8}, !- Name
  {12169a4d-0589-4c8a-9328-4cf0704b66b0}, !- Source Object
  3,                                      !- Outlet Port
  {9850e5b9-0235-4172-acaf-a2a741728fef}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {94f5f7a4-7f16-4407-b72d-3c8ba9a2fdbf}, !- Handle
  Node 215,                               !- Name
  {464806f3-03ab-4fc7-bee4-bd0963be6441}, !- Inlet Port
  {ba7c0c95-5f3b-400f-b84f-b155b0c328c3}; !- Outlet Port

OS:Node,
  {6233eea5-42cb-4ecd-b6a4-d1311845ab54}, !- Handle
  Node 216,                               !- Name
  {8c23b89c-f1df-4f49-b0ac-ac28530a6b3e}, !- Inlet Port
  {be244d41-11ca-4032-a989-b4e3f7cd4e71}; !- Outlet Port

OS:Node,
  {6ab1375d-06f5-4e5f-9ecb-707b49e723c5}, !- Handle
  Node 217,                               !- Name
  {a719a1a8-ddab-44d1-92b5-0d77154d0cb4}, !- Inlet Port
  {17f0f938-30a8-40e0-9d99-7b8353776e8f}; !- Outlet Port

OS:Connector:Mixer,
  {be8023a7-0485-4da4-8bb7-22dab6d0755d}, !- Handle
  Connector Mixer 2,                      !- Name
  {87ee5fd7-803c-4165-af17-ba2e448a7cf5}, !- Outlet Branch Name
  {295b99d2-89e5-4cb6-9241-a0168d92fa59}, !- Inlet Branch Name 1
  {436c7f85-f9f1-4daa-a977-d89d79289c4f}, !- Inlet Branch Name 2
  {8a9183fd-af5e-40d3-9893-2338f006e89f}, !- Inlet Branch Name 3
  {ce06bcc1-4413-428d-8f65-748dc9428656}, !- Inlet Branch Name 4
  {e30e3988-d93b-461a-8881-51a543668311}, !- Inlet Branch Name 5
  {ec1d15c0-efdc-487e-b3fc-cb6209e754d3}, !- Inlet Branch Name 6
  {d3970429-b1cc-45b9-86f0-b1df20c03c07}, !- Inlet Branch Name 7
  {5d3e4a4d-47ab-40de-8fcb-6ac1fdb77a4e}, !- Inlet Branch Name 8
  {e1d6307e-2864-4e79-b2a3-9726cb669dc0}, !- Inlet Branch Name 9
  {eae0218c-0716-4239-8c63-5cf74f80eb05}, !- Inlet Branch Name 10
  {f65cb962-d57a-45da-86bb-423237dc0bb8}, !- Inlet Branch Name 11
  {eb03d1e6-f305-4198-802b-dc52db526a87}, !- Inlet Branch Name 12
  {8928376c-0d52-4bb6-8b34-3c7e2f7328f9}, !- Inlet Branch Name 13
  {1c9ef31f-7c4d-48ed-8288-adec1cd9849d}, !- Inlet Branch Name 14
  {7a72f049-5038-4179-9922-71b543c15df8}, !- Inlet Branch Name 15
  {48223ccf-7b65-42af-95a6-f45006b548d5}, !- Inlet Branch Name 16
  {387702a8-c26d-4c8c-9bd0-bb97c960d461}, !- Inlet Branch Name 17
  {9ae490dd-0fc4-4409-8175-ca88243dbb3c}, !- Inlet Branch Name 18
  {fcc27b58-3133-40b2-8d97-34ab7d2ff7a1}, !- Inlet Branch Name 19
  {2f2251ed-ed64-4ee7-a3af-a22c8d624514}, !- Inlet Branch Name 20
  {9a4c3fda-a033-4c48-b4d1-2ed233a3d75f}, !- Inlet Branch Name 21
  {6f99ac10-9844-423e-be6b-a9635b95e411}, !- Inlet Branch Name 22
  {c886da79-2416-4723-821f-f85bb7de2c0f}, !- Inlet Branch Name 23
  {1a26c6d4-5b90-49fc-a8b6-4fe6b5372639}, !- Inlet Branch Name 24
  {59b089ca-2dfb-4cf1-b208-b565fd5b1045}, !- Inlet Branch Name 25
  {a2edd1e0-3237-45ce-8cb2-4e315259364f}, !- Inlet Branch Name 26
  {44d34691-060b-48a0-bd5e-e491a9c9933d}, !- Inlet Branch Name 27
  {477d5d02-fea9-4b90-b5dc-2b2107f36345}, !- Inlet Branch Name 28
  {80dd66d4-e1ad-454f-a2f5-bba3f812d800}, !- Inlet Branch Name 29
  {38b57fb3-df44-4db8-992a-af80da34f694}, !- Inlet Branch Name 30
  {9b847b74-cbed-4004-963e-4562722eac4b}, !- Inlet Branch Name 31
  {b6548848-46d8-4707-b777-cb95e6348fcc}, !- Inlet Branch Name 32
  {29c5ab82-8749-4715-aecb-5a5b72a060d8}, !- Inlet Branch Name 33
  {b8a2c3a7-e687-4521-b7a9-39d3de059d69}, !- Inlet Branch Name 34
  {11139b90-b032-452f-98a0-5729f02bbebf}, !- Inlet Branch Name 35
  {c01ecc1e-b792-4bc0-b898-0a63197333d0}; !- Inlet Branch Name 36

OS:Connector:Splitter,
  {47b1c5e8-e3e5-4506-944d-239c8c171efd}, !- Handle
  Connector Splitter 2,                   !- Name
  {fe86c226-8711-4ce7-b3d1-7183e02dc624}, !- Inlet Branch Name
  {a719a1a8-ddab-44d1-92b5-0d77154d0cb4}, !- Outlet Branch Name 1
  {68fa7f10-c10a-415e-ac4d-204f7ca9ae3b}, !- Outlet Branch Name 2
  {6e7a2bb8-bd15-4745-82db-7595a7195c6b}, !- Outlet Branch Name 3
  {24821634-fdf6-42e5-9068-5a6bc0094b92}, !- Outlet Branch Name 4
  {c595337d-c7e9-4193-b853-0a2564526035}, !- Outlet Branch Name 5
  {628636f8-6f65-468b-8b8e-4662fb8bd7bc}, !- Outlet Branch Name 6
  {f91e3964-888e-4a6d-befe-e7d15707711c}, !- Outlet Branch Name 7
  {9d6f9161-7f58-4cb3-9bb2-9cda5e6f6de3}, !- Outlet Branch Name 8
  {d79408ba-64cb-453c-8be8-a5f3bb2b2a1c}, !- Outlet Branch Name 9
  {71dc8743-a30c-43b0-81fd-d06023540413}, !- Outlet Branch Name 10
  {a0780564-3d96-4e39-9c39-f06ef7178fc0}, !- Outlet Branch Name 11
  {6b07c88d-f333-4e30-b448-c8cc9e56aedc}, !- Outlet Branch Name 12
  {e1c789b8-45e5-458e-984d-47c7046e359f}, !- Outlet Branch Name 13
  {f540babf-4eea-414e-be8d-794cceebc4c1}, !- Outlet Branch Name 14
  {3ddc797a-2c9d-499e-b6e5-f2e2f1c16692}, !- Outlet Branch Name 15
  {d5bc5cb7-66e5-4966-b1df-9553305734cb}, !- Outlet Branch Name 16
  {4b4b1153-8af1-49be-9800-8e3bde9449a3}, !- Outlet Branch Name 17
  {27f2b04e-5411-43ee-a373-8c9ec4b00bfe}, !- Outlet Branch Name 18
  {a2ebb9b0-2954-45f7-b16f-ff77856cdee1}, !- Outlet Branch Name 19
  {e2bcdf60-2dc1-4935-8869-b0f88895ba1f}, !- Outlet Branch Name 20
  {aedf4dc5-06dc-463b-a123-016450a64ed8}, !- Outlet Branch Name 21
  {aeb89e10-ccac-4ef3-b1d0-c01ba3afd15f}, !- Outlet Branch Name 22
  {9b2e8d4a-62d5-4aaa-968d-1fbf314ed24e}, !- Outlet Branch Name 23
  {70f4a55c-0f14-43a1-ad0a-7d60c4c5a745}, !- Outlet Branch Name 24
  {4a1d69a2-6c5d-4e32-b623-407a3bee22a6}, !- Outlet Branch Name 25
  {235f089f-0a3f-4b8b-aedb-3f0e1ec2181c}, !- Outlet Branch Name 26
  {5106f54a-b0b6-420a-a481-7edaa6475b86}, !- Outlet Branch Name 27
  {6b37e994-6a33-4146-8ccf-21a0194827e7}, !- Outlet Branch Name 28
  {31e3d8f9-3a5f-48c5-894b-fb14a8abeef4}, !- Outlet Branch Name 29
  {fce4f24f-3e1a-4eab-a6fe-357b1ce63d35}, !- Outlet Branch Name 30
  {45c2ed1b-c69f-413b-96a3-2da5b07f01a9}, !- Outlet Branch Name 31
  {7f874e2e-219a-47ff-ab74-7bc6635290df}, !- Outlet Branch Name 32
  {96e36375-20b8-46c5-8147-47d373a5c155}, !- Outlet Branch Name 33
  {026db706-6d23-43fe-bc7f-69eb3aa08120}, !- Outlet Branch Name 34
  {40815ad8-3b0e-4470-a77c-9390a309b193}, !- Outlet Branch Name 35
  {a4df0ba0-660f-4ee0-a3aa-1251dee9c255}; !- Outlet Branch Name 36

OS:Connection,
  {464806f3-03ab-4fc7-bee4-bd0963be6441}, !- Handle
  {a7794a40-d606-4d44-94f3-77d0852ea291}, !- Name
  {9850e5b9-0235-4172-acaf-a2a741728fef}, !- Source Object
  16,                                     !- Outlet Port
  {94f5f7a4-7f16-4407-b72d-3c8ba9a2fdbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a719a1a8-ddab-44d1-92b5-0d77154d0cb4}, !- Handle
  {014d9e62-9b5d-4cee-87a3-48a5a0c0b511}, !- Name
  {47b1c5e8-e3e5-4506-944d-239c8c171efd}, !- Source Object
  3,                                      !- Outlet Port
  {6ab1375d-06f5-4e5f-9ecb-707b49e723c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be244d41-11ca-4032-a989-b4e3f7cd4e71}, !- Handle
  {3756a5e8-1e6e-44a5-8bba-f5b64021e43b}, !- Name
  {6233eea5-42cb-4ecd-b6a4-d1311845ab54}, !- Source Object
  3,                                      !- Outlet Port
  {9850e5b9-0235-4172-acaf-a2a741728fef}, !- Target Object
  17;                                     !- Inlet Port

OS:ScheduleTypeLimits,
  {8eac648a-7562-40b0-b5bc-ecc3c92396b4}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  100,                                    !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {99b09610-d28b-4622-929a-05016b7ac192}, !- Handle
  Service Water Loop Temp - 140.0F,       !- Name
  {8eac648a-7562-40b0-b5bc-ecc3c92396b4}, !- Schedule Type Limits Name
  {f99e8bd2-8d6e-4054-85b1-c1e59c5c275e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f99e8bd2-8d6e-4054-85b1-c1e59c5c275e}, !- Handle
  Service Water Loop Temp - 140.0F Default, !- Name
  {8eac648a-7562-40b0-b5bc-ecc3c92396b4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {6a401cf8-0d3b-4813-8d76-6cfd07b63ded}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {99b09610-d28b-4622-929a-05016b7ac192}, !- Schedule Name
  {12169a4d-0589-4c8a-9328-4cf0704b66b0}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {8461cd91-c427-47da-8dec-3c22ec3ba474}, !- Handle
  Service Water Loop Pump,                !- Name
  {807d57e4-37f3-4c5b-9a0b-d32bdd9bd4ca}, !- Inlet Node Name
  {1ab95965-8a5a-42bc-a8c8-74680456590f}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29891,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.85,                                   !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ;                                       !- Skin Loss Radiative Fraction

OS:Node,
  {20286aa3-3d5c-4c94-a810-46a94161e1f8}, !- Handle
  Node 218,                               !- Name
  {1ab95965-8a5a-42bc-a8c8-74680456590f}, !- Inlet Port
  {dc5a801d-78e3-4541-9303-68a642e6593e}; !- Outlet Port

OS:Connection,
  {807d57e4-37f3-4c5b-9a0b-d32bdd9bd4ca}, !- Handle
  {a2266181-ea48-44fc-bc43-9df80cd52ba6}, !- Name
  {1b65f432-10a1-4d59-843f-a7d8c5abb14b}, !- Source Object
  3,                                      !- Outlet Port
  {8461cd91-c427-47da-8dec-3c22ec3ba474}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ab95965-8a5a-42bc-a8c8-74680456590f}, !- Handle
  {e4b12bd4-3707-4ca8-aa1d-6c013b4dd613}, !- Name
  {8461cd91-c427-47da-8dec-3c22ec3ba474}, !- Source Object
  3,                                      !- Outlet Port
  {20286aa3-3d5c-4c94-a810-46a94161e1f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc5a801d-78e3-4541-9303-68a642e6593e}, !- Handle
  {4e98e2f5-79c3-4c19-81d2-0d594b729b25}, !- Name
  {20286aa3-3d5c-4c94-a810-46a94161e1f8}, !- Source Object
  3,                                      !- Outlet Port
  {d3bdd7a4-8c1b-49e9-9cd8-269ba5d17a79}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {1d8a5351-80c4-48f5-8a79-728727722a9f}, !- Handle
  300.0gal Natural Gas Water Heater - 300kBtu/hr 0.805Eff, !- Name
  1.13562353519096,                       !- Tank Volume {m3}
  {99b09610-d28b-4622-929a-05016b7ac192}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  87921.3210516667,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.804864545895095,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  19.9991698285524,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  19.9991698285524,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {4b194b7f-f053-496c-a3ed-47cba9fe3d3c}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  10.9979306077683,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  10.9979306077683,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {dcd5ddd6-f373-4da1-9c43-04219991967e}, !- Use Side Inlet Node Name
  {8a45dc12-bea4-4c26-a4bb-566af69b9c60}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5;                                    !- Indirect Water Heating Recovery Time {hr}

OS:Schedule:Ruleset,
  {ae65df43-a58c-48be-a10f-59fc2933261c}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {103e2ca4-5429-4ec5-90a0-f0248563d869}, !- Schedule Type Limits Name
  {9b473910-63b0-49d2-b61a-8a49011bd816}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9b473910-63b0-49d2-b61a-8a49011bd816}, !- Handle
  Schedule Day 87,                        !- Name
  {103e2ca4-5429-4ec5-90a0-f0248563d869}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {186dc7bc-da74-4389-b2f5-bfa1fab84075}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {103e2ca4-5429-4ec5-90a0-f0248563d869}, !- Schedule Type Limits Name
  {7053170c-bd33-4b47-9101-dd662250a371}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7053170c-bd33-4b47-9101-dd662250a371}, !- Handle
  Schedule Day 88,                        !- Name
  {103e2ca4-5429-4ec5-90a0-f0248563d869}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {4b194b7f-f053-496c-a3ed-47cba9fe3d3c}, !- Handle
  Water Heater Ambient Temp Schedule - 70F, !- Name
  {8eac648a-7562-40b0-b5bc-ecc3c92396b4}, !- Schedule Type Limits Name
  {eb97c747-2295-4238-a48e-e1eafe1008fa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {eb97c747-2295-4238-a48e-e1eafe1008fa}, !- Handle
  Water Heater Ambient Temp Schedule - 70F Default, !- Name
  {8eac648a-7562-40b0-b5bc-ecc3c92396b4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {ef51b393-b38a-49ee-b258-b1ca5f9884b9}, !- Handle
  Node 219,                               !- Name
  {8a45dc12-bea4-4c26-a4bb-566af69b9c60}, !- Inlet Port
  {ded12aef-c114-40ad-838a-9a8da567e690}; !- Outlet Port

OS:Connection,
  {dcd5ddd6-f373-4da1-9c43-04219991967e}, !- Handle
  {5cdb8013-a3fe-4e6c-92fb-0a0a64b9e537}, !- Name
  {a58d03bf-9e85-4a85-b06f-1664db833d19}, !- Source Object
  3,                                      !- Outlet Port
  {1d8a5351-80c4-48f5-8a79-728727722a9f}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {8a45dc12-bea4-4c26-a4bb-566af69b9c60}, !- Handle
  {b44362a2-7e01-42ab-857c-1f3db39fa547}, !- Name
  {1d8a5351-80c4-48f5-8a79-728727722a9f}, !- Source Object
  32,                                     !- Outlet Port
  {ef51b393-b38a-49ee-b258-b1ca5f9884b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ded12aef-c114-40ad-838a-9a8da567e690}, !- Handle
  {fb257e9e-6a23-4993-b1d9-f24d56168253}, !- Name
  {ef51b393-b38a-49ee-b258-b1ca5f9884b9}, !- Source Object
  3,                                      !- Outlet Port
  {0fa9ed73-2a78-46dd-bf76-59e582da321c}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {15df3182-8f83-40d2-b9c0-65a41df74928}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {c24a7079-0716-4716-8e86-0c1e2219ff64}, !- Inlet Node Name
  {a31dd757-f29d-482e-8ed1-a19ef8d60782}; !- Outlet Node Name

OS:Node,
  {c7410af4-3a95-40c7-adf5-275abe50c786}, !- Handle
  Node 220,                               !- Name
  {957821cf-f5d0-4984-80f7-7addbd31a93c}, !- Inlet Port
  {c24a7079-0716-4716-8e86-0c1e2219ff64}; !- Outlet Port

OS:Connection,
  {957821cf-f5d0-4984-80f7-7addbd31a93c}, !- Handle
  {287230ba-01fc-45b9-88f6-a0834c835817}, !- Name
  {d3bdd7a4-8c1b-49e9-9cd8-269ba5d17a79}, !- Source Object
  4,                                      !- Outlet Port
  {c7410af4-3a95-40c7-adf5-275abe50c786}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b8c0177b-62a0-4795-b0a3-465cf512b028}, !- Handle
  Node 221,                               !- Name
  {a31dd757-f29d-482e-8ed1-a19ef8d60782}, !- Inlet Port
  {09bcf497-e501-4857-bd74-4c5558271356}; !- Outlet Port

OS:Connection,
  {c24a7079-0716-4716-8e86-0c1e2219ff64}, !- Handle
  {3a089394-d823-4d94-9a5a-1ebac46306d0}, !- Name
  {c7410af4-3a95-40c7-adf5-275abe50c786}, !- Source Object
  3,                                      !- Outlet Port
  {15df3182-8f83-40d2-b9c0-65a41df74928}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a31dd757-f29d-482e-8ed1-a19ef8d60782}, !- Handle
  {8dd1c2cd-9549-4ec3-85d4-5204ec2bb574}, !- Name
  {15df3182-8f83-40d2-b9c0-65a41df74928}, !- Source Object
  3,                                      !- Outlet Port
  {b8c0177b-62a0-4795-b0a3-465cf512b028}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09bcf497-e501-4857-bd74-4c5558271356}, !- Handle
  {0cf355ec-2756-469c-be9a-0c322fe5aae9}, !- Name
  {b8c0177b-62a0-4795-b0a3-465cf512b028}, !- Source Object
  3,                                      !- Outlet Port
  {0fa9ed73-2a78-46dd-bf76-59e582da321c}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {01c59d62-4829-45a2-9e0f-533395147dd4}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {17f0f938-30a8-40e0-9d99-7b8353776e8f}, !- Inlet Node Name
  {9da1cc71-a0d8-40c2-b394-1490d1319a16}; !- Outlet Node Name

OS:Node,
  {03bacd26-9d11-4b47-9eee-ed80eb119c59}, !- Handle
  Node 222,                               !- Name
  {9da1cc71-a0d8-40c2-b394-1490d1319a16}, !- Inlet Port
  {295b99d2-89e5-4cb6-9241-a0168d92fa59}; !- Outlet Port

OS:Connection,
  {17f0f938-30a8-40e0-9d99-7b8353776e8f}, !- Handle
  {d336dc4d-78e1-402d-821e-a0d5f6441be2}, !- Name
  {6ab1375d-06f5-4e5f-9ecb-707b49e723c5}, !- Source Object
  3,                                      !- Outlet Port
  {01c59d62-4829-45a2-9e0f-533395147dd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9da1cc71-a0d8-40c2-b394-1490d1319a16}, !- Handle
  {a90a6174-130d-4c90-84a3-b7bf8702be77}, !- Name
  {01c59d62-4829-45a2-9e0f-533395147dd4}, !- Source Object
  3,                                      !- Outlet Port
  {03bacd26-9d11-4b47-9eee-ed80eb119c59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {295b99d2-89e5-4cb6-9241-a0168d92fa59}, !- Handle
  {d21ec694-1e89-47c5-bfbf-f57ea091c0aa}, !- Name
  {03bacd26-9d11-4b47-9eee-ed80eb119c59}, !- Source Object
  3,                                      !- Outlet Port
  {be8023a7-0485-4da4-8bb7-22dab6d0755d}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0d9afa86-f855-478e-b4aa-d4948a5d5a28}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {76a34ad5-06d3-486f-a800-85e5a25337a6}, !- Inlet Node Name
  {cad9387a-ede6-4517-a2d3-dadeb16670f3}; !- Outlet Node Name

OS:Node,
  {36c3c4f4-13b1-4ab6-80b3-604c86907291}, !- Handle
  Node 223,                               !- Name
  {75941c6e-a3ab-4d80-b591-e5b366cb3c51}, !- Inlet Port
  {76a34ad5-06d3-486f-a800-85e5a25337a6}; !- Outlet Port

OS:Connection,
  {75941c6e-a3ab-4d80-b591-e5b366cb3c51}, !- Handle
  {dc0de6ec-6994-4de3-b801-9e2b9591a22f}, !- Name
  {0fa9ed73-2a78-46dd-bf76-59e582da321c}, !- Source Object
  2,                                      !- Outlet Port
  {36c3c4f4-13b1-4ab6-80b3-604c86907291}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76a34ad5-06d3-486f-a800-85e5a25337a6}, !- Handle
  {282ff7b7-af1f-452d-8eb6-c37c397fda79}, !- Name
  {36c3c4f4-13b1-4ab6-80b3-604c86907291}, !- Source Object
  3,                                      !- Outlet Port
  {0d9afa86-f855-478e-b4aa-d4948a5d5a28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cad9387a-ede6-4517-a2d3-dadeb16670f3}, !- Handle
  {67e1e381-4e52-441f-9b58-72a9703a2542}, !- Name
  {0d9afa86-f855-478e-b4aa-d4948a5d5a28}, !- Source Object
  3,                                      !- Outlet Port
  {12169a4d-0589-4c8a-9328-4cf0704b66b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0009f474-fb29-4d4f-9e3a-b2810b53e16d}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {ba7c0c95-5f3b-400f-b84f-b155b0c328c3}, !- Inlet Node Name
  {5fc8a29a-4b3f-4d1f-b398-885465860479}; !- Outlet Node Name

OS:Node,
  {c6612a32-5824-41f5-b05e-9c71aa449bba}, !- Handle
  Node 224,                               !- Name
  {5fc8a29a-4b3f-4d1f-b398-885465860479}, !- Inlet Port
  {fe86c226-8711-4ce7-b3d1-7183e02dc624}; !- Outlet Port

OS:Connection,
  {ba7c0c95-5f3b-400f-b84f-b155b0c328c3}, !- Handle
  {65cc65ce-e389-423e-9d00-940f632272f1}, !- Name
  {94f5f7a4-7f16-4407-b72d-3c8ba9a2fdbf}, !- Source Object
  3,                                      !- Outlet Port
  {0009f474-fb29-4d4f-9e3a-b2810b53e16d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fc8a29a-4b3f-4d1f-b398-885465860479}, !- Handle
  {32fb7ce9-98f5-4c70-a204-5ddc03352e23}, !- Name
  {0009f474-fb29-4d4f-9e3a-b2810b53e16d}, !- Source Object
  3,                                      !- Outlet Port
  {c6612a32-5824-41f5-b05e-9c71aa449bba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe86c226-8711-4ce7-b3d1-7183e02dc624}, !- Handle
  {58f1beaf-a073-4e37-ab33-e97ea316015e}, !- Name
  {c6612a32-5824-41f5-b05e-9c71aa449bba}, !- Source Object
  3,                                      !- Outlet Port
  {47b1c5e8-e3e5-4506-944d-239c8c171efd}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {8f6336dd-5032-4474-bca6-27e89b52df5e}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {838211cc-40a2-4ac6-aa99-9582edf35bd1}, !- Inlet Node Name
  {8c23b89c-f1df-4f49-b0ac-ac28530a6b3e}; !- Outlet Node Name

OS:Node,
  {b35e0b45-f71e-4148-973c-af34c7071a6f}, !- Handle
  Node 225,                               !- Name
  {87ee5fd7-803c-4165-af17-ba2e448a7cf5}, !- Inlet Port
  {838211cc-40a2-4ac6-aa99-9582edf35bd1}; !- Outlet Port

OS:Connection,
  {87ee5fd7-803c-4165-af17-ba2e448a7cf5}, !- Handle
  {fe08f62d-5c6b-4822-9f85-b2256abc869c}, !- Name
  {be8023a7-0485-4da4-8bb7-22dab6d0755d}, !- Source Object
  2,                                      !- Outlet Port
  {b35e0b45-f71e-4148-973c-af34c7071a6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {838211cc-40a2-4ac6-aa99-9582edf35bd1}, !- Handle
  {07abf830-9437-4f16-b1cf-e972197795e1}, !- Name
  {b35e0b45-f71e-4148-973c-af34c7071a6f}, !- Source Object
  3,                                      !- Outlet Port
  {8f6336dd-5032-4474-bca6-27e89b52df5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c23b89c-f1df-4f49-b0ac-ac28530a6b3e}, !- Handle
  {eab5394d-c59d-4384-aa25-fbd97dfccea9}, !- Name
  {8f6336dd-5032-4474-bca6-27e89b52df5e}, !- Source Object
  3,                                      !- Outlet Port
  {6233eea5-42cb-4ecd-b6a4-d1311845ab54}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {1117d25e-61e9-4179-bbfe-ac6b93ad0c35}, !- Handle
  Water Use Connections 1,                !- Name
  {c4fdffb5-7310-44c1-88ec-f0d016d281f3}, !- Inlet Node Name
  {3290d6b0-79b3-4545-b05b-4ef796b8d4f6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4e28e644-5cd2-4556-a478-e97e4a65e45d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9ebd480b-4bf6-49e2-ac1a-d46d4e218d03}, !- Handle
  Guestroom103 Service Water Use Def 0.04gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.33450291928533e-006,                  !- Peak Flow Rate {m3/s}
  {8f00fbc0-80bd-4e61-8cb9-2a98bbed40c5}, !- Target Temperature Schedule Name
  {d3d86ce2-7edf-4a37-aa6c-ac26bf9ab1c7}, !- Sensible Fraction Schedule Name
  {2a48a910-1c73-4371-943f-bd8b9ab8c1ca}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d3d86ce2-7edf-4a37-aa6c-ac26bf9ab1c7}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {b7242e62-339d-438e-9526-e4787592744a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b7242e62-339d-438e-9526-e4787592744a}, !- Handle
  Schedule Day 89,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2a48a910-1c73-4371-943f-bd8b9ab8c1ca}, !- Handle
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {3fed74c3-6aa1-478c-8627-9ec426cb8480}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3fed74c3-6aa1-478c-8627-9ec426cb8480}, !- Handle
  Schedule Day 90,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8f00fbc0-80bd-4e61-8cb9-2a98bbed40c5}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {17046ef5-1682-46bb-a741-579e7c052ed8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {17046ef5-1682-46bb-a741-579e7c052ed8}, !- Handle
  Schedule Day 91,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {4e28e644-5cd2-4556-a478-e97e4a65e45d}, !- Handle
  Guestroom103 Service Water Use 0.04gal/min, !- Name
  {9ebd480b-4bf6-49e2-ac1a-d46d4e218d03}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {37b92ca9-c07c-4e0b-8df7-40b6b28d73a5}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {37b92ca9-c07c-4e0b-8df7-40b6b28d73a5}, !- Handle
  HotelSmall GuestRoom_SHW_Sch,           !- Name
  {0662d6a2-c42c-43af-a050-bb37cc41032c}, !- Schedule Type Limits Name
  {0dec74f7-3ed6-411e-aa21-bcad44dd297a}, !- Default Day Schedule Name
  {a6230173-2e5f-48e2-966a-ac0df7675e11}, !- Summer Design Day Schedule Name
  {d98fd9b4-7787-45bc-a911-38dea77da706}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0dec74f7-3ed6-411e-aa21-bcad44dd297a}, !- Handle
  HotelSmall GuestRoom_SHW_Sch Default,   !- Name
  {0662d6a2-c42c-43af-a050-bb37cc41032c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.6,                                    !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.35;                                   !- Value Until Time 16

OS:Schedule:Day,
  {345e10fa-2e9b-46bb-852c-c7a21f446537}, !- Handle
  Schedule Day 92,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d98fd9b4-7787-45bc-a911-38dea77da706}, !- Handle
  HotelSmall GuestRoom_SHW_Sch Winter Design Day, !- Name
  {0662d6a2-c42c-43af-a050-bb37cc41032c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.6,                                    !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.35;                                   !- Value Until Time 16

OS:Schedule:Day,
  {3b2b4417-086c-4a0c-afa7-6eab49875057}, !- Handle
  Schedule Day 93,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a6230173-2e5f-48e2-966a-ac0df7675e11}, !- Handle
  HotelSmall GuestRoom_SHW_Sch Summer Design Day, !- Name
  {0662d6a2-c42c-43af-a050-bb37cc41032c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.6,                                    !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.35;                                   !- Value Until Time 16

OS:Schedule:Rule,
  {926a1164-b5fd-40f9-9f85-b0f8f1a063ba}, !- Handle
  Schedule Rule 13,                       !- Name
  {37b92ca9-c07c-4e0b-8df7-40b6b28d73a5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6a5d0ba0-2d8c-45ae-94b9-3a79791ca6f9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6a5d0ba0-2d8c-45ae-94b9-3a79791ca6f9}, !- Handle
  HotelSmall GuestRoom_SHW_Sch Wkdy Day,  !- Name
  {0662d6a2-c42c-43af-a050-bb37cc41032c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.55,                                   !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.55,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.4,                                    !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.45,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.25;                                   !- Value Until Time 16

OS:Node,
  {5e837a98-a6ab-48a7-8d4e-a8125f35ebfe}, !- Handle
  Node 226,                               !- Name
  {68fa7f10-c10a-415e-ac4d-204f7ca9ae3b}, !- Inlet Port
  {c4fdffb5-7310-44c1-88ec-f0d016d281f3}; !- Outlet Port

OS:Connection,
  {68fa7f10-c10a-415e-ac4d-204f7ca9ae3b}, !- Handle
  {20bd3816-9b6e-477c-b436-4f49d2653745}, !- Name
  {47b1c5e8-e3e5-4506-944d-239c8c171efd}, !- Source Object
  4,                                      !- Outlet Port
  {5e837a98-a6ab-48a7-8d4e-a8125f35ebfe}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5650a1ee-459b-44c7-8489-449d461d4388}, !- Handle
  Node 227,                               !- Name
  {3290d6b0-79b3-4545-b05b-4ef796b8d4f6}, !- Inlet Port
  {436c7f85-f9f1-4daa-a977-d89d79289c4f}; !- Outlet Port

OS:Connection,
  {c4fdffb5-7310-44c1-88ec-f0d016d281f3}, !- Handle
  {ddc5220f-2804-4f28-bef4-785de3b0d7d9}, !- Name
  {5e837a98-a6ab-48a7-8d4e-a8125f35ebfe}, !- Source Object
  3,                                      !- Outlet Port
  {1117d25e-61e9-4179-bbfe-ac6b93ad0c35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3290d6b0-79b3-4545-b05b-4ef796b8d4f6}, !- Handle
  {c1382009-c716-472f-8181-72c9864140ba}, !- Name
  {1117d25e-61e9-4179-bbfe-ac6b93ad0c35}, !- Source Object
  3,                                      !- Outlet Port
  {5650a1ee-459b-44c7-8489-449d461d4388}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {436c7f85-f9f1-4daa-a977-d89d79289c4f}, !- Handle
  {b44c142a-bd40-4aab-b27c-055098366ffd}, !- Name
  {5650a1ee-459b-44c7-8489-449d461d4388}, !- Source Object
  3,                                      !- Outlet Port
  {be8023a7-0485-4da4-8bb7-22dab6d0755d}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {399af346-8d06-4a9d-af15-7e880a37bcfe}, !- Handle
  Water Use Connections 2,                !- Name
  {91b0e729-20b1-4d4d-a464-22334c504f8e}, !- Inlet Node Name
  {82ffa08d-e82c-401f-a253-cb2faa727084}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2b2a6137-7072-4d27-a50a-f6a869e0b705}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {40b60423-57d5-4736-ba97-e35d404b22dd}, !- Handle
  Guestroom104 Service Water Use Def 0.04gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.33433726686027e-006,                  !- Peak Flow Rate {m3/s}
  {31d7b814-d4bb-4fd5-9dfa-6b07548c5d82}, !- Target Temperature Schedule Name
  {92921c27-b144-4212-9eb0-5acbc9c48daf}, !- Sensible Fraction Schedule Name
  {2612ec8b-9f6f-4ca5-bdab-ce949649bdb0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {92921c27-b144-4212-9eb0-5acbc9c48daf}, !- Handle
  Schedule Ruleset 6,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {c1e95994-670d-46dc-bee5-69d342ab044c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c1e95994-670d-46dc-bee5-69d342ab044c}, !- Handle
  Schedule Day 94,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2612ec8b-9f6f-4ca5-bdab-ce949649bdb0}, !- Handle
  Schedule Ruleset 7,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {f4f66ef1-b1f7-45c3-8bf9-e4986d5d8b33}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f4f66ef1-b1f7-45c3-8bf9-e4986d5d8b33}, !- Handle
  Schedule Day 95,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {31d7b814-d4bb-4fd5-9dfa-6b07548c5d82}, !- Handle
  Schedule Ruleset 8,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {e6abc46e-8554-47c9-bc97-26119e27498d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e6abc46e-8554-47c9-bc97-26119e27498d}, !- Handle
  Schedule Day 96,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {2b2a6137-7072-4d27-a50a-f6a869e0b705}, !- Handle
  Guestroom104 Service Water Use 0.04gal/min, !- Name
  {40b60423-57d5-4736-ba97-e35d404b22dd}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {37b92ca9-c07c-4e0b-8df7-40b6b28d73a5}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {7bde6cf2-e32a-4a87-a94f-325fa9e5bbc8}, !- Handle
  Node 228,                               !- Name
  {6e7a2bb8-bd15-4745-82db-7595a7195c6b}, !- Inlet Port
  {91b0e729-20b1-4d4d-a464-22334c504f8e}; !- Outlet Port

OS:Connection,
  {6e7a2bb8-bd15-4745-82db-7595a7195c6b}, !- Handle
  {325b37a4-fad4-4be3-9dae-6c09b481fb15}, !- Name
  {47b1c5e8-e3e5-4506-944d-239c8c171efd}, !- Source Object
  5,                                      !- Outlet Port
  {7bde6cf2-e32a-4a87-a94f-325fa9e5bbc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2e22e364-baca-4ebd-b629-a6af6f38b9d3}, !- Handle
  Node 229,                               !- Name
  {82ffa08d-e82c-401f-a253-cb2faa727084}, !- Inlet Port
  {8a9183fd-af5e-40d3-9893-2338f006e89f}; !- Outlet Port

OS:Connection,
  {91b0e729-20b1-4d4d-a464-22334c504f8e}, !- Handle
  {6517825e-5879-40b2-9c82-cbfd17331f81}, !- Name
  {7bde6cf2-e32a-4a87-a94f-325fa9e5bbc8}, !- Source Object
  3,                                      !- Outlet Port
  {399af346-8d06-4a9d-af15-7e880a37bcfe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82ffa08d-e82c-401f-a253-cb2faa727084}, !- Handle
  {a9e17357-0f5b-49c9-993e-14b65be498ce}, !- Name
  {399af346-8d06-4a9d-af15-7e880a37bcfe}, !- Source Object
  3,                                      !- Outlet Port
  {2e22e364-baca-4ebd-b629-a6af6f38b9d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a9183fd-af5e-40d3-9893-2338f006e89f}, !- Handle
  {fa97cc30-e493-4ba8-9e35-55edf59cc583}, !- Name
  {2e22e364-baca-4ebd-b629-a6af6f38b9d3}, !- Source Object
  3,                                      !- Outlet Port
  {be8023a7-0485-4da4-8bb7-22dab6d0755d}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {ee1c9d3b-020d-47b0-ac70-62691ad63c68}, !- Handle
  Water Use Connections 3,                !- Name
  {6c73be06-6e3b-4ae6-8c4f-6ec28ae02ea1}, !- Inlet Node Name
  {6bdfdb47-c52f-405f-8463-7d4e7292eca4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e2cc9485-31be-4944-984a-177b776a8ef3}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a49a87d8-98f4-44c8-839d-e393aaa57a4e}, !- Handle
  Guestroom105 Service Water Use Def 0.04gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.33433726686027e-006,                  !- Peak Flow Rate {m3/s}
  {0e30109a-b6e5-4717-a2ae-a754fb800c92}, !- Target Temperature Schedule Name
  {47039d4a-a5ea-4c27-9bc6-063201da041e}, !- Sensible Fraction Schedule Name
  {131854fd-24cc-4947-8809-891f0f958d2d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {47039d4a-a5ea-4c27-9bc6-063201da041e}, !- Handle
  Schedule Ruleset 9,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {4e1951bd-93ee-4b9f-9db7-bc22cdb1afcf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4e1951bd-93ee-4b9f-9db7-bc22cdb1afcf}, !- Handle
  Schedule Day 97,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {131854fd-24cc-4947-8809-891f0f958d2d}, !- Handle
  Schedule Ruleset 10,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {60c6a1be-941d-42e6-ad3d-97a871285690}; !- Default Day Schedule Name

OS:Schedule:Day,
  {60c6a1be-941d-42e6-ad3d-97a871285690}, !- Handle
  Schedule Day 98,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0e30109a-b6e5-4717-a2ae-a754fb800c92}, !- Handle
  Schedule Ruleset 11,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a7c2dce5-d186-4e69-b805-0d071487c614}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a7c2dce5-d186-4e69-b805-0d071487c614}, !- Handle
  Schedule Day 99,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e2cc9485-31be-4944-984a-177b776a8ef3}, !- Handle
  Guestroom105 Service Water Use 0.04gal/min, !- Name
  {a49a87d8-98f4-44c8-839d-e393aaa57a4e}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {37b92ca9-c07c-4e0b-8df7-40b6b28d73a5}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {38688bda-6e9b-4f4b-a375-d3044cca6f4f}, !- Handle
  Node 230,                               !- Name
  {24821634-fdf6-42e5-9068-5a6bc0094b92}, !- Inlet Port
  {6c73be06-6e3b-4ae6-8c4f-6ec28ae02ea1}; !- Outlet Port

OS:Connection,
  {24821634-fdf6-42e5-9068-5a6bc0094b92}, !- Handle
  {4bea8eb8-e735-4474-9aee-76a1afacc8dc}, !- Name
  {47b1c5e8-e3e5-4506-944d-239c8c171efd}, !- Source Object
  6,                                      !- Outlet Port
  {38688bda-6e9b-4f4b-a375-d3044cca6f4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {835d7472-e5c7-4281-aab4-1521180a0a49}, !- Handle
  Node 231,                               !- Name
  {6bdfdb47-c52f-405f-8463-7d4e7292eca4}, !- Inlet Port
  {ce06bcc1-4413-428d-8f65-748dc9428656}; !- Outlet Port

OS:Connection,
  {6c73be06-6e3b-4ae6-8c4f-6ec28ae02ea1}, !- Handle
  {4227a91b-7cb5-4d9d-bb9b-d8a451df584a}, !- Name
  {38688bda-6e9b-4f4b-a375-d3044cca6f4f}, !- Source Object
  3,                                      !- Outlet Port
  {ee1c9d3b-020d-47b0-ac70-62691ad63c68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bdfdb47-c52f-405f-8463-7d4e7292eca4}, !- Handle
  {3ac4eb23-e690-4e5f-834b-3c2d6ce7b027}, !- Name
  {ee1c9d3b-020d-47b0-ac70-62691ad63c68}, !- Source Object
  3,                                      !- Outlet Port
  {835d7472-e5c7-4281-aab4-1521180a0a49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce06bcc1-4413-428d-8f65-748dc9428656}, !- Handle
  {fdffb850-dfd5-4a72-b0f3-cf319be83dac}, !- Name
  {835d7472-e5c7-4281-aab4-1521180a0a49}, !- Source Object
  3,                                      !- Outlet Port
  {be8023a7-0485-4da4-8bb7-22dab6d0755d}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {5c7433cf-7c8e-447a-bb3b-2b65d378f986}, !- Handle
  Water Use Connections 4,                !- Name
  {c056fb5a-9dd4-492b-91ef-9c4ce29a8843}, !- Inlet Node Name
  {b57631e3-354e-4b96-993b-9f42c5b632cd}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {cfcb321a-c0d3-4102-886c-6ce24b261251}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {acc55036-bca6-45e0-b246-8696efb1615e}, !- Handle
  Guestroom202_205 Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.33801167702787e-006,                  !- Peak Flow Rate {m3/s}
  {4a6a98f6-e6e8-4c3f-80e3-2cfff443a200}, !- Target Temperature Schedule Name
  {bf2eafb1-0472-415a-8677-1b61984e2945}, !- Sensible Fraction Schedule Name
  {a246a2cd-c8e3-424e-85da-b095a379d1c5}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {bf2eafb1-0472-415a-8677-1b61984e2945}, !- Handle
  Schedule Ruleset 12,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {697f235c-3bc3-4057-bcf9-717a2e9500a9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {697f235c-3bc3-4057-bcf9-717a2e9500a9}, !- Handle
  Schedule Day 100,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a246a2cd-c8e3-424e-85da-b095a379d1c5}, !- Handle
  Schedule Ruleset 13,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {38dcefbf-5a44-4319-b39a-52ca2cabc301}; !- Default Day Schedule Name

OS:Schedule:Day,
  {38dcefbf-5a44-4319-b39a-52ca2cabc301}, !- Handle
  Schedule Day 101,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {4a6a98f6-e6e8-4c3f-80e3-2cfff443a200}, !- Handle
  Schedule Ruleset 14,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2e0d0c17-2466-486d-81f4-6b8954f6856b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2e0d0c17-2466-486d-81f4-6b8954f6856b}, !- Handle
  Schedule Day 102,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {cfcb321a-c0d3-4102-886c-6ce24b261251}, !- Handle
  Guestroom202_205 Service Water Use 0.15gal/min, !- Name
  {acc55036-bca6-45e0-b246-8696efb1615e}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {37b92ca9-c07c-4e0b-8df7-40b6b28d73a5}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {07b55c89-bf01-4b2f-a957-b3880d94b08f}, !- Handle
  Node 232,                               !- Name
  {c595337d-c7e9-4193-b853-0a2564526035}, !- Inlet Port
  {c056fb5a-9dd4-492b-91ef-9c4ce29a8843}; !- Outlet Port

OS:Connection,
  {c595337d-c7e9-4193-b853-0a2564526035}, !- Handle
  {a201b507-21ff-44a7-b691-4d61fe07afbf}, !- Name
  {47b1c5e8-e3e5-4506-944d-239c8c171efd}, !- Source Object
  7,                                      !- Outlet Port
  {07b55c89-bf01-4b2f-a957-b3880d94b08f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {10715372-a697-4673-9adc-5af3868e8fff}, !- Handle
  Node 233,                               !- Name
  {b57631e3-354e-4b96-993b-9f42c5b632cd}, !- Inlet Port
  {e30e3988-d93b-461a-8881-51a543668311}; !- Outlet Port

OS:Connection,
  {c056fb5a-9dd4-492b-91ef-9c4ce29a8843}, !- Handle
  {12859507-ea32-49fb-a551-12fb7c3d59cf}, !- Name
  {07b55c89-bf01-4b2f-a957-b3880d94b08f}, !- Source Object
  3,                                      !- Outlet Port
  {5c7433cf-7c8e-447a-bb3b-2b65d378f986}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b57631e3-354e-4b96-993b-9f42c5b632cd}, !- Handle
  {21679c51-406e-401e-8578-2d62a236155a}, !- Name
  {5c7433cf-7c8e-447a-bb3b-2b65d378f986}, !- Source Object
  3,                                      !- Outlet Port
  {10715372-a697-4673-9adc-5af3868e8fff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e30e3988-d93b-461a-8881-51a543668311}, !- Handle
  {5401d9e8-27ba-41f0-8f2c-8f321a450e1d}, !- Name
  {10715372-a697-4673-9adc-5af3868e8fff}, !- Source Object
  3,                                      !- Outlet Port
  {be8023a7-0485-4da4-8bb7-22dab6d0755d}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {31b3f95c-87b0-4b5a-9804-6a15fc9dafe6}, !- Handle
  Water Use Connections 5,                !- Name
  {88eea905-5c86-44a6-9627-0488e9f485a9}, !- Inlet Node Name
  {d08d06b5-cc7f-49cb-84cd-73a918abef27}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b6b5b9be-0639-435f-8e9c-c386f5ae71c4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {39ab527c-9ac8-437d-aa5d-e6814e02394f}, !- Handle
  Guestroom206_208 Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.54224020067635e-006,                  !- Peak Flow Rate {m3/s}
  {4970f8ec-dfb6-47f9-adb8-7bde80c014a0}, !- Target Temperature Schedule Name
  {fde4ef90-1a42-4400-89db-544bf713c1ab}, !- Sensible Fraction Schedule Name
  {8f203995-c631-4b92-84c5-abd2e7ef781e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {fde4ef90-1a42-4400-89db-544bf713c1ab}, !- Handle
  Schedule Ruleset 15,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4cd49546-6985-4d2b-bf09-537174bbfac7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4cd49546-6985-4d2b-bf09-537174bbfac7}, !- Handle
  Schedule Day 103,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8f203995-c631-4b92-84c5-abd2e7ef781e}, !- Handle
  Schedule Ruleset 16,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b3294d67-16d8-496d-b468-6d9f88245972}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b3294d67-16d8-496d-b468-6d9f88245972}, !- Handle
  Schedule Day 104,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {4970f8ec-dfb6-47f9-adb8-7bde80c014a0}, !- Handle
  Schedule Ruleset 17,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8f8a050b-57af-4857-8371-26116993859c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8f8a050b-57af-4857-8371-26116993859c}, !- Handle
  Schedule Day 105,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b6b5b9be-0639-435f-8e9c-c386f5ae71c4}, !- Handle
  Guestroom206_208 Service Water Use 0.12gal/min, !- Name
  {39ab527c-9ac8-437d-aa5d-e6814e02394f}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {37b92ca9-c07c-4e0b-8df7-40b6b28d73a5}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b2412a33-1bc7-43e4-80e4-4072ae4e6954}, !- Handle
  Node 234,                               !- Name
  {628636f8-6f65-468b-8b8e-4662fb8bd7bc}, !- Inlet Port
  {88eea905-5c86-44a6-9627-0488e9f485a9}; !- Outlet Port

OS:Connection,
  {628636f8-6f65-468b-8b8e-4662fb8bd7bc}, !- Handle
  {cfd18bf6-0caf-42a2-a596-18a405afbb82}, !- Name
  {47b1c5e8-e3e5-4506-944d-239c8c171efd}, !- Source Object
  8,                                      !- Outlet Port
  {b2412a33-1bc7-43e4-80e4-4072ae4e6954}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f3662a4a-aec1-4785-a885-0d0e3c5d8107}, !- Handle
  Node 235,                               !- Name
  {d08d06b5-cc7f-49cb-84cd-73a918abef27}, !- Inlet Port
  {ec1d15c0-efdc-487e-b3fc-cb6209e754d3}; !- Outlet Port

OS:Connection,
  {88eea905-5c86-44a6-9627-0488e9f485a9}, !- Handle
  {2cb6e087-43f2-4f5e-b421-201e243c920f}, !- Name
  {b2412a33-1bc7-43e4-80e4-4072ae4e6954}, !- Source Object
  3,                                      !- Outlet Port
  {31b3f95c-87b0-4b5a-9804-6a15fc9dafe6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d08d06b5-cc7f-49cb-84cd-73a918abef27}, !- Handle
  {a44e1bc7-125a-4682-b38b-beaf5722db9c}, !- Name
  {31b3f95c-87b0-4b5a-9804-6a15fc9dafe6}, !- Source Object
  3,                                      !- Outlet Port
  {f3662a4a-aec1-4785-a885-0d0e3c5d8107}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec1d15c0-efdc-487e-b3fc-cb6209e754d3}, !- Handle
  {d15f7ae1-7bf2-41f4-ad02-30824818ac42}, !- Name
  {f3662a4a-aec1-4785-a885-0d0e3c5d8107}, !- Source Object
  3,                                      !- Outlet Port
  {be8023a7-0485-4da4-8bb7-22dab6d0755d}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {f1c4f30b-d374-4cca-ba13-747f4a8fd7ed}, !- Handle
  Water Use Connections 6,                !- Name
  {c6d2ec06-0128-4393-a18f-fbcd6f72b252}, !- Inlet Node Name
  {31d93d03-505b-4f29-a473-e3d6b406b2cb}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {fb767c08-31ed-493e-bc3b-f73117f19d84}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6cf7d89b-108d-4b83-8d2f-7ae6bddf2ece}, !- Handle
  Guestroom209_212 Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.33801167702787e-006,                  !- Peak Flow Rate {m3/s}
  {30102978-8e1e-49d6-81fe-eeb6fea416f2}, !- Target Temperature Schedule Name
  {6da331ef-fcfa-4757-9e75-8ec1f062949a}, !- Sensible Fraction Schedule Name
  {2b1b2e3d-cb03-4d85-ad80-ca9855479783}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6da331ef-fcfa-4757-9e75-8ec1f062949a}, !- Handle
  Schedule Ruleset 18,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {aa4822dc-6b8c-49a4-85fe-131f376b13df}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aa4822dc-6b8c-49a4-85fe-131f376b13df}, !- Handle
  Schedule Day 106,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2b1b2e3d-cb03-4d85-ad80-ca9855479783}, !- Handle
  Schedule Ruleset 19,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0f358a26-3e92-4a79-b1d9-572c45e81eff}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0f358a26-3e92-4a79-b1d9-572c45e81eff}, !- Handle
  Schedule Day 107,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {30102978-8e1e-49d6-81fe-eeb6fea416f2}, !- Handle
  Schedule Ruleset 20,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {dd7f8a22-f0e7-4b29-8a7f-9562c1f3ce98}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dd7f8a22-f0e7-4b29-8a7f-9562c1f3ce98}, !- Handle
  Schedule Day 108,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {fb767c08-31ed-493e-bc3b-f73117f19d84}, !- Handle
  Guestroom209_212 Service Water Use 0.15gal/min, !- Name
  {6cf7d89b-108d-4b83-8d2f-7ae6bddf2ece}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {37b92ca9-c07c-4e0b-8df7-40b6b28d73a5}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ee505dde-ca0f-49a0-bd9d-db71bd18aacc}, !- Handle
  Node 236,                               !- Name
  {f91e3964-888e-4a6d-befe-e7d15707711c}, !- Inlet Port
  {c6d2ec06-0128-4393-a18f-fbcd6f72b252}; !- Outlet Port

OS:Connection,
  {f91e3964-888e-4a6d-befe-e7d15707711c}, !- Handle
  {07e3b3f6-8e0b-4caf-9b9f-c6a9664cf89b}, !- Name
  {47b1c5e8-e3e5-4506-944d-239c8c171efd}, !- Source Object
  9,                                      !- Outlet Port
  {ee505dde-ca0f-49a0-bd9d-db71bd18aacc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a43c599a-f6cd-4e51-a59b-094516f6f7c3}, !- Handle
  Node 237,                               !- Name
  {31d93d03-505b-4f29-a473-e3d6b406b2cb}, !- Inlet Port
  {d3970429-b1cc-45b9-86f0-b1df20c03c07}; !- Outlet Port

OS:Connection,
  {c6d2ec06-0128-4393-a18f-fbcd6f72b252}, !- Handle
  {f6c81730-9cdf-4e89-8cc9-3ebbe7a31f67}, !- Name
  {ee505dde-ca0f-49a0-bd9d-db71bd18aacc}, !- Source Object
  3,                                      !- Outlet Port
  {f1c4f30b-d374-4cca-ba13-747f4a8fd7ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31d93d03-505b-4f29-a473-e3d6b406b2cb}, !- Handle
  {8b894f66-5844-4e0e-97e2-7460611e6b58}, !- Name
  {f1c4f30b-d374-4cca-ba13-747f4a8fd7ed}, !- Source Object
  3,                                      !- Outlet Port
  {a43c599a-f6cd-4e51-a59b-094516f6f7c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3970429-b1cc-45b9-86f0-b1df20c03c07}, !- Handle
  {b4ce085c-065d-4e05-91af-73f162f78bcf}, !- Name
  {a43c599a-f6cd-4e51-a59b-094516f6f7c3}, !- Source Object
  3,                                      !- Outlet Port
  {be8023a7-0485-4da4-8bb7-22dab6d0755d}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {e0308963-8c10-41f5-a39e-c638ec1d8df5}, !- Handle
  Water Use Connections 7,                !- Name
  {d5177808-469c-4b3b-80b1-586dfe7474cb}, !- Inlet Node Name
  {17a7b8b4-417a-4479-ac5f-c36a33d6f160}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {906ba9aa-c175-43fe-b83e-e7e1f3d73a0b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {cf700efa-dd97-4093-8d90-a2f940e25120}, !- Handle
  Guestroom213 Service Water Use Def 0.04gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.33450291925696e-006,                  !- Peak Flow Rate {m3/s}
  {fa7ee875-8086-4e69-bef4-9c0d4fff955d}, !- Target Temperature Schedule Name
  {4304628a-1906-4eb5-8a22-3483b2ae125b}, !- Sensible Fraction Schedule Name
  {1d048a94-1f5e-4236-af0c-d1cb7dc3613f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {4304628a-1906-4eb5-8a22-3483b2ae125b}, !- Handle
  Schedule Ruleset 21,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {598e9f8d-7828-473b-ac84-2245fb8e2c61}; !- Default Day Schedule Name

OS:Schedule:Day,
  {598e9f8d-7828-473b-ac84-2245fb8e2c61}, !- Handle
  Schedule Day 109,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1d048a94-1f5e-4236-af0c-d1cb7dc3613f}, !- Handle
  Schedule Ruleset 22,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {49c3ef76-0d3e-46d5-99ea-a74b3325aa9c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {49c3ef76-0d3e-46d5-99ea-a74b3325aa9c}, !- Handle
  Schedule Day 110,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {fa7ee875-8086-4e69-bef4-9c0d4fff955d}, !- Handle
  Schedule Ruleset 23,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5a0b6607-8ed5-4128-8ef5-5bb43d2b4b7d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5a0b6607-8ed5-4128-8ef5-5bb43d2b4b7d}, !- Handle
  Schedule Day 111,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {906ba9aa-c175-43fe-b83e-e7e1f3d73a0b}, !- Handle
  Guestroom213 Service Water Use 0.04gal/min, !- Name
  {cf700efa-dd97-4093-8d90-a2f940e25120}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {37b92ca9-c07c-4e0b-8df7-40b6b28d73a5}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {af2664c8-9d1d-40f0-b98c-8f4408cf75f0}, !- Handle
  Node 238,                               !- Name
  {9d6f9161-7f58-4cb3-9bb2-9cda5e6f6de3}, !- Inlet Port
  {d5177808-469c-4b3b-80b1-586dfe7474cb}; !- Outlet Port

OS:Connection,
  {9d6f9161-7f58-4cb3-9bb2-9cda5e6f6de3}, !- Handle
  {b3e211eb-2309-439f-b192-de637d01f192}, !- Name
  {47b1c5e8-e3e5-4506-944d-239c8c171efd}, !- Source Object
  10,                                     !- Outlet Port
  {af2664c8-9d1d-40f0-b98c-8f4408cf75f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e30925d7-2f71-4842-b0ef-9c751b94dbcb}, !- Handle
  Node 239,                               !- Name
  {17a7b8b4-417a-4479-ac5f-c36a33d6f160}, !- Inlet Port
  {5d3e4a4d-47ab-40de-8fcb-6ac1fdb77a4e}; !- Outlet Port

OS:Connection,
  {d5177808-469c-4b3b-80b1-586dfe7474cb}, !- Handle
  {ec3ee9a7-34f0-4fce-a9f9-05d0a2d95ca0}, !- Name
  {af2664c8-9d1d-40f0-b98c-8f4408cf75f0}, !- Source Object
  3,                                      !- Outlet Port
  {e0308963-8c10-41f5-a39e-c638ec1d8df5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17a7b8b4-417a-4479-ac5f-c36a33d6f160}, !- Handle
  {715754b1-6cae-42fc-b713-ed2a8855d667}, !- Name
  {e0308963-8c10-41f5-a39e-c638ec1d8df5}, !- Source Object
  3,                                      !- Outlet Port
  {e30925d7-2f71-4842-b0ef-9c751b94dbcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d3e4a4d-47ab-40de-8fcb-6ac1fdb77a4e}, !- Handle
  {55da590a-5a23-4296-8edc-9056e29bb20b}, !- Name
  {e30925d7-2f71-4842-b0ef-9c751b94dbcb}, !- Source Object
  3,                                      !- Outlet Port
  {be8023a7-0485-4da4-8bb7-22dab6d0755d}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {3443e0a2-a422-42de-bf29-4d5e6e610f53}, !- Handle
  Water Use Connections 8,                !- Name
  {6366bdc4-d3ed-4ac0-96dd-f22886f9f358}, !- Inlet Node Name
  {0a5253de-5a75-4a18-8e75-600cb951dbd1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b8e55bdb-99e4-47f9-a0eb-78d443ed0eb4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9f52f43d-159f-4e6f-bdb6-470d969a7406}, !- Handle
  Guestroom214 Service Water Use Def 0.04gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.33433726686027e-006,                  !- Peak Flow Rate {m3/s}
  {8baf78b6-d3a8-47c9-8c40-734aed127c54}, !- Target Temperature Schedule Name
  {e8743d41-dd2f-45d4-a60d-40a0cac85198}, !- Sensible Fraction Schedule Name
  {09b72f93-2cbb-488c-be6c-464e7cda46ce}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e8743d41-dd2f-45d4-a60d-40a0cac85198}, !- Handle
  Schedule Ruleset 24,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {105d7331-14f9-4933-9cd8-a08e2a263558}; !- Default Day Schedule Name

OS:Schedule:Day,
  {105d7331-14f9-4933-9cd8-a08e2a263558}, !- Handle
  Schedule Day 112,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {09b72f93-2cbb-488c-be6c-464e7cda46ce}, !- Handle
  Schedule Ruleset 25,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e21fec81-c954-41ae-875b-364cdc4a69f0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e21fec81-c954-41ae-875b-364cdc4a69f0}, !- Handle
  Schedule Day 113,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8baf78b6-d3a8-47c9-8c40-734aed127c54}, !- Handle
  Schedule Ruleset 26,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {23d6034e-d9e1-4897-a588-5d8a8c3f46ee}; !- Default Day Schedule Name

OS:Schedule:Day,
  {23d6034e-d9e1-4897-a588-5d8a8c3f46ee}, !- Handle
  Schedule Day 114,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b8e55bdb-99e4-47f9-a0eb-78d443ed0eb4}, !- Handle
  Guestroom214 Service Water Use 0.04gal/min, !- Name
  {9f52f43d-159f-4e6f-bdb6-470d969a7406}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {37b92ca9-c07c-4e0b-8df7-40b6b28d73a5}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ba602ffb-c9f4-4be2-b382-6d6b1d2e4acc}, !- Handle
  Node 240,                               !- Name
  {d79408ba-64cb-453c-8be8-a5f3bb2b2a1c}, !- Inlet Port
  {6366bdc4-d3ed-4ac0-96dd-f22886f9f358}; !- Outlet Port

OS:Connection,
  {d79408ba-64cb-453c-8be8-a5f3bb2b2a1c}, !- Handle
  {514cf62c-74a9-4e06-b353-7e791cc2b034}, !- Name
  {47b1c5e8-e3e5-4506-944d-239c8c171efd}, !- Source Object
  11,                                     !- Outlet Port
  {ba602ffb-c9f4-4be2-b382-6d6b1d2e4acc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9afacea0-b8f8-4012-9ded-b22618784f4e}, !- Handle
  Node 241,                               !- Name
  {0a5253de-5a75-4a18-8e75-600cb951dbd1}, !- Inlet Port
  {e1d6307e-2864-4e79-b2a3-9726cb669dc0}; !- Outlet Port

OS:Connection,
  {6366bdc4-d3ed-4ac0-96dd-f22886f9f358}, !- Handle
  {8484bab3-f954-4a35-9e7e-e0a5a0113a89}, !- Name
  {ba602ffb-c9f4-4be2-b382-6d6b1d2e4acc}, !- Source Object
  3,                                      !- Outlet Port
  {3443e0a2-a422-42de-bf29-4d5e6e610f53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a5253de-5a75-4a18-8e75-600cb951dbd1}, !- Handle
  {f271c52a-c979-4d33-b766-699495975f70}, !- Name
  {3443e0a2-a422-42de-bf29-4d5e6e610f53}, !- Source Object
  3,                                      !- Outlet Port
  {9afacea0-b8f8-4012-9ded-b22618784f4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1d6307e-2864-4e79-b2a3-9726cb669dc0}, !- Handle
  {0960eb45-6f0c-43a1-8c4c-333485d0c3a6}, !- Name
  {9afacea0-b8f8-4012-9ded-b22618784f4e}, !- Source Object
  3,                                      !- Outlet Port
  {be8023a7-0485-4da4-8bb7-22dab6d0755d}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {e6778414-d06c-495c-ad38-0344fdbc9c5f}, !- Handle
  Water Use Connections 9,                !- Name
  {78e31e95-2ca6-45b0-a799-51ed22040677}, !- Inlet Node Name
  {b93e0eb5-4ecf-494c-a2ed-cb2829075f56}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d4a6e4fb-ded8-4149-9fc4-72a455437584}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6de10d11-644e-4753-a9d1-659100e722e0}, !- Handle
  Guestroom219 Service Water Use Def 0.04gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.33433726686027e-006,                  !- Peak Flow Rate {m3/s}
  {ea370c9c-8395-4ace-a892-410726e6e480}, !- Target Temperature Schedule Name
  {8880c47b-bf41-4986-a912-5396c70eb0a8}, !- Sensible Fraction Schedule Name
  {f4cfdd86-81b0-46ef-9cbf-baf1062eff8b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8880c47b-bf41-4986-a912-5396c70eb0a8}, !- Handle
  Schedule Ruleset 27,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {59bd5206-5e56-444a-b05b-e187ce8c048b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {59bd5206-5e56-444a-b05b-e187ce8c048b}, !- Handle
  Schedule Day 115,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f4cfdd86-81b0-46ef-9cbf-baf1062eff8b}, !- Handle
  Schedule Ruleset 28,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {adb016e6-8b1b-46d3-9d16-ec1de529c512}; !- Default Day Schedule Name

OS:Schedule:Day,
  {adb016e6-8b1b-46d3-9d16-ec1de529c512}, !- Handle
  Schedule Day 116,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ea370c9c-8395-4ace-a892-410726e6e480}, !- Handle
  Schedule Ruleset 29,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {721d050e-58b9-489b-a078-9dac6ad6df97}; !- Default Day Schedule Name

OS:Schedule:Day,
  {721d050e-58b9-489b-a078-9dac6ad6df97}, !- Handle
  Schedule Day 117,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d4a6e4fb-ded8-4149-9fc4-72a455437584}, !- Handle
  Guestroom219 Service Water Use 0.04gal/min, !- Name
  {6de10d11-644e-4753-a9d1-659100e722e0}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {37b92ca9-c07c-4e0b-8df7-40b6b28d73a5}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {34f4a507-0251-46b2-bddd-71b653df0bbb}, !- Handle
  Node 242,                               !- Name
  {71dc8743-a30c-43b0-81fd-d06023540413}, !- Inlet Port
  {78e31e95-2ca6-45b0-a799-51ed22040677}; !- Outlet Port

OS:Connection,
  {71dc8743-a30c-43b0-81fd-d06023540413}, !- Handle
  {e66c7b48-aabe-4d9c-be97-0331b883c6ba}, !- Name
  {47b1c5e8-e3e5-4506-944d-239c8c171efd}, !- Source Object
  12,                                     !- Outlet Port
  {34f4a507-0251-46b2-bddd-71b653df0bbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7a8e6cfc-3fdd-436a-8703-ef3666423986}, !- Handle
  Node 243,                               !- Name
  {b93e0eb5-4ecf-494c-a2ed-cb2829075f56}, !- Inlet Port
  {eae0218c-0716-4239-8c63-5cf74f80eb05}; !- Outlet Port

OS:Connection,
  {78e31e95-2ca6-45b0-a799-51ed22040677}, !- Handle
  {47c20c62-246e-45c6-9cf8-8c0332b649a5}, !- Name
  {34f4a507-0251-46b2-bddd-71b653df0bbb}, !- Source Object
  3,                                      !- Outlet Port
  {e6778414-d06c-495c-ad38-0344fdbc9c5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b93e0eb5-4ecf-494c-a2ed-cb2829075f56}, !- Handle
