  54.9132684242, 18.3374292198, 8.8392,   !- X,Y,Z Vertex 1 {m}
  54.9132684242, 18.3374292198, 6.096,    !- X,Y,Z Vertex 2 {m}
  52.4742844242, 18.3374292198, 6.096,    !- X,Y,Z Vertex 3 {m}
  52.4742844242, 18.3374292198, 8.8392;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d78f39e-3b1c-491d-9b64-a40fbf3e681c}, !- Handle
  P_CorridorFlr4_13_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cddbd72c-bf5c-4185-8aac-c80dbbf6099c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e495b37-aca9-4b88-9631-dfb7ef08d584}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01108442, 10.1078292198, 11.5824,     !- X,Y,Z Vertex 1 {m}
  4.01108442, 10.1078292198, 8.8392,      !- X,Y,Z Vertex 2 {m}
  2.48708442, 10.1078292198, 8.8392,      !- X,Y,Z Vertex 3 {m}
  2.48708442, 10.1078292198, 11.5824;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f281fcd-5d7c-46e4-9068-74f2aa841d5c}, !- Handle
  P_ElevatorCoreFlr3_10205_0_10112,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7282ffa1-b5f1-4891-8ecf-286819548e49}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {23166201-5204-44c3-8b67-f91ed9343c9b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.87108442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 1 {m}
  26.87108442, 10.1078292198, 6.096,      !- X,Y,Z Vertex 2 {m}
  28.69988442, 10.1078292198, 6.096,      !- X,Y,Z Vertex 3 {m}
  28.69988442, 10.1078292198, 8.8392;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d875400b-2b20-4a66-b74a-5af4975811a2}, !- Handle
  P_CorridorFlr2_20_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01ad6381-9b4e-43d4-840a-958f422d6284}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b5db3ef-6fa3-4786-977b-deb4f7b29aad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.51188442, 8.2790292198, 6.096,       !- X,Y,Z Vertex 1 {m}
  48.51188442, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 2 {m}
  52.47428442, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 3 {m}
  52.47428442, 8.2790292198, 6.096;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0774dcb8-c49c-486b-9649-e00760271b4a}, !- Handle
  P_RestroomFlr1_10020_0_10018,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ecfb5b0-1d88-4c36-9848-9d86eabaf86c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {557b3eb9-e843-4b0b-a9bd-2452dd2b1a7c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8230844241, 0.04884522, 3.3528,      !- X,Y,Z Vertex 1 {m}
  23.8230844241, 0.04884522, 0,           !- X,Y,Z Vertex 2 {m}
  23.8230844241, 8.27902922, 0,           !- X,Y,Z Vertex 3 {m}
  23.8230844241, 8.27902922, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d2764255-760f-43cd-9157-cafa21357ae3}, !- Handle
  W_LaundryRoomFlr1_3_0_0_0_2,            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e8739713-cecc-48e9-b025-f65bc8ee4a12}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  31.2506844241, 18.3374292204829, 2.3984, !- X,Y,Z Vertex 1 {m}
  31.2506844241, 18.3374292204829, 0.9544, !- X,Y,Z Vertex 2 {m}
  30.1114844241, 18.3374292204829, 0.9544, !- X,Y,Z Vertex 3 {m}
  30.1114844241, 18.3374292204829, 2.3984; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24cd66bd-a25e-431d-8a5d-32456c52e538}, !- Handle
  P_GuestRoom401_2_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {652a16b5-ce97-4cef-a4e0-6c69d1a085da}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d04dd85-77eb-4e5e-aa76-61845f9ca37d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.011084424, 0.04884522, 11.5824,       !- X,Y,Z Vertex 1 {m}
  4.011084424, 0.04884522, 8.8392,        !- X,Y,Z Vertex 2 {m}
  4.011084424, 8.27902922, 8.8392,        !- X,Y,Z Vertex 3 {m}
  4.011084424, 8.27902922, 11.5824;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e3fd0cc0-45b8-41a5-be57-4ff77345e0b9}, !- Handle
  W_GuestRoom415_418_3_0_0_0_3,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d4a3be06-caba-4c65-9633-d4c906f933c6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  35.2130844241, 18.3374292198, 10.9328,  !- X,Y,Z Vertex 1 {m}
  35.2130844241, 18.3374292198, 9.4888,   !- X,Y,Z Vertex 2 {m}
  34.0738844241, 18.3374292198, 9.4888,   !- X,Y,Z Vertex 3 {m}
  34.0738844241, 18.3374292198, 10.9328;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be6bef55-a899-4c4a-a76c-40a8d26d9005}, !- Handle
  P_FrontStorageFlr4_4_0_0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dfad1783-8448-4381-94eb-e0a32c2ed6a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d03c909e-11c3-4c75-afca-36e8bfeb61f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.487084424, 18.33742922, 11.5824,      !- X,Y,Z Vertex 1 {m}
  2.487084424, 18.33742922, 8.8392,       !- X,Y,Z Vertex 2 {m}
  2.487084424, 10.10782922, 8.8392,       !- X,Y,Z Vertex 3 {m}
  2.487084424, 10.10782922, 11.5824;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02812eb8-783a-4597-b5f9-76f504d2add1}, !- Handle
  C_RearStairsFlr2_1_0_0,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cfa26628-fd54-4236-aa09-483623cb3685}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c9944e0-407d-482b-af19-65c12f2856ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.91326842, 10.10782922, 6.096,        !- X,Y,Z Vertex 1 {m}
  54.91326842, 18.33742922, 6.096,        !- X,Y,Z Vertex 2 {m}
  52.47428442, 18.33742922, 6.096,        !- X,Y,Z Vertex 3 {m}
  52.47428442, 10.10782922, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:Building,
  {c87534d6-7cd4-47d0-b573-e9e6e0e8a53a}, !- Handle
  90.1-2010-SmallHotel-ASHRAE 169-2006-4A created: 2015-11-13 01:45:08 -0700, !- Name
  ,                                       !- Building Sector Type
  180,                                    !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {f64eedc4-b1a6-4546-b363-9850b25c8ea0}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ;                                       !- Standards Building Type

OS:Surface,
  {737845b0-3b89-409b-b10e-c2170f419f27}, !- Handle
  C_RearStorageFlr3_1_0_0,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2ccffce9-acc9-44b8-a184-c7f5fbea6422}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37465310-0637-4ccd-95f1-c3c23c6f1465}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.91326842, 0.04884522, 8.8392,        !- X,Y,Z Vertex 1 {m}
  54.91326842, 8.27902922, 8.8392,        !- X,Y,Z Vertex 2 {m}
  52.47428442, 8.27902922, 8.8392,        !- X,Y,Z Vertex 3 {m}
  52.47428442, 0.04884522, 8.8392;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89215809-8aa2-42b2-916e-15b15a91c42c}, !- Handle
  P_CorridorFlr2_6_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01ad6381-9b4e-43d4-840a-958f422d6284}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7fc818b6-e956-4c0d-9a3b-1b2d254601d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.66228442, 10.1078292198, 6.096,      !- X,Y,Z Vertex 1 {m}
  32.66228442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 2 {m}
  28.69988442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 3 {m}
  28.69988442, 10.1078292198, 6.096;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {afa86b55-884d-4dff-aff3-ec0326d2672c}, !- Handle
  W_MeetingRoomFlr1_5_0_0_0_2,            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {11124670-2aeb-45c3-a756-d846d7c9398e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  31.1782844241, 0.04884522, 2.3984,      !- X,Y,Z Vertex 1 {m}
  31.1782844241, 0.04884522, 0.9544,      !- X,Y,Z Vertex 2 {m}
  32.3174844241, 0.04884522, 0.9544,      !- X,Y,Z Vertex 3 {m}
  32.3174844241, 0.04884522, 2.3984;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6c26423-342b-4baa-988b-e39e159d0e10}, !- Handle
  W_RearStairsFlr4_3_0_0,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {10417add-abcf-466e-a065-5e2b37bb58d3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9132684242, 18.3374292198, 11.5824,  !- X,Y,Z Vertex 1 {m}
  54.9132684242, 18.3374292198, 8.8392,   !- X,Y,Z Vertex 2 {m}
  52.4742844242, 18.3374292198, 8.8392,   !- X,Y,Z Vertex 3 {m}
  52.4742844242, 18.3374292198, 11.5824;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b04fc9a-07eb-4bb7-ae1a-c6be41ff175b}, !- Handle
  R_ElevatorCoreFlr4_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {572dccc0-e58a-42de-920b-8d74010b410b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6998844241, 10.1078292198, 11.5824,  !- X,Y,Z Vertex 1 {m}
  28.6998844241, 18.3374292198, 11.5824,  !- X,Y,Z Vertex 2 {m}
  26.8710844241, 18.3374292198, 11.5824,  !- X,Y,Z Vertex 3 {m}
  26.8710844241, 10.1078292198, 11.5824;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9a15a19-45b8-4246-b962-5825e8b447e6}, !- Handle
  P_CorridorFlr1_8_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b3c76fbe-cf54-452a-8306-b26275cfa89a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86b737e2-11c2-4f50-92ae-8929efffe172}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.69988442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 1 {m}
  28.69988442, 10.1078292198, 0,          !- X,Y,Z Vertex 2 {m}
  26.87108442, 10.1078292198, 0,          !- X,Y,Z Vertex 3 {m}
  26.87108442, 10.1078292198, 3.3528;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {338137f3-57a4-4d52-81eb-2ae68df0ad89}, !- Handle
  P_CorridorFlr2_11_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01ad6381-9b4e-43d4-840a-958f422d6284}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {568c2cbd-d208-41b0-b83b-009331ae0b2c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.82308442, 10.1078292198, 6.096,      !- X,Y,Z Vertex 1 {m}
  23.82308442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 2 {m}
  7.97348442, 10.1078292198, 3.3528,      !- X,Y,Z Vertex 3 {m}
  7.97348442, 10.1078292198, 6.096;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57bf387d-a8e2-4bdd-97b1-8b036f1d3ac7}, !- Handle
  P_GuestRoom406_408_10302_0_10164,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c2d19df5-f772-466f-b90d-5b6ec93bb1b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ee5b738-9c2b-48aa-a380-806c2dc3722a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.66228442, 8.2790292198, 11.5824,     !- X,Y,Z Vertex 1 {m}
  32.66228442, 8.2790292198, 8.8392,      !- X,Y,Z Vertex 2 {m}
  19.86068442, 8.2790292198, 8.8392,      !- X,Y,Z Vertex 3 {m}
  19.86068442, 8.2790292198, 11.5824;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b7a62edc-a170-4c50-a81f-508613831b58}, !- Handle
  W_GuestRoom402_405_5_0_0_0_3,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {80f202c3-65eb-4928-8b96-b74e26b2a06d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  17.3098844241, 0.0488452209666667, 10.9328, !- X,Y,Z Vertex 1 {m}
  17.3098844241, 0.0488452209666667, 9.4888, !- X,Y,Z Vertex 2 {m}
  18.4490844241, 0.0488452209666667, 9.4888, !- X,Y,Z Vertex 3 {m}
  18.4490844241, 0.0488452209666667, 10.9328; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {627eca4a-4009-49fc-869b-efb38eddc8ec}, !- Handle
  C_GuestRoom301_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {19c44071-045c-4bdf-a6d4-f9a3f4cb333c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {89aa99bd-b721-4bce-b77c-9fe5b4e6f0d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01108442, 0.04884522, 8.8392,         !- X,Y,Z Vertex 1 {m}
  4.01108442, 8.27902922, 8.8392,         !- X,Y,Z Vertex 2 {m}
  0.04868442, 8.27902922, 8.8392,         !- X,Y,Z Vertex 3 {m}
  0.04868442, 0.04884522, 8.8392;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ae13999-955b-437f-a44e-601c132ce98f}, !- Handle
  P_RearStairsFlr3_5_0_0,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c244a56-d51f-43c6-bb8a-cca0ef81b829}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4d210c7-99ce-4a16-b6c1-6794d3341284}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.47428442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 1 {m}
  52.47428442, 10.1078292198, 6.096,      !- X,Y,Z Vertex 2 {m}
  54.91326842, 10.1078292198, 6.096,      !- X,Y,Z Vertex 3 {m}
  54.91326842, 10.1078292198, 8.8392;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7f6656f-8fc8-484b-b27a-3551c6bea4ca}, !- Handle
  P_GuestRoom104_10002_0_10001,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {66f934e5-a57f-4dee-9979-348c1a1a32ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e42e0a1-a687-4032-81af-81f5ff96fc46}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4742844242, 10.10782922, 3.3528,     !- X,Y,Z Vertex 1 {m}
  52.4742844242, 10.10782922, 0,          !- X,Y,Z Vertex 2 {m}
  52.4742844242, 18.33742922, 0,          !- X,Y,Z Vertex 3 {m}
  52.4742844242, 18.33742922, 3.3528;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76924147-5a42-4071-803c-5a64f08ae020}, !- Handle
  P_GuestRoom224_10111_0_10071,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2252ed1f-808c-45fb-bd84-229b3918d625}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a10c0b00-9790-4a8d-b85d-4eb50f8e4e52}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01108442, 10.1078292198, 6.096,       !- X,Y,Z Vertex 1 {m}
  4.01108442, 10.1078292198, 3.3528,      !- X,Y,Z Vertex 2 {m}
  7.97348442, 10.1078292198, 3.3528,      !- X,Y,Z Vertex 3 {m}
  7.97348442, 10.1078292198, 6.096;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {598f3f6f-4106-4148-9344-390b43c65d22}, !- Handle
  W_GuestRoom313_5_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e9915b0-6623-40d9-8906-73ccdcb564e1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5118844242, 0.0488452197, 8.8392,    !- X,Y,Z Vertex 1 {m}
  48.5118844242, 0.0488452197, 6.096,     !- X,Y,Z Vertex 2 {m}
  52.4742844242, 0.0488452197, 6.096,     !- X,Y,Z Vertex 3 {m}
  52.4742844242, 0.0488452197, 8.8392;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00c84d73-3c4b-4df7-903a-7b3e79fb8ed0}, !- Handle
  W_FrontStairsFlr3_3_0_0,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f243567d-701b-4e6a-b9ff-bd7c5d290bf6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.487084424, 18.3374292198, 8.8392,     !- X,Y,Z Vertex 1 {m}
  2.487084424, 18.3374292198, 6.096,      !- X,Y,Z Vertex 2 {m}
  0.048684424, 18.3374292198, 6.096,      !- X,Y,Z Vertex 3 {m}
  0.048684424, 18.3374292198, 8.8392;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d07e4aa4-260d-408c-958c-cdbfd5889fb6}, !- Handle
  P_RearStairsFlr4_5_0_0,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {10417add-abcf-466e-a065-5e2b37bb58d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c5f1fb3b-8503-4dd2-8ba7-76ac3b7d25e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.47428442, 10.1078292198, 11.5824,    !- X,Y,Z Vertex 1 {m}
  52.47428442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 2 {m}
  54.91326842, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 3 {m}
  54.91326842, 10.1078292198, 11.5824;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b377e86-17aa-425d-b71f-b8a196d0839c}, !- Handle
  P_GuestRoom302_305_2_0_0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {305b4781-d9de-4647-a7c4-81b53319e4f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ef15bf4-ddbb-48fc-b4dd-52dda1829433}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8606844241, 0.04884522, 8.8392,      !- X,Y,Z Vertex 1 {m}
  19.8606844241, 0.04884522, 6.096,       !- X,Y,Z Vertex 2 {m}
  19.8606844241, 8.27902922, 6.096,       !- X,Y,Z Vertex 3 {m}
  19.8606844241, 8.27902922, 8.8392;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {068043f1-0e14-4e42-aefd-861a1135e5d0}, !- Handle
  P_RearStairsFlr1_5_0_0,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ecf6efff-928d-4a21-b933-7766ca51f08f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e687e503-f9ab-4378-9420-e75753492c0e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.47428442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 1 {m}
  52.47428442, 10.1078292198, 0,          !- X,Y,Z Vertex 2 {m}
  54.91326842, 10.1078292198, 0,          !- X,Y,Z Vertex 3 {m}
  54.91326842, 10.1078292198, 3.3528;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1dda83c2-a66d-4b73-8b04-f35a1a44176a}, !- Handle
  W_GuestRoom213_5_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2c313044-35f6-4a2e-abdf-9a253a9b7042}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  49.9234844242, 0.04884522, 5.4464,      !- X,Y,Z Vertex 1 {m}
  49.9234844242, 0.04884522, 4.0024,      !- X,Y,Z Vertex 2 {m}
  51.0626844242, 0.04884522, 4.0024,      !- X,Y,Z Vertex 3 {m}
  51.0626844242, 0.04884522, 5.4464;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c313044-35f6-4a2e-abdf-9a253a9b7042}, !- Handle
  W_GuestRoom213_5_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03d33b95-9b63-4e20-9aea-b30045a78efe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5118844242, 0.0488452197, 6.096,     !- X,Y,Z Vertex 1 {m}
  48.5118844242, 0.0488452197, 3.3528,    !- X,Y,Z Vertex 2 {m}
  52.4742844242, 0.0488452197, 3.3528,    !- X,Y,Z Vertex 3 {m}
  52.4742844242, 0.0488452197, 6.096;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d820698a-2b0b-4692-85e8-3010c1c526cb}, !- Handle
  F_GuestRoom224_10086_0_10055,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2252ed1f-808c-45fb-bd84-229b3918d625}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b559d1a-a138-423e-8f0d-d47cc827f425}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.97348442, 18.33742922, 3.3528,        !- X,Y,Z Vertex 1 {m}
  7.97348442, 10.10782922, 3.3528,        !- X,Y,Z Vertex 2 {m}
  4.01108442, 10.10782922, 3.3528,        !- X,Y,Z Vertex 3 {m}
  4.01108442, 18.33742922, 3.3528;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5cfd444-26cd-4e14-94db-38aa5abc10d4}, !- Handle
  P_CorridorFlr4_8_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cddbd72c-bf5c-4185-8aac-c80dbbf6099c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df6bbc51-2971-4a21-8e3b-0033a3a1088a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8710844241, 10.10782922, 11.5824,    !- X,Y,Z Vertex 1 {m}
  26.8710844241, 10.10782922, 8.8392,     !- X,Y,Z Vertex 2 {m}
  26.8710844241, 18.33742922, 8.8392,     !- X,Y,Z Vertex 3 {m}
  26.8710844241, 18.33742922, 11.5824;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abf9f65e-7a1f-457b-8576-29ba9018d918}, !- Handle
  P_GuestRoom102_2_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb2ba65c-3e38-4275-846a-2debd4b868ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9360c430-d793-43b7-977c-48d6b4495c61}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5118844242, 0.04884522, 3.3528,      !- X,Y,Z Vertex 1 {m}
  48.5118844242, 0.04884522, 0,           !- X,Y,Z Vertex 2 {m}
  48.5118844242, 8.27902922, 0,           !- X,Y,Z Vertex 3 {m}
  48.5118844242, 8.27902922, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {578ff5c4-e62e-4919-91d5-e3444b4b6fd3}, !- Handle
  P_CorridorFlr2_21_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01ad6381-9b4e-43d4-840a-958f422d6284}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {64a8df0b-b164-4295-a3e7-5af7b719c5f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.47428442, 8.2790292198, 6.096,       !- X,Y,Z Vertex 1 {m}
  52.47428442, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 2 {m}
  54.91326842, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 3 {m}
  54.91326842, 8.2790292198, 6.096;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b533cf09-6f22-448b-9e2a-c83378f3955a}, !- Handle
  F_GuestRoom313_10149_0_10090,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1e9915b0-6623-40d9-8906-73ccdcb564e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {53d4c1ec-a696-45e8-a91c-dbeac2cf758a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.47428442, 8.27902922, 6.096,         !- X,Y,Z Vertex 1 {m}
  52.47428442, 0.04884522, 6.096,         !- X,Y,Z Vertex 2 {m}
  48.51188442, 0.04884522, 6.096,         !- X,Y,Z Vertex 3 {m}
  48.51188442, 8.27902922, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b88f7e9c-8b31-4346-bd27-c3ac2eb57662}, !- Handle
  W_RearStairsFlr2_3_0_0,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cfa26628-fd54-4236-aa09-483623cb3685}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9132684242, 18.3374292198, 6.096,    !- X,Y,Z Vertex 1 {m}
  54.9132684242, 18.3374292198, 3.3528,   !- X,Y,Z Vertex 2 {m}
  52.4742844242, 18.3374292198, 3.3528,   !- X,Y,Z Vertex 3 {m}
  52.4742844242, 18.3374292198, 6.096;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8d16767-9389-4508-a557-3884091347a0}, !- Handle
  P_GuestRoom419_10292_0_10154,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7bc9ca4a-5249-40d3-8e40-75ede49f746d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f613bd7a-3fe1-4dbd-aa67-2b0e5483f5d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.69988442, 10.1078292198, 11.5824,    !- X,Y,Z Vertex 1 {m}
  28.69988442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 2 {m}
  32.66228442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 3 {m}
  32.66228442, 10.1078292198, 11.5824;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6a32e85-5398-4296-bf19-fefa69f03dd1}, !- Handle
  W_GuestRoom101_5_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7e451b5-5b04-4c8b-b2b3-b81663744290}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.5870844242, 0.0488452197, 3.3528,    !- X,Y,Z Vertex 1 {m}
  40.5870844242, 0.0488452197, 0,         !- X,Y,Z Vertex 2 {m}
  44.5494844242, 0.0488452197, 0,         !- X,Y,Z Vertex 3 {m}
  44.5494844242, 0.0488452197, 3.3528;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ddd40e7f-0ab4-4631-a489-4a2e2a32f1ac}, !- Handle
  P_FrontStorageFlr2_4_0_0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f0d386b3-62f7-4dc3-a9e8-3d5fcd027023}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8fd23f87-fb78-4ab7-b8a6-3ab2f1ceee88}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.487084424, 18.33742922, 6.096,        !- X,Y,Z Vertex 1 {m}
  2.487084424, 18.33742922, 3.3528,       !- X,Y,Z Vertex 2 {m}
  2.487084424, 10.10782922, 3.3528,       !- X,Y,Z Vertex 3 {m}
  2.487084424, 10.10782922, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b93ff36-4124-4539-a4f7-9c9735efb6fa}, !- Handle
  R_FrontStairsFlr4_1_0_0,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {14ed010f-54af-48d6-871f-33524c771746}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.487084424, 10.1078292198, 11.5824,    !- X,Y,Z Vertex 1 {m}
  2.487084424, 18.3374292198, 11.5824,    !- X,Y,Z Vertex 2 {m}
  0.048684424, 18.3374292198, 11.5824,    !- X,Y,Z Vertex 3 {m}
  0.048684424, 10.1078292198, 11.5824;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {17518e7d-84ee-495b-8470-10d122b9fc41}, !- Handle
  W_GuestRoom105_3_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7199ca71-66df-45bf-8bb7-731c17f9bd66}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  47.1002844242, 18.3374292198, 2.3984,   !- X,Y,Z Vertex 1 {m}
  47.1002844242, 18.3374292198, 0.9544,   !- X,Y,Z Vertex 2 {m}
  45.9610844242, 18.3374292198, 0.9544,   !- X,Y,Z Vertex 3 {m}
  45.9610844242, 18.3374292198, 2.3984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88d152cb-a994-4672-9efd-3ed1193d68f0}, !- Handle
  P_GuestRoom319_10258_0_10141,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfd03907-7019-4685-a559-9eac57d10b5f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2270ef5b-1e32-4d2e-9c9f-bd0f7b07350d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6998844241, 18.33742922, 8.8392,     !- X,Y,Z Vertex 1 {m}
  28.6998844241, 18.33742922, 6.096,      !- X,Y,Z Vertex 2 {m}
  28.6998844241, 10.10782922, 6.096,      !- X,Y,Z Vertex 3 {m}
  28.6998844241, 10.10782922, 8.8392;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c8521ae-a983-44e6-80dc-8a9ac688fa92}, !- Handle
  P_CorridorFlr2_4_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01ad6381-9b4e-43d4-840a-958f422d6284}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d964c092-1850-4e88-b8d7-d71ee968cd71}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.47428442, 10.1078292198, 6.096,      !- X,Y,Z Vertex 1 {m}
  52.47428442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 2 {m}
  48.51188442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 3 {m}
  48.51188442, 10.1078292198, 6.096;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b568954-fddb-46e9-aa45-f0522099982d}, !- Handle
  F_GuestRoom201_10031_0_10028,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e2be0d69-c764-4751-87c5-2a3194d02215}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4cdba369-9162-4bde-b8f8-ba910d0a24e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01108442, 8.27902922, 3.3528,         !- X,Y,Z Vertex 1 {m}
  4.01108442, 0.04884522, 3.3528,         !- X,Y,Z Vertex 2 {m}
  0.04868442, 0.04884522, 3.3528,         !- X,Y,Z Vertex 3 {m}
  0.04868442, 8.27902922, 3.3528;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {71c068cc-33d2-4eac-ac21-4c5793c55076}, !- Handle
  W_CorridorFlr2_15_0_0_0_0,              !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ac5b2c28-9f25-4686-96c6-0a22d862f2a9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.048684427609612, 9.655105636, 5.6128, !- X,Y,Z Vertex 1 {m}
  0.048684427609612, 9.655105636, 4.1928, !- X,Y,Z Vertex 2 {m}
  0.048684427609612, 8.731752804, 4.1928, !- X,Y,Z Vertex 3 {m}
  0.048684427609612, 8.731752804, 5.6128; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {825e41c7-0581-4b89-9d71-893659ae6c20}, !- Handle
  P_GuestRoom201_2_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2be0d69-c764-4751-87c5-2a3194d02215}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {74d1b73e-020b-4cfa-afc7-b9085c76c51f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.011084424, 0.04884522, 6.096,         !- X,Y,Z Vertex 1 {m}
  4.011084424, 0.04884522, 3.3528,        !- X,Y,Z Vertex 2 {m}
  4.011084424, 8.27902922, 3.3528,        !- X,Y,Z Vertex 3 {m}
  4.011084424, 8.27902922, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa29d433-5f2b-4e42-88d1-ccc4b92b895b}, !- Handle
  P_FrontStorageFlr4_10350_0_10177,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dfad1783-8448-4381-94eb-e0a32c2ed6a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8fc3df7-998d-40e6-afca-eb62c1485535}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.011084424, 10.10782922, 11.5824,      !- X,Y,Z Vertex 1 {m}
  4.011084424, 10.10782922, 8.8392,       !- X,Y,Z Vertex 2 {m}
  4.011084424, 18.33742922, 8.8392,       !- X,Y,Z Vertex 3 {m}
  4.011084424, 18.33742922, 11.5824;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f70f408-e069-4c73-a594-ba3a747443a8}, !- Handle
  P_GuestRoom209_212_2_0_0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c319537-0a66-4b5f-b7c7-ebf34c4b9f4e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {33a3fd49-11d7-4baa-9a7b-4b070f96b785}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5118844242, 0.04884522, 6.096,       !- X,Y,Z Vertex 1 {m}
  48.5118844242, 0.04884522, 3.3528,      !- X,Y,Z Vertex 2 {m}
  48.5118844242, 8.27902922, 3.3528,      !- X,Y,Z Vertex 3 {m}
  48.5118844242, 8.27902922, 6.096;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {359b6032-7113-4c4f-81b1-a97a9b0e45bd}, !- Handle
  R_RearStairsFlr4_1_0_0,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {10417add-abcf-466e-a065-5e2b37bb58d3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9132684242, 10.1078292198, 11.5824,  !- X,Y,Z Vertex 1 {m}
  54.9132684242, 18.3374292198, 11.5824,  !- X,Y,Z Vertex 2 {m}
  52.4742844242, 18.3374292198, 11.5824,  !- X,Y,Z Vertex 3 {m}
  52.4742844242, 10.1078292198, 11.5824;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4cd9f8c9-4101-44d2-83a1-391b779dbe6e}, !- Handle
  P_CorridorFlr3_6_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1712556b-b1c3-4a9c-85c3-1d2e8507a508}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8471963-444c-4b1d-ba96-3e3dd068ee59}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.66228442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 1 {m}
  32.66228442, 10.1078292198, 6.096,      !- X,Y,Z Vertex 2 {m}
  28.69988442, 10.1078292198, 6.096,      !- X,Y,Z Vertex 3 {m}
  28.69988442, 10.1078292198, 8.8392;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0e8fa979-aa37-46d1-9d49-a99bd1c1a770}, !- Handle
  W_GuestRoom101_5_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a6a32e85-5398-4296-bf19-fefa69f03dd1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  41.9986844242, 0.04884522, 2.3984,      !- X,Y,Z Vertex 1 {m}
  41.9986844242, 0.04884522, 0.9544,      !- X,Y,Z Vertex 2 {m}
  43.1378844242, 0.04884522, 0.9544,      !- X,Y,Z Vertex 3 {m}
  43.1378844242, 0.04884522, 2.3984;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0244fec-58ca-4d72-8e05-720ed1c06896}, !- Handle
  P_RearStorageFlr4_10305_0_10167,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e063afc-1365-4e19-9aa4-f9a2fa4f64f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca0c6079-67b3-4c9c-bb83-aec73b50756b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.91326842, 8.2790292198, 11.5824,     !- X,Y,Z Vertex 1 {m}
  54.91326842, 8.2790292198, 8.8392,      !- X,Y,Z Vertex 2 {m}
  52.47428442, 8.2790292198, 8.8392,      !- X,Y,Z Vertex 3 {m}
  52.47428442, 8.2790292198, 11.5824;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b89affd-2b46-4fcd-813b-02a8d8ac0e51}, !- Handle
  P_CorridorFlr3_17_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1712556b-b1c3-4a9c-85c3-1d2e8507a508}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d8af617-2666-452e-b112-1616993666b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01108442, 8.2790292198, 8.8392,       !- X,Y,Z Vertex 1 {m}
  4.01108442, 8.2790292198, 6.096,        !- X,Y,Z Vertex 2 {m}
  19.86068442, 8.2790292198, 6.096,       !- X,Y,Z Vertex 3 {m}
  19.86068442, 8.2790292198, 8.8392;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d964c092-1850-4e88-b8d7-d71ee968cd71}, !- Handle
  P_GuestRoom214_10104_0_10064,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1fc3ea07-52cc-4940-9efd-be587e47e905}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c8521ae-a983-44e6-80dc-8a9ac688fa92}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.51188442, 10.1078292198, 6.096,      !- X,Y,Z Vertex 1 {m}
  48.51188442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 2 {m}
  52.47428442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 3 {m}
  52.47428442, 10.1078292198, 6.096;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8dce3fc6-4f05-47e2-aec8-0bf14f1a6cb2}, !- Handle
  P_FrontStorageFlr2_10184_0_10101,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f0d386b3-62f7-4dc3-a9e8-3d5fcd027023}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {54a96bf3-222a-421c-a2e6-099209f83f66}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.011084424, 10.10782922, 6.096,        !- X,Y,Z Vertex 1 {m}
  4.011084424, 10.10782922, 3.3528,       !- X,Y,Z Vertex 2 {m}
  4.011084424, 18.33742922, 3.3528,       !- X,Y,Z Vertex 3 {m}
  4.011084424, 18.33742922, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e30cbac2-8c5b-44bd-ab13-af70d8e2770a}, !- Handle
  F_ElevatorCoreFlr4_10257_0_10140,       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {572dccc0-e58a-42de-920b-8d74010b410b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f333e28-4a6c-4ef8-91bf-d4ce985aca80}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.69988442, 18.33742922, 8.8392,       !- X,Y,Z Vertex 1 {m}
  28.69988442, 10.10782922, 8.8392,       !- X,Y,Z Vertex 2 {m}
  26.87108442, 10.10782922, 8.8392,       !- X,Y,Z Vertex 3 {m}
  26.87108442, 18.33742922, 8.8392;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ba04139-4d37-4197-8703-6c010ff00656}, !- Handle
  C_GuestRoom214_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1fc3ea07-52cc-4940-9efd-be587e47e905}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55420559-66f5-4a51-8ebc-8322ea316b0d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.47428442, 10.10782922, 6.096,        !- X,Y,Z Vertex 1 {m}
  52.47428442, 18.33742922, 6.096,        !- X,Y,Z Vertex 2 {m}
  48.51188442, 18.33742922, 6.096,        !- X,Y,Z Vertex 3 {m}
  48.51188442, 10.10782922, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f27cd574-798d-4513-ac32-59e5c33cc1ca}, !- Handle
  P_CorridorFlr1_5_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b3c76fbe-cf54-452a-8306-b26275cfa89a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a21b1115-b113-4ba6-8298-44dc8b00e236}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.51188442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 1 {m}
  48.51188442, 10.1078292198, 0,          !- X,Y,Z Vertex 2 {m}
  44.54948442, 10.1078292198, 0,          !- X,Y,Z Vertex 3 {m}
  44.54948442, 10.1078292198, 3.3528;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3504f614-3867-45c7-825c-8dc5c6e148a8}, !- Handle
  F_FrontStairsFlr2_10090_0_10057,        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7c03c4da-eb44-4a11-9874-0bc070b4f7af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a31ff34-0a20-495f-aadf-c3912093967a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48708442, 18.33742922, 3.3528,        !- X,Y,Z Vertex 1 {m}
  2.48708442, 10.10782922, 3.3528,        !- X,Y,Z Vertex 2 {m}
  0.04868442, 10.10782922, 3.3528,        !- X,Y,Z Vertex 3 {m}
  0.04868442, 18.33742922, 3.3528;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27b16e2b-bf0a-436c-a29f-932b0173abba}, !- Handle
  F_GuestRoom219_10073_0_10049,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b918e84e-ac07-4fd7-98fc-17a66fdd6dda}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8617f98c-f2bf-4632-ba06-97f9d2c30a22}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.66228442, 18.33742922, 3.3528,       !- X,Y,Z Vertex 1 {m}
  32.66228442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 2 {m}
  28.69988442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 3 {m}
  28.69988442, 18.33742922, 3.3528;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e93762da-92e9-4640-97dd-6cbe4966f1fb}, !- Handle
  W_GuestRoom209_212_5_0_0_0_0,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {45c9829f-4ac3-48b5-878c-e526b7284991}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  34.0738844241, 0.0488452204174479, 5.4464, !- X,Y,Z Vertex 1 {m}
  34.0738844241, 0.0488452204174479, 4.0024, !- X,Y,Z Vertex 2 {m}
  35.2130844241, 0.0488452204174479, 4.0024, !- X,Y,Z Vertex 3 {m}
  35.2130844241, 0.0488452204174479, 5.4464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45c9829f-4ac3-48b5-878c-e526b7284991}, !- Handle
  W_GuestRoom209_212_5_0_0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c319537-0a66-4b5f-b7c7-ebf34c4b9f4e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6622844241, 0.0488452197, 6.096,     !- X,Y,Z Vertex 1 {m}
  32.6622844241, 0.0488452197, 3.3528,    !- X,Y,Z Vertex 2 {m}
  48.5118844242, 0.0488452197, 3.3528,    !- X,Y,Z Vertex 3 {m}
  48.5118844242, 0.0488452197, 6.096;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8950ea8-3217-4728-834d-56c506015dc8}, !- Handle
  W_CorridorFlr2_9_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01ad6381-9b4e-43d4-840a-958f422d6284}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8710844241, 18.3374292198, 6.096,    !- X,Y,Z Vertex 1 {m}
  26.8710844241, 18.3374292198, 3.3528,   !- X,Y,Z Vertex 2 {m}
  23.8230844241, 18.3374292198, 3.3528,   !- X,Y,Z Vertex 3 {m}
  23.8230844241, 18.3374292198, 6.096;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7d09913d-6bb7-41ba-bf66-3e1bd5934cd6}, !- Handle
  W_GuestRoom202_205_5_0_0_0_1,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {004268dd-f6c5-4925-9a30-ca0f06a62977}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.385084424, 0.0488452200759215, 5.4464, !- X,Y,Z Vertex 1 {m}
  9.385084424, 0.0488452200759215, 4.0024, !- X,Y,Z Vertex 2 {m}
  10.524284424, 0.0488452200759215, 4.0024, !- X,Y,Z Vertex 3 {m}
  10.524284424, 0.0488452200759215, 5.4464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {549af012-f150-4873-b807-4159e2d18a4e}, !- Handle
  P_GuestRoom215_218_4_0_0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ed2a5593-d848-4ad1-871f-e1c87f98cd61}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3f98629-d5ee-4f54-9dcb-dc7af511a549}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6622844241, 18.33742922, 6.096,      !- X,Y,Z Vertex 1 {m}
  32.6622844241, 18.33742922, 3.3528,     !- X,Y,Z Vertex 2 {m}
  32.6622844241, 10.10782922, 3.3528,     !- X,Y,Z Vertex 3 {m}
  32.6622844241, 10.10782922, 6.096;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4230257-f6e2-4d0f-82ab-1d13706dd246}, !- Handle
  P_GuestRoom314_10202_0_10109,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7d3cdab0-7833-42f1-8b92-8d47d6343f01}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {44f9597c-e6cf-40d7-9331-8db4be5b1f91}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.51188442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 1 {m}
  48.51188442, 10.1078292198, 6.096,      !- X,Y,Z Vertex 2 {m}
  52.47428442, 10.1078292198, 6.096,      !- X,Y,Z Vertex 3 {m}
  52.47428442, 10.1078292198, 8.8392;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32d01aa6-b335-43f4-9b6b-9817c74bf022}, !- Handle
  F_RearStairsFlr2_10001_0_10000,         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cfa26628-fd54-4236-aa09-483623cb3685}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b548e55-1c91-404f-80b8-f71549ca48e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.91326842, 18.33742922, 3.3528,       !- X,Y,Z Vertex 1 {m}
  54.91326842, 10.10782922, 3.3528,       !- X,Y,Z Vertex 2 {m}
  52.47428442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 3 {m}
  52.47428442, 18.33742922, 3.3528;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b3dc7e7-c885-45eb-8d38-afe023c56c0f}, !- Handle
  P_CorridorFlr1_24_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b3c76fbe-cf54-452a-8306-b26275cfa89a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86cd43bb-13b9-4659-b0ba-e32c6c821aa1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.58708442, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 1 {m}
  40.58708442, 8.2790292198, 0,           !- X,Y,Z Vertex 2 {m}
  44.54948442, 8.2790292198, 0,           !- X,Y,Z Vertex 3 {m}
  44.54948442, 8.2790292198, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95ac90f1-60f9-45af-b5dc-bb62c08c4cb2}, !- Handle
  W_RestroomFlr1_5_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ecfb5b0-1d88-4c36-9848-9d86eabaf86c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8606844241, 0.0488452197, 3.3528,    !- X,Y,Z Vertex 1 {m}
  19.8606844241, 0.0488452197, 0,         !- X,Y,Z Vertex 2 {m}
  23.8230844241, 0.0488452197, 0,         !- X,Y,Z Vertex 3 {m}
  23.8230844241, 0.0488452197, 3.3528;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83bf5ce5-9948-4f06-b8d7-bbde675f8589}, !- Handle
  F_GuestRoom209_212_10040_0_10033,       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5c319537-0a66-4b5f-b7c7-ebf34c4b9f4e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30a41c50-0340-4329-b8df-40ad9251bfde}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.62468442, 8.27902922, 3.3528,        !- X,Y,Z Vertex 1 {m}
  36.62468442, 0.04884522, 3.3528,        !- X,Y,Z Vertex 2 {m}
  32.66228442, 0.04884522, 3.3528,        !- X,Y,Z Vertex 3 {m}
  32.66228442, 8.27902922, 3.3528;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37465310-0637-4ccd-95f1-c3c23c6f1465}, !- Handle
  F_RearStorageFlr4_10219_0_10125,        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7e063afc-1365-4e19-9aa4-f9a2fa4f64f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {737845b0-3b89-409b-b10e-c2170f419f27}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.91326842, 8.27902922, 8.8392,        !- X,Y,Z Vertex 1 {m}
  54.91326842, 0.04884522, 8.8392,        !- X,Y,Z Vertex 2 {m}
  52.47428442, 0.04884522, 8.8392,        !- X,Y,Z Vertex 3 {m}
  52.47428442, 8.27902922, 8.8392;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03ae73ea-b803-4c26-95a1-ba24ab5e9a64}, !- Handle
  W_FrontStorageFlr4_3_0_0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dfad1783-8448-4381-94eb-e0a32c2ed6a0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.011084424, 18.3374292198, 11.5824,    !- X,Y,Z Vertex 1 {m}
  4.011084424, 18.3374292198, 8.8392,     !- X,Y,Z Vertex 2 {m}
  2.487084424, 18.3374292198, 8.8392,     !- X,Y,Z Vertex 3 {m}
  2.487084424, 18.3374292198, 11.5824;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01f1d2db-dfe2-4763-a2a4-4613a37de3ea}, !- Handle
  F_GuestRoom214_10060_0_10042,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1fc3ea07-52cc-4940-9efd-be587e47e905}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b4cc2e5-ce69-4ee5-ba99-6f25760fd900}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.47428442, 18.33742922, 3.3528,       !- X,Y,Z Vertex 1 {m}
  52.47428442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 2 {m}
  48.51188442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 3 {m}
  48.51188442, 18.33742922, 3.3528;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {05e65d56-5a7b-411d-ae01-db799b85f7b5}, !- Handle
  W_CorridorFlr3_2_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0514be60-651c-4a2c-b905-6effc8a086ef}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  54.9132684242, 8.731752804, 8.356,      !- X,Y,Z Vertex 1 {m}
  54.9132684242, 8.731752804, 6.936,      !- X,Y,Z Vertex 2 {m}
  54.9132684242, 9.655105636, 6.936,      !- X,Y,Z Vertex 3 {m}
  54.9132684242, 9.655105636, 8.356;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dc80c21d-ed9a-4376-8010-cd281278731f}, !- Handle
  W_GuestRoom306_308_5_0_0_0_2,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6146dafa-2146-45af-a9b8-f9e052ae0d9b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  30.1114844241, 0.0488452190333333, 8.1896, !- X,Y,Z Vertex 1 {m}
  30.1114844241, 0.0488452190333333, 6.7456, !- X,Y,Z Vertex 2 {m}
  31.2506844241, 0.0488452190333333, 6.7456, !- X,Y,Z Vertex 3 {m}
  31.2506844241, 0.0488452190333333, 8.1896; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ecd738ed-b822-4f9a-9067-9520ed840914}, !- Handle
  P_CorridorFlr1_6_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b3c76fbe-cf54-452a-8306-b26275cfa89a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba801585-4ec1-4f4d-a168-becc1bda34c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.54948442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 1 {m}
  44.54948442, 10.1078292198, 0,          !- X,Y,Z Vertex 2 {m}
  40.58708442, 10.1078292198, 0,          !- X,Y,Z Vertex 3 {m}
  40.58708442, 10.1078292198, 3.3528;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4fe5670c-563e-4101-8d6e-bdb16e824182}, !- Handle
  W_FrontStairsFlr2_4_0_0,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c03c4da-eb44-4a11-9874-0bc070b4f7af}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.048684424, 18.3374292198, 6.096,      !- X,Y,Z Vertex 1 {m}
  0.048684424, 18.3374292198, 3.3528,     !- X,Y,Z Vertex 2 {m}
  0.048684424, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 3 {m}
  0.048684424, 10.1078292198, 6.096;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6dc4c237-2641-45b4-85d4-c9cf685c63a1}, !- Handle
  P_CorridorFlr4_20_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cddbd72c-bf5c-4185-8aac-c80dbbf6099c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ec11829-0d7d-4bd8-a121-9cf058cb25df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.51188442, 8.2790292198, 11.5824,     !- X,Y,Z Vertex 1 {m}
  48.51188442, 8.2790292198, 8.8392,      !- X,Y,Z Vertex 2 {m}
  52.47428442, 8.2790292198, 8.8392,      !- X,Y,Z Vertex 3 {m}
  52.47428442, 8.2790292198, 11.5824;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1d2e77db-a598-4afc-8f63-a6c63a848c14}, !- Handle
  W_GuestRoom202_205_5_0_0_0_3,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {004268dd-f6c5-4925-9a30-ca0f06a62977}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  17.3098844241, 0.0488452200759215, 5.4464, !- X,Y,Z Vertex 1 {m}
  17.3098844241, 0.0488452200759215, 4.0024, !- X,Y,Z Vertex 2 {m}
  18.4490844241, 0.0488452200759215, 4.0024, !- X,Y,Z Vertex 3 {m}
  18.4490844241, 0.0488452200759215, 5.4464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dea44708-7e13-41d5-ba4a-ecf16d5ad3d9}, !- Handle
  W_FrontLoungeFlr1_4_0_0,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b66fb13-86af-4729-867e-2e8f919f5c16}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.048684424, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 1 {m}
  0.048684424, 8.2790292198, 0,           !- X,Y,Z Vertex 2 {m}
  0.048684424, 0.0488452197, 0,           !- X,Y,Z Vertex 3 {m}
  0.048684424, 0.0488452197, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {777a1700-4558-4055-ac44-fac2095af88c}, !- Handle
  S_RearStairsFlr1_0_0_0,                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ecf6efff-928d-4a21-b933-7766ca51f08f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9132684242, 18.3374292198, 0,        !- X,Y,Z Vertex 1 {m}
  54.9132684242, 10.1078292198, 0,        !- X,Y,Z Vertex 2 {m}
  52.4742844242, 10.1078292198, 0,        !- X,Y,Z Vertex 3 {m}
  52.4742844242, 18.3374292198, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a34f833-d67f-4b8e-8cc2-b4f794d0f5ce}, !- Handle
  W_CorridorFlr3_9_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1712556b-b1c3-4a9c-85c3-1d2e8507a508}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8710844241, 18.3374292198, 8.8392,   !- X,Y,Z Vertex 1 {m}
  26.8710844241, 18.3374292198, 6.096,    !- X,Y,Z Vertex 2 {m}
  23.8230844241, 18.3374292198, 6.096,    !- X,Y,Z Vertex 3 {m}
  23.8230844241, 18.3374292198, 8.8392;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eeaaf4ef-e672-43e6-b066-3f82c9a1f66c}, !- Handle
  W_GuestRoom202_205_5_0_0_0_0,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {004268dd-f6c5-4925-9a30-ca0f06a62977}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  5.422684424, 0.0488452200759215, 5.4464, !- X,Y,Z Vertex 1 {m}
  5.422684424, 0.0488452200759215, 4.0024, !- X,Y,Z Vertex 2 {m}
  6.561884424, 0.0488452200759215, 4.0024, !- X,Y,Z Vertex 3 {m}
  6.561884424, 0.0488452200759215, 5.4464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69aaaffd-0094-4a1d-82d1-0004ac0b9e2c}, !- Handle
  W_RearStorageFlr2_2_0_0,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c0b05b3-14dc-45fb-8849-c0e65d1dc88c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9132684242, 0.0488452197, 6.096,     !- X,Y,Z Vertex 1 {m}
  54.9132684242, 0.0488452197, 3.3528,    !- X,Y,Z Vertex 2 {m}
  54.9132684242, 8.2790292198, 3.3528,    !- X,Y,Z Vertex 3 {m}
  54.9132684242, 8.2790292198, 6.096;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {296e5dda-7ab1-471f-847c-0866048ab384}, !- Handle
  W_CorridorFlr1_2_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8d7ffa6d-f3d5-470e-ac6a-458c16343986}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  54.9132684432135, 8.6238292198, 2.5508, !- X,Y,Z Vertex 1 {m}
  54.9132684432135, 8.6238292198, 0.1924, !- X,Y,Z Vertex 2 {m}
  54.9132684432135, 9.7630292198, 0.1924, !- X,Y,Z Vertex 3 {m}
  54.9132684432135, 9.7630292198, 2.5508; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9fc15e9e-c28d-4f45-ad7d-dc7cef22d779}, !- Handle
  W_FrontStairsFlr1_3_0_0,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b8585661-ec58-46ac-84c9-11e639571a70}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.487084424, 18.3374292198, 3.3528,     !- X,Y,Z Vertex 1 {m}
  2.487084424, 18.3374292198, 0,          !- X,Y,Z Vertex 2 {m}
  0.048684424, 18.3374292198, 0,          !- X,Y,Z Vertex 3 {m}
  0.048684424, 18.3374292198, 3.3528;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca0c6079-67b3-4c9c-bb83-aec73b50756b}, !- Handle
  P_CorridorFlr4_21_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cddbd72c-bf5c-4185-8aac-c80dbbf6099c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0244fec-58ca-4d72-8e05-720ed1c06896}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.47428442, 8.2790292198, 11.5824,     !- X,Y,Z Vertex 1 {m}
  52.47428442, 8.2790292198, 8.8392,      !- X,Y,Z Vertex 2 {m}
  54.91326842, 8.2790292198, 8.8392,      !- X,Y,Z Vertex 3 {m}
  54.91326842, 8.2790292198, 11.5824;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8111a2a6-2715-4b50-83d5-0339f6009171}, !- Handle
  P_GuestRoom420_423_10295_0_10157,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f41802d-15b0-430d-ae1e-a53af5b53588}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91609275-183b-445a-9d01-b240b492f8b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8230844241, 10.10782922, 11.5824,    !- X,Y,Z Vertex 1 {m}
  23.8230844241, 10.10782922, 8.8392,     !- X,Y,Z Vertex 2 {m}
  23.8230844241, 18.33742922, 8.8392,     !- X,Y,Z Vertex 3 {m}
  23.8230844241, 18.33742922, 11.5824;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45adf1ca-16f2-4e35-8f10-b7f8148e248b}, !- Handle
  P_GuestRoom409_412_2_0_0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1b7c1c3-e831-4ee2-a3a3-08e8f756705a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e787b09-2faf-49c4-9e28-a4b7e6cf06f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5118844242, 0.04884522, 11.5824,     !- X,Y,Z Vertex 1 {m}
  48.5118844242, 0.04884522, 8.8392,      !- X,Y,Z Vertex 2 {m}
  48.5118844242, 8.27902922, 8.8392,      !- X,Y,Z Vertex 3 {m}
  48.5118844242, 8.27902922, 11.5824;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {603a5942-5859-4d61-aba9-e761e6c9cf05}, !- Handle
  P_GuestRoom324_10269_0_10144,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8976bd60-7be6-4cac-a7c6-7e015c857449}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a4850b3c-0625-4087-a30f-b8da2a83c6aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.973484424, 10.10782922, 8.8392,       !- X,Y,Z Vertex 1 {m}
  7.973484424, 10.10782922, 6.096,        !- X,Y,Z Vertex 2 {m}
  7.973484424, 18.33742922, 6.096,        !- X,Y,Z Vertex 3 {m}
  7.973484424, 18.33742922, 8.8392;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62f99e5c-afc1-44d9-ba38-074161114d9f}, !- Handle
  F_GuestRoom220_223_10085_0_10054,       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1e9f9b23-08c0-48c9-9056-c4b55a796530}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3cfd1e6-c42a-4069-aa7d-4a9b2accac12}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.86068442, 18.33742922, 3.3528,       !- X,Y,Z Vertex 1 {m}
  19.86068442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 2 {m}
  7.97348442, 10.10782922, 3.3528,        !- X,Y,Z Vertex 3 {m}
  7.97348442, 18.33742922, 3.3528;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83014f61-794a-4d32-903d-7ef7c1eb1619}, !- Handle
  F_GuestRoom413_10242_0_10135,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e62fa6be-6441-455c-8319-088101603fea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ccd8364-cbae-4d45-8f62-bc30d1ca49d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.47428442, 8.27902922, 8.8392,        !- X,Y,Z Vertex 1 {m}
  52.47428442, 0.04884522, 8.8392,        !- X,Y,Z Vertex 2 {m}
  48.51188442, 0.04884522, 8.8392,        !- X,Y,Z Vertex 3 {m}
  48.51188442, 8.27902922, 8.8392;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee69434f-8791-4682-a9ec-bd268985c153}, !- Handle
  S_GuestRoom103_0_0_0,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6c74a3cf-9ff9-4efd-a692-a4a3dc843ac2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4742844242, 8.2790292198, 0,         !- X,Y,Z Vertex 1 {m}
  52.4742844242, 0.0488452197, 0,         !- X,Y,Z Vertex 2 {m}
  48.5118844242, 0.0488452197, 0,         !- X,Y,Z Vertex 3 {m}
  48.5118844242, 8.2790292198, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87c64452-35e0-48e4-8c7d-b1554c2b45d0}, !- Handle
  W_RearStorageFlr2_5_0_0,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c0b05b3-14dc-45fb-8849-c0e65d1dc88c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4742844242, 0.0488452197, 6.096,     !- X,Y,Z Vertex 1 {m}
  52.4742844242, 0.0488452197, 3.3528,    !- X,Y,Z Vertex 2 {m}
  54.9132684242, 0.0488452197, 3.3528,    !- X,Y,Z Vertex 3 {m}
  54.9132684242, 0.0488452197, 6.096;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81a54319-0602-4ad3-9c61-1800e29b9db7}, !- Handle
  R_GuestRoom419_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7bc9ca4a-5249-40d3-8e40-75ede49f746d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6622844241, 10.1078292198, 11.5824,  !- X,Y,Z Vertex 1 {m}
  32.6622844241, 18.3374292198, 11.5824,  !- X,Y,Z Vertex 2 {m}
  28.6998844241, 18.3374292198, 11.5824,  !- X,Y,Z Vertex 3 {m}
  28.6998844241, 10.1078292198, 11.5824;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a951bb3-68a1-4d8b-90e4-99f0fd2259b9}, !- Handle
  F_GuestRoom206_208_10005_0_10004,       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f3f2f58e-caa6-4f99-9766-98ceca84cc19}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {807b96f1-c9a5-4e6e-9d71-5490be6d6213}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.87108442, 8.27902922, 3.3528,        !- X,Y,Z Vertex 1 {m}
  26.87108442, 0.04884522, 3.3528,        !- X,Y,Z Vertex 2 {m}
  23.82308442, 0.04884522, 3.3528,        !- X,Y,Z Vertex 3 {m}
  23.82308442, 8.27902922, 3.3528;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75c36af2-1d77-4802-a353-80f08086215c}, !- Handle
  P_CorridorFlr1_13_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b3c76fbe-cf54-452a-8306-b26275cfa89a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ffb0240e-357d-4bd9-b622-f824bce2ed54}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.86068442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 1 {m}
  19.86068442, 10.1078292198, 0,          !- X,Y,Z Vertex 2 {m}
  4.01108442, 10.1078292198, 0,           !- X,Y,Z Vertex 3 {m}
  4.01108442, 10.1078292198, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b1299c4c-5aed-42ab-90b2-a399f09d2686}, !- Handle
  W_CorridorFlr1_20_0_0_0_0,              !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {68e60222-249b-44cd-b3a6-c6abdb9062b7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  24.7774844241, 0.0488452197, 2.5508,    !- X,Y,Z Vertex 1 {m}
  24.7774844241, 0.0488452197, 0.1924,    !- X,Y,Z Vertex 2 {m}
  25.9166844241, 0.0488452197, 0.1924,    !- X,Y,Z Vertex 3 {m}
  25.9166844241, 0.0488452197, 2.5508;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac082f1e-e404-463f-aa20-981d42df0418}, !- Handle
  P_ElevatorCoreFlr1_10075_0_10050,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3365ea79-d231-497c-ba72-29707e2c3111}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f95b0ad-58d2-438d-b4f1-f96466781a6f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6998844241, 10.10782922, 3.3528,     !- X,Y,Z Vertex 1 {m}
  28.6998844241, 10.10782922, 0,          !- X,Y,Z Vertex 2 {m}
  28.6998844241, 18.33742922, 0,          !- X,Y,Z Vertex 3 {m}
  28.6998844241, 18.33742922, 3.3528;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af091acc-184c-42e6-bb18-cea244eceb3f}, !- Handle
  F_GuestRoom420_423_10267_0_10143,       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6f41802d-15b0-430d-ae1e-a53af5b53588}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2549922-ed3c-454b-ac26-fc73936faa57}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.82308442, 18.33742922, 8.8392,       !- X,Y,Z Vertex 1 {m}
  23.82308442, 10.10782922, 8.8392,       !- X,Y,Z Vertex 2 {m}
  7.97348442, 10.10782922, 8.8392,        !- X,Y,Z Vertex 3 {m}
  7.97348442, 18.33742922, 8.8392;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8fed8a6-6a17-4053-9257-9c92ceeef2e4}, !- Handle
  P_FrontOfficeFlr1_10083_0_10053,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3368d0f3-080c-428e-a6f7-eb8d5eebd364}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a6cee42-e9d1-4ba2-9fa3-56a6a4c469c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8606844241, 10.10782922, 3.3528,     !- X,Y,Z Vertex 1 {m}
  19.8606844241, 10.10782922, 0,          !- X,Y,Z Vertex 2 {m}
  19.8606844241, 18.33742922, 0,          !- X,Y,Z Vertex 3 {m}
  19.8606844241, 18.33742922, 3.3528;     !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {d191dc6b-f1f2-4466-aeb8-821ef31504c4}, !- Handle
  Electricity:Facility,                   !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {c5f1fb3b-8503-4dd2-8ba7-76ac3b7d25e1}, !- Handle
  P_CorridorFlr4_10287_0_10151,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cddbd72c-bf5c-4185-8aac-c80dbbf6099c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d07e4aa4-260d-408c-958c-cdbfd5889fb6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.91326842, 10.1078292198, 11.5824,    !- X,Y,Z Vertex 1 {m}
  54.91326842, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 2 {m}
  52.47428442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 3 {m}
  52.47428442, 10.1078292198, 11.5824;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {238655c7-36ef-4fe5-b254-9f31f4200dd3}, !- Handle
  F_FrontStorageFlr4_10277_0_10147,       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {dfad1783-8448-4381-94eb-e0a32c2ed6a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df2d72f6-2e67-4fb0-a431-eb6c69b7de47}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01108442, 18.33742922, 8.8392,        !- X,Y,Z Vertex 1 {m}
  4.01108442, 10.10782922, 8.8392,        !- X,Y,Z Vertex 2 {m}
  2.48708442, 10.10782922, 8.8392,        !- X,Y,Z Vertex 3 {m}
  2.48708442, 18.33742922, 8.8392;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb4e8461-ac2c-4157-9325-dbaa9bcc3779}, !- Handle
  P_CorridorFlr4_11_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cddbd72c-bf5c-4185-8aac-c80dbbf6099c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dfbd6d06-ee80-4da8-b38f-f52c09f01f70}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.82308442, 10.1078292198, 11.5824,    !- X,Y,Z Vertex 1 {m}
  23.82308442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 2 {m}
  7.97348442, 10.1078292198, 8.8392,      !- X,Y,Z Vertex 3 {m}
  7.97348442, 10.1078292198, 11.5824;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ee5cd88-4183-47b2-bba8-eaf82c5d8e41}, !- Handle
  W_GuestRoom224_3_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2252ed1f-808c-45fb-bd84-229b3918d625}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.973484424, 18.3374292198, 6.096,      !- X,Y,Z Vertex 1 {m}
  7.973484424, 18.3374292198, 3.3528,     !- X,Y,Z Vertex 2 {m}
  4.011084424, 18.3374292198, 3.3528,     !- X,Y,Z Vertex 3 {m}
  4.011084424, 18.3374292198, 6.096;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df2c6c73-7fc8-43dc-97c2-ac116322fcdb}, !- Handle
  P_GuestRoom419_10334_0_10174,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7bc9ca4a-5249-40d3-8e40-75ede49f746d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db516a71-2b09-48c7-bf7d-e5b4cd28bbd1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6622844241, 10.10782922, 11.5824,    !- X,Y,Z Vertex 1 {m}
  32.6622844241, 10.10782922, 8.8392,     !- X,Y,Z Vertex 2 {m}
  32.6622844241, 18.33742922, 8.8392,     !- X,Y,Z Vertex 3 {m}
  32.6622844241, 18.33742922, 11.5824;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {93fdaff2-522a-4ea2-9c6d-1ecce94e33f4}, !- Handle
  W_GuestRoom315_318_3_0_0_0_1,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {63071254-8923-46ff-b2fc-0ece4e102065}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  43.1378844242, 18.3374292198, 8.1896,   !- X,Y,Z Vertex 1 {m}
  43.1378844242, 18.3374292198, 6.7456,   !- X,Y,Z Vertex 2 {m}
  41.9986844242, 18.3374292198, 6.7456,   !- X,Y,Z Vertex 3 {m}
  41.9986844242, 18.3374292198, 8.1896;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6b67e57-fb17-4c3a-aafc-55fd7544446c}, !- Handle
  P_GuestRoom420_423_4_0_0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f41802d-15b0-430d-ae1e-a53af5b53588}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {686e84bb-2efc-4406-9e4a-1bb2959c60f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.973484424, 18.33742922, 11.5824,      !- X,Y,Z Vertex 1 {m}
  7.973484424, 18.33742922, 8.8392,       !- X,Y,Z Vertex 2 {m}
  7.973484424, 10.10782922, 8.8392,       !- X,Y,Z Vertex 3 {m}
  7.973484424, 10.10782922, 11.5824;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9173f342-9d4c-4a09-8685-ff13fd16465b}, !- Handle
  P_GuestRoom314_10197_0_10106,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7d3cdab0-7833-42f1-8b92-8d47d6343f01}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5142685b-9c7c-4de1-b0a9-5920005fc9f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4742844242, 10.10782922, 8.8392,     !- X,Y,Z Vertex 1 {m}
  52.4742844242, 10.10782922, 6.096,      !- X,Y,Z Vertex 2 {m}
  52.4742844242, 18.33742922, 6.096,      !- X,Y,Z Vertex 3 {m}
  52.4742844242, 18.33742922, 8.8392;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce8263a3-2cc3-41bf-8cb1-f942ffce6e3f}, !- Handle
  F_GuestRoom302_305_10129_0_10084,       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {305b4781-d9de-4647-a7c4-81b53319e4f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49876ac5-d357-4ed5-b813-481e3323be3f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.86068442, 8.27902922, 6.096,         !- X,Y,Z Vertex 1 {m}
  19.86068442, 0.04884522, 6.096,         !- X,Y,Z Vertex 2 {m}
  4.01108442, 0.04884522, 6.096,          !- X,Y,Z Vertex 3 {m}
  4.01108442, 8.27902922, 6.096;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81b6ceca-1e63-43f7-9f06-10a7521cb743}, !- Handle
  P_ElevatorCoreFlr2_10108_0_10068,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54bd1a25-93a3-40d1-8b06-8814592f5976}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c35e52f-42bc-48d6-83ba-14096d62dae8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8710844241, 18.33742922, 6.096,      !- X,Y,Z Vertex 1 {m}
  26.8710844241, 18.33742922, 3.3528,     !- X,Y,Z Vertex 2 {m}
  26.8710844241, 10.10782922, 3.3528,     !- X,Y,Z Vertex 3 {m}
  26.8710844241, 10.10782922, 6.096;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd02a1aa-3604-4596-8cac-e41b58ba8df7}, !- Handle
  F_FrontStorageFlr2_10093_0_10059,       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f0d386b3-62f7-4dc3-a9e8-3d5fcd027023}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26a89721-7bff-4775-b4dd-707eb96f4fd6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01108442, 18.33742922, 3.3528,        !- X,Y,Z Vertex 1 {m}
  4.01108442, 10.10782922, 3.3528,        !- X,Y,Z Vertex 2 {m}
  2.48708442, 10.10782922, 3.3528,        !- X,Y,Z Vertex 3 {m}
  2.48708442, 18.33742922, 3.3528;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e146e42-67f0-473e-a3d7-2c4b5a457502}, !- Handle
  W_RearStorageFlr4_5_0_0,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e063afc-1365-4e19-9aa4-f9a2fa4f64f6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4742844242, 0.0488452197, 11.5824,   !- X,Y,Z Vertex 1 {m}
  52.4742844242, 0.0488452197, 8.8392,    !- X,Y,Z Vertex 2 {m}
  54.9132684242, 0.0488452197, 8.8392,    !- X,Y,Z Vertex 3 {m}
  54.9132684242, 0.0488452197, 11.5824;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5d38ee73-f9c8-4784-8244-df8ac577c40e}, !- Handle
  W_GuestRoom209_212_5_0_0_0_2,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {45c9829f-4ac3-48b5-878c-e526b7284991}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  41.9986844242, 0.0488452204174479, 5.4464, !- X,Y,Z Vertex 1 {m}
  41.9986844242, 0.0488452204174479, 4.0024, !- X,Y,Z Vertex 2 {m}
  43.1378844242, 0.0488452204174479, 4.0024, !- X,Y,Z Vertex 3 {m}
  43.1378844242, 0.0488452204174479, 5.4464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e4b65d8-4b6a-4ed9-9511-a6e94e7f8d47}, !- Handle
  P_ElevatorCoreFlr1_10012_0_10010,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3365ea79-d231-497c-ba72-29707e2c3111}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98fdaf36-2847-4c72-b3dc-9cbb818ba47c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8710844241, 18.33742922, 3.3528,     !- X,Y,Z Vertex 1 {m}
  26.8710844241, 18.33742922, 0,          !- X,Y,Z Vertex 2 {m}
  26.8710844241, 10.10782922, 0,          !- X,Y,Z Vertex 3 {m}
  26.8710844241, 10.10782922, 3.3528;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5189fd27-cf6f-4fc2-b2c6-e89b63e424d8}, !- Handle
  W_FrontStairsFlr4_3_0_0,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14ed010f-54af-48d6-871f-33524c771746}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.487084424, 18.3374292198, 11.5824,    !- X,Y,Z Vertex 1 {m}
  2.487084424, 18.3374292198, 8.8392,     !- X,Y,Z Vertex 2 {m}
  0.048684424, 18.3374292198, 8.8392,     !- X,Y,Z Vertex 3 {m}
  0.048684424, 18.3374292198, 11.5824;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {996cdc90-6054-460a-a8b7-6961ee839d4e}, !- Handle
  W_GuestRoom220_223_3_0_0_0_1,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {90e9d410-0eeb-480c-a513-f038643857ae}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  18.4490844241, 18.3374292200219, 5.4464, !- X,Y,Z Vertex 1 {m}
  18.4490844241, 18.3374292200219, 4.0024, !- X,Y,Z Vertex 2 {m}
  17.3098844241, 18.3374292200219, 4.0024, !- X,Y,Z Vertex 3 {m}
  17.3098844241, 18.3374292200219, 5.4464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6837bb39-0336-4b8b-a7c8-6b98d0b4a47b}, !- Handle
  F_GuestRoom215_218_10064_0_10044,       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ed2a5593-d848-4ad1-871f-e1c87f98cd61}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {21f01f2c-3f78-4189-94d2-71b331b1951f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.51188442, 18.33742922, 3.3528,       !- X,Y,Z Vertex 1 {m}
  48.51188442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 2 {m}
  44.54948442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 3 {m}
  44.54948442, 18.33742922, 3.3528;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d03c909e-11c3-4c75-afca-36e8bfeb61f7}, !- Handle
  P_FrontStairsFlr4_10354_0_10178,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14ed010f-54af-48d6-871f-33524c771746}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be6bef55-a899-4c4a-a76c-40a8d26d9005}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.487084424, 10.10782922, 11.5824,      !- X,Y,Z Vertex 1 {m}
  2.487084424, 10.10782922, 8.8392,       !- X,Y,Z Vertex 2 {m}
  2.487084424, 18.33742922, 8.8392,       !- X,Y,Z Vertex 3 {m}
  2.487084424, 18.33742922, 11.5824;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49876ac5-d357-4ed5-b813-481e3323be3f}, !- Handle
  C_GuestRoom202_205_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5a8dc4a8-7525-4dcf-a643-e92c09d0a819}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce8263a3-2cc3-41bf-8cb1-f942ffce6e3f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.86068442, 0.04884522, 6.096,         !- X,Y,Z Vertex 1 {m}
  19.86068442, 8.27902922, 6.096,         !- X,Y,Z Vertex 2 {m}
  4.01108442, 8.27902922, 6.096,          !- X,Y,Z Vertex 3 {m}
  4.01108442, 0.04884522, 6.096;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1c59b65-1da7-4aaa-897d-a80da30c3908}, !- Handle
  P_GuestRoom419_10337_0_10175,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7bc9ca4a-5249-40d3-8e40-75ede49f746d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8015f98-08ca-443c-af51-aff28987290d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6998844241, 18.33742922, 11.5824,    !- X,Y,Z Vertex 1 {m}
  28.6998844241, 18.33742922, 8.8392,     !- X,Y,Z Vertex 2 {m}
  28.6998844241, 10.10782922, 8.8392,     !- X,Y,Z Vertex 3 {m}
  28.6998844241, 10.10782922, 11.5824;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8ec7271c-6e3c-4ae4-8642-fdbb80b1546d}, !- Handle
  W_GuestRoom420_423_3_0_0_0_0,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4c424bed-8162-454c-b745-f791fc258c93}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  22.4114844241, 18.3374292202219, 10.9328, !- X,Y,Z Vertex 1 {m}
  22.4114844241, 18.3374292202219, 9.4888, !- X,Y,Z Vertex 2 {m}
  21.2722844241, 18.3374292202219, 9.4888, !- X,Y,Z Vertex 3 {m}
  21.2722844241, 18.3374292202219, 10.9328; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c16d6a6-8bf4-4913-ac70-825b8b8cae2b}, !- Handle
  F_GuestRoom419_10262_0_10142,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7bc9ca4a-5249-40d3-8e40-75ede49f746d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7755d937-4c53-44b1-8451-7d0f8e15afbd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.66228442, 18.33742922, 8.8392,       !- X,Y,Z Vertex 1 {m}
  32.66228442, 10.10782922, 8.8392,       !- X,Y,Z Vertex 2 {m}
  28.69988442, 10.10782922, 8.8392,       !- X,Y,Z Vertex 3 {m}
  28.69988442, 18.33742922, 8.8392;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b9625c9-7975-4f67-854d-ad6728826cef}, !- Handle
  P_LaundryRoomFlr1_10010_0_10008,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7400fd7-85aa-44d4-aaae-73ac8644cab1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {15935aff-896b-4211-b89e-329f22366eda}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.69988442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 1 {m}
  28.69988442, 10.1078292198, 0,          !- X,Y,Z Vertex 2 {m}
  40.58708442, 10.1078292198, 0,          !- X,Y,Z Vertex 3 {m}
  40.58708442, 10.1078292198, 3.3528;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6fa7eaa8-dee3-4c1f-b352-c592553b5ca9}, !- Handle
  S_GuestRoom105_0_0_0,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {40e5cc0d-dfcc-42d1-a49c-694dfe891a59}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5118844242, 18.3374292198, 0,        !- X,Y,Z Vertex 1 {m}
  48.5118844242, 10.1078292198, 0,        !- X,Y,Z Vertex 2 {m}
  44.5494844242, 10.1078292198, 0,        !- X,Y,Z Vertex 3 {m}
  44.5494844242, 18.3374292198, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54a96bf3-222a-421c-a2e6-099209f83f66}, !- Handle
  P_GuestRoom224_4_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2252ed1f-808c-45fb-bd84-229b3918d625}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8dce3fc6-4f05-47e2-aec8-0bf14f1a6cb2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.011084424, 18.33742922, 6.096,        !- X,Y,Z Vertex 1 {m}
  4.011084424, 18.33742922, 3.3528,       !- X,Y,Z Vertex 2 {m}
  4.011084424, 10.10782922, 3.3528,       !- X,Y,Z Vertex 3 {m}
  4.011084424, 10.10782922, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {864d0f6e-3c09-4267-b215-efa33f3d9c3e}, !- Handle
  P_CorridorFlr1_22_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b3c76fbe-cf54-452a-8306-b26275cfa89a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2851059-61c5-4256-88a7-bd56bf7c60fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.87108442, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 1 {m}
  26.87108442, 8.2790292198, 0,           !- X,Y,Z Vertex 2 {m}
  36.62468442, 8.2790292198, 0,           !- X,Y,Z Vertex 3 {m}
  36.62468442, 8.2790292198, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2f7f918e-e852-46c8-b7a5-8826df3d8d16}, !- Handle
  W_FrontLoungeFlr1_5_0_0_0_0,            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e17905d7-99c5-4e60-9015-291d100b18f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.003084424, 0.0488452197, 2.3984,      !- X,Y,Z Vertex 1 {m}
  1.003084424, 0.0488452197, 0.9544,      !- X,Y,Z Vertex 2 {m}
  3.056684424, 0.0488452197, 0.9544,      !- X,Y,Z Vertex 3 {m}
  3.056684424, 0.0488452197, 2.3984;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ac0c716-9d33-45ce-814a-93fa90a19786}, !- Handle
  R_GuestRoom424_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {37357883-8e14-49c8-be78-ba734cfce502}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.973484424, 10.1078292198, 11.5824,    !- X,Y,Z Vertex 1 {m}
  7.973484424, 18.3374292198, 11.5824,    !- X,Y,Z Vertex 2 {m}
  4.011084424, 18.3374292198, 11.5824,    !- X,Y,Z Vertex 3 {m}
  4.011084424, 10.1078292198, 11.5824;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {420a6c0e-19b8-435e-8ea5-4a55e7e426fd}, !- Handle
  P_CorridorFlr2_19_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01ad6381-9b4e-43d4-840a-958f422d6284}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30e70488-dab0-4a5b-9bc1-ee32ab48c573}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.66228442, 8.2790292198, 6.096,       !- X,Y,Z Vertex 1 {m}
  32.66228442, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 2 {m}
  48.51188442, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 3 {m}
  48.51188442, 8.2790292198, 6.096;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8471963-444c-4b1d-ba96-3e3dd068ee59}, !- Handle
  P_GuestRoom319_10204_0_10111,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfd03907-7019-4685-a559-9eac57d10b5f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4cd9f8c9-4101-44d2-83a1-391b779dbe6e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.69988442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 1 {m}
  28.69988442, 10.1078292198, 6.096,      !- X,Y,Z Vertex 2 {m}
  32.66228442, 10.1078292198, 6.096,      !- X,Y,Z Vertex 3 {m}
  32.66228442, 10.1078292198, 8.8392;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3cfd1e6-c42a-4069-aa7d-4a9b2accac12}, !- Handle
  C_FrontOfficeFlr1_1_0_0,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3368d0f3-080c-428e-a6f7-eb8d5eebd364}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {62f99e5c-afc1-44d9-ba38-074161114d9f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.86068442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 1 {m}
  19.86068442, 18.33742922, 3.3528,       !- X,Y,Z Vertex 2 {m}
  7.97348442, 18.33742922, 3.3528,        !- X,Y,Z Vertex 3 {m}
  7.97348442, 10.10782922, 3.3528;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6462b05e-fa03-4dfc-bebe-a9aa2fcd0fea}, !- Handle
  C_GuestRoom101_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b7e451b5-5b04-4c8b-b2b3-b81663744290}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab90963c-aa49-4b0b-8927-15aa97fdcfe9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.54948442, 0.04884522, 3.3528,        !- X,Y,Z Vertex 1 {m}
  44.54948442, 8.27902922, 3.3528,        !- X,Y,Z Vertex 2 {m}
  40.58708442, 8.27902922, 3.3528,        !- X,Y,Z Vertex 3 {m}
  40.58708442, 0.04884522, 3.3528;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {465152d8-880e-4cc8-915b-57fc46113b33}, !- Handle
  P_RearStorageFlr1_10027_0_10025,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b5fcd54-ea09-4827-9373-b95ed3271953}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8febfb78-7c86-4b3f-8f24-d53b2b1849e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.91326842, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 1 {m}
  54.91326842, 8.2790292198, 0,           !- X,Y,Z Vertex 2 {m}
  52.47428442, 8.2790292198, 0,           !- X,Y,Z Vertex 3 {m}
  52.47428442, 8.2790292198, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e655b19-e1d3-4f9f-a6c9-babf01768699}, !- Handle
  P_GuestRoom301_2_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19c44071-045c-4bdf-a6d4-f9a3f4cb333c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4ef4c17-289f-4feb-9706-4d52db1dd3fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.011084424, 0.04884522, 8.8392,        !- X,Y,Z Vertex 1 {m}
  4.011084424, 0.04884522, 6.096,         !- X,Y,Z Vertex 2 {m}
  4.011084424, 8.27902922, 6.096,         !- X,Y,Z Vertex 3 {m}
  4.011084424, 8.27902922, 8.8392;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {397a08f8-0852-45cd-beec-701f35be002d}, !- Handle
  S_MeetingRoomFlr1_0_0_0,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9c1abf24-b787-4bca-920d-89062608d767}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.6246844241, 8.2790292198, 0,         !- X,Y,Z Vertex 1 {m}
  36.6246844241, 0.0488452197, 0,         !- X,Y,Z Vertex 2 {m}
  26.8710844241, 0.0488452197, 0,         !- X,Y,Z Vertex 3 {m}
  26.8710844241, 8.2790292198, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c53cb4fa-eeeb-4ba7-89c7-c7adfd2797ce}, !- Handle
  P_CorridorFlr4_12_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cddbd72c-bf5c-4185-8aac-c80dbbf6099c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {99a61eb4-24c0-469c-87aa-2902ae4fb928}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.97348442, 10.1078292198, 11.5824,     !- X,Y,Z Vertex 1 {m}
  7.97348442, 10.1078292198, 8.8392,      !- X,Y,Z Vertex 2 {m}
  4.01108442, 10.1078292198, 8.8392,      !- X,Y,Z Vertex 3 {m}
  4.01108442, 10.1078292198, 11.5824;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91609275-183b-445a-9d01-b240b492f8b9}, !- Handle
  P_CorridorFlr4_10_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cddbd72c-bf5c-4185-8aac-c80dbbf6099c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8111a2a6-2715-4b50-83d5-0339f6009171}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8230844241, 18.33742922, 11.5824,    !- X,Y,Z Vertex 1 {m}
  23.8230844241, 18.33742922, 8.8392,     !- X,Y,Z Vertex 2 {m}
  23.8230844241, 10.10782922, 8.8392,     !- X,Y,Z Vertex 3 {m}
  23.8230844241, 10.10782922, 11.5824;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28cb69f6-4045-4ef5-a223-abd92bcb748b}, !- Handle
  P_GuestRoom414_4_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71c86e43-9b14-45ac-a6fa-6438c13d331b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43da642c-b355-4f36-8a74-19f6acdf27f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5118844242, 18.33742922, 11.5824,    !- X,Y,Z Vertex 1 {m}
  48.5118844242, 18.33742922, 8.8392,     !- X,Y,Z Vertex 2 {m}
  48.5118844242, 10.10782922, 8.8392,     !- X,Y,Z Vertex 3 {m}
  48.5118844242, 10.10782922, 11.5824;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52a773fc-c453-4f58-bdbd-7a31ffc5abac}, !- Handle
  P_CorridorFlr3_16_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1712556b-b1c3-4a9c-85c3-1d2e8507a508}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1c68c18-821b-4019-9ebc-0593f298434f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.04868442, 8.2790292198, 8.8392,       !- X,Y,Z Vertex 1 {m}
  0.04868442, 8.2790292198, 6.096,        !- X,Y,Z Vertex 2 {m}
  4.01108442, 8.2790292198, 6.096,        !- X,Y,Z Vertex 3 {m}
  4.01108442, 8.2790292198, 8.8392;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2326c9c-5810-40c3-bd6a-d1ec9fcb3559}, !- Handle
  F_GuestRoom209_212_10052_0_10039,       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5c319537-0a66-4b5f-b7c7-ebf34c4b9f4e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {11095c23-d995-43e4-a92e-0ae2456393e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.51188442, 8.27902922, 3.3528,        !- X,Y,Z Vertex 1 {m}
  48.51188442, 0.04884522, 3.3528,        !- X,Y,Z Vertex 2 {m}
  44.54948442, 0.04884522, 3.3528,        !- X,Y,Z Vertex 3 {m}
  44.54948442, 8.27902922, 3.3528;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c264388f-cde2-4d85-8855-1e984113db00}, !- Handle
  P_GuestRoom202_205_10115_0_10075,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5a8dc4a8-7525-4dcf-a643-e92c09d0a819}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed7a4765-ab78-44ae-bd9c-655355390c50}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.86068442, 8.2790292198, 6.096,       !- X,Y,Z Vertex 1 {m}
  19.86068442, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 2 {m}
  4.01108442, 8.2790292198, 3.3528,       !- X,Y,Z Vertex 3 {m}
  4.01108442, 8.2790292198, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8617f98c-f2bf-4632-ba06-97f9d2c30a22}, !- Handle
  C_LaundryRoomFlr1_1_1_0,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f7400fd7-85aa-44d4-aaae-73ac8644cab1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27b16e2b-bf0a-436c-a29f-932b0173abba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.66228442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 1 {m}
  32.66228442, 18.33742922, 3.3528,       !- X,Y,Z Vertex 2 {m}
  28.69988442, 18.33742922, 3.3528,       !- X,Y,Z Vertex 3 {m}
  28.69988442, 10.10782922, 3.3528;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7755d937-4c53-44b1-8451-7d0f8e15afbd}, !- Handle
  C_GuestRoom319_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bfd03907-7019-4685-a559-9eac57d10b5f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c16d6a6-8bf4-4913-ac70-825b8b8cae2b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.66228442, 10.10782922, 8.8392,       !- X,Y,Z Vertex 1 {m}
  32.66228442, 18.33742922, 8.8392,       !- X,Y,Z Vertex 2 {m}
  28.69988442, 18.33742922, 8.8392,       !- X,Y,Z Vertex 3 {m}
  28.69988442, 10.10782922, 8.8392;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {652546f9-e9cc-4a54-9d9c-a22e0f57cfd8}, !- Handle
  W_GuestRoom103_5_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1c4691ad-9d3d-484f-b957-f8901c258483}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  49.9234844242, 0.0488452160270832, 2.3984, !- X,Y,Z Vertex 1 {m}
  49.9234844242, 0.0488452160270832, 0.9544, !- X,Y,Z Vertex 2 {m}
  51.0626844242, 0.0488452160270832, 0.9544, !- X,Y,Z Vertex 3 {m}
  51.0626844242, 0.0488452160270832, 2.3984; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d6e189cb-8310-40ce-847a-f2ed5c49a869}, !- Handle
  W_GuestRoom414_3_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b28ab607-b5d7-4151-98f8-ff8c9491bb03}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  51.0626844242, 18.3374292173514, 10.9328, !- X,Y,Z Vertex 1 {m}
  51.0626844242, 18.3374292173514, 9.4888, !- X,Y,Z Vertex 2 {m}
  49.9234844242, 18.3374292173514, 9.4888, !- X,Y,Z Vertex 3 {m}
  49.9234844242, 18.3374292173514, 10.9328; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ec8bce4-d19e-4245-aa88-d75771b41923}, !- Handle
  W_ElevatorCoreFlr1_3_0_0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3365ea79-d231-497c-ba72-29707e2c3111}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6998844241, 18.3374292198, 3.3528,   !- X,Y,Z Vertex 1 {m}
  28.6998844241, 18.3374292198, 0,        !- X,Y,Z Vertex 2 {m}
  26.8710844241, 18.3374292198, 0,        !- X,Y,Z Vertex 3 {m}
  26.8710844241, 18.3374292198, 3.3528;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d008e5d-23b1-46ae-8c8e-2b3022bc27fd}, !- Handle
  P_GuestRoom324_10209_0_10116,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8976bd60-7be6-4cac-a7c6-7e015c857449}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a1a28c2-01e2-4ef5-bcbf-557f54e19e5d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01108442, 10.1078292198, 8.8392,      !- X,Y,Z Vertex 1 {m}
  4.01108442, 10.1078292198, 6.096,       !- X,Y,Z Vertex 2 {m}
  7.97348442, 10.1078292198, 6.096,       !- X,Y,Z Vertex 3 {m}
  7.97348442, 10.1078292198, 8.8392;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f8a4a34-37a6-41f6-b474-667824e4e11f}, !- Handle
  W_GuestRoom301_4_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {19c44071-045c-4bdf-a6d4-f9a3f4cb333c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.048684424, 8.2790292198, 8.8392,      !- X,Y,Z Vertex 1 {m}
  0.048684424, 8.2790292198, 6.096,       !- X,Y,Z Vertex 2 {m}
  0.048684424, 0.0488452197, 6.096,       !- X,Y,Z Vertex 3 {m}
  0.048684424, 0.0488452197, 8.8392;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2334a943-ebe8-4440-80aa-561ad2698ba8}, !- Handle
  W_FrontLoungeFlr1_5_0_0_0_3,            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e17905d7-99c5-4e60-9015-291d100b18f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  12.890284424, 0.0488452197, 2.3984,     !- X,Y,Z Vertex 1 {m}
  12.890284424, 0.0488452197, 0.9544,     !- X,Y,Z Vertex 2 {m}
  14.943884424, 0.0488452197, 0.9544,     !- X,Y,Z Vertex 3 {m}
  14.943884424, 0.0488452197, 2.3984;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {254fd97a-6cb1-46b7-88e4-3ca8c7f52f0b}, !- Handle
  W_GuestRoom309_312_5_0_0_0_1,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e70bad90-c67b-4d18-bb3b-53235f212170}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  38.0362844241, 0.0488452197, 8.1896,    !- X,Y,Z Vertex 1 {m}
  38.0362844241, 0.0488452197, 6.7456,    !- X,Y,Z Vertex 2 {m}
  39.1754844241, 0.0488452197, 6.7456,    !- X,Y,Z Vertex 3 {m}
  39.1754844241, 0.0488452197, 8.1896;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7d8caed-3e39-4c41-ab3e-b270cb063a47}, !- Handle
  P_CorridorFlr4_14_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cddbd72c-bf5c-4185-8aac-c80dbbf6099c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd3236c7-e317-47e6-a75e-1965f2911d8a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48708442, 10.1078292198, 11.5824,     !- X,Y,Z Vertex 1 {m}
  2.48708442, 10.1078292198, 8.8392,      !- X,Y,Z Vertex 2 {m}
  0.04868442, 10.1078292198, 8.8392,      !- X,Y,Z Vertex 3 {m}
  0.04868442, 10.1078292198, 11.5824;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01eea5c9-f79d-4604-abfa-0cc5b3d94a54}, !- Handle
  P_GuestRoom320_323_10207_0_10114,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fedcf888-629c-4ae7-bb6a-d56c2d7974a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27c5416c-e0be-4418-9440-437148d116bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8230844241, 10.10782922, 8.8392,     !- X,Y,Z Vertex 1 {m}
  23.8230844241, 10.10782922, 6.096,      !- X,Y,Z Vertex 2 {m}
  23.8230844241, 18.33742922, 6.096,      !- X,Y,Z Vertex 3 {m}
  23.8230844241, 18.33742922, 8.8392;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e74f4d0e-72fe-4c1f-bbe9-f4fa9f674ffe}, !- Handle
  C_GuestRoom315_318_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {829e7655-c103-4592-9edf-3438a180a2ba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d10733bf-b838-475c-ba5f-da2e1d3cf2b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.51188442, 10.10782922, 8.8392,       !- X,Y,Z Vertex 1 {m}
  48.51188442, 18.33742922, 8.8392,       !- X,Y,Z Vertex 2 {m}
  32.66228442, 18.33742922, 8.8392,       !- X,Y,Z Vertex 3 {m}
  32.66228442, 10.10782922, 8.8392;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88e3e75f-0b19-4de9-9104-da84516086f1}, !- Handle
  P_MechanicalRoomFlr1_10023_0_10021,     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4fd1d0fe-1b37-4f3e-bb74-a03b7f1194ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e99a8213-e364-4fe2-b313-88d14ba79ac1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.58708442, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 1 {m}
  40.58708442, 8.2790292198, 0,           !- X,Y,Z Vertex 2 {m}
  36.62468442, 8.2790292198, 0,           !- X,Y,Z Vertex 3 {m}
  36.62468442, 8.2790292198, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2b3d1d5e-896e-48b2-afd9-2c9e4e916c08}, !- Handle
  W_GuestRoom409_412_5_0_0_0_2,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6a2074a3-0f0b-4182-9df4-c26d5dea74c5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  41.9986844242, 0.0488452209666667, 10.9328, !- X,Y,Z Vertex 1 {m}
  41.9986844242, 0.0488452209666667, 9.4888, !- X,Y,Z Vertex 2 {m}
  43.1378844242, 0.0488452209666667, 9.4888, !- X,Y,Z Vertex 3 {m}
  43.1378844242, 0.0488452209666667, 10.9328; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3b6716f-44d7-4a80-b371-522b1d119fe4}, !- Handle
  S_EmployeeLoungeFlr1_0_0_0,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f17a111d-9b4b-4ad2-ac4f-56cb7e18aeb3}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.5494844242, 18.3374292198, 0,        !- X,Y,Z Vertex 1 {m}
  44.5494844242, 10.1078292198, 0,        !- X,Y,Z Vertex 2 {m}
  40.5870844242, 10.1078292198, 0,        !- X,Y,Z Vertex 3 {m}
  40.5870844242, 18.3374292198, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fed686a4-5a9c-4be9-ada5-63189098331e}, !- Handle
  S_FrontLoungeFlr1_0_0_0,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2b66fb13-86af-4729-867e-2e8f919f5c16}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8606844241, 8.2790292198, 0,         !- X,Y,Z Vertex 1 {m}
  19.8606844241, 0.0488452197, 0,         !- X,Y,Z Vertex 2 {m}
  0.048684424, 0.0488452197, 0,           !- X,Y,Z Vertex 3 {m}
  0.048684424, 8.2790292198, 0;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {693dfad2-1e17-4640-91d0-17ba17aa4ea4}, !- Handle
  W_MeetingRoomFlr1_5_0_0_0_1,            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {11124670-2aeb-45c3-a756-d846d7c9398e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  34.0738844241, 0.04884522, 2.3984,      !- X,Y,Z Vertex 1 {m}
  34.0738844241, 0.04884522, 0.9544,      !- X,Y,Z Vertex 2 {m}
  35.2130844241, 0.04884522, 0.9544,      !- X,Y,Z Vertex 3 {m}
  35.2130844241, 0.04884522, 2.3984;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23166201-5204-44c3-8b67-f91ed9343c9b}, !- Handle
  P_CorridorFlr3_7_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1712556b-b1c3-4a9c-85c3-1d2e8507a508}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1f281fcd-5d7c-46e4-9068-74f2aa841d5c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.69988442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 1 {m}
  28.69988442, 10.1078292198, 6.096,      !- X,Y,Z Vertex 2 {m}
  26.87108442, 10.1078292198, 6.096,      !- X,Y,Z Vertex 3 {m}
  26.87108442, 10.1078292198, 8.8392;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34990139-be21-4dd1-9339-21ada8f7d75f}, !- Handle
  P_GuestRoom104_10007_0_10005,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {66f934e5-a57f-4dee-9979-348c1a1a32ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39c58960-965b-44e1-8299-b238ba052fdd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.51188442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 1 {m}
  48.51188442, 10.1078292198, 0,          !- X,Y,Z Vertex 2 {m}
  52.47428442, 10.1078292198, 0,          !- X,Y,Z Vertex 3 {m}
  52.47428442, 10.1078292198, 3.3528;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0308fb75-4ee8-4ead-a7d2-9a03731c86d4}, !- Handle
  F_FrontStorageFlr3_10187_0_10102,       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bc72c659-b5a9-4d26-862d-cbe9f715b114}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {528c57ae-5672-4a55-8841-7b949f983d12}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01108442, 18.33742922, 6.096,         !- X,Y,Z Vertex 1 {m}
  4.01108442, 10.10782922, 6.096,         !- X,Y,Z Vertex 2 {m}
  2.48708442, 10.10782922, 6.096,         !- X,Y,Z Vertex 3 {m}
  2.48708442, 18.33742922, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Timestep,
  {1867937d-fe49-4964-81b1-c55bb44c7753}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:Surface,
  {d8537ea3-da69-4f5b-8130-a985c9a38270}, !- Handle
  C_GuestRoom103_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6c74a3cf-9ff9-4efd-a692-a4a3dc843ac2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d40d62ff-f742-4a88-892d-9ddb12b5403b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.47428442, 0.04884522, 3.3528,        !- X,Y,Z Vertex 1 {m}
  52.47428442, 8.27902922, 3.3528,        !- X,Y,Z Vertex 2 {m}
  48.51188442, 8.27902922, 3.3528,        !- X,Y,Z Vertex 3 {m}
  48.51188442, 0.04884522, 3.3528;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b38a800-8205-4a5e-aee4-e489b353e9f9}, !- Handle
  W_CorridorFlr1_10_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b3c76fbe-cf54-452a-8306-b26275cfa89a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8710844241, 18.3374292198, 3.3528,   !- X,Y,Z Vertex 1 {m}
  26.8710844241, 18.3374292198, 0,        !- X,Y,Z Vertex 2 {m}
  23.8230844241, 18.3374292198, 0,        !- X,Y,Z Vertex 3 {m}
  23.8230844241, 18.3374292198, 3.3528;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed7a4765-ab78-44ae-bd9c-655355390c50}, !- Handle
  P_CorridorFlr2_17_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01ad6381-9b4e-43d4-840a-958f422d6284}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c264388f-cde2-4d85-8855-1e984113db00}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01108442, 8.2790292198, 6.096,        !- X,Y,Z Vertex 1 {m}
  4.01108442, 8.2790292198, 3.3528,       !- X,Y,Z Vertex 2 {m}
  19.86068442, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 3 {m}
  19.86068442, 8.2790292198, 6.096;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86b737e2-11c2-4f50-92ae-8929efffe172}, !- Handle
  P_ElevatorCoreFlr1_10011_0_10009,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3365ea79-d231-497c-ba72-29707e2c3111}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9a15a19-45b8-4246-b962-5825e8b447e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.87108442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 1 {m}
  26.87108442, 10.1078292198, 0,          !- X,Y,Z Vertex 2 {m}
  28.69988442, 10.1078292198, 0,          !- X,Y,Z Vertex 3 {m}
  28.69988442, 10.1078292198, 3.3528;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06128222-ae33-4c35-9301-abaa83ddf7a2}, !- Handle
  P_CorridorFlr3_19_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1712556b-b1c3-4a9c-85c3-1d2e8507a508}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f68865f4-3b14-4cda-b363-1dddfb70a97e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.66228442, 8.2790292198, 8.8392,      !- X,Y,Z Vertex 1 {m}
  32.66228442, 8.2790292198, 6.096,       !- X,Y,Z Vertex 2 {m}
  48.51188442, 8.2790292198, 6.096,       !- X,Y,Z Vertex 3 {m}
  48.51188442, 8.2790292198, 8.8392;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c9944e0-407d-482b-af19-65c12f2856ee}, !- Handle
  F_RearStairsFlr3_10098_0_10060,         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7c244a56-d51f-43c6-bb8a-cca0ef81b829}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02812eb8-783a-4597-b5f9-76f504d2add1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.91326842, 18.33742922, 6.096,        !- X,Y,Z Vertex 1 {m}
  54.91326842, 10.10782922, 6.096,        !- X,Y,Z Vertex 2 {m}
  52.47428442, 10.10782922, 6.096,        !- X,Y,Z Vertex 3 {m}
  52.47428442, 18.33742922, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ede30af3-7e39-44cb-a34b-ef2f77852ac3}, !- Handle
  W_RearStairsFlr1_3_0_0,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ecf6efff-928d-4a21-b933-7766ca51f08f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9132684242, 18.3374292198, 3.3528,   !- X,Y,Z Vertex 1 {m}
  54.9132684242, 18.3374292198, 0,        !- X,Y,Z Vertex 2 {m}
  52.4742844242, 18.3374292198, 0,        !- X,Y,Z Vertex 3 {m}
  52.4742844242, 18.3374292198, 3.3528;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d836f11-13ee-4aeb-be6e-499884894e29}, !- Handle
  P_GuestRoom102_10025_0_10023,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb2ba65c-3e38-4275-846a-2debd4b868ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73130621-ccdb-497b-a3c0-1e15f237d3e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.51188442, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 1 {m}
  48.51188442, 8.2790292198, 0,           !- X,Y,Z Vertex 2 {m}
  44.54948442, 8.2790292198, 0,           !- X,Y,Z Vertex 3 {m}
  44.54948442, 8.2790292198, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2549922-ed3c-454b-ac26-fc73936faa57}, !- Handle
  C_GuestRoom320_323_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fedcf888-629c-4ae7-bb6a-d56c2d7974a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af091acc-184c-42e6-bb18-cea244eceb3f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.82308442, 10.10782922, 8.8392,       !- X,Y,Z Vertex 1 {m}
  23.82308442, 18.33742922, 8.8392,       !- X,Y,Z Vertex 2 {m}
  7.97348442, 18.33742922, 8.8392,        !- X,Y,Z Vertex 3 {m}
  7.97348442, 10.10782922, 8.8392;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfbd6d06-ee80-4da8-b38f-f52c09f01f70}, !- Handle
  P_GuestRoom420_423_10296_0_10158,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f41802d-15b0-430d-ae1e-a53af5b53588}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb4e8461-ac2c-4157-9325-dbaa9bcc3779}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.97348442, 10.1078292198, 11.5824,     !- X,Y,Z Vertex 1 {m}
  7.97348442, 10.1078292198, 8.8392,      !- X,Y,Z Vertex 2 {m}
  23.82308442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 3 {m}
  23.82308442, 10.1078292198, 11.5824;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d52b8e54-8ba1-4535-abbf-8009fc38ac55}, !- Handle
  P_CorridorFlr1_12_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b3c76fbe-cf54-452a-8306-b26275cfa89a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1313fd20-69cc-4344-b593-bbce7242ed1e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.82308442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 1 {m}
  23.82308442, 10.1078292198, 0,          !- X,Y,Z Vertex 2 {m}
  19.86068442, 10.1078292198, 0,          !- X,Y,Z Vertex 3 {m}
  19.86068442, 10.1078292198, 3.3528;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a4dab17-c474-4697-a65a-54234a2df5f1}, !- Handle
  F_RearStorageFlr2_10028_0_10026,        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5c0b05b3-14dc-45fb-8849-c0e65d1dc88c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0780360d-6f7e-4447-a370-95b4ca6432a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.91326842, 8.27902922, 3.3528,        !- X,Y,Z Vertex 1 {m}
  54.91326842, 0.04884522, 3.3528,        !- X,Y,Z Vertex 2 {m}
  52.47428442, 0.04884522, 3.3528,        !- X,Y,Z Vertex 3 {m}
  52.47428442, 8.27902922, 3.3528;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53d4c1ec-a696-45e8-a91c-dbeac2cf758a}, !- Handle
  C_GuestRoom213_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {03d33b95-9b63-4e20-9aea-b30045a78efe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b533cf09-6f22-448b-9e2a-c83378f3955a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.47428442, 0.04884522, 6.096,         !- X,Y,Z Vertex 1 {m}
  52.47428442, 8.27902922, 6.096,         !- X,Y,Z Vertex 2 {m}
  48.51188442, 8.27902922, 6.096,         !- X,Y,Z Vertex 3 {m}
  48.51188442, 0.04884522, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc7113d6-0d70-4f39-aadb-c8dd5ae9d7e2}, !- Handle
  P_RearStorageFlr3_4_0_0,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ccffce9-acc9-44b8-a184-c7f5fbea6422}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d59536db-cb83-4653-b212-86d708a72e39}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4742844242, 8.27902922, 8.8392,      !- X,Y,Z Vertex 1 {m}
  52.4742844242, 8.27902922, 6.096,       !- X,Y,Z Vertex 2 {m}
  52.4742844242, 0.04884522, 6.096,       !- X,Y,Z Vertex 3 {m}
  52.4742844242, 0.04884522, 8.8392;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d59536db-cb83-4653-b212-86d708a72e39}, !- Handle
  P_GuestRoom313_10221_0_10126,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e9915b0-6623-40d9-8906-73ccdcb564e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc7113d6-0d70-4f39-aadb-c8dd5ae9d7e2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4742844242, 0.04884522, 8.8392,      !- X,Y,Z Vertex 1 {m}
  52.4742844242, 0.04884522, 6.096,       !- X,Y,Z Vertex 2 {m}
  52.4742844242, 8.27902922, 6.096,       !- X,Y,Z Vertex 3 {m}
  52.4742844242, 8.27902922, 8.8392;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d50dac6-bbd0-40ae-ae4e-205f24768ed3}, !- Handle
  F_GuestRoom301_10125_0_10082,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {19c44071-045c-4bdf-a6d4-f9a3f4cb333c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ba3cf45-43ae-4993-9e0c-5ca57581ce0b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01108442, 8.27902922, 6.096,          !- X,Y,Z Vertex 1 {m}
  4.01108442, 0.04884522, 6.096,          !- X,Y,Z Vertex 2 {m}
  0.04868442, 0.04884522, 6.096,          !- X,Y,Z Vertex 3 {m}
  0.04868442, 8.27902922, 6.096;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fdf25776-7954-49c6-9c90-07e975b291e8}, !- Handle
  S_ElevatorCoreFlr1_0_0_0,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3365ea79-d231-497c-ba72-29707e2c3111}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6998844241, 18.3374292198, 0,        !- X,Y,Z Vertex 1 {m}
  28.6998844241, 10.1078292198, 0,        !- X,Y,Z Vertex 2 {m}
  26.8710844241, 10.1078292198, 0,        !- X,Y,Z Vertex 3 {m}
  26.8710844241, 18.3374292198, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21301c10-2b24-4183-b157-fd6a326c4d74}, !- Handle
  P_CorridorFlr4_17_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cddbd72c-bf5c-4185-8aac-c80dbbf6099c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0474259-5787-49e7-a636-a18d8925fa7d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01108442, 8.2790292198, 11.5824,      !- X,Y,Z Vertex 1 {m}
  4.01108442, 8.2790292198, 8.8392,       !- X,Y,Z Vertex 2 {m}
  19.86068442, 8.2790292198, 8.8392,      !- X,Y,Z Vertex 3 {m}
  19.86068442, 8.2790292198, 11.5824;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {654f215c-c504-4356-ad85-cfc5247766f0}, !- Handle
  F_GuestRoom220_223_10081_0_10052,       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1e9f9b23-08c0-48c9-9056-c4b55a796530}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2cd21553-45fb-43b1-a360-68bed46ff643}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.82308442, 18.33742922, 3.3528,       !- X,Y,Z Vertex 1 {m}
  23.82308442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 2 {m}
  19.86068442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 3 {m}
  19.86068442, 18.33742922, 3.3528;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86173d94-5903-4d7e-884e-3c51b6f801e6}, !- Handle
  P_GuestRoom209_212_10137_0_10087,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c319537-0a66-4b5f-b7c7-ebf34c4b9f4e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9c3292b-15dc-4126-8fa0-c02a93e0a293}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6622844241, 8.27902922, 6.096,       !- X,Y,Z Vertex 1 {m}
  32.6622844241, 8.27902922, 3.3528,      !- X,Y,Z Vertex 2 {m}
  32.6622844241, 0.04884522, 3.3528,      !- X,Y,Z Vertex 3 {m}
  32.6622844241, 0.04884522, 6.096;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a3f5722-d568-4dab-abf8-c73d58295899}, !- Handle
  W_RearStorageFlr1_2_0_0,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b5fcd54-ea09-4827-9373-b95ed3271953}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9132684242, 0.0488452197, 3.3528,    !- X,Y,Z Vertex 1 {m}
  54.9132684242, 0.0488452197, 0,         !- X,Y,Z Vertex 2 {m}
  54.9132684242, 8.2790292198, 0,         !- X,Y,Z Vertex 3 {m}
  54.9132684242, 8.2790292198, 3.3528;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {661fd21c-38f6-4685-802c-83da6c830a9d}, !- Handle
  P_GuestRoom409_412_10317_0_10171,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1b7c1c3-e831-4ee2-a3a3-08e8f756705a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6e56870e-c553-439e-bd6b-387f1bb91fd8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6622844241, 8.27902922, 11.5824,     !- X,Y,Z Vertex 1 {m}
  32.6622844241, 8.27902922, 8.8392,      !- X,Y,Z Vertex 2 {m}
  32.6622844241, 0.04884522, 8.8392,      !- X,Y,Z Vertex 3 {m}
  32.6622844241, 0.04884522, 11.5824;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ed02685-bbfc-4140-8968-9e7d6fd25548}, !- Handle
  F_GuestRoom409_412_10237_0_10133,       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d1b7c1c3-e831-4ee2-a3a3-08e8f756705a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6046cd2f-ac8f-4149-8048-ef70017d608a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.51188442, 8.27902922, 8.8392,        !- X,Y,Z Vertex 1 {m}
  48.51188442, 0.04884522, 8.8392,        !- X,Y,Z Vertex 2 {m}
  32.66228442, 0.04884522, 8.8392,        !- X,Y,Z Vertex 3 {m}
  32.66228442, 8.27902922, 8.8392;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df2d72f6-2e67-4fb0-a431-eb6c69b7de47}, !- Handle
  C_FrontStorageFlr3_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bc72c659-b5a9-4d26-862d-cbe9f715b114}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {238655c7-36ef-4fe5-b254-9f31f4200dd3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01108442, 10.10782922, 8.8392,        !- X,Y,Z Vertex 1 {m}
  4.01108442, 18.33742922, 8.8392,        !- X,Y,Z Vertex 2 {m}
  2.48708442, 18.33742922, 8.8392,        !- X,Y,Z Vertex 3 {m}
  2.48708442, 10.10782922, 8.8392;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a9d61a62-5d93-4d27-8f65-689d35e12678}, !- Handle
  W_FrontLoungeFlr1_5_0_0_0_2,            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e17905d7-99c5-4e60-9015-291d100b18f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  8.927884424, 0.0488452197, 2.3984,      !- X,Y,Z Vertex 1 {m}
  8.927884424, 0.0488452197, 0.9544,      !- X,Y,Z Vertex 2 {m}
  10.981484424, 0.0488452197, 0.9544,     !- X,Y,Z Vertex 3 {m}
  10.981484424, 0.0488452197, 2.3984;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9c6bb12c-b089-4e39-b4c0-1e580fae33d6}, !- Handle
  W_GuestRoom313_5_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {598f3f6f-4106-4148-9344-390b43c65d22}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  49.9234844242, 0.04884522, 8.1896,      !- X,Y,Z Vertex 1 {m}
  49.9234844242, 0.04884522, 6.7456,      !- X,Y,Z Vertex 2 {m}
  51.0626844242, 0.04884522, 6.7456,      !- X,Y,Z Vertex 3 {m}
  51.0626844242, 0.04884522, 8.1896;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f96580a-9355-4ad2-856b-b585e81352e5}, !- Handle
  P_GuestRoom201_10114_0_10074,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2be0d69-c764-4751-87c5-2a3194d02215}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e14da479-4e1c-4460-888e-5e2fceb30165}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01108442, 8.2790292198, 6.096,        !- X,Y,Z Vertex 1 {m}
  4.01108442, 8.2790292198, 3.3528,       !- X,Y,Z Vertex 2 {m}
  0.04868442, 8.2790292198, 3.3528,       !- X,Y,Z Vertex 3 {m}
  0.04868442, 8.2790292198, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b4cc2e5-ce69-4ee5-ba99-6f25760fd900}, !- Handle
  C_GuestRoom104_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {66f934e5-a57f-4dee-9979-348c1a1a32ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {01f1d2db-dfe2-4763-a2a4-4613a37de3ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.47428442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 1 {m}
  52.47428442, 18.33742922, 3.3528,       !- X,Y,Z Vertex 2 {m}
  48.51188442, 18.33742922, 3.3528,       !- X,Y,Z Vertex 3 {m}
  48.51188442, 10.10782922, 3.3528;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b5db3ef-6fa3-4786-977b-deb4f7b29aad}, !- Handle
  P_GuestRoom213_10118_0_10078,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {03d33b95-9b63-4e20-9aea-b30045a78efe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d875400b-2b20-4a66-b74a-5af4975811a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.47428442, 8.2790292198, 6.096,       !- X,Y,Z Vertex 1 {m}
  52.47428442, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 2 {m}
  48.51188442, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 3 {m}
  48.51188442, 8.2790292198, 6.096;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {06bb2f3b-c2ec-4934-b21b-468c02eed08f}, !- Handle
  W_GuestRoom309_312_5_0_0_0_3,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e70bad90-c67b-4d18-bb3b-53235f212170}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  45.9610844242, 0.0488452197, 8.1896,    !- X,Y,Z Vertex 1 {m}
  45.9610844242, 0.0488452197, 6.7456,    !- X,Y,Z Vertex 2 {m}
  47.1002844242, 0.0488452197, 6.7456,    !- X,Y,Z Vertex 3 {m}
  47.1002844242, 0.0488452197, 8.1896;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af8ae501-0c8f-4006-8613-8cd98cc38986}, !- Handle
  S_RearStorageFlr1_0_0_0,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2b5fcd54-ea09-4827-9373-b95ed3271953}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9132684242, 8.2790292198, 0,         !- X,Y,Z Vertex 1 {m}
  54.9132684242, 0.0488452197, 0,         !- X,Y,Z Vertex 2 {m}
  52.4742844242, 0.0488452197, 0,         !- X,Y,Z Vertex 3 {m}
  52.4742844242, 8.2790292198, 0;         !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {4c9b2aa4-d123-4402-b4b4-3de78c267438}, !- Handle
  Gas:Facility,                           !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {16d25057-cd22-4a26-ad84-107b5b27c3ae}, !- Handle
  P_FrontStorageFlr1_10016_0_10014,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15423992-3618-4a9c-b227-4baf3be059d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50af528f-b818-4d34-9a10-6846290113f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48708442, 10.1078292198, 3.3528,      !- X,Y,Z Vertex 1 {m}
  2.48708442, 10.1078292198, 0,           !- X,Y,Z Vertex 2 {m}
  4.01108442, 10.1078292198, 0,           !- X,Y,Z Vertex 3 {m}
  4.01108442, 10.1078292198, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bef8bf9b-b4a2-4a4f-9e34-7bf85c4d4205}, !- Handle
  W_LaundryRoomFlr1_3_0_0_0_1,            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e8739713-cecc-48e9-b025-f65bc8ee4a12}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  35.2130844241, 18.3374292204829, 2.3984, !- X,Y,Z Vertex 1 {m}
  35.2130844241, 18.3374292204829, 0.9544, !- X,Y,Z Vertex 2 {m}
  34.0738844241, 18.3374292204829, 0.9544, !- X,Y,Z Vertex 3 {m}
  34.0738844241, 18.3374292204829, 2.3984; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99945fed-8f17-441d-9141-2dd6afc39fb8}, !- Handle
  C_GuestRoom306_308_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {872d6408-3cf1-45b3-9c7e-38a995acd157}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fcd7a9e9-ef97-4b56-bfa2-a716a9d0510d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.66228442, 0.04884522, 8.8392,        !- X,Y,Z Vertex 1 {m}
  32.66228442, 8.27902922, 8.8392,        !- X,Y,Z Vertex 2 {m}
  19.86068442, 8.27902922, 8.8392,        !- X,Y,Z Vertex 3 {m}
  19.86068442, 0.04884522, 8.8392;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ccd8364-cbae-4d45-8f62-bc30d1ca49d6}, !- Handle
  C_GuestRoom313_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1e9915b0-6623-40d9-8906-73ccdcb564e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {83014f61-794a-4d32-903d-7ef7c1eb1619}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.47428442, 0.04884522, 8.8392,        !- X,Y,Z Vertex 1 {m}
  52.47428442, 8.27902922, 8.8392,        !- X,Y,Z Vertex 2 {m}
  48.51188442, 8.27902922, 8.8392,        !- X,Y,Z Vertex 3 {m}
  48.51188442, 0.04884522, 8.8392;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cdacab35-08d6-4752-b8d4-a34a41f3555e}, !- Handle
  P_GuestRoom401_10300_0_10162,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {652a16b5-ce97-4cef-a4e0-6c69d1a085da}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98e0eb09-dd6f-4790-9091-26c27a429306}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01108442, 8.2790292198, 11.5824,      !- X,Y,Z Vertex 1 {m}
  4.01108442, 8.2790292198, 8.8392,       !- X,Y,Z Vertex 2 {m}
  0.04868442, 8.2790292198, 8.8392,       !- X,Y,Z Vertex 3 {m}
  0.04868442, 8.2790292198, 11.5824;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df714f72-fedc-43a6-8f64-af0ec93fc038}, !- Handle
  W_RearStairsFlr1_2_0_0,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ecf6efff-928d-4a21-b933-7766ca51f08f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9132684242, 10.1078292198, 3.3528,   !- X,Y,Z Vertex 1 {m}
  54.9132684242, 10.1078292198, 0,        !- X,Y,Z Vertex 2 {m}
  54.9132684242, 18.3374292198, 0,        !- X,Y,Z Vertex 3 {m}
  54.9132684242, 18.3374292198, 3.3528;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ae2c115-b43f-4f65-aa2c-57e8a71d7c4d}, !- Handle
  P_GuestRoom409_412_10303_0_10165,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d1b7c1c3-e831-4ee2-a3a3-08e8f756705a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef4d710c-bf89-4325-a4f5-079b88c4f2f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.51188442, 8.2790292198, 11.5824,     !- X,Y,Z Vertex 1 {m}
  48.51188442, 8.2790292198, 8.8392,      !- X,Y,Z Vertex 2 {m}
  32.66228442, 8.2790292198, 8.8392,      !- X,Y,Z Vertex 3 {m}
  32.66228442, 8.2790292198, 11.5824;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6726328-9c2f-4698-98bb-f625ecd38b25}, !- Handle
  F_GuestRoom319_10171_0_10097,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bfd03907-7019-4685-a559-9eac57d10b5f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32f98027-2519-492b-b6ef-8d70f171e76e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.66228442, 18.33742922, 6.096,        !- X,Y,Z Vertex 1 {m}
  32.66228442, 10.10782922, 6.096,        !- X,Y,Z Vertex 2 {m}
  28.69988442, 10.10782922, 6.096,        !- X,Y,Z Vertex 3 {m}
  28.69988442, 18.33742922, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {807b96f1-c9a5-4e6e-9d71-5490be6d6213}, !- Handle
  C_CorridorFlr1_1_1_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b3c76fbe-cf54-452a-8306-b26275cfa89a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a951bb3-68a1-4d8b-90e4-99f0fd2259b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.87108442, 0.04884522, 3.3528,        !- X,Y,Z Vertex 1 {m}
  26.87108442, 8.27902922, 3.3528,        !- X,Y,Z Vertex 2 {m}
  23.82308442, 8.27902922, 3.3528,        !- X,Y,Z Vertex 3 {m}
  23.82308442, 0.04884522, 3.3528;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1313fd20-69cc-4344-b593-bbce7242ed1e}, !- Handle
  P_ExerciseCenterFlr1_10014_0_10012,     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {38d2b6b5-8f4a-4423-a39d-8bae91f44c62}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d52b8e54-8ba1-4535-abbf-8009fc38ac55}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.86068442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 1 {m}
  19.86068442, 10.1078292198, 0,          !- X,Y,Z Vertex 2 {m}
  23.82308442, 10.1078292198, 0,          !- X,Y,Z Vertex 3 {m}
  23.82308442, 10.1078292198, 3.3528;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {badeb469-7a78-47b7-b0fc-ac667c2bb379}, !- Handle
  W_GuestRoom406_408_5_0_0_0_1,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {811aaf8f-2297-4c49-bc94-52061a7960ec}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  30.1114844241, 0.0488452192345734, 10.9328, !- X,Y,Z Vertex 1 {m}
  30.1114844241, 0.0488452192345734, 9.4888, !- X,Y,Z Vertex 2 {m}
  31.2506844241, 0.0488452192345734, 9.4888, !- X,Y,Z Vertex 3 {m}
  31.2506844241, 0.0488452192345734, 10.9328; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4b7e4dd-e66d-4972-92a0-10ded9d48c5a}, !- Handle
  P_CorridorFlr3_18_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1712556b-b1c3-4a9c-85c3-1d2e8507a508}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f9aa43a8-4c42-435b-873a-643cae275e05}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.86068442, 8.2790292198, 8.8392,      !- X,Y,Z Vertex 1 {m}
  19.86068442, 8.2790292198, 6.096,       !- X,Y,Z Vertex 2 {m}
  32.66228442, 8.2790292198, 6.096,       !- X,Y,Z Vertex 3 {m}
  32.66228442, 8.2790292198, 8.8392;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c42bd163-2358-4556-b8cb-24446c55e783}, !- Handle
  P_CorridorFlr2_5_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01ad6381-9b4e-43d4-840a-958f422d6284}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9490213e-239f-48d6-bb83-21859249a1cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.51188442, 10.1078292198, 6.096,      !- X,Y,Z Vertex 1 {m}
  48.51188442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 2 {m}
  32.66228442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 3 {m}
  32.66228442, 10.1078292198, 6.096;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3f0cc56e-ec66-4036-8fad-5a5247901c51}, !- Handle
  W_GuestRoom104_3_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {43b6029b-89c7-4aa1-8e35-76eeaf15f91d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  51.0626844242, 18.3374292198, 2.3984,   !- X,Y,Z Vertex 1 {m}
  51.0626844242, 18.3374292198, 0.9544,   !- X,Y,Z Vertex 2 {m}
  49.9234844242, 18.3374292198, 0.9544,   !- X,Y,Z Vertex 3 {m}
  49.9234844242, 18.3374292198, 2.3984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a38ae49-7a43-49e3-a0e8-2039ccbe6607}, !- Handle
  P_GuestRoom101_2_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7e451b5-5b04-4c8b-b2b3-b81663744290}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1b1c15e-bd97-43fc-855f-79947198253f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.5494844242, 0.04884522, 3.3528,      !- X,Y,Z Vertex 1 {m}
  44.5494844242, 0.04884522, 0,           !- X,Y,Z Vertex 2 {m}
  44.5494844242, 8.27902922, 0,           !- X,Y,Z Vertex 3 {m}
  44.5494844242, 8.27902922, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {668de7a5-d1d0-49bd-9e8d-780a5fb421a0}, !- Handle
  P_FrontStairsFlr3_10279_0_10148,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f243567d-701b-4e6a-b9ff-bd7c5d290bf6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ec19142-53ab-4240-be6d-51c6b54cdad9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.487084424, 10.10782922, 8.8392,       !- X,Y,Z Vertex 1 {m}
  2.487084424, 10.10782922, 6.096,        !- X,Y,Z Vertex 2 {m}
  2.487084424, 18.33742922, 6.096,        !- X,Y,Z Vertex 3 {m}
  2.487084424, 18.33742922, 8.8392;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4081bfef-a346-4aa1-adb6-53d11ca58e8d}, !- Handle
  S_GuestRoom102_0_0_0,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {eb2ba65c-3e38-4275-846a-2debd4b868ea}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5118844242, 8.2790292198, 0,         !- X,Y,Z Vertex 1 {m}
  48.5118844242, 0.0488452197, 0,         !- X,Y,Z Vertex 2 {m}
  44.5494844242, 0.0488452197, 0,         !- X,Y,Z Vertex 3 {m}
  44.5494844242, 8.2790292198, 0;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5abcd6bd-dc3b-4722-9ed7-3c0592e6495a}, !- Handle
  W_CorridorFlr4_2_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {993f8a93-a255-43b4-8d3a-ee53ecda090a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  54.91326842, 8.731752804, 11.0992,      !- X,Y,Z Vertex 1 {m}
  54.91326842, 8.731752804, 9.6792,       !- X,Y,Z Vertex 2 {m}
  54.91326842, 9.655105636, 9.6792,       !- X,Y,Z Vertex 3 {m}
  54.91326842, 9.655105636, 11.0992;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ec26eeb-71ee-4b5a-8af8-8c5c5100f65e}, !- Handle
  P_CorridorFlr1_17_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b3c76fbe-cf54-452a-8306-b26275cfa89a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2db33567-0967-4ccd-84ea-6853d15ed0f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.04868442, 8.2790292198, 3.3528,       !- X,Y,Z Vertex 1 {m}
  0.04868442, 8.2790292198, 0,            !- X,Y,Z Vertex 2 {m}
  19.86068442, 8.2790292198, 0,           !- X,Y,Z Vertex 3 {m}
  19.86068442, 8.2790292198, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2cd21553-45fb-43b1-a360-68bed46ff643}, !- Handle
  C_ExerciseCenterFlr1_1_0_0,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {38d2b6b5-8f4a-4423-a39d-8bae91f44c62}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {654f215c-c504-4356-ad85-cfc5247766f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.82308442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 1 {m}
  23.82308442, 18.33742922, 3.3528,       !- X,Y,Z Vertex 2 {m}
  19.86068442, 18.33742922, 3.3528,       !- X,Y,Z Vertex 3 {m}
  19.86068442, 10.10782922, 3.3528;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36364462-1c3d-4931-b883-ab7d771e899a}, !- Handle
  S_LaundryRoomFlr1_0_0_0,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f7400fd7-85aa-44d4-aaae-73ac8644cab1}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.5870844242, 18.3374292198, 0,        !- X,Y,Z Vertex 1 {m}
  40.5870844242, 10.1078292198, 0,        !- X,Y,Z Vertex 2 {m}
  28.6998844241, 10.1078292198, 0,        !- X,Y,Z Vertex 3 {m}
  28.6998844241, 18.3374292198, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15935aff-896b-4211-b89e-329f22366eda}, !- Handle
  P_CorridorFlr1_7_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b3c76fbe-cf54-452a-8306-b26275cfa89a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b9625c9-7975-4f67-854d-ad6728826cef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.58708442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 1 {m}
  40.58708442, 10.1078292198, 0,          !- X,Y,Z Vertex 2 {m}
  28.69988442, 10.1078292198, 0,          !- X,Y,Z Vertex 3 {m}
  28.69988442, 10.1078292198, 3.3528;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {637a2367-5305-414d-ba64-5d2aaae4df2f}, !- Handle
  W_GuestRoom209_212_5_0_0_0_1,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {45c9829f-4ac3-48b5-878c-e526b7284991}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  38.0362844241, 0.0488452204174479, 5.4464, !- X,Y,Z Vertex 1 {m}
  38.0362844241, 0.0488452204174479, 4.0024, !- X,Y,Z Vertex 2 {m}
  39.1754844241, 0.0488452204174479, 4.0024, !- X,Y,Z Vertex 3 {m}
  39.1754844241, 0.0488452204174479, 5.4464; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {56327895-fd8c-49f8-9fc6-11b6db018275}, !- Handle
  W_GuestRoom206_208_5_0_0_0_1,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c10492c5-84a2-49d4-8e54-05f10f7270cd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  25.0822844241, 0.04884521987562, 5.4464, !- X,Y,Z Vertex 1 {m}
  25.0822844241, 0.04884521987562, 4.0024, !- X,Y,Z Vertex 2 {m}
  27.4406844241, 0.04884521987562, 4.0024, !- X,Y,Z Vertex 3 {m}
  27.4406844241, 0.04884521987562, 5.4464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e651d725-16da-43f0-a17b-7b49f7bbfd76}, !- Handle
  P_GuestRoom414_10290_0_10152,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71c86e43-9b14-45ac-a6fa-6438c13d331b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {317c1651-8069-40ef-8456-9ecc11894405}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.51188442, 10.1078292198, 11.5824,    !- X,Y,Z Vertex 1 {m}
  48.51188442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 2 {m}
  52.47428442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 3 {m}
  52.47428442, 10.1078292198, 11.5824;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {795afb91-97f7-404d-8822-17f87f7476f5}, !- Handle
  W_GuestRoom215_218_3_0_0_0_3,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {26ff5e03-33bd-4e50-8c51-1353adbe2377}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  35.2130844241, 18.3374292198, 5.4464,   !- X,Y,Z Vertex 1 {m}
  35.2130844241, 18.3374292198, 4.0024,   !- X,Y,Z Vertex 2 {m}
  34.0738844241, 18.3374292198, 4.0024,   !- X,Y,Z Vertex 3 {m}
  34.0738844241, 18.3374292198, 5.4464;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c26f5da-8e7d-4eaa-ad22-a95ea6bd76ac}, !- Handle
  P_CorridorFlr3_20_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1712556b-b1c3-4a9c-85c3-1d2e8507a508}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b2a2b502-43c5-4fd2-aeaf-eb7e0f65eb0d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.51188442, 8.2790292198, 8.8392,      !- X,Y,Z Vertex 1 {m}
  48.51188442, 8.2790292198, 6.096,       !- X,Y,Z Vertex 2 {m}
  52.47428442, 8.2790292198, 6.096,       !- X,Y,Z Vertex 3 {m}
  52.47428442, 8.2790292198, 8.8392;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9c3292b-15dc-4126-8fa0-c02a93e0a293}, !- Handle
  P_GuestRoom206_208_2_0_0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f3f2f58e-caa6-4f99-9766-98ceca84cc19}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86173d94-5903-4d7e-884e-3c51b6f801e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6622844241, 0.04884522, 6.096,       !- X,Y,Z Vertex 1 {m}
  32.6622844241, 0.04884522, 3.3528,      !- X,Y,Z Vertex 2 {m}
  32.6622844241, 8.27902922, 3.3528,      !- X,Y,Z Vertex 3 {m}
  32.6622844241, 8.27902922, 6.096;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {78069644-b82f-428a-bb71-fcf6db943513}, !- Handle
  W_CorridorFlr3_15_0_0_0_0,              !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d58005c0-b57a-4cce-bc9c-67339638522e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.048684424, 9.655105636, 8.356,        !- X,Y,Z Vertex 1 {m}
  0.048684424, 9.655105636, 6.936,        !- X,Y,Z Vertex 2 {m}
  0.048684424, 8.731752804, 6.936,        !- X,Y,Z Vertex 3 {m}
  0.048684424, 8.731752804, 8.356;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {049b5059-bd97-4e3b-b7a1-de44e521d20a}, !- Handle
  P_FrontStairsFlr1_2_0_0,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b8585661-ec58-46ac-84c9-11e639571a70}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a671d4ad-0585-4b4c-a218-9178fbe55f8e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.487084424, 10.10782922, 3.3528,       !- X,Y,Z Vertex 1 {m}
  2.487084424, 10.10782922, 0,            !- X,Y,Z Vertex 2 {m}
  2.487084424, 18.33742922, 0,            !- X,Y,Z Vertex 3 {m}
  2.487084424, 18.33742922, 3.3528;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9aa43a8-4c42-435b-873a-643cae275e05}, !- Handle
  P_GuestRoom306_308_10214_0_10121,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {872d6408-3cf1-45b3-9c7e-38a995acd157}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4b7e4dd-e66d-4972-92a0-10ded9d48c5a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.66228442, 8.2790292198, 8.8392,      !- X,Y,Z Vertex 1 {m}
  32.66228442, 8.2790292198, 6.096,       !- X,Y,Z Vertex 2 {m}
  19.86068442, 8.2790292198, 6.096,       !- X,Y,Z Vertex 3 {m}
  19.86068442, 8.2790292198, 8.8392;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cdae614a-2348-4c51-8b70-6ac797a3e7f5}, !- Handle
  C_MeetingRoomFlr1_1_0_0,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9c1abf24-b787-4bca-920d-89062608d767}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9eff78a7-09ad-4a61-b7c0-0110777c4318}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.66228442, 0.04884522, 3.3528,        !- X,Y,Z Vertex 1 {m}
  32.66228442, 8.27902922, 3.3528,        !- X,Y,Z Vertex 2 {m}
  26.87108442, 8.27902922, 3.3528,        !- X,Y,Z Vertex 3 {m}
  26.87108442, 0.04884522, 3.3528;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf5ccfbf-9bd2-420d-b3ae-05a68974c059}, !- Handle
  R_GuestRoom402_405_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {321203dd-1224-4786-bc61-b1b8667c35b2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8606844241, 0.0488452197, 11.5824,   !- X,Y,Z Vertex 1 {m}
  19.8606844241, 8.2790292198, 11.5824,   !- X,Y,Z Vertex 2 {m}
  4.011084424, 8.2790292198, 11.5824,     !- X,Y,Z Vertex 3 {m}
  4.011084424, 0.0488452197, 11.5824;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e687e503-f9ab-4378-9420-e75753492c0e}, !- Handle
  P_CorridorFlr1_10003_0_10002,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b3c76fbe-cf54-452a-8306-b26275cfa89a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {068043f1-0e14-4e42-aefd-861a1135e5d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.91326842, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 1 {m}
  54.91326842, 10.1078292198, 0,          !- X,Y,Z Vertex 2 {m}
  52.47428442, 10.1078292198, 0,          !- X,Y,Z Vertex 3 {m}
  52.47428442, 10.1078292198, 3.3528;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e56870e-c553-439e-bd6b-387f1bb91fd8}, !- Handle
  P_GuestRoom406_408_2_0_0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c2d19df5-f772-466f-b90d-5b6ec93bb1b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {661fd21c-38f6-4685-802c-83da6c830a9d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6622844241, 0.04884522, 11.5824,     !- X,Y,Z Vertex 1 {m}
  32.6622844241, 0.04884522, 8.8392,      !- X,Y,Z Vertex 2 {m}
  32.6622844241, 8.27902922, 8.8392,      !- X,Y,Z Vertex 3 {m}
  32.6622844241, 8.27902922, 11.5824;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0a7ee43d-76e9-4e2b-930d-2851757d353b}, !- Handle
  W_GuestRoom306_308_5_0_0_0_0,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6146dafa-2146-45af-a9b8-f9e052ae0d9b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21.2722844241, 0.0488452190333333, 8.1896, !- X,Y,Z Vertex 1 {m}
  21.2722844241, 0.0488452190333333, 6.7456, !- X,Y,Z Vertex 2 {m}
  22.4114844241, 0.0488452190333333, 6.7456, !- X,Y,Z Vertex 3 {m}
  22.4114844241, 0.0488452190333333, 8.1896; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f52be649-4b47-40b4-bed1-5ee9c7712c1c}, !- Handle
  W_GuestRoom209_212_5_0_0_0_3,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {45c9829f-4ac3-48b5-878c-e526b7284991}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  45.9610844242, 0.0488452204174479, 5.4464, !- X,Y,Z Vertex 1 {m}
  45.9610844242, 0.0488452204174479, 4.0024, !- X,Y,Z Vertex 2 {m}
  47.1002844242, 0.0488452204174479, 4.0024, !- X,Y,Z Vertex 3 {m}
  47.1002844242, 0.0488452204174479, 5.4464; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {565a3708-8323-4e3b-a755-df2ddfcd1335}, !- Handle
  W_GuestRoom420_423_3_0_0_0_3,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4c424bed-8162-454c-b745-f791fc258c93}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.524284424, 18.3374292202219, 10.9328, !- X,Y,Z Vertex 1 {m}
  10.524284424, 18.3374292202219, 9.4888, !- X,Y,Z Vertex 2 {m}
  9.385084424, 18.3374292202219, 9.4888,  !- X,Y,Z Vertex 3 {m}
  9.385084424, 18.3374292202219, 10.9328; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0780360d-6f7e-4447-a370-95b4ca6432a3}, !- Handle
  C_RearStorageFlr1_1_0_0,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2b5fcd54-ea09-4827-9373-b95ed3271953}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a4dab17-c474-4697-a65a-54234a2df5f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.91326842, 0.04884522, 3.3528,        !- X,Y,Z Vertex 1 {m}
  54.91326842, 8.27902922, 3.3528,        !- X,Y,Z Vertex 2 {m}
  52.47428442, 8.27902922, 3.3528,        !- X,Y,Z Vertex 3 {m}
  52.47428442, 0.04884522, 3.3528;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8fd23f87-fb78-4ab7-b8a6-3ab2f1ceee88}, !- Handle
  P_FrontStairsFlr2_10189_0_10103,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c03c4da-eb44-4a11-9874-0bc070b4f7af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ddd40e7f-0ab4-4631-a489-4a2e2a32f1ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.487084424, 10.10782922, 6.096,        !- X,Y,Z Vertex 1 {m}
  2.487084424, 10.10782922, 3.3528,       !- X,Y,Z Vertex 2 {m}
  2.487084424, 18.33742922, 3.3528,       !- X,Y,Z Vertex 3 {m}
  2.487084424, 18.33742922, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c098f39-d466-4f39-acef-4d2601394be4}, !- Handle
  P_CorridorFlr1_11_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b3c76fbe-cf54-452a-8306-b26275cfa89a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d83bb4ad-d550-4bc2-87b9-6160ebb8c188}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8230844241, 18.33742922, 3.3528,     !- X,Y,Z Vertex 1 {m}
  23.8230844241, 18.33742922, 0,          !- X,Y,Z Vertex 2 {m}
  23.8230844241, 10.10782922, 0,          !- X,Y,Z Vertex 3 {m}
  23.8230844241, 10.10782922, 3.3528;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f8ee1752-29f7-4503-98a8-d54b524ca8db}, !- Handle
  W_GuestRoom402_405_5_0_0_0_0,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {80f202c3-65eb-4928-8b96-b74e26b2a06d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  5.422684424, 0.0488452209666667, 10.9328, !- X,Y,Z Vertex 1 {m}
  5.422684424, 0.0488452209666667, 9.4888, !- X,Y,Z Vertex 2 {m}
  6.561884424, 0.0488452209666667, 9.4888, !- X,Y,Z Vertex 3 {m}
  6.561884424, 0.0488452209666667, 10.9328; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eeb1c707-9cec-4f74-bd99-e10fd06e7d03}, !- Handle
  P_GuestRoom415_418_10291_0_10153,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6be08053-16e2-49ac-b3d3-87fc2a7c15ef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f6ec2e27-d701-4dfe-9900-f105454365b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.66228442, 10.1078292198, 11.5824,    !- X,Y,Z Vertex 1 {m}
  32.66228442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 2 {m}
  48.51188442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 3 {m}
  48.51188442, 10.1078292198, 11.5824;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {961a3d0f-4728-47fa-9364-84ce1955dc87}, !- Handle
  R_GuestRoom409_412_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d1b7c1c3-e831-4ee2-a3a3-08e8f756705a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5118844242, 0.0488452197, 11.5824,   !- X,Y,Z Vertex 1 {m}
  48.5118844242, 8.2790292198, 11.5824,   !- X,Y,Z Vertex 2 {m}
  32.6622844241, 8.2790292198, 11.5824,   !- X,Y,Z Vertex 3 {m}
  32.6622844241, 0.0488452197, 11.5824;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c84ac0bc-0e8d-4bc2-b95b-0c5c8014e508}, !- Handle
  P_FrontStairsFlr2_10113_0_10073,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c03c4da-eb44-4a11-9874-0bc070b4f7af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b75b0396-89fe-4136-8282-ab6c86a6b4ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.04868442, 10.1078292198, 6.096,       !- X,Y,Z Vertex 1 {m}
  0.04868442, 10.1078292198, 3.3528,      !- X,Y,Z Vertex 2 {m}
  2.48708442, 10.1078292198, 3.3528,      !- X,Y,Z Vertex 3 {m}
  2.48708442, 10.1078292198, 6.096;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {049a538e-5dcb-4535-bf30-c3d776a3a217}, !- Handle
  W_GuestRoom224_3_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5ee5cd88-4183-47b2-bba8-eaf82c5d8e41}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.561884424, 18.3374292198, 5.4464,     !- X,Y,Z Vertex 1 {m}
  6.561884424, 18.3374292198, 4.0024,     !- X,Y,Z Vertex 2 {m}
  5.422684424, 18.3374292198, 4.0024,     !- X,Y,Z Vertex 3 {m}
  5.422684424, 18.3374292198, 5.4464;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01d68ca4-3ceb-4037-9fd4-c11cefdd1ed7}, !- Handle
  P_MeetingRoomFlr1_2_0_0,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c1abf24-b787-4bca-920d-89062608d767}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c7dabe70-a00a-4ca3-a83a-b96c28b96830}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.6246844241, 0.04884522, 3.3528,      !- X,Y,Z Vertex 1 {m}
  36.6246844241, 0.04884522, 0,           !- X,Y,Z Vertex 2 {m}
  36.6246844241, 8.27902922, 0,           !- X,Y,Z Vertex 3 {m}
  36.6246844241, 8.27902922, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4cff37dd-12c3-4272-b154-4e4f6faa34b9}, !- Handle
  P_GuestRoom103_10030_0_10027,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6c74a3cf-9ff9-4efd-a692-a4a3dc843ac2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5106c95b-3431-482c-8ab8-9080834ee53a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4742844242, 0.04884522, 3.3528,      !- X,Y,Z Vertex 1 {m}
  52.4742844242, 0.04884522, 0,           !- X,Y,Z Vertex 2 {m}
  52.4742844242, 8.27902922, 0,           !- X,Y,Z Vertex 3 {m}
  52.4742844242, 8.27902922, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f70ec37-a4f3-43e9-9ce7-4b81f821d2a7}, !- Handle
  F_GuestRoom206_208_10035_0_10031,       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f3f2f58e-caa6-4f99-9766-98ceca84cc19}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72ae1089-638e-4696-95d3-b896dc3b8009}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.82308442, 8.27902922, 3.3528,        !- X,Y,Z Vertex 1 {m}
  23.82308442, 0.04884522, 3.3528,        !- X,Y,Z Vertex 2 {m}
  19.86068442, 0.04884522, 3.3528,        !- X,Y,Z Vertex 3 {m}
  19.86068442, 8.27902922, 3.3528;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {596f76aa-df3c-4e96-8fbb-48cb67f97a28}, !- Handle
  W_GuestRoom302_305_5_0_0_0_0,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {173fbfe0-2703-4542-9043-c04abed248f3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  5.422684424, 0.0488452197, 8.1896,      !- X,Y,Z Vertex 1 {m}
  5.422684424, 0.0488452197, 6.7456,      !- X,Y,Z Vertex 2 {m}
  6.561884424, 0.0488452197, 6.7456,      !- X,Y,Z Vertex 3 {m}
  6.561884424, 0.0488452197, 8.1896;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c143880d-78be-4041-8be4-9e58333ab669}, !- Handle
  P_GuestRoom206_208_10116_0_10076,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f3f2f58e-caa6-4f99-9766-98ceca84cc19}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {774da5a3-b95a-4939-a4ec-15b620562930}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.66228442, 8.2790292198, 6.096,       !- X,Y,Z Vertex 1 {m}
  32.66228442, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 2 {m}
  19.86068442, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 3 {m}
  19.86068442, 8.2790292198, 6.096;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ba3cf45-43ae-4993-9e0c-5ca57581ce0b}, !- Handle
  C_GuestRoom201_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e2be0d69-c764-4751-87c5-2a3194d02215}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d50dac6-bbd0-40ae-ae4e-205f24768ed3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01108442, 0.04884522, 6.096,          !- X,Y,Z Vertex 1 {m}
  4.01108442, 8.27902922, 6.096,          !- X,Y,Z Vertex 2 {m}
  0.04868442, 8.27902922, 6.096,          !- X,Y,Z Vertex 3 {m}
  0.04868442, 0.04884522, 6.096;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f10d0149-410d-4e16-9edc-95a4d128f68b}, !- Handle
  F_ElevatorCoreFlr3_10166_0_10095,       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7282ffa1-b5f1-4891-8ecf-286819548e49}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b5092bf-4096-4c93-8851-42bbca8bc064}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.69988442, 18.33742922, 6.096,        !- X,Y,Z Vertex 1 {m}
  28.69988442, 10.10782922, 6.096,        !- X,Y,Z Vertex 2 {m}
  26.87108442, 10.10782922, 6.096,        !- X,Y,Z Vertex 3 {m}
  26.87108442, 18.33742922, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e770b14c-077e-43e8-aa91-cf69b54a3c1a}, !- Handle
  C_GuestRoom324_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8976bd60-7be6-4cac-a7c6-7e015c857449}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ec37462-3cc1-40fd-8680-34d2be15bb88}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.97348442, 10.10782922, 8.8392,        !- X,Y,Z Vertex 1 {m}
  7.97348442, 18.33742922, 8.8392,        !- X,Y,Z Vertex 2 {m}
  4.01108442, 18.33742922, 8.8392,        !- X,Y,Z Vertex 3 {m}
  4.01108442, 10.10782922, 8.8392;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {456ca9db-f819-41ca-afe2-63d1baffa2bb}, !- Handle
  W_ElevatorCoreFlr3_3_0_0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7282ffa1-b5f1-4891-8ecf-286819548e49}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6998844241, 18.3374292198, 8.8392,   !- X,Y,Z Vertex 1 {m}
  28.6998844241, 18.3374292198, 6.096,    !- X,Y,Z Vertex 2 {m}
  26.8710844241, 18.3374292198, 6.096,    !- X,Y,Z Vertex 3 {m}
  26.8710844241, 18.3374292198, 8.8392;   !- X,Y,Z Vertex 4 {m}

OS:Facility,
  {9c355379-3dc8-44e1-9b6a-d897d2938f70}; !- Handle

OS:SpaceType,
  {fd4e6f1d-9c9f-4067-a769-cdded10cb25f}, !- Handle
  90.1-2010 - SmHotel - Elec/MechRoom,    !- Name
  ,                                       !- Default Construction Set Name
  {146fa818-f313-4e04-af0c-0bfda67a4d41}, !- Default Schedule Set Name
  {8b59a787-5d94-42eb-ac9c-955da5584dfc}, !- Group Rendering Name
  {73ee3b31-c18e-4989-bdcb-690e18eef7d5}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  Elec/MechRoom;                          !- Standards Space Type

OS:Rendering:Color,
  {8b59a787-5d94-42eb-ac9c-955da5584dfc}, !- Handle
  Rendering Color 1,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  175;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {146fa818-f313-4e04-af0c-0bfda67a4d41}, !- Handle
  90.1-2010 - SmHotel - Elec/MechRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  {67cfea18-e902-410e-abb4-cab3d6633ee4}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {77ecb1eb-b898-43e7-b04f-c6661f1d457d}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {73ee3b31-c18e-4989-bdcb-690e18eef7d5}, !- Handle
  90.1-2010 - SmHotel - Elec/MechRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {25bd90db-8550-4123-a60f-660afc94678b}, !- Handle
  90.1-2010 - SmHotel - Elec/MechRoom Infiltration, !- Name
  {fd4e6f1d-9c9f-4067-a769-cdded10cb25f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Schedule:Ruleset,
  {77ecb1eb-b898-43e7-b04f-c6661f1d457d}, !- Handle
  Always On,                              !- Name
  {0f01601f-f734-4bc2-a502-63062da3af1c}, !- Schedule Type Limits Name
  {cde3cf5a-4ee1-421c-96eb-de09d514ade4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cde3cf5a-4ee1-421c-96eb-de09d514ade4}, !- Handle
  Always On Default,                      !- Name
  {0f01601f-f734-4bc2-a502-63062da3af1c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {0f01601f-f734-4bc2-a502-63062da3af1c}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Continuous;                             !- Numeric Type

OS:ElectricEquipment:Definition,
  {6411032f-63e8-4ee5-afd4-2daf47dd3a92}, !- Handle
  90.1-2010 - SmHotel - Elec/MechRoom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2133.40704459187,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {cc094671-75bc-4863-9b6e-d6454833238f}, !- Handle
  90.1-2010 - SmHotel - Elec/MechRoom Electric Equipment, !- Name
  {6411032f-63e8-4ee5-afd4-2daf47dd3a92}, !- Electric Equipment Definition Name
  {fd4e6f1d-9c9f-4067-a769-cdded10cb25f}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {67cfea18-e902-410e-abb4-cab3d6633ee4}, !- Handle
  HotelSmall BLDG_ELEVATORS,              !- Name
  {0f01601f-f734-4bc2-a502-63062da3af1c}, !- Schedule Type Limits Name
  {3eb25f7f-43c8-4dbc-afad-389e83c25115}, !- Default Day Schedule Name
  {5b959af5-5573-4317-ad3a-ec3c3a5b0fad}, !- Summer Design Day Schedule Name
  {e2d8cbec-f5f0-4a9f-8ca1-d68164a7dfb7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3eb25f7f-43c8-4dbc-afad-389e83c25115}, !- Handle
  HotelSmall BLDG_ELEVATORS Default,      !- Name
  {0f01601f-f734-4bc2-a502-63062da3af1c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1;                                    !- Value Until Time 13

OS:Schedule:Day,
  {d0027e4d-0fde-44d9-8be8-fc9d99b35a23}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5b959af5-5573-4317-ad3a-ec3c3a5b0fad}, !- Handle
  HotelSmall BLDG_ELEVATORS Summer Design Day, !- Name
  {0f01601f-f734-4bc2-a502-63062da3af1c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Day,
  {a6c5324f-98b1-4489-be27-6502316e244c}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e2d8cbec-f5f0-4a9f-8ca1-d68164a7dfb7}, !- Handle
  HotelSmall BLDG_ELEVATORS Winter Design Day, !- Name
  {0f01601f-f734-4bc2-a502-63062da3af1c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {8dfd36c4-5f67-42cc-ad30-912fa5d7480d}, !- Handle
  90.1-2010 - SmHotel - Elec/MechRoom Thermostat; !- Name

OS:SpaceType,
  {425161e9-45a5-4657-b03f-ba17b9d06f72}, !- Handle
  90.1-2010 - SmHotel - Meeting,          !- Name
  ,                                       !- Default Construction Set Name
  {27f2e51e-d9c9-4dc5-b145-1ed630ca9440}, !- Default Schedule Set Name
  {b70f9fa8-53e7-4498-aed7-9ce87f6aa1d8}, !- Group Rendering Name
  {3d00205b-f0d3-4c46-918e-87009d2dbd56}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  Meeting;                                !- Standards Space Type

OS:Rendering:Color,
  {b70f9fa8-53e7-4498-aed7-9ce87f6aa1d8}, !- Handle
  Rendering Color 2,                      !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {27f2e51e-d9c9-4dc5-b145-1ed630ca9440}, !- Handle
  90.1-2010 - SmHotel - Meeting Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {48a95872-3161-461b-b65c-734c51902b00}, !- Number of People Schedule Name
  {2261f330-d991-4c95-a32c-30cc8bf36fcb}, !- People Activity Level Schedule Name
  {dea3dc00-fae4-472f-9f92-09cb0b584eaa}, !- Lighting Schedule Name
  {ebeaf517-00b9-42df-8f8c-73968d77a190}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6383b562-f42e-439b-a8bc-22e1404e07be}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {94377278-2697-432e-b8b0-ffa726d80d69}, !- Handle
  90.1-2010 - SmHotel - Meeting Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.239609812553,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {d8f34828-c9af-4bc2-a0de-b75553071223}, !- Handle
  90.1-2010 - SmHotel - Meeting Lights,   !- Name
  {94377278-2697-432e-b8b0-ffa726d80d69}, !- Lights Definition Name
  {425161e9-45a5-4657-b03f-ba17b9d06f72}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {dea3dc00-fae4-472f-9f92-09cb0b584eaa}, !- Handle
  HotelSmall BLDG_LIGHT_MEETINGROOM_SCH,  !- Name
  {0f01601f-f734-4bc2-a502-63062da3af1c}, !- Schedule Type Limits Name
  {763c8837-3516-4cac-9f7a-93de910aea25}, !- Default Day Schedule Name
  {e455ff8a-b9b9-4ee7-bf9b-b86afd669907}, !- Summer Design Day Schedule Name
  {1bdd4a68-658c-4d8d-9ec1-2715ec3ef8b6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {763c8837-3516-4cac-9f7a-93de910aea25}, !- Handle
  HotelSmall BLDG_LIGHT_MEETINGROOM_SCH Default, !- Name
  {0f01601f-f734-4bc2-a502-63062da3af1c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05,                                   !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Day,
  {1660ae98-92e2-4e6c-9f76-9d96162e23d7}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e455ff8a-b9b9-4ee7-bf9b-b86afd669907}, !- Handle
  HotelSmall BLDG_LIGHT_MEETINGROOM_SCH Summer Design Day, !- Name
  {0f01601f-f734-4bc2-a502-63062da3af1c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a21c036b-b368-445f-b163-c59c971c234a}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1bdd4a68-658c-4d8d-9ec1-2715ec3ef8b6}, !- Handle
  HotelSmall BLDG_LIGHT_MEETINGROOM_SCH Winter Design Day, !- Name
  {0f01601f-f734-4bc2-a502-63062da3af1c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:DesignSpecification:OutdoorAir,
  {3d00205b-f0d3-4c46-918e-87009d2dbd56}, !- Handle
  90.1-2010 - SmHotel - Meeting Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {94d862b3-7efa-4164-8079-c873b0cef60c}, !- Handle
  90.1-2010 - SmHotel - Meeting People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.538195520835486,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {88e35e95-00fe-41ce-b525-da350039d0d3}, !- Handle
  90.1-2010 - SmHotel - Meeting People,   !- Name
  {94d862b3-7efa-4164-8079-c873b0cef60c}, !- People Definition Name
  {425161e9-45a5-4657-b03f-ba17b9d06f72}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {48a95872-3161-461b-b65c-734c51902b00}, !- Handle
  HotelSmall MeetingRoom_Occ_Sch,         !- Name
  {0f01601f-f734-4bc2-a502-63062da3af1c}, !- Schedule Type Limits Name
  {250fbf8d-a425-4177-a04d-4cc758da2a15}, !- Default Day Schedule Name
  {a5f715c7-0af9-4b58-ba39-7d99f10b6d4c}, !- Summer Design Day Schedule Name
  {7c0392f8-422c-4c98-80f1-455dfc3f0ecf}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {250fbf8d-a425-4177-a04d-4cc758da2a15}, !- Handle
  HotelSmall MeetingRoom_Occ_Sch Default, !- Name
  {0f01601f-f734-4bc2-a502-63062da3af1c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  15,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {afa60a3d-fec8-45bc-bba5-ab70b718b2cc}, !- Handle
  Schedule Rule 1,                        !- Name
  {48a95872-3161-461b-b65c-734c51902b00}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ebd05fbc-22ad-44d7-ba8a-97df34a38c68}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ebd05fbc-22ad-44d7-ba8a-97df34a38c68}, !- Handle
  HotelSmall MeetingRoom_Occ_Sch Default|Wkdy Day, !- Name
  {0f01601f-f734-4bc2-a502-63062da3af1c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  15,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Day,
  {a9f1bd07-9996-486f-abc7-75b2595a4b2f}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a5f715c7-0af9-4b58-ba39-7d99f10b6d4c}, !- Handle
  HotelSmall MeetingRoom_Occ_Sch Summer Design Day, !- Name
  {0f01601f-f734-4bc2-a502-63062da3af1c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9078bb24-cfb2-49c5-aa55-0db3e5619ff1}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7c0392f8-422c-4c98-80f1-455dfc3f0ecf}, !- Handle
  HotelSmall MeetingRoom_Occ_Sch Winter Design Day, !- Name
  {0f01601f-f734-4bc2-a502-63062da3af1c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {2261f330-d991-4c95-a32c-30cc8bf36fcb}, !- Handle
  HotelSmall Activity_Sch,                !- Name
  {5e1f1d6d-ac08-4d51-bad4-f454141fff42}, !- Schedule Type Limits Name
  {7ec18ec8-e6f5-4fbc-9658-fea9a338afcd}, !- Default Day Schedule Name
  {ec736d8b-c976-45d0-94c3-87d860cabc3b}, !- Summer Design Day Schedule Name
  {50fcad38-3b04-44b2-942d-f6ed59f46978}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7ec18ec8-e6f5-4fbc-9658-fea9a338afcd}, !- Handle
  HotelSmall Activity_Sch Default,        !- Name
  {5e1f1d6d-ac08-4d51-bad4-f454141fff42}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {3c6737e8-4c17-4bfa-865c-3cd40c0237f3}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {50fcad38-3b04-44b2-942d-f6ed59f46978}, !- Handle
  HotelSmall Activity_Sch Winter Design Day, !- Name
  {5e1f1d6d-ac08-4d51-bad4-f454141fff42}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {f8d3c1c5-dfda-4825-89eb-11b9a3dbfa2e}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ec736d8b-c976-45d0-94c3-87d860cabc3b}, !- Handle
  HotelSmall Activity_Sch Summer Design Day, !- Name
  {5e1f1d6d-ac08-4d51-bad4-f454141fff42}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {5e1f1d6d-ac08-4d51-bad4-f454141fff42}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {dde769c2-8a04-4392-bd39-39f9e46ffa2a}, !- Handle
  90.1-2010 - SmHotel - Meeting Infiltration, !- Name
  {425161e9-45a5-4657-b03f-ba17b9d06f72}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Schedule:Ruleset,
  {6383b562-f42e-439b-a8bc-22e1404e07be}, !- Handle
  HotelSmall CommonArea_Infil_Sch,        !- Name
  {0f01601f-f734-4bc2-a502-63062da3af1c}, !- Schedule Type Limits Name
  {78d729c8-a51c-4327-8886-0f63a4503b5f}, !- Default Day Schedule Name
  {29b3f38f-ad38-4a1f-aee4-cc4bb5e71e91}, !- Summer Design Day Schedule Name
  {26d5a500-7227-4283-9c28-6ae71a746dee}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {78d729c8-a51c-4327-8886-0f63a4503b5f}, !- Handle
  HotelSmall CommonArea_Infil_Sch Default, !- Name
  {0f01601f-f734-4bc2-a502-63062da3af1c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
  {be882436-a0d9-4ba4-aaa1-f07d63fad980}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {29b3f38f-ad38-4a1f-aee4-cc4bb5e71e91}, !- Handle
  HotelSmall CommonArea_Infil_Sch Summer Design Day, !- Name
  {0f01601f-f734-4bc2-a502-63062da3af1c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0fec7b99-f6ae-4aab-8d80-51c8423d2a73}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {26d5a500-7227-4283-9c28-6ae71a746dee}, !- Handle
  HotelSmall CommonArea_Infil_Sch Winter Design Day, !- Name
  {0f01601f-f734-4bc2-a502-63062da3af1c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ElectricEquipment:Definition,
  {ee036596-147c-4ac9-9483-e29cfe14cc74}, !- Handle
  90.1-2010 - SmHotel - Meeting Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.17848457919138,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {2c283e6d-02c5-4478-89ad-ca9c69074e91}, !- Handle
  90.1-2010 - SmHotel - Meeting Electric Equipment, !- Name
  {ee036596-147c-4ac9-9483-e29cfe14cc74}, !- Electric Equipment Definition Name
  {425161e9-45a5-4657-b03f-ba17b9d06f72}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {ebeaf517-00b9-42df-8f8c-73968d77a190}, !- Handle
  HotelSmall MeetingRoom_Eqp_Sch,         !- Name
  {0f01601f-f734-4bc2-a502-63062da3af1c}, !- Schedule Type Limits Name
  {3c13f513-9d94-4f31-858e-d21cf87efc12}, !- Default Day Schedule Name
  {db7f3c02-12e6-44e2-af50-194619709c8e}, !- Summer Design Day Schedule Name
  {8c6cc94f-9cc4-4ad1-86b0-5fec6e405228}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3c13f513-9d94-4f31-858e-d21cf87efc12}, !- Handle
  HotelSmall MeetingRoom_Eqp_Sch Default, !- Name
  {0f01601f-f734-4bc2-a502-63062da3af1c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.54,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.26,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  15,                                     !- Hour 6
  0,                                      !- Minute 6
  0.54,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.26,                                   !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Day,
  {9a1b8ddb-bc81-455a-86bb-a76363b700a7}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8c6cc94f-9cc4-4ad1-86b0-5fec6e405228}, !- Handle
  HotelSmall MeetingRoom_Eqp_Sch Winter Design Day, !- Name
  {0f01601f-f734-4bc2-a502-63062da3af1c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.54,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.26,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  15,                                     !- Hour 6
  0,                                      !- Minute 6
  0.54,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.26,                                   !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Day,
  {85d7155e-986c-4ff7-b44b-27117def6de5}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {db7f3c02-12e6-44e2-af50-194619709c8e}, !- Handle
  HotelSmall MeetingRoom_Eqp_Sch Summer Design Day, !- Name
  {0f01601f-f734-4bc2-a502-63062da3af1c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.54,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.26,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  15,                                     !- Hour 6
  0,                                      !- Minute 6
  0.54,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.26,                                   !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:ThermostatSetpoint:DualSetpoint,
  {918355b5-ce2c-4272-a400-effade9826ec}, !- Handle
  90.1-2010 - SmHotel - Meeting Thermostat, !- Name
  {8980b20d-0ff5-4d2c-9754-919be6d8804a}, !- Heating Setpoint Temperature Schedule Name
  {c81d9bc3-4349-4889-8e97-0611396bd11b}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {8980b20d-0ff5-4d2c-9754-919be6d8804a}, !- Handle
  HotelSmall CommonArea_HtgSP_Sch,        !- Name
  {af766d33-9bff-4765-9a0d-aca98b9c147a}, !- Schedule Type Limits Name
  {df3565b3-b4ba-4cbe-b2e9-ceb06abe07d7}, !- Default Day Schedule Name
  {eef04d88-9656-428e-8124-6bdbe3750f05}, !- Summer Design Day Schedule Name
  {1cf464a4-86de-403f-87ce-a349a35dacc3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {df3565b3-b4ba-4cbe-b2e9-ceb06abe07d7}, !- Handle
  HotelSmall CommonArea_HtgSP_Sch Default, !- Name
  {af766d33-9bff-4765-9a0d-aca98b9c147a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.111;                                 !- Value Until Time 1

OS:Schedule:Day,
  {ab95061c-2246-41c7-8c3a-c89d986b9b3a}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1cf464a4-86de-403f-87ce-a349a35dacc3}, !- Handle
  HotelSmall CommonArea_HtgSP_Sch Winter Design Day, !- Name
  {af766d33-9bff-4765-9a0d-aca98b9c147a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.111;                                 !- Value Until Time 1

OS:Schedule:Day,
  {34720d86-cacc-412e-b470-931c772794ab}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {eef04d88-9656-428e-8124-6bdbe3750f05}, !- Handle
  HotelSmall CommonArea_HtgSP_Sch Summer Design Day, !- Name
  {af766d33-9bff-4765-9a0d-aca98b9c147a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.111;                                 !- Value Until Time 1

OS:ScheduleTypeLimits,
  {af766d33-9bff-4765-9a0d-aca98b9c147a}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {c81d9bc3-4349-4889-8e97-0611396bd11b}, !- Handle
  HotelSmall CommonArea_ClgSP_Sch,        !- Name
  {af766d33-9bff-4765-9a0d-aca98b9c147a}, !- Schedule Type Limits Name
  {15f2c28b-7ef6-4dfc-8e3f-ea09c3d858ab}, !- Default Day Schedule Name
  {60ebf6c1-c5f1-472a-ad5c-64a42448d1fb}, !- Summer Design Day Schedule Name
  {cd896352-5f17-4bf0-8d06-64c070d7408e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {15f2c28b-7ef6-4dfc-8e3f-ea09c3d858ab}, !- Handle
  HotelSmall CommonArea_ClgSP_Sch Default, !- Name
  {af766d33-9bff-4765-9a0d-aca98b9c147a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.889;                                 !- Value Until Time 1

OS:Schedule:Day,
  {b74e65c1-7f32-4060-81f5-0d96fbd6f2de}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cd896352-5f17-4bf0-8d06-64c070d7408e}, !- Handle
  HotelSmall CommonArea_ClgSP_Sch Winter Design Day, !- Name
  {af766d33-9bff-4765-9a0d-aca98b9c147a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.889;                                 !- Value Until Time 1

OS:Schedule:Day,
  {83e0dc98-db34-461e-bb77-a27542a0317b}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {60ebf6c1-c5f1-472a-ad5c-64a42448d1fb}, !- Handle
  HotelSmall CommonArea_ClgSP_Sch Summer Design Day, !- Name
  {af766d33-9bff-4765-9a0d-aca98b9c147a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.889;                                 !- Value Until Time 1

OS:SpaceType,
  {ff81cf6b-1907-4296-a89d-43296e488421}, !- Handle
  90.1-2010 - SmHotel - Mechanical,       !- Name
  ,                                       !- Default Construction Set Name
  {87bb63a0-13a9-4922-b7e2-32d3e66b72c4}, !- Default Schedule Set Name
  {96c6b896-10e8-4f0f-acca-08322b5e4a20}, !- Group Rendering Name
  {8fa4deaf-08b5-41f5-a942-2aa3e2661163}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  Mechanical;                             !- Standards Space Type

OS:Rendering:Color,
  {96c6b896-10e8-4f0f-acca-08322b5e4a20}, !- Handle
  Rendering Color 3,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {87bb63a0-13a9-4922-b7e2-32d3e66b72c4}, !- Handle
  90.1-2010 - SmHotel - Mechanical Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {1aca5b09-c763-4f96-83b3-35ddff60ff9d}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6383b562-f42e-439b-a8bc-22e1404e07be}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {2e88e209-e365-4c61-8472-e1cf86a2b2f6}, !- Handle
  90.1-2010 - SmHotel - Mechanical Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.2257148958742,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {15a2e54c-4eb3-4fc5-bcea-7b343b1468d7}, !- Handle
  90.1-2010 - SmHotel - Mechanical Lights, !- Name
  {2e88e209-e365-4c61-8472-e1cf86a2b2f6}, !- Lights Definition Name
  {ff81cf6b-1907-4296-a89d-43296e488421}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {1aca5b09-c763-4f96-83b3-35ddff60ff9d}, !- Handle
  HotelSmall BLDG_LIGHT_MECHROOM_SCH,     !- Name
  {0f01601f-f734-4bc2-a502-63062da3af1c}, !- Schedule Type Limits Name
  {8eecc19f-804f-43ba-aefd-fd48fe97213d}, !- Default Day Schedule Name
  {2b234b86-eec6-44c4-9d77-ec65c27cb90b}, !- Summer Design Day Schedule Name
  {826681de-773f-459d-9588-9fc8c1f8adcc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8eecc19f-804f-43ba-aefd-fd48fe97213d}, !- Handle
  HotelSmall BLDG_LIGHT_MECHROOM_SCH Default, !- Name
  {0f01601f-f734-4bc2-a502-63062da3af1c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1;                                    !- Value Until Time 5

OS:Schedule:Rule,
  {8b1883a7-e6c3-4203-aab6-c333ab06a15f}, !- Handle
  Schedule Rule 2,                        !- Name
  {1aca5b09-c763-4f96-83b3-35ddff60ff9d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a9879b80-3a44-4465-ba70-d147d1fea3a4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a9879b80-3a44-4465-ba70-d147d1fea3a4}, !- Handle
  HotelSmall BLDG_LIGHT_MECHROOM_SCH Default|Wkdy Day, !- Name
  {0f01601f-f734-4bc2-a502-63062da3af1c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1;                                    !- Value Until Time 5

OS:Schedule:Day,
  {cf91a203-f4fd-40cf-b2cc-ef1c8da1d242}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2b234b86-eec6-44c4-9d77-ec65c27cb90b}, !- Handle
  HotelSmall BLDG_LIGHT_MECHROOM_SCH Summer Design Day, !- Name
  {0f01601f-f734-4bc2-a502-63062da3af1c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5e8bcedc-cc7c-4dc3-9b14-c8c85b158a22}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {826681de-773f-459d-9588-9fc8c1f8adcc}, !- Handle
  HotelSmall BLDG_LIGHT_MECHROOM_SCH Winter Design Day, !- Name
  {0f01601f-f734-4bc2-a502-63062da3af1c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:DesignSpecification:OutdoorAir,
  {8fa4deaf-08b5-41f5-a942-2aa3e2661163}, !- Handle
  90.1-2010 - SmHotel - Mechanical Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {77862c52-a985-4258-a546-dd8be0b87e09}, !- Handle
  90.1-2010 - SmHotel - Mechanical Infiltration, !- Name
  {ff81cf6b-1907-4296-a89d-43296e488421}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {b21e51cf-88be-4d15-8e32-d5a4eed66843}, !- Handle
  90.1-2010 - SmHotel - Mechanical Thermostat, !- Name
  {1f67c4e1-ceed-4932-a64e-5bc994ae11e1}, !- Heating Setpoint Temperature Schedule Name
  {0da65be8-27d9-408d-8908-03f7f6787c70}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {1f67c4e1-ceed-4932-a64e-5bc994ae11e1}, !- Handle
  HotelSmall SemiHeated_HtgSP_Sch,        !- Name
  {af766d33-9bff-4765-9a0d-aca98b9c147a}, !- Schedule Type Limits Name
  {86e89014-a147-44e2-93c2-38c5fd3c63ce}, !- Default Day Schedule Name
  {282a8f5a-1901-4ddc-b7bb-69bcdcd51b3f}, !- Summer Design Day Schedule Name
  {061461eb-39f0-478d-8f24-adf61769bcda}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {86e89014-a147-44e2-93c2-38c5fd3c63ce}, !- Handle
  HotelSmall SemiHeated_HtgSP_Sch Default, !- Name
  {af766d33-9bff-4765-9a0d-aca98b9c147a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  7.2;                                    !- Value Until Time 1

OS:Schedule:Day,
  {645e162c-5a4c-41a4-bb2d-a7d19582337c}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {061461eb-39f0-478d-8f24-adf61769bcda}, !- Handle
  HotelSmall SemiHeated_HtgSP_Sch Winter Design Day, !- Name
  {af766d33-9bff-4765-9a0d-aca98b9c147a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  7.2;                                    !- Value Until Time 1

OS:Schedule:Day,
  {455ce751-f5ee-4508-9ffa-3b0caa7fd1b9}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {282a8f5a-1901-4ddc-b7bb-69bcdcd51b3f}, !- Handle
  HotelSmall SemiHeated_HtgSP_Sch Summer Design Day, !- Name
  {af766d33-9bff-4765-9a0d-aca98b9c147a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  7.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0da65be8-27d9-408d-8908-03f7f6787c70}, !- Handle
  SmallHotel UnitHeater ClgSP Sch,        !- Name
  {af766d33-9bff-4765-9a0d-aca98b9c147a}, !- Schedule Type Limits Name
  {6cdd0680-9e31-4f1a-98ce-b6dfd6f53adf}, !- Default Day Schedule Name
  {c97bacb7-542e-482d-83c6-9a309af8f629}, !- Summer Design Day Schedule Name
  {aa87c476-4d5f-4fa2-b090-375136da156c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6cdd0680-9e31-4f1a-98ce-b6dfd6f53adf}, !- Handle
  SmallHotel UnitHeater ClgSP Sch Default, !- Name
  {af766d33-9bff-4765-9a0d-aca98b9c147a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  40;                                     !- Value Until Time 1

OS:Schedule:Day,
  {f651e494-d637-4244-b1d8-966d19960d8d}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {aa87c476-4d5f-4fa2-b090-375136da156c}, !- Handle
  SmallHotel UnitHeater ClgSP Sch Winter Design Day, !- Name
  {af766d33-9bff-4765-9a0d-aca98b9c147a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  40;                                     !- Value Until Time 1

OS:Schedule:Day,
  {9189731d-7f8a-40c8-933f-75af47495845}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c97bacb7-542e-482d-83c6-9a309af8f629}, !- Handle
  SmallHotel UnitHeater ClgSP Sch Summer Design Day, !- Name
  {af766d33-9bff-4765-9a0d-aca98b9c147a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  40;                                     !- Value Until Time 1

OS:SpaceType,
  {cfc7c023-682f-41b5-b5b3-b7c3915f6173}, !- Handle
  90.1-2010 - SmHotel - Laundry,          !- Name
  ,                                       !- Default Construction Set Name
  {0f7a649d-23b6-46ff-882d-5f1413cd6bba}, !- Default Schedule Set Name
  {9d47b52b-9a1e-481b-9ee7-e57efb095114}, !- Group Rendering Name
  {2c39e221-5aee-432a-bfda-0850f40778a6}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  Laundry;                                !- Standards Space Type

OS:Rendering:Color,
  {9d47b52b-9a1e-481b-9ee7-e57efb095114}, !- Handle
  Rendering Color 4,                      !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {0f7a649d-23b6-46ff-882d-5f1413cd6bba}, !- Handle
  90.1-2010 - SmHotel - Laundry Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f24c11e0-194d-409e-9a4f-de06cab4e17e}, !- Number of People Schedule Name
  {2261f330-d991-4c95-a32c-30cc8bf36fcb}, !- People Activity Level Schedule Name
  {b697e758-84ba-4765-a261-dfad6c63fe33}, !- Lighting Schedule Name
  {7bed83ea-8af2-49c6-ae04-be67544e3cf3}, !- Electric Equipment Schedule Name
  {fa0d9550-c9bb-4df7-a4a2-ae726e3e1f2a}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6383b562-f42e-439b-a8bc-22e1404e07be}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {0992e485-2a2c-4f93-871c-241291447545}, !- Handle
  90.1-2010 - SmHotel - Laundry Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002583,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {413a36d3-62fd-485f-bff2-776a6b871083}, !- Handle
  90.1-2010 - SmHotel - Laundry Lights,   !- Name
  {0992e485-2a2c-4f93-871c-241291447545}, !- Lights Definition Name
  {cfc7c023-682f-41b5-b5b3-b7c3915f6173}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {b697e758-84ba-4765-a261-dfad6c63fe33}, !- Handle
  HotelSmall BLDG_LIGHT_LAUNDRY_SCH,      !- Name
  {0f01601f-f734-4bc2-a502-63062da3af1c}, !- Schedule Type Limits Name
  {5475bbc6-93f9-4730-ada2-c484b01594c7}, !- Default Day Schedule Name
  {fc1da0d1-ec54-4c25-b4c8-45dcddcd4562}, !- Summer Design Day Schedule Name
  {2647cafb-61fb-4b9f-a228-ae1071aae129}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5475bbc6-93f9-4730-ada2-c484b01594c7}, !- Handle
  HotelSmall BLDG_LIGHT_LAUNDRY_SCH Default, !- Name
  {0f01601f-f734-4bc2-a502-63062da3af1c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {2a9fb131-4add-44e0-b809-3b69f00d4a14}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2647cafb-61fb-4b9f-a228-ae1071aae129}, !- Handle
  HotelSmall BLDG_LIGHT_LAUNDRY_SCH Winter Design Day, !- Name
  {0f01601f-f734-4bc2-a502-63062da3af1c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {35484fc2-6366-486e-9357-1f477c46e57a}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fc1da0d1-ec54-4c25-b4c8-45dcddcd4562}, !- Handle
  HotelSmall BLDG_LIGHT_LAUNDRY_SCH Summer Design Day, !- Name
  {0f01601f-f734-4bc2-a502-63062da3af1c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:DesignSpecification:OutdoorAir,
  {2c39e221-5aee-432a-bfda-0850f40778a6}, !- Handle
  90.1-2010 - SmHotel - Laundry Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {7914e64f-ac13-471a-afb0-e23f32157f70}, !- Handle
  90.1-2010 - SmHotel - Laundry People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {87d0a804-4149-4614-8da5-83e2fafbbd35}, !- Handle
  90.1-2010 - SmHotel - Laundry People,   !- Name
  {7914e64f-ac13-471a-afb0-e23f32157f70}, !- People Definition Name
  {cfc7c023-682f-41b5-b5b3-b7c3915f6173}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {f24c11e0-194d-409e-9a4f-de06cab4e17e}, !- Handle
  HotelSmall LaundryRoom_Occ_Sch,         !- Name
  {0f01601f-f734-4bc2-a502-63062da3af1c}, !- Schedule Type Limits Name
  {0f41101a-d120-4517-abbe-046c97bf3c3d}, !- Default Day Schedule Name
  {ecdd3ab9-15b0-4afb-9ed2-cbc7885c1dc3}, !- Summer Design Day Schedule Name
  {8a8a4d2e-320a-44a2-9960-feb91d8554a4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0f41101a-d120-4517-abbe-046c97bf3c3d}, !- Handle
  HotelSmall LaundryRoom_Occ_Sch Default, !- Name
  {0f01601f-f734-4bc2-a502-63062da3af1c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.09,                                   !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.18,                                   !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.18,                                   !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.09,                                   !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Rule,
  {16a58a69-c958-4389-8096-0012875a8b34}, !- Handle
  Schedule Rule 3,                        !- Name
  {f24c11e0-194d-409e-9a4f-de06cab4e17e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {73795325-026e-4482-8cc1-bae9c097c2a2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {73795325-026e-4482-8cc1-bae9c097c2a2}, !- Handle
  HotelSmall LaundryRoom_Occ_Sch Default|Wkdy Day, !- Name
  {0f01601f-f734-4bc2-a502-63062da3af1c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.09,                                   !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.18,                                   !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.18,                                   !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.09,                                   !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Day,
  {a54ebc76-1d35-4b00-bc0d-6729e04bb010}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ecdd3ab9-15b0-4afb-9ed2-cbc7885c1dc3}, !- Handle
  HotelSmall LaundryRoom_Occ_Sch Summer Design Day, !- Name
  {0f01601f-f734-4bc2-a502-63062da3af1c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ce4905f8-1838-4212-8186-fa41aa9107bf}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8a8a4d2e-320a-44a2-9960-feb91d8554a4}, !- Handle
  HotelSmall LaundryRoom_Occ_Sch Winter Design Day, !- Name
  {0f01601f-f734-4bc2-a502-63062da3af1c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {bc18f3df-c924-498f-b0e1-9b3f4e532487}, !- Handle
  90.1-2010 - SmHotel - Laundry Infiltration, !- Name
  {cfc7c023-682f-41b5-b5b3-b7c3915f6173}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {82f82cf4-1b37-4611-a6f4-2cfe54ca5422}, !- Handle
  90.1-2010 - SmHotel - Laundry Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  27.663249770944,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {ce1551c0-8b00-4469-8f39-bcb02786b081}, !- Handle
  90.1-2010 - SmHotel - Laundry Electric Equipment, !- Name
  {82f82cf4-1b37-4611-a6f4-2cfe54ca5422}, !- Electric Equipment Definition Name
  {cfc7c023-682f-41b5-b5b3-b7c3915f6173}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {7bed83ea-8af2-49c6-ae04-be67544e3cf3}, !- Handle
  HotelSmall LaundryRoom_Eqp_Elec_Sch,    !- Name
  {0f01601f-f734-4bc2-a502-63062da3af1c}, !- Schedule Type Limits Name
  {4ab14178-e19a-4ea5-9e89-a34c4a8b5355}, !- Default Day Schedule Name
  {c849c82c-8299-4b19-8ee1-cb66ae7f8003}, !- Summer Design Day Schedule Name
  {502e7cd3-754e-4228-b9ec-83b4d7a35f79}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4ab14178-e19a-4ea5-9e89-a34c4a8b5355}, !- Handle
  HotelSmall LaundryRoom_Eqp_Elec_Sch Default, !- Name
  {0f01601f-f734-4bc2-a502-63062da3af1c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {33cd30d3-8ba5-408f-a43a-e907baeb4086}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c849c82c-8299-4b19-8ee1-cb66ae7f8003}, !- Handle
  HotelSmall LaundryRoom_Eqp_Elec_Sch Summer Design Day, !- Name
  {0f01601f-f734-4bc2-a502-63062da3af1c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {524bfb1d-3a95-4f7d-8e9f-37ed4bad215b}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {502e7cd3-754e-4228-b9ec-83b4d7a35f79}, !- Handle
  HotelSmall LaundryRoom_Eqp_Elec_Sch Winter Design Day, !- Name
  {0f01601f-f734-4bc2-a502-63062da3af1c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:GasEquipment:Definition,
  {4e77ae94-ec2e-43e5-95bc-9ff67097c86b}, !- Handle
  90.1-2010 - SmHotel - Laundry Gas Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  409.78133778369,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:GasEquipment,
  {72f6ccec-8e1b-4b6d-980c-f4789eb398d3}, !- Handle
  90.1-2010 - SmHotel - Laundry Gas Equipment, !- Name
  {4e77ae94-ec2e-43e5-95bc-9ff67097c86b}, !- Gas Equipment Definition Name
  {cfc7c023-682f-41b5-b5b3-b7c3915f6173}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {fa0d9550-c9bb-4df7-a4a2-ae726e3e1f2a}, !- Handle
  HotelSmall LaundryRoom_Eqp_Gas_Sch,     !- Name
  {0f01601f-f734-4bc2-a502-63062da3af1c}, !- Schedule Type Limits Name
  {fb55de42-b5ff-4955-9841-9830c0b0de0f}, !- Default Day Schedule Name
  {b3eb57e7-b2d4-4816-8652-76e7887dee9f}, !- Summer Design Day Schedule Name
  {f667e081-fb50-4859-8762-2d706cf4d7f3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fb55de42-b5ff-4955-9841-9830c0b0de0f}, !- Handle
  HotelSmall LaundryRoom_Eqp_Gas_Sch Default, !- Name
  {0f01601f-f734-4bc2-a502-63062da3af1c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {346344a6-5df1-4eff-bdad-332cd8cbc20a}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b3eb57e7-b2d4-4816-8652-76e7887dee9f}, !- Handle
  HotelSmall LaundryRoom_Eqp_Gas_Sch Summer Design Day, !- Name
  {0f01601f-f734-4bc2-a502-63062da3af1c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7ee52807-03d3-47de-b324-2c69d5825091}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f667e081-fb50-4859-8762-2d706cf4d7f3}, !- Handle
  HotelSmall LaundryRoom_Eqp_Gas_Sch Winter Design Day, !- Name
  {0f01601f-f734-4bc2-a502-63062da3af1c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {cf873bd2-8fd5-4d0f-9b87-f66604df84ce}, !- Handle
  90.1-2010 - SmHotel - Laundry Thermostat, !- Name
  {8980b20d-0ff5-4d2c-9754-919be6d8804a}, !- Heating Setpoint Temperature Schedule Name
  {c81d9bc3-4349-4889-8e97-0611396bd11b}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {10c07ecd-0436-42e1-9a29-89871e4f00aa}, !- Handle
  90.1-2010 - SmHotel - Storage4Front,    !- Name
  ,                                       !- Default Construction Set Name
  {672821fa-60d9-425d-ae7b-628f71f85a5d}, !- Default Schedule Set Name
  {3202d2cc-c598-4232-9d53-141a13f18f4c}, !- Group Rendering Name
  {1b299c57-c5bc-43cf-896f-35de524f7210}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  Storage4Front;                          !- Standards Space Type

OS:Rendering:Color,
  {3202d2cc-c598-4232-9d53-141a13f18f4c}, !- Handle
  Rendering Color 5,                      !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {672821fa-60d9-425d-ae7b-628f71f85a5d}, !- Handle
  90.1-2010 - SmHotel - Storage4Front Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {d0f2c29e-00e8-4afe-83e3-49d7d327f22d}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {77ecb1eb-b898-43e7-b04f-c6661f1d457d}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {b39d562d-8f42-44e2-8fee-b564cb1e9378}, !- Handle
  90.1-2010 - SmHotel - Storage4Front Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.78126356252712,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {8f0f3561-c172-4168-a6ef-c1eb030376c7}, !- Handle
  90.1-2010 - SmHotel - Storage4Front Lights, !- Name
  {b39d562d-8f42-44e2-8fee-b564cb1e9378}, !- Lights Definition Name
  {10c07ecd-0436-42e1-9a29-89871e4f00aa}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {d0f2c29e-00e8-4afe-83e3-49d7d327f22d}, !- Handle
  HotelSmall BLDG_LIGHT_STORAGE_SCH,      !- Name
  {0f01601f-f734-4bc2-a502-63062da3af1c}, !- Schedule Type Limits Name
  {f12150f3-b012-4b75-bb79-03f9bac08ec0}, !- Default Day Schedule Name
  {0e44426f-4e0f-4757-ad4c-78d8c2f3b62a}, !- Summer Design Day Schedule Name
  {1e5963fa-b27c-4405-807d-d9c6168191c4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f12150f3-b012-4b75-bb79-03f9bac08ec0}, !- Handle
  HotelSmall BLDG_LIGHT_STORAGE_SCH Default, !- Name
  {0f01601f-f734-4bc2-a502-63062da3af1c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05418,                                !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.10836,                                !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.21672,                                !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  0.10836,                                !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05418;                                !- Value Until Time 5

OS:Schedule:Rule,
  {84f66286-175a-48d8-9671-751e500f6161}, !- Handle
  Schedule Rule 4,                        !- Name
  {d0f2c29e-00e8-4afe-83e3-49d7d327f22d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8b64a331-f3eb-44bc-b04e-16b989287caf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8b64a331-f3eb-44bc-b04e-16b989287caf}, !- Handle
  HotelSmall BLDG_LIGHT_STORAGE_SCH Default|Wkdy Day, !- Name
  {0f01601f-f734-4bc2-a502-63062da3af1c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05418,                                !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.10836,                                !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.21672,                                !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  0.10836,                                !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05418;                                !- Value Until Time 5

OS:Schedule:Day,
  {04ca356f-e1ce-4421-9fc6-2cbe9df47550}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0e44426f-4e0f-4757-ad4c-78d8c2f3b62a}, !- Handle
  HotelSmall BLDG_LIGHT_STORAGE_SCH Summer Design Day, !- Name
  {0f01601f-f734-4bc2-a502-63062da3af1c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b4410fe4-e77e-45b0-91f0-b5cc27c63b9a}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1e5963fa-b27c-4405-807d-d9c6168191c4}, !- Handle
  HotelSmall BLDG_LIGHT_STORAGE_SCH Winter Design Day, !- Name
  {0f01601f-f734-4bc2-a502-63062da3af1c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:DesignSpecification:OutdoorAir,
  {1b299c57-c5bc-43cf-896f-35de524f7210}, !- Handle
  90.1-2010 - SmHotel - Storage4Front Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {782cdf7b-9808-4f9c-93a5-bf9d11cc0dcf}, !- Handle
  90.1-2010 - SmHotel - Storage4Front Infiltration, !- Name
  {10c07ecd-0436-42e1-9a29-89871e4f00aa}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00014224,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {8cbcf70c-9208-4df6-9558-df74b490e87b}, !- Handle
  90.1-2010 - SmHotel - Storage4Front Thermostat, !- Name
  {1f67c4e1-ceed-4932-a64e-5bc994ae11e1}, !- Heating Setpoint Temperature Schedule Name
  {0da65be8-27d9-408d-8908-03f7f6787c70}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {48a12488-9f12-41fa-8aef-6df8c061e7d9}, !- Handle
  90.1-2010 - SmHotel - GuestRoom123Vac,  !- Name
  ,                                       !- Default Construction Set Name
  {1d8fee23-823e-4832-800e-6863a7408f9d}, !- Default Schedule Set Name
  {656bb691-d69b-4bd1-86b4-893661d73d77}, !- Group Rendering Name
  {302a75f4-6579-4b44-a75b-bd9f165c99b6}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  GuestRoom123Vac;                        !- Standards Space Type

OS:Rendering:Color,
  {656bb691-d69b-4bd1-86b4-893661d73d77}, !- Handle
  Rendering Color 6,                      !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {1d8fee23-823e-4832-800e-6863a7408f9d}, !- Handle
  90.1-2010 - SmHotel - GuestRoom123Vac Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c2896885-b4d7-459d-a667-4304af488003}, !- Number of People Schedule Name
  {2261f330-d991-4c95-a32c-30cc8bf36fcb}, !- People Activity Level Schedule Name
  {c2896885-b4d7-459d-a667-4304af488003}, !- Lighting Schedule Name
  {c2896885-b4d7-459d-a667-4304af488003}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {3351e52a-fb6d-4584-acad-388a693df86f}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {bdfc50d6-247b-4cc3-a507-a6a159624f58}, !- Handle
  90.1-2010 - SmHotel - GuestRoom123Vac Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.07293281253229,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {7ec6889f-d9d2-4166-84f2-16f9b5cc34da}, !- Handle
  90.1-2010 - SmHotel - GuestRoom123Vac Lights, !- Name
  {bdfc50d6-247b-4cc3-a507-a6a159624f58}, !- Lights Definition Name
  {48a12488-9f12-41fa-8aef-6df8c061e7d9}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {c2896885-b4d7-459d-a667-4304af488003}, !- Handle
  HotelSmall AlwaysOff,                   !- Name
  {0f01601f-f734-4bc2-a502-63062da3af1c}, !- Schedule Type Limits Name
  {d17c3607-7033-43b1-9d11-d34987f3e883}, !- Default Day Schedule Name
  {3f436abf-48ca-45e9-8844-6f63c92039b7}, !- Summer Design Day Schedule Name
  {01764924-91a2-4d1e-8849-6b33bd027b85}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d17c3607-7033-43b1-9d11-d34987f3e883}, !- Handle
  HotelSmall AlwaysOff Default,           !- Name
  {0f01601f-f734-4bc2-a502-63062da3af1c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bcc11d90-a79c-4cbb-89d1-8582cb0a07d2}, !- Handle
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {01764924-91a2-4d1e-8849-6b33bd027b85}, !- Handle
  HotelSmall AlwaysOff Winter Design Day, !- Name
  {0f01601f-f734-4bc2-a502-63062da3af1c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b02f4965-89cf-4b15-a6f8-5e4a300b3b30}, !- Handle
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3f436abf-48ca-45e9-8844-6f63c92039b7}, !- Handle
  HotelSmall AlwaysOff Summer Design Day, !- Name
  {0f01601f-f734-4bc2-a502-63062da3af1c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:DesignSpecification:OutdoorAir,
  {302a75f4-6579-4b44-a75b-bd9f165c99b6}, !- Handle
  90.1-2010 - SmHotel - GuestRoom123Vac Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {aabc46f7-cf1e-4af1-ad40-7a8485a6b6c1}, !- Handle
  90.1-2010 - SmHotel - GuestRoom123Vac People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0459618974793505,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d02c61c8-615d-4f46-987d-783af1018839}, !- Handle
  90.1-2010 - SmHotel - GuestRoom123Vac People, !- Name
  {aabc46f7-cf1e-4af1-ad40-7a8485a6b6c1}, !- People Definition Name
  {48a12488-9f12-41fa-8aef-6df8c061e7d9}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {61023f37-9e4d-4b6c-89dd-3da7ddc67620}, !- Handle
  90.1-2010 - SmHotel - GuestRoom123Vac Infiltration, !- Name
  {48a12488-9f12-41fa-8aef-6df8c061e7d9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Schedule:Ruleset,
  {3351e52a-fb6d-4584-acad-388a693df86f}, !- Handle
  HotelSmall GuestRoom_Infil_Sch,         !- Name
  {0f01601f-f734-4bc2-a502-63062da3af1c}, !- Schedule Type Limits Name
  {a3c6c69e-0c08-4581-934b-32e9f9cdbdaa}, !- Default Day Schedule Name
  {783ad686-3843-4609-a2c2-48e709e9af2b}, !- Summer Design Day Schedule Name
  {e3e6d431-1f75-41b3-b426-0dfe6990f43c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a3c6c69e-0c08-4581-934b-32e9f9cdbdaa}, !- Handle
  HotelSmall GuestRoom_Infil_Sch Default, !- Name
  {0f01601f-f734-4bc2-a502-63062da3af1c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
  {5fa08bbd-2d8d-480b-ab8e-1d125a36c247}, !- Handle
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {783ad686-3843-4609-a2c2-48e709e9af2b}, !- Handle
  HotelSmall GuestRoom_Infil_Sch Summer Design Day, !- Name
  {0f01601f-f734-4bc2-a502-63062da3af1c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {eb0d26de-99be-4f3c-84b7-6c1527f1ae9c}, !- Handle
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e3e6d431-1f75-41b3-b426-0dfe6990f43c}, !- Handle
  HotelSmall GuestRoom_Infil_Sch Winter Design Day, !- Name
  {0f01601f-f734-4bc2-a502-63062da3af1c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ElectricEquipment:Definition,
  {9f5dd4a9-e216-43ab-aca9-3ac7260d7db7}, !- Handle
  90.1-2010 - SmHotel - GuestRoom123Vac Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {7f50650d-1a43-4971-ac21-1dbbd76f09e0}, !- Handle
  90.1-2010 - SmHotel - GuestRoom123Vac Electric Equipment, !- Name
  {9f5dd4a9-e216-43ab-aca9-3ac7260d7db7}, !- Electric Equipment Definition Name
  {48a12488-9f12-41fa-8aef-6df8c061e7d9}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {b0f327ef-ccb3-4e03-85da-5792da4ae85f}, !- Handle
  90.1-2010 - SmHotel - GuestRoom123Vac Thermostat, !- Name
  {38a84bce-9edc-44ba-8972-553843dc3679}, !- Heating Setpoint Temperature Schedule Name
  {1507d3fb-8d10-441d-aafd-4ed6ed6d4fb8}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {38a84bce-9edc-44ba-8972-553843dc3679}, !- Handle
  HotelSmall VacGuestRoom_HtgSP_Sch,      !- Name
  {af766d33-9bff-4765-9a0d-aca98b9c147a}, !- Schedule Type Limits Name
  {2aefb0fd-5500-42b4-833f-ca5cd0d9cd4b}, !- Default Day Schedule Name
  {97c0b504-44b3-4521-8660-b0a45c342317}, !- Summer Design Day Schedule Name
  {da54c4e5-714e-4cb7-940c-747578b42195}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2aefb0fd-5500-42b4-833f-ca5cd0d9cd4b}, !- Handle
  HotelSmall VacGuestRoom_HtgSP_Sch Default, !- Name
  {af766d33-9bff-4765-9a0d-aca98b9c147a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.889;                                 !- Value Until Time 1

OS:Schedule:Day,
  {4138a1e6-9d6d-4855-82dd-5787b3480531}, !- Handle
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {da54c4e5-714e-4cb7-940c-747578b42195}, !- Handle
  HotelSmall VacGuestRoom_HtgSP_Sch Winter Design Day, !- Name
  {af766d33-9bff-4765-9a0d-aca98b9c147a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.889;                                 !- Value Until Time 1

OS:Schedule:Day,
  {34718e0c-4d4b-44c0-9db5-58eaf4d35695}, !- Handle
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {97c0b504-44b3-4521-8660-b0a45c342317}, !- Handle
  HotelSmall VacGuestRoom_HtgSP_Sch Summer Design Day, !- Name
  {af766d33-9bff-4765-9a0d-aca98b9c147a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.889;                                 !- Value Until Time 1

OS:Schedule:Ruleset,
  {1507d3fb-8d10-441d-aafd-4ed6ed6d4fb8}, !- Handle
  HotelSmall VacGuestRoom_ClgSP_Sch,      !- Name
  {af766d33-9bff-4765-9a0d-aca98b9c147a}, !- Schedule Type Limits Name
  {93f0c6bc-462e-4525-b187-eb297ef4b29a}, !- Default Day Schedule Name
  {89fb3c51-81a2-48ab-b238-9a08a80cc91a}, !- Summer Design Day Schedule Name
  {4c854e5b-7ef1-4ec0-990b-d1c9e8e60086}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {93f0c6bc-462e-4525-b187-eb297ef4b29a}, !- Handle
  HotelSmall VacGuestRoom_ClgSP_Sch Default, !- Name
  {af766d33-9bff-4765-9a0d-aca98b9c147a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.333;                                 !- Value Until Time 1

OS:Schedule:Day,
  {afae6d1f-9810-486c-bdb8-0762e63cb31a}, !- Handle
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4c854e5b-7ef1-4ec0-990b-d1c9e8e60086}, !- Handle
  HotelSmall VacGuestRoom_ClgSP_Sch Winter Design Day, !- Name
  {af766d33-9bff-4765-9a0d-aca98b9c147a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.333;                                 !- Value Until Time 1

OS:Schedule:Day,
  {9f85adb9-3fdb-4027-99af-a1f6a0cde76a}, !- Handle
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {89fb3c51-81a2-48ab-b238-9a08a80cc91a}, !- Handle
  HotelSmall VacGuestRoom_ClgSP_Sch Summer Design Day, !- Name
  {af766d33-9bff-4765-9a0d-aca98b9c147a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.333;                                 !- Value Until Time 1

OS:SpaceType,
  {6f303152-6f38-4543-8db6-84a1962ac775}, !- Handle
  90.1-2010 - SmHotel - Office,           !- Name
  ,                                       !- Default Construction Set Name
  {8a130996-6019-4481-b830-0f2c4df6fb93}, !- Default Schedule Set Name
  {9d59a9cf-82f6-47cb-89db-3cb41b3053d0}, !- Group Rendering Name
  {6d0c4d38-7922-44d1-81a3-74304023b1bd}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:Rendering:Color,
  {9d59a9cf-82f6-47cb-89db-3cb41b3053d0}, !- Handle
  Rendering Color 7,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {8a130996-6019-4481-b830-0f2c4df6fb93}, !- Handle
  90.1-2010 - SmHotel - Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b2a9098e-c3f8-457c-8b52-c2d3790a8fac}, !- Number of People Schedule Name
  {2261f330-d991-4c95-a32c-30cc8bf36fcb}, !- People Activity Level Schedule Name
  {a496d968-bb7b-4d2d-992a-0a879e45f6d6}, !- Lighting Schedule Name
  {f9b4c059-0e9b-4573-9dd4-aa67d40b8c3a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6383b562-f42e-439b-a8bc-22e1404e07be}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {44324710-97d7-49c1-b728-270aba25d4b4}, !- Handle
  90.1-2010 - SmHotel - Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.9479405625478,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {9041352c-7609-436f-b0db-586fb84fbc06}, !- Handle
  90.1-2010 - SmHotel - Office Lights,    !- Name
  {44324710-97d7-49c1-b728-270aba25d4b4}, !- Lights Definition Name
  {6f303152-6f38-4543-8db6-84a1962ac775}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {a496d968-bb7b-4d2d-992a-0a879e45f6d6}, !- Handle
  HotelSmall BLDG_LIGHT_OFFICE_SCH,       !- Name
  {0f01601f-f734-4bc2-a502-63062da3af1c}, !- Schedule Type Limits Name
  {4acd5971-d809-4247-981d-adfc0d5ba638}, !- Default Day Schedule Name
  {8cfb9ca1-cc3c-4d92-9c98-5d65701e1dd2}, !- Summer Design Day Schedule Name
  {c30241b7-df4c-408e-b52b-f07c9a5420da}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4acd5971-d809-4247-981d-adfc0d5ba638}, !- Handle
  HotelSmall BLDG_LIGHT_OFFICE_SCH Default, !- Name
  {0f01601f-f734-4bc2-a502-63062da3af1c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4175,                                 !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.50935,                                !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7515,                                 !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.668,                                  !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7515,                                 !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.50935,                                !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4175;                                 !- Value Until Time 7

OS:Schedule:Day,
  {0dcd5b5a-ffec-48db-9489-d92b30bf63d7}, !- Handle
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8cfb9ca1-cc3c-4d92-9c98-5d65701e1dd2}, !- Handle
  HotelSmall BLDG_LIGHT_OFFICE_SCH Summer Design Day, !- Name
  {0f01601f-f734-4bc2-a502-63062da3af1c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4930db89-4a27-48a4-9534-509a92ef9526}, !- Handle
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c30241b7-df4c-408e-b52b-f07c9a5420da}, !- Handle
  HotelSmall BLDG_LIGHT_OFFICE_SCH Winter Design Day, !- Name
  {0f01601f-f734-4bc2-a502-63062da3af1c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:DesignSpecification:OutdoorAir,
  {6d0c4d38-7922-44d1-81a3-74304023b1bd}, !- Handle
  90.1-2010 - SmHotel - Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {9faadea4-a9ef-49b4-9bd9-ac3d572ffb1f}, !- Handle
  90.1-2010 - SmHotel - Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0768543203753074,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {2e459a6d-7fe1-49cb-acbb-1c8e3d8449ba}, !- Handle
  90.1-2010 - SmHotel - Office People,    !- Name
  {9faadea4-a9ef-49b4-9bd9-ac3d572ffb1f}, !- People Definition Name
  {6f303152-6f38-4543-8db6-84a1962ac775}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {b2a9098e-c3f8-457c-8b52-c2d3790a8fac}, !- Handle
  HotelSmall Office_Occ_Sch,              !- Name
  {0f01601f-f734-4bc2-a502-63062da3af1c}, !- Schedule Type Limits Name
  {f1fc97eb-fbfe-4c67-b716-3ea5aeddf858}, !- Default Day Schedule Name
  {6667ac95-684f-465a-b02a-9cb1d206915c}, !- Summer Design Day Schedule Name
  {9ab534c0-06bc-4976-b3f6-c63cc8e76d2e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f1fc97eb-fbfe-4c67-b716-3ea5aeddf858}, !- Handle
  HotelSmall Office_Occ_Sch Default,      !- Name
  {0f01601f-f734-4bc2-a502-63062da3af1c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2;                                    !- Value Until Time 5

OS:Schedule:Day,
  {fc7c005d-fc60-4ca5-9ca2-b6f8e6665809}, !- Handle
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6667ac95-684f-465a-b02a-9cb1d206915c}, !- Handle
  HotelSmall Office_Occ_Sch Summer Design Day, !- Name
  {0f01601f-f734-4bc2-a502-63062da3af1c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {17e489c1-688c-4b5a-bcc3-1a5a9ad6cf99}, !- Handle
  Schedule Rule 5,                        !- Name
  {b2a9098e-c3f8-457c-8b52-c2d3790a8fac}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bc175ffc-40ce-4f9e-aa9c-4a1b376b42b9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bc175ffc-40ce-4f9e-aa9c-4a1b376b42b9}, !- Handle
  HotelSmall Office_Occ_Sch Wkdy Day,     !- Name
  {0f01601f-f734-4bc2-a502-63062da3af1c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2;                                    !- Value Until Time 9

OS:Schedule:Day,
  {25c41964-9f45-4c43-96fa-bf460c6d4187}, !- Handle
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9ab534c0-06bc-4976-b3f6-c63cc8e76d2e}, !- Handle
  HotelSmall Office_Occ_Sch Winter Design Day, !- Name
  {0f01601f-f734-4bc2-a502-63062da3af1c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {84a6d490-fc3c-4ee0-9311-b07e1e93efdd}, !- Handle
  90.1-2010 - SmHotel - Office Infiltration, !- Name
  {6f303152-6f38-4543-8db6-84a1962ac775}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {76c24452-65fe-4dec-b30a-d42063d1fe43}, !- Handle
  90.1-2010 - SmHotel - Office Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  13.7778053333884,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {8e1147cc-f6f0-4645-bb20-e3c50ad3d182}, !- Handle
  90.1-2010 - SmHotel - Office Electric Equipment, !- Name
  {76c24452-65fe-4dec-b30a-d42063d1fe43}, !- Electric Equipment Definition Name
  {6f303152-6f38-4543-8db6-84a1962ac775}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {f9b4c059-0e9b-4573-9dd4-aa67d40b8c3a}, !- Handle
  HotelSmall OFF_EQUIP_SCH,               !- Name
  {0f01601f-f734-4bc2-a502-63062da3af1c}, !- Schedule Type Limits Name
  {448203c4-4bd6-411b-bbb2-23c381ba23c1}, !- Default Day Schedule Name
  {71ec0715-72d4-4fdb-95a8-3dc974d29939}, !- Summer Design Day Schedule Name
  {653c3408-5315-4850-ab1b-9ccb878a0156}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {448203c4-4bd6-411b-bbb2-23c381ba23c1}, !- Handle
  HotelSmall OFF_EQUIP_SCH Default,       !- Name
  {0f01601f-f734-4bc2-a502-63062da3af1c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.33,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.38,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.43,                                   !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.63,                                   !- Value Until Time 4
  22,                                     !- Hour 5
  0,                                      !- Minute 5
  0.48,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.33;                                   !- Value Until Time 6

OS:Schedule:Day,
  {97dc97fd-b6ca-463d-aeba-99d6590fe068}, !- Handle
  Schedule Day 45,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {71ec0715-72d4-4fdb-95a8-3dc974d29939}, !- Handle
  HotelSmall OFF_EQUIP_SCH Summer Design Day, !- Name
  {0f01601f-f734-4bc2-a502-63062da3af1c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4ce21672-cbd0-41ef-9942-51696a58c37c}, !- Handle
  Schedule Rule 6,                        !- Name
  {f9b4c059-0e9b-4573-9dd4-aa67d40b8c3a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d75dacfe-ac0c-4213-b8ac-833df8272d0d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d75dacfe-ac0c-4213-b8ac-833df8272d0d}, !- Handle
  HotelSmall OFF_EQUIP_SCH Wkdy Day,      !- Name
  {0f01601f-f734-4bc2-a502-63062da3af1c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.33,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.38,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.43,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.94,                                   !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.75,                                   !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.63,                                   !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.48,                                   !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.33;                                   !- Value Until Time 10

OS:Schedule:Day,
  {217410c0-beaa-4d14-a670-c69711796839}, !- Handle
  Schedule Day 46,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {653c3408-5315-4850-ab1b-9ccb878a0156}, !- Handle
  HotelSmall OFF_EQUIP_SCH Winter Design Day, !- Name
  {0f01601f-f734-4bc2-a502-63062da3af1c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {72f134a9-3951-4e98-a9eb-8cd1d71a9475}, !- Handle
  90.1-2010 - SmHotel - Office Thermostat, !- Name
  {8980b20d-0ff5-4d2c-9754-919be6d8804a}, !- Heating Setpoint Temperature Schedule Name
  {c81d9bc3-4349-4889-8e97-0611396bd11b}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {758bee53-5eba-4a31-ab96-47c95082b932}, !- Handle
  90.1-2010 - SmHotel - StaffLounge,      !- Name
  ,                                       !- Default Construction Set Name
  {8706b43c-9fc6-425e-bd73-34afade9b198}, !- Default Schedule Set Name
  {bed80cba-46df-4a65-8333-79b36f1d99e8}, !- Group Rendering Name
  {dcf06bb0-a4fa-43ff-9cfd-27d2e0b002fd}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  StaffLounge;                            !- Standards Space Type

OS:Rendering:Color,
  {bed80cba-46df-4a65-8333-79b36f1d99e8}, !- Handle
  Rendering Color 8,                      !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {8706b43c-9fc6-425e-bd73-34afade9b198}, !- Handle
  90.1-2010 - SmHotel - StaffLounge Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {0c50baa4-081e-4de6-9b3b-8af646e105d7}, !- Number of People Schedule Name
  {2261f330-d991-4c95-a32c-30cc8bf36fcb}, !- People Activity Level Schedule Name
  {e1528529-d7d4-4b15-bbf6-41b15a5a66a6}, !- Lighting Schedule Name
  {9925b2fa-2615-4491-92c6-f2d6be235790}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6383b562-f42e-439b-a8bc-22e1404e07be}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {d6636997-6619-45ef-acc0-499e7b7c3008}, !- Handle
  90.1-2010 - SmHotel - StaffLounge Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.8576546041981,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {8bf69c63-3343-4af5-b496-abfe3a5c8400}, !- Handle
  90.1-2010 - SmHotel - StaffLounge Lights, !- Name
  {d6636997-6619-45ef-acc0-499e7b7c3008}, !- Lights Definition Name
  {758bee53-5eba-4a31-ab96-47c95082b932}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {e1528529-d7d4-4b15-bbf6-41b15a5a66a6}, !- Handle
  HotelSmall BLDG_LIGHT_EMPLOYEELOUNGE_SCH, !- Name
  {0f01601f-f734-4bc2-a502-63062da3af1c}, !- Schedule Type Limits Name
  {02b2c551-3952-40b8-9855-81c8edca92ef}, !- Default Day Schedule Name
  {7a08dabd-c914-4e1c-94cd-bfcfcfc2a520}, !- Summer Design Day Schedule Name
  {ce9a9993-4672-4d35-b45f-49876d52b6b2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {02b2c551-3952-40b8-9855-81c8edca92ef}, !- Handle
  HotelSmall BLDG_LIGHT_EMPLOYEELOUNGE_SCH Default, !- Name
  {0f01601f-f734-4bc2-a502-63062da3af1c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05,                                   !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Day,
  {d3387c1c-9e37-444a-84eb-b5fee1d0e378}, !- Handle
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7a08dabd-c914-4e1c-94cd-bfcfcfc2a520}, !- Handle
  HotelSmall BLDG_LIGHT_EMPLOYEELOUNGE_SCH Summer Design Day, !- Name
  {0f01601f-f734-4bc2-a502-63062da3af1c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {215a1972-1c31-4ea5-820d-55f1905b6a46}, !- Handle
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ce9a9993-4672-4d35-b45f-49876d52b6b2}, !- Handle
  HotelSmall BLDG_LIGHT_EMPLOYEELOUNGE_SCH Winter Design Day, !- Name
  {0f01601f-f734-4bc2-a502-63062da3af1c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:DesignSpecification:OutdoorAir,
  {dcf06bb0-a4fa-43ff-9cfd-27d2e0b002fd}, !- Handle
  90.1-2010 - SmHotel - StaffLounge Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {dfea0d31-942f-48f0-a74c-822d3cd5dead}, !- Handle
  90.1-2010 - SmHotel - StaffLounge People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.551973326168875,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {e310e1b4-9d83-415b-9ef4-fc2e66f3bb42}, !- Handle
  90.1-2010 - SmHotel - StaffLounge People, !- Name
  {dfea0d31-942f-48f0-a74c-822d3cd5dead}, !- People Definition Name
  {758bee53-5eba-4a31-ab96-47c95082b932}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {0c50baa4-081e-4de6-9b3b-8af646e105d7}, !- Handle
  HotelSmall EmployeeLounge_Occ_Sch,      !- Name
  {0f01601f-f734-4bc2-a502-63062da3af1c}, !- Schedule Type Limits Name
  {b8ccf6bc-887d-43e6-ab8e-62b3c0a19bf4}, !- Default Day Schedule Name
  {7f59361a-be23-4f38-8548-cce09a643c20}, !- Summer Design Day Schedule Name
  {961161dc-5bde-4f4c-953e-a4f5678d24e9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b8ccf6bc-887d-43e6-ab8e-62b3c0a19bf4}, !- Handle
  HotelSmall EmployeeLounge_Occ_Sch Default, !- Name
  {0f01601f-f734-4bc2-a502-63062da3af1c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Day,
  {eed7f2d2-767b-4837-858c-45186b8af809}, !- Handle
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7f59361a-be23-4f38-8548-cce09a643c20}, !- Handle
  HotelSmall EmployeeLounge_Occ_Sch Summer Design Day, !- Name
  {0f01601f-f734-4bc2-a502-63062da3af1c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bcfe4d1e-13ab-407e-bb29-221bd9cf731c}, !- Handle
  Schedule Rule 7,                        !- Name
  {0c50baa4-081e-4de6-9b3b-8af646e105d7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4ff8eb1b-21cb-44c9-bc06-bae6c755bf0d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4ff8eb1b-21cb-44c9-bc06-bae6c755bf0d}, !- Handle
  HotelSmall EmployeeLounge_Occ_Sch Wkdy Day, !- Name
  {0f01601f-f734-4bc2-a502-63062da3af1c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.1,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Day,
  {5bd26eb0-cd69-409b-ab62-83e63d34af92}, !- Handle
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {961161dc-5bde-4f4c-953e-a4f5678d24e9}, !- Handle
  HotelSmall EmployeeLounge_Occ_Sch Winter Design Day, !- Name
  {0f01601f-f734-4bc2-a502-63062da3af1c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {767be59c-5a45-4bab-8c77-2487d9ce3666}, !- Handle
  90.1-2010 - SmHotel - StaffLounge Infiltration, !- Name
  {758bee53-5eba-4a31-ab96-47c95082b932}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00056896,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {53861bc2-eb4a-4575-9f1c-dfc071eb648f}, !- Handle
  90.1-2010 - SmHotel - StaffLounge Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d60ff702-9bdd-4510-a05b-5aafd678c5af}, !- Handle
  90.1-2010 - SmHotel - StaffLounge Electric Equipment, !- Name
  {53861bc2-eb4a-4575-9f1c-dfc071eb648f}, !- Electric Equipment Definition Name
  {758bee53-5eba-4a31-ab96-47c95082b932}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {9925b2fa-2615-4491-92c6-f2d6be235790}, !- Handle
  HotelSmall EmployeeLounge_Eqp_Sch,      !- Name
  {0f01601f-f734-4bc2-a502-63062da3af1c}, !- Schedule Type Limits Name
  {94bdf622-a842-4c5a-a89c-e3c40ae1043c}, !- Default Day Schedule Name
  {275768ac-d2dd-4eb8-8c42-d331683b397b}, !- Summer Design Day Schedule Name
  {128bb7f1-7cdf-4b60-ac0f-9bdabaed86e5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {94bdf622-a842-4c5a-a89c-e3c40ae1043c}, !- Handle
  HotelSmall EmployeeLounge_Eqp_Sch Default, !- Name
  {0f01601f-f734-4bc2-a502-63062da3af1c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.11,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.19,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.86,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.86,                                   !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.25,                                   !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.11;                                   !- Value Until Time 10

OS:Schedule:Rule,
  {55f1045b-e4dd-4580-b99d-e5cf2b04cdc2}, !- Handle
  Schedule Rule 8,                        !- Name
  {9925b2fa-2615-4491-92c6-f2d6be235790}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a0c44e0f-416d-494e-b24a-c1f7f2e5f82a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a0c44e0f-416d-494e-b24a-c1f7f2e5f82a}, !- Handle
  HotelSmall EmployeeLounge_Eqp_Sch Default|Wkdy Day, !- Name
  {0f01601f-f734-4bc2-a502-63062da3af1c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.11,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.19,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.86,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.86,                                   !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.25,                                   !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.11;                                   !- Value Until Time 10

OS:Schedule:Day,
  {30e8f5c3-4ad5-4ca2-9ca2-6d25af1295c2}, !- Handle
  Schedule Day 51,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {275768ac-d2dd-4eb8-8c42-d331683b397b}, !- Handle
  HotelSmall EmployeeLounge_Eqp_Sch Summer Design Day, !- Name
  {0f01601f-f734-4bc2-a502-63062da3af1c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7e4e46a8-0b64-44d8-ad9c-454483754e3a}, !- Handle
  Schedule Day 52,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {128bb7f1-7cdf-4b60-ac0f-9bdabaed86e5}, !- Handle
  HotelSmall EmployeeLounge_Eqp_Sch Winter Design Day, !- Name
  {0f01601f-f734-4bc2-a502-63062da3af1c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {ac2abb6b-0ff0-49ca-be01-4ec3fd14da12}, !- Handle
  90.1-2010 - SmHotel - StaffLounge Thermostat, !- Name
  {8980b20d-0ff5-4d2c-9754-919be6d8804a}, !- Heating Setpoint Temperature Schedule Name
  {c81d9bc3-4349-4889-8e97-0611396bd11b}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {236220b6-30d0-4e66-b851-176ee339351c}, !- Handle
  90.1-2010 - SmHotel - Corridor4,        !- Name
  ,                                       !- Default Construction Set Name
  {7e9577b5-a0f4-47b4-bf69-6e00a94a41e5}, !- Default Schedule Set Name
  {06292bff-17bd-4f82-a79f-f02b53ec466a}, !- Group Rendering Name
  {d546f6ba-eb31-49cd-bc3c-83b81776bdbe}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  Corridor4;                              !- Standards Space Type

OS:Rendering:Color,
  {06292bff-17bd-4f82-a79f-f02b53ec466a}, !- Handle
  Rendering Color 9,                      !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {7e9577b5-a0f4-47b4-bf69-6e00a94a41e5}, !- Handle
  90.1-2010 - SmHotel - Corridor4 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {6c247d34-3a43-457f-ba54-8550c9e69726}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {77ecb1eb-b898-43e7-b04f-c6661f1d457d}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {dd1fa325-88d3-44b6-a560-ab0438729301}, !- Handle
  90.1-2010 - SmHotel - Corridor4 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.10418087502842,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {ac7b5a28-1294-4d11-aee2-a549792a75ed}, !- Handle
  90.1-2010 - SmHotel - Corridor4 Lights, !- Name
  {dd1fa325-88d3-44b6-a560-ab0438729301}, !- Lights Definition Name
  {236220b6-30d0-4e66-b851-176ee339351c}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {6c247d34-3a43-457f-ba54-8550c9e69726}, !- Handle
  HotelSmall BLDG_LIGHT_CORRIDOR_SCH,     !- Name
  {0f01601f-f734-4bc2-a502-63062da3af1c}, !- Schedule Type Limits Name
  {6380d5f6-264e-4744-b9f3-3115dcdeb4f2}, !- Default Day Schedule Name
  {26c58b1e-1356-4a31-ab0f-98780ebe7001}, !- Summer Design Day Schedule Name
  {f3ac0ddc-fd63-46b9-9f32-cb5ede5e863f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6380d5f6-264e-4744-b9f3-3115dcdeb4f2}, !- Handle
  HotelSmall BLDG_LIGHT_CORRIDOR_SCH Default, !- Name
  {0f01601f-f734-4bc2-a502-63062da3af1c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {663ac1d2-b405-42ea-be01-ddc56c650822}, !- Handle
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f3ac0ddc-fd63-46b9-9f32-cb5ede5e863f}, !- Handle
  HotelSmall BLDG_LIGHT_CORRIDOR_SCH Winter Design Day, !- Name
  {0f01601f-f734-4bc2-a502-63062da3af1c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ceb4d9fc-d895-4ea2-9b74-72d27baeed53}, !- Handle
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {26c58b1e-1356-4a31-ab0f-98780ebe7001}, !- Handle
  HotelSmall BLDG_LIGHT_CORRIDOR_SCH Summer Design Day, !- Name
  {0f01601f-f734-4bc2-a502-63062da3af1c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:DesignSpecification:OutdoorAir,
  {d546f6ba-eb31-49cd-bc3c-83b81776bdbe}, !- Handle
  90.1-2010 - SmHotel - Corridor4 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {b14e5d62-df01-4779-8061-b90543eecf8f}, !- Handle
  90.1-2010 - SmHotel - Corridor4 Infiltration, !- Name
  {236220b6-30d0-4e66-b851-176ee339351c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  7.2644e-005,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:ThermostatSetpoint:DualSetpoint,
  {71f69bf5-8325-43ad-8b6f-e78fc129640f}, !- Handle
  90.1-2010 - SmHotel - Corridor4 Thermostat, !- Name
  {8980b20d-0ff5-4d2c-9754-919be6d8804a}, !- Heating Setpoint Temperature Schedule Name
  {c81d9bc3-4349-4889-8e97-0611396bd11b}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {76cffade-ca2a-4eef-b0df-645cd658cf12}, !- Handle
  90.1-2010 - SmHotel - PublicRestroom,   !- Name
  ,                                       !- Default Construction Set Name
  {3a5fbecf-a43d-4851-a656-cf3c7f12474d}, !- Default Schedule Set Name
  {2e792a38-16f1-4df0-994d-e9b0ede22dc7}, !- Group Rendering Name
  {2fece02c-2724-4aed-a925-38bec249ff29}, !- Design Specification Outdoor Air Object Name
  SmallHotel,                             !- Standards Building Type
  PublicRestroom;                         !- Standards Space Type

OS:Rendering:Color,
