  ,                                       !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {2a648cb1-7916-4a78-a760-c276f9de1863}, !- Loop Temperature Setpoint Node Name
  80,                                     !- Maximum Loop Temperature {C}
  5,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {1222f2c9-a32f-41e7-a985-8136f2744387}, !- Plant Side Inlet Node Name
  {d48cae00-dd0c-49ae-aab9-be78cf06248a}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {a51af117-354b-48df-b9fa-318e05aed71b}, !- Demand Side Inlet Node Name
  {68e510ee-c617-427b-b77c-11dc92e8e0d7}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {86b1e3e3-63ed-4f08-b240-8ec028804c20}, !- Handle
  {de193c8b-e74a-4bb5-8c3c-d68a67c1d059}, !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29.4444444444445,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {f1c7a0e6-adef-4de7-a602-48f34c39640c}, !- Handle
  Node 24,                                !- Name
  {1222f2c9-a32f-41e7-a985-8136f2744387}, !- Inlet Port
  {725bd49a-1787-4db3-9092-d8b815b9068e}; !- Outlet Port

OS:Node,
  {2a648cb1-7916-4a78-a760-c276f9de1863}, !- Handle
  Node 25,                                !- Name
  {65100cd6-8b9b-468e-9948-a5a1de30291e}, !- Inlet Port
  {d48cae00-dd0c-49ae-aab9-be78cf06248a}; !- Outlet Port

OS:Node,
  {a2d30d48-57d2-42b3-9638-ddf69ca5d231}, !- Handle
  Node 26,                                !- Name
  {98fa27ea-fa10-43ca-ae75-e5e48ed5450e}, !- Inlet Port
  {0b5facb3-0b18-41e8-8518-d10e22602b07}; !- Outlet Port

OS:Connector:Mixer,
  {d39da834-8db1-49ee-bbe9-d820b638fc27}, !- Handle
  Connector Mixer 1,                      !- Name
  {4d4b895e-32cb-4eb3-b74c-3fb5429f3c90}, !- Outlet Branch Name
  {d50ae941-26a3-4ad0-ab8e-cf2bc358a19d}, !- Inlet Branch Name 1
  {bedb9058-9274-4ab7-a97b-eaeb5d678f7f}, !- Inlet Branch Name 2
  {d6e32f15-f5fb-424a-8d5d-13dc79069f46}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {08de33c4-d034-4910-8dcf-8dba75eb7685}, !- Handle
  Connector Splitter 1,                   !- Name
  {8bd94ec3-39ba-474d-8347-4196185e900d}, !- Inlet Branch Name
  {98fa27ea-fa10-43ca-ae75-e5e48ed5450e}, !- Outlet Branch Name 1
  {100adb69-67bd-4951-97cc-d83b64c4ea72}, !- Outlet Branch Name 2
  {ac7684a5-2e06-451a-99f9-d62de2378d6f}; !- Outlet Branch Name 3

OS:Connection,
  {1222f2c9-a32f-41e7-a985-8136f2744387}, !- Handle
  {aef4ca1d-10d2-4ef5-93ff-d9327f151cd1}, !- Name
  {de193c8b-e74a-4bb5-8c3c-d68a67c1d059}, !- Source Object
  11,                                     !- Outlet Port
  {f1c7a0e6-adef-4de7-a602-48f34c39640c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98fa27ea-fa10-43ca-ae75-e5e48ed5450e}, !- Handle
  {3ab1f083-cee5-41eb-b1eb-3e944fdaced9}, !- Name
  {08de33c4-d034-4910-8dcf-8dba75eb7685}, !- Source Object
  3,                                      !- Outlet Port
  {a2d30d48-57d2-42b3-9638-ddf69ca5d231}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d48cae00-dd0c-49ae-aab9-be78cf06248a}, !- Handle
  {d523c66a-1aa8-485c-948d-4470eac551e5}, !- Name
  {2a648cb1-7916-4a78-a760-c276f9de1863}, !- Source Object
  3,                                      !- Outlet Port
  {de193c8b-e74a-4bb5-8c3c-d68a67c1d059}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {73703081-88c3-485c-aed3-09cb4b7fc5aa}, !- Handle
  Node 27,                                !- Name
  {a51af117-354b-48df-b9fa-318e05aed71b}, !- Inlet Port
  {b672def1-8144-4536-8f2f-e273a796cf34}; !- Outlet Port

OS:Node,
  {96b5e950-94c0-42dc-90b0-edef8831b15e}, !- Handle
  Node 28,                                !- Name
  {a7f14b73-8233-48e1-a302-ca5285b11b15}, !- Inlet Port
  {68e510ee-c617-427b-b77c-11dc92e8e0d7}; !- Outlet Port

OS:Node,
  {31046d58-08e2-45f1-9dbc-15d49e4e5fb3}, !- Handle
  Node 29,                                !- Name
  {4b57649e-45da-4f93-b0f0-daca52b30445}, !- Inlet Port
  {28631bbb-b0c7-49ff-aa5e-d02493698dcc}; !- Outlet Port

OS:Connector:Mixer,
  {5960d0a1-af7e-42c6-8469-3cc20e3addc2}, !- Handle
  Connector Mixer 2,                      !- Name
  {81e332a8-67ed-4bfb-9a41-71802946c481}, !- Outlet Branch Name
  {51212633-c069-4ada-a357-404904aaeb5e}, !- Inlet Branch Name 1
  {70890de9-6a06-405e-b3f8-65ddfd3edeca}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {9d491519-609f-47a9-8d75-e2bb748d47d0}, !- Handle
  Connector Splitter 2,                   !- Name
  {ae3e78a0-44a8-4df6-b1c1-9424d0dc4894}, !- Inlet Branch Name
  {4b57649e-45da-4f93-b0f0-daca52b30445}, !- Outlet Branch Name 1
  {63c3de58-c728-4098-b1bd-bb74aaea7efa}; !- Outlet Branch Name 2

OS:Connection,
  {a51af117-354b-48df-b9fa-318e05aed71b}, !- Handle
  {68bc5b49-e8d5-4621-a2a2-8088318930ed}, !- Name
  {de193c8b-e74a-4bb5-8c3c-d68a67c1d059}, !- Source Object
  14,                                     !- Outlet Port
  {73703081-88c3-485c-aed3-09cb4b7fc5aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b57649e-45da-4f93-b0f0-daca52b30445}, !- Handle
  {26bf638b-c39a-4571-8627-a5feafdf78db}, !- Name
  {9d491519-609f-47a9-8d75-e2bb748d47d0}, !- Source Object
  3,                                      !- Outlet Port
  {31046d58-08e2-45f1-9dbc-15d49e4e5fb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68e510ee-c617-427b-b77c-11dc92e8e0d7}, !- Handle
  {89412cec-4c37-43c4-a39c-d0d237658a86}, !- Name
  {96b5e950-94c0-42dc-90b0-edef8831b15e}, !- Source Object
  3,                                      !- Outlet Port
  {de193c8b-e74a-4bb5-8c3c-d68a67c1d059}, !- Target Object
  15;                                     !- Inlet Port

OS:Schedule:Ruleset,
  {da959201-6abc-4aa0-a08a-be4c16710005}, !- Handle
  Condenser Water Loop Temp - 70F,        !- Name
  {811425ea-824e-49b4-8a6c-3c81e3c15741}, !- Schedule Type Limits Name
  {9081386c-f6f7-46cf-822f-bc4ca5c3a2db}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9081386c-f6f7-46cf-822f-bc4ca5c3a2db}, !- Handle
  Condenser Water Loop Temp - 70F Default, !- Name
  {811425ea-824e-49b4-8a6c-3c81e3c15741}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {6bc730d8-95f7-42ce-bf77-d7762eff3bc5}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {da959201-6abc-4aa0-a08a-be4c16710005}, !- Schedule Name
  {2a648cb1-7916-4a78-a760-c276f9de1863}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {6775af97-33b9-4f6d-a8b6-3897ee9b7f6d}, !- Handle
  Condenser Water Loop Pump,              !- Name
  {725bd49a-1787-4db3-9092-d8b815b9068e}, !- Inlet Node Name
  {d230c5ff-c194-4188-8cf1-cb9983eaa544}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  148556.625924,                          !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  ,                                       !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  0.0216,                                 !- Coefficient 2 of the Part Load Performance Curve
  -0.0325,                                !- Coefficient 3 of the Part Load Performance Curve
  1.0095,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent;                           !- Pump Control Type

OS:Node,
  {f17f483d-8019-4f9f-a756-2406c5df236c}, !- Handle
  Node 30,                                !- Name
  {d230c5ff-c194-4188-8cf1-cb9983eaa544}, !- Inlet Port
  {8bd94ec3-39ba-474d-8347-4196185e900d}; !- Outlet Port

OS:Connection,
  {725bd49a-1787-4db3-9092-d8b815b9068e}, !- Handle
  {2f6b7eb9-7790-4878-ac2a-4761db0202c9}, !- Name
  {f1c7a0e6-adef-4de7-a602-48f34c39640c}, !- Source Object
  3,                                      !- Outlet Port
  {6775af97-33b9-4f6d-a8b6-3897ee9b7f6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d230c5ff-c194-4188-8cf1-cb9983eaa544}, !- Handle
  {dbfdc316-0b32-4424-a525-fbb71b705a8e}, !- Name
  {6775af97-33b9-4f6d-a8b6-3897ee9b7f6d}, !- Source Object
  3,                                      !- Outlet Port
  {f17f483d-8019-4f9f-a756-2406c5df236c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8bd94ec3-39ba-474d-8347-4196185e900d}, !- Handle
  {9f0e91f3-6f94-4619-875b-d908611cb693}, !- Name
  {f17f483d-8019-4f9f-a756-2406c5df236c}, !- Source Object
  3,                                      !- Outlet Port
  {08de33c4-d034-4910-8dcf-8dba75eb7685}, !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Cubic,
  {07e1c89a-e0a6-40c8-845d-22a28e03ef3f}, !- Handle
  Cooling Tower Fan Curve,                !- Name
  0,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  1,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:CoolingTower:VariableSpeed,
  {5d481f3c-7095-4659-bd72-566c6f9509a1}, !- Handle
  Condenser Water Loop Cooling Tower 0,   !- Name
  {0b5facb3-0b18-41e8-8518-d10e22602b07}, !- Water Inlet Node
  {d2d37316-9699-4bb0-b6c7-81ca4095bde1}, !- Water Outlet Node
  CoolToolsCrossFlow,                     !- Model Type
  ,                                       !- Model Coefficient
  25.5556,                                !- Design Inlet Air Wet-Bulb Temperature {C}
  3.88888888888889,                       !- Design Approach Temperature {deltaC}
  5.55555555555556,                       !- Design Range Temperature {deltaC}
  autosize,                               !- Design Water Flow Rate {m3/s}
  autosize,                               !- Design Air Flow Rate {m3/s}
  autosize,                               !- Design Fan Power {W}
  {07e1c89a-e0a6-40c8-845d-22a28e03ef3f}, !- Fan Power Ratio Function of Air Flow Rate Ratio Curve
  0.2,                                    !- Minimum Air Flow Rate Ratio
  0.125,                                  !- Fraction of Tower Capacity in Free Convection Regime
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  SaturatedExit,                          !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule
  ,                                       !- Supply Water Storage Tank
  ,                                       !- Outdoor Air Inlet Node
  2,                                      !- Number of Cells
  MaximalCell,                            !- Cell Control
  ,                                       !- Cell Minimum  Water Flow Rate Fraction
  ,                                       !- Cell Maximum Water Flow Rate Fraction
  1;                                      !- Sizing Factor

OS:Curve:Cubic,
  {093e5187-2554-4212-ac21-e1d79e72c930}, !- Handle
  Cooling Tower Variable Speed 1 Fan Power Ratio Curve, !- Name
  -0.0093,                                !- Coefficient1 Constant
  0.0512,                                 !- Coefficient2 x
  -0.0838,                                !- Coefficient3 x**2
  1.0419,                                 !- Coefficient4 x**3
  0.15,                                   !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Node,
  {e55d5d61-5ed7-4c42-8bf5-2916d0b72bb8}, !- Handle
  Node 31,                                !- Name
  {d2d37316-9699-4bb0-b6c7-81ca4095bde1}, !- Inlet Port
  {d50ae941-26a3-4ad0-ab8e-cf2bc358a19d}; !- Outlet Port

OS:Connection,
  {0b5facb3-0b18-41e8-8518-d10e22602b07}, !- Handle
  {b3cb27d8-d241-4c71-a591-0b3b1f64fb4e}, !- Name
  {a2d30d48-57d2-42b3-9638-ddf69ca5d231}, !- Source Object
  3,                                      !- Outlet Port
  {5d481f3c-7095-4659-bd72-566c6f9509a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2d37316-9699-4bb0-b6c7-81ca4095bde1}, !- Handle
  {6d18147e-3c82-4ae7-9958-4df26165dda6}, !- Name
  {5d481f3c-7095-4659-bd72-566c6f9509a1}, !- Source Object
  3,                                      !- Outlet Port
  {e55d5d61-5ed7-4c42-8bf5-2916d0b72bb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d50ae941-26a3-4ad0-ab8e-cf2bc358a19d}, !- Handle
  {4e2e53a9-ae3d-49c8-bf28-7cff4c8f442e}, !- Name
  {e55d5d61-5ed7-4c42-8bf5-2916d0b72bb8}, !- Source Object
  3,                                      !- Outlet Port
  {d39da834-8db1-49ee-bbe9-d820b638fc27}, !- Target Object
  3;                                      !- Inlet Port

OS:CoolingTower:VariableSpeed,
  {5bb6341b-3629-43b6-91fd-2c10b75388f8}, !- Handle
  Condenser Water Loop Cooling Tower 1,   !- Name
  {49409670-b4d7-4ec3-b922-a7bb942209d1}, !- Water Inlet Node
  {86ef63f3-33a6-4e4b-bd6f-c60cdb9647e3}, !- Water Outlet Node
  CoolToolsCrossFlow,                     !- Model Type
  ,                                       !- Model Coefficient
  25.5556,                                !- Design Inlet Air Wet-Bulb Temperature {C}
  3.88888888888889,                       !- Design Approach Temperature {deltaC}
  5.55555555555556,                       !- Design Range Temperature {deltaC}
  autosize,                               !- Design Water Flow Rate {m3/s}
  autosize,                               !- Design Air Flow Rate {m3/s}
  autosize,                               !- Design Fan Power {W}
  {07e1c89a-e0a6-40c8-845d-22a28e03ef3f}, !- Fan Power Ratio Function of Air Flow Rate Ratio Curve
  0.2,                                    !- Minimum Air Flow Rate Ratio
  0.125,                                  !- Fraction of Tower Capacity in Free Convection Regime
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  SaturatedExit,                          !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule
  ,                                       !- Supply Water Storage Tank
  ,                                       !- Outdoor Air Inlet Node
  2,                                      !- Number of Cells
  MaximalCell,                            !- Cell Control
  ,                                       !- Cell Minimum  Water Flow Rate Fraction
  ,                                       !- Cell Maximum Water Flow Rate Fraction
  1;                                      !- Sizing Factor

OS:Curve:Cubic,
  {e073ad4f-2def-4deb-a088-045e1c1f860d}, !- Handle
  Cooling Tower Variable Speed 1 Fan Power Ratio Curve 1, !- Name
  -0.0093,                                !- Coefficient1 Constant
  0.0512,                                 !- Coefficient2 x
  -0.0838,                                !- Coefficient3 x**2
  1.0419,                                 !- Coefficient4 x**3
  0.15,                                   !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Node,
  {48fcaa47-5ab0-4ebb-a2ea-eb2a769c38ae}, !- Handle
  Node 32,                                !- Name
  {100adb69-67bd-4951-97cc-d83b64c4ea72}, !- Inlet Port
  {49409670-b4d7-4ec3-b922-a7bb942209d1}; !- Outlet Port

OS:Connection,
  {100adb69-67bd-4951-97cc-d83b64c4ea72}, !- Handle
  {37725a13-3605-4f51-b316-4a9f73acbfa0}, !- Name
  {08de33c4-d034-4910-8dcf-8dba75eb7685}, !- Source Object
  4,                                      !- Outlet Port
  {48fcaa47-5ab0-4ebb-a2ea-eb2a769c38ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ab5b32ef-a5aa-40a1-b6ba-602c91e24ea2}, !- Handle
  Node 33,                                !- Name
  {86ef63f3-33a6-4e4b-bd6f-c60cdb9647e3}, !- Inlet Port
  {bedb9058-9274-4ab7-a97b-eaeb5d678f7f}; !- Outlet Port

OS:Connection,
  {49409670-b4d7-4ec3-b922-a7bb942209d1}, !- Handle
  {bcd9c018-7487-4c27-a821-59b9b62583fc}, !- Name
  {48fcaa47-5ab0-4ebb-a2ea-eb2a769c38ae}, !- Source Object
  3,                                      !- Outlet Port
  {5bb6341b-3629-43b6-91fd-2c10b75388f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86ef63f3-33a6-4e4b-bd6f-c60cdb9647e3}, !- Handle
  {6ae94546-e88e-4cff-bdc5-47b954fda24f}, !- Name
  {5bb6341b-3629-43b6-91fd-2c10b75388f8}, !- Source Object
  3,                                      !- Outlet Port
  {ab5b32ef-a5aa-40a1-b6ba-602c91e24ea2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bedb9058-9274-4ab7-a97b-eaeb5d678f7f}, !- Handle
  {f11ae402-e457-481b-bb18-9ad275d338d0}, !- Name
  {ab5b32ef-a5aa-40a1-b6ba-602c91e24ea2}, !- Source Object
  3,                                      !- Outlet Port
  {d39da834-8db1-49ee-bbe9-d820b638fc27}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c02521d9-b9d0-464c-86a9-54e15b7813d9}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {f428ed65-946a-496c-b9f8-ef1710e5a3a7}, !- Inlet Node Name
  {09cc49ec-4ede-4085-975c-30aef00f9cf3}; !- Outlet Node Name

OS:Node,
  {9e09fb78-e4a5-41bf-aba8-6c55005be485}, !- Handle
  Node 34,                                !- Name
  {ac7684a5-2e06-451a-99f9-d62de2378d6f}, !- Inlet Port
  {f428ed65-946a-496c-b9f8-ef1710e5a3a7}; !- Outlet Port

OS:Connection,
  {ac7684a5-2e06-451a-99f9-d62de2378d6f}, !- Handle
  {430e05ea-4cc9-4271-a4cb-820fa2e64c5e}, !- Name
  {08de33c4-d034-4910-8dcf-8dba75eb7685}, !- Source Object
  5,                                      !- Outlet Port
  {9e09fb78-e4a5-41bf-aba8-6c55005be485}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ce201843-8517-427e-9589-8579199faf37}, !- Handle
  Node 35,                                !- Name
  {09cc49ec-4ede-4085-975c-30aef00f9cf3}, !- Inlet Port
  {d6e32f15-f5fb-424a-8d5d-13dc79069f46}; !- Outlet Port

OS:Connection,
  {f428ed65-946a-496c-b9f8-ef1710e5a3a7}, !- Handle
  {3b80c247-795a-4836-a2a2-2710e417b68a}, !- Name
  {9e09fb78-e4a5-41bf-aba8-6c55005be485}, !- Source Object
  3,                                      !- Outlet Port
  {c02521d9-b9d0-464c-86a9-54e15b7813d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09cc49ec-4ede-4085-975c-30aef00f9cf3}, !- Handle
  {e618ccb0-3163-4a76-b4fb-ef1dce8c2fbe}, !- Name
  {c02521d9-b9d0-464c-86a9-54e15b7813d9}, !- Source Object
  3,                                      !- Outlet Port
  {ce201843-8517-427e-9589-8579199faf37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6e32f15-f5fb-424a-8d5d-13dc79069f46}, !- Handle
  {f73179e2-23ce-4768-80d2-f4f329001bc4}, !- Name
  {ce201843-8517-427e-9589-8579199faf37}, !- Source Object
  3,                                      !- Outlet Port
  {d39da834-8db1-49ee-bbe9-d820b638fc27}, !- Target Object
  5;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ab508362-8f41-4acf-9e5d-dfdc54cc99dc}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {28631bbb-b0c7-49ff-aa5e-d02493698dcc}, !- Inlet Node Name
  {a5096903-328e-4f28-b694-cc65ec8e9668}; !- Outlet Node Name

OS:Node,
  {d633b6d2-e4ce-4611-88a9-0723268b47fd}, !- Handle
  Node 36,                                !- Name
  {a5096903-328e-4f28-b694-cc65ec8e9668}, !- Inlet Port
  {51212633-c069-4ada-a357-404904aaeb5e}; !- Outlet Port

OS:Connection,
  {28631bbb-b0c7-49ff-aa5e-d02493698dcc}, !- Handle
  {ceec3b45-205f-4a92-b468-684ddea7a0e0}, !- Name
  {31046d58-08e2-45f1-9dbc-15d49e4e5fb3}, !- Source Object
  3,                                      !- Outlet Port
  {ab508362-8f41-4acf-9e5d-dfdc54cc99dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5096903-328e-4f28-b694-cc65ec8e9668}, !- Handle
  {757eb504-01ef-43fc-b9f7-0b2deb263c10}, !- Name
  {ab508362-8f41-4acf-9e5d-dfdc54cc99dc}, !- Source Object
  3,                                      !- Outlet Port
  {d633b6d2-e4ce-4611-88a9-0723268b47fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51212633-c069-4ada-a357-404904aaeb5e}, !- Handle
  {e2935258-9a9b-4cc3-a86f-1c66ee641d85}, !- Name
  {d633b6d2-e4ce-4611-88a9-0723268b47fd}, !- Source Object
  3,                                      !- Outlet Port
  {5960d0a1-af7e-42c6-8469-3cc20e3addc2}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {678a9ada-0980-4f20-829b-696c74aa9eb6}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {de1e664f-e7e6-4da5-8037-a0364f24289d}, !- Inlet Node Name
  {65100cd6-8b9b-468e-9948-a5a1de30291e}; !- Outlet Node Name

OS:Node,
  {1e1177a5-f0f4-4f5d-b4fd-e1b06d6df2dc}, !- Handle
  Node 37,                                !- Name
  {4d4b895e-32cb-4eb3-b74c-3fb5429f3c90}, !- Inlet Port
  {de1e664f-e7e6-4da5-8037-a0364f24289d}; !- Outlet Port

OS:Connection,
  {4d4b895e-32cb-4eb3-b74c-3fb5429f3c90}, !- Handle
  {f84fba31-5963-478f-a472-e2205b145286}, !- Name
  {d39da834-8db1-49ee-bbe9-d820b638fc27}, !- Source Object
  2,                                      !- Outlet Port
  {1e1177a5-f0f4-4f5d-b4fd-e1b06d6df2dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de1e664f-e7e6-4da5-8037-a0364f24289d}, !- Handle
  {12469f45-0cf1-4af2-8fd5-027dda5d8869}, !- Name
  {1e1177a5-f0f4-4f5d-b4fd-e1b06d6df2dc}, !- Source Object
  3,                                      !- Outlet Port
  {678a9ada-0980-4f20-829b-696c74aa9eb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65100cd6-8b9b-468e-9948-a5a1de30291e}, !- Handle
  {23fe0e9f-a4a7-493d-a06b-91dad02aef9d}, !- Name
  {678a9ada-0980-4f20-829b-696c74aa9eb6}, !- Source Object
  3,                                      !- Outlet Port
  {2a648cb1-7916-4a78-a760-c276f9de1863}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d6fe2bbf-c144-47a9-b290-e55f66932698}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {b672def1-8144-4536-8f2f-e273a796cf34}, !- Inlet Node Name
  {4ffdfbe0-8e51-4f7f-bd7d-d3752cce43cc}; !- Outlet Node Name

OS:Node,
  {8e108c3d-d9aa-4f19-9971-ec22ecbd087f}, !- Handle
  Node 38,                                !- Name
  {4ffdfbe0-8e51-4f7f-bd7d-d3752cce43cc}, !- Inlet Port
  {ae3e78a0-44a8-4df6-b1c1-9424d0dc4894}; !- Outlet Port

OS:Connection,
  {b672def1-8144-4536-8f2f-e273a796cf34}, !- Handle
  {e568745a-6b40-4cac-af8e-1516d9769ade}, !- Name
  {73703081-88c3-485c-aed3-09cb4b7fc5aa}, !- Source Object
  3,                                      !- Outlet Port
  {d6fe2bbf-c144-47a9-b290-e55f66932698}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ffdfbe0-8e51-4f7f-bd7d-d3752cce43cc}, !- Handle
  {bf27fdee-c9a4-4ba6-a3f3-1e305719225f}, !- Name
  {d6fe2bbf-c144-47a9-b290-e55f66932698}, !- Source Object
  3,                                      !- Outlet Port
  {8e108c3d-d9aa-4f19-9971-ec22ecbd087f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae3e78a0-44a8-4df6-b1c1-9424d0dc4894}, !- Handle
  {8d75c0e8-031a-4f15-9ba4-9eea23451b35}, !- Name
  {8e108c3d-d9aa-4f19-9971-ec22ecbd087f}, !- Source Object
  3,                                      !- Outlet Port
  {9d491519-609f-47a9-8d75-e2bb748d47d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0818b738-4ab7-4813-9cd3-f9bd531c0bbc}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {6befa5d8-7473-4703-9e21-c2e743a5473b}, !- Inlet Node Name
  {a7f14b73-8233-48e1-a302-ca5285b11b15}; !- Outlet Node Name

OS:Node,
  {39df80be-9ec5-47a7-8919-cee200bf4f0e}, !- Handle
  Node 39,                                !- Name
  {81e332a8-67ed-4bfb-9a41-71802946c481}, !- Inlet Port
  {6befa5d8-7473-4703-9e21-c2e743a5473b}; !- Outlet Port

OS:Connection,
  {81e332a8-67ed-4bfb-9a41-71802946c481}, !- Handle
  {326ae9b6-6202-4cf8-a201-21b48bb3035b}, !- Name
  {5960d0a1-af7e-42c6-8469-3cc20e3addc2}, !- Source Object
  2,                                      !- Outlet Port
  {39df80be-9ec5-47a7-8919-cee200bf4f0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6befa5d8-7473-4703-9e21-c2e743a5473b}, !- Handle
  {e307b5a9-b3bb-465b-a069-36c2a093128c}, !- Name
  {39df80be-9ec5-47a7-8919-cee200bf4f0e}, !- Source Object
  3,                                      !- Outlet Port
  {0818b738-4ab7-4813-9cd3-f9bd531c0bbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7f14b73-8233-48e1-a302-ca5285b11b15}, !- Handle
  {b694365f-6aa9-439f-9470-96392e4e38ec}, !- Name
  {0818b738-4ab7-4813-9cd3-f9bd531c0bbc}, !- Source Object
  3,                                      !- Outlet Port
  {96b5e950-94c0-42dc-90b0-edef8831b15e}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {6a812bda-aaab-43de-93b7-e5bff000e765}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {72e60441-09c7-4fc1-b87c-59f952ddf544}, !- Loop Temperature Setpoint Node Name
  98,                                     !- Maximum Loop Temperature {C}
  1,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {f8a984a5-23af-409e-a96f-2bd156fe4868}, !- Plant Side Inlet Node Name
  {b7aa0e40-59a5-4620-86f2-8f047d86163d}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {fd8c9f33-5944-43ef-a393-ac81bf8f1e89}, !- Demand Side Inlet Node Name
  {6644259e-aed4-4574-bc3e-24957190ee2f}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {c1df573a-88c6-4406-88f8-973609e295ea}, !- Handle
  {6a812bda-aaab-43de-93b7-e5bff000e765}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.66666666666669,                       !- Design Loop Exit Temperature {C}
  5.61111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {e7b79f8c-215c-4440-97c6-aeda94d85f34}, !- Handle
  Node 40,                                !- Name
  {f8a984a5-23af-409e-a96f-2bd156fe4868}, !- Inlet Port
  {ce1840e7-d441-4305-a63a-68bd8af0c3f3}; !- Outlet Port

OS:Node,
  {72e60441-09c7-4fc1-b87c-59f952ddf544}, !- Handle
  Node 41,                                !- Name
  {2eee12fc-c894-482e-87a7-511357892cdf}, !- Inlet Port
  {b7aa0e40-59a5-4620-86f2-8f047d86163d}; !- Outlet Port

OS:Node,
  {2279871e-4554-44dc-bd82-936b03f2fd0f}, !- Handle
  Node 42,                                !- Name
  {9726fded-eff6-4d0a-8bab-cf82b892fa3b}, !- Inlet Port
  {cf4c59b2-74fb-4103-a7ed-74e3a5462127}; !- Outlet Port

OS:Connector:Mixer,
  {d0304ec4-f348-41ba-b17b-b4b8292528cd}, !- Handle
  Connector Mixer 3,                      !- Name
  {d0819071-ab3b-4bfb-ba96-0f76b1b22b66}, !- Outlet Branch Name
  {e5a4efc8-9136-4f94-9d25-c4a437e2739e}, !- Inlet Branch Name 1
  {2d9b64a7-c0bd-4435-bae7-ebf6d48042c5}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {7dbd4875-75cf-42df-8ac0-beb0f06bf135}, !- Handle
  Connector Splitter 3,                   !- Name
  {dadb701e-29db-4cab-8088-b484ea87a6df}, !- Inlet Branch Name
  {9726fded-eff6-4d0a-8bab-cf82b892fa3b}, !- Outlet Branch Name 1
  {289dab13-9e0c-4bc6-9c89-de8ed6d7e8f5}; !- Outlet Branch Name 2

OS:Connection,
  {f8a984a5-23af-409e-a96f-2bd156fe4868}, !- Handle
  {79b2150b-1b20-4996-9cba-08393160561d}, !- Name
  {6a812bda-aaab-43de-93b7-e5bff000e765}, !- Source Object
  11,                                     !- Outlet Port
  {e7b79f8c-215c-4440-97c6-aeda94d85f34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9726fded-eff6-4d0a-8bab-cf82b892fa3b}, !- Handle
  {461bc677-4585-445b-8f86-2078eec84119}, !- Name
  {7dbd4875-75cf-42df-8ac0-beb0f06bf135}, !- Source Object
  3,                                      !- Outlet Port
  {2279871e-4554-44dc-bd82-936b03f2fd0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7aa0e40-59a5-4620-86f2-8f047d86163d}, !- Handle
  {7e30ff4f-8af2-4b6d-972e-c288ef9420db}, !- Name
  {72e60441-09c7-4fc1-b87c-59f952ddf544}, !- Source Object
  3,                                      !- Outlet Port
  {6a812bda-aaab-43de-93b7-e5bff000e765}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e001df00-8d9a-4d87-b100-6e34766bc3de}, !- Handle
  Node 43,                                !- Name
  {fd8c9f33-5944-43ef-a393-ac81bf8f1e89}, !- Inlet Port
  {a200509b-fd5d-4fc8-affb-07b1fa2cdac0}; !- Outlet Port

OS:Node,
  {b3cdd8c5-b7cc-43b3-ab75-99585991e452}, !- Handle
  Node 44,                                !- Name
  {35192178-c5fd-409d-ba72-14dbe42b337d}, !- Inlet Port
  {6644259e-aed4-4574-bc3e-24957190ee2f}; !- Outlet Port

OS:Node,
  {f56b2ae0-0da5-4b4a-90a6-8de6210dd954}, !- Handle
  Node 45,                                !- Name
  {f08c0c48-0c4f-44e0-b2bf-7452c7067ac6}, !- Inlet Port
  {249cab14-c4c7-4df8-81bc-98766235137f}; !- Outlet Port

OS:Connector:Mixer,
  {eaed90c1-1828-4726-91de-bbf81b73bff3}, !- Handle
  Connector Mixer 4,                      !- Name
  {7cb0cd32-1624-4068-8fa3-783103f8df8f}, !- Outlet Branch Name
  {5c1d2930-a34f-4e40-b706-f1d3f5f15e04}, !- Inlet Branch Name 1
  {ae646478-4218-4232-85db-20826c75f067}, !- Inlet Branch Name 2
  {6254a209-f8b9-445a-abd9-6d25aa48c4b6}, !- Inlet Branch Name 3
  {416e62a0-b410-4e25-85a1-018cb2f7a76f}, !- Inlet Branch Name 4
  {92e73a8c-1af7-425f-a474-4de0891bf7b3}; !- Inlet Branch Name 5

OS:Connector:Splitter,
  {b5d616da-4bab-4d74-a4f5-2cf1830a4203}, !- Handle
  Connector Splitter 4,                   !- Name
  {4940f08f-7293-47bc-8747-554a0988c118}, !- Inlet Branch Name
  {f08c0c48-0c4f-44e0-b2bf-7452c7067ac6}, !- Outlet Branch Name 1
  {64c76b2f-5169-473c-b624-55dfaad1db02}, !- Outlet Branch Name 2
  {3f65a1d8-d8ef-475d-b15b-39ab47c6bda0}, !- Outlet Branch Name 3
  {0e129704-53b7-437e-8f33-c6563308885b}, !- Outlet Branch Name 4
  {7d041961-1404-473a-a094-957a1b4b614b}; !- Outlet Branch Name 5

OS:Connection,
  {fd8c9f33-5944-43ef-a393-ac81bf8f1e89}, !- Handle
  {6db03029-5121-4a04-9272-9cd632414fc7}, !- Name
  {6a812bda-aaab-43de-93b7-e5bff000e765}, !- Source Object
  14,                                     !- Outlet Port
  {e001df00-8d9a-4d87-b100-6e34766bc3de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f08c0c48-0c4f-44e0-b2bf-7452c7067ac6}, !- Handle
  {099ba6fe-eb3e-4dbd-8e83-2d2d9570b260}, !- Name
  {b5d616da-4bab-4d74-a4f5-2cf1830a4203}, !- Source Object
  3,                                      !- Outlet Port
  {f56b2ae0-0da5-4b4a-90a6-8de6210dd954}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6644259e-aed4-4574-bc3e-24957190ee2f}, !- Handle
  {bd19fc48-9ba7-42a7-a644-ae00ca8aa746}, !- Name
  {b3cdd8c5-b7cc-43b3-ab75-99585991e452}, !- Source Object
  3,                                      !- Outlet Port
  {6a812bda-aaab-43de-93b7-e5bff000e765}, !- Target Object
  15;                                     !- Inlet Port

OS:Schedule:Ruleset,
  {c9d20a88-62d4-4b17-ac5f-40c23ce36e13}, !- Handle
  Chilled Water Loop Temp - 44F,          !- Name
  {811425ea-824e-49b4-8a6c-3c81e3c15741}, !- Schedule Type Limits Name
  {1e950408-d4f6-4374-ac94-769a75e42d5a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1e950408-d4f6-4374-ac94-769a75e42d5a}, !- Handle
  Chilled Water Loop Temp - 44F Default,  !- Name
  {811425ea-824e-49b4-8a6c-3c81e3c15741}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.66666666666669;                       !- Value Until Time 1

OS:Pump:VariableSpeed,
  {a9ef97f6-6dda-4b08-8179-7d0ce2d19e07}, !- Handle
  Chilled Water Loop Pump,                !- Name
  {ce1840e7-d441-4305-a63a-68bd8af0c3f3}, !- Inlet Node Name
  {169f2533-4b88-48c4-a174-f8276c2e2ef4}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent;                           !- Pump Control Type

OS:Node,
  {15d89031-dfae-47ab-ae4d-aad82f44d507}, !- Handle
  Node 46,                                !- Name
  {169f2533-4b88-48c4-a174-f8276c2e2ef4}, !- Inlet Port
  {dadb701e-29db-4cab-8088-b484ea87a6df}; !- Outlet Port

OS:Connection,
  {ce1840e7-d441-4305-a63a-68bd8af0c3f3}, !- Handle
  {8669a220-76e7-4c50-8957-58cd9526eeb7}, !- Name
  {e7b79f8c-215c-4440-97c6-aeda94d85f34}, !- Source Object
  3,                                      !- Outlet Port
  {a9ef97f6-6dda-4b08-8179-7d0ce2d19e07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {169f2533-4b88-48c4-a174-f8276c2e2ef4}, !- Handle
  {f7e5d253-c2ac-49ce-a7e0-31e3a56a3835}, !- Name
  {a9ef97f6-6dda-4b08-8179-7d0ce2d19e07}, !- Source Object
  3,                                      !- Outlet Port
  {15d89031-dfae-47ab-ae4d-aad82f44d507}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dadb701e-29db-4cab-8088-b484ea87a6df}, !- Handle
  {b19f3ade-2e41-45f7-9b9d-236224ed012e}, !- Name
  {15d89031-dfae-47ab-ae4d-aad82f44d507}, !- Source Object
  3,                                      !- Outlet Port
  {7dbd4875-75cf-42df-8ac0-beb0f06bf135}, !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {b04ad664-4b99-4a1b-8873-04dcc2f5a3da}, !- Handle
  AirCooled_Chiller_2010_PathA_CAPFT,     !- Name
  1.0433825,                              !- Coefficient1 Constant
  0.0407073,                              !- Coefficient2 x
  0.0004506,                              !- Coefficient3 x**2
  -0.0041514,                             !- Coefficient4 y
  -8.86e-005,                             !- Coefficient5 y**2
  -0.0003467,                             !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  12.7,                                   !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

OS:Curve:Biquadratic,
  {6e968c93-ec0f-452b-bff2-8fc29a48deb0}, !- Handle
  AirCooled_Chiller_2010_PathA_EIRFT,     !- Name
  0.5961915,                              !- Coefficient1 Constant
  -0.0099496,                             !- Coefficient2 x
  0.0007888,                              !- Coefficient3 x**2
  0.0004506,                              !- Coefficient4 y
  0.0004875,                              !- Coefficient5 y**2
  -0.0007623,                             !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  12.7,                                   !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {4d6a3101-9605-47bf-9974-5ca5e1b4ebdd}, !- Handle
  AirCooled_Chiller_AllCapacities_2004_2010_EIRFPLR, !- Name
  0.141,                                  !- Coefficient1 Constant
  0.655,                                  !- Coefficient2 x
  0.203,                                  !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Chiller:Electric:EIR,
  {c32828bd-a4ca-4a6b-9596-d67161f41dc8}, !- Handle
  90.1-2010 AirCooled WithCondenser  Chiller, !- Name
  Autosize,                               !- Reference Capacity {W}
  2.80239043824701,                       !- Reference COP {W/W}
  6.66666666666669,                       !- Reference Leaving Chilled Water Temperature {C}
  35.0000000000001,                       !- Reference Entering Condenser Fluid Temperature {C}
  ,                                       !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {b04ad664-4b99-4a1b-8873-04dcc2f5a3da}, !- Cooling Capacity Function of Temperature Curve Name
  {6e968c93-ec0f-452b-bff2-8fc29a48deb0}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {4d6a3101-9605-47bf-9974-5ca5e1b4ebdd}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.15,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {cf4c59b2-74fb-4103-a7ed-74e3a5462127}, !- Chilled Water Inlet Node Name
  {fd17539c-1aa0-43f3-a908-96a91ed2fdb1}, !- Chilled Water Outlet Node Name
  {9b155e89-8885-45af-a0cd-32ed3936372d}, !- Condenser Inlet Node Name
  {461b3796-8e2e-4841-81dc-db2f814fe032}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Compressor Motor Efficiency
  2.22222222222229,                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ConstantFlow,                           !- Chiller Flow Mode
  0,                                      !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {92061194-ed64-49d5-889f-8386aca8932a}, !- Handle
  Node 47,                                !- Name
  {fd17539c-1aa0-43f3-a908-96a91ed2fdb1}, !- Inlet Port
  {e5a4efc8-9136-4f94-9d25-c4a437e2739e}; !- Outlet Port

OS:Connection,
  {cf4c59b2-74fb-4103-a7ed-74e3a5462127}, !- Handle
  {43596e18-9b5a-478d-8857-c398414be62a}, !- Name
  {2279871e-4554-44dc-bd82-936b03f2fd0f}, !- Source Object
  3,                                      !- Outlet Port
  {c32828bd-a4ca-4a6b-9596-d67161f41dc8}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {fd17539c-1aa0-43f3-a908-96a91ed2fdb1}, !- Handle
  {6337a423-5cfe-4f6f-8fa4-d1d706afbe4d}, !- Name
  {c32828bd-a4ca-4a6b-9596-d67161f41dc8}, !- Source Object
  16,                                     !- Outlet Port
  {92061194-ed64-49d5-889f-8386aca8932a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5a4efc8-9136-4f94-9d25-c4a437e2739e}, !- Handle
  {223e663d-d5de-4fc9-a029-0ee68a4fa470}, !- Name
  {92061194-ed64-49d5-889f-8386aca8932a}, !- Source Object
  3,                                      !- Outlet Port
  {d0304ec4-f348-41ba-b17b-b4b8292528cd}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7d9d7cf8-88a4-48e2-88b3-3b2e04778a56}, !- Handle
  Node 48,                                !- Name
  {63c3de58-c728-4098-b1bd-bb74aaea7efa}, !- Inlet Port
  {9b155e89-8885-45af-a0cd-32ed3936372d}; !- Outlet Port

OS:Connection,
  {63c3de58-c728-4098-b1bd-bb74aaea7efa}, !- Handle
  {7dedf913-a088-4fea-9788-ae8ed91f06aa}, !- Name
  {9d491519-609f-47a9-8d75-e2bb748d47d0}, !- Source Object
  4,                                      !- Outlet Port
  {7d9d7cf8-88a4-48e2-88b3-3b2e04778a56}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6d03b1d4-cb7e-4cae-a32f-61cb7c88967e}, !- Handle
  Node 49,                                !- Name
  {461b3796-8e2e-4841-81dc-db2f814fe032}, !- Inlet Port
  {70890de9-6a06-405e-b3f8-65ddfd3edeca}; !- Outlet Port

OS:Connection,
  {9b155e89-8885-45af-a0cd-32ed3936372d}, !- Handle
  {4b7cc53d-1ebd-4362-aa0d-3513527d031a}, !- Name
  {7d9d7cf8-88a4-48e2-88b3-3b2e04778a56}, !- Source Object
  3,                                      !- Outlet Port
  {c32828bd-a4ca-4a6b-9596-d67161f41dc8}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {461b3796-8e2e-4841-81dc-db2f814fe032}, !- Handle
  {b5cd153c-8925-4fa0-b9b3-db801fef0858}, !- Name
  {c32828bd-a4ca-4a6b-9596-d67161f41dc8}, !- Source Object
  18,                                     !- Outlet Port
  {6d03b1d4-cb7e-4cae-a32f-61cb7c88967e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70890de9-6a06-405e-b3f8-65ddfd3edeca}, !- Handle
  {1e2d52d2-ae7d-4332-b617-dda8ec3fda29}, !- Name
  {6d03b1d4-cb7e-4cae-a32f-61cb7c88967e}, !- Source Object
  3,                                      !- Outlet Port
  {5960d0a1-af7e-42c6-8469-3cc20e3addc2}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7872f658-cf54-4eca-bcf8-5e646c72c7ea}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {a99b596b-7bd9-4f05-8096-a1e0533c4497}, !- Inlet Node Name
  {b139cf67-c459-4768-b671-3774ea9f221b}; !- Outlet Node Name

OS:Node,
  {5cc96784-02e1-428f-abaa-8813931c1d03}, !- Handle
  Node 50,                                !- Name
  {289dab13-9e0c-4bc6-9c89-de8ed6d7e8f5}, !- Inlet Port
  {a99b596b-7bd9-4f05-8096-a1e0533c4497}; !- Outlet Port

OS:Connection,
  {289dab13-9e0c-4bc6-9c89-de8ed6d7e8f5}, !- Handle
  {d95bd936-0515-4d66-9f79-e9c3da7de53d}, !- Name
  {7dbd4875-75cf-42df-8ac0-beb0f06bf135}, !- Source Object
  4,                                      !- Outlet Port
  {5cc96784-02e1-428f-abaa-8813931c1d03}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3af814e9-e9b9-405a-a7ab-b7edd1ebceb7}, !- Handle
  Node 51,                                !- Name
  {b139cf67-c459-4768-b671-3774ea9f221b}, !- Inlet Port
  {2d9b64a7-c0bd-4435-bae7-ebf6d48042c5}; !- Outlet Port

OS:Connection,
  {a99b596b-7bd9-4f05-8096-a1e0533c4497}, !- Handle
  {73cf2c21-ff85-49af-88f5-b25d5f5d576c}, !- Name
  {5cc96784-02e1-428f-abaa-8813931c1d03}, !- Source Object
  3,                                      !- Outlet Port
  {7872f658-cf54-4eca-bcf8-5e646c72c7ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b139cf67-c459-4768-b671-3774ea9f221b}, !- Handle
  {565a707c-14f9-4330-bcb2-c5c0dd0f5802}, !- Name
  {7872f658-cf54-4eca-bcf8-5e646c72c7ea}, !- Source Object
  3,                                      !- Outlet Port
  {3af814e9-e9b9-405a-a7ab-b7edd1ebceb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d9b64a7-c0bd-4435-bae7-ebf6d48042c5}, !- Handle
  {61f1e60e-6f56-4f1c-9977-7c9a8b3d71c2}, !- Name
  {3af814e9-e9b9-405a-a7ab-b7edd1ebceb7}, !- Source Object
  3,                                      !- Outlet Port
  {d0304ec4-f348-41ba-b17b-b4b8292528cd}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d24bc0d9-bdf5-4264-a444-8524cb0f1324}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {249cab14-c4c7-4df8-81bc-98766235137f}, !- Inlet Node Name
  {2cc10eb3-79a3-43d5-bb24-5e2b9b5d0338}; !- Outlet Node Name

OS:Node,
  {b3859e45-8778-4482-98d3-8114fd5dc1c9}, !- Handle
  Node 52,                                !- Name
  {2cc10eb3-79a3-43d5-bb24-5e2b9b5d0338}, !- Inlet Port
  {5c1d2930-a34f-4e40-b706-f1d3f5f15e04}; !- Outlet Port

OS:Connection,
  {249cab14-c4c7-4df8-81bc-98766235137f}, !- Handle
  {9ce9d82f-775a-4909-b4d1-e83e3c2a6a07}, !- Name
  {f56b2ae0-0da5-4b4a-90a6-8de6210dd954}, !- Source Object
  3,                                      !- Outlet Port
  {d24bc0d9-bdf5-4264-a444-8524cb0f1324}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2cc10eb3-79a3-43d5-bb24-5e2b9b5d0338}, !- Handle
  {b7525151-3396-4137-954f-be8a7576e296}, !- Name
  {d24bc0d9-bdf5-4264-a444-8524cb0f1324}, !- Source Object
  3,                                      !- Outlet Port
  {b3859e45-8778-4482-98d3-8114fd5dc1c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c1d2930-a34f-4e40-b706-f1d3f5f15e04}, !- Handle
  {c81fd872-3c6d-41d9-9973-f3c25418120f}, !- Name
  {b3859e45-8778-4482-98d3-8114fd5dc1c9}, !- Source Object
  3,                                      !- Outlet Port
  {eaed90c1-1828-4726-91de-bbf81b73bff3}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {04db026d-33ba-4023-a9a0-e62a0e40e576}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {30e8bc2d-4853-4197-a69d-4857307ff410}, !- Inlet Node Name
  {2eee12fc-c894-482e-87a7-511357892cdf}; !- Outlet Node Name

OS:Node,
  {49651d62-d7bb-4a40-aacd-366082301a41}, !- Handle
  Node 53,                                !- Name
  {d0819071-ab3b-4bfb-ba96-0f76b1b22b66}, !- Inlet Port
  {30e8bc2d-4853-4197-a69d-4857307ff410}; !- Outlet Port

OS:Connection,
  {d0819071-ab3b-4bfb-ba96-0f76b1b22b66}, !- Handle
  {acad26a3-6283-4968-98f5-4a46ffc8e14c}, !- Name
  {d0304ec4-f348-41ba-b17b-b4b8292528cd}, !- Source Object
  2,                                      !- Outlet Port
  {49651d62-d7bb-4a40-aacd-366082301a41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30e8bc2d-4853-4197-a69d-4857307ff410}, !- Handle
  {95942c4f-6350-4990-8f4c-88bc963dd402}, !- Name
  {49651d62-d7bb-4a40-aacd-366082301a41}, !- Source Object
  3,                                      !- Outlet Port
  {04db026d-33ba-4023-a9a0-e62a0e40e576}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2eee12fc-c894-482e-87a7-511357892cdf}, !- Handle
  {1e120f66-b344-4ea8-8ea9-c7c7a74f2e73}, !- Name
  {04db026d-33ba-4023-a9a0-e62a0e40e576}, !- Source Object
  3,                                      !- Outlet Port
  {72e60441-09c7-4fc1-b87c-59f952ddf544}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {fe44aa1e-952d-48bd-baae-ed6bfaace294}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {a200509b-fd5d-4fc8-affb-07b1fa2cdac0}, !- Inlet Node Name
  {d871e927-721c-44f8-a4e0-c31cd03751c1}; !- Outlet Node Name

OS:Node,
  {a356ba7d-157d-4f4a-b1de-19b79959d547}, !- Handle
  Node 54,                                !- Name
  {d871e927-721c-44f8-a4e0-c31cd03751c1}, !- Inlet Port
  {4940f08f-7293-47bc-8747-554a0988c118}; !- Outlet Port

OS:Connection,
  {a200509b-fd5d-4fc8-affb-07b1fa2cdac0}, !- Handle
  {2b386bf0-e0fe-4883-b707-c968eb773c6f}, !- Name
  {e001df00-8d9a-4d87-b100-6e34766bc3de}, !- Source Object
  3,                                      !- Outlet Port
  {fe44aa1e-952d-48bd-baae-ed6bfaace294}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d871e927-721c-44f8-a4e0-c31cd03751c1}, !- Handle
  {db26edb8-0bcb-431d-aacb-8365bcba7df5}, !- Name
  {fe44aa1e-952d-48bd-baae-ed6bfaace294}, !- Source Object
  3,                                      !- Outlet Port
  {a356ba7d-157d-4f4a-b1de-19b79959d547}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4940f08f-7293-47bc-8747-554a0988c118}, !- Handle
  {2dbbce80-7cd8-43cb-b0c7-3790c8849fc6}, !- Name
  {a356ba7d-157d-4f4a-b1de-19b79959d547}, !- Source Object
  3,                                      !- Outlet Port
  {b5d616da-4bab-4d74-a4f5-2cf1830a4203}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9ed15fbd-e238-4f6e-810a-75f1075ad632}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {ff69b154-25c6-43ee-9995-eb95512e428e}, !- Inlet Node Name
  {35192178-c5fd-409d-ba72-14dbe42b337d}; !- Outlet Node Name

OS:Node,
  {821547a2-4a5d-42de-8206-9a4f1955e140}, !- Handle
  Node 55,                                !- Name
  {7cb0cd32-1624-4068-8fa3-783103f8df8f}, !- Inlet Port
  {ff69b154-25c6-43ee-9995-eb95512e428e}; !- Outlet Port

OS:Connection,
  {7cb0cd32-1624-4068-8fa3-783103f8df8f}, !- Handle
  {0b58d386-3b54-45cd-a260-7d61ba359cd8}, !- Name
  {eaed90c1-1828-4726-91de-bbf81b73bff3}, !- Source Object
  2,                                      !- Outlet Port
  {821547a2-4a5d-42de-8206-9a4f1955e140}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff69b154-25c6-43ee-9995-eb95512e428e}, !- Handle
  {a864b910-cf07-4f2d-8760-fd75bb280c1a}, !- Name
  {821547a2-4a5d-42de-8206-9a4f1955e140}, !- Source Object
  3,                                      !- Outlet Port
  {9ed15fbd-e238-4f6e-810a-75f1075ad632}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35192178-c5fd-409d-ba72-14dbe42b337d}, !- Handle
  {07e17c8c-1ec9-4796-b15a-19139c542ddd}, !- Name
  {9ed15fbd-e238-4f6e-810a-75f1075ad632}, !- Source Object
  3,                                      !- Outlet Port
  {b3cdd8c5-b7cc-43b3-ab75-99585991e452}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {4d1cda7d-a4e6-4a40-915d-903fa9e8a94b}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {de5cb5f4-18a0-43b5-a13b-e7deaf60c659}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {c53e6591-d8b4-499b-ba89-0a60347672f1}, !- Plant Side Inlet Node Name
  {b5cc2b13-cbe9-4653-b218-1bb25af4c115}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {e2db268b-fbab-4556-adda-e6655f524e0d}, !- Demand Side Inlet Node Name
  {198b1e95-4fa7-4216-9aa3-b46c80fc68ec}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {1a2c5de9-3c2b-4664-9dbb-b2836f3c0832}, !- Handle
  {4d1cda7d-a4e6-4a40-915d-903fa9e8a94b}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {219d4276-f3ed-4c94-a2b6-956cc5d837cc}, !- Handle
  Node 56,                                !- Name
  {c53e6591-d8b4-499b-ba89-0a60347672f1}, !- Inlet Port
  {21f2954b-8bd7-43be-b861-527f6133982b}; !- Outlet Port

OS:Node,
  {de5cb5f4-18a0-43b5-a13b-e7deaf60c659}, !- Handle
  Node 57,                                !- Name
  {390ad86a-8ba3-4add-8e48-47b81540ebac}, !- Inlet Port
  {b5cc2b13-cbe9-4653-b218-1bb25af4c115}; !- Outlet Port

OS:Node,
  {104fec08-9215-42f1-8183-5b4252979a6d}, !- Handle
  Node 58,                                !- Name
  {78d3c79b-f2c1-4a8d-a6b7-9e36355d7c73}, !- Inlet Port
  {8746ec05-298b-40e4-89b0-f32555f8dafc}; !- Outlet Port

OS:Connector:Mixer,
  {cba1d221-a482-4398-8058-907a3830f2fa}, !- Handle
  Connector Mixer 5,                      !- Name
  {8da4e7c5-d666-4707-9cbd-8ab2955636ca}, !- Outlet Branch Name
  {86723602-8da7-4602-8b5f-d7020028113b}, !- Inlet Branch Name 1
  {d1a3aebb-0643-4091-b143-608a3ac803e3}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {7aa870d0-1e0c-415c-a382-3a429a191fbb}, !- Handle
  Connector Splitter 5,                   !- Name
  {882b9f10-011d-44e0-810a-0ffe96e3d532}, !- Inlet Branch Name
  {78d3c79b-f2c1-4a8d-a6b7-9e36355d7c73}, !- Outlet Branch Name 1
  {324ed1f4-baf5-49db-a558-2acc543f36d0}; !- Outlet Branch Name 2

OS:Connection,
  {c53e6591-d8b4-499b-ba89-0a60347672f1}, !- Handle
  {0ba44c14-bc7d-45c3-8176-263c44849d78}, !- Name
  {4d1cda7d-a4e6-4a40-915d-903fa9e8a94b}, !- Source Object
  11,                                     !- Outlet Port
  {219d4276-f3ed-4c94-a2b6-956cc5d837cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78d3c79b-f2c1-4a8d-a6b7-9e36355d7c73}, !- Handle
  {ab04bc2a-e066-49c2-91e4-1aef09410dbd}, !- Name
  {7aa870d0-1e0c-415c-a382-3a429a191fbb}, !- Source Object
  3,                                      !- Outlet Port
  {104fec08-9215-42f1-8183-5b4252979a6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5cc2b13-cbe9-4653-b218-1bb25af4c115}, !- Handle
  {ecf4e01f-ff7a-47be-84fc-67b1069d60e3}, !- Name
  {de5cb5f4-18a0-43b5-a13b-e7deaf60c659}, !- Source Object
  3,                                      !- Outlet Port
  {4d1cda7d-a4e6-4a40-915d-903fa9e8a94b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {321ddbfc-3fbe-462f-8c52-5f3bbec55cee}, !- Handle
  Node 59,                                !- Name
  {e2db268b-fbab-4556-adda-e6655f524e0d}, !- Inlet Port
  {82e93d10-3c14-48c6-ab10-526bdc753f94}; !- Outlet Port

OS:Node,
  {e5594a96-17cc-4561-97fb-546791f7f9b9}, !- Handle
  Node 60,                                !- Name
  {1b8d6e34-668f-4465-8b0d-aa49b3b48d87}, !- Inlet Port
  {198b1e95-4fa7-4216-9aa3-b46c80fc68ec}; !- Outlet Port

OS:Node,
  {b865a9fc-acc5-466f-9333-085715483e0c}, !- Handle
  Node 61,                                !- Name
  {3467132a-47cd-45a4-8b63-fd5dcb598de0}, !- Inlet Port
  {24ba1d3b-3490-4d9e-89c7-c0120508ca2f}; !- Outlet Port

OS:Connector:Mixer,
  {42f17c81-340b-442d-ba03-baac09441ad0}, !- Handle
  Connector Mixer 6,                      !- Name
  {43b1096a-a3d0-4fb2-8629-81d271bc95a2}, !- Outlet Branch Name
  {dc586899-e41a-424c-862b-f0e61ae2281d}, !- Inlet Branch Name 1
  {6c81a24e-9567-45e8-930d-f68d35d0dac4}, !- Inlet Branch Name 2
  {859150f7-4e4e-4e02-aca8-c6db58ac42d3}, !- Inlet Branch Name 3
  {547a977d-4735-429e-9b6e-b0677adbb2bf}, !- Inlet Branch Name 4
  {79753c50-eb25-47fb-9d24-434f933b4564}, !- Inlet Branch Name 5
  {1a039625-1148-4b86-abf3-91107f377933}, !- Inlet Branch Name 6
  {01464fc2-2369-4a98-893e-4617622187cf}, !- Inlet Branch Name 7
  {2fc892d8-dd6c-46a8-b1f4-378d6439babc}, !- Inlet Branch Name 8
  {653fa531-8170-4e66-bb26-50661aefc480}, !- Inlet Branch Name 9
  {dc9f9a77-89c4-4d6d-a21a-2dc9815032b8}, !- Inlet Branch Name 10
  {d2e799b1-cb03-4ca8-98ce-bf40a27d751b}, !- Inlet Branch Name 11
  {a7b14d15-4c0e-4cf3-9a47-fe2961e94fb9}, !- Inlet Branch Name 12
  {9695959d-f1ef-41ba-a1f3-c0a8ff6b3542}, !- Inlet Branch Name 13
  {0ca9e3bb-f14d-406c-afde-a6150445871b}, !- Inlet Branch Name 14
  {31ec0603-c51c-4442-a74d-52280c86bebc}, !- Inlet Branch Name 15
  {92ca475c-d4f1-47be-9079-4faa1e2e1be7}, !- Inlet Branch Name 16
  {a8839388-6467-44aa-bb5c-36ffb3e50252}, !- Inlet Branch Name 17
  {badb6bc9-d980-45c2-a85d-1711890c0459}, !- Inlet Branch Name 18
  {f9aabfef-5e2f-4249-b51f-37833cf7d741}, !- Inlet Branch Name 19
  {e8968a7f-3de7-430f-9a3d-863e68414c7d}, !- Inlet Branch Name 20
  ;                                       !- Inlet Branch Name 21

OS:Connector:Splitter,
  {57fd959d-29ec-46d1-83dd-1e1f00d47667}, !- Handle
  Connector Splitter 6,                   !- Name
  {2f3cee67-3cda-4329-9587-e2403eeefae0}, !- Inlet Branch Name
  {3467132a-47cd-45a4-8b63-fd5dcb598de0}, !- Outlet Branch Name 1
  {4e975199-062b-41f3-b935-030453f8db84}, !- Outlet Branch Name 2
  {b1213084-622c-40a8-9645-90062fac0916}, !- Outlet Branch Name 3
  {c62e8c2a-e966-4bc4-8a6b-a74b553e0e81}, !- Outlet Branch Name 4
  {352f4731-010f-41f0-b97e-dc95b39df9b7}, !- Outlet Branch Name 5
  {a81fc048-99c3-458c-8c55-01a8c7038fdf}, !- Outlet Branch Name 6
  {bc5b8bd2-7c82-478b-90d6-2123d8f4acb5}, !- Outlet Branch Name 7
  {b127b454-9869-4dca-ad58-73dab308af82}, !- Outlet Branch Name 8
  {62d6a1b8-0804-4f46-8fb6-c6a8ceceeaef}, !- Outlet Branch Name 9
  {19af4d7e-0584-4747-82e2-1193d9438597}, !- Outlet Branch Name 10
  {11248f4f-5c67-4dfb-a6b9-44b911281326}, !- Outlet Branch Name 11
  {f1fd16a4-6d1c-4cd5-abd0-676161f4f9a7}, !- Outlet Branch Name 12
  {81b352a9-d510-49a7-b53c-03be56966653}, !- Outlet Branch Name 13
  {07a8fb81-5db4-47f4-96b4-9650b985df03}, !- Outlet Branch Name 14
  {6dbda6cc-fb38-415c-b894-1277fa041ecb}, !- Outlet Branch Name 15
  {8befa9ca-22df-40d7-a571-2da86dedfd79}, !- Outlet Branch Name 16
  {4ab60cbb-55bb-4897-b2f2-a55c09780a08}, !- Outlet Branch Name 17
  {ba34517d-d772-447e-b453-d69fd7e76aa9}, !- Outlet Branch Name 18
  {a0b80621-2b97-4c04-befe-623491733650}, !- Outlet Branch Name 19
  {fe57c8c6-fa11-47a8-b259-46a3229405b7}, !- Outlet Branch Name 20
  ;                                       !- Outlet Branch Name 21

OS:Connection,
  {e2db268b-fbab-4556-adda-e6655f524e0d}, !- Handle
  {5050bb34-c8b5-449c-8315-e696dc0b60f4}, !- Name
  {4d1cda7d-a4e6-4a40-915d-903fa9e8a94b}, !- Source Object
  14,                                     !- Outlet Port
  {321ddbfc-3fbe-462f-8c52-5f3bbec55cee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3467132a-47cd-45a4-8b63-fd5dcb598de0}, !- Handle
  {99e516c6-a012-4c5e-b3ae-16d4799c1cce}, !- Name
  {57fd959d-29ec-46d1-83dd-1e1f00d47667}, !- Source Object
  3,                                      !- Outlet Port
  {b865a9fc-acc5-466f-9333-085715483e0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {198b1e95-4fa7-4216-9aa3-b46c80fc68ec}, !- Handle
  {a530a67e-3a73-46a0-a599-7b1378aa04ec}, !- Name
  {e5594a96-17cc-4561-97fb-546791f7f9b9}, !- Source Object
  3,                                      !- Outlet Port
  {4d1cda7d-a4e6-4a40-915d-903fa9e8a94b}, !- Target Object
  15;                                     !- Inlet Port

OS:Schedule:Ruleset,
  {62374230-74bc-49d2-a775-b54be16ca2ba}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {811425ea-824e-49b4-8a6c-3c81e3c15741}, !- Schedule Type Limits Name
  {11cb8371-f021-467e-a578-56e80080234c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {11cb8371-f021-467e-a578-56e80080234c}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {811425ea-824e-49b4-8a6c-3c81e3c15741}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {d5d313a6-b4a0-4a5c-bfce-603506be4bcd}, !- Handle
  Hot water loop setpoint manager,        !- Name
  Temperature,                            !- Control Variable
  {62374230-74bc-49d2-a775-b54be16ca2ba}, !- Schedule Name
  {de5cb5f4-18a0-43b5-a13b-e7deaf60c659}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {eb9c48b2-87ab-4e3c-96a8-0243009ba24f}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {21f2954b-8bd7-43be-b861-527f6133982b}, !- Inlet Node Name
  {77b0dda2-0e57-4439-9c94-266d9e11a9f7}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent;                           !- Pump Control Type

OS:Node,
  {36634671-4a7f-44ad-be34-9716c777665e}, !- Handle
  Node 62,                                !- Name
  {77b0dda2-0e57-4439-9c94-266d9e11a9f7}, !- Inlet Port
  {882b9f10-011d-44e0-810a-0ffe96e3d532}; !- Outlet Port

OS:Connection,
  {21f2954b-8bd7-43be-b861-527f6133982b}, !- Handle
  {656ea89e-72b2-4e42-a499-c77c445bb832}, !- Name
  {219d4276-f3ed-4c94-a2b6-956cc5d837cc}, !- Source Object
  3,                                      !- Outlet Port
  {eb9c48b2-87ab-4e3c-96a8-0243009ba24f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77b0dda2-0e57-4439-9c94-266d9e11a9f7}, !- Handle
  {b7caaf5d-dbf5-4bc2-a2cd-32ab2702167a}, !- Name
  {eb9c48b2-87ab-4e3c-96a8-0243009ba24f}, !- Source Object
  3,                                      !- Outlet Port
  {36634671-4a7f-44ad-be34-9716c777665e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {882b9f10-011d-44e0-810a-0ffe96e3d532}, !- Handle
  {18d43426-f2ae-4a11-9156-f093e959103b}, !- Name
  {36634671-4a7f-44ad-be34-9716c777665e}, !- Source Object
  3,                                      !- Outlet Port
  {7aa870d0-1e0c-415c-a382-3a429a191fbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {5caf121a-99f3-4ad8-8af6-4adc50b3c9c6}, !- Handle
  Hot Water Loop Boiler 5204kBtu/hr 0.8 Thermal Eff, !- Name
  NaturalGas,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.8,                                    !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {3106ace9-fd3b-4aad-9b9c-7e75cee76d91}, !- Normalized Boiler Efficiency Curve Name
  82.2222222222223,                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {8746ec05-298b-40e4-89b0-f32555f8dafc}, !- Boiler Water Inlet Node Name
  {958b4dd0-f6ec-4d7c-97e1-17a02ccfcd20}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1;                                      !- Sizing Factor

OS:Node,
  {66951ea6-47d4-4874-82c3-eec9bcafd382}, !- Handle
  Node 63,                                !- Name
  {958b4dd0-f6ec-4d7c-97e1-17a02ccfcd20}, !- Inlet Port
  {86723602-8da7-4602-8b5f-d7020028113b}; !- Outlet Port

OS:Connection,
  {8746ec05-298b-40e4-89b0-f32555f8dafc}, !- Handle
  {5514d2c4-de2a-42ce-a644-67b1c6ac1f14}, !- Name
  {104fec08-9215-42f1-8183-5b4252979a6d}, !- Source Object
  3,                                      !- Outlet Port
  {5caf121a-99f3-4ad8-8af6-4adc50b3c9c6}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {958b4dd0-f6ec-4d7c-97e1-17a02ccfcd20}, !- Handle
  {66be5207-4b0c-44d7-ba2f-421aa00192a5}, !- Name
  {5caf121a-99f3-4ad8-8af6-4adc50b3c9c6}, !- Source Object
  13,                                     !- Outlet Port
  {66951ea6-47d4-4874-82c3-eec9bcafd382}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86723602-8da7-4602-8b5f-d7020028113b}, !- Handle
  {8aafe0ae-8ed7-4d5c-b322-badf70477df6}, !- Name
  {66951ea6-47d4-4874-82c3-eec9bcafd382}, !- Source Object
  3,                                      !- Outlet Port
  {cba1d221-a482-4398-8058-907a3830f2fa}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e6622a55-c6be-496e-a069-375e547f63eb}, !- Handle
  Pipe Adiabatic 11,                      !- Name
  {3fd04ccf-1a8d-428e-a0d0-120270d03d65}, !- Inlet Node Name
  {e8696cb9-bc42-4385-b4e7-7c3526817afc}; !- Outlet Node Name

OS:Node,
  {69f987b9-56d1-458e-a3ab-831e34c90922}, !- Handle
  Node 64,                                !- Name
  {324ed1f4-baf5-49db-a558-2acc543f36d0}, !- Inlet Port
  {3fd04ccf-1a8d-428e-a0d0-120270d03d65}; !- Outlet Port

OS:Connection,
  {324ed1f4-baf5-49db-a558-2acc543f36d0}, !- Handle
  {bff7110a-5a28-4ae0-8944-2f1c33bbc5e5}, !- Name
  {7aa870d0-1e0c-415c-a382-3a429a191fbb}, !- Source Object
  4,                                      !- Outlet Port
  {69f987b9-56d1-458e-a3ab-831e34c90922}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b5bbd799-72c4-4295-9eef-d4596ce206c4}, !- Handle
  Node 65,                                !- Name
  {e8696cb9-bc42-4385-b4e7-7c3526817afc}, !- Inlet Port
  {d1a3aebb-0643-4091-b143-608a3ac803e3}; !- Outlet Port

OS:Connection,
  {3fd04ccf-1a8d-428e-a0d0-120270d03d65}, !- Handle
  {c418068f-4857-450e-9e7e-f6ab1d9e8e21}, !- Name
  {69f987b9-56d1-458e-a3ab-831e34c90922}, !- Source Object
  3,                                      !- Outlet Port
  {e6622a55-c6be-496e-a069-375e547f63eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8696cb9-bc42-4385-b4e7-7c3526817afc}, !- Handle
  {d4d38dd3-edbd-49fe-99bf-54061104e2e1}, !- Name
  {e6622a55-c6be-496e-a069-375e547f63eb}, !- Source Object
  3,                                      !- Outlet Port
  {b5bbd799-72c4-4295-9eef-d4596ce206c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1a3aebb-0643-4091-b143-608a3ac803e3}, !- Handle
  {c6d2d4ff-3fa8-4f25-9b3c-ade93536bc65}, !- Name
  {b5bbd799-72c4-4295-9eef-d4596ce206c4}, !- Source Object
  3,                                      !- Outlet Port
  {cba1d221-a482-4398-8058-907a3830f2fa}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e21926b4-8012-4ebc-b293-a7ec36a4b9be}, !- Handle
  Pipe Adiabatic 12,                      !- Name
  {24ba1d3b-3490-4d9e-89c7-c0120508ca2f}, !- Inlet Node Name
  {36fb3c66-cab0-4217-acf0-bd8a2aa84c5c}; !- Outlet Node Name

OS:Node,
  {b0c56a6f-ccc7-45fd-89c0-4f31680f3e4b}, !- Handle
  Node 66,                                !- Name
  {36fb3c66-cab0-4217-acf0-bd8a2aa84c5c}, !- Inlet Port
  {dc586899-e41a-424c-862b-f0e61ae2281d}; !- Outlet Port

OS:Connection,
  {24ba1d3b-3490-4d9e-89c7-c0120508ca2f}, !- Handle
  {f281f6b5-47be-4baa-942b-6390b10d704e}, !- Name
  {b865a9fc-acc5-466f-9333-085715483e0c}, !- Source Object
  3,                                      !- Outlet Port
  {e21926b4-8012-4ebc-b293-a7ec36a4b9be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36fb3c66-cab0-4217-acf0-bd8a2aa84c5c}, !- Handle
  {53e8d565-dc31-419a-b477-e4b631da0d81}, !- Name
  {e21926b4-8012-4ebc-b293-a7ec36a4b9be}, !- Source Object
  3,                                      !- Outlet Port
  {b0c56a6f-ccc7-45fd-89c0-4f31680f3e4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc586899-e41a-424c-862b-f0e61ae2281d}, !- Handle
  {f8d46337-22da-48b9-9ad2-e50aa212582e}, !- Name
  {b0c56a6f-ccc7-45fd-89c0-4f31680f3e4b}, !- Source Object
  3,                                      !- Outlet Port
  {42f17c81-340b-442d-ba03-baac09441ad0}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5f995bdf-ea0b-463a-b7e3-829706ee529a}, !- Handle
  Pipe Adiabatic 13,                      !- Name
  {724add51-63ca-44bd-963e-ea41d4d1ef42}, !- Inlet Node Name
  {390ad86a-8ba3-4add-8e48-47b81540ebac}; !- Outlet Node Name

OS:Node,
  {4c769e7a-ad88-430e-b563-ed37c464ec18}, !- Handle
  Node 67,                                !- Name
  {8da4e7c5-d666-4707-9cbd-8ab2955636ca}, !- Inlet Port
  {724add51-63ca-44bd-963e-ea41d4d1ef42}; !- Outlet Port

OS:Connection,
  {8da4e7c5-d666-4707-9cbd-8ab2955636ca}, !- Handle
  {be273c7e-1b1a-4346-8a31-82560aec61f7}, !- Name
  {cba1d221-a482-4398-8058-907a3830f2fa}, !- Source Object
  2,                                      !- Outlet Port
  {4c769e7a-ad88-430e-b563-ed37c464ec18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {724add51-63ca-44bd-963e-ea41d4d1ef42}, !- Handle
  {03193061-6e93-45e9-9d43-dd96c0c11383}, !- Name
  {4c769e7a-ad88-430e-b563-ed37c464ec18}, !- Source Object
  3,                                      !- Outlet Port
  {5f995bdf-ea0b-463a-b7e3-829706ee529a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {390ad86a-8ba3-4add-8e48-47b81540ebac}, !- Handle
  {010bb8c0-45d2-409a-8374-3d078e02c4a9}, !- Name
  {5f995bdf-ea0b-463a-b7e3-829706ee529a}, !- Source Object
  3,                                      !- Outlet Port
  {de5cb5f4-18a0-43b5-a13b-e7deaf60c659}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {14fa223c-61db-45c1-8627-b6e19ff0a409}, !- Handle
  Pipe Adiabatic 14,                      !- Name
  {82e93d10-3c14-48c6-ab10-526bdc753f94}, !- Inlet Node Name
  {388d947b-1374-442d-9ac7-79aac3905117}; !- Outlet Node Name

OS:Node,
  {d262189f-56b2-4d07-8fd1-f1ccff0ff642}, !- Handle
  Node 68,                                !- Name
  {388d947b-1374-442d-9ac7-79aac3905117}, !- Inlet Port
  {2f3cee67-3cda-4329-9587-e2403eeefae0}; !- Outlet Port

OS:Connection,
  {82e93d10-3c14-48c6-ab10-526bdc753f94}, !- Handle
  {cad458e1-3420-4879-b657-87de9eed0cf5}, !- Name
  {321ddbfc-3fbe-462f-8c52-5f3bbec55cee}, !- Source Object
  3,                                      !- Outlet Port
  {14fa223c-61db-45c1-8627-b6e19ff0a409}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {388d947b-1374-442d-9ac7-79aac3905117}, !- Handle
  {8c8970d2-b132-4288-bf36-298209818bd8}, !- Name
  {14fa223c-61db-45c1-8627-b6e19ff0a409}, !- Source Object
  3,                                      !- Outlet Port
  {d262189f-56b2-4d07-8fd1-f1ccff0ff642}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f3cee67-3cda-4329-9587-e2403eeefae0}, !- Handle
  {f052be7d-479f-4907-8f9d-b1615ba53213}, !- Name
  {d262189f-56b2-4d07-8fd1-f1ccff0ff642}, !- Source Object
  3,                                      !- Outlet Port
  {57fd959d-29ec-46d1-83dd-1e1f00d47667}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {912f8d39-f283-48c8-8463-ebcf7cdd8f8e}, !- Handle
  Pipe Adiabatic 15,                      !- Name
  {b18d2c36-ecdb-4c58-bf90-58c20105d75b}, !- Inlet Node Name
  {1b8d6e34-668f-4465-8b0d-aa49b3b48d87}; !- Outlet Node Name

OS:Node,
  {52f20cd5-b4eb-4abf-ab70-31c36d93e359}, !- Handle
  Node 69,                                !- Name
  {43b1096a-a3d0-4fb2-8629-81d271bc95a2}, !- Inlet Port
  {b18d2c36-ecdb-4c58-bf90-58c20105d75b}; !- Outlet Port

OS:Connection,
  {43b1096a-a3d0-4fb2-8629-81d271bc95a2}, !- Handle
  {b26e7412-32ab-4033-8bcd-d726fb47306b}, !- Name
  {42f17c81-340b-442d-ba03-baac09441ad0}, !- Source Object
  2,                                      !- Outlet Port
  {52f20cd5-b4eb-4abf-ab70-31c36d93e359}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b18d2c36-ecdb-4c58-bf90-58c20105d75b}, !- Handle
  {5f73114d-f9b4-429b-a956-97b5d9c733d3}, !- Name
  {52f20cd5-b4eb-4abf-ab70-31c36d93e359}, !- Source Object
  3,                                      !- Outlet Port
  {912f8d39-f283-48c8-8463-ebcf7cdd8f8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b8d6e34-668f-4465-8b0d-aa49b3b48d87}, !- Handle
  {8f07ce72-305a-4d92-9b8a-aa94f3e47e6a}, !- Name
  {912f8d39-f283-48c8-8463-ebcf7cdd8f8e}, !- Source Object
  3,                                      !- Outlet Port
  {e5594a96-17cc-4561-97fb-546791f7f9b9}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {e199e6c3-5909-4bab-b431-a7eac3915fe9}, !- Handle
  Heat Pump Loop,                         !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {3c845883-5ede-4d33-b0bc-aca5699dbce7}, !- Loop Temperature Setpoint Node Name
  80,                                     !- Maximum Loop Temperature {C}
  5,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {c604049f-a33a-4a3d-bdbb-b765554cc130}, !- Plant Side Inlet Node Name
  {1272c1f4-fd17-4174-b82e-97079bd7c808}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {18a2de25-088e-452a-9557-682521d1fac4}, !- Demand Side Inlet Node Name
  {408133d2-f4f1-4969-bb61-62bee8badc16}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {8ac67071-4225-42e2-86a8-141ebf0ad48f}, !- Handle
  {e199e6c3-5909-4bab-b431-a7eac3915fe9}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  39.0000000000001,                       !- Design Loop Exit Temperature {C}
  11,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {b488989b-dd23-4f6f-8434-b30b80920d59}, !- Handle
  Node 70,                                !- Name
  {c604049f-a33a-4a3d-bdbb-b765554cc130}, !- Inlet Port
  {ad3975af-9147-4a18-b31f-74c0a9e58fb4}; !- Outlet Port

OS:Node,
  {3c845883-5ede-4d33-b0bc-aca5699dbce7}, !- Handle
  Node 71,                                !- Name
  {ecc147e7-0a68-4534-bdfb-678dfec5659e}, !- Inlet Port
  {1272c1f4-fd17-4174-b82e-97079bd7c808}; !- Outlet Port

OS:Node,
  {bc0cffb3-78cd-4c9d-9dfe-6f4a6164d564}, !- Handle
  Node 72,                                !- Name
  {5a01914e-6b9c-44e2-8b95-17b5d134c974}, !- Inlet Port
  {6918bf01-3cd8-49d9-9105-8fd109fb3c4a}; !- Outlet Port

OS:Connector:Mixer,
  {1925b990-cef7-4966-8e11-76faae91fa7a}, !- Handle
  Connector Mixer 7,                      !- Name
  {7cb3a71d-ba17-47d3-8d67-e30067de3c77}, !- Outlet Branch Name
  {f1865685-9378-4113-b004-31aedaf62ff7}, !- Inlet Branch Name 1
  {79da6d24-9d48-45fa-bd57-d2e3ef75bd6b}, !- Inlet Branch Name 2
  {fa7dfa29-f074-4ae0-832c-fbc482f5b728}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {65c67741-1b6d-40e5-8d5c-d16d7ef32eb8}, !- Handle
  Connector Splitter 7,                   !- Name
  {5bf9012c-8a4c-4bcf-ab31-dcfa15c01db5}, !- Inlet Branch Name
  {5a01914e-6b9c-44e2-8b95-17b5d134c974}, !- Outlet Branch Name 1
  {1953fd4c-65ef-4a18-8ee6-e76376ba5545}, !- Outlet Branch Name 2
  {915fd0d0-6988-4d7c-bb16-166a5a6d6f31}; !- Outlet Branch Name 3

OS:Connection,
  {c604049f-a33a-4a3d-bdbb-b765554cc130}, !- Handle
  {36078ea5-d70c-4083-b273-e494e03e7ae0}, !- Name
  {e199e6c3-5909-4bab-b431-a7eac3915fe9}, !- Source Object
  11,                                     !- Outlet Port
  {b488989b-dd23-4f6f-8434-b30b80920d59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a01914e-6b9c-44e2-8b95-17b5d134c974}, !- Handle
  {2fcb7977-72e8-404e-92f4-040b2fa99705}, !- Name
  {65c67741-1b6d-40e5-8d5c-d16d7ef32eb8}, !- Source Object
  3,                                      !- Outlet Port
  {bc0cffb3-78cd-4c9d-9dfe-6f4a6164d564}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1272c1f4-fd17-4174-b82e-97079bd7c808}, !- Handle
  {4ac265c6-cb1b-4f9b-9da4-233c2b899d85}, !- Name
  {3c845883-5ede-4d33-b0bc-aca5699dbce7}, !- Source Object
  3,                                      !- Outlet Port
  {e199e6c3-5909-4bab-b431-a7eac3915fe9}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b95aae16-4f27-455f-bebe-acfda22706fc}, !- Handle
  Node 73,                                !- Name
  {18a2de25-088e-452a-9557-682521d1fac4}, !- Inlet Port
  {0afca81e-342b-4633-9036-9648c82849d0}; !- Outlet Port

OS:Node,
  {66b1e52f-52ea-4359-854e-ac5b697419d6}, !- Handle
  Node 74,                                !- Name
  {bf2ced44-f00f-47aa-9d22-5f2b6278bc15}, !- Inlet Port
  {408133d2-f4f1-4969-bb61-62bee8badc16}; !- Outlet Port

OS:Node,
  {5f8fa576-bc0e-4581-b898-771dad9b5990}, !- Handle
  Node 75,                                !- Name
  {77fa793b-326c-4f79-8ae0-bafe56fca6e7}, !- Inlet Port
  {9f285d29-3c39-412d-98b9-75daf99f4e3a}; !- Outlet Port

OS:Connector:Mixer,
  {e5d1fa1c-5c78-4152-95ca-4e779bdf931a}, !- Handle
  Connector Mixer 8,                      !- Name
  {a86a75bf-c219-4702-b521-66e0c1e7b979}, !- Outlet Branch Name
  {21d960da-5878-48e1-bdae-324255c43630}, !- Inlet Branch Name 1
  {90e305f8-581c-43b0-a1be-e2f6782f3130}, !- Inlet Branch Name 2
  {8da38132-bc65-4110-89bb-42f12c65af0a}, !- Inlet Branch Name 3
  {276710b6-8b72-40f9-8dc4-8b961f6d6576}, !- Inlet Branch Name 4
  {9a62d09f-5f2a-49fe-ab17-174582d8da5a}, !- Inlet Branch Name 5
  {f1e6dd9a-5fbd-47aa-b9c5-804d7ad1b7b4}, !- Inlet Branch Name 6
  {a1dd25bc-cc81-47ad-b976-ba4ca13f6d82}, !- Inlet Branch Name 7
  {86172524-06a7-4ca7-85fb-512ac257a814}, !- Inlet Branch Name 8
  {472428f6-af14-405e-b0d3-7fe5e1f55b01}; !- Inlet Branch Name 9

OS:Connector:Splitter,
  {2b8f4e3e-f308-4c8a-bf87-186a769d82af}, !- Handle
  Connector Splitter 8,                   !- Name
  {9c7d2325-d694-4958-a18f-b7891548ae8e}, !- Inlet Branch Name
  {77fa793b-326c-4f79-8ae0-bafe56fca6e7}, !- Outlet Branch Name 1
  {6a7fd322-d4ce-4267-8ac7-d78a1f199f9b}, !- Outlet Branch Name 2
  {54136ad1-7f35-4790-8cb9-209a387b83dc}, !- Outlet Branch Name 3
  {831d0c15-891c-4a0d-a017-7ddb7b9f7ed8}, !- Outlet Branch Name 4
  {d45e53c6-c400-4777-b24f-4e455f87c707}, !- Outlet Branch Name 5
  {d1f7ae07-dba2-458c-a94a-39cca42aa416}, !- Outlet Branch Name 6
  {e219d8c7-240f-4321-b21e-d85bfc24ae05}, !- Outlet Branch Name 7
  {a72196f1-34a2-45db-acce-3ef37bdc4f25}, !- Outlet Branch Name 8
  {27922d64-a07c-4b13-b6c5-d9c181fc5637}; !- Outlet Branch Name 9

OS:Connection,
  {18a2de25-088e-452a-9557-682521d1fac4}, !- Handle
  {ff074292-1009-40fb-aa85-38bb097b09e2}, !- Name
  {e199e6c3-5909-4bab-b431-a7eac3915fe9}, !- Source Object
  14,                                     !- Outlet Port
  {b95aae16-4f27-455f-bebe-acfda22706fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77fa793b-326c-4f79-8ae0-bafe56fca6e7}, !- Handle
  {6b011cec-1314-4389-8f81-a939a2a3795a}, !- Name
  {2b8f4e3e-f308-4c8a-bf87-186a769d82af}, !- Source Object
  3,                                      !- Outlet Port
  {5f8fa576-bc0e-4581-b898-771dad9b5990}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {408133d2-f4f1-4969-bb61-62bee8badc16}, !- Handle
  {fd434a86-8581-406d-a8a7-ca7c5a72727d}, !- Name
  {66b1e52f-52ea-4359-854e-ac5b697419d6}, !- Source Object
  3,                                      !- Outlet Port
  {e199e6c3-5909-4bab-b431-a7eac3915fe9}, !- Target Object
  15;                                     !- Inlet Port

OS:Schedule:Ruleset,
  {f23c7d33-c3ab-46e7-8409-a10e9bc2f114}, !- Handle
  Heat Pump Loop High Temp - 65F,         !- Name
  {811425ea-824e-49b4-8a6c-3c81e3c15741}, !- Schedule Type Limits Name
  {e2c205e1-edea-4e5a-9877-9025ca1db511}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e2c205e1-edea-4e5a-9877-9025ca1db511}, !- Handle
  Heat Pump Loop High Temp - 65F Default, !- Name
  {811425ea-824e-49b4-8a6c-3c81e3c15741}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.3333333333334;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {82d64259-2064-4601-be42-5893cd99e9a8}, !- Handle
  Heat Pump Loop Low Temp - 41F,          !- Name
  {811425ea-824e-49b4-8a6c-3c81e3c15741}, !- Schedule Type Limits Name
  {e1eb35d4-c76f-40d9-82a2-9e4631a162b3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e1eb35d4-c76f-40d9-82a2-9e4631a162b3}, !- Handle
  Heat Pump Loop Low Temp - 41F Default,  !- Name
  {811425ea-824e-49b4-8a6c-3c81e3c15741}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  5.00000000000006;                       !- Value Until Time 1

OS:SetpointManager:Scheduled:DualSetpoint,
  {8290319c-6ae3-4bfe-b2bc-76961963f4c9}, !- Handle
  Setpoint Manager Scheduled Dual Setpoint 1, !- Name
  ,                                       !- Control Variable
  {f23c7d33-c3ab-46e7-8409-a10e9bc2f114}, !- High Setpoint Schedule Name
  {82d64259-2064-4601-be42-5893cd99e9a8}, !- Low Setpoint Schedule Name
  {3c845883-5ede-4d33-b0bc-aca5699dbce7}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {606ac8d7-2837-47da-8428-ce687db500ab}, !- Handle
  Heat Pump Loop Pump,                    !- Name
  {ad3975af-9147-4a18-b31f-74c0a9e58fb4}, !- Inlet Node Name
  {65512cc6-1541-47d5-ad57-99177364c899}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ;                                       !- Skin Loss Radiative Fraction

OS:Node,
  {b1b236a7-ec0a-40af-88aa-d6c75ed3495e}, !- Handle
  Node 76,                                !- Name
  {65512cc6-1541-47d5-ad57-99177364c899}, !- Inlet Port
  {5bf9012c-8a4c-4bcf-ab31-dcfa15c01db5}; !- Outlet Port

OS:Connection,
  {ad3975af-9147-4a18-b31f-74c0a9e58fb4}, !- Handle
  {c3208e37-3a16-46f8-9543-b1ef5783902e}, !- Name
  {b488989b-dd23-4f6f-8434-b30b80920d59}, !- Source Object
  3,                                      !- Outlet Port
  {606ac8d7-2837-47da-8428-ce687db500ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65512cc6-1541-47d5-ad57-99177364c899}, !- Handle
  {f0266665-37aa-4d01-ac2a-d80a558777f3}, !- Name
  {606ac8d7-2837-47da-8428-ce687db500ab}, !- Source Object
  3,                                      !- Outlet Port
  {b1b236a7-ec0a-40af-88aa-d6c75ed3495e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5bf9012c-8a4c-4bcf-ab31-dcfa15c01db5}, !- Handle
  {03cffe6a-2ca3-4554-904e-685475503afb}, !- Name
  {b1b236a7-ec0a-40af-88aa-d6c75ed3495e}, !- Source Object
  3,                                      !- Outlet Port
  {65c67741-1b6d-40e5-8d5c-d16d7ef32eb8}, !- Target Object
  2;                                      !- Inlet Port

OS:CoolingTower:TwoSpeed,
  {8156aa96-ffe9-4d42-b2be-5a8b64a2c224}, !- Handle
  Heat Pump Loop Sup Cooling Tower,       !- Name
  {6918bf01-3cd8-49d9-9105-8fd109fb3c4a}, !- Water Inlet Node Name
  {1c2a8dee-6f0c-4c2c-9de2-39a0da883037}, !- Water Outlet Node Name
  autosize,                               !- Design Water Flow Rate {m3/s}
  autosize,                               !- High Fan Speed Air Flow Rate {m3/s}
  autosize,                               !- High Fan Speed Fan Power {W}
  autosize,                               !- High Fan Speed U-Factor Times Area Value {W/K}
  AutoSize,                               !- Low Fan Speed Air Flow Rate {m3/s}
  ,                                       !- Low Fan Speed Air Flow Rate Sizing Factor
  AutoSize,                               !- Low Fan Speed Fan Power {W}
  ,                                       !- Low Fan Speed Fan Power Sizing Factor
  AutoSize,                               !- Low Fan Speed U-Factor Times Area Value {W/K}
  ,                                       !- Low Fan Speed U-Factor Times Area Sizing Factor
  ,                                       !- Free Convection Regime Air Flow Rate {m3/s}
  ,                                       !- Free Convection Regime Air Flow Rate Sizing Factor
  ,                                       !- Free Convection Regime U-Factor Times Area Value {W/K}
  ,                                       !- Free Convection U-Factor Times Area Value Sizing Factor
  ,                                       !- Performance Input Method
  ,                                       !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
  ,                                       !- High Speed Nominal Capacity {W}
  ,                                       !- Low Speed Nominal Capacity {W}
  ,                                       !- Low Speed Nominal Capacity Sizing Factor
  ,                                       !- Free Convection Nominal Capacity {W}
  ,                                       !- Free Convection Nominal Capacity Sizing Factor
  ,                                       !- Basin Heater Capacity {W/K}
  ,                                       !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  ,                                       !- Evaporation Loss Mode
  ,                                       !- Evaporation Loss Factor {percent/K}
  ,                                       !- Drift Loss Percent {percent}
  ,                                       !- Blowdown Calculation Mode
  ,                                       !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Number of Cells
  ,                                       !- Cell Control
  ,                                       !- Cell Minimum  Water Flow Rate Fraction
  ,                                       !- Cell Maximum Water Flow Rate Fraction
  1;                                      !- Sizing Factor

OS:Node,
  {1208b950-c291-47a4-9f19-6a21b92381bd}, !- Handle
  Node 77,                                !- Name
  {1c2a8dee-6f0c-4c2c-9de2-39a0da883037}, !- Inlet Port
  {f1865685-9378-4113-b004-31aedaf62ff7}; !- Outlet Port

OS:Connection,
  {6918bf01-3cd8-49d9-9105-8fd109fb3c4a}, !- Handle
  {e71f33dc-c3bc-44bf-9524-a2af20c3acf4}, !- Name
  {bc0cffb3-78cd-4c9d-9dfe-6f4a6164d564}, !- Source Object
  3,                                      !- Outlet Port
  {8156aa96-ffe9-4d42-b2be-5a8b64a2c224}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c2a8dee-6f0c-4c2c-9de2-39a0da883037}, !- Handle
  {2faa024c-42b6-426d-94af-0d6871c0942a}, !- Name
  {8156aa96-ffe9-4d42-b2be-5a8b64a2c224}, !- Source Object
  3,                                      !- Outlet Port
  {1208b950-c291-47a4-9f19-6a21b92381bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1865685-9378-4113-b004-31aedaf62ff7}, !- Handle
  {8a1b169b-1493-49c9-841e-a8c627300b99}, !- Name
  {1208b950-c291-47a4-9f19-6a21b92381bd}, !- Source Object
  3,                                      !- Outlet Port
  {1925b990-cef7-4966-8e11-76faae91fa7a}, !- Target Object
  3;                                      !- Inlet Port

OS:Boiler:HotWater,
  {0a0b6741-0baa-42c6-81d1-b96dd58bfcea}, !- Handle
  Heat Pump Loop Sup Boiler 505kBtu/hr 0.8 Thermal Eff, !- Name
  NaturalGas,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.8,                                    !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  {b7329cee-5107-40cb-ada5-48b5ba5b209e}, !- Normalized Boiler Efficiency Curve Name
  30.0000000000001,                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {429f83ba-8471-4507-b0ea-600a8a883b29}, !- Boiler Water Inlet Node Name
  {88b9d5d1-bcfe-4117-80f4-383a519f0878}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1;                                      !- Sizing Factor

OS:Node,
  {edff2ea6-c6f9-4347-81e2-6db2664b974f}, !- Handle
  Node 78,                                !- Name
  {1953fd4c-65ef-4a18-8ee6-e76376ba5545}, !- Inlet Port
  {429f83ba-8471-4507-b0ea-600a8a883b29}; !- Outlet Port

OS:Connection,
  {1953fd4c-65ef-4a18-8ee6-e76376ba5545}, !- Handle
  {01b9dbeb-038b-4b83-8146-c3e7d4b491ce}, !- Name
  {65c67741-1b6d-40e5-8d5c-d16d7ef32eb8}, !- Source Object
  4,                                      !- Outlet Port
  {edff2ea6-c6f9-4347-81e2-6db2664b974f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {73c7807f-85d3-4f66-9fd4-d137a9e4414c}, !- Handle
  Node 79,                                !- Name
  {88b9d5d1-bcfe-4117-80f4-383a519f0878}, !- Inlet Port
  {79da6d24-9d48-45fa-bd57-d2e3ef75bd6b}; !- Outlet Port

OS:Connection,
  {429f83ba-8471-4507-b0ea-600a8a883b29}, !- Handle
  {fd8e64fe-b2a9-40c1-b76b-7adce558a2e5}, !- Name
  {edff2ea6-c6f9-4347-81e2-6db2664b974f}, !- Source Object
  3,                                      !- Outlet Port
  {0a0b6741-0baa-42c6-81d1-b96dd58bfcea}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {88b9d5d1-bcfe-4117-80f4-383a519f0878}, !- Handle
  {02f1b035-8900-4781-9971-edca742c3bd5}, !- Name
  {0a0b6741-0baa-42c6-81d1-b96dd58bfcea}, !- Source Object
  13,                                     !- Outlet Port
  {73c7807f-85d3-4f66-9fd4-d137a9e4414c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79da6d24-9d48-45fa-bd57-d2e3ef75bd6b}, !- Handle
  {527d39c6-10a9-4821-b9bd-308c779093ce}, !- Name
  {73c7807f-85d3-4f66-9fd4-d137a9e4414c}, !- Source Object
  3,                                      !- Outlet Port
  {1925b990-cef7-4966-8e11-76faae91fa7a}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {54b78240-8354-4824-93d4-c3908f4e20cb}, !- Handle
  Heat Pump Loop Supply Bypass,           !- Name
  {ad593062-f847-4e8b-a4d2-73589b7217bb}, !- Inlet Node Name
  {eab59b7d-1a83-41fa-8ca9-bf460908d785}; !- Outlet Node Name

OS:Node,
  {2a24d2dd-75fd-48bd-9929-8d716a314dca}, !- Handle
  Node 80,                                !- Name
  {915fd0d0-6988-4d7c-bb16-166a5a6d6f31}, !- Inlet Port
  {ad593062-f847-4e8b-a4d2-73589b7217bb}; !- Outlet Port

OS:Connection,
  {915fd0d0-6988-4d7c-bb16-166a5a6d6f31}, !- Handle
  {5a62c6a7-dea7-40c7-ab1e-608053b34c66}, !- Name
  {65c67741-1b6d-40e5-8d5c-d16d7ef32eb8}, !- Source Object
  5,                                      !- Outlet Port
  {2a24d2dd-75fd-48bd-9929-8d716a314dca}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {567024d5-617b-42b8-ab7e-115a49b8ecfd}, !- Handle
  Node 81,                                !- Name
  {eab59b7d-1a83-41fa-8ca9-bf460908d785}, !- Inlet Port
  {fa7dfa29-f074-4ae0-832c-fbc482f5b728}; !- Outlet Port

OS:Connection,
  {ad593062-f847-4e8b-a4d2-73589b7217bb}, !- Handle
  {84cbf625-2a92-4552-b03a-d24ecdb3da7a}, !- Name
  {2a24d2dd-75fd-48bd-9929-8d716a314dca}, !- Source Object
  3,                                      !- Outlet Port
  {54b78240-8354-4824-93d4-c3908f4e20cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eab59b7d-1a83-41fa-8ca9-bf460908d785}, !- Handle
  {06c52012-a686-4c94-b346-a86a4ae6af7c}, !- Name
  {54b78240-8354-4824-93d4-c3908f4e20cb}, !- Source Object
  3,                                      !- Outlet Port
  {567024d5-617b-42b8-ab7e-115a49b8ecfd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa7dfa29-f074-4ae0-832c-fbc482f5b728}, !- Handle
  {5b1df031-6a48-4841-8616-7a61386302ba}, !- Name
  {567024d5-617b-42b8-ab7e-115a49b8ecfd}, !- Source Object
  3,                                      !- Outlet Port
  {1925b990-cef7-4966-8e11-76faae91fa7a}, !- Target Object
  5;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {fbdfcc52-c27f-4296-9232-e7cb454fbf07}, !- Handle
  Heat Pump Loop Demand Bypass,           !- Name
  {9f285d29-3c39-412d-98b9-75daf99f4e3a}, !- Inlet Node Name
  {9a95dee0-2227-4ebe-b2c5-c529b0755c10}; !- Outlet Node Name

OS:Node,
  {b4ea936e-b2c8-4ae8-a557-f4bc085c335c}, !- Handle
  Node 82,                                !- Name
  {9a95dee0-2227-4ebe-b2c5-c529b0755c10}, !- Inlet Port
  {21d960da-5878-48e1-bdae-324255c43630}; !- Outlet Port

OS:Connection,
  {9f285d29-3c39-412d-98b9-75daf99f4e3a}, !- Handle
  {73e07492-42f5-473e-b438-c3a38c8f37fc}, !- Name
  {5f8fa576-bc0e-4581-b898-771dad9b5990}, !- Source Object
  3,                                      !- Outlet Port
  {fbdfcc52-c27f-4296-9232-e7cb454fbf07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a95dee0-2227-4ebe-b2c5-c529b0755c10}, !- Handle
  {f408c360-5a59-4716-9104-6dfcfe556ee0}, !- Name
  {fbdfcc52-c27f-4296-9232-e7cb454fbf07}, !- Source Object
  3,                                      !- Outlet Port
  {b4ea936e-b2c8-4ae8-a557-f4bc085c335c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21d960da-5878-48e1-bdae-324255c43630}, !- Handle
  {1ffe6acd-5fb1-42dd-b469-3a47276918fb}, !- Name
  {b4ea936e-b2c8-4ae8-a557-f4bc085c335c}, !- Source Object
  3,                                      !- Outlet Port
  {e5d1fa1c-5c78-4152-95ca-4e779bdf931a}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {cfe02e06-4636-4cbe-b6a5-a5156ef4148e}, !- Handle
  Heat Pump Loop Supply Outlet,           !- Name
  {ec6e0e86-8c05-4b77-b5c2-11389bf69d33}, !- Inlet Node Name
  {ecc147e7-0a68-4534-bdfb-678dfec5659e}; !- Outlet Node Name

OS:Node,
  {ddfd3106-92ad-4755-b3b3-e8bf82c9f607}, !- Handle
  Node 83,                                !- Name
  {7cb3a71d-ba17-47d3-8d67-e30067de3c77}, !- Inlet Port
  {ec6e0e86-8c05-4b77-b5c2-11389bf69d33}; !- Outlet Port

OS:Connection,
  {7cb3a71d-ba17-47d3-8d67-e30067de3c77}, !- Handle
  {7254f158-b443-49c5-94e0-eb6323193244}, !- Name
  {1925b990-cef7-4966-8e11-76faae91fa7a}, !- Source Object
  2,                                      !- Outlet Port
  {ddfd3106-92ad-4755-b3b3-e8bf82c9f607}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec6e0e86-8c05-4b77-b5c2-11389bf69d33}, !- Handle
  {1ca8aee7-9af2-46b8-81fc-657ba8cdb0e5}, !- Name
  {ddfd3106-92ad-4755-b3b3-e8bf82c9f607}, !- Source Object
  3,                                      !- Outlet Port
  {cfe02e06-4636-4cbe-b6a5-a5156ef4148e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ecc147e7-0a68-4534-bdfb-678dfec5659e}, !- Handle
  {01d0c789-03b1-4fd7-99da-c42e1de97311}, !- Name
  {cfe02e06-4636-4cbe-b6a5-a5156ef4148e}, !- Source Object
  3,                                      !- Outlet Port
  {3c845883-5ede-4d33-b0bc-aca5699dbce7}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {94fdf798-a7f4-467a-b69d-765e2e2c4810}, !- Handle
  Heat Pump Loop Demand Inlet,            !- Name
  {0afca81e-342b-4633-9036-9648c82849d0}, !- Inlet Node Name
  {5cb883c1-99a1-4f21-b628-ca2d457068f3}; !- Outlet Node Name

OS:Node,
  {dd4aead0-609a-47d0-b193-e5d3eaa6f0c2}, !- Handle
  Node 84,                                !- Name
  {5cb883c1-99a1-4f21-b628-ca2d457068f3}, !- Inlet Port
  {9c7d2325-d694-4958-a18f-b7891548ae8e}; !- Outlet Port

OS:Connection,
  {0afca81e-342b-4633-9036-9648c82849d0}, !- Handle
  {35a38ed4-e43b-4c07-8e22-e0348013a7d3}, !- Name
  {b95aae16-4f27-455f-bebe-acfda22706fc}, !- Source Object
  3,                                      !- Outlet Port
  {94fdf798-a7f4-467a-b69d-765e2e2c4810}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5cb883c1-99a1-4f21-b628-ca2d457068f3}, !- Handle
  {b2808a1e-27bd-4f77-aee5-095c9d06a631}, !- Name
  {94fdf798-a7f4-467a-b69d-765e2e2c4810}, !- Source Object
  3,                                      !- Outlet Port
  {dd4aead0-609a-47d0-b193-e5d3eaa6f0c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c7d2325-d694-4958-a18f-b7891548ae8e}, !- Handle
  {2931da6d-7084-4b93-baab-1a1b1d61e10b}, !- Name
  {dd4aead0-609a-47d0-b193-e5d3eaa6f0c2}, !- Source Object
  3,                                      !- Outlet Port
  {2b8f4e3e-f308-4c8a-bf87-186a769d82af}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0625d5ae-2b7c-4f8a-a242-162d986eafa7}, !- Handle
  Heat Pump Loop Demand Outlet,           !- Name
  {2f42269b-3fff-4537-94f5-012cd2bf7328}, !- Inlet Node Name
  {bf2ced44-f00f-47aa-9d22-5f2b6278bc15}; !- Outlet Node Name

OS:Node,
  {8e65fc2e-07a7-462a-8d7d-340f52cff3d6}, !- Handle
  Node 85,                                !- Name
  {a86a75bf-c219-4702-b521-66e0c1e7b979}, !- Inlet Port
  {2f42269b-3fff-4537-94f5-012cd2bf7328}; !- Outlet Port

OS:Connection,
  {a86a75bf-c219-4702-b521-66e0c1e7b979}, !- Handle
  {837f13a8-4c81-4171-8882-aa7e66a9c06a}, !- Name
  {e5d1fa1c-5c78-4152-95ca-4e779bdf931a}, !- Source Object
  2,                                      !- Outlet Port
  {8e65fc2e-07a7-462a-8d7d-340f52cff3d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f42269b-3fff-4537-94f5-012cd2bf7328}, !- Handle
  {ff41a19c-4899-48ee-b691-f463f779391e}, !- Name
  {8e65fc2e-07a7-462a-8d7d-340f52cff3d6}, !- Source Object
  3,                                      !- Outlet Port
  {0625d5ae-2b7c-4f8a-a242-162d986eafa7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf2ced44-f00f-47aa-9d22-5f2b6278bc15}, !- Handle
  {3ed1f491-2c69-442a-8cfe-69fadf5f1319}, !- Name
  {0625d5ae-2b7c-4f8a-a242-162d986eafa7}, !- Source Object
  3,                                      !- Outlet Port
  {66b1e52f-52ea-4359-854e-ac5b697419d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {c895a171-c252-410e-a660-30d07b6950c9}, !- Handle
  OfficeLarge HVACOperationSchd,          !- Name
  {4df15916-3a61-4a38-bab9-3e1ff1ede3a0}, !- Schedule Type Limits Name
  {45087cad-225c-41c8-94ed-21a645f542f6}, !- Default Day Schedule Name
  {9170cd21-4746-487e-8a1b-c1205ea32cf7}, !- Summer Design Day Schedule Name
  {05b14520-4a9c-4c61-bb76-37640029255b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {45087cad-225c-41c8-94ed-21a645f542f6}, !- Handle
  OfficeLarge HVACOperationSchd Default,  !- Name
  {4df15916-3a61-4a38-bab9-3e1ff1ede3a0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {30f0feb9-7026-490d-9bdc-8222ef753451}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9170cd21-4746-487e-8a1b-c1205ea32cf7}, !- Handle
  OfficeLarge HVACOperationSchd Summer Design Day, !- Name
  {4df15916-3a61-4a38-bab9-3e1ff1ede3a0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2b4712a9-d251-44c3-8e89-fb2c90e26ecd}, !- Handle
  Schedule Rule 9,                        !- Name
  {c895a171-c252-410e-a660-30d07b6950c9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {387593d1-ce4e-4019-8088-5bf8c1942e9f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {387593d1-ce4e-4019-8088-5bf8c1942e9f}, !- Handle
  OfficeLarge HVACOperationSchd Summer Design Day 1, !- Name
  {4df15916-3a61-4a38-bab9-3e1ff1ede3a0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {97f8bf4e-342f-45ea-a603-6b95ef26d0a7}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {05b14520-4a9c-4c61-bb76-37640029255b}, !- Handle
  OfficeLarge HVACOperationSchd Winter Design Day, !- Name
  {4df15916-3a61-4a38-bab9-3e1ff1ede3a0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d8d6dc27-6584-4f3f-b50e-2a305a59a3db}, !- Handle
  Schedule Rule 10,                       !- Name
  {c895a171-c252-410e-a660-30d07b6950c9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ff075843-b0be-45c2-8b1e-76ba11814375}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ff075843-b0be-45c2-8b1e-76ba11814375}, !- Handle
  OfficeLarge HVACOperationSchd Summer Design Day 2, !- Name
  {4df15916-3a61-4a38-bab9-3e1ff1ede3a0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {0bcf34cb-a8f1-4d26-8d74-cf9eef20ae22}, !- Handle
  OfficeLarge MinOA_MotorizedDamper_Sched, !- Name
  {861d1c8b-c6b2-4671-b9d6-13ba0838676a}, !- Schedule Type Limits Name
  {512a1979-b503-4109-b2dd-cb13c2378499}, !- Default Day Schedule Name
  {3b4e59e1-8d10-48cf-99fe-b6d69757d684}, !- Summer Design Day Schedule Name
  {7aa5922a-1129-4d21-8495-fef574fd3de8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {512a1979-b503-4109-b2dd-cb13c2378499}, !- Handle
  OfficeLarge MinOA_MotorizedDamper_Sched Default, !- Name
  {861d1c8b-c6b2-4671-b9d6-13ba0838676a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f2043267-d89e-416e-ae9d-056e9dde6747}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3b4e59e1-8d10-48cf-99fe-b6d69757d684}, !- Handle
  OfficeLarge MinOA_MotorizedDamper_Sched Summer Design Day, !- Name
  {861d1c8b-c6b2-4671-b9d6-13ba0838676a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e8cb0128-4915-4a8c-b209-17dc5cfa5cfa}, !- Handle
  Schedule Rule 11,                       !- Name
  {0bcf34cb-a8f1-4d26-8d74-cf9eef20ae22}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3b57a4a3-2903-41e7-b310-29714f59ea52}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3b57a4a3-2903-41e7-b310-29714f59ea52}, !- Handle
  OfficeLarge MinOA_MotorizedDamper_Sched Summer Design Day 1, !- Name
  {861d1c8b-c6b2-4671-b9d6-13ba0838676a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {6ed4e39d-a0db-4b27-b8db-a16e03f9ee8f}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7aa5922a-1129-4d21-8495-fef574fd3de8}, !- Handle
  OfficeLarge MinOA_MotorizedDamper_Sched Winter Design Day, !- Name
  {861d1c8b-c6b2-4671-b9d6-13ba0838676a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {93101439-3d08-4c52-97a8-69d32e4096aa}, !- Handle
  Schedule Rule 12,                       !- Name
  {0bcf34cb-a8f1-4d26-8d74-cf9eef20ae22}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {698287be-61c2-4541-8b2b-f21a3a7972f2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {698287be-61c2-4541-8b2b-f21a3a7972f2}, !- Handle
  OfficeLarge MinOA_MotorizedDamper_Sched Summer Design Day 2, !- Name
  {861d1c8b-c6b2-4671-b9d6-13ba0838676a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {0db46c28-b0d7-4cfe-92cd-2e52da7c0303}, !- Handle
  Supply Air Temp - 55.04F,               !- Name
  {811425ea-824e-49b4-8a6c-3c81e3c15741}, !- Schedule Type Limits Name
  {abea2253-7183-4fe8-a599-1a0a58ad50a5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {abea2253-7183-4fe8-a599-1a0a58ad50a5}, !- Handle
  Supply Air Temp - 55.04F Default,       !- Name
  {811425ea-824e-49b4-8a6c-3c81e3c15741}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:AirLoopHVAC,
  {9aa8f919-b4a1-4114-8893-955265c75f85}, !- Handle
  VAV_bot WITH REHEAT,                    !- Name
  ,                                       !- Controller List Name
  {c895a171-c252-410e-a660-30d07b6950c9}, !- Availability Schedule
  {f5a897a3-fcb1-4626-9195-4bd667ae88a4}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {fb8dd0d9-85b6-438f-bbac-410dd1e90d86}, !- Supply Side Inlet Node Name
  {7b5f4f6b-fb28-495a-bc8b-c44971a12653}, !- Demand Side Outlet Node Name
  {2e11916a-011e-4af5-b108-3c8a70ba09ac}, !- Demand Side Inlet Node A
  {337b280e-1f18-4ad0-b6f7-d1d8a8fbd44d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:AvailabilityManager:NightCycle,
  {f5a897a3-fcb1-4626-9195-4bd667ae88a4}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  ,                                       !- Thermostat Tolerance {deltaC}
  ;                                       !- Cycling Run Time {s}

OS:Node,
  {08f18602-4735-4c2b-982a-54d7813498af}, !- Handle
  Node 86,                                !- Name
  {fb8dd0d9-85b6-438f-bbac-410dd1e90d86}, !- Inlet Port
  {a98c6549-6611-4300-a43d-134ede643d14}; !- Outlet Port

OS:Node,
  {f8a13062-fe48-4cd7-b204-bcf19bd0a21c}, !- Handle
  Node 87,                                !- Name
  {b6e757c6-81d5-4bd9-b8b0-4f99a9483deb}, !- Inlet Port
  {337b280e-1f18-4ad0-b6f7-d1d8a8fbd44d}; !- Outlet Port

OS:Connection,
  {fb8dd0d9-85b6-438f-bbac-410dd1e90d86}, !- Handle
  {1bd947d3-d837-4fde-8a86-89ea69b5a725}, !- Name
  {9aa8f919-b4a1-4114-8893-955265c75f85}, !- Source Object
  7,                                      !- Outlet Port
  {08f18602-4735-4c2b-982a-54d7813498af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {337b280e-1f18-4ad0-b6f7-d1d8a8fbd44d}, !- Handle
  {85ef1762-1ea6-4bb5-9a01-11d7c3e96e03}, !- Name
  {f8a13062-fe48-4cd7-b204-bcf19bd0a21c}, !- Source Object
  3,                                      !- Outlet Port
  {9aa8f919-b4a1-4114-8893-955265c75f85}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {5830263e-fd7d-4f30-aac3-6b972c1d9d1a}, !- Handle
  Node 88,                                !- Name
  {2e11916a-011e-4af5-b108-3c8a70ba09ac}, !- Inlet Port
  {ac2ac96a-b926-44ba-914c-0df962d5dea3}; !- Outlet Port

OS:Node,
  {cd7efe76-70f8-42fd-a98d-f9e8c4c9723a}, !- Handle
  Node 89,                                !- Name
  {3c1784ac-e1e8-4cc6-a123-42d30a93dcd3}, !- Inlet Port
  {7b5f4f6b-fb28-495a-bc8b-c44971a12653}; !- Outlet Port

OS:Node,
  {83989ad7-7fe3-4a0c-9ba1-4189a282ff05}, !- Handle
  Node 90,                                !- Name
  {77827c73-d396-4728-81ce-abcffd25035d}, !- Inlet Port
  {a90f7551-94c0-4bb1-9547-07b245cb31bd}; !- Outlet Port

OS:Connection,
  {2e11916a-011e-4af5-b108-3c8a70ba09ac}, !- Handle
  {981d9cc5-8bc4-4702-b146-afe4a978ad67}, !- Name
  {9aa8f919-b4a1-4114-8893-955265c75f85}, !- Source Object
  9,                                      !- Outlet Port
  {5830263e-fd7d-4f30-aac3-6b972c1d9d1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b5f4f6b-fb28-495a-bc8b-c44971a12653}, !- Handle
  {6d1163bf-ff65-4faa-89e7-c064bd44821c}, !- Name
  {cd7efe76-70f8-42fd-a98d-f9e8c4c9723a}, !- Source Object
  3,                                      !- Outlet Port
  {9aa8f919-b4a1-4114-8893-955265c75f85}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b0e0b1de-9157-47e0-a549-46aca26f4631}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {ac2ac96a-b926-44ba-914c-0df962d5dea3}, !- Inlet Node Name
  {2022a986-2618-4c36-91f9-ab561bef4046}, !- Outlet Node Name 1
  {2e57c17a-37f4-473f-8eec-08f7afab71b0}, !- Outlet Node Name 2
  {7dc6829e-da3d-412d-a4c1-feae8aebb2a3}, !- Outlet Node Name 3
  {6a84fd22-692c-4b75-94d9-c22c6f2dbf29}, !- Outlet Node Name 4
  {59a75562-bc43-465b-ba5b-85f0beb5f8bd}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {c839768d-1b25-4ca5-b3be-c16ec1fec3c2}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {3c1784ac-e1e8-4cc6-a123-42d30a93dcd3}, !- Outlet Node Name
  {a8cd2259-00a9-4547-87aa-d4b7d8cddc44}, !- Inlet Node Name 1
  {f399e001-293c-46ed-8295-50da3397cb8c}, !- Inlet Node Name 2
  {a1142074-3170-4190-8ab9-243374881508}, !- Inlet Node Name 3
  {3d806544-3091-4dab-9272-92074417c82e}, !- Inlet Node Name 4
  {ab61cc3b-7ba3-4017-9d29-825b8be39cf9}; !- Inlet Node Name 5

OS:Connection,
  {ac2ac96a-b926-44ba-914c-0df962d5dea3}, !- Handle
  {127676f2-9d94-4c44-aa13-2f11c90ea2e3}, !- Name
  {5830263e-fd7d-4f30-aac3-6b972c1d9d1a}, !- Source Object
  3,                                      !- Outlet Port
  {b0e0b1de-9157-47e0-a549-46aca26f4631}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c1784ac-e1e8-4cc6-a123-42d30a93dcd3}, !- Handle
  {45612aaf-1ce5-4a09-8bb7-5e8df67a8681}, !- Name
  {c839768d-1b25-4ca5-b3be-c16ec1fec3c2}, !- Source Object
  2,                                      !- Outlet Port
  {cd7efe76-70f8-42fd-a98d-f9e8c4c9723a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c90a721f-ae82-4994-9a14-463186be54b3}, !- Handle
  {9aa8f919-b4a1-4114-8893-955265c75f85}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  25.3819472890053,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7.00000000000006,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  12.8,                                   !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:VariableVolume,
  {d8c80b7b-6235-4c45-9204-6347efbad0e2}, !- Handle
  VAV_bot WITH REHEAT Fan,                !- Name
  {89cb771c-7763-4fdb-9aed-f6ceb0aaf39c}, !- Availability Schedule Name
  0.61165,                                !- Fan Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.941,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {09d9bc53-6fff-4292-8d46-4fc38663d50c}, !- Air Inlet Node Name
  {b6e757c6-81d5-4bd9-b8b0-4f99a9483deb}, !- Air Outlet Node Name
  VAV system Fans;                        !- End-Use Subcategory

OS:Connection,
  {b6e757c6-81d5-4bd9-b8b0-4f99a9483deb}, !- Handle
  {e529d66e-c41c-4b09-9321-09bf9af395dd}, !- Name
  {d8c80b7b-6235-4c45-9204-6347efbad0e2}, !- Source Object
  17,                                     !- Outlet Port
  {f8a13062-fe48-4cd7-b204-bcf19bd0a21c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {6d88dd49-0295-4d32-9818-c97446d89173}, !- Handle
  VAV_bot WITH REHEAT Main Htg Coil,      !- Name
  {89cb771c-7763-4fdb-9aed-f6ceb0aaf39c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e8ae88e0-3038-4150-9ea5-fe0d28c5c964}, !- Water Inlet Node Name
  {22689ae5-754a-4f2c-984b-8bf1a4c55d0c}, !- Water Outlet Node Name
  {2823135e-14a2-42bf-bda2-a4808f4feb34}, !- Air Inlet Node Name
  {cda3fd35-1147-45df-92b6-6d4f7d253d9b}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.00000000000006,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.8,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a8e144c9-048b-4bc0-86f0-0d7b3b5bb07a}, !- Handle
  Node 91,                                !- Name
  {cda3fd35-1147-45df-92b6-6d4f7d253d9b}, !- Inlet Port
  {09d9bc53-6fff-4292-8d46-4fc38663d50c}; !- Outlet Port

OS:Connection,
  {cda3fd35-1147-45df-92b6-6d4f7d253d9b}, !- Handle
  {c32b0fde-9b5d-4e1c-a960-d21dc2d1b0bb}, !- Name
  {6d88dd49-0295-4d32-9818-c97446d89173}, !- Source Object
  8,                                      !- Outlet Port
  {a8e144c9-048b-4bc0-86f0-0d7b3b5bb07a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09d9bc53-6fff-4292-8d46-4fc38663d50c}, !- Handle
  {756b3e2e-3aea-45c1-907f-db0c4358489e}, !- Name
  {a8e144c9-048b-4bc0-86f0-0d7b3b5bb07a}, !- Source Object
  3,                                      !- Outlet Port
  {d8c80b7b-6235-4c45-9204-6347efbad0e2}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {74d4864b-6b18-4f8e-874c-d998f491540d}, !- Handle
  Node 92,                                !- Name
  {4e975199-062b-41f3-b935-030453f8db84}, !- Inlet Port
  {e8ae88e0-3038-4150-9ea5-fe0d28c5c964}; !- Outlet Port

OS:Connection,
  {4e975199-062b-41f3-b935-030453f8db84}, !- Handle
  {6144a656-93c8-417a-9163-1b3f2529734e}, !- Name
  {57fd959d-29ec-46d1-83dd-1e1f00d47667}, !- Source Object
  4,                                      !- Outlet Port
  {74d4864b-6b18-4f8e-874c-d998f491540d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6fc44379-2051-448f-beb2-dc5112bdf95e}, !- Handle
  Node 93,                                !- Name
  {22689ae5-754a-4f2c-984b-8bf1a4c55d0c}, !- Inlet Port
  {6c81a24e-9567-45e8-930d-f68d35d0dac4}; !- Outlet Port

OS:Connection,
  {e8ae88e0-3038-4150-9ea5-fe0d28c5c964}, !- Handle
  {bcf1bb90-97a0-427d-a089-77332e5c89cf}, !- Name
  {74d4864b-6b18-4f8e-874c-d998f491540d}, !- Source Object
  3,                                      !- Outlet Port
  {6d88dd49-0295-4d32-9818-c97446d89173}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {22689ae5-754a-4f2c-984b-8bf1a4c55d0c}, !- Handle
  {79069e50-3895-455c-b6c8-1a4b5364f04c}, !- Name
  {6d88dd49-0295-4d32-9818-c97446d89173}, !- Source Object
  6,                                      !- Outlet Port
  {6fc44379-2051-448f-beb2-dc5112bdf95e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c81a24e-9567-45e8-930d-f68d35d0dac4}, !- Handle
  {ec8ba90d-44d2-4833-95b1-e152e31779a3}, !- Name
  {6fc44379-2051-448f-beb2-dc5112bdf95e}, !- Source Object
  3,                                      !- Outlet Port
  {42f17c81-340b-442d-ba03-baac09441ad0}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {055867c2-9772-4ed8-bd6b-cc9245da1280}, !- Handle
  VAV_bot WITH REHEAT Main Htg Coil Controller, !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  {a8e144c9-048b-4bc0-86f0-0d7b3b5bb07a}, !- Sensor Node Name
  {74d4864b-6b18-4f8e-874c-d998f491540d}, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {0c293366-7b68-4767-9c47-be631cb045ae}, !- Handle
  VAV_bot WITH REHEAT Clg Coil,           !- Name
  {89cb771c-7763-4fdb-9aed-f6ceb0aaf39c}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {2343c6b0-ff87-47a5-95e2-a53a0ee2b776}, !- Water Inlet Node Name
  {e2fec3e9-7a1b-4eb8-a03d-652ecb7b1138}, !- Water Outlet Node Name
  {fa4ce10d-e9f5-4504-b3ee-b971a020371f}, !- Air Inlet Node Name
  {609ce510-482d-4fea-93cb-654ef02f5ca8}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {a12c3df2-264f-4a56-8173-081821c767f0}, !- Handle
  Node 94,                                !- Name
  {609ce510-482d-4fea-93cb-654ef02f5ca8}, !- Inlet Port
  {2823135e-14a2-42bf-bda2-a4808f4feb34}; !- Outlet Port

OS:Connection,
  {609ce510-482d-4fea-93cb-654ef02f5ca8}, !- Handle
  {b716ac9f-f224-422d-94e0-82d06f87c362}, !- Name
  {0c293366-7b68-4767-9c47-be631cb045ae}, !- Source Object
  13,                                     !- Outlet Port
  {a12c3df2-264f-4a56-8173-081821c767f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2823135e-14a2-42bf-bda2-a4808f4feb34}, !- Handle
  {b3ee6a59-376f-4bb8-ae6a-14052f4b2403}, !- Name
  {a12c3df2-264f-4a56-8173-081821c767f0}, !- Source Object
  3,                                      !- Outlet Port
  {6d88dd49-0295-4d32-9818-c97446d89173}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {1d2e239c-0264-4e0d-aaf1-5c425c7fe724}, !- Handle
  Node 95,                                !- Name
  {64c76b2f-5169-473c-b624-55dfaad1db02}, !- Inlet Port
  {2343c6b0-ff87-47a5-95e2-a53a0ee2b776}; !- Outlet Port

OS:Connection,
  {64c76b2f-5169-473c-b624-55dfaad1db02}, !- Handle
  {6796d137-a69b-491a-b151-ada68f5a8bd3}, !- Name
  {b5d616da-4bab-4d74-a4f5-2cf1830a4203}, !- Source Object
  4,                                      !- Outlet Port
  {1d2e239c-0264-4e0d-aaf1-5c425c7fe724}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {18bdeea3-e915-4f6c-924d-7937efc15399}, !- Handle
  Node 96,                                !- Name
  {e2fec3e9-7a1b-4eb8-a03d-652ecb7b1138}, !- Inlet Port
  {ae646478-4218-4232-85db-20826c75f067}; !- Outlet Port

OS:Connection,
  {2343c6b0-ff87-47a5-95e2-a53a0ee2b776}, !- Handle
  {1374d579-1012-419d-9369-bbb90338077d}, !- Name
  {1d2e239c-0264-4e0d-aaf1-5c425c7fe724}, !- Source Object
  3,                                      !- Outlet Port
  {0c293366-7b68-4767-9c47-be631cb045ae}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {e2fec3e9-7a1b-4eb8-a03d-652ecb7b1138}, !- Handle
  {ffca6637-4ba3-4ef2-ba53-ae9180627add}, !- Name
  {0c293366-7b68-4767-9c47-be631cb045ae}, !- Source Object
  11,                                     !- Outlet Port
  {18bdeea3-e915-4f6c-924d-7937efc15399}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae646478-4218-4232-85db-20826c75f067}, !- Handle
  {03c3bd2f-c16e-479e-922e-502274b1192a}, !- Name
  {18bdeea3-e915-4f6c-924d-7937efc15399}, !- Source Object
  3,                                      !- Outlet Port
  {eaed90c1-1828-4726-91de-bbf81b73bff3}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {be076a51-f93b-418d-ba75-184249ceda8d}, !- Handle
  VAV_bot WITH REHEAT Clg Coil Controller, !- Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  {a12c3df2-264f-4a56-8173-081821c767f0}, !- Sensor Node Name
  {1d2e239c-0264-4e0d-aaf1-5c425c7fe724}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {8df10c4f-160c-42a2-be5c-e8d08d9552f1}, !- Handle
  VAV_bot WITH REHEAT OA Controller,      !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {0bcf34cb-a8f1-4d26-8d74-cf9eef20ae22}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {42e5f43a-bb57-48d3-a3f8-d4151acd297e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {42e5f43a-bb57-48d3-a3f8-d4151acd297e}, !- Handle
  VAV_bot WITH REHEAT Vent Controller,    !- Name
  {89cb771c-7763-4fdb-9aed-f6ceb0aaf39c}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ef508aca-1c6c-45e8-b10f-e886585c7f1d}, !- Handle
  VAV_bot WITH REHEAT OA Sys,             !- Name
  {8df10c4f-160c-42a2-be5c-e8d08d9552f1}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d8878a17-4f8a-49cd-bd3a-1ea6b4fdd59a}, !- Mixed Air Node Name
  {5ff8dca7-43ad-44c5-88f1-e97a18610fdd}, !- Outdoor Air Stream Node Name
  {502c9149-4b8b-42cf-82af-a502c9ee6a0e}, !- Relief Air Stream Node Name
  {a98c6549-6611-4300-a43d-134ede643d14}; !- Return Air Stream Node Name

OS:Node,
  {2608daf2-aba1-4515-921e-42db2ad81eb6}, !- Handle
  Node 97,                                !- Name
  ,                                       !- Inlet Port
  {dffcd5a7-69dd-4a9f-aa93-6ab88c83a23d}; !- Outlet Port

OS:Node,
  {fb292d31-1d43-42b4-8e0c-575e9837243e}, !- Handle
  Node 98,                                !- Name
  {aa450d86-12ae-4268-ba0b-16a2a9ff76b3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {be32cdfb-fe29-4ccb-b1f7-0a537ed4136b}, !- Handle
  Node 99,                                !- Name
  {d8878a17-4f8a-49cd-bd3a-1ea6b4fdd59a}, !- Inlet Port
  {fa4ce10d-e9f5-4504-b3ee-b971a020371f}; !- Outlet Port

OS:Connection,
  {a98c6549-6611-4300-a43d-134ede643d14}, !- Handle
  {f087218c-bfee-450d-a9d1-a527c16f0ea6}, !- Name
  {08f18602-4735-4c2b-982a-54d7813498af}, !- Source Object
  3,                                      !- Outlet Port
  {ef508aca-1c6c-45e8-b10f-e886585c7f1d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d8878a17-4f8a-49cd-bd3a-1ea6b4fdd59a}, !- Handle
  {dc19d7fc-8881-4c42-ad91-32b518363821}, !- Name
  {ef508aca-1c6c-45e8-b10f-e886585c7f1d}, !- Source Object
  5,                                      !- Outlet Port
  {be32cdfb-fe29-4ccb-b1f7-0a537ed4136b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa4ce10d-e9f5-4504-b3ee-b971a020371f}, !- Handle
  {ee07155b-ed89-488e-9135-b7ffee52543f}, !- Name
  {be32cdfb-fe29-4ccb-b1f7-0a537ed4136b}, !- Source Object
  3,                                      !- Outlet Port
  {0c293366-7b68-4767-9c47-be631cb045ae}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {6636ba3a-a705-41df-8a0b-4e4bf2a1015d}, !- Handle
  Node 102,                               !- Name
  {49009261-1623-42a8-8443-63d0b424ebc2}, !- Inlet Port
  {a8cd2259-00a9-4547-87aa-d4b7d8cddc44}; !- Outlet Port

OS:Connection,
  {a90f7551-94c0-4bb1-9547-07b245cb31bd}, !- Handle
  {8cc88d3d-1cb0-496e-aa37-7d5b76b970cc}, !- Name
  {83989ad7-7fe3-4a0c-9ba1-4189a282ff05}, !- Source Object
  3,                                      !- Outlet Port
  {19c47cf3-214f-4dfa-81ce-668488f59682}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {49009261-1623-42a8-8443-63d0b424ebc2}, !- Handle
  {4a1f60e6-14f7-47aa-a47e-acc6160616d6}, !- Name
  {2e15c8d2-fd82-4cea-87ac-9a727b4ffd75}, !- Source Object
  12,                                     !- Outlet Port
  {6636ba3a-a705-41df-8a0b-4e4bf2a1015d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8cd2259-00a9-4547-87aa-d4b7d8cddc44}, !- Handle
  {0bd145a4-2280-4536-af19-717338c23fde}, !- Name
  {6636ba3a-a705-41df-8a0b-4e4bf2a1015d}, !- Source Object
  3,                                      !- Outlet Port
  {c839768d-1b25-4ca5-b3be-c16ec1fec3c2}, !- Target Object
  3;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {61b42678-e871-49ec-9954-a8bcead557eb}, !- Handle
  Perimeter_bot_ZN_2 ZN Rht Coil,         !- Name
  {89cb771c-7763-4fdb-9aed-f6ceb0aaf39c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {9a451ace-9586-443d-a940-c680e70a39ff}, !- Water Inlet Node Name
  {33e6979a-dc48-4de3-ba86-d667a2d5792b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e03a82fe-11e1-4aa9-ad87-e0400959ec0a}, !- Handle
  Node 104,                               !- Name
  {b1213084-622c-40a8-9645-90062fac0916}, !- Inlet Port
  {9a451ace-9586-443d-a940-c680e70a39ff}; !- Outlet Port

OS:Node,
  {4fc9afb3-1932-4302-a4bc-6b866f327efb}, !- Handle
  Node 105,                               !- Name
  {33e6979a-dc48-4de3-ba86-d667a2d5792b}, !- Inlet Port
  {859150f7-4e4e-4e02-aca8-c6db58ac42d3}; !- Outlet Port

OS:Connection,
  {9a451ace-9586-443d-a940-c680e70a39ff}, !- Handle
  {9ea2c113-775e-49f6-8f0e-1b4f585ac5bd}, !- Name
  {e03a82fe-11e1-4aa9-ad87-e0400959ec0a}, !- Source Object
  3,                                      !- Outlet Port
  {61b42678-e871-49ec-9954-a8bcead557eb}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {33e6979a-dc48-4de3-ba86-d667a2d5792b}, !- Handle
  {cdfe34a3-5b4c-4c7f-b435-61404c1dcdd0}, !- Name
  {61b42678-e871-49ec-9954-a8bcead557eb}, !- Source Object
  6,                                      !- Outlet Port
  {4fc9afb3-1932-4302-a4bc-6b866f327efb}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {1ac9e81a-f450-41ce-b1ce-5ed61692500c}, !- Handle
  Controller Water Coil 2,                !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {e03a82fe-11e1-4aa9-ad87-e0400959ec0a}, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8abc1334-f6d6-47be-90dd-15be40cdd947}, !- Handle
  Perimeter_bot_ZN_2 ZN VAV Term,         !- Name
  {89cb771c-7763-4fdb-9aed-f6ceb0aaf39c}, !- Availability Schedule Name
  {fae2b160-7dd7-49ef-99c0-2064c6cc0fd1}, !- Air Inlet Node Name
  Autocalculate,                          !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.708859958328478,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {61b42678-e871-49ec-9954-a8bcead557eb}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {6821dfe5-0124-478b-b5f2-77d7de59145e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Node,
  {7ccb9c0d-abba-4668-8e8e-b472fe2dda85}, !- Handle
  Node 106,                               !- Name
  {6821dfe5-0124-478b-b5f2-77d7de59145e}, !- Inlet Port
  {d764692c-918d-467e-be0d-b1f4ae32bcb0}; !- Outlet Port

OS:Node,
  {4f7b7885-7e74-463f-a635-8df137efade8}, !- Handle
  Node 107,                               !- Name
  {214eac51-c041-4f5f-923a-5e82b6787b7c}, !- Inlet Port
  {f399e001-293c-46ed-8295-50da3397cb8c}; !- Outlet Port

OS:Connection,
  {d764692c-918d-467e-be0d-b1f4ae32bcb0}, !- Handle
  {24bc89c8-5ce8-4f3d-b23c-cb7fab0ad450}, !- Name
  {7ccb9c0d-abba-4668-8e8e-b472fe2dda85}, !- Source Object
  3,                                      !- Outlet Port
  {429c92c3-44a5-4126-8838-e465b43c264e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {214eac51-c041-4f5f-923a-5e82b6787b7c}, !- Handle
  {515d2d22-61a5-4e33-9d64-96328edcd59f}, !- Name
  {39cfbd3e-74aa-46b2-9cc4-10ac6fd464a2}, !- Source Object
  12,                                     !- Outlet Port
  {4f7b7885-7e74-463f-a635-8df137efade8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f399e001-293c-46ed-8295-50da3397cb8c}, !- Handle
  {c78a7c3e-fa54-45fd-9c9b-f2591d402d25}, !- Name
  {4f7b7885-7e74-463f-a635-8df137efade8}, !- Source Object
  3,                                      !- Outlet Port
  {c839768d-1b25-4ca5-b3be-c16ec1fec3c2}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {08829326-92e7-4682-983b-45ee55ca30b2}, !- Handle
  Node 108,                               !- Name
  {2e57c17a-37f4-473f-8eec-08f7afab71b0}, !- Inlet Port
  {fae2b160-7dd7-49ef-99c0-2064c6cc0fd1}; !- Outlet Port

OS:Connection,
  {2e57c17a-37f4-473f-8eec-08f7afab71b0}, !- Handle
  {62fcad86-6940-4dc5-aa3c-c3d6ed900ef0}, !- Name
  {b0e0b1de-9157-47e0-a549-46aca26f4631}, !- Source Object
  4,                                      !- Outlet Port
  {08829326-92e7-4682-983b-45ee55ca30b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fae2b160-7dd7-49ef-99c0-2064c6cc0fd1}, !- Handle
  {dcab86d6-25cf-4c8b-b97c-cda810ec7260}, !- Name
  {08829326-92e7-4682-983b-45ee55ca30b2}, !- Source Object
  3,                                      !- Outlet Port
  {8abc1334-f6d6-47be-90dd-15be40cdd947}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6821dfe5-0124-478b-b5f2-77d7de59145e}, !- Handle
  {ef4381f6-421e-4599-a1c0-6cefa4843609}, !- Name
  {8abc1334-f6d6-47be-90dd-15be40cdd947}, !- Source Object
  12,                                     !- Outlet Port
  {7ccb9c0d-abba-4668-8e8e-b472fe2dda85}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {b07629af-17db-4ee6-aaec-54c218950d91}, !- Handle
  Perimeter_bot_ZN_3 ZN Rht Coil,         !- Name
  {89cb771c-7763-4fdb-9aed-f6ceb0aaf39c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {fcbb5aa9-b9ff-4bff-b3e5-751a26f87e51}, !- Water Inlet Node Name
  {19115c97-192d-4332-81d3-0e0ec07c90b1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9f63c8c9-49b2-436e-bf0c-04b100ddf48a}, !- Handle
  Node 109,                               !- Name
  {c62e8c2a-e966-4bc4-8a6b-a74b553e0e81}, !- Inlet Port
  {fcbb5aa9-b9ff-4bff-b3e5-751a26f87e51}; !- Outlet Port

OS:Node,
  {0a1b3282-3905-43c9-8e09-ed6bdda16bce}, !- Handle
  Node 110,                               !- Name
  {19115c97-192d-4332-81d3-0e0ec07c90b1}, !- Inlet Port
  {547a977d-4735-429e-9b6e-b0677adbb2bf}; !- Outlet Port

OS:Connection,
  {fcbb5aa9-b9ff-4bff-b3e5-751a26f87e51}, !- Handle
  {13523951-f5c8-453e-aadd-a5f3d1bf8aa4}, !- Name
  {9f63c8c9-49b2-436e-bf0c-04b100ddf48a}, !- Source Object
  3,                                      !- Outlet Port
  {b07629af-17db-4ee6-aaec-54c218950d91}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {19115c97-192d-4332-81d3-0e0ec07c90b1}, !- Handle
  {301587fa-eda4-45fc-9138-b28bd99918b7}, !- Name
  {b07629af-17db-4ee6-aaec-54c218950d91}, !- Source Object
  6,                                      !- Outlet Port
  {0a1b3282-3905-43c9-8e09-ed6bdda16bce}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {2ddec8a1-242b-449e-a844-e4514a27c70f}, !- Handle
  Controller Water Coil 3,                !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {9f63c8c9-49b2-436e-bf0c-04b100ddf48a}, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b1bc58b8-14e1-457a-bea2-b9b07f54e11e}, !- Handle
  Perimeter_bot_ZN_3 ZN VAV Term,         !- Name
  {89cb771c-7763-4fdb-9aed-f6ceb0aaf39c}, !- Availability Schedule Name
  {c7715289-4155-4f15-bdee-be394c5560e7}, !- Air Inlet Node Name
  Autocalculate,                          !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.717864029468646,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b07629af-17db-4ee6-aaec-54c218950d91}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b64cd31c-5336-454d-818d-3630e582bde7}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Node,
  {b113fd26-cf6f-47f8-8811-caf5ee5bb26f}, !- Handle
  Node 111,                               !- Name
  {b64cd31c-5336-454d-818d-3630e582bde7}, !- Inlet Port
  {6ac01d44-83ae-4e03-87db-c2476f13c9d7}; !- Outlet Port

OS:Node,
  {de0d6e18-da1e-42c1-9467-651130d3aa7e}, !- Handle
  Node 112,                               !- Name
  {adbc905b-2fc9-4d75-bc69-d169fe70985a}, !- Inlet Port
  {a1142074-3170-4190-8ab9-243374881508}; !- Outlet Port

OS:Connection,
  {6ac01d44-83ae-4e03-87db-c2476f13c9d7}, !- Handle
  {009ca756-f035-4a99-98cf-2a51d3f76319}, !- Name
  {b113fd26-cf6f-47f8-8811-caf5ee5bb26f}, !- Source Object
  3,                                      !- Outlet Port
  {ed28db3e-143a-4176-8a71-aa19259362ea}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {adbc905b-2fc9-4d75-bc69-d169fe70985a}, !- Handle
  {b2c8edd5-92ac-4fbb-ba14-c1156cb3d611}, !- Name
  {66a8c41b-a0e7-48e0-a897-8ff60be00a48}, !- Source Object
  12,                                     !- Outlet Port
  {de0d6e18-da1e-42c1-9467-651130d3aa7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1142074-3170-4190-8ab9-243374881508}, !- Handle
  {b07523cf-fb6b-4c42-b9e8-8d8cb1b90f72}, !- Name
  {de0d6e18-da1e-42c1-9467-651130d3aa7e}, !- Source Object
  3,                                      !- Outlet Port
  {c839768d-1b25-4ca5-b3be-c16ec1fec3c2}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {74be5f3d-07c2-4d27-88c5-e4d5ffe448cf}, !- Handle
  Node 113,                               !- Name
  {7dc6829e-da3d-412d-a4c1-feae8aebb2a3}, !- Inlet Port
  {c7715289-4155-4f15-bdee-be394c5560e7}; !- Outlet Port

OS:Connection,
  {7dc6829e-da3d-412d-a4c1-feae8aebb2a3}, !- Handle
  {54dc39db-edc3-48b8-84b3-4b31ed52b579}, !- Name
  {b0e0b1de-9157-47e0-a549-46aca26f4631}, !- Source Object
  5,                                      !- Outlet Port
  {74be5f3d-07c2-4d27-88c5-e4d5ffe448cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7715289-4155-4f15-bdee-be394c5560e7}, !- Handle
  {f4809253-0476-4d3f-a1db-322b7415f6b6}, !- Name
  {74be5f3d-07c2-4d27-88c5-e4d5ffe448cf}, !- Source Object
  3,                                      !- Outlet Port
  {b1bc58b8-14e1-457a-bea2-b9b07f54e11e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b64cd31c-5336-454d-818d-3630e582bde7}, !- Handle
  {c3c52535-ee9b-4b70-aaa6-778f3a11e6db}, !- Name
  {b1bc58b8-14e1-457a-bea2-b9b07f54e11e}, !- Source Object
  12,                                     !- Outlet Port
  {b113fd26-cf6f-47f8-8811-caf5ee5bb26f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {82a11c16-926a-4045-abe5-116c31ec0a83}, !- Handle
  Perimeter_bot_ZN_4 ZN Rht Coil,         !- Name
  {89cb771c-7763-4fdb-9aed-f6ceb0aaf39c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d48063ea-4be6-4563-8508-7425f10aa7c1}, !- Water Inlet Node Name
  {7548114a-122c-4c6d-8e8f-e35a43162328}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {98e3a90e-730d-49b1-a4db-bdbd9306d7af}, !- Handle
  Node 114,                               !- Name
  {352f4731-010f-41f0-b97e-dc95b39df9b7}, !- Inlet Port
  {d48063ea-4be6-4563-8508-7425f10aa7c1}; !- Outlet Port

OS:Node,
  {df54bca0-c635-444b-9bce-13a610bf632e}, !- Handle
  Node 115,                               !- Name
  {7548114a-122c-4c6d-8e8f-e35a43162328}, !- Inlet Port
  {79753c50-eb25-47fb-9d24-434f933b4564}; !- Outlet Port

OS:Connection,
  {d48063ea-4be6-4563-8508-7425f10aa7c1}, !- Handle
  {5a5b217b-bf14-4805-ab1c-4408d63251d3}, !- Name
  {98e3a90e-730d-49b1-a4db-bdbd9306d7af}, !- Source Object
  3,                                      !- Outlet Port
  {82a11c16-926a-4045-abe5-116c31ec0a83}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7548114a-122c-4c6d-8e8f-e35a43162328}, !- Handle
  {2c574ab0-09a5-4ac2-9998-5b7b6cc56497}, !- Name
  {82a11c16-926a-4045-abe5-116c31ec0a83}, !- Source Object
  6,                                      !- Outlet Port
  {df54bca0-c635-444b-9bce-13a610bf632e}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {4d3aa0df-ae53-45fe-8b2c-a8b7861ecbb9}, !- Handle
  Controller Water Coil 4,                !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {98e3a90e-730d-49b1-a4db-bdbd9306d7af}, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {4c65e27d-16a9-4c52-8217-9fba5b95f3c3}, !- Handle
  Perimeter_bot_ZN_4 ZN VAV Term,         !- Name
  {89cb771c-7763-4fdb-9aed-f6ceb0aaf39c}, !- Availability Schedule Name
  {fe1acd90-918b-4bf6-86f6-a2490a793cfb}, !- Air Inlet Node Name
  Autocalculate,                          !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.7,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {82a11c16-926a-4045-abe5-116c31ec0a83}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ae4465df-753f-4e5b-ac58-d413afbe0c0a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Node,
  {61f758a2-0e39-4156-9620-7b97bf1b1dbf}, !- Handle
  Node 116,                               !- Name
  {ae4465df-753f-4e5b-ac58-d413afbe0c0a}, !- Inlet Port
  {0ceae71f-abf0-4284-a5d6-341649f308f6}; !- Outlet Port

OS:Node,
  {5fb411cb-307a-4a16-811e-9a622ce563a7}, !- Handle
  Node 117,                               !- Name
  {3bca5db4-df74-47ce-b0b4-6a8e937fdb0c}, !- Inlet Port
  {3d806544-3091-4dab-9272-92074417c82e}; !- Outlet Port

OS:Connection,
  {0ceae71f-abf0-4284-a5d6-341649f308f6}, !- Handle
  {f6f4898c-b755-4b69-89b0-a64264ab35c9}, !- Name
  {61f758a2-0e39-4156-9620-7b97bf1b1dbf}, !- Source Object
  3,                                      !- Outlet Port
  {a6f8850d-65c7-4751-9519-887121af1f75}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3bca5db4-df74-47ce-b0b4-6a8e937fdb0c}, !- Handle
  {be839613-e6f4-43b2-af4e-564a6ef0a629}, !- Name
  {5355ba9c-6e07-454b-8cae-0c6b76a270dd}, !- Source Object
  12,                                     !- Outlet Port
  {5fb411cb-307a-4a16-811e-9a622ce563a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d806544-3091-4dab-9272-92074417c82e}, !- Handle
  {e5b0f7c6-0382-4391-9589-5737e549dacd}, !- Name
  {5fb411cb-307a-4a16-811e-9a622ce563a7}, !- Source Object
  3,                                      !- Outlet Port
  {c839768d-1b25-4ca5-b3be-c16ec1fec3c2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3ffa27e1-156e-425d-928c-763f578f42b6}, !- Handle
  Node 118,                               !- Name
  {6a84fd22-692c-4b75-94d9-c22c6f2dbf29}, !- Inlet Port
  {fe1acd90-918b-4bf6-86f6-a2490a793cfb}; !- Outlet Port

OS:Connection,
  {6a84fd22-692c-4b75-94d9-c22c6f2dbf29}, !- Handle
  {4f61f7eb-d0b5-4b97-a8d5-bf0597248716}, !- Name
  {b0e0b1de-9157-47e0-a549-46aca26f4631}, !- Source Object
  6,                                      !- Outlet Port
  {3ffa27e1-156e-425d-928c-763f578f42b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe1acd90-918b-4bf6-86f6-a2490a793cfb}, !- Handle
  {f52b5133-9846-47db-9b4c-d9f5fb91f768}, !- Name
  {3ffa27e1-156e-425d-928c-763f578f42b6}, !- Source Object
  3,                                      !- Outlet Port
  {4c65e27d-16a9-4c52-8217-9fba5b95f3c3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ae4465df-753f-4e5b-ac58-d413afbe0c0a}, !- Handle
  {c35d328c-eca2-46cd-9e7e-6de924d65437}, !- Name
  {4c65e27d-16a9-4c52-8217-9fba5b95f3c3}, !- Source Object
  12,                                     !- Outlet Port
  {61f758a2-0e39-4156-9620-7b97bf1b1dbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {45c4fd4d-fa24-4ead-be53-dd42d4bbdeaa}, !- Handle
  Core_bottom ZN Rht Coil,                !- Name
  {89cb771c-7763-4fdb-9aed-f6ceb0aaf39c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1e43ea2e-c136-43d6-9dae-e9bfcbb22878}, !- Water Inlet Node Name
  {96df9ecf-63fe-4574-94b2-969db2460609}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {673236a7-7922-4145-99d6-7c9dc35eebb0}, !- Handle
  Node 119,                               !- Name
  {a81fc048-99c3-458c-8c55-01a8c7038fdf}, !- Inlet Port
  {1e43ea2e-c136-43d6-9dae-e9bfcbb22878}; !- Outlet Port

OS:Node,
  {1f74c1dc-c730-4c18-a94e-3210ac39b861}, !- Handle
  Node 120,                               !- Name
  {96df9ecf-63fe-4574-94b2-969db2460609}, !- Inlet Port
  {1a039625-1148-4b86-abf3-91107f377933}; !- Outlet Port

OS:Connection,
  {1e43ea2e-c136-43d6-9dae-e9bfcbb22878}, !- Handle
  {56a5d23b-d998-4004-bced-811d507985c6}, !- Name
  {673236a7-7922-4145-99d6-7c9dc35eebb0}, !- Source Object
  3,                                      !- Outlet Port
  {45c4fd4d-fa24-4ead-be53-dd42d4bbdeaa}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {96df9ecf-63fe-4574-94b2-969db2460609}, !- Handle
  {4f9a633d-0cb3-4326-9dd0-f623104169e4}, !- Name
  {45c4fd4d-fa24-4ead-be53-dd42d4bbdeaa}, !- Source Object
  6,                                      !- Outlet Port
  {1f74c1dc-c730-4c18-a94e-3210ac39b861}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {c489f1d2-fc84-4a91-9f46-81ef938d62a4}, !- Handle
  Controller Water Coil 5,                !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {673236a7-7922-4145-99d6-7c9dc35eebb0}, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {20488df7-c7d1-4f6c-b33d-9ccec343f0fa}, !- Handle
  Core_bottom ZN VAV Term,                !- Name
  {89cb771c-7763-4fdb-9aed-f6ceb0aaf39c}, !- Availability Schedule Name
  {382c2b59-9f3c-4feb-98d9-d7d675a19751}, !- Air Inlet Node Name
  Autocalculate,                          !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.717712600981549,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {45c4fd4d-fa24-4ead-be53-dd42d4bbdeaa}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0ceaed3c-415b-4b52-ac03-8566b7967441}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Node,
  {5c38b55b-9265-41ea-9835-01999d734cdc}, !- Handle
  Node 121,                               !- Name
  {0ceaed3c-415b-4b52-ac03-8566b7967441}, !- Inlet Port
  {021d176f-d077-4fdf-aa73-c2002a5a196b}; !- Outlet Port

OS:Node,
  {29e26e23-41d0-4d85-a70d-a47ea2047a3b}, !- Handle
  Node 122,                               !- Name
  {58a71b62-82b4-4bcf-907f-174ca3ae20fa}, !- Inlet Port
  {ab61cc3b-7ba3-4017-9d29-825b8be39cf9}; !- Outlet Port

OS:Connection,
  {021d176f-d077-4fdf-aa73-c2002a5a196b}, !- Handle
  {9ab69b51-d8a8-4aca-a5c9-252830227bf0}, !- Name
  {5c38b55b-9265-41ea-9835-01999d734cdc}, !- Source Object
  3,                                      !- Outlet Port
  {505b67b7-1312-4d5c-ac60-13846210c21a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {58a71b62-82b4-4bcf-907f-174ca3ae20fa}, !- Handle
  {4a81940a-09d3-4f8b-a602-419088a7cc1b}, !- Name
  {923bae24-4222-42fe-8f9b-7c58435ec279}, !- Source Object
  12,                                     !- Outlet Port
  {29e26e23-41d0-4d85-a70d-a47ea2047a3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab61cc3b-7ba3-4017-9d29-825b8be39cf9}, !- Handle
  {8b3c8847-7e65-4b32-bb39-4bffb232ace3}, !- Name
  {29e26e23-41d0-4d85-a70d-a47ea2047a3b}, !- Source Object
  3,                                      !- Outlet Port
  {c839768d-1b25-4ca5-b3be-c16ec1fec3c2}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {038c4e35-316a-4d7f-b117-daa8c3395882}, !- Handle
  Node 123,                               !- Name
  {59a75562-bc43-465b-ba5b-85f0beb5f8bd}, !- Inlet Port
  {382c2b59-9f3c-4feb-98d9-d7d675a19751}; !- Outlet Port

OS:Connection,
  {59a75562-bc43-465b-ba5b-85f0beb5f8bd}, !- Handle
  {9786430f-b41f-4fb5-a95d-23bbef061ed3}, !- Name
  {b0e0b1de-9157-47e0-a549-46aca26f4631}, !- Source Object
  7,                                      !- Outlet Port
  {038c4e35-316a-4d7f-b117-daa8c3395882}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {382c2b59-9f3c-4feb-98d9-d7d675a19751}, !- Handle
  {d34f0507-fef6-41d4-9967-2ef1614050ee}, !- Name
  {038c4e35-316a-4d7f-b117-daa8c3395882}, !- Source Object
  3,                                      !- Outlet Port
  {20488df7-c7d1-4f6c-b33d-9ccec343f0fa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0ceaed3c-415b-4b52-ac03-8566b7967441}, !- Handle
  {a62efd07-5ab3-4c24-906b-fc8ee6ecb250}, !- Name
  {20488df7-c7d1-4f6c-b33d-9ccec343f0fa}, !- Source Object
  12,                                     !- Outlet Port
  {5c38b55b-9265-41ea-9835-01999d734cdc}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {e7923764-16cd-40b5-af13-41c3788adc5b}, !- Handle
  Supply Air Temp - 55.04F 1,             !- Name
  {811425ea-824e-49b4-8a6c-3c81e3c15741}, !- Schedule Type Limits Name
  {8af003ef-1a50-42b0-b91c-e1de26e1436f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8af003ef-1a50-42b0-b91c-e1de26e1436f}, !- Handle
  Supply Air Temp - 55.04F Default 1,     !- Name
  {811425ea-824e-49b4-8a6c-3c81e3c15741}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:AirLoopHVAC,
  {abfc4f67-8479-42aa-9a33-c5c64a5c538f}, !- Handle
  VAV_mid WITH REHEAT,                    !- Name
  ,                                       !- Controller List Name
  {c895a171-c252-410e-a660-30d07b6950c9}, !- Availability Schedule
  {bb8af4be-d8a1-402b-bda3-099713fb81bd}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a0413ff3-4e0b-4204-8ab4-0c1d8824d665}, !- Supply Side Inlet Node Name
  {dde255ad-5d39-4216-938b-e9df2b9a1e3f}, !- Demand Side Outlet Node Name
  {2a446212-7622-463b-b434-c2fe340a99de}, !- Demand Side Inlet Node A
  {79b727a8-2dd8-4fec-85bd-aed4aefd24bc}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:AvailabilityManager:NightCycle,
  {bb8af4be-d8a1-402b-bda3-099713fb81bd}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  ,                                       !- Thermostat Tolerance {deltaC}
  ;                                       !- Cycling Run Time {s}

OS:Node,
  {ee3d062e-494e-41d0-ba91-0354fa85a876}, !- Handle
  Node 124,                               !- Name
  {a0413ff3-4e0b-4204-8ab4-0c1d8824d665}, !- Inlet Port
  {ccfcf531-abb6-44e2-994e-8886462aaa4f}; !- Outlet Port

OS:Node,
  {b167c77c-6045-44ea-b77c-67985ac5bd85}, !- Handle
  Node 125,                               !- Name
  {d8b69615-ac4d-4f91-87f8-7f257e87a64f}, !- Inlet Port
  {79b727a8-2dd8-4fec-85bd-aed4aefd24bc}; !- Outlet Port

OS:Connection,
  {a0413ff3-4e0b-4204-8ab4-0c1d8824d665}, !- Handle
  {7f262499-e4e0-44ec-b4f6-1304b2d7d406}, !- Name
  {abfc4f67-8479-42aa-9a33-c5c64a5c538f}, !- Source Object
  7,                                      !- Outlet Port
  {ee3d062e-494e-41d0-ba91-0354fa85a876}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79b727a8-2dd8-4fec-85bd-aed4aefd24bc}, !- Handle
  {5b20ac9e-7f08-4029-9a2a-2f3c55262655}, !- Name
  {b167c77c-6045-44ea-b77c-67985ac5bd85}, !- Source Object
  3,                                      !- Outlet Port
  {abfc4f67-8479-42aa-9a33-c5c64a5c538f}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {8219000f-421e-403c-abac-99e6ee2e3070}, !- Handle
  Node 126,                               !- Name
  {2a446212-7622-463b-b434-c2fe340a99de}, !- Inlet Port
  {4ca827a5-8a3e-4777-93b4-527e3fe5b19e}; !- Outlet Port

OS:Node,
  {bf576dfc-f826-4a4a-8799-998eaae3fef1}, !- Handle
  Node 127,                               !- Name
  {98cbe2e8-0e9e-449b-b367-c85e7fc30792}, !- Inlet Port
  {dde255ad-5d39-4216-938b-e9df2b9a1e3f}; !- Outlet Port

OS:Node,
  {4d0b8469-806f-481f-9a56-45d88003468b}, !- Handle
  Node 128,                               !- Name
  {0e565bf8-f314-403c-962c-7c41f322e7ef}, !- Inlet Port
  {2cb9f1cf-1530-4584-ab54-a546615c4cb9}; !- Outlet Port

OS:Connection,
  {2a446212-7622-463b-b434-c2fe340a99de}, !- Handle
  {f971ed2f-6d0a-4e73-a92a-e17780d6fa31}, !- Name
  {abfc4f67-8479-42aa-9a33-c5c64a5c538f}, !- Source Object
  9,                                      !- Outlet Port
  {8219000f-421e-403c-abac-99e6ee2e3070}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dde255ad-5d39-4216-938b-e9df2b9a1e3f}, !- Handle
  {802bd92d-0ff0-4001-89f0-5e399f5d4193}, !- Name
  {bf576dfc-f826-4a4a-8799-998eaae3fef1}, !- Source Object
  3,                                      !- Outlet Port
  {abfc4f67-8479-42aa-9a33-c5c64a5c538f}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {91c960b4-7e43-4c47-9359-e0361a5fb2e6}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {4ca827a5-8a3e-4777-93b4-527e3fe5b19e}, !- Inlet Node Name
  {40892249-eaad-4e80-8107-118e7da2a3a5}, !- Outlet Node Name 1
  {c2907fb2-78d1-4bf6-84dd-6e2a7fdcd632}, !- Outlet Node Name 2
  {618051dd-04f7-4e3b-bccc-fcb8958c0ee4}, !- Outlet Node Name 3
  {8e5b00a1-1de8-4051-92f2-1317d195002b}, !- Outlet Node Name 4
  {9cf736b5-288f-4eb9-b57a-49aa287ec7f9}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {87977bd4-f811-42a9-9274-0599e22d5dc1}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {98cbe2e8-0e9e-449b-b367-c85e7fc30792}, !- Outlet Node Name
  {c273e919-8d89-49bc-90eb-58e18557df0d}, !- Inlet Node Name 1
  {4e1712a0-e55c-4ee6-8c79-f3c554f10709}, !- Inlet Node Name 2
  {a01661d4-ec58-4882-9195-ae530d29acde}, !- Inlet Node Name 3
  {e2602674-1889-451b-9096-9902546dd0be}, !- Inlet Node Name 4
  {6ec4923d-905a-4ced-ab1e-baad286e2942}; !- Inlet Node Name 5

OS:Connection,
  {4ca827a5-8a3e-4777-93b4-527e3fe5b19e}, !- Handle
  {3642771f-f6e4-4e47-9c69-f28846e44506}, !- Name
  {8219000f-421e-403c-abac-99e6ee2e3070}, !- Source Object
  3,                                      !- Outlet Port
  {91c960b4-7e43-4c47-9359-e0361a5fb2e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98cbe2e8-0e9e-449b-b367-c85e7fc30792}, !- Handle
  {829edf22-d7f6-4a96-a256-c18ccbb38f3a}, !- Name
  {87977bd4-f811-42a9-9274-0599e22d5dc1}, !- Source Object
  2,                                      !- Outlet Port
  {bf576dfc-f826-4a4a-8799-998eaae3fef1}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9b21f282-101b-47a4-a379-27e5bb5f72ee}, !- Handle
  {abfc4f67-8479-42aa-9a33-c5c64a5c538f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  25.3819472890053,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7.00000000000006,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  12.8,                                   !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:VariableVolume,
  {fc9b9267-2f2e-4a0c-94ce-74c8b792af41}, !- Handle
  VAV_mid WITH REHEAT Fan,                !- Name
  {89cb771c-7763-4fdb-9aed-f6ceb0aaf39c}, !- Availability Schedule Name
  0.61165,                                !- Fan Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.941,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {910db262-f7df-4e5e-bcf2-fcb7cce4ccf3}, !- Air Inlet Node Name
  {d8b69615-ac4d-4f91-87f8-7f257e87a64f}, !- Air Outlet Node Name
  VAV system Fans;                        !- End-Use Subcategory

OS:Connection,
  {d8b69615-ac4d-4f91-87f8-7f257e87a64f}, !- Handle
  {415d3fd1-8ab3-4d46-b89a-a055cc9ae9b5}, !- Name
  {fc9b9267-2f2e-4a0c-94ce-74c8b792af41}, !- Source Object
  17,                                     !- Outlet Port
  {b167c77c-6045-44ea-b77c-67985ac5bd85}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {a2fc7a8e-3f98-4815-a202-456f32deb266}, !- Handle
  VAV_mid WITH REHEAT Main Htg Coil,      !- Name
  {89cb771c-7763-4fdb-9aed-f6ceb0aaf39c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {392c32a2-53d5-4422-bde4-c753dc82ca34}, !- Water Inlet Node Name
  {3e20c569-1e3a-4ab2-9932-6b5294e98f6c}, !- Water Outlet Node Name
  {9ebc8760-81a5-4304-967a-88e5034057ab}, !- Air Inlet Node Name
  {67e47409-dffe-4632-8261-7cdfc79a9803}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.00000000000006,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.8,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {83a5be8b-5b3e-484d-b5ab-0d5e2d985077}, !- Handle
  Node 129,                               !- Name
  {67e47409-dffe-4632-8261-7cdfc79a9803}, !- Inlet Port
  {910db262-f7df-4e5e-bcf2-fcb7cce4ccf3}; !- Outlet Port

OS:Connection,
  {67e47409-dffe-4632-8261-7cdfc79a9803}, !- Handle
  {c90eb656-6135-4ee3-b7fa-30d358bca780}, !- Name
  {a2fc7a8e-3f98-4815-a202-456f32deb266}, !- Source Object
  8,                                      !- Outlet Port
  {83a5be8b-5b3e-484d-b5ab-0d5e2d985077}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {910db262-f7df-4e5e-bcf2-fcb7cce4ccf3}, !- Handle
  {e6c1a409-401b-4905-8290-c7ae7ef2b2cd}, !- Name
  {83a5be8b-5b3e-484d-b5ab-0d5e2d985077}, !- Source Object
  3,                                      !- Outlet Port
  {fc9b9267-2f2e-4a0c-94ce-74c8b792af41}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {80ab7c07-e201-4b4f-a82f-cca18d12fc28}, !- Handle
  Node 130,                               !- Name
  {bc5b8bd2-7c82-478b-90d6-2123d8f4acb5}, !- Inlet Port
  {392c32a2-53d5-4422-bde4-c753dc82ca34}; !- Outlet Port

OS:Node,
  {9ca66fb5-6b35-4a59-ae20-57769d50c486}, !- Handle
  Node 131,                               !- Name
  {3e20c569-1e3a-4ab2-9932-6b5294e98f6c}, !- Inlet Port
  {01464fc2-2369-4a98-893e-4617622187cf}; !- Outlet Port

OS:Connection,
  {392c32a2-53d5-4422-bde4-c753dc82ca34}, !- Handle
  {b6992ef9-4702-4446-bd3a-abc4dcc21d6e}, !- Name
  {80ab7c07-e201-4b4f-a82f-cca18d12fc28}, !- Source Object
  3,                                      !- Outlet Port
  {a2fc7a8e-3f98-4815-a202-456f32deb266}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3e20c569-1e3a-4ab2-9932-6b5294e98f6c}, !- Handle
  {1c553d71-3034-44c7-83fc-562142542da1}, !- Name
  {a2fc7a8e-3f98-4815-a202-456f32deb266}, !- Source Object
  6,                                      !- Outlet Port
  {9ca66fb5-6b35-4a59-ae20-57769d50c486}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {c6ab8513-975e-41a6-87dd-861d764ca28b}, !- Handle
  VAV_mid WITH REHEAT Main Htg Coil Controller, !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  {83a5be8b-5b3e-484d-b5ab-0d5e2d985077}, !- Sensor Node Name
  {80ab7c07-e201-4b4f-a82f-cca18d12fc28}, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {9c8cb755-a3da-45cf-b6c8-dca524c7a25d}, !- Handle
  VAV_mid WITH REHEAT Clg Coil,           !- Name
  {89cb771c-7763-4fdb-9aed-f6ceb0aaf39c}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {b976a4da-55c0-4223-876f-852372b5c157}, !- Water Inlet Node Name
  {12cc38b1-f7d9-4d56-848c-fbba23675b99}, !- Water Outlet Node Name
  {bbe389af-34b3-4542-be85-63c2d28129da}, !- Air Inlet Node Name
  {64af4e05-b192-42f0-9ddc-d3c159fe167c}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {0bb95592-4869-46a3-970d-8bdb6cbf84fd}, !- Handle
  Node 132,                               !- Name
  {64af4e05-b192-42f0-9ddc-d3c159fe167c}, !- Inlet Port
  {9ebc8760-81a5-4304-967a-88e5034057ab}; !- Outlet Port

OS:Connection,
  {64af4e05-b192-42f0-9ddc-d3c159fe167c}, !- Handle
  {3d80fb60-16fe-4f50-9288-c4df7a5dfdf2}, !- Name
  {9c8cb755-a3da-45cf-b6c8-dca524c7a25d}, !- Source Object
  13,                                     !- Outlet Port
  {0bb95592-4869-46a3-970d-8bdb6cbf84fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ebc8760-81a5-4304-967a-88e5034057ab}, !- Handle
  {0f52083a-dd5b-4c50-829c-17d345e87a55}, !- Name
  {0bb95592-4869-46a3-970d-8bdb6cbf84fd}, !- Source Object
  3,                                      !- Outlet Port
  {a2fc7a8e-3f98-4815-a202-456f32deb266}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {69957eeb-485f-4e2c-8860-dbc109ee4628}, !- Handle
  Node 133,                               !- Name
  {3f65a1d8-d8ef-475d-b15b-39ab47c6bda0}, !- Inlet Port
  {b976a4da-55c0-4223-876f-852372b5c157}; !- Outlet Port

OS:Connection,
  {3f65a1d8-d8ef-475d-b15b-39ab47c6bda0}, !- Handle
  {32fdf19f-cfe8-4730-a954-52494d722ab9}, !- Name
  {b5d616da-4bab-4d74-a4f5-2cf1830a4203}, !- Source Object
  5,                                      !- Outlet Port
  {69957eeb-485f-4e2c-8860-dbc109ee4628}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {672df2fa-4a9b-4816-b8f4-9aff9c5c7353}, !- Handle
  Node 134,                               !- Name
  {12cc38b1-f7d9-4d56-848c-fbba23675b99}, !- Inlet Port
  {6254a209-f8b9-445a-abd9-6d25aa48c4b6}; !- Outlet Port

OS:Connection,
  {b976a4da-55c0-4223-876f-852372b5c157}, !- Handle
  {681dde21-9915-44c0-b04f-220bab2dd982}, !- Name
  {69957eeb-485f-4e2c-8860-dbc109ee4628}, !- Source Object
  3,                                      !- Outlet Port
  {9c8cb755-a3da-45cf-b6c8-dca524c7a25d}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {12cc38b1-f7d9-4d56-848c-fbba23675b99}, !- Handle
  {c8588e6c-bd88-438e-978c-44b8c7b465c5}, !- Name
  {9c8cb755-a3da-45cf-b6c8-dca524c7a25d}, !- Source Object
  11,                                     !- Outlet Port
  {672df2fa-4a9b-4816-b8f4-9aff9c5c7353}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6254a209-f8b9-445a-abd9-6d25aa48c4b6}, !- Handle
  {1ce4f6f8-0513-4369-b3ea-6a872cfa9316}, !- Name
  {672df2fa-4a9b-4816-b8f4-9aff9c5c7353}, !- Source Object
  3,                                      !- Outlet Port
  {eaed90c1-1828-4726-91de-bbf81b73bff3}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {0a68518f-878e-4576-8f95-2407074a4ece}, !- Handle
  VAV_mid WITH REHEAT Clg Coil Controller, !- Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  {0bb95592-4869-46a3-970d-8bdb6cbf84fd}, !- Sensor Node Name
  {69957eeb-485f-4e2c-8860-dbc109ee4628}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {3ffb827a-5cff-45b4-928a-d9dbad38b543}, !- Handle
  VAV_mid WITH REHEAT OA Controller,      !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {0bcf34cb-a8f1-4d26-8d74-cf9eef20ae22}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {720e263a-e1aa-4d1d-89b1-de9f4744a2f3}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {720e263a-e1aa-4d1d-89b1-de9f4744a2f3}, !- Handle
  VAV_mid WITH REHEAT Vent Controller,    !- Name
  {89cb771c-7763-4fdb-9aed-f6ceb0aaf39c}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {36b12240-2fc7-430e-8cbd-70f074512ebb}, !- Handle
  VAV_mid WITH REHEAT OA Sys,             !- Name
  {3ffb827a-5cff-45b4-928a-d9dbad38b543}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {da10c1a1-8289-4d86-bce9-86f4c2d6853c}, !- Mixed Air Node Name
  {11b32c9f-0293-40ac-ab8b-51f7d8761912}, !- Outdoor Air Stream Node Name
  {b10455e6-fc30-4906-b7bf-b6f68d0fe7ba}, !- Relief Air Stream Node Name
  {ccfcf531-abb6-44e2-994e-8886462aaa4f}; !- Return Air Stream Node Name

OS:Node,
  {66097896-32b4-4d12-921c-7457298e041b}, !- Handle
  Node 135,                               !- Name
  ,                                       !- Inlet Port
  {e2ba1d8c-179f-4c1d-974d-afc1d8273d55}; !- Outlet Port

OS:Node,
  {b6ebf7e3-a1c9-4225-ae98-c90d2e965c69}, !- Handle
  Node 136,                               !- Name
  {9aca1fbb-dfdf-44dc-8831-6779fa3dd4c7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {3f618a42-20ec-47d0-93ab-30d44c53e196}, !- Handle
  Node 137,                               !- Name
  {da10c1a1-8289-4d86-bce9-86f4c2d6853c}, !- Inlet Port
  {bbe389af-34b3-4542-be85-63c2d28129da}; !- Outlet Port

OS:Connection,
  {ccfcf531-abb6-44e2-994e-8886462aaa4f}, !- Handle
  {adfdefa5-4d76-43f3-8185-baec7d7e6fef}, !- Name
  {ee3d062e-494e-41d0-ba91-0354fa85a876}, !- Source Object
  3,                                      !- Outlet Port
  {36b12240-2fc7-430e-8cbd-70f074512ebb}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {da10c1a1-8289-4d86-bce9-86f4c2d6853c}, !- Handle
  {b74d8bc4-57b3-43ff-bc1c-dd49f6487df4}, !- Name
  {36b12240-2fc7-430e-8cbd-70f074512ebb}, !- Source Object
  5,                                      !- Outlet Port
  {3f618a42-20ec-47d0-93ab-30d44c53e196}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbe389af-34b3-4542-be85-63c2d28129da}, !- Handle
  {40f37f88-b582-46b8-9c27-715555884118}, !- Name
  {3f618a42-20ec-47d0-93ab-30d44c53e196}, !- Source Object
  3,                                      !- Outlet Port
  {9c8cb755-a3da-45cf-b6c8-dca524c7a25d}, !- Target Object
  12;                                     !- Inlet Port

OS:Coil:Heating:Water,
  {3b5d5e35-367f-4dee-9c45-0a206a1dfac3}, !- Handle
  Perimeter_mid_ZN_1 ZN Rht Coil,         !- Name
  {89cb771c-7763-4fdb-9aed-f6ceb0aaf39c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {731fec7b-60d4-4048-aed1-d954f05a5acf}, !- Water Inlet Node Name
  {aee20959-5419-4eac-bd21-b76a6bab46ba}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {679bc875-0dd1-499c-b84f-c8fe9d288603}, !- Handle
  Node 138,                               !- Name
  {b127b454-9869-4dca-ad58-73dab308af82}, !- Inlet Port
  {731fec7b-60d4-4048-aed1-d954f05a5acf}; !- Outlet Port

OS:Node,
  {a515ce80-582f-4358-9d50-b785dab6277a}, !- Handle
  Node 139,                               !- Name
  {aee20959-5419-4eac-bd21-b76a6bab46ba}, !- Inlet Port
  {2fc892d8-dd6c-46a8-b1f4-378d6439babc}; !- Outlet Port

OS:Connection,
  {731fec7b-60d4-4048-aed1-d954f05a5acf}, !- Handle
  {b59d918e-e326-49c2-b685-8c96aadcc58d}, !- Name
  {679bc875-0dd1-499c-b84f-c8fe9d288603}, !- Source Object
  3,                                      !- Outlet Port
  {3b5d5e35-367f-4dee-9c45-0a206a1dfac3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {aee20959-5419-4eac-bd21-b76a6bab46ba}, !- Handle
  {547e89e0-4a14-4eff-b186-74a266ba7691}, !- Name
  {3b5d5e35-367f-4dee-9c45-0a206a1dfac3}, !- Source Object
  6,                                      !- Outlet Port
  {a515ce80-582f-4358-9d50-b785dab6277a}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {29d4b49a-08fc-4880-9d7b-4bf6b22a6f99}, !- Handle
  Controller Water Coil 6,                !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {679bc875-0dd1-499c-b84f-c8fe9d288603}, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {72ce713c-69c4-4b43-bf05-2469d9675315}, !- Handle
  Perimeter_mid_ZN_1 ZN VAV Term,         !- Name
  {89cb771c-7763-4fdb-9aed-f6ceb0aaf39c}, !- Availability Schedule Name
  {a9d15047-a9d4-4978-b877-7435e95e7740}, !- Air Inlet Node Name
  Autocalculate,                          !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.72369048337458,                       !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {3b5d5e35-367f-4dee-9c45-0a206a1dfac3}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0e565bf8-f314-403c-962c-7c41f322e7ef}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Node,
  {71900530-02bd-4fff-9e34-9bbf2a406e7c}, !- Handle
  Node 140,                               !- Name
  {5ad80619-155a-4805-a3c3-fd454039e884}, !- Inlet Port
  {c273e919-8d89-49bc-90eb-58e18557df0d}; !- Outlet Port

OS:Connection,
  {2cb9f1cf-1530-4584-ab54-a546615c4cb9}, !- Handle
  {ed0eb46c-eb88-4ff5-bdb6-8292fc2da512}, !- Name
  {4d0b8469-806f-481f-9a56-45d88003468b}, !- Source Object
  3,                                      !- Outlet Port
  {89cc915d-0481-4df6-b6bc-911cb99dc91b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5ad80619-155a-4805-a3c3-fd454039e884}, !- Handle
  {1836a89a-ac54-47c7-9e9a-2228881a6e9d}, !- Name
  {478899e5-612c-4993-a0cd-a7cc3c6d444b}, !- Source Object
  12,                                     !- Outlet Port
  {71900530-02bd-4fff-9e34-9bbf2a406e7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c273e919-8d89-49bc-90eb-58e18557df0d}, !- Handle
  {43809900-7035-4a3d-b435-48c030ebe8e2}, !- Name
  {71900530-02bd-4fff-9e34-9bbf2a406e7c}, !- Source Object
  3,                                      !- Outlet Port
  {87977bd4-f811-42a9-9274-0599e22d5dc1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a42d014d-0d48-4b2f-8baa-4415467c6f98}, !- Handle
  Node 141,                               !- Name
  {40892249-eaad-4e80-8107-118e7da2a3a5}, !- Inlet Port
  {a9d15047-a9d4-4978-b877-7435e95e7740}; !- Outlet Port

OS:Connection,
  {40892249-eaad-4e80-8107-118e7da2a3a5}, !- Handle
  {ed8d7f06-af31-4229-85de-eae982655637}, !- Name
  {91c960b4-7e43-4c47-9359-e0361a5fb2e6}, !- Source Object
  3,                                      !- Outlet Port
  {a42d014d-0d48-4b2f-8baa-4415467c6f98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9d15047-a9d4-4978-b877-7435e95e7740}, !- Handle
  {0d21a89c-cbe9-4620-941e-edb1d11f3f83}, !- Name
  {a42d014d-0d48-4b2f-8baa-4415467c6f98}, !- Source Object
  3,                                      !- Outlet Port
  {72ce713c-69c4-4b43-bf05-2469d9675315}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0e565bf8-f314-403c-962c-7c41f322e7ef}, !- Handle
  {f444cf30-5b7a-4fe2-917f-174d621bacf0}, !- Name
  {72ce713c-69c4-4b43-bf05-2469d9675315}, !- Source Object
  12,                                     !- Outlet Port
  {4d0b8469-806f-481f-9a56-45d88003468b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {d43f9d8c-1c38-44de-a25e-529233691b4f}, !- Handle
  Perimeter_mid_ZN_2 ZN Rht Coil,         !- Name
  {89cb771c-7763-4fdb-9aed-f6ceb0aaf39c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {dbbba621-8174-4439-80e1-bce7a7e19e28}, !- Water Inlet Node Name
  {6bc64c7d-2e8a-42ad-8efd-0a56f733a6b4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {414c81f4-7659-41a0-a2f6-c4417e603845}, !- Handle
  Node 142,                               !- Name
  {62d6a1b8-0804-4f46-8fb6-c6a8ceceeaef}, !- Inlet Port
  {dbbba621-8174-4439-80e1-bce7a7e19e28}; !- Outlet Port

OS:Node,
  {e6fd3fd6-1039-47b4-93ea-c4b891bce4e9}, !- Handle
  Node 143,                               !- Name
  {6bc64c7d-2e8a-42ad-8efd-0a56f733a6b4}, !- Inlet Port
  {653fa531-8170-4e66-bb26-50661aefc480}; !- Outlet Port

OS:Connection,
  {dbbba621-8174-4439-80e1-bce7a7e19e28}, !- Handle
  {1a6a1829-0c0d-4596-9d99-ec359172db96}, !- Name
  {414c81f4-7659-41a0-a2f6-c4417e603845}, !- Source Object
  3,                                      !- Outlet Port
  {d43f9d8c-1c38-44de-a25e-529233691b4f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6bc64c7d-2e8a-42ad-8efd-0a56f733a6b4}, !- Handle
  {a2e7a73c-d336-40af-ad15-a9750ee7db79}, !- Name
  {d43f9d8c-1c38-44de-a25e-529233691b4f}, !- Source Object
  6,                                      !- Outlet Port
  {e6fd3fd6-1039-47b4-93ea-c4b891bce4e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {09d7e81b-1006-41ff-83de-1c4c4e60c039}, !- Handle
  Controller Water Coil 7,                !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {414c81f4-7659-41a0-a2f6-c4417e603845}, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {dfcc6779-1e50-4ac8-9d5c-77d9c34b467d}, !- Handle
  Perimeter_mid_ZN_2 ZN VAV Term,         !- Name
  {89cb771c-7763-4fdb-9aed-f6ceb0aaf39c}, !- Availability Schedule Name
  {3c90107c-682a-4de5-9ecc-c207dda1bf84}, !- Air Inlet Node Name
  Autocalculate,                          !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.7,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d43f9d8c-1c38-44de-a25e-529233691b4f}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8a21c4b1-b636-4211-bb68-533b6f076306}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Node,
  {11076920-cd3d-42e1-b242-7a87fbba6476}, !- Handle
  Node 144,                               !- Name
  {8a21c4b1-b636-4211-bb68-533b6f076306}, !- Inlet Port
  {4ec4fd0c-c0cf-4b79-bf06-5228a8f396cb}; !- Outlet Port

OS:Node,
  {84c15b20-dd43-411f-aac4-05d1c7c984f1}, !- Handle
  Node 145,                               !- Name
  {f26f3396-bdd4-45fe-bf6f-5dce6a77da05}, !- Inlet Port
  {4e1712a0-e55c-4ee6-8c79-f3c554f10709}; !- Outlet Port

OS:Connection,
  {4ec4fd0c-c0cf-4b79-bf06-5228a8f396cb}, !- Handle
  {73882adf-352d-4dc1-a855-9793f6c450a5}, !- Name
  {11076920-cd3d-42e1-b242-7a87fbba6476}, !- Source Object
  3,                                      !- Outlet Port
  {eac02c21-5308-43bd-a08f-595022b17b65}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f26f3396-bdd4-45fe-bf6f-5dce6a77da05}, !- Handle
  {04d953c1-6409-4449-8b66-0c23f57abbb5}, !- Name
  {1ce966e9-7c96-474d-a396-9c00f9d682b8}, !- Source Object
  12,                                     !- Outlet Port
  {84c15b20-dd43-411f-aac4-05d1c7c984f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e1712a0-e55c-4ee6-8c79-f3c554f10709}, !- Handle
  {4f7c5507-b7ca-4600-ad37-16f87cf19e63}, !- Name
  {84c15b20-dd43-411f-aac4-05d1c7c984f1}, !- Source Object
  3,                                      !- Outlet Port
  {87977bd4-f811-42a9-9274-0599e22d5dc1}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {eed97e59-d939-47f3-a176-ca9ddcfd8036}, !- Handle
  Node 146,                               !- Name
  {c2907fb2-78d1-4bf6-84dd-6e2a7fdcd632}, !- Inlet Port
  {3c90107c-682a-4de5-9ecc-c207dda1bf84}; !- Outlet Port

OS:Connection,
  {c2907fb2-78d1-4bf6-84dd-6e2a7fdcd632}, !- Handle
  {94d8bf94-35c0-4413-aa8e-ca6718c99f0f}, !- Name
  {91c960b4-7e43-4c47-9359-e0361a5fb2e6}, !- Source Object
  4,                                      !- Outlet Port
  {eed97e59-d939-47f3-a176-ca9ddcfd8036}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c90107c-682a-4de5-9ecc-c207dda1bf84}, !- Handle
  {66586227-9a78-460c-b016-d93ba593df61}, !- Name
  {eed97e59-d939-47f3-a176-ca9ddcfd8036}, !- Source Object
  3,                                      !- Outlet Port
  {dfcc6779-1e50-4ac8-9d5c-77d9c34b467d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8a21c4b1-b636-4211-bb68-533b6f076306}, !- Handle
  {78b7cb51-92f8-4a20-a0e0-4b33e50c4bfa}, !- Name
  {dfcc6779-1e50-4ac8-9d5c-77d9c34b467d}, !- Source Object
  12,                                     !- Outlet Port
  {11076920-cd3d-42e1-b242-7a87fbba6476}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {4c5736e8-f554-45c8-be1b-9cd371b6b63a}, !- Handle
  Perimeter_mid_ZN_3 ZN Rht Coil,         !- Name
  {89cb771c-7763-4fdb-9aed-f6ceb0aaf39c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2282dba1-ff27-40ec-befe-062124105fe0}, !- Water Inlet Node Name
  {1a20df8a-1a4e-4f16-a9a3-b1e9f5b25f68}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {aeb8e4d3-d6ee-4eb3-b85b-6cc71a964008}, !- Handle
  Node 147,                               !- Name
  {19af4d7e-0584-4747-82e2-1193d9438597}, !- Inlet Port
  {2282dba1-ff27-40ec-befe-062124105fe0}; !- Outlet Port

OS:Node,
  {9e9c3134-2630-4d99-8813-2c2048460c91}, !- Handle
  Node 148,                               !- Name
  {1a20df8a-1a4e-4f16-a9a3-b1e9f5b25f68}, !- Inlet Port
  {dc9f9a77-89c4-4d6d-a21a-2dc9815032b8}; !- Outlet Port

OS:Connection,
  {2282dba1-ff27-40ec-befe-062124105fe0}, !- Handle
  {4131d0f8-1c1c-4da0-a79b-e816530f98d0}, !- Name
  {aeb8e4d3-d6ee-4eb3-b85b-6cc71a964008}, !- Source Object
  3,                                      !- Outlet Port
  {4c5736e8-f554-45c8-be1b-9cd371b6b63a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1a20df8a-1a4e-4f16-a9a3-b1e9f5b25f68}, !- Handle
  {9031f594-5c3b-4270-8628-fe29ac11489a}, !- Name
  {4c5736e8-f554-45c8-be1b-9cd371b6b63a}, !- Source Object
  6,                                      !- Outlet Port
  {9e9c3134-2630-4d99-8813-2c2048460c91}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {9869be93-07e3-42e0-a384-b00de8bceec0}, !- Handle
  Controller Water Coil 8,                !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {aeb8e4d3-d6ee-4eb3-b85b-6cc71a964008}, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a3f8635b-0739-4733-8c1f-094854a2be71}, !- Handle
  Perimeter_mid_ZN_3 ZN VAV Term,         !- Name
  {89cb771c-7763-4fdb-9aed-f6ceb0aaf39c}, !- Availability Schedule Name
  {d337f33b-001a-405a-9786-638b95080ac2}, !- Air Inlet Node Name
  Autocalculate,                          !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.723674658777291,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {4c5736e8-f554-45c8-be1b-9cd371b6b63a}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {de60fca3-a6fa-4ba3-8c6c-cd23ad2bd258}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Node,
  {7c34ae0d-7346-4075-876f-22183db3a500}, !- Handle
  Node 149,                               !- Name
  {de60fca3-a6fa-4ba3-8c6c-cd23ad2bd258}, !- Inlet Port
  {d075c30d-b35c-48cb-913f-5da9c3adfa87}; !- Outlet Port

OS:Node,
  {41e02b81-3951-4cc0-8cf5-35aaf23c4d60}, !- Handle
  Node 150,                               !- Name
  {52fc194e-bb17-4600-818b-dfe1c9e48a25}, !- Inlet Port
  {a01661d4-ec58-4882-9195-ae530d29acde}; !- Outlet Port

OS:Connection,
  {d075c30d-b35c-48cb-913f-5da9c3adfa87}, !- Handle
  {ce4fb95a-4753-4033-bd3c-aef0f7e84cbd}, !- Name
  {7c34ae0d-7346-4075-876f-22183db3a500}, !- Source Object
  3,                                      !- Outlet Port
  {f0661725-52d9-45e0-b443-95766d23b14a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {52fc194e-bb17-4600-818b-dfe1c9e48a25}, !- Handle
  {6451c7fc-db93-4a6b-842e-77f8441000ab}, !- Name
  {255fb96c-256d-4496-a4f7-dd5428d371fc}, !- Source Object
  12,                                     !- Outlet Port
  {41e02b81-3951-4cc0-8cf5-35aaf23c4d60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a01661d4-ec58-4882-9195-ae530d29acde}, !- Handle
  {3c69abb3-b659-4c07-bba6-e3c33c164e78}, !- Name
  {41e02b81-3951-4cc0-8cf5-35aaf23c4d60}, !- Source Object
  3,                                      !- Outlet Port
  {87977bd4-f811-42a9-9274-0599e22d5dc1}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {4444472e-c626-41a0-aca9-9e86b0d92b30}, !- Handle
  Node 151,                               !- Name
  {618051dd-04f7-4e3b-bccc-fcb8958c0ee4}, !- Inlet Port
  {d337f33b-001a-405a-9786-638b95080ac2}; !- Outlet Port

OS:Connection,
  {618051dd-04f7-4e3b-bccc-fcb8958c0ee4}, !- Handle
  {32e8b496-d4e0-484d-9570-c7b1accec6b9}, !- Name
  {91c960b4-7e43-4c47-9359-e0361a5fb2e6}, !- Source Object
  5,                                      !- Outlet Port
  {4444472e-c626-41a0-aca9-9e86b0d92b30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d337f33b-001a-405a-9786-638b95080ac2}, !- Handle
  {a2e4e9b5-9890-4191-97a8-f2f940277270}, !- Name
  {4444472e-c626-41a0-aca9-9e86b0d92b30}, !- Source Object
  3,                                      !- Outlet Port
  {a3f8635b-0739-4733-8c1f-094854a2be71}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {de60fca3-a6fa-4ba3-8c6c-cd23ad2bd258}, !- Handle
  {813bca53-27f8-473a-9195-0b964db3e7de}, !- Name
  {a3f8635b-0739-4733-8c1f-094854a2be71}, !- Source Object
  12,                                     !- Outlet Port
  {7c34ae0d-7346-4075-876f-22183db3a500}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {74465c3d-93f7-4a5e-b726-98a01693478c}, !- Handle
  Perimeter_mid_ZN_4 ZN Rht Coil,         !- Name
  {89cb771c-7763-4fdb-9aed-f6ceb0aaf39c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {cb952809-83cf-48f7-bdc4-fd76d91457da}, !- Water Inlet Node Name
  {e9f65506-f6aa-4b08-9683-fa4d4f8b89de}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a87a460f-e595-40f6-becd-805caa47aae0}, !- Handle
  Node 152,                               !- Name
  {11248f4f-5c67-4dfb-a6b9-44b911281326}, !- Inlet Port
  {cb952809-83cf-48f7-bdc4-fd76d91457da}; !- Outlet Port

OS:Node,
  {a4672651-f21d-4ed6-b788-ebcd7293943b}, !- Handle
  Node 153,                               !- Name
  {e9f65506-f6aa-4b08-9683-fa4d4f8b89de}, !- Inlet Port
  {d2e799b1-cb03-4ca8-98ce-bf40a27d751b}; !- Outlet Port

OS:Connection,
  {cb952809-83cf-48f7-bdc4-fd76d91457da}, !- Handle
  {76ee89bd-8526-4a00-beb7-e75590ec1aa6}, !- Name
  {a87a460f-e595-40f6-becd-805caa47aae0}, !- Source Object
  3,                                      !- Outlet Port
  {74465c3d-93f7-4a5e-b726-98a01693478c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e9f65506-f6aa-4b08-9683-fa4d4f8b89de}, !- Handle
  {1892fc01-9d4c-4f78-a938-16968a451e19}, !- Name
  {74465c3d-93f7-4a5e-b726-98a01693478c}, !- Source Object
  6,                                      !- Outlet Port
  {a4672651-f21d-4ed6-b788-ebcd7293943b}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {1ff17bc1-ebe2-4748-89e5-5bcf45da60d7}, !- Handle
  Controller Water Coil 9,                !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {a87a460f-e595-40f6-becd-805caa47aae0}, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d75dee3d-2a06-4e4c-90f1-5c24a30eb8db}, !- Handle
  Perimeter_mid_ZN_4 ZN VAV Term,         !- Name
  {89cb771c-7763-4fdb-9aed-f6ceb0aaf39c}, !- Availability Schedule Name
  {ca55c018-479d-4976-9bd2-dfe225b70c26}, !- Air Inlet Node Name
  Autocalculate,                          !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.7,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {74465c3d-93f7-4a5e-b726-98a01693478c}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {bc454bf7-486e-461c-ab82-af654b2a749d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Node,
  {59154d3d-07b7-4b27-9f49-4ee0ba7ca98f}, !- Handle
  Node 154,                               !- Name
  {bc454bf7-486e-461c-ab82-af654b2a749d}, !- Inlet Port
  {48ccee2d-258e-44e6-829a-60909286ae53}; !- Outlet Port

OS:Node,
  {0b3afa35-7c75-41a5-88eb-00f997da380c}, !- Handle
  Node 155,                               !- Name
  {71bf5dfd-27d3-4019-8cac-6dedbd68e4c0}, !- Inlet Port
  {e2602674-1889-451b-9096-9902546dd0be}; !- Outlet Port

OS:Connection,
  {48ccee2d-258e-44e6-829a-60909286ae53}, !- Handle
  {76b91ec3-4ebf-4b13-b509-b875f56b5704}, !- Name
  {59154d3d-07b7-4b27-9f49-4ee0ba7ca98f}, !- Source Object
  3,                                      !- Outlet Port
  {5846a1f2-4e70-4e64-a1b2-8551bdcfd585}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {71bf5dfd-27d3-4019-8cac-6dedbd68e4c0}, !- Handle
  {17241ebb-94b8-4591-a856-a670e88957cc}, !- Name
  {7b55a8f6-7e59-4a77-b411-b5a06b657e4a}, !- Source Object
  12,                                     !- Outlet Port
  {0b3afa35-7c75-41a5-88eb-00f997da380c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2602674-1889-451b-9096-9902546dd0be}, !- Handle
  {22a039db-7d67-432f-a4ea-2e2a7316caf2}, !- Name
  {0b3afa35-7c75-41a5-88eb-00f997da380c}, !- Source Object
  3,                                      !- Outlet Port
  {87977bd4-f811-42a9-9274-0599e22d5dc1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2a1120e8-acbc-45bc-8feb-64ebceb3eb47}, !- Handle
  Node 156,                               !- Name
  {8e5b00a1-1de8-4051-92f2-1317d195002b}, !- Inlet Port
  {ca55c018-479d-4976-9bd2-dfe225b70c26}; !- Outlet Port

OS:Connection,
  {8e5b00a1-1de8-4051-92f2-1317d195002b}, !- Handle
  {183c7c2e-1475-42aa-87e1-11b6c7fd77b5}, !- Name
  {91c960b4-7e43-4c47-9359-e0361a5fb2e6}, !- Source Object
  6,                                      !- Outlet Port
  {2a1120e8-acbc-45bc-8feb-64ebceb3eb47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca55c018-479d-4976-9bd2-dfe225b70c26}, !- Handle
  {e606e3e7-7fb2-4339-ba4e-cd4fef9ec9f1}, !- Name
  {2a1120e8-acbc-45bc-8feb-64ebceb3eb47}, !- Source Object
  3,                                      !- Outlet Port
  {d75dee3d-2a06-4e4c-90f1-5c24a30eb8db}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bc454bf7-486e-461c-ab82-af654b2a749d}, !- Handle
  {d920921b-3bab-4bc2-8f6b-0d506896f6b0}, !- Name
  {d75dee3d-2a06-4e4c-90f1-5c24a30eb8db}, !- Source Object
  12,                                     !- Outlet Port
  {59154d3d-07b7-4b27-9f49-4ee0ba7ca98f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {1bbd1297-8d10-4985-8508-796cfa84e991}, !- Handle
  Core_mid ZN Rht Coil,                   !- Name
  {89cb771c-7763-4fdb-9aed-f6ceb0aaf39c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {6a9b75b8-c490-4525-b733-48f6dc5ccf79}, !- Water Inlet Node Name
  {c609f586-f7a7-47c9-a601-be2eec28981d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {406656eb-11a9-417a-b29f-563d4a94e412}, !- Handle
  Node 157,                               !- Name
  {f1fd16a4-6d1c-4cd5-abd0-676161f4f9a7}, !- Inlet Port
  {6a9b75b8-c490-4525-b733-48f6dc5ccf79}; !- Outlet Port

OS:Node,
  {de4ce1cd-8a2c-4304-a5b2-6c85a78e0ba9}, !- Handle
  Node 158,                               !- Name
  {c609f586-f7a7-47c9-a601-be2eec28981d}, !- Inlet Port
  {a7b14d15-4c0e-4cf3-9a47-fe2961e94fb9}; !- Outlet Port

OS:Connection,
  {6a9b75b8-c490-4525-b733-48f6dc5ccf79}, !- Handle
  {43488d41-b5d7-45ed-9c48-8956e7ac2f39}, !- Name
  {406656eb-11a9-417a-b29f-563d4a94e412}, !- Source Object
  3,                                      !- Outlet Port
  {1bbd1297-8d10-4985-8508-796cfa84e991}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c609f586-f7a7-47c9-a601-be2eec28981d}, !- Handle
  {e53a890b-e0d8-4011-9f82-2d4c7305fa0a}, !- Name
  {1bbd1297-8d10-4985-8508-796cfa84e991}, !- Source Object
  6,                                      !- Outlet Port
  {de4ce1cd-8a2c-4304-a5b2-6c85a78e0ba9}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {d3899e57-435a-4931-9b83-06a8d5524c75}, !- Handle
  Controller Water Coil 10,               !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {406656eb-11a9-417a-b29f-563d4a94e412}, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {668218ab-b28e-4826-b7ca-7a0ba2d800cd}, !- Handle
  Core_mid ZN VAV Term,                   !- Name
  {89cb771c-7763-4fdb-9aed-f6ceb0aaf39c}, !- Availability Schedule Name
  {25d32427-686e-4fe1-83ef-0604cb3b6888}, !- Air Inlet Node Name
  Autocalculate,                          !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.723522004577846,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {1bbd1297-8d10-4985-8508-796cfa84e991}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {43721465-b0b4-4487-8f4c-4dd5ae629cce}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Node,
  {aa5671a2-c114-425a-9a80-fe9d15054221}, !- Handle
  Node 159,                               !- Name
  {43721465-b0b4-4487-8f4c-4dd5ae629cce}, !- Inlet Port
  {a7dd7eb4-c35e-4c17-9ec1-5b921d00f547}; !- Outlet Port

OS:Node,
  {809b3f08-e832-4c5a-a704-120deba8e2d0}, !- Handle
  Node 160,                               !- Name
  {3e0af877-62fa-477b-99cb-6f81716b77c3}, !- Inlet Port
  {6ec4923d-905a-4ced-ab1e-baad286e2942}; !- Outlet Port

OS:Connection,
  {a7dd7eb4-c35e-4c17-9ec1-5b921d00f547}, !- Handle
  {f58717ea-6992-4029-ac43-4d8b55bc2abc}, !- Name
  {aa5671a2-c114-425a-9a80-fe9d15054221}, !- Source Object
  3,                                      !- Outlet Port
  {7bfdd96f-4f47-4edb-9aee-cd366418c1ef}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3e0af877-62fa-477b-99cb-6f81716b77c3}, !- Handle
  {ca1429fe-da17-4b35-a1e0-e427d94f06dc}, !- Name
  {9666ad40-7dd7-49de-83e6-c166a6f31494}, !- Source Object
  12,                                     !- Outlet Port
  {809b3f08-e832-4c5a-a704-120deba8e2d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ec4923d-905a-4ced-ab1e-baad286e2942}, !- Handle
  {c93b2330-fb40-438e-ba63-343a5dc0ce4a}, !- Name
  {809b3f08-e832-4c5a-a704-120deba8e2d0}, !- Source Object
  3,                                      !- Outlet Port
  {87977bd4-f811-42a9-9274-0599e22d5dc1}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {12b15c97-3f2e-475d-a8f6-09c40bdacf31}, !- Handle
  Node 161,                               !- Name
  {9cf736b5-288f-4eb9-b57a-49aa287ec7f9}, !- Inlet Port
  {25d32427-686e-4fe1-83ef-0604cb3b6888}; !- Outlet Port

OS:Connection,
  {9cf736b5-288f-4eb9-b57a-49aa287ec7f9}, !- Handle
  {96080a81-9b6e-47a0-870f-c72730a6a880}, !- Name
  {91c960b4-7e43-4c47-9359-e0361a5fb2e6}, !- Source Object
  7,                                      !- Outlet Port
  {12b15c97-3f2e-475d-a8f6-09c40bdacf31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25d32427-686e-4fe1-83ef-0604cb3b6888}, !- Handle
  {8bb316e2-bcad-476b-8e9f-a2f7a2b00297}, !- Name
  {12b15c97-3f2e-475d-a8f6-09c40bdacf31}, !- Source Object
  3,                                      !- Outlet Port
  {668218ab-b28e-4826-b7ca-7a0ba2d800cd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {43721465-b0b4-4487-8f4c-4dd5ae629cce}, !- Handle
  {acbf8a9f-8671-470f-ae23-9f0dbc9651fd}, !- Name
  {668218ab-b28e-4826-b7ca-7a0ba2d800cd}, !- Source Object
  12,                                     !- Outlet Port
  {aa5671a2-c114-425a-9a80-fe9d15054221}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {1f86fcbe-05dd-4341-ad80-a9ed32619d09}, !- Handle
  Supply Air Temp - 55.04F 2,             !- Name
  {811425ea-824e-49b4-8a6c-3c81e3c15741}, !- Schedule Type Limits Name
  {179ec494-26df-44c8-a540-0eb05704e6c9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {179ec494-26df-44c8-a540-0eb05704e6c9}, !- Handle
  Supply Air Temp - 55.04F Default 2,     !- Name
  {811425ea-824e-49b4-8a6c-3c81e3c15741}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:AirLoopHVAC,
  {f0377139-9021-4b9e-9a34-c5f9c5691eb9}, !- Handle
  VAV_top WITH REHEAT,                    !- Name
  ,                                       !- Controller List Name
  {c895a171-c252-410e-a660-30d07b6950c9}, !- Availability Schedule
  {3a6d14cd-54b2-4f2a-96a5-1755e61f3478}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {da18e83c-4ff0-4e5c-806d-213a91dd0671}, !- Supply Side Inlet Node Name
  {74476996-298c-43ce-b9e5-9d87966ec359}, !- Demand Side Outlet Node Name
  {dcdc6375-6873-4991-8f25-02e986f4b0d1}, !- Demand Side Inlet Node A
  {817917c6-ffce-4253-af78-385848b98590}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:AvailabilityManager:NightCycle,
  {3a6d14cd-54b2-4f2a-96a5-1755e61f3478}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  ,                                       !- Thermostat Tolerance {deltaC}
  ;                                       !- Cycling Run Time {s}

OS:Node,
  {b7fc4fdb-8792-4796-ae96-15e1b5219b0b}, !- Handle
  Node 162,                               !- Name
  {da18e83c-4ff0-4e5c-806d-213a91dd0671}, !- Inlet Port
  {d42bd3c2-48f4-470e-ace3-c93e97e740e3}; !- Outlet Port

OS:Node,
  {973b0bc5-51d7-44b4-8c5e-a5a5024d9118}, !- Handle
  Node 163,                               !- Name
  {eb38acd1-5027-4d09-a8cd-84dc9ff02ddc}, !- Inlet Port
  {817917c6-ffce-4253-af78-385848b98590}; !- Outlet Port

OS:Connection,
  {da18e83c-4ff0-4e5c-806d-213a91dd0671}, !- Handle
  {f65666ee-1219-4bdb-b2b1-d0e6fab40334}, !- Name
  {f0377139-9021-4b9e-9a34-c5f9c5691eb9}, !- Source Object
  7,                                      !- Outlet Port
  {b7fc4fdb-8792-4796-ae96-15e1b5219b0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {817917c6-ffce-4253-af78-385848b98590}, !- Handle
  {0b387661-6ae9-4e99-975d-54dc15a59bf1}, !- Name
  {973b0bc5-51d7-44b4-8c5e-a5a5024d9118}, !- Source Object
  3,                                      !- Outlet Port
  {f0377139-9021-4b9e-9a34-c5f9c5691eb9}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {f42f2eac-528d-4e9a-8a4b-ca6b7a4e822d}, !- Handle
  Node 164,                               !- Name
  {dcdc6375-6873-4991-8f25-02e986f4b0d1}, !- Inlet Port
  {0e4ec62d-e95c-4ae8-a3af-68ec39d35f78}; !- Outlet Port

OS:Node,
  {f759f28c-e1cb-4516-a210-90579743a4df}, !- Handle
  Node 165,                               !- Name
  {ee453e78-09e3-498b-9cbf-806d43313e7f}, !- Inlet Port
  {74476996-298c-43ce-b9e5-9d87966ec359}; !- Outlet Port

OS:Node,
  {1ccf8283-e7a8-4abd-a389-fb6fefad65b0}, !- Handle
  Node 166,                               !- Name
  {8af3df52-3a33-4476-8aca-3029703d32f5}, !- Inlet Port
  {ffbe038e-d94f-4228-ad6e-bc2c7f372d2a}; !- Outlet Port

OS:Connection,
  {dcdc6375-6873-4991-8f25-02e986f4b0d1}, !- Handle
  {a693fc11-6300-49a8-9760-2ff6c30b0ad6}, !- Name
  {f0377139-9021-4b9e-9a34-c5f9c5691eb9}, !- Source Object
  9,                                      !- Outlet Port
  {f42f2eac-528d-4e9a-8a4b-ca6b7a4e822d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74476996-298c-43ce-b9e5-9d87966ec359}, !- Handle
  {ee7461f6-cab6-4474-823e-c1b5cbd5fc3a}, !- Name
  {f759f28c-e1cb-4516-a210-90579743a4df}, !- Source Object
  3,                                      !- Outlet Port
  {f0377139-9021-4b9e-9a34-c5f9c5691eb9}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {3a2389a5-751e-43d9-af20-692554a30adb}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {0e4ec62d-e95c-4ae8-a3af-68ec39d35f78}, !- Inlet Node Name
  {14d5fedf-3c62-4cc2-9ccf-dd34bf1970ee}, !- Outlet Node Name 1
  {6b18e142-f621-486f-80b0-6cb3652d19c6}, !- Outlet Node Name 2
  {233575b1-b1d4-4c66-aa41-a17a9ddd5bc9}, !- Outlet Node Name 3
  {9ee4bc3c-7b95-4e62-8d9a-5a7c58ab4520}, !- Outlet Node Name 4
  {3d7b3807-7c49-4cfa-a0a7-a98156187917}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {dab8d227-2284-4a78-8267-f8b99a1fb13e}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {ee453e78-09e3-498b-9cbf-806d43313e7f}, !- Outlet Node Name
  {d8239ceb-e78f-4cd2-889c-caa7508099ea}, !- Inlet Node Name 1
  {f33d9ebf-7657-4803-a774-724614419295}, !- Inlet Node Name 2
  {a5ab1aa5-7481-4927-87d0-19d8e501658b}, !- Inlet Node Name 3
  {c61392f8-9aa1-4a63-9709-4ffdf90c8259}, !- Inlet Node Name 4
  {10065665-fb47-4812-afd2-35acf817a3f2}; !- Inlet Node Name 5

OS:Connection,
  {0e4ec62d-e95c-4ae8-a3af-68ec39d35f78}, !- Handle
  {6b9dd76f-f7a5-47fd-b86f-729ec29bbb8c}, !- Name
  {f42f2eac-528d-4e9a-8a4b-ca6b7a4e822d}, !- Source Object
  3,                                      !- Outlet Port
  {3a2389a5-751e-43d9-af20-692554a30adb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee453e78-09e3-498b-9cbf-806d43313e7f}, !- Handle
  {8620fa85-adf4-498d-942a-4042980c9219}, !- Name
  {dab8d227-2284-4a78-8267-f8b99a1fb13e}, !- Source Object
  2,                                      !- Outlet Port
  {f759f28c-e1cb-4516-a210-90579743a4df}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {5dd5b633-bfa7-4802-86db-2a0b8c92e527}, !- Handle
  {f0377139-9021-4b9e-9a34-c5f9c5691eb9}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  25.3819472890053,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7.00000000000006,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  12.8,                                   !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:VariableVolume,
  {e1cbf450-9b53-4f16-b1c6-9186939a7abe}, !- Handle
  VAV_top WITH REHEAT Fan,                !- Name
  {89cb771c-7763-4fdb-9aed-f6ceb0aaf39c}, !- Availability Schedule Name
  0.61165,                                !- Fan Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.941,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {6ad293bd-46fd-4bd8-8ce3-6e64f41afbb4}, !- Air Inlet Node Name
  {eb38acd1-5027-4d09-a8cd-84dc9ff02ddc}, !- Air Outlet Node Name
  VAV system Fans;                        !- End-Use Subcategory

OS:Connection,
  {eb38acd1-5027-4d09-a8cd-84dc9ff02ddc}, !- Handle
  {2d4918b4-26d5-461b-b849-f7f9df6f4537}, !- Name
  {e1cbf450-9b53-4f16-b1c6-9186939a7abe}, !- Source Object
  17,                                     !- Outlet Port
  {973b0bc5-51d7-44b4-8c5e-a5a5024d9118}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {d4ee03b7-77f4-4578-a080-c229a6b72ae5}, !- Handle
  VAV_top WITH REHEAT Main Htg Coil,      !- Name
  {89cb771c-7763-4fdb-9aed-f6ceb0aaf39c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4c15de05-11e7-4886-9fca-80d0536b8941}, !- Water Inlet Node Name
  {4292152a-9abb-4b0e-9efd-ff42ff4b9f8a}, !- Water Outlet Node Name
  {f9716428-fada-4360-97a4-cf01f1ae270a}, !- Air Inlet Node Name
  {ac947df5-3e87-44c7-9c67-e718b117777e}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.00000000000006,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.8,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {de4d5aa9-2acd-458f-b4e7-f6bd9c5c5f62}, !- Handle
  Node 167,                               !- Name
  {ac947df5-3e87-44c7-9c67-e718b117777e}, !- Inlet Port
  {6ad293bd-46fd-4bd8-8ce3-6e64f41afbb4}; !- Outlet Port

OS:Connection,
  {ac947df5-3e87-44c7-9c67-e718b117777e}, !- Handle
  {58d73bb9-8a82-4058-9b6b-ecaa00fd6b6d}, !- Name
  {d4ee03b7-77f4-4578-a080-c229a6b72ae5}, !- Source Object
  8,                                      !- Outlet Port
  {de4d5aa9-2acd-458f-b4e7-f6bd9c5c5f62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ad293bd-46fd-4bd8-8ce3-6e64f41afbb4}, !- Handle
  {e2c4ab94-a95c-47c2-8895-7bb3f68bc336}, !- Name
  {de4d5aa9-2acd-458f-b4e7-f6bd9c5c5f62}, !- Source Object
  3,                                      !- Outlet Port
  {e1cbf450-9b53-4f16-b1c6-9186939a7abe}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {d48f6302-85c9-445c-84e5-383c64ca32a3}, !- Handle
  Node 168,                               !- Name
  {81b352a9-d510-49a7-b53c-03be56966653}, !- Inlet Port
  {4c15de05-11e7-4886-9fca-80d0536b8941}; !- Outlet Port

OS:Node,
  {5314c10b-988c-456f-9bbf-249d1f3200d9}, !- Handle
  Node 169,                               !- Name
  {4292152a-9abb-4b0e-9efd-ff42ff4b9f8a}, !- Inlet Port
  {9695959d-f1ef-41ba-a1f3-c0a8ff6b3542}; !- Outlet Port

OS:Connection,
  {4c15de05-11e7-4886-9fca-80d0536b8941}, !- Handle
  {a7770dc2-862f-4d5d-922d-8faac638cbfa}, !- Name
  {d48f6302-85c9-445c-84e5-383c64ca32a3}, !- Source Object
  3,                                      !- Outlet Port
  {d4ee03b7-77f4-4578-a080-c229a6b72ae5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4292152a-9abb-4b0e-9efd-ff42ff4b9f8a}, !- Handle
  {2d14868e-283d-4db7-b37c-1f52310cd88a}, !- Name
  {d4ee03b7-77f4-4578-a080-c229a6b72ae5}, !- Source Object
  6,                                      !- Outlet Port
  {5314c10b-988c-456f-9bbf-249d1f3200d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {e8beddb7-5d3a-43aa-a074-50b6b4c104ab}, !- Handle
  VAV_top WITH REHEAT Main Htg Coil Controller, !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  {de4d5aa9-2acd-458f-b4e7-f6bd9c5c5f62}, !- Sensor Node Name
  {d48f6302-85c9-445c-84e5-383c64ca32a3}, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {f5feef7f-8b68-4757-8259-6ef753c6e1eb}, !- Handle
  VAV_top WITH REHEAT Clg Coil,           !- Name
  {89cb771c-7763-4fdb-9aed-f6ceb0aaf39c}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {b9f96c38-1e43-49c6-947d-e96b51cc352d}, !- Water Inlet Node Name
  {124ecb6b-a531-44ca-b845-bbe0d7a3a265}, !- Water Outlet Node Name
  {1ebaad32-a1d6-490e-9071-c20baa1080e0}, !- Air Inlet Node Name
  {f0bfd7a4-b5c4-479f-8d2f-524529c383c5}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {b2d86f9b-13e9-4ab9-bbf8-7db0e5542a8e}, !- Handle
  Node 170,                               !- Name
  {f0bfd7a4-b5c4-479f-8d2f-524529c383c5}, !- Inlet Port
  {f9716428-fada-4360-97a4-cf01f1ae270a}; !- Outlet Port

OS:Connection,
  {f0bfd7a4-b5c4-479f-8d2f-524529c383c5}, !- Handle
  {733afdb4-e018-4c81-84f1-df3055097be1}, !- Name
  {f5feef7f-8b68-4757-8259-6ef753c6e1eb}, !- Source Object
  13,                                     !- Outlet Port
  {b2d86f9b-13e9-4ab9-bbf8-7db0e5542a8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9716428-fada-4360-97a4-cf01f1ae270a}, !- Handle
  {59a69773-d97b-4d3e-b6ee-d6e13b3a2445}, !- Name
  {b2d86f9b-13e9-4ab9-bbf8-7db0e5542a8e}, !- Source Object
  3,                                      !- Outlet Port
  {d4ee03b7-77f4-4578-a080-c229a6b72ae5}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {8c84e507-1261-4d71-a002-35703fc17a5f}, !- Handle
  Node 171,                               !- Name
  {0e129704-53b7-437e-8f33-c6563308885b}, !- Inlet Port
  {b9f96c38-1e43-49c6-947d-e96b51cc352d}; !- Outlet Port

OS:Connection,
  {0e129704-53b7-437e-8f33-c6563308885b}, !- Handle
  {f520bddf-eccb-4e88-9667-818e4bb22e5c}, !- Name
  {b5d616da-4bab-4d74-a4f5-2cf1830a4203}, !- Source Object
  6,                                      !- Outlet Port
  {8c84e507-1261-4d71-a002-35703fc17a5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4ab28a52-008d-4c9e-a48a-ce80556c63e8}, !- Handle
  Node 172,                               !- Name
  {124ecb6b-a531-44ca-b845-bbe0d7a3a265}, !- Inlet Port
  {416e62a0-b410-4e25-85a1-018cb2f7a76f}; !- Outlet Port

OS:Connection,
  {b9f96c38-1e43-49c6-947d-e96b51cc352d}, !- Handle
  {669e5068-b195-46eb-8f67-f41c1a4e7d29}, !- Name
  {8c84e507-1261-4d71-a002-35703fc17a5f}, !- Source Object
  3,                                      !- Outlet Port
  {f5feef7f-8b68-4757-8259-6ef753c6e1eb}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {124ecb6b-a531-44ca-b845-bbe0d7a3a265}, !- Handle
  {abf0ada6-bf1e-4b0a-a799-a572043ec17f}, !- Name
  {f5feef7f-8b68-4757-8259-6ef753c6e1eb}, !- Source Object
  11,                                     !- Outlet Port
  {4ab28a52-008d-4c9e-a48a-ce80556c63e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {416e62a0-b410-4e25-85a1-018cb2f7a76f}, !- Handle
  {8ef7e4ad-282b-4a16-a904-3b6fc8334bea}, !- Name
  {4ab28a52-008d-4c9e-a48a-ce80556c63e8}, !- Source Object
  3,                                      !- Outlet Port
  {eaed90c1-1828-4726-91de-bbf81b73bff3}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {76f7c8dc-b956-4b67-a979-1424efb6a3a3}, !- Handle
  VAV_top WITH REHEAT Clg Coil Controller, !- Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  {b2d86f9b-13e9-4ab9-bbf8-7db0e5542a8e}, !- Sensor Node Name
  {8c84e507-1261-4d71-a002-35703fc17a5f}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {4a37403f-3cc4-425d-a080-63b89498f276}, !- Handle
  VAV_top WITH REHEAT OA Controller,      !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {0bcf34cb-a8f1-4d26-8d74-cf9eef20ae22}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ff448062-ea4e-4a9a-81ba-b77a60b839ef}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {ff448062-ea4e-4a9a-81ba-b77a60b839ef}, !- Handle
  VAV_top WITH REHEAT Vent Controller,    !- Name
  {89cb771c-7763-4fdb-9aed-f6ceb0aaf39c}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {9bee0dd8-44c0-4fdf-8f87-1959547b335f}, !- Handle
  VAV_top WITH REHEAT OA Sys,             !- Name
  {4a37403f-3cc4-425d-a080-63b89498f276}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ff3a5102-243a-4f1e-924f-687f68f56607}, !- Mixed Air Node Name
  {09f5dfe1-da04-498e-9c35-fa82d5379bc9}, !- Outdoor Air Stream Node Name
  {3e320c98-5d1a-43e5-88a1-923acbed740d}, !- Relief Air Stream Node Name
  {d42bd3c2-48f4-470e-ace3-c93e97e740e3}; !- Return Air Stream Node Name

OS:Node,
  {184ea52c-3d2a-4040-a6d0-dc86d5db12fe}, !- Handle
  Node 173,                               !- Name
  ,                                       !- Inlet Port
  {382b5091-1f43-4f02-9908-d06075095adc}; !- Outlet Port

OS:Node,
  {691876b2-c820-4029-a905-7570cddfcec5}, !- Handle
  Node 174,                               !- Name
  {b3986531-5511-4bcb-a146-c4e408d31a59}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {922a50b8-97ec-427c-987c-051e8c62e061}, !- Handle
  Node 175,                               !- Name
  {ff3a5102-243a-4f1e-924f-687f68f56607}, !- Inlet Port
  {1ebaad32-a1d6-490e-9071-c20baa1080e0}; !- Outlet Port

OS:Connection,
  {d42bd3c2-48f4-470e-ace3-c93e97e740e3}, !- Handle
  {1bafc075-60eb-4c60-b927-8b272023ba55}, !- Name
  {b7fc4fdb-8792-4796-ae96-15e1b5219b0b}, !- Source Object
  3,                                      !- Outlet Port
  {9bee0dd8-44c0-4fdf-8f87-1959547b335f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ff3a5102-243a-4f1e-924f-687f68f56607}, !- Handle
  {ec36a002-1151-4205-8ff6-5fa719aa8e2e}, !- Name
  {9bee0dd8-44c0-4fdf-8f87-1959547b335f}, !- Source Object
  5,                                      !- Outlet Port
  {922a50b8-97ec-427c-987c-051e8c62e061}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ebaad32-a1d6-490e-9071-c20baa1080e0}, !- Handle
  {c1507066-53f1-4731-a563-de56cac2773a}, !- Name
  {922a50b8-97ec-427c-987c-051e8c62e061}, !- Source Object
  3,                                      !- Outlet Port
  {f5feef7f-8b68-4757-8259-6ef753c6e1eb}, !- Target Object
  12;                                     !- Inlet Port

OS:Coil:Heating:Water,
  {9b03663d-be5b-447c-b7d2-05ded1d967f3}, !- Handle
  Perimeter_top_ZN_1 ZN Rht Coil,         !- Name
  {89cb771c-7763-4fdb-9aed-f6ceb0aaf39c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {57de9243-49e6-42a6-81d8-eab57f652702}, !- Water Inlet Node Name
  {a38d661b-99df-48ab-8d27-ae8605f73878}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ca1af3f6-ce8a-4955-b5c0-b3c144fc60c7}, !- Handle
  Node 176,                               !- Name
  {07a8fb81-5db4-47f4-96b4-9650b985df03}, !- Inlet Port
  {57de9243-49e6-42a6-81d8-eab57f652702}; !- Outlet Port

OS:Node,
  {0b8bce20-508a-4a38-b54f-0781d8e8c8b3}, !- Handle
  Node 177,                               !- Name
  {a38d661b-99df-48ab-8d27-ae8605f73878}, !- Inlet Port
  {0ca9e3bb-f14d-406c-afde-a6150445871b}; !- Outlet Port

OS:Connection,
  {57de9243-49e6-42a6-81d8-eab57f652702}, !- Handle
  {2f02fcab-efc5-4436-af53-62fac9fb9b6a}, !- Name
  {ca1af3f6-ce8a-4955-b5c0-b3c144fc60c7}, !- Source Object
  3,                                      !- Outlet Port
  {9b03663d-be5b-447c-b7d2-05ded1d967f3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a38d661b-99df-48ab-8d27-ae8605f73878}, !- Handle
  {10a241f0-614c-472a-8518-5e3c58a5d05b}, !- Name
  {9b03663d-be5b-447c-b7d2-05ded1d967f3}, !- Source Object
  6,                                      !- Outlet Port
  {0b8bce20-508a-4a38-b54f-0781d8e8c8b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {6248a81b-8c61-4705-a4b3-73e2e3f69293}, !- Handle
  Controller Water Coil 11,               !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {ca1af3f6-ce8a-4955-b5c0-b3c144fc60c7}, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a37ffcca-fbbe-4e97-84aa-8ac2d8723979}, !- Handle
  Perimeter_top_ZN_1 ZN VAV Term,         !- Name
  {89cb771c-7763-4fdb-9aed-f6ceb0aaf39c}, !- Availability Schedule Name
  {345f10d1-6fe3-4150-bed9-e65484a6c25a}, !- Air Inlet Node Name
  Autocalculate,                          !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.725221534838609,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9b03663d-be5b-447c-b7d2-05ded1d967f3}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8af3df52-3a33-4476-8aca-3029703d32f5}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Node,
  {44f06f6f-5f7e-4fc6-9b33-92028374343a}, !- Handle
  Node 178,                               !- Name
  {b923c9b7-5ff2-4ff3-98c8-45be1c3f5552}, !- Inlet Port
  {d8239ceb-e78f-4cd2-889c-caa7508099ea}; !- Outlet Port

OS:Connection,
  {ffbe038e-d94f-4228-ad6e-bc2c7f372d2a}, !- Handle
  {9457b2ab-9dc1-4579-9bcf-9d47971635b0}, !- Name
  {1ccf8283-e7a8-4abd-a389-fb6fefad65b0}, !- Source Object
  3,                                      !- Outlet Port
  {78d14a6b-e701-4a8f-bd10-c2306cac636f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b923c9b7-5ff2-4ff3-98c8-45be1c3f5552}, !- Handle
  {da056ac4-0c58-4a8b-a085-c192acb00c47}, !- Name
  {339c439d-6575-45d0-beaf-7f33d1861907}, !- Source Object
  12,                                     !- Outlet Port
  {44f06f6f-5f7e-4fc6-9b33-92028374343a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8239ceb-e78f-4cd2-889c-caa7508099ea}, !- Handle
  {1eb71860-8246-4570-a82d-234dbf3d5349}, !- Name
  {44f06f6f-5f7e-4fc6-9b33-92028374343a}, !- Source Object
  3,                                      !- Outlet Port
  {dab8d227-2284-4a78-8267-f8b99a1fb13e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b186b317-a1a3-49b8-8205-a86e376c2f2c}, !- Handle
  Node 179,                               !- Name
  {14d5fedf-3c62-4cc2-9ccf-dd34bf1970ee}, !- Inlet Port
  {345f10d1-6fe3-4150-bed9-e65484a6c25a}; !- Outlet Port

OS:Connection,
  {14d5fedf-3c62-4cc2-9ccf-dd34bf1970ee}, !- Handle
  {42badafc-f9e9-4c53-be08-089899b8a1df}, !- Name
  {3a2389a5-751e-43d9-af20-692554a30adb}, !- Source Object
  3,                                      !- Outlet Port
  {b186b317-a1a3-49b8-8205-a86e376c2f2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {345f10d1-6fe3-4150-bed9-e65484a6c25a}, !- Handle
  {3bde7fb4-0b07-4811-8b37-6535b71e7756}, !- Name
  {b186b317-a1a3-49b8-8205-a86e376c2f2c}, !- Source Object
  3,                                      !- Outlet Port
  {a37ffcca-fbbe-4e97-84aa-8ac2d8723979}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8af3df52-3a33-4476-8aca-3029703d32f5}, !- Handle
  {27968127-778d-471c-a1c4-9965b778a1df}, !- Name
  {a37ffcca-fbbe-4e97-84aa-8ac2d8723979}, !- Source Object
  12,                                     !- Outlet Port
  {1ccf8283-e7a8-4abd-a389-fb6fefad65b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {e8d95214-8aa7-49f9-bd2c-c5bd111f8bec}, !- Handle
  Perimeter_top_ZN_2 ZN Rht Coil,         !- Name
  {89cb771c-7763-4fdb-9aed-f6ceb0aaf39c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {69f52190-4196-4b3f-9b5d-4de65337a812}, !- Water Inlet Node Name
  {02e5b7d1-7a2f-4002-91ff-9796069c60a6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6cd4c0a7-54f3-4739-9831-cc6f45cf7fdc}, !- Handle
  Node 180,                               !- Name
  {6dbda6cc-fb38-415c-b894-1277fa041ecb}, !- Inlet Port
  {69f52190-4196-4b3f-9b5d-4de65337a812}; !- Outlet Port

OS:Node,
  {566db68f-478c-43a0-b437-34c8a36f4ce4}, !- Handle
  Node 181,                               !- Name
  {02e5b7d1-7a2f-4002-91ff-9796069c60a6}, !- Inlet Port
  {31ec0603-c51c-4442-a74d-52280c86bebc}; !- Outlet Port

OS:Connection,
  {69f52190-4196-4b3f-9b5d-4de65337a812}, !- Handle
  {f24e9635-0b0f-4a01-8854-7eec30c5c01d}, !- Name
  {6cd4c0a7-54f3-4739-9831-cc6f45cf7fdc}, !- Source Object
  3,                                      !- Outlet Port
  {e8d95214-8aa7-49f9-bd2c-c5bd111f8bec}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {02e5b7d1-7a2f-4002-91ff-9796069c60a6}, !- Handle
  {94bbb7e7-7e86-4866-bf80-ed8623d01c73}, !- Name
  {e8d95214-8aa7-49f9-bd2c-c5bd111f8bec}, !- Source Object
  6,                                      !- Outlet Port
  {566db68f-478c-43a0-b437-34c8a36f4ce4}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {3630e0ac-770c-4d28-9d47-4771d4834d23}, !- Handle
  Controller Water Coil 12,               !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {6cd4c0a7-54f3-4739-9831-cc6f45cf7fdc}, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {22eb1498-fac4-4409-8659-15882664a808}, !- Handle
  Perimeter_top_ZN_2 ZN VAV Term,         !- Name
  {89cb771c-7763-4fdb-9aed-f6ceb0aaf39c}, !- Availability Schedule Name
  {851e0ff8-0479-4a60-854b-c901c94d41e5}, !- Air Inlet Node Name
  Autocalculate,                          !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.7,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e8d95214-8aa7-49f9-bd2c-c5bd111f8bec}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e7baae2c-8ff9-4d44-85f9-c449a9ff71da}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Node,
  {0e3fb80c-a273-4065-84c9-77a362dd0e4e}, !- Handle
  Node 182,                               !- Name
  {e7baae2c-8ff9-4d44-85f9-c449a9ff71da}, !- Inlet Port
  {dea01496-9d67-46c9-b035-ebd8bed92c8b}; !- Outlet Port

OS:Node,
  {08e9d918-5c4f-40e0-a32e-160e180c2191}, !- Handle
  Node 183,                               !- Name
  {0feeb2e0-57df-4f26-8570-a4fc0a542eb1}, !- Inlet Port
  {f33d9ebf-7657-4803-a774-724614419295}; !- Outlet Port

OS:Connection,
  {dea01496-9d67-46c9-b035-ebd8bed92c8b}, !- Handle
  {f644f631-1faf-46b8-9f92-fdf5738d7806}, !- Name
  {0e3fb80c-a273-4065-84c9-77a362dd0e4e}, !- Source Object
  3,                                      !- Outlet Port
  {c22dd5fb-0fe8-4812-922b-72d736a44637}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0feeb2e0-57df-4f26-8570-a4fc0a542eb1}, !- Handle
  {9a270660-eb7e-442c-aef6-10ae0dadb3c6}, !- Name
  {68070388-35a9-4019-b041-3e50a8e10219}, !- Source Object
  12,                                     !- Outlet Port
  {08e9d918-5c4f-40e0-a32e-160e180c2191}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f33d9ebf-7657-4803-a774-724614419295}, !- Handle
  {8455c846-6301-4fca-a289-47b5ae042d7d}, !- Name
  {08e9d918-5c4f-40e0-a32e-160e180c2191}, !- Source Object
  3,                                      !- Outlet Port
  {dab8d227-2284-4a78-8267-f8b99a1fb13e}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {af720eb8-905e-405e-abbb-fc39cb4ac14f}, !- Handle
  Node 184,                               !- Name
  {6b18e142-f621-486f-80b0-6cb3652d19c6}, !- Inlet Port
  {851e0ff8-0479-4a60-854b-c901c94d41e5}; !- Outlet Port

OS:Connection,
  {6b18e142-f621-486f-80b0-6cb3652d19c6}, !- Handle
  {97ba9d6b-cd07-412a-8cdf-dc87ca1483a2}, !- Name
  {3a2389a5-751e-43d9-af20-692554a30adb}, !- Source Object
  4,                                      !- Outlet Port
  {af720eb8-905e-405e-abbb-fc39cb4ac14f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {851e0ff8-0479-4a60-854b-c901c94d41e5}, !- Handle
  {4932ab49-3fdf-4468-ac6e-3d1f9b51b396}, !- Name
  {af720eb8-905e-405e-abbb-fc39cb4ac14f}, !- Source Object
  3,                                      !- Outlet Port
  {22eb1498-fac4-4409-8659-15882664a808}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e7baae2c-8ff9-4d44-85f9-c449a9ff71da}, !- Handle
  {7e62a347-f6d9-4dc4-99c9-8f9c3b7fd2f9}, !- Name
  {22eb1498-fac4-4409-8659-15882664a808}, !- Source Object
  12,                                     !- Outlet Port
  {0e3fb80c-a273-4065-84c9-77a362dd0e4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {9279350c-c554-45c9-8f18-d2ff7f33eb3c}, !- Handle
  Perimeter_top_ZN_3 ZN Rht Coil,         !- Name
  {89cb771c-7763-4fdb-9aed-f6ceb0aaf39c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {62687ac2-bdec-4cb3-944f-15c1265b72ef}, !- Water Inlet Node Name
  {80838e85-445b-4984-99bc-1a93a0a04645}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {94064dff-9bec-4ef1-be54-8bf68985cd06}, !- Handle
  Node 185,                               !- Name
  {8befa9ca-22df-40d7-a571-2da86dedfd79}, !- Inlet Port
  {62687ac2-bdec-4cb3-944f-15c1265b72ef}; !- Outlet Port

OS:Node,
  {28ea15d1-b8c3-43d5-9cfd-5da6570c832d}, !- Handle
  Node 186,                               !- Name
  {80838e85-445b-4984-99bc-1a93a0a04645}, !- Inlet Port
  {92ca475c-d4f1-47be-9079-4faa1e2e1be7}; !- Outlet Port

OS:Connection,
  {62687ac2-bdec-4cb3-944f-15c1265b72ef}, !- Handle
  {e697b41e-ab57-435b-a5e3-fc3c460beaec}, !- Name
  {94064dff-9bec-4ef1-be54-8bf68985cd06}, !- Source Object
  3,                                      !- Outlet Port
  {9279350c-c554-45c9-8f18-d2ff7f33eb3c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {80838e85-445b-4984-99bc-1a93a0a04645}, !- Handle
  {cb94f48b-0799-458e-ad1e-06e397974a56}, !- Name
  {9279350c-c554-45c9-8f18-d2ff7f33eb3c}, !- Source Object
  6,                                      !- Outlet Port
  {28ea15d1-b8c3-43d5-9cfd-5da6570c832d}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {b6147305-f156-426c-a854-730379c93484}, !- Handle
  Controller Water Coil 13,               !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {94064dff-9bec-4ef1-be54-8bf68985cd06}, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {1031cb94-38c7-434f-a4a7-5502366a3aad}, !- Handle
  Perimeter_top_ZN_3 ZN VAV Term,         !- Name
  {89cb771c-7763-4fdb-9aed-f6ceb0aaf39c}, !- Availability Schedule Name
  {c5ecaba8-cb26-4ce6-b517-129f13b5cb22}, !- Air Inlet Node Name
  Autocalculate,                          !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.72520567676254,                       !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9279350c-c554-45c9-8f18-d2ff7f33eb3c}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b320424f-6dc1-4a6b-8edb-ceeda8118822}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Node,
  {51aa7698-5bf7-4754-8517-30741e3eb017}, !- Handle
  Node 187,                               !- Name
  {b320424f-6dc1-4a6b-8edb-ceeda8118822}, !- Inlet Port
  {51200adb-353c-4595-8fd6-568ec261dc12}; !- Outlet Port

OS:Node,
  {9320190f-e714-41b0-8554-1cafca6ca24a}, !- Handle
  Node 188,                               !- Name
  {b54e80ba-99ea-4d55-95da-f71a1c8ef8dc}, !- Inlet Port
  {a5ab1aa5-7481-4927-87d0-19d8e501658b}; !- Outlet Port

OS:Connection,
  {51200adb-353c-4595-8fd6-568ec261dc12}, !- Handle
  {3efef24c-9b87-42aa-b339-58f2b1b8d169}, !- Name
  {51aa7698-5bf7-4754-8517-30741e3eb017}, !- Source Object
  3,                                      !- Outlet Port
  {291e3010-575d-4779-ab73-79f46d7a1d99}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b54e80ba-99ea-4d55-95da-f71a1c8ef8dc}, !- Handle
  {bc29fb98-7d3b-408b-9c14-b2762abc1a3e}, !- Name
  {7f584712-bd56-4381-896b-3b5c7d795f41}, !- Source Object
  12,                                     !- Outlet Port
  {9320190f-e714-41b0-8554-1cafca6ca24a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5ab1aa5-7481-4927-87d0-19d8e501658b}, !- Handle
  {8c582e5f-2730-41d0-9ef4-89ae513ca9ac}, !- Name
  {9320190f-e714-41b0-8554-1cafca6ca24a}, !- Source Object
  3,                                      !- Outlet Port
  {dab8d227-2284-4a78-8267-f8b99a1fb13e}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {be014449-a666-4445-9ade-8e2ea7a50ae0}, !- Handle
  Node 189,                               !- Name
  {233575b1-b1d4-4c66-aa41-a17a9ddd5bc9}, !- Inlet Port
  {c5ecaba8-cb26-4ce6-b517-129f13b5cb22}; !- Outlet Port

OS:Connection,
  {233575b1-b1d4-4c66-aa41-a17a9ddd5bc9}, !- Handle
  {e4c085b5-0fc5-4852-8a3c-a8b7aba4bfa6}, !- Name
  {3a2389a5-751e-43d9-af20-692554a30adb}, !- Source Object
  5,                                      !- Outlet Port
  {be014449-a666-4445-9ade-8e2ea7a50ae0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5ecaba8-cb26-4ce6-b517-129f13b5cb22}, !- Handle
  {9367355a-6eef-4b30-a8de-509a2b59157b}, !- Name
  {be014449-a666-4445-9ade-8e2ea7a50ae0}, !- Source Object
  3,                                      !- Outlet Port
  {1031cb94-38c7-434f-a4a7-5502366a3aad}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b320424f-6dc1-4a6b-8edb-ceeda8118822}, !- Handle
  {ae50870e-71ad-454a-8390-6423e265b45e}, !- Name
  {1031cb94-38c7-434f-a4a7-5502366a3aad}, !- Source Object
  12,                                     !- Outlet Port
  {51aa7698-5bf7-4754-8517-30741e3eb017}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {eacb2bea-495d-4a76-a364-6c7f12134a11}, !- Handle
  Perimeter_top_ZN_4 ZN Rht Coil,         !- Name
  {89cb771c-7763-4fdb-9aed-f6ceb0aaf39c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {bf1668cc-494a-4cc6-8ea7-1e1a95a5c749}, !- Water Inlet Node Name
  {d1ccb9a5-2e5b-408f-88ad-4deccb75516f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f7d8bd9d-5ef3-4204-96d2-998cc49a9e31}, !- Handle
  Node 190,                               !- Name
  {4ab60cbb-55bb-4897-b2f2-a55c09780a08}, !- Inlet Port
  {bf1668cc-494a-4cc6-8ea7-1e1a95a5c749}; !- Outlet Port

OS:Node,
  {9e38386a-fbe1-4488-9dbc-384cbbe2b124}, !- Handle
  Node 191,                               !- Name
  {d1ccb9a5-2e5b-408f-88ad-4deccb75516f}, !- Inlet Port
  {a8839388-6467-44aa-bb5c-36ffb3e50252}; !- Outlet Port

OS:Connection,
  {bf1668cc-494a-4cc6-8ea7-1e1a95a5c749}, !- Handle
  {03b4cede-d7c6-43c9-b28c-972e5e1a5f2c}, !- Name
  {f7d8bd9d-5ef3-4204-96d2-998cc49a9e31}, !- Source Object
  3,                                      !- Outlet Port
  {eacb2bea-495d-4a76-a364-6c7f12134a11}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d1ccb9a5-2e5b-408f-88ad-4deccb75516f}, !- Handle
  {e5145d8f-b9bb-4d6f-bd9c-98d4959f71b3}, !- Name
  {eacb2bea-495d-4a76-a364-6c7f12134a11}, !- Source Object
  6,                                      !- Outlet Port
  {9e38386a-fbe1-4488-9dbc-384cbbe2b124}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {2b8473ee-64e8-4ede-9a41-7e813d97790b}, !- Handle
  Controller Water Coil 14,               !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {f7d8bd9d-5ef3-4204-96d2-998cc49a9e31}, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {15c8a112-6305-4c1c-9edf-80f6603f0851}, !- Handle
  Perimeter_top_ZN_4 ZN VAV Term,         !- Name
  {89cb771c-7763-4fdb-9aed-f6ceb0aaf39c}, !- Availability Schedule Name
  {17dd85d5-4d62-49b0-b35e-e672a2a03c0a}, !- Air Inlet Node Name
  Autocalculate,                          !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.7,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {eacb2bea-495d-4a76-a364-6c7f12134a11}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e0ace5e3-a848-4e9b-bd70-51f9ad12c14f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Node,
  {1ff81e65-74a8-4421-b531-a033c2be1bb8}, !- Handle
  Node 192,                               !- Name
  {e0ace5e3-a848-4e9b-bd70-51f9ad12c14f}, !- Inlet Port
  {1d4b6d58-cf7f-43ea-961f-4ec45bbdc02a}; !- Outlet Port

OS:Node,
  {5ba25d2c-545a-4462-8661-fe42ef501cc1}, !- Handle
  Node 193,                               !- Name
  {15800d26-56d7-4e9b-9dc5-3093d00a0e0e}, !- Inlet Port
  {c61392f8-9aa1-4a63-9709-4ffdf90c8259}; !- Outlet Port

OS:Connection,
  {1d4b6d58-cf7f-43ea-961f-4ec45bbdc02a}, !- Handle
  {f8a88712-8f4c-4d33-a4c1-9d197e19853e}, !- Name
  {1ff81e65-74a8-4421-b531-a033c2be1bb8}, !- Source Object
  3,                                      !- Outlet Port
  {69460376-be92-4b9e-8466-0e8e75e455f0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {15800d26-56d7-4e9b-9dc5-3093d00a0e0e}, !- Handle
  {0ae6185e-999e-44c4-b347-550b408d42c1}, !- Name
  {a055a608-3123-46a2-8809-b256207813e3}, !- Source Object
  12,                                     !- Outlet Port
  {5ba25d2c-545a-4462-8661-fe42ef501cc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c61392f8-9aa1-4a63-9709-4ffdf90c8259}, !- Handle
  {aec86f44-b8c8-45f2-b17c-e07fee774b5b}, !- Name
  {5ba25d2c-545a-4462-8661-fe42ef501cc1}, !- Source Object
  3,                                      !- Outlet Port
  {dab8d227-2284-4a78-8267-f8b99a1fb13e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d25a15ba-8920-4a00-bd99-ef4e58823048}, !- Handle
  Node 194,                               !- Name
  {9ee4bc3c-7b95-4e62-8d9a-5a7c58ab4520}, !- Inlet Port
  {17dd85d5-4d62-49b0-b35e-e672a2a03c0a}; !- Outlet Port

OS:Connection,
  {9ee4bc3c-7b95-4e62-8d9a-5a7c58ab4520}, !- Handle
  {954bd840-9ffc-4bf9-92e4-bff4cbd916b4}, !- Name
  {3a2389a5-751e-43d9-af20-692554a30adb}, !- Source Object
  6,                                      !- Outlet Port
  {d25a15ba-8920-4a00-bd99-ef4e58823048}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17dd85d5-4d62-49b0-b35e-e672a2a03c0a}, !- Handle
  {1d6a16b1-5fa3-4df4-9f50-1fab2bf49553}, !- Name
  {d25a15ba-8920-4a00-bd99-ef4e58823048}, !- Source Object
  3,                                      !- Outlet Port
  {15c8a112-6305-4c1c-9edf-80f6603f0851}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e0ace5e3-a848-4e9b-bd70-51f9ad12c14f}, !- Handle
  {721b6622-7d81-4c23-986d-4d8e31a2b781}, !- Name
  {15c8a112-6305-4c1c-9edf-80f6603f0851}, !- Source Object
  12,                                     !- Outlet Port
  {1ff81e65-74a8-4421-b531-a033c2be1bb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {8d6e69ac-0f6f-4a47-897d-85977a3a3ba5}, !- Handle
  Core_top ZN Rht Coil,                   !- Name
  {89cb771c-7763-4fdb-9aed-f6ceb0aaf39c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {24b01b0b-606b-4bc7-b85e-a083e8d86f93}, !- Water Inlet Node Name
  {da14c4d0-f3d5-4e86-8295-205c287c719e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8a4e1c02-0de1-4f7f-af2b-7014de1f9c3a}, !- Handle
  Node 195,                               !- Name
  {ba34517d-d772-447e-b453-d69fd7e76aa9}, !- Inlet Port
  {24b01b0b-606b-4bc7-b85e-a083e8d86f93}; !- Outlet Port

OS:Node,
  {0e847fc1-46c6-452e-b73e-c81eb35c3231}, !- Handle
  Node 196,                               !- Name
  {da14c4d0-f3d5-4e86-8295-205c287c719e}, !- Inlet Port
  {badb6bc9-d980-45c2-a85d-1711890c0459}; !- Outlet Port

OS:Connection,
  {24b01b0b-606b-4bc7-b85e-a083e8d86f93}, !- Handle
  {cf609858-2033-498f-b5a3-3926788b7423}, !- Name
  {8a4e1c02-0de1-4f7f-af2b-7014de1f9c3a}, !- Source Object
  3,                                      !- Outlet Port
  {8d6e69ac-0f6f-4a47-897d-85977a3a3ba5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {da14c4d0-f3d5-4e86-8295-205c287c719e}, !- Handle
  {663b5f95-bc4a-46c0-8800-58612e2a1046}, !- Name
  {8d6e69ac-0f6f-4a47-897d-85977a3a3ba5}, !- Source Object
  6,                                      !- Outlet Port
  {0e847fc1-46c6-452e-b73e-c81eb35c3231}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {ad177771-8c25-467c-b783-461a7d78304e}, !- Handle
  Controller Water Coil 15,               !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {8a4e1c02-0de1-4f7f-af2b-7014de1f9c3a}, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3bbe68f4-91c8-42a8-9722-d0be83e76aa0}, !- Handle
  Core_top ZN VAV Term,                   !- Name
  {89cb771c-7763-4fdb-9aed-f6ceb0aaf39c}, !- Availability Schedule Name
  {58f2355e-5ea9-4b21-91c9-9b685c75d5fe}, !- Air Inlet Node Name
  Autocalculate,                          !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.725052699605365,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8d6e69ac-0f6f-4a47-897d-85977a3a3ba5}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1b8ac3aa-ce46-4539-976d-2f1cf78ffe0f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Node,
  {60f8eb8e-6d13-4c42-911a-7ebffb1d04fb}, !- Handle
  Node 197,                               !- Name
  {1b8ac3aa-ce46-4539-976d-2f1cf78ffe0f}, !- Inlet Port
  {b313ff7a-7372-46dc-b2a7-371737a6e139}; !- Outlet Port

OS:Node,
  {a4cb7d9a-ef47-4760-993a-3812f14e7ad0}, !- Handle
  Node 198,                               !- Name
  {909cfb84-b4a1-4866-a264-7b74639c8349}, !- Inlet Port
  {10065665-fb47-4812-afd2-35acf817a3f2}; !- Outlet Port

OS:Connection,
  {b313ff7a-7372-46dc-b2a7-371737a6e139}, !- Handle
  {72759e0d-f329-4418-aece-e1f0de623a49}, !- Name
  {60f8eb8e-6d13-4c42-911a-7ebffb1d04fb}, !- Source Object
  3,                                      !- Outlet Port
  {6345cc62-214b-49ee-81ea-6cbdbc6c3bcb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {909cfb84-b4a1-4866-a264-7b74639c8349}, !- Handle
  {ea9b780c-d0fd-413b-b84f-91d729116277}, !- Name
  {20d817e9-983f-47df-a11a-9eb33366c596}, !- Source Object
  12,                                     !- Outlet Port
  {a4cb7d9a-ef47-4760-993a-3812f14e7ad0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10065665-fb47-4812-afd2-35acf817a3f2}, !- Handle
  {75cc6436-1424-4ba5-bac6-48224a3f3792}, !- Name
  {a4cb7d9a-ef47-4760-993a-3812f14e7ad0}, !- Source Object
  3,                                      !- Outlet Port
  {dab8d227-2284-4a78-8267-f8b99a1fb13e}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {446e80eb-ae71-409a-ad70-8e8f465f98b8}, !- Handle
  Node 199,                               !- Name
  {3d7b3807-7c49-4cfa-a0a7-a98156187917}, !- Inlet Port
  {58f2355e-5ea9-4b21-91c9-9b685c75d5fe}; !- Outlet Port

OS:Connection,
  {3d7b3807-7c49-4cfa-a0a7-a98156187917}, !- Handle
  {8a4c89c0-cd83-44be-95fd-9c6f008d662d}, !- Name
  {3a2389a5-751e-43d9-af20-692554a30adb}, !- Source Object
  7,                                      !- Outlet Port
  {446e80eb-ae71-409a-ad70-8e8f465f98b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58f2355e-5ea9-4b21-91c9-9b685c75d5fe}, !- Handle
  {d9fd129a-c235-4196-8242-783b282eb21e}, !- Name
  {446e80eb-ae71-409a-ad70-8e8f465f98b8}, !- Source Object
  3,                                      !- Outlet Port
  {3bbe68f4-91c8-42a8-9722-d0be83e76aa0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1b8ac3aa-ce46-4539-976d-2f1cf78ffe0f}, !- Handle
  {7d635780-e09c-4e89-b642-4510f8ce9b36}, !- Name
  {3bbe68f4-91c8-42a8-9722-d0be83e76aa0}, !- Source Object
  12,                                     !- Outlet Port
  {60f8eb8e-6d13-4c42-911a-7ebffb1d04fb}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e4952e63-d655-4bab-a86d-ced55cb4e3b7}, !- Handle
  CAV_bas,                                !- Name
  ,                                       !- Controller List Name
  {c895a171-c252-410e-a660-30d07b6950c9}, !- Availability Schedule
  {47e0262e-000b-46b0-b5db-17e91699dea0}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c785360e-51d1-482c-951c-fd53639722a1}, !- Supply Side Inlet Node Name
  {774f20a6-dc30-4eaf-bc5b-469046fe7661}, !- Demand Side Outlet Node Name
  {7420724f-4995-4944-8b7f-7dafb2d1b474}, !- Demand Side Inlet Node A
  {660881fe-9f32-4ed7-ab2c-0cfb829c503b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:AvailabilityManager:NightCycle,
  {47e0262e-000b-46b0-b5db-17e91699dea0}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  ,                                       !- Thermostat Tolerance {deltaC}
  ;                                       !- Cycling Run Time {s}

OS:Node,
  {e7a7417b-b0f1-4285-ac93-aa59d7e05184}, !- Handle
  Node 200,                               !- Name
  {c785360e-51d1-482c-951c-fd53639722a1}, !- Inlet Port
  {70471b9d-81f9-4a1a-9cc0-c54aa09bf9f3}; !- Outlet Port

OS:Node,
  {7535b8b0-d637-48b6-9dd3-2786b80d4dfe}, !- Handle
  Node 201,                               !- Name
  {0b95b6f9-ee24-4849-a568-7495b238052b}, !- Inlet Port
  {660881fe-9f32-4ed7-ab2c-0cfb829c503b}; !- Outlet Port

OS:Connection,
  {c785360e-51d1-482c-951c-fd53639722a1}, !- Handle
  {f08894fa-d1e5-48ee-a87e-5eeafd829a0f}, !- Name
  {e4952e63-d655-4bab-a86d-ced55cb4e3b7}, !- Source Object
  7,                                      !- Outlet Port
  {e7a7417b-b0f1-4285-ac93-aa59d7e05184}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {660881fe-9f32-4ed7-ab2c-0cfb829c503b}, !- Handle
  {9ea0d7a6-bc24-46ea-92aa-ab48d7e40fc7}, !- Name
  {7535b8b0-d637-48b6-9dd3-2786b80d4dfe}, !- Source Object
  3,                                      !- Outlet Port
  {e4952e63-d655-4bab-a86d-ced55cb4e3b7}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {babf19a7-a993-43d8-b8d8-3831176aff9f}, !- Handle
  Node 202,                               !- Name
  {7420724f-4995-4944-8b7f-7dafb2d1b474}, !- Inlet Port
  {85255bdd-80e5-4359-8226-e02d193515d6}; !- Outlet Port

OS:Node,
  {3af9f8bb-7763-44c8-a6f3-023a5f151652}, !- Handle
  Node 203,                               !- Name
  {e174123e-69d0-4aed-93a2-fa6b4a99fa0e}, !- Inlet Port
  {774f20a6-dc30-4eaf-bc5b-469046fe7661}; !- Outlet Port

OS:Node,
  {c37c5116-788c-4bcc-bb85-778ca9d86862}, !- Handle
  Node 204,                               !- Name
  {dc04edf3-cdfb-49ed-b004-a55c0ec4f35a}, !- Inlet Port
  {03a2da52-ef91-44b2-8641-4ccf642028b9}; !- Outlet Port

OS:Connection,
  {7420724f-4995-4944-8b7f-7dafb2d1b474}, !- Handle
  {1f1721ce-fc27-4713-ba64-fe5b159dd0f8}, !- Name
  {e4952e63-d655-4bab-a86d-ced55cb4e3b7}, !- Source Object
  9,                                      !- Outlet Port
  {babf19a7-a993-43d8-b8d8-3831176aff9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {774f20a6-dc30-4eaf-bc5b-469046fe7661}, !- Handle
  {e92b2258-01cb-495a-b23d-230f0dc016f3}, !- Name
  {3af9f8bb-7763-44c8-a6f3-023a5f151652}, !- Source Object
  3,                                      !- Outlet Port
  {e4952e63-d655-4bab-a86d-ced55cb4e3b7}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {04490830-da3e-4a9b-a36e-20ad6138b43a}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {85255bdd-80e5-4359-8226-e02d193515d6}, !- Inlet Node Name
  {6c7cb08f-2450-472c-9e22-962c8c187e30}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {bbd6a29c-6699-40eb-b0c6-5461592cd179}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {e174123e-69d0-4aed-93a2-fa6b4a99fa0e}, !- Outlet Node Name
  {921f2556-711e-4079-9539-06411edaa30b}; !- Inlet Node Name 1

OS:Connection,
  {85255bdd-80e5-4359-8226-e02d193515d6}, !- Handle
  {fbd5d0bb-a867-4459-b055-fd2d66d9d35d}, !- Name
  {babf19a7-a993-43d8-b8d8-3831176aff9f}, !- Source Object
  3,                                      !- Outlet Port
  {04490830-da3e-4a9b-a36e-20ad6138b43a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e174123e-69d0-4aed-93a2-fa6b4a99fa0e}, !- Handle
  {da0b0632-e8b0-4f51-bf03-6a685cc504df}, !- Name
  {bbd6a29c-6699-40eb-b0c6-5461592cd179}, !- Source Object
  2,                                      !- Outlet Port
  {3af9f8bb-7763-44c8-a6f3-023a5f151652}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {36319d95-394f-4410-bb54-0075b648316c}, !- Handle
  {e4952e63-d655-4bab-a86d-ced55cb4e3b7}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {89e29f47-f1b2-430e-8044-7a4099514771}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {834af5f0-da85-4f61-815d-d30eee12fe3b}, !- Control Zone Name
  {7535b8b0-d637-48b6-9dd3-2786b80d4dfe}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {7e39f26a-f41d-46e7-8fdf-2dcbbb5fdff6}, !- Handle
  CAV_bas Fan,                            !- Name
  {89cb771c-7763-4fdb-9aed-f6ceb0aaf39c}, !- Availability Schedule Name
  0.6084,                                 !- Fan Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.936,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {c42b1e33-7641-40f0-9e83-ca62040854a7}, !- Air Inlet Node Name
  {0b95b6f9-ee24-4849-a568-7495b238052b}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {2d234999-964a-492f-bca7-4580fb256037}, !- Handle
  CAV_bas Water Htg Coil,                 !- Name
  {89cb771c-7763-4fdb-9aed-f6ceb0aaf39c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {7ed5e881-fb70-4b02-a04f-7fe7990c54cd}, !- Water Inlet Node Name
  {8989b95f-5b4b-41d2-ae05-55915fef9b8a}, !- Water Outlet Node Name
  {bd005f0a-6948-4221-8715-d493306b6305}, !- Air Inlet Node Name
  {375dc6bc-d8b4-4306-bd48-f2d133ad84e2}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.00000000000006,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4570bb23-1fe5-4040-a9c1-cbb3e0b508a7}, !- Handle
  Node 205,                               !- Name
  {a0b80621-2b97-4c04-befe-623491733650}, !- Inlet Port
  {7ed5e881-fb70-4b02-a04f-7fe7990c54cd}; !- Outlet Port

OS:Node,
  {fdfe56bd-ace3-432e-a89b-8259d3dc263f}, !- Handle
  Node 206,                               !- Name
  {8989b95f-5b4b-41d2-ae05-55915fef9b8a}, !- Inlet Port
  {f9aabfef-5e2f-4249-b51f-37833cf7d741}; !- Outlet Port

OS:Connection,
  {7ed5e881-fb70-4b02-a04f-7fe7990c54cd}, !- Handle
  {fc95c053-b166-47a0-9cf8-2c23810103ce}, !- Name
  {4570bb23-1fe5-4040-a9c1-cbb3e0b508a7}, !- Source Object
  3,                                      !- Outlet Port
  {2d234999-964a-492f-bca7-4580fb256037}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8989b95f-5b4b-41d2-ae05-55915fef9b8a}, !- Handle
  {3d94c6b6-1378-4784-8e29-8c7c42f59664}, !- Name
  {2d234999-964a-492f-bca7-4580fb256037}, !- Source Object
  6,                                      !- Outlet Port
  {fdfe56bd-ace3-432e-a89b-8259d3dc263f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {49021ef8-1d7d-4da2-8b54-d469e23b0275}, !- Handle
  CAV_bas Water Clg Coil,                 !- Name
  {89cb771c-7763-4fdb-9aed-f6ceb0aaf39c}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {e688c63a-6c01-49ac-b17d-84551b1cf269}, !- Water Inlet Node Name
  {f460ff02-074c-432d-a754-d51db6e4709b}, !- Water Outlet Node Name
  {e4ee0233-6952-48e4-b402-fa7c14f8207c}, !- Air Inlet Node Name
  {86c0cb54-fc17-43ee-a186-2c5b1ad3e1d8}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {d86a06d7-3c6c-41a2-ab1d-d245b9ef4afa}, !- Handle
  Node 207,                               !- Name
  {7d041961-1404-473a-a094-957a1b4b614b}, !- Inlet Port
  {e688c63a-6c01-49ac-b17d-84551b1cf269}; !- Outlet Port

OS:Connection,
  {7d041961-1404-473a-a094-957a1b4b614b}, !- Handle
  {37895164-2568-4252-b52d-6885a52c4551}, !- Name
  {b5d616da-4bab-4d74-a4f5-2cf1830a4203}, !- Source Object
  7,                                      !- Outlet Port
  {d86a06d7-3c6c-41a2-ab1d-d245b9ef4afa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {acd71e6f-dbcc-450d-9975-54674eeca219}, !- Handle
  Node 208,                               !- Name
  {f460ff02-074c-432d-a754-d51db6e4709b}, !- Inlet Port
  {92e73a8c-1af7-425f-a474-4de0891bf7b3}; !- Outlet Port

OS:Connection,
  {e688c63a-6c01-49ac-b17d-84551b1cf269}, !- Handle
  {292b62ef-6adf-4326-94e2-0e9932593731}, !- Name
  {d86a06d7-3c6c-41a2-ab1d-d245b9ef4afa}, !- Source Object
  3,                                      !- Outlet Port
  {49021ef8-1d7d-4da2-8b54-d469e23b0275}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {f460ff02-074c-432d-a754-d51db6e4709b}, !- Handle
  {c4d129dd-8064-486d-9afb-0dc16674c77b}, !- Name
  {49021ef8-1d7d-4da2-8b54-d469e23b0275}, !- Source Object
  11,                                     !- Outlet Port
  {acd71e6f-dbcc-450d-9975-54674eeca219}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92e73a8c-1af7-425f-a474-4de0891bf7b3}, !- Handle
  {5b0e49e2-f13c-49df-b7f6-b556f2f82be9}, !- Name
  {acd71e6f-dbcc-450d-9975-54674eeca219}, !- Source Object
  3,                                      !- Outlet Port
  {eaed90c1-1828-4726-91de-bbf81b73bff3}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {1d3bdef7-f47c-42f9-9f7f-f38a61cffc2b}, !- Handle
  CAV_bas OA Sys Controller,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {0bcf34cb-a8f1-4d26-8d74-cf9eef20ae22}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {a506ec0b-681a-4ab3-b906-c336e502b56f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {a506ec0b-681a-4ab3-b906-c336e502b56f}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {89cb771c-7763-4fdb-9aed-f6ceb0aaf39c}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {108ad0df-02f6-454a-abf5-d0177e30aaf1}, !- Handle
  CAV_bas OA Sys,                         !- Name
  {1d3bdef7-f47c-42f9-9f7f-f38a61cffc2b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {594cd244-cde2-4e7c-8ed8-82ccbf8ad154}, !- Mixed Air Node Name
  {e687afb5-59d7-48fb-8fae-4dcfb85506f2}, !- Outdoor Air Stream Node Name
  {e2b2439c-c53f-4915-a217-23967505557f}, !- Relief Air Stream Node Name
  {70471b9d-81f9-4a1a-9cc0-c54aa09bf9f3}; !- Return Air Stream Node Name

OS:Node,
  {99755f10-1a12-4c58-87bb-3507b9fe5476}, !- Handle
  Node 209,                               !- Name
  ,                                       !- Inlet Port
  {053528bc-d0b5-4625-be4a-8bd2bdb12411}; !- Outlet Port

OS:Node,
  {216def69-a5da-4ce5-8456-d135ba179621}, !- Handle
  Node 210,                               !- Name
  {e8dc56d0-0b37-45f6-848d-9e56a9bdfa43}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0b95b6f9-ee24-4849-a568-7495b238052b}, !- Handle
  {04b4ee72-c10b-46ac-b86e-2b671759b6c4}, !- Name
  {7e39f26a-f41d-46e7-8fdf-2dcbbb5fdff6}, !- Source Object
  9,                                      !- Outlet Port
  {7535b8b0-d637-48b6-9dd3-2786b80d4dfe}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {60b4768f-4aff-42e0-acd3-7395672f0621}, !- Handle
  Node 211,                               !- Name
  {375dc6bc-d8b4-4306-bd48-f2d133ad84e2}, !- Inlet Port
  {c42b1e33-7641-40f0-9e83-ca62040854a7}; !- Outlet Port

OS:Connection,
  {375dc6bc-d8b4-4306-bd48-f2d133ad84e2}, !- Handle
  {20f4b2d1-d1d5-4bb8-ae23-be280935df77}, !- Name
  {2d234999-964a-492f-bca7-4580fb256037}, !- Source Object
  8,                                      !- Outlet Port
  {60b4768f-4aff-42e0-acd3-7395672f0621}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c42b1e33-7641-40f0-9e83-ca62040854a7}, !- Handle
  {884cb05a-7726-47f2-9c7e-ae83c85430d7}, !- Name
  {60b4768f-4aff-42e0-acd3-7395672f0621}, !- Source Object
  3,                                      !- Outlet Port
  {7e39f26a-f41d-46e7-8fdf-2dcbbb5fdff6}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {47623fdc-f824-445f-b60a-e9031de829a8}, !- Handle
  Controller Water Coil 16,               !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  {60b4768f-4aff-42e0-acd3-7395672f0621}, !- Sensor Node Name
  {4570bb23-1fe5-4040-a9c1-cbb3e0b508a7}, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {5cfd6adb-f658-4332-bb27-9ed795918249}, !- Handle
  Node 212,                               !- Name
  {86c0cb54-fc17-43ee-a186-2c5b1ad3e1d8}, !- Inlet Port
  {bd005f0a-6948-4221-8715-d493306b6305}; !- Outlet Port

OS:Connection,
  {86c0cb54-fc17-43ee-a186-2c5b1ad3e1d8}, !- Handle
  {c056c348-ad20-4f67-a483-3f6403f61a92}, !- Name
  {49021ef8-1d7d-4da2-8b54-d469e23b0275}, !- Source Object
  13,                                     !- Outlet Port
  {5cfd6adb-f658-4332-bb27-9ed795918249}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd005f0a-6948-4221-8715-d493306b6305}, !- Handle
  {761f85c7-f8ac-44cb-b409-0110e6dd2d28}, !- Name
  {5cfd6adb-f658-4332-bb27-9ed795918249}, !- Source Object
  3,                                      !- Outlet Port
  {2d234999-964a-492f-bca7-4580fb256037}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {3dfd8e66-30a9-4923-9817-cf80b5acede4}, !- Handle
  Controller Water Coil 17,               !- Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  {5cfd6adb-f658-4332-bb27-9ed795918249}, !- Sensor Node Name
  {d86a06d7-3c6c-41a2-ab1d-d245b9ef4afa}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {b190719a-c2e6-456d-b68f-f692ccd348c5}, !- Handle
  Node 213,                               !- Name
  {594cd244-cde2-4e7c-8ed8-82ccbf8ad154}, !- Inlet Port
  {e4ee0233-6952-48e4-b402-fa7c14f8207c}; !- Outlet Port

OS:Connection,
  {70471b9d-81f9-4a1a-9cc0-c54aa09bf9f3}, !- Handle
  {cd3ed6f2-a743-40dd-a24c-8b6b9dce7476}, !- Name
  {e7a7417b-b0f1-4285-ac93-aa59d7e05184}, !- Source Object
  3,                                      !- Outlet Port
  {108ad0df-02f6-454a-abf5-d0177e30aaf1}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {594cd244-cde2-4e7c-8ed8-82ccbf8ad154}, !- Handle
  {0eddc39d-8fae-48c8-bacc-0249c0552b52}, !- Name
  {108ad0df-02f6-454a-abf5-d0177e30aaf1}, !- Source Object
  5,                                      !- Outlet Port
  {b190719a-c2e6-456d-b68f-f692ccd348c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4ee0233-6952-48e4-b402-fa7c14f8207c}, !- Handle
  {615e520f-6b80-439f-a130-1ca7ac31fba9}, !- Name
  {b190719a-c2e6-456d-b68f-f692ccd348c5}, !- Source Object
  3,                                      !- Outlet Port
  {49021ef8-1d7d-4da2-8b54-d469e23b0275}, !- Target Object
  12;                                     !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {97439a7f-a9e6-446b-908e-339503d64384}, !- Handle
  CAV_bas Diffuser,                       !- Name
  {89cb771c-7763-4fdb-9aed-f6ceb0aaf39c}, !- Availability Schedule Name
  {6c7cb08f-2450-472c-9e22-962c8c187e30}, !- Inlet Air Node Name
  {dc04edf3-cdfb-49ed-b004-a55c0ec4f35a}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {49b21cad-3430-4cd4-b1ae-fef0caf59b2e}, !- Handle
  Node 214,                               !- Name
  {e2a16eeb-f583-4256-b0a3-c0e8c8d333ce}, !- Inlet Port
  {921f2556-711e-4079-9539-06411edaa30b}; !- Outlet Port

OS:Connection,
  {03a2da52-ef91-44b2-8641-4ccf642028b9}, !- Handle
  {4d2a3aea-d1ef-44d8-a950-73ec88976f93}, !- Name
  {c37c5116-788c-4bcc-bb85-778ca9d86862}, !- Source Object
  3,                                      !- Outlet Port
  {5cd13b8d-6f4e-45d8-8bb1-f117903614f6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e2a16eeb-f583-4256-b0a3-c0e8c8d333ce}, !- Handle
  {09416a3e-bce8-4c66-9980-b86ce73439c2}, !- Name
  {834af5f0-da85-4f61-815d-d30eee12fe3b}, !- Source Object
  12,                                     !- Outlet Port
  {49b21cad-3430-4cd4-b1ae-fef0caf59b2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {921f2556-711e-4079-9539-06411edaa30b}, !- Handle
  {a24e0111-d2af-465d-b27f-2cd93473ff9c}, !- Name
  {49b21cad-3430-4cd4-b1ae-fef0caf59b2e}, !- Source Object
  3,                                      !- Outlet Port
  {bbd6a29c-6699-40eb-b0c6-5461592cd179}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6c7cb08f-2450-472c-9e22-962c8c187e30}, !- Handle
  {ab928a15-cfb0-462d-b072-aefeb8ad8881}, !- Name
  {04490830-da3e-4a9b-a36e-20ad6138b43a}, !- Source Object
  3,                                      !- Outlet Port
  {97439a7f-a9e6-446b-908e-339503d64384}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dc04edf3-cdfb-49ed-b004-a55c0ec4f35a}, !- Handle
  {2ed0fac3-35d1-4634-afd6-1297c2b3e461}, !- Name
  {97439a7f-a9e6-446b-908e-339503d64384}, !- Source Object
  4,                                      !- Outlet Port
  {c37c5116-788c-4bcc-bb85-778ca9d86862}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {a6c74e66-d28c-4ebd-b12d-aaa7a910cb81}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ Data Center, !- Name
  ,                                       !- Controller List Name
  {c895a171-c252-410e-a660-30d07b6950c9}, !- Availability Schedule
  {b2db8075-3e02-46bc-9c5c-c71c41330541}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2f82f36c-d500-4ba4-a2da-d56f918fc5d9}, !- Supply Side Inlet Node Name
  {3b1e33fb-1a2f-43ae-9b66-3108e20f6c6f}, !- Demand Side Outlet Node Name
  {77159145-6658-4ff9-b133-42774eca5df9}, !- Demand Side Inlet Node A
  {b4145906-a5fc-45f3-89d5-b2f8adb0366d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:AvailabilityManager:NightCycle,
  {b2db8075-3e02-46bc-9c5c-c71c41330541}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  ,                                       !- Thermostat Tolerance {deltaC}
  ;                                       !- Cycling Run Time {s}

OS:Node,
  {52b18414-cda3-4863-9962-feadcb00e857}, !- Handle
  Node 215,                               !- Name
  {2f82f36c-d500-4ba4-a2da-d56f918fc5d9}, !- Inlet Port
  {2f4ae55d-c182-4329-9a55-2f5f859ae664}; !- Outlet Port

OS:Node,
  {e054b990-259d-43cd-b5ee-b6cad855603e}, !- Handle
  Node 216,                               !- Name
  {0ad63042-3b9c-4ba6-8b07-d403e6194734}, !- Inlet Port
  {b4145906-a5fc-45f3-89d5-b2f8adb0366d}; !- Outlet Port

OS:Connection,
  {2f82f36c-d500-4ba4-a2da-d56f918fc5d9}, !- Handle
  {534b48bb-bff3-47cd-90a1-3b720bb30416}, !- Name
  {a6c74e66-d28c-4ebd-b12d-aaa7a910cb81}, !- Source Object
  7,                                      !- Outlet Port
  {52b18414-cda3-4863-9962-feadcb00e857}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4145906-a5fc-45f3-89d5-b2f8adb0366d}, !- Handle
  {039ed7c7-fa70-480e-92c4-f7483a6d9541}, !- Name
  {e054b990-259d-43cd-b5ee-b6cad855603e}, !- Source Object
  3,                                      !- Outlet Port
  {a6c74e66-d28c-4ebd-b12d-aaa7a910cb81}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {492802cd-c3f5-4fbe-8a6b-ce9219b9995b}, !- Handle
  Node 217,                               !- Name
  {77159145-6658-4ff9-b133-42774eca5df9}, !- Inlet Port
  {009c5a01-7177-414f-9560-00f600c354aa}; !- Outlet Port

OS:Node,
  {3e3b0b8d-b8e7-4d44-8c4f-6d693cfce9cf}, !- Handle
  Node 218,                               !- Name
  {aebadec9-4dd0-4694-bbfa-83c3dd815004}, !- Inlet Port
  {3b1e33fb-1a2f-43ae-9b66-3108e20f6c6f}; !- Outlet Port

OS:Node,
  {347f87c1-7f4c-4900-9d99-80b4052cb521}, !- Handle
  Node 219,                               !- Name
  {c6b41f74-67bd-419d-a6ad-24628de1ef15}, !- Inlet Port
  {8bd8f150-9fc3-4107-80e6-328592e4d0cb}; !- Outlet Port

OS:Connection,
  {77159145-6658-4ff9-b133-42774eca5df9}, !- Handle
  {20594bdf-6290-4a24-9b56-6b851d82b7e4}, !- Name
  {a6c74e66-d28c-4ebd-b12d-aaa7a910cb81}, !- Source Object
  9,                                      !- Outlet Port
  {492802cd-c3f5-4fbe-8a6b-ce9219b9995b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b1e33fb-1a2f-43ae-9b66-3108e20f6c6f}, !- Handle
  {fc823846-9efb-4c79-8ba0-643ba1c7db9f}, !- Name
  {3e3b0b8d-b8e7-4d44-8c4f-6d693cfce9cf}, !- Source Object
  3,                                      !- Outlet Port
  {a6c74e66-d28c-4ebd-b12d-aaa7a910cb81}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2a89aa79-a887-4172-be44-21a01d1644fb}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {009c5a01-7177-414f-9560-00f600c354aa}, !- Inlet Node Name
  {ab287351-f2e8-4519-a9dd-05b2dd0e2d03}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {72242338-5a2d-4c05-8cf5-e2e66a739017}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {aebadec9-4dd0-4694-bbfa-83c3dd815004}, !- Outlet Node Name
  {e34d99b6-84b7-431b-9ef7-f054b5f186e1}; !- Inlet Node Name 1

OS:Connection,
  {009c5a01-7177-414f-9560-00f600c354aa}, !- Handle
  {5b5bf320-dd3a-4e99-a0ea-c27447fabe40}, !- Name
  {492802cd-c3f5-4fbe-8a6b-ce9219b9995b}, !- Source Object
  3,                                      !- Outlet Port
  {2a89aa79-a887-4172-be44-21a01d1644fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aebadec9-4dd0-4694-bbfa-83c3dd815004}, !- Handle
  {51b8d6ae-d20c-4007-b5eb-4d899420cafa}, !- Name
  {72242338-5a2d-4c05-8cf5-e2e66a739017}, !- Source Object
  2,                                      !- Outlet Port
  {3e3b0b8d-b8e7-4d44-8c4f-6d693cfce9cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8b873b91-16e0-42b5-88d6-f46c745558b6}, !- Handle
  {a6c74e66-d28c-4ebd-b12d-aaa7a910cb81}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {806c6273-ca99-4d0c-8002-806c022da19a}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  40.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {87c6da77-4fe8-486f-873e-244d02166337}, !- Control Zone Name
  {e054b990-259d-43cd-b5ee-b6cad855603e}; !- Setpoint Node or NodeList Name

OS:Fan:OnOff,
  {c30e2dba-ad8e-417c-98fb-812d5a255c79}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ Data Center Fan, !- Name
  {c895a171-c252-410e-a660-30d07b6950c9}, !- Availability Schedule Name
  0.58175,                                !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.895,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8007dafb-989c-45f4-9992-cb0142f81726}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {84adbfb8-0c52-483f-b62f-b2e9e8939b88}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {8007dafb-989c-45f4-9992-cb0142f81726}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  ,                                       !- Minimum Curve Output {BasedOnField A3}
  ,                                       !- Maximum Curve Output {BasedOnField A3}
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {84adbfb8-0c52-483f-b62f-b2e9e8939b88}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {b9a9aa59-dfb2-4437-8283-d7f76be6d813}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ Data Center Water-to-Air HP Htg Coil, !- Name
  {7fd6a62a-0695-452f-a335-f5fbccba7d90}, !- Water Inlet Node Name
  {f16a61d3-9b1b-41b8-954e-91cbd8d12017}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

OS:Node,
  {6349ac70-5adf-46e5-8cb5-b9cc4d76e565}, !- Handle
  Node 220,                               !- Name
  {6a7fd322-d4ce-4267-8ac7-d78a1f199f9b}, !- Inlet Port
  {7fd6a62a-0695-452f-a335-f5fbccba7d90}; !- Outlet Port

OS:Connection,
  {6a7fd322-d4ce-4267-8ac7-d78a1f199f9b}, !- Handle
  {761d0382-5374-4de8-b21d-b854d56208cf}, !- Name
  {2b8f4e3e-f308-4c8a-bf87-186a769d82af}, !- Source Object
  4,                                      !- Outlet Port
  {6349ac70-5adf-46e5-8cb5-b9cc4d76e565}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {96336d19-d94e-4401-b9ea-d3ea9f41d739}, !- Handle
  Node 221,                               !- Name
  {f16a61d3-9b1b-41b8-954e-91cbd8d12017}, !- Inlet Port
  {90e305f8-581c-43b0-a1be-e2f6782f3130}; !- Outlet Port

OS:Connection,
  {7fd6a62a-0695-452f-a335-f5fbccba7d90}, !- Handle
  {e2f6d319-2ad7-4ebb-b3cd-7beb7fa1b348}, !- Name
  {6349ac70-5adf-46e5-8cb5-b9cc4d76e565}, !- Source Object
  3,                                      !- Outlet Port
  {b9a9aa59-dfb2-4437-8283-d7f76be6d813}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f16a61d3-9b1b-41b8-954e-91cbd8d12017}, !- Handle
  {0da50336-b07d-44d3-b024-8eb70c53ca07}, !- Name
  {b9a9aa59-dfb2-4437-8283-d7f76be6d813}, !- Source Object
  3,                                      !- Outlet Port
  {96336d19-d94e-4401-b9ea-d3ea9f41d739}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90e305f8-581c-43b0-a1be-e2f6782f3130}, !- Handle
  {1625e369-4db2-4ecf-b431-6706d26e9712}, !- Name
  {96336d19-d94e-4401-b9ea-d3ea9f41d739}, !- Source Object
  3,                                      !- Outlet Port
  {e5d1fa1c-5c78-4152-95ca-4e779bdf931a}, !- Target Object
  4;                                      !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {14123c6d-f1b0-4a8b-a396-626b1e351b3f}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ Data Center Water-to-Air HP Clg Coil, !- Name
  {618041c9-5f86-4988-a454-73c513177f1c}, !- Water Inlet Node Name
  {bb7d6e36-247d-4c7f-840f-551a3d8c3b8e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.4,                                    !- Rated Cooling Coefficient of Performance {W/W}
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Node,
  {5afc7bf2-f0fb-4f1b-b92a-a92e6a87c529}, !- Handle
  Node 222,                               !- Name
  {54136ad1-7f35-4790-8cb9-209a387b83dc}, !- Inlet Port
  {618041c9-5f86-4988-a454-73c513177f1c}; !- Outlet Port

OS:Connection,
  {54136ad1-7f35-4790-8cb9-209a387b83dc}, !- Handle
  {73f6d1fa-c1d5-483e-8442-28e929ea3043}, !- Name
  {2b8f4e3e-f308-4c8a-bf87-186a769d82af}, !- Source Object
  5,                                      !- Outlet Port
  {5afc7bf2-f0fb-4f1b-b92a-a92e6a87c529}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ab5e2895-f641-4721-96ca-4d23205f9cf7}, !- Handle
  Node 223,                               !- Name
  {bb7d6e36-247d-4c7f-840f-551a3d8c3b8e}, !- Inlet Port
  {8da38132-bc65-4110-89bb-42f12c65af0a}; !- Outlet Port

OS:Connection,
  {618041c9-5f86-4988-a454-73c513177f1c}, !- Handle
  {8f459ab2-c9ed-48b3-bf6f-86f78ed38a25}, !- Name
  {5afc7bf2-f0fb-4f1b-b92a-a92e6a87c529}, !- Source Object
  3,                                      !- Outlet Port
  {14123c6d-f1b0-4a8b-a396-626b1e351b3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb7d6e36-247d-4c7f-840f-551a3d8c3b8e}, !- Handle
  {af464510-8d39-4baa-b5e3-3263f045b84a}, !- Name
  {14123c6d-f1b0-4a8b-a396-626b1e351b3f}, !- Source Object
  3,                                      !- Outlet Port
  {ab5e2895-f641-4721-96ca-4d23205f9cf7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8da38132-bc65-4110-89bb-42f12c65af0a}, !- Handle
  {e9ba59ee-21f5-4eb2-b7c7-d829895d0ad2}, !- Name
  {ab5e2895-f641-4721-96ca-4d23205f9cf7}, !- Source Object
  3,                                      !- Outlet Port
  {e5d1fa1c-5c78-4152-95ca-4e779bdf931a}, !- Target Object
  5;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {5ee054e9-6531-43fa-9807-7df9102d68b9}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ Data Center Electric Backup Htg Coil, !- Name
  {89cb771c-7763-4fdb-9aed-f6ceb0aaf39c}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {d8c335c2-1faf-4b60-b1a8-8ebcddc3823d}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ Data Center OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {0bcf34cb-a8f1-4d26-8d74-cf9eef20ae22}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {8d786caa-984b-4e73-8c6f-53296a12d8dd}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {8d786caa-984b-4e73-8c6f-53296a12d8dd}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {89cb771c-7763-4fdb-9aed-f6ceb0aaf39c}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {2efd09db-02db-4f09-b6f4-cd7c57373e33}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ Data Center OA Sys, !- Name
  {d8c335c2-1faf-4b60-b1a8-8ebcddc3823d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {52825aa9-8f40-46e3-ab93-de0a91ec5288}, !- Mixed Air Node Name
  {b2bdec6b-10d3-4206-9f0b-445b1d940a77}, !- Outdoor Air Stream Node Name
  {c25b50a1-dc7e-4b2e-893c-5d92e2ea9694}, !- Relief Air Stream Node Name
  {2f4ae55d-c182-4329-9a55-2f5f859ae664}; !- Return Air Stream Node Name

OS:Node,
  {31cd0cc3-0077-4444-a6ac-b23bfcf9770c}, !- Handle
  Node 224,                               !- Name
  ,                                       !- Inlet Port
  {d8542dd3-386d-4e05-91ab-654149c43846}; !- Outlet Port

OS:Node,
  {72986480-c540-4d1c-8fa5-7947792086e1}, !- Handle
  Node 225,                               !- Name
  {ef22a253-4ca7-4255-9145-0ea0c453b8db}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Humidifier:Steam:Electric,
  {9bec35c2-ad2f-4507-8c70-fbaeb1a7b293}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ Data Center Electric Steam Humidifier, !- Name
  ,                                       !- Availability Schedule Name
  3.72e-005,                              !- Rated Capacity {m3/s}
  100000,                                 !- Rated Power {W}
  ,                                       !- Rated Fan Power {W}
  ,                                       !- Standby Power {W}
  {c3116138-67ef-4530-873f-74456a6c7317}, !- Air Inlet Node Name
  {ad3173bc-c80e-45bd-bb99-97f1a38e68c7}, !- Air Outlet Node Name
  ;                                       !- Water Storage Tank Name

OS:Coil:Heating:Electric,
  {622b5200-dd0d-48e7-bcee-ca4c49e5cbf2}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ Data Center Electric Htg Coil, !- Name
  {89cb771c-7763-4fdb-9aed-f6ceb0aaf39c}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {4dd1fd02-3961-422d-8436-2615bb869a78}, !- Air Inlet Node Name
  {770a2b76-8570-4132-9910-1838df49daef}, !- Air Outlet Node Name
  {d302f569-5a49-4a66-93c7-fced7b818816}; !- Temperature Setpoint Node Name

OS:Coil:Heating:Water,
  {10afe9f3-2b25-4d30-92dc-b39f95d862c6}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ Data Center Water Htg Coil, !- Name
  {89cb771c-7763-4fdb-9aed-f6ceb0aaf39c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {5e05f6ff-73c7-468c-8435-d0fed1776057}, !- Water Inlet Node Name
  {47861241-ea04-4b1a-92ca-de6f43d13dd3}, !- Water Outlet Node Name
  {638c84fa-9d60-4a23-ab42-193fdf67651c}, !- Air Inlet Node Name
  {0ad63042-3b9c-4ba6-8b07-d403e6194734}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.00000000000006,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b03ff932-71e8-4ccc-8c2f-b11b078fd103}, !- Handle
  Node 226,                               !- Name
  {fe57c8c6-fa11-47a8-b259-46a3229405b7}, !- Inlet Port
  {5e05f6ff-73c7-468c-8435-d0fed1776057}; !- Outlet Port

OS:Node,
  {d0465d6c-d9d5-4973-9f90-a7fbc533aba9}, !- Handle
  Node 227,                               !- Name
  {47861241-ea04-4b1a-92ca-de6f43d13dd3}, !- Inlet Port
  {e8968a7f-3de7-430f-9a3d-863e68414c7d}; !- Outlet Port

OS:Connection,
  {5e05f6ff-73c7-468c-8435-d0fed1776057}, !- Handle
  {1cd69afb-a8a1-4434-876f-46d73f66a7e4}, !- Name
  {b03ff932-71e8-4ccc-8c2f-b11b078fd103}, !- Source Object
  3,                                      !- Outlet Port
  {10afe9f3-2b25-4d30-92dc-b39f95d862c6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {47861241-ea04-4b1a-92ca-de6f43d13dd3}, !- Handle
  {23e75cf6-bb23-4775-b1cd-ef9fe4c8f438}, !- Name
  {10afe9f3-2b25-4d30-92dc-b39f95d862c6}, !- Source Object
  6,                                      !- Outlet Port
  {d0465d6c-d9d5-4973-9f90-a7fbc533aba9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ad63042-3b9c-4ba6-8b07-d403e6194734}, !- Handle
  {38a74b3d-8a96-42ae-b093-261e9c2ac671}, !- Name
  {10afe9f3-2b25-4d30-92dc-b39f95d862c6}, !- Source Object
  8,                                      !- Outlet Port
  {e054b990-259d-43cd-b5ee-b6cad855603e}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {8288e0c1-d616-4264-a693-4a501ed313b0}, !- Handle
  Controller Water Coil 18,               !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  {e054b990-259d-43cd-b5ee-b6cad855603e}, !- Sensor Node Name
  {b03ff932-71e8-4ccc-8c2f-b11b078fd103}, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {d302f569-5a49-4a66-93c7-fced7b818816}, !- Handle
  Node 228,                               !- Name
  {770a2b76-8570-4132-9910-1838df49daef}, !- Inlet Port
  {638c84fa-9d60-4a23-ab42-193fdf67651c}; !- Outlet Port

OS:Connection,
  {770a2b76-8570-4132-9910-1838df49daef}, !- Handle
  {494ed68c-f231-4a16-b714-f26e12b088fe}, !- Name
  {622b5200-dd0d-48e7-bcee-ca4c49e5cbf2}, !- Source Object
  6,                                      !- Outlet Port
  {d302f569-5a49-4a66-93c7-fced7b818816}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {638c84fa-9d60-4a23-ab42-193fdf67651c}, !- Handle
  {8ecbca04-1887-407e-a787-dbfbfcced7fa}, !- Name
  {d302f569-5a49-4a66-93c7-fced7b818816}, !- Source Object
  3,                                      !- Outlet Port
  {10afe9f3-2b25-4d30-92dc-b39f95d862c6}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {a4f9024e-75c4-435b-ae24-87d9e9e11424}, !- Handle
  Node 229,                               !- Name
  {ad3173bc-c80e-45bd-bb99-97f1a38e68c7}, !- Inlet Port
  {4dd1fd02-3961-422d-8436-2615bb869a78}; !- Outlet Port

OS:Connection,
  {ad3173bc-c80e-45bd-bb99-97f1a38e68c7}, !- Handle
  {b60b43bd-125f-4aae-95c0-fadf5f0fa5cb}, !- Name
  {9bec35c2-ad2f-4507-8c70-fbaeb1a7b293}, !- Source Object
  8,                                      !- Outlet Port
  {a4f9024e-75c4-435b-ae24-87d9e9e11424}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4dd1fd02-3961-422d-8436-2615bb869a78}, !- Handle
  {ef774917-5120-4835-800a-5b5a17142fb7}, !- Name
  {a4f9024e-75c4-435b-ae24-87d9e9e11424}, !- Source Object
  3,                                      !- Outlet Port
  {622b5200-dd0d-48e7-bcee-ca4c49e5cbf2}, !- Target Object
  5;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Humidity:Minimum,
  {9690164a-09be-453e-b648-d31669c02608}, !- Handle
  Setpoint Manager Single Zone Humidity Minimum 1, !- Name
  MinimumHumidityRatio,                   !- Control Variable
  {a4f9024e-75c4-435b-ae24-87d9e9e11424}, !- Setpoint Node or NodeList Name
  {87c6da77-4fe8-486f-873e-244d02166337}; !- Control Zone Name

OS:ZoneControl:Humidistat,
  {533fe4f0-04e5-467d-b24b-24c4ac57be9f}, !- Handle
  Zone Control Humidistat 1,              !- Name
  {53b0445b-b2bc-447d-82e8-4b48dbc90ee0}; !- Humidifying Relative Humidity Setpoint Schedule Name

OS:Schedule:Ruleset,
  {53b0445b-b2bc-447d-82e8-4b48dbc90ee0}, !- Handle
  OfficeLarge DC_MinRelHumSetSch,         !- Name
  {407088e1-8319-4663-ac65-7c2be7c1728d}, !- Schedule Type Limits Name
  {d771321e-e6a8-440c-8102-ae833cfc15cb}, !- Default Day Schedule Name
  {eeaf4380-aec2-49b9-9bdb-c2ca6bbb5719}, !- Summer Design Day Schedule Name
  {215a3083-72fd-49a4-a579-e8962736c43e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d771321e-e6a8-440c-8102-ae833cfc15cb}, !- Handle
  OfficeLarge DC_MinRelHumSetSch Default, !- Name
  {407088e1-8319-4663-ac65-7c2be7c1728d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  30;                                     !- Value Until Time 1

OS:Schedule:Day,
  {d3ecb40a-5249-455e-ad86-719fe13bafe7}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {215a3083-72fd-49a4-a579-e8962736c43e}, !- Handle
  OfficeLarge DC_MinRelHumSetSch Winter Design Day, !- Name
  {407088e1-8319-4663-ac65-7c2be7c1728d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  30;                                     !- Value Until Time 1

OS:Schedule:Day,
  {5a9b0393-3c0e-4321-9b70-854d13af2243}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {eeaf4380-aec2-49b9-9bdb-c2ca6bbb5719}, !- Handle
  OfficeLarge DC_MinRelHumSetSch Summer Design Day, !- Name
  {407088e1-8319-4663-ac65-7c2be7c1728d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  30;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {407088e1-8319-4663-ac65-7c2be7c1728d}, !- Handle
  Percent,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  100,                                    !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Percent;                                !- Unit Type

OS:AirLoopHVAC:UnitarySystem,
  {23c0d0c0-d249-4e82-a032-94d74fc28a56}, !- Handle
  DataCenter_basement_ZN_6 ZN Unitary HP, !- Name
  Load,                                   !- Control Type
  {87c6da77-4fe8-486f-873e-244d02166337}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  ,                                       !- Availability Schedule Name
  {5e1ad359-0899-4892-ba7d-3c8c9a357581}, !- Air Inlet Node Name
  {dbaa6249-fa61-493a-904d-0e19c69a4528}, !- Air Outlet Node Name
  {c30e2dba-ad8e-417c-98fb-812d5a255c79}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {89cb771c-7763-4fdb-9aed-f6ceb0aaf39c}, !- Supply Air Fan Operating Mode Schedule Name
  {b9a9aa59-dfb2-4437-8283-d7f76be6d813}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {14123c6d-f1b0-4a8b-a396-626b1e351b3f}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {5ee054e9-6531-43fa-9807-7df9102d68b9}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Node,
  {54b1fbad-5d1b-4863-806f-e8151a27d6f7}, !- Handle
  Node 230,                               !- Name
  {dbaa6249-fa61-493a-904d-0e19c69a4528}, !- Inlet Port
  {c3116138-67ef-4530-873f-74456a6c7317}; !- Outlet Port

OS:Connection,
  {dbaa6249-fa61-493a-904d-0e19c69a4528}, !- Handle
  {7b8a0fbd-fae9-4582-9bc5-4b8ee0fb8279}, !- Name
  {23c0d0c0-d249-4e82-a032-94d74fc28a56}, !- Source Object
  7,                                      !- Outlet Port
  {54b1fbad-5d1b-4863-806f-e8151a27d6f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3116138-67ef-4530-873f-74456a6c7317}, !- Handle
  {cbfd778a-1ea0-4fc9-9822-bb803cb0396c}, !- Name
  {54b1fbad-5d1b-4863-806f-e8151a27d6f7}, !- Source Object
  3,                                      !- Outlet Port
  {9bec35c2-ad2f-4507-8c70-fbaeb1a7b293}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {313c9187-7cea-4c4f-8afc-d0b7c32db857}, !- Handle
  Node 231,                               !- Name
  {52825aa9-8f40-46e3-ab93-de0a91ec5288}, !- Inlet Port
  {5e1ad359-0899-4892-ba7d-3c8c9a357581}; !- Outlet Port

OS:Connection,
  {2f4ae55d-c182-4329-9a55-2f5f859ae664}, !- Handle
  {80a198ef-8e3e-4206-8a3b-bc1620c0733f}, !- Name
  {52b18414-cda3-4863-9962-feadcb00e857}, !- Source Object
  3,                                      !- Outlet Port
  {2efd09db-02db-4f09-b6f4-cd7c57373e33}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {52825aa9-8f40-46e3-ab93-de0a91ec5288}, !- Handle
  {47e8f74a-5bca-4ef3-892d-a5eedcfea223}, !- Name
  {2efd09db-02db-4f09-b6f4-cd7c57373e33}, !- Source Object
  5,                                      !- Outlet Port
  {313c9187-7cea-4c4f-8afc-d0b7c32db857}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e1ad359-0899-4892-ba7d-3c8c9a357581}, !- Handle
  {a54ee025-3007-482c-9631-ddd23d53c326}, !- Name
  {313c9187-7cea-4c4f-8afc-d0b7c32db857}, !- Source Object
  3,                                      !- Outlet Port
  {23c0d0c0-d249-4e82-a032-94d74fc28a56}, !- Target Object
  6;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {c93b0467-da5f-444f-8e58-9c7cf18176aa}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ Data Center Diffuser, !- Name
  {89cb771c-7763-4fdb-9aed-f6ceb0aaf39c}, !- Availability Schedule Name
  {ab287351-f2e8-4519-a9dd-05b2dd0e2d03}, !- Inlet Air Node Name
  {c6b41f74-67bd-419d-a6ad-24628de1ef15}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fe64ebc2-9851-4cd8-8bda-b0d27ab6023a}, !- Handle
  Node 232,                               !- Name
  {e35adef4-27f3-4a35-9e67-74126a1d0706}, !- Inlet Port
  {e34d99b6-84b7-431b-9ef7-f054b5f186e1}; !- Outlet Port

OS:Connection,
  {8bd8f150-9fc3-4107-80e6-328592e4d0cb}, !- Handle
  {85356e64-b603-4fb9-b2dd-0130e2a61f2f}, !- Name
  {347f87c1-7f4c-4900-9d99-80b4052cb521}, !- Source Object
  3,                                      !- Outlet Port
  {0145b796-8c98-4bb3-b057-18a4f5211dec}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e35adef4-27f3-4a35-9e67-74126a1d0706}, !- Handle
  {88c61b43-c066-4a83-b772-962a4e9e3a34}, !- Name
  {87c6da77-4fe8-486f-873e-244d02166337}, !- Source Object
  12,                                     !- Outlet Port
  {fe64ebc2-9851-4cd8-8bda-b0d27ab6023a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e34d99b6-84b7-431b-9ef7-f054b5f186e1}, !- Handle
  {eef1d257-084c-40a7-9e1c-0c67ca4f6dc5}, !- Name
  {fe64ebc2-9851-4cd8-8bda-b0d27ab6023a}, !- Source Object
  3,                                      !- Outlet Port
  {72242338-5a2d-4c05-8cf5-e2e66a739017}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ab287351-f2e8-4519-a9dd-05b2dd0e2d03}, !- Handle
  {9e71bcea-60b7-4eda-a9e8-e16326a022be}, !- Name
  {2a89aa79-a887-4172-be44-21a01d1644fb}, !- Source Object
  3,                                      !- Outlet Port
  {c93b0467-da5f-444f-8e58-9c7cf18176aa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c6b41f74-67bd-419d-a6ad-24628de1ef15}, !- Handle
  {16275cbe-ca80-4d91-9673-85b2be6a40df}, !- Name
  {c93b0467-da5f-444f-8e58-9c7cf18176aa}, !- Source Object
  4,                                      !- Outlet Port
  {347f87c1-7f4c-4900-9d99-80b4052cb521}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {0afcaed7-e859-4beb-a045-c20c53fd271e}, !- Handle
  DataCenter_bot_ZN_6 ZN PSZ Data Center, !- Name
  ,                                       !- Controller List Name
  {c895a171-c252-410e-a660-30d07b6950c9}, !- Availability Schedule
  {9a83f7a4-33f4-4c96-9a8e-31e5011bb471}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0ac2d43f-f732-48c2-9247-12759f1b5c26}, !- Supply Side Inlet Node Name
  {9acf1eb5-0c67-4dea-9bc5-f2f230606438}, !- Demand Side Outlet Node Name
  {54cefd45-832e-45ff-bbaa-f246f68a2db8}, !- Demand Side Inlet Node A
  {fcfc1bab-29ed-4681-99b9-ca231942deef}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:AvailabilityManager:NightCycle,
  {9a83f7a4-33f4-4c96-9a8e-31e5011bb471}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  ,                                       !- Thermostat Tolerance {deltaC}
  ;                                       !- Cycling Run Time {s}

OS:Node,
  {888af789-602a-44f3-aaa6-485219b2511f}, !- Handle
  Node 233,                               !- Name
  {0ac2d43f-f732-48c2-9247-12759f1b5c26}, !- Inlet Port
  {e4197c13-29a9-42b0-a174-eb8651094d6a}; !- Outlet Port

OS:Node,
  {545356f7-0e1d-4113-88b5-325a989272de}, !- Handle
  Node 234,                               !- Name
  {3a176c35-f53e-47b4-8a73-d400cf19a5f2}, !- Inlet Port
  {fcfc1bab-29ed-4681-99b9-ca231942deef}; !- Outlet Port

OS:Connection,
  {0ac2d43f-f732-48c2-9247-12759f1b5c26}, !- Handle
  {bc0ef5e5-218e-4518-863a-bc9e6cca117c}, !- Name
  {0afcaed7-e859-4beb-a045-c20c53fd271e}, !- Source Object
  7,                                      !- Outlet Port
  {888af789-602a-44f3-aaa6-485219b2511f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcfc1bab-29ed-4681-99b9-ca231942deef}, !- Handle
  {5f8e1fa9-b56b-4530-b013-0367c8d342e9}, !- Name
  {545356f7-0e1d-4113-88b5-325a989272de}, !- Source Object
  3,                                      !- Outlet Port
  {0afcaed7-e859-4beb-a045-c20c53fd271e}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {58b47904-8dc1-4206-89a3-be611cdd5399}, !- Handle
  Node 235,                               !- Name
  {54cefd45-832e-45ff-bbaa-f246f68a2db8}, !- Inlet Port
  {6138e729-50ed-4ce9-a77e-2de19532b0c4}; !- Outlet Port

OS:Node,
  {6e5086fb-801f-40bc-a00a-7fac2f779c2f}, !- Handle
  Node 236,                               !- Name
  {cd077050-8367-4919-b89a-f581421df90d}, !- Inlet Port
  {9acf1eb5-0c67-4dea-9bc5-f2f230606438}; !- Outlet Port

OS:Node,
  {a841f83f-2d7b-4692-a2a7-a475f1c6b92b}, !- Handle
  Node 237,                               !- Name
  {6c4c666f-569a-4b22-a68d-f2ba5fef1c09}, !- Inlet Port
  {632eee43-7523-414c-9225-8dcbaf5ef61a}; !- Outlet Port

OS:Connection,
  {54cefd45-832e-45ff-bbaa-f246f68a2db8}, !- Handle
  {5359b059-f387-4567-8ae4-f47a2ae12b7b}, !- Name
  {0afcaed7-e859-4beb-a045-c20c53fd271e}, !- Source Object
  9,                                      !- Outlet Port
  {58b47904-8dc1-4206-89a3-be611cdd5399}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9acf1eb5-0c67-4dea-9bc5-f2f230606438}, !- Handle
  {571b5df7-27a5-4f74-b310-7ea218d8220a}, !- Name
  {6e5086fb-801f-40bc-a00a-7fac2f779c2f}, !- Source Object
  3,                                      !- Outlet Port
  {0afcaed7-e859-4beb-a045-c20c53fd271e}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {fad9fb7c-ffae-4173-b8a2-624e39b487fd}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {6138e729-50ed-4ce9-a77e-2de19532b0c4}, !- Inlet Node Name
  {5bd070e9-6d01-4682-a4ec-fb1013606543}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {24228ffe-c2f1-410f-8d78-42aa71f0377e}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {cd077050-8367-4919-b89a-f581421df90d}, !- Outlet Node Name
  {73970f48-054c-4fd1-9cd7-ba8094232a15}; !- Inlet Node Name 1

OS:Connection,
  {6138e729-50ed-4ce9-a77e-2de19532b0c4}, !- Handle
  {9f917aae-59e9-4e16-bef8-81d1a1ae0ec9}, !- Name
  {58b47904-8dc1-4206-89a3-be611cdd5399}, !- Source Object
  3,                                      !- Outlet Port
  {fad9fb7c-ffae-4173-b8a2-624e39b487fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd077050-8367-4919-b89a-f581421df90d}, !- Handle
  {d75fc8c5-2262-41a6-bae5-1f811cc6152c}, !- Name
  {24228ffe-c2f1-410f-8d78-42aa71f0377e}, !- Source Object
  2,                                      !- Outlet Port
  {6e5086fb-801f-40bc-a00a-7fac2f779c2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6be72aef-7503-4f53-b0be-d513e1ecb508}, !- Handle
  {0afcaed7-e859-4beb-a045-c20c53fd271e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {107d9d20-f055-40a9-9598-8ab847528f7e}, !- Handle
  Setpoint Manager Single Zone Reheat 3,  !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  40.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {1b799318-e3aa-42bd-9a08-e92d315e82f5}, !- Control Zone Name
  {545356f7-0e1d-4113-88b5-325a989272de}; !- Setpoint Node or NodeList Name

OS:Fan:OnOff,
  {289d07fd-ddc9-43f1-9c55-6c6c6b7c0e7e}, !- Handle
  DataCenter_bot_ZN_6 ZN PSZ Data Center Fan, !- Name
  {c895a171-c252-410e-a660-30d07b6950c9}, !- Availability Schedule Name
  0.1885,                                 !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ecb239fb-d912-4faf-acbf-4af65c2accc4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4eac6b24-c76a-4e35-b2e4-bc2d3894f014}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ecb239fb-d912-4faf-acbf-4af65c2accc4}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  ,                                       !- Minimum Curve Output {BasedOnField A3}
  ,                                       !- Maximum Curve Output {BasedOnField A3}
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4eac6b24-c76a-4e35-b2e4-bc2d3894f014}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {292622cd-e238-48e3-986d-3678ea63668c}, !- Handle
  DataCenter_bot_ZN_6 ZN PSZ Data Center Water-to-Air HP Htg Coil, !- Name
  {1d58f84d-6837-4aa8-ba1e-97ce62373bb4}, !- Water Inlet Node Name
  {82de2226-eb1b-4d59-b691-b3f0dd1d1722}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

OS:Node,
  {ed381ea8-56cb-4768-b9cd-df9dfdf55e3c}, !- Handle
  Node 238,                               !- Name
  {831d0c15-891c-4a0d-a017-7ddb7b9f7ed8}, !- Inlet Port
  {1d58f84d-6837-4aa8-ba1e-97ce62373bb4}; !- Outlet Port

OS:Connection,
  {831d0c15-891c-4a0d-a017-7ddb7b9f7ed8}, !- Handle
  {4aef0041-7094-4002-afac-b37b1f710dba}, !- Name
  {2b8f4e3e-f308-4c8a-bf87-186a769d82af}, !- Source Object
  6,                                      !- Outlet Port
  {ed381ea8-56cb-4768-b9cd-df9dfdf55e3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {248891c7-a4f4-474e-92e2-04ea1b298eb4}, !- Handle
  Node 239,                               !- Name
  {82de2226-eb1b-4d59-b691-b3f0dd1d1722}, !- Inlet Port
  {276710b6-8b72-40f9-8dc4-8b961f6d6576}; !- Outlet Port

OS:Connection,
  {1d58f84d-6837-4aa8-ba1e-97ce62373bb4}, !- Handle
  {e62706f9-4ceb-43d4-aa78-1116fdb29441}, !- Name
  {ed381ea8-56cb-4768-b9cd-df9dfdf55e3c}, !- Source Object
  3,                                      !- Outlet Port
  {292622cd-e238-48e3-986d-3678ea63668c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82de2226-eb1b-4d59-b691-b3f0dd1d1722}, !- Handle
  {11091fc8-07a5-4d60-9412-6e0bcd4b1f77}, !- Name
  {292622cd-e238-48e3-986d-3678ea63668c}, !- Source Object
  3,                                      !- Outlet Port
  {248891c7-a4f4-474e-92e2-04ea1b298eb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {276710b6-8b72-40f9-8dc4-8b961f6d6576}, !- Handle
  {013c58f1-8285-4aa5-acb8-5573aa7837f3}, !- Name
  {248891c7-a4f4-474e-92e2-04ea1b298eb4}, !- Source Object
  3,                                      !- Outlet Port
  {e5d1fa1c-5c78-4152-95ca-4e779bdf931a}, !- Target Object
  6;                                      !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {7fa5776e-24f1-4a9b-b422-d881fa99c1e1}, !- Handle
  DataCenter_bot_ZN_6 ZN PSZ Data Center Water-to-Air HP Clg Coil, !- Name
  {53b64be2-f02a-4d21-8514-c81e300182d1}, !- Water Inlet Node Name
  {af8f0fe9-ac8a-49f1-9bef-e8e2081a1b8b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.4,                                    !- Rated Cooling Coefficient of Performance {W/W}
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Node,
  {1e638c94-35dc-46e6-b8b4-cf5a65f61bdd}, !- Handle
  Node 240,                               !- Name
  {d45e53c6-c400-4777-b24f-4e455f87c707}, !- Inlet Port
  {53b64be2-f02a-4d21-8514-c81e300182d1}; !- Outlet Port

OS:Connection,
  {d45e53c6-c400-4777-b24f-4e455f87c707}, !- Handle
  {2bb7a6c9-a863-4148-8539-ce9107d1c39b}, !- Name
  {2b8f4e3e-f308-4c8a-bf87-186a769d82af}, !- Source Object
  7,                                      !- Outlet Port
  {1e638c94-35dc-46e6-b8b4-cf5a65f61bdd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7447c94b-cec7-4e0b-b513-f6f2b77673a7}, !- Handle
  Node 241,                               !- Name
  {af8f0fe9-ac8a-49f1-9bef-e8e2081a1b8b}, !- Inlet Port
  {9a62d09f-5f2a-49fe-ab17-174582d8da5a}; !- Outlet Port

OS:Connection,
  {53b64be2-f02a-4d21-8514-c81e300182d1}, !- Handle
  {59f5b14c-33a7-458d-b9ae-509626a67a64}, !- Name
  {1e638c94-35dc-46e6-b8b4-cf5a65f61bdd}, !- Source Object
  3,                                      !- Outlet Port
  {7fa5776e-24f1-4a9b-b422-d881fa99c1e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af8f0fe9-ac8a-49f1-9bef-e8e2081a1b8b}, !- Handle
  {be34914f-63ad-44de-9539-cde0baa88334}, !- Name
  {7fa5776e-24f1-4a9b-b422-d881fa99c1e1}, !- Source Object
  3,                                      !- Outlet Port
  {7447c94b-cec7-4e0b-b513-f6f2b77673a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a62d09f-5f2a-49fe-ab17-174582d8da5a}, !- Handle
  {91b2ab80-67a3-4c51-bef3-1cf0c9c5221d}, !- Name
  {7447c94b-cec7-4e0b-b513-f6f2b77673a7}, !- Source Object
  3,                                      !- Outlet Port
  {e5d1fa1c-5c78-4152-95ca-4e779bdf931a}, !- Target Object
  7;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {bda8d98c-6051-4a5e-af73-b5011c064ac9}, !- Handle
  DataCenter_bot_ZN_6 ZN PSZ Data Center Electric Backup Htg Coil, !- Name
  {89cb771c-7763-4fdb-9aed-f6ceb0aaf39c}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {3347ba97-4a31-4965-919d-6369369aa0c8}, !- Handle
  DataCenter_bot_ZN_6 ZN PSZ Data Center OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {0bcf34cb-a8f1-4d26-8d74-cf9eef20ae22}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {4870afa7-293d-4767-b169-f87def09cdb8}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {4870afa7-293d-4767-b169-f87def09cdb8}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {89cb771c-7763-4fdb-9aed-f6ceb0aaf39c}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {bab31f9a-06a6-4c06-852f-718809389fce}, !- Handle
  DataCenter_bot_ZN_6 ZN PSZ Data Center OA Sys, !- Name
  {3347ba97-4a31-4965-919d-6369369aa0c8}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {cf71da7f-ade2-41f3-8957-70141de64963}, !- Mixed Air Node Name
  {225da1e8-f103-48af-bce4-426ebc72be34}, !- Outdoor Air Stream Node Name
  {6b505d89-fefe-4205-b386-968618a7ac1e}, !- Relief Air Stream Node Name
  {e4197c13-29a9-42b0-a174-eb8651094d6a}; !- Return Air Stream Node Name

OS:Node,
  {e3c05a53-b5c3-44c8-b430-8a6eaeac4f5b}, !- Handle
  Node 242,                               !- Name
  ,                                       !- Inlet Port
  {a1d7d2e1-775e-4bc4-9d08-5dfec796e8ea}; !- Outlet Port

OS:Node,
  {c0e5dcdd-addf-47f9-8a57-de4b5d410247}, !- Handle
  Node 243,                               !- Name
  {51214fb8-64ab-4f18-8ca6-dd7938e6526f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:AirLoopHVAC:UnitarySystem,
  {4bd82d73-3bf9-4dba-b95d-c56963df3dd7}, !- Handle
  DataCenter_bot_ZN_6 ZN Unitary HP,      !- Name
  Load,                                   !- Control Type
  {1b799318-e3aa-42bd-9a08-e92d315e82f5}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  ,                                       !- Availability Schedule Name
  {341a0270-10b0-4c09-92ec-14707b044a79}, !- Air Inlet Node Name
  {3a176c35-f53e-47b4-8a73-d400cf19a5f2}, !- Air Outlet Node Name
  {289d07fd-ddc9-43f1-9c55-6c6c6b7c0e7e}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {89cb771c-7763-4fdb-9aed-f6ceb0aaf39c}, !- Supply Air Fan Operating Mode Schedule Name
  {292622cd-e238-48e3-986d-3678ea63668c}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {7fa5776e-24f1-4a9b-b422-d881fa99c1e1}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {bda8d98c-6051-4a5e-af73-b5011c064ac9}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {3a176c35-f53e-47b4-8a73-d400cf19a5f2}, !- Handle
  {a07754ed-c946-48b5-b7b7-48201a5de08f}, !- Name
  {4bd82d73-3bf9-4dba-b95d-c56963df3dd7}, !- Source Object
  7,                                      !- Outlet Port
  {545356f7-0e1d-4113-88b5-325a989272de}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a22f1167-13f2-408d-90db-71c22aab7c4b}, !- Handle
  Node 244,                               !- Name
  {cf71da7f-ade2-41f3-8957-70141de64963}, !- Inlet Port
  {341a0270-10b0-4c09-92ec-14707b044a79}; !- Outlet Port

OS:Connection,
  {e4197c13-29a9-42b0-a174-eb8651094d6a}, !- Handle
  {e10cd562-573c-47b0-a48f-5ec7645bb63c}, !- Name
  {888af789-602a-44f3-aaa6-485219b2511f}, !- Source Object
  3,                                      !- Outlet Port
  {bab31f9a-06a6-4c06-852f-718809389fce}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {cf71da7f-ade2-41f3-8957-70141de64963}, !- Handle
  {5a7e164c-1236-4293-849b-a703352412df}, !- Name
  {bab31f9a-06a6-4c06-852f-718809389fce}, !- Source Object
  5,                                      !- Outlet Port
  {a22f1167-13f2-408d-90db-71c22aab7c4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {341a0270-10b0-4c09-92ec-14707b044a79}, !- Handle
  {fda68cc2-a30d-490c-8f73-879371465ba4}, !- Name
  {a22f1167-13f2-408d-90db-71c22aab7c4b}, !- Source Object
  3,                                      !- Outlet Port
  {4bd82d73-3bf9-4dba-b95d-c56963df3dd7}, !- Target Object
  6;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {65418887-65a5-4380-a9f4-a3c47b4acf50}, !- Handle
  DataCenter_bot_ZN_6 ZN PSZ Data Center Diffuser, !- Name
  {89cb771c-7763-4fdb-9aed-f6ceb0aaf39c}, !- Availability Schedule Name
  {5bd070e9-6d01-4682-a4ec-fb1013606543}, !- Inlet Air Node Name
  {6c4c666f-569a-4b22-a68d-f2ba5fef1c09}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {52813ea3-1c5b-4cf3-a328-d6b4ffbfccd7}, !- Handle
  Node 245,                               !- Name
  {84f21a6b-5272-48cd-99f1-e80c261f5ca0}, !- Inlet Port
  {73970f48-054c-4fd1-9cd7-ba8094232a15}; !- Outlet Port

OS:Connection,
  {632eee43-7523-414c-9225-8dcbaf5ef61a}, !- Handle
  {a6b36967-751b-4a46-b1d3-9c143b988726}, !- Name
  {a841f83f-2d7b-4692-a2a7-a475f1c6b92b}, !- Source Object
  3,                                      !- Outlet Port
  {4bae595f-f69b-49ab-b60c-839cf73db22e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {84f21a6b-5272-48cd-99f1-e80c261f5ca0}, !- Handle
  {a52cf60f-5201-4f1a-a894-752093e445cc}, !- Name
  {1b799318-e3aa-42bd-9a08-e92d315e82f5}, !- Source Object
  12,                                     !- Outlet Port
  {52813ea3-1c5b-4cf3-a328-d6b4ffbfccd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73970f48-054c-4fd1-9cd7-ba8094232a15}, !- Handle
  {c4e5ed56-cb06-49fd-a584-e1da3500499d}, !- Name
  {52813ea3-1c5b-4cf3-a328-d6b4ffbfccd7}, !- Source Object
  3,                                      !- Outlet Port
  {24228ffe-c2f1-410f-8d78-42aa71f0377e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5bd070e9-6d01-4682-a4ec-fb1013606543}, !- Handle
  {b0c07832-4af4-4e27-8e6c-97b54f46f293}, !- Name
  {fad9fb7c-ffae-4173-b8a2-624e39b487fd}, !- Source Object
  3,                                      !- Outlet Port
  {65418887-65a5-4380-a9f4-a3c47b4acf50}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6c4c666f-569a-4b22-a68d-f2ba5fef1c09}, !- Handle
  {81a00f16-9f0a-4b97-8ce0-302c89da2734}, !- Name
  {65418887-65a5-4380-a9f4-a3c47b4acf50}, !- Source Object
  4,                                      !- Outlet Port
  {a841f83f-2d7b-4692-a2a7-a475f1c6b92b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f0cc8265-7944-4faa-a863-736696705a1e}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ Data Center, !- Name
  ,                                       !- Controller List Name
  {c895a171-c252-410e-a660-30d07b6950c9}, !- Availability Schedule
  {deb0ac68-ae8e-4dc9-93e8-b9ceb003fc9b}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ac5b627b-2277-4bd2-8204-5b22402f3d92}, !- Supply Side Inlet Node Name
  {91c382fa-cd1a-42aa-b29b-f056281a3f44}, !- Demand Side Outlet Node Name
  {101bef04-d2ac-4fc6-bb58-868ab3feae43}, !- Demand Side Inlet Node A
  {3304e6f9-304b-480c-9567-bfb607c3ce99}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:AvailabilityManager:NightCycle,
  {deb0ac68-ae8e-4dc9-93e8-b9ceb003fc9b}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  ,                                       !- Thermostat Tolerance {deltaC}
  ;                                       !- Cycling Run Time {s}

OS:Node,
  {ab428c22-99d0-456e-87fd-88b4476fbcf9}, !- Handle
  Node 246,                               !- Name
  {ac5b627b-2277-4bd2-8204-5b22402f3d92}, !- Inlet Port
  {411faf59-cb48-409b-993c-766706dd95e1}; !- Outlet Port

OS:Node,
  {00baf60b-2bee-487d-9eff-243e09c64d3a}, !- Handle
  Node 247,                               !- Name
  {332e3184-bcbe-4e8a-88c1-50724c69bfa2}, !- Inlet Port
  {3304e6f9-304b-480c-9567-bfb607c3ce99}; !- Outlet Port

OS:Connection,
  {ac5b627b-2277-4bd2-8204-5b22402f3d92}, !- Handle
  {0323ff6f-ef27-4925-89ce-05bc61e3fc98}, !- Name
  {f0cc8265-7944-4faa-a863-736696705a1e}, !- Source Object
  7,                                      !- Outlet Port
  {ab428c22-99d0-456e-87fd-88b4476fbcf9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3304e6f9-304b-480c-9567-bfb607c3ce99}, !- Handle
  {e7153d63-9bcd-4870-af4c-39580939a65e}, !- Name
  {00baf60b-2bee-487d-9eff-243e09c64d3a}, !- Source Object
  3,                                      !- Outlet Port
  {f0cc8265-7944-4faa-a863-736696705a1e}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {c4962e26-9168-4c3a-baca-6e18cbd54e80}, !- Handle
  Node 248,                               !- Name
  {101bef04-d2ac-4fc6-bb58-868ab3feae43}, !- Inlet Port
  {0e40b4a9-9ab1-4b39-8c9a-b0758de6f250}; !- Outlet Port

OS:Node,
  {1b4e69eb-1ae8-4535-9eb1-cfe10c11e6d0}, !- Handle
  Node 249,                               !- Name
  {428b4d41-9be0-42de-8ede-f06faef4d140}, !- Inlet Port
  {91c382fa-cd1a-42aa-b29b-f056281a3f44}; !- Outlet Port

OS:Node,
  {c549fa17-37b2-4685-af9b-ec76febff554}, !- Handle
  Node 250,                               !- Name
  {43993f08-0e73-40fa-83b2-c8f2ee15bc8b}, !- Inlet Port
  {87fd9e16-88a2-4087-9ca7-2d3cc474574d}; !- Outlet Port

OS:Connection,
  {101bef04-d2ac-4fc6-bb58-868ab3feae43}, !- Handle
  {e89aedd2-76c5-4de0-80b1-8ef2701e229f}, !- Name
  {f0cc8265-7944-4faa-a863-736696705a1e}, !- Source Object
  9,                                      !- Outlet Port
  {c4962e26-9168-4c3a-baca-6e18cbd54e80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91c382fa-cd1a-42aa-b29b-f056281a3f44}, !- Handle
  {cc41a782-3891-4a5b-a323-4804ea8a3793}, !- Name
  {1b4e69eb-1ae8-4535-9eb1-cfe10c11e6d0}, !- Source Object
  3,                                      !- Outlet Port
  {f0cc8265-7944-4faa-a863-736696705a1e}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {fbdc50b4-a4a1-4fbb-8b92-7e402650225b}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {0e40b4a9-9ab1-4b39-8c9a-b0758de6f250}, !- Inlet Node Name
  {54ede367-74ac-4e3e-962f-b143e4eabbfb}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {0037fb54-563f-441f-8a1a-384a3330857a}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {428b4d41-9be0-42de-8ede-f06faef4d140}, !- Outlet Node Name
  {fa3861d8-60b8-4dae-979a-35d1b8584561}; !- Inlet Node Name 1

OS:Connection,
  {0e40b4a9-9ab1-4b39-8c9a-b0758de6f250}, !- Handle
  {2c7248cc-b3eb-471e-941e-93bd364e6ad2}, !- Name
  {c4962e26-9168-4c3a-baca-6e18cbd54e80}, !- Source Object
  3,                                      !- Outlet Port
  {fbdc50b4-a4a1-4fbb-8b92-7e402650225b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {428b4d41-9be0-42de-8ede-f06faef4d140}, !- Handle
  {900af1ef-bbd7-4ecc-9b6b-14a285f23b51}, !- Name
  {0037fb54-563f-441f-8a1a-384a3330857a}, !- Source Object
  2,                                      !- Outlet Port
  {1b4e69eb-1ae8-4535-9eb1-cfe10c11e6d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a2542b36-2e2c-4963-a92e-c9210d6ac13e}, !- Handle
  {f0cc8265-7944-4faa-a863-736696705a1e}, !- AirLoop Name
