  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {6e1afa9b-be21-491c-a370-a459ccf56d4e}, !- Handle
  Setpoint Manager Single Zone Reheat 4,  !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  40.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {99a065d3-48a6-4602-8b89-7e1d19956496}, !- Control Zone Name
  {00baf60b-2bee-487d-9eff-243e09c64d3a}; !- Setpoint Node or NodeList Name

OS:Fan:OnOff,
  {09a6a992-fe99-43f9-a317-78f825a60d3c}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ Data Center Fan, !- Name
  {c895a171-c252-410e-a660-30d07b6950c9}, !- Availability Schedule Name
  0.1885,                                 !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d6a711f9-b4f8-437e-a27b-6e4d85d492de}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8e3ad0de-647b-4d97-a6b3-c97372813867}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d6a711f9-b4f8-437e-a27b-6e4d85d492de}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  ,                                       !- Minimum Curve Output {BasedOnField A3}
  ,                                       !- Maximum Curve Output {BasedOnField A3}
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8e3ad0de-647b-4d97-a6b3-c97372813867}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {728f4a65-468a-4edb-adb7-87c746d622de}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ Data Center Water-to-Air HP Htg Coil, !- Name
  {3c2089cc-c07d-4ec7-8fcd-bb4af8a32982}, !- Water Inlet Node Name
  {07d9c808-4d09-46a5-b53c-9acc1a192c29}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

OS:Node,
  {42cbe7ab-8d5a-4833-a270-2ea723426597}, !- Handle
  Node 251,                               !- Name
  {d1f7ae07-dba2-458c-a94a-39cca42aa416}, !- Inlet Port
  {3c2089cc-c07d-4ec7-8fcd-bb4af8a32982}; !- Outlet Port

OS:Connection,
  {d1f7ae07-dba2-458c-a94a-39cca42aa416}, !- Handle
  {4c05e25b-8be7-4174-8893-48ceaf455438}, !- Name
  {2b8f4e3e-f308-4c8a-bf87-186a769d82af}, !- Source Object
  8,                                      !- Outlet Port
  {42cbe7ab-8d5a-4833-a270-2ea723426597}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {af30e64a-5da1-480d-9db2-e59af2a796b1}, !- Handle
  Node 252,                               !- Name
  {07d9c808-4d09-46a5-b53c-9acc1a192c29}, !- Inlet Port
  {f1e6dd9a-5fbd-47aa-b9c5-804d7ad1b7b4}; !- Outlet Port

OS:Connection,
  {3c2089cc-c07d-4ec7-8fcd-bb4af8a32982}, !- Handle
  {cf03dcda-b853-4783-ad4e-8d5fbc076cf9}, !- Name
  {42cbe7ab-8d5a-4833-a270-2ea723426597}, !- Source Object
  3,                                      !- Outlet Port
  {728f4a65-468a-4edb-adb7-87c746d622de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07d9c808-4d09-46a5-b53c-9acc1a192c29}, !- Handle
  {dc9d3c31-8d61-4dd1-a5d3-9f6aa472148c}, !- Name
  {728f4a65-468a-4edb-adb7-87c746d622de}, !- Source Object
  3,                                      !- Outlet Port
  {af30e64a-5da1-480d-9db2-e59af2a796b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1e6dd9a-5fbd-47aa-b9c5-804d7ad1b7b4}, !- Handle
  {216df548-0248-4ca9-9ab9-8c283c322e31}, !- Name
  {af30e64a-5da1-480d-9db2-e59af2a796b1}, !- Source Object
  3,                                      !- Outlet Port
  {e5d1fa1c-5c78-4152-95ca-4e779bdf931a}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {b491489e-2805-4f5b-a0f5-832cd2557377}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ Data Center Water-to-Air HP Clg Coil, !- Name
  {ced85990-5f2c-44e5-878d-ba07896cb1b5}, !- Water Inlet Node Name
  {e5c4b16a-a330-4404-9ea4-d25eb3124945}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.4,                                    !- Rated Cooling Coefficient of Performance {W/W}
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Node,
  {0d216661-5e9e-41ac-80dd-af44ee8108cb}, !- Handle
  Node 253,                               !- Name
  {e219d8c7-240f-4321-b21e-d85bfc24ae05}, !- Inlet Port
  {ced85990-5f2c-44e5-878d-ba07896cb1b5}; !- Outlet Port

OS:Connection,
  {e219d8c7-240f-4321-b21e-d85bfc24ae05}, !- Handle
  {87864ff1-5034-4760-982e-b15b647caad6}, !- Name
  {2b8f4e3e-f308-4c8a-bf87-186a769d82af}, !- Source Object
  9,                                      !- Outlet Port
  {0d216661-5e9e-41ac-80dd-af44ee8108cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {695b888c-d421-416f-a6a4-7ec7bab88f28}, !- Handle
  Node 254,                               !- Name
  {e5c4b16a-a330-4404-9ea4-d25eb3124945}, !- Inlet Port
  {a1dd25bc-cc81-47ad-b976-ba4ca13f6d82}; !- Outlet Port

OS:Connection,
  {ced85990-5f2c-44e5-878d-ba07896cb1b5}, !- Handle
  {ed952618-6f89-473d-8958-4e878ee92be5}, !- Name
  {0d216661-5e9e-41ac-80dd-af44ee8108cb}, !- Source Object
  3,                                      !- Outlet Port
  {b491489e-2805-4f5b-a0f5-832cd2557377}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5c4b16a-a330-4404-9ea4-d25eb3124945}, !- Handle
  {fc6ab3d3-939d-4a63-83ca-809dae2dbea4}, !- Name
  {b491489e-2805-4f5b-a0f5-832cd2557377}, !- Source Object
  3,                                      !- Outlet Port
  {695b888c-d421-416f-a6a4-7ec7bab88f28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1dd25bc-cc81-47ad-b976-ba4ca13f6d82}, !- Handle
  {b3dc0fa9-f44b-4c57-9257-63fb17824291}, !- Name
  {695b888c-d421-416f-a6a4-7ec7bab88f28}, !- Source Object
  3,                                      !- Outlet Port
  {e5d1fa1c-5c78-4152-95ca-4e779bdf931a}, !- Target Object
  9;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {d7a77755-4c8b-4bc0-8bd4-f1bd68c81d69}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ Data Center Electric Backup Htg Coil, !- Name
  {89cb771c-7763-4fdb-9aed-f6ceb0aaf39c}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {9afbd2d3-df10-4d01-8544-9bf6f3bd61e1}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ Data Center OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {0bcf34cb-a8f1-4d26-8d74-cf9eef20ae22}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {6c3a831c-1881-4406-94a3-d0b0c1b048fe}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {6c3a831c-1881-4406-94a3-d0b0c1b048fe}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {89cb771c-7763-4fdb-9aed-f6ceb0aaf39c}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8f320d76-182e-4767-82b6-bedc755b0014}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ Data Center OA Sys, !- Name
  {9afbd2d3-df10-4d01-8544-9bf6f3bd61e1}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {47e4b458-6313-40a4-843a-14c14a16e5dc}, !- Mixed Air Node Name
  {fc39f9c0-a63d-4512-81fe-95b42e26787d}, !- Outdoor Air Stream Node Name
  {9bef95ef-babd-460e-a236-0729ffaea516}, !- Relief Air Stream Node Name
  {411faf59-cb48-409b-993c-766706dd95e1}; !- Return Air Stream Node Name

OS:Node,
  {39e85a08-6b03-476e-8d22-6d5d37153936}, !- Handle
  Node 255,                               !- Name
  ,                                       !- Inlet Port
  {443d3052-a935-4319-8fd8-59b454634e45}; !- Outlet Port

OS:Node,
  {755264b5-2de5-4694-8e2d-10b20773a680}, !- Handle
  Node 256,                               !- Name
  {354d3c71-91e1-45f3-8e85-ad6295395ff1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:AirLoopHVAC:UnitarySystem,
  {6f6a92fc-fc2b-406a-8bbd-14b39036926a}, !- Handle
  DataCenter_mid_ZN_6 ZN Unitary HP,      !- Name
  Load,                                   !- Control Type
  {99a065d3-48a6-4602-8b89-7e1d19956496}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  ,                                       !- Availability Schedule Name
  {cb2d765d-87cf-472f-8f09-e537e48b1d2a}, !- Air Inlet Node Name
  {332e3184-bcbe-4e8a-88c1-50724c69bfa2}, !- Air Outlet Node Name
  {09a6a992-fe99-43f9-a317-78f825a60d3c}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {89cb771c-7763-4fdb-9aed-f6ceb0aaf39c}, !- Supply Air Fan Operating Mode Schedule Name
  {728f4a65-468a-4edb-adb7-87c746d622de}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {b491489e-2805-4f5b-a0f5-832cd2557377}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {d7a77755-4c8b-4bc0-8bd4-f1bd68c81d69}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {332e3184-bcbe-4e8a-88c1-50724c69bfa2}, !- Handle
  {7d32bbd4-9747-42c4-a728-69786cc47ea4}, !- Name
  {6f6a92fc-fc2b-406a-8bbd-14b39036926a}, !- Source Object
  7,                                      !- Outlet Port
  {00baf60b-2bee-487d-9eff-243e09c64d3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {84b974b7-1a9f-418d-8768-837914349632}, !- Handle
  Node 257,                               !- Name
  {47e4b458-6313-40a4-843a-14c14a16e5dc}, !- Inlet Port
  {cb2d765d-87cf-472f-8f09-e537e48b1d2a}; !- Outlet Port

OS:Connection,
  {411faf59-cb48-409b-993c-766706dd95e1}, !- Handle
  {c44f5e36-fcd8-4150-82c9-267ffbd29363}, !- Name
  {ab428c22-99d0-456e-87fd-88b4476fbcf9}, !- Source Object
  3,                                      !- Outlet Port
  {8f320d76-182e-4767-82b6-bedc755b0014}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {47e4b458-6313-40a4-843a-14c14a16e5dc}, !- Handle
  {6891970a-44d3-4a56-89b5-bfb6faa7b803}, !- Name
  {8f320d76-182e-4767-82b6-bedc755b0014}, !- Source Object
  5,                                      !- Outlet Port
  {84b974b7-1a9f-418d-8768-837914349632}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb2d765d-87cf-472f-8f09-e537e48b1d2a}, !- Handle
  {bb087643-b431-46d4-8a88-c7264729f3e9}, !- Name
  {84b974b7-1a9f-418d-8768-837914349632}, !- Source Object
  3,                                      !- Outlet Port
  {6f6a92fc-fc2b-406a-8bbd-14b39036926a}, !- Target Object
  6;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {c3cf6d0c-52f3-407b-9cb8-329f062b1389}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ Data Center Diffuser, !- Name
  {89cb771c-7763-4fdb-9aed-f6ceb0aaf39c}, !- Availability Schedule Name
  {54ede367-74ac-4e3e-962f-b143e4eabbfb}, !- Inlet Air Node Name
  {43993f08-0e73-40fa-83b2-c8f2ee15bc8b}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {99e9c4cc-3a31-4e0c-9e47-abf8bd91db51}, !- Handle
  Node 258,                               !- Name
  {60b2e0f6-1953-4382-9ef7-cc66fc8665e7}, !- Inlet Port
  {fa3861d8-60b8-4dae-979a-35d1b8584561}; !- Outlet Port

OS:Connection,
  {87fd9e16-88a2-4087-9ca7-2d3cc474574d}, !- Handle
  {639e9139-f997-4b92-a069-2a29a25de0ac}, !- Name
  {c549fa17-37b2-4685-af9b-ec76febff554}, !- Source Object
  3,                                      !- Outlet Port
  {c52edd70-57b0-4d7b-9af9-4326a4007289}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {60b2e0f6-1953-4382-9ef7-cc66fc8665e7}, !- Handle
  {a1959bf7-0ca1-4035-b3ce-2edae231595a}, !- Name
  {99a065d3-48a6-4602-8b89-7e1d19956496}, !- Source Object
  12,                                     !- Outlet Port
  {99e9c4cc-3a31-4e0c-9e47-abf8bd91db51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa3861d8-60b8-4dae-979a-35d1b8584561}, !- Handle
  {ce5302f9-3e0b-4f08-a04e-6e33674156a3}, !- Name
  {99e9c4cc-3a31-4e0c-9e47-abf8bd91db51}, !- Source Object
  3,                                      !- Outlet Port
  {0037fb54-563f-441f-8a1a-384a3330857a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {54ede367-74ac-4e3e-962f-b143e4eabbfb}, !- Handle
  {0a116321-9260-4d79-8552-767b47c7af84}, !- Name
  {fbdc50b4-a4a1-4fbb-8b92-7e402650225b}, !- Source Object
  3,                                      !- Outlet Port
  {c3cf6d0c-52f3-407b-9cb8-329f062b1389}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {43993f08-0e73-40fa-83b2-c8f2ee15bc8b}, !- Handle
  {a5258a59-08f3-4f39-9f26-36c864eaf230}, !- Name
  {c3cf6d0c-52f3-407b-9cb8-329f062b1389}, !- Source Object
  4,                                      !- Outlet Port
  {c549fa17-37b2-4685-af9b-ec76febff554}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {067a164a-473c-4b58-8bb9-1158bc0bf072}, !- Handle
  DataCenter_top_ZN_6 ZN PSZ Data Center, !- Name
  ,                                       !- Controller List Name
  {c895a171-c252-410e-a660-30d07b6950c9}, !- Availability Schedule
  {7ce45315-91a0-4f04-bdc5-70144a7d7a5b}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6b8eb2ef-1e43-443f-a55c-64f36e3dd0e7}, !- Supply Side Inlet Node Name
  {fedaf87e-d314-4b30-aa78-c3d209601f0e}, !- Demand Side Outlet Node Name
  {fe7af89a-d836-480e-92b8-4b2ed1714c38}, !- Demand Side Inlet Node A
  {cdd1c708-b329-4ef4-a2d4-54d1a5ce0de1}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:AvailabilityManager:NightCycle,
  {7ce45315-91a0-4f04-bdc5-70144a7d7a5b}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  ,                                       !- Thermostat Tolerance {deltaC}
  ;                                       !- Cycling Run Time {s}

OS:Node,
  {cd5cc144-2cec-4d0e-8966-0a285d505fd1}, !- Handle
  Node 259,                               !- Name
  {6b8eb2ef-1e43-443f-a55c-64f36e3dd0e7}, !- Inlet Port
  {62c92d79-6fbb-449b-bfb9-d1433a757401}; !- Outlet Port

OS:Node,
  {956bbe9d-331e-42aa-8a6a-40ccbce5beeb}, !- Handle
  Node 260,                               !- Name
  {89ce41f6-0497-4abb-8ed9-ac5845fbbf5e}, !- Inlet Port
  {cdd1c708-b329-4ef4-a2d4-54d1a5ce0de1}; !- Outlet Port

OS:Connection,
  {6b8eb2ef-1e43-443f-a55c-64f36e3dd0e7}, !- Handle
  {9179a414-fd3a-4c9e-9285-02bb83ed198e}, !- Name
  {067a164a-473c-4b58-8bb9-1158bc0bf072}, !- Source Object
  7,                                      !- Outlet Port
  {cd5cc144-2cec-4d0e-8966-0a285d505fd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cdd1c708-b329-4ef4-a2d4-54d1a5ce0de1}, !- Handle
  {9ec0c15f-1d7b-467e-9a73-0a40fd6ea1df}, !- Name
  {956bbe9d-331e-42aa-8a6a-40ccbce5beeb}, !- Source Object
  3,                                      !- Outlet Port
  {067a164a-473c-4b58-8bb9-1158bc0bf072}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {839725d3-a8b5-4a40-a036-3f04e9ce5d6d}, !- Handle
  Node 261,                               !- Name
  {fe7af89a-d836-480e-92b8-4b2ed1714c38}, !- Inlet Port
  {a8846139-909c-472e-ae17-80e7f2caf0e0}; !- Outlet Port

OS:Node,
  {829e7593-7162-461f-9952-7fcd6ba03520}, !- Handle
  Node 262,                               !- Name
  {3cd0efcb-7fe6-423f-89fb-5499192ca6ef}, !- Inlet Port
  {fedaf87e-d314-4b30-aa78-c3d209601f0e}; !- Outlet Port

OS:Node,
  {9278d075-8425-4a34-adf8-d195b0735aa2}, !- Handle
  Node 263,                               !- Name
  {9daf65c6-a983-4cb8-b426-4679b56f61d3}, !- Inlet Port
  {8420a044-cef3-44b0-904d-2b2212e1d6f2}; !- Outlet Port

OS:Connection,
  {fe7af89a-d836-480e-92b8-4b2ed1714c38}, !- Handle
  {a86eb1a4-201b-4166-977b-4e8d59e84e26}, !- Name
  {067a164a-473c-4b58-8bb9-1158bc0bf072}, !- Source Object
  9,                                      !- Outlet Port
  {839725d3-a8b5-4a40-a036-3f04e9ce5d6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fedaf87e-d314-4b30-aa78-c3d209601f0e}, !- Handle
  {717ba093-ae36-499c-8968-4b51e1cff1ad}, !- Name
  {829e7593-7162-461f-9952-7fcd6ba03520}, !- Source Object
  3,                                      !- Outlet Port
  {067a164a-473c-4b58-8bb9-1158bc0bf072}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e71050d8-8533-45dc-ba69-531e60a1444a}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {a8846139-909c-472e-ae17-80e7f2caf0e0}, !- Inlet Node Name
  {53c1f10f-7833-401a-8296-a9d1b594da6a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {44a74d3c-528c-48d6-b25c-b19b1855f719}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {3cd0efcb-7fe6-423f-89fb-5499192ca6ef}, !- Outlet Node Name
  {66d29492-bac5-40c9-bb3e-1c832c0591bc}; !- Inlet Node Name 1

OS:Connection,
  {a8846139-909c-472e-ae17-80e7f2caf0e0}, !- Handle
  {2eda040f-6fc5-4b4d-9f48-3df38ae23314}, !- Name
  {839725d3-a8b5-4a40-a036-3f04e9ce5d6d}, !- Source Object
  3,                                      !- Outlet Port
  {e71050d8-8533-45dc-ba69-531e60a1444a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3cd0efcb-7fe6-423f-89fb-5499192ca6ef}, !- Handle
  {08fb87b1-807f-4b14-919d-d7176f6abc7b}, !- Name
  {44a74d3c-528c-48d6-b25c-b19b1855f719}, !- Source Object
  2,                                      !- Outlet Port
  {829e7593-7162-461f-9952-7fcd6ba03520}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7c608081-c78e-4a8f-87a9-598e3a4ef0eb}, !- Handle
  {067a164a-473c-4b58-8bb9-1158bc0bf072}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {ec55f73e-9d9b-4b23-ad6f-1e86ff0cf335}, !- Handle
  Setpoint Manager Single Zone Reheat 5,  !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  40.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {f7d7fb3d-aed2-4b11-822d-e2fa23d939a9}, !- Control Zone Name
  {956bbe9d-331e-42aa-8a6a-40ccbce5beeb}; !- Setpoint Node or NodeList Name

OS:Fan:OnOff,
  {d2cceb42-a7d0-49ee-ac7d-a2abfdc7a907}, !- Handle
  DataCenter_top_ZN_6 ZN PSZ Data Center Fan, !- Name
  {c895a171-c252-410e-a660-30d07b6950c9}, !- Availability Schedule Name
  0.1885,                                 !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b436feaa-181c-445b-a586-cfb69c215033}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e7a226e6-704f-43fb-b178-2851e1159fb6}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b436feaa-181c-445b-a586-cfb69c215033}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  ,                                       !- Minimum Curve Output {BasedOnField A3}
  ,                                       !- Maximum Curve Output {BasedOnField A3}
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e7a226e6-704f-43fb-b178-2851e1159fb6}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {c70b72ec-9d13-4520-88b7-823149b42c9b}, !- Handle
  DataCenter_top_ZN_6 ZN PSZ Data Center Water-to-Air HP Htg Coil, !- Name
  {7e253976-03bc-4879-82ee-c3c1dc8f3f49}, !- Water Inlet Node Name
  {340cca9c-2f14-47fd-a186-888d513e70bf}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

OS:Node,
  {da0740eb-0c35-45fd-bee3-f5b698b06bc8}, !- Handle
  Node 264,                               !- Name
  {a72196f1-34a2-45db-acce-3ef37bdc4f25}, !- Inlet Port
  {7e253976-03bc-4879-82ee-c3c1dc8f3f49}; !- Outlet Port

OS:Connection,
  {a72196f1-34a2-45db-acce-3ef37bdc4f25}, !- Handle
  {63585681-eecb-4c3e-9d64-b015596048d1}, !- Name
  {2b8f4e3e-f308-4c8a-bf87-186a769d82af}, !- Source Object
  10,                                     !- Outlet Port
  {da0740eb-0c35-45fd-bee3-f5b698b06bc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aaa11bbd-769f-4262-95ce-f0e2387749b6}, !- Handle
  Node 265,                               !- Name
  {340cca9c-2f14-47fd-a186-888d513e70bf}, !- Inlet Port
  {86172524-06a7-4ca7-85fb-512ac257a814}; !- Outlet Port

OS:Connection,
  {7e253976-03bc-4879-82ee-c3c1dc8f3f49}, !- Handle
  {6b122958-283b-403a-adf1-af73d65b3590}, !- Name
  {da0740eb-0c35-45fd-bee3-f5b698b06bc8}, !- Source Object
  3,                                      !- Outlet Port
  {c70b72ec-9d13-4520-88b7-823149b42c9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {340cca9c-2f14-47fd-a186-888d513e70bf}, !- Handle
  {b9536d74-1a2f-4a7d-9d46-fd1eb6181411}, !- Name
  {c70b72ec-9d13-4520-88b7-823149b42c9b}, !- Source Object
  3,                                      !- Outlet Port
  {aaa11bbd-769f-4262-95ce-f0e2387749b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86172524-06a7-4ca7-85fb-512ac257a814}, !- Handle
  {6ec2b98d-b57d-498b-8a2e-db6c7c434b68}, !- Name
  {aaa11bbd-769f-4262-95ce-f0e2387749b6}, !- Source Object
  3,                                      !- Outlet Port
  {e5d1fa1c-5c78-4152-95ca-4e779bdf931a}, !- Target Object
  10;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {7bfd81b4-e08f-4e54-81c3-55e966b2bec9}, !- Handle
  DataCenter_top_ZN_6 ZN PSZ Data Center Water-to-Air HP Clg Coil, !- Name
  {c1f46cdf-8ca2-478d-97ad-26517ea28a9a}, !- Water Inlet Node Name
  {43ed9e1e-3cdd-4658-90d0-8f817a3bd2d3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.4,                                    !- Rated Cooling Coefficient of Performance {W/W}
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Node,
  {aebbf365-a625-4017-91ae-0680ac3823f3}, !- Handle
  Node 266,                               !- Name
  {27922d64-a07c-4b13-b6c5-d9c181fc5637}, !- Inlet Port
  {c1f46cdf-8ca2-478d-97ad-26517ea28a9a}; !- Outlet Port

OS:Connection,
  {27922d64-a07c-4b13-b6c5-d9c181fc5637}, !- Handle
  {344bc654-33c2-40df-a7ad-9a00b71d50cb}, !- Name
  {2b8f4e3e-f308-4c8a-bf87-186a769d82af}, !- Source Object
  11,                                     !- Outlet Port
  {aebbf365-a625-4017-91ae-0680ac3823f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dc7c4b58-70d0-4c82-80f8-aca0cf243cee}, !- Handle
  Node 267,                               !- Name
  {43ed9e1e-3cdd-4658-90d0-8f817a3bd2d3}, !- Inlet Port
  {472428f6-af14-405e-b0d3-7fe5e1f55b01}; !- Outlet Port

OS:Connection,
  {c1f46cdf-8ca2-478d-97ad-26517ea28a9a}, !- Handle
  {bccb5c1e-e110-4950-be13-416d5e30bae4}, !- Name
  {aebbf365-a625-4017-91ae-0680ac3823f3}, !- Source Object
  3,                                      !- Outlet Port
  {7bfd81b4-e08f-4e54-81c3-55e966b2bec9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43ed9e1e-3cdd-4658-90d0-8f817a3bd2d3}, !- Handle
  {fad1c4fb-7c71-410e-8b6e-ea9186c6adbf}, !- Name
  {7bfd81b4-e08f-4e54-81c3-55e966b2bec9}, !- Source Object
  3,                                      !- Outlet Port
  {dc7c4b58-70d0-4c82-80f8-aca0cf243cee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {472428f6-af14-405e-b0d3-7fe5e1f55b01}, !- Handle
  {23f15aaa-7671-4308-9b7d-7cec5d05b31f}, !- Name
  {dc7c4b58-70d0-4c82-80f8-aca0cf243cee}, !- Source Object
  3,                                      !- Outlet Port
  {e5d1fa1c-5c78-4152-95ca-4e779bdf931a}, !- Target Object
  11;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {53fdeb66-166c-4a53-843f-4b465a339024}, !- Handle
  DataCenter_top_ZN_6 ZN PSZ Data Center Electric Backup Htg Coil, !- Name
  {89cb771c-7763-4fdb-9aed-f6ceb0aaf39c}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {3ee4d86a-c17d-4b86-9fab-c84bbdd53989}, !- Handle
  DataCenter_top_ZN_6 ZN PSZ Data Center OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {0bcf34cb-a8f1-4d26-8d74-cf9eef20ae22}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {0e6af169-54fb-41d9-a73c-6b359675b9b3}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {0e6af169-54fb-41d9-a73c-6b359675b9b3}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {89cb771c-7763-4fdb-9aed-f6ceb0aaf39c}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d05f6e44-3929-480d-8b24-352d51b42314}, !- Handle
  DataCenter_top_ZN_6 ZN PSZ Data Center OA Sys, !- Name
  {3ee4d86a-c17d-4b86-9fab-c84bbdd53989}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {203d6a0d-a739-40bc-8df4-dea88cd3e306}, !- Mixed Air Node Name
  {d18ee2d4-2500-4ff4-9c81-41fdebdf0ab9}, !- Outdoor Air Stream Node Name
  {a4596af8-d5ca-43c0-8810-652967f70ba3}, !- Relief Air Stream Node Name
  {62c92d79-6fbb-449b-bfb9-d1433a757401}; !- Return Air Stream Node Name

OS:Node,
  {1df0b490-558a-4de9-bd6d-77d1b7cdcc99}, !- Handle
  Node 268,                               !- Name
  ,                                       !- Inlet Port
  {8414f8cd-815c-4f38-8356-87c91e95847f}; !- Outlet Port

OS:Node,
  {4315083c-0fe3-4931-878c-e79fe1576edb}, !- Handle
  Node 269,                               !- Name
  {3d04ecf6-a6a8-4df8-828c-5d2b41c125d8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:AirLoopHVAC:UnitarySystem,
  {bf6a3877-5a3f-4323-9b13-5d9feb16285e}, !- Handle
  DataCenter_top_ZN_6 ZN Unitary HP,      !- Name
  Load,                                   !- Control Type
  {f7d7fb3d-aed2-4b11-822d-e2fa23d939a9}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  ,                                       !- Availability Schedule Name
  {c4c2e6b6-6339-40d6-9dd3-d90854074b6b}, !- Air Inlet Node Name
  {89ce41f6-0497-4abb-8ed9-ac5845fbbf5e}, !- Air Outlet Node Name
  {d2cceb42-a7d0-49ee-ac7d-a2abfdc7a907}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {89cb771c-7763-4fdb-9aed-f6ceb0aaf39c}, !- Supply Air Fan Operating Mode Schedule Name
  {c70b72ec-9d13-4520-88b7-823149b42c9b}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {7bfd81b4-e08f-4e54-81c3-55e966b2bec9}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {53fdeb66-166c-4a53-843f-4b465a339024}, !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {89ce41f6-0497-4abb-8ed9-ac5845fbbf5e}, !- Handle
  {4ff79909-8cf4-46e5-9ce5-e77975d21a75}, !- Name
  {bf6a3877-5a3f-4323-9b13-5d9feb16285e}, !- Source Object
  7,                                      !- Outlet Port
  {956bbe9d-331e-42aa-8a6a-40ccbce5beeb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4b1fa08f-ca89-43fd-ae06-9c83c45e0ea1}, !- Handle
  Node 270,                               !- Name
  {203d6a0d-a739-40bc-8df4-dea88cd3e306}, !- Inlet Port
  {c4c2e6b6-6339-40d6-9dd3-d90854074b6b}; !- Outlet Port

OS:Connection,
  {62c92d79-6fbb-449b-bfb9-d1433a757401}, !- Handle
  {ae820590-9848-46ce-89a9-a26c8f26ca7a}, !- Name
  {cd5cc144-2cec-4d0e-8966-0a285d505fd1}, !- Source Object
  3,                                      !- Outlet Port
  {d05f6e44-3929-480d-8b24-352d51b42314}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {203d6a0d-a739-40bc-8df4-dea88cd3e306}, !- Handle
  {2dcb055d-81ce-4e67-8bd7-0dc468a45dd0}, !- Name
  {d05f6e44-3929-480d-8b24-352d51b42314}, !- Source Object
  5,                                      !- Outlet Port
  {4b1fa08f-ca89-43fd-ae06-9c83c45e0ea1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4c2e6b6-6339-40d6-9dd3-d90854074b6b}, !- Handle
  {81bc8254-74c0-415c-98f7-403c745c9118}, !- Name
  {4b1fa08f-ca89-43fd-ae06-9c83c45e0ea1}, !- Source Object
  3,                                      !- Outlet Port
  {bf6a3877-5a3f-4323-9b13-5d9feb16285e}, !- Target Object
  6;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {ae79937a-9627-4a76-bb4e-66241b644e9c}, !- Handle
  DataCenter_top_ZN_6 ZN PSZ Data Center Diffuser, !- Name
  {89cb771c-7763-4fdb-9aed-f6ceb0aaf39c}, !- Availability Schedule Name
  {53c1f10f-7833-401a-8296-a9d1b594da6a}, !- Inlet Air Node Name
  {9daf65c6-a983-4cb8-b426-4679b56f61d3}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c92bfa71-0ebe-4ae3-a220-3e0092c1f645}, !- Handle
  Node 271,                               !- Name
  {ce764ef6-8f74-4d5f-81f9-7351cf9fcffe}, !- Inlet Port
  {66d29492-bac5-40c9-bb3e-1c832c0591bc}; !- Outlet Port

OS:Connection,
  {8420a044-cef3-44b0-904d-2b2212e1d6f2}, !- Handle
  {b2aaeb05-de50-43c1-a497-2b3947d3f9bc}, !- Name
  {9278d075-8425-4a34-adf8-d195b0735aa2}, !- Source Object
  3,                                      !- Outlet Port
  {14f8c480-706b-49b0-8a35-ef2f3efc850c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ce764ef6-8f74-4d5f-81f9-7351cf9fcffe}, !- Handle
  {e91469a9-eb06-43a8-ae56-c89e4e2451a1}, !- Name
  {f7d7fb3d-aed2-4b11-822d-e2fa23d939a9}, !- Source Object
  12,                                     !- Outlet Port
  {c92bfa71-0ebe-4ae3-a220-3e0092c1f645}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66d29492-bac5-40c9-bb3e-1c832c0591bc}, !- Handle
  {96038778-2614-4ec6-a14c-1b36b55f1d36}, !- Name
  {c92bfa71-0ebe-4ae3-a220-3e0092c1f645}, !- Source Object
  3,                                      !- Outlet Port
  {44a74d3c-528c-48d6-b25c-b19b1855f719}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {53c1f10f-7833-401a-8296-a9d1b594da6a}, !- Handle
  {088bc627-7266-456e-b02e-fa7c5a955635}, !- Name
  {e71050d8-8533-45dc-ba69-531e60a1444a}, !- Source Object
  3,                                      !- Outlet Port
  {ae79937a-9627-4a76-bb4e-66241b644e9c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9daf65c6-a983-4cb8-b426-4679b56f61d3}, !- Handle
  {121a38fc-4e01-4f50-87b8-a1ec48b53ed9}, !- Name
  {ae79937a-9627-4a76-bb4e-66241b644e9c}, !- Source Object
  4,                                      !- Outlet Port
  {9278d075-8425-4a34-adf8-d195b0735aa2}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {6e6db1e6-6c37-4a82-a9f4-1d388ccc4b85}, !- Handle
  main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {0a4b9e91-d7d5-4104-ab5a-3d64d849fd2e}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {2664fb68-4db1-41c3-988b-c686caa249b0}, !- Plant Side Inlet Node Name
  {344787d7-0424-44fb-8892-84f8c8ab5db4}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {51333562-62f6-41ca-bb15-f4667c47c75c}, !- Demand Side Inlet Node Name
  {175a2b7d-3048-47b4-b4ae-04f56bdd54c8}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {a0aad891-9029-4ddb-a072-54da3ee6e764}, !- Handle
  {6e6db1e6-6c37-4a82-a9f4-1d388ccc4b85}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {daccbf87-cb13-4966-a49a-c136b3913a62}, !- Handle
  Node 272,                               !- Name
  {2664fb68-4db1-41c3-988b-c686caa249b0}, !- Inlet Port
  {928d1139-6eec-4354-a00d-e6d2538fc3a0}; !- Outlet Port

OS:Node,
  {0a4b9e91-d7d5-4104-ab5a-3d64d849fd2e}, !- Handle
  Node 273,                               !- Name
  {1904fe46-c2ff-47ab-8a94-eb76f9e92600}, !- Inlet Port
  {344787d7-0424-44fb-8892-84f8c8ab5db4}; !- Outlet Port

OS:Node,
  {1d419a52-e926-49a4-82a9-a21e21c5bf81}, !- Handle
  Node 274,                               !- Name
  {ee1a103e-60d9-4bef-9464-2e6e94ab1a78}, !- Inlet Port
  {194dbead-a78b-4c52-a246-7c6775dc6462}; !- Outlet Port

OS:Connector:Mixer,
  {adf98033-e185-47c5-a8bf-806150c6bc98}, !- Handle
  Connector Mixer 9,                      !- Name
  {7de747f1-3715-4676-a5d0-9513c8c26e0b}, !- Outlet Branch Name
  {5f1abc80-7a4c-494b-b7cf-f8602f790db2}, !- Inlet Branch Name 1
  {0585d99b-c3ca-46b4-b4b2-b06533234794}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {d0da1af9-11f0-4af0-8286-2aa6855e3e45}, !- Handle
  Connector Splitter 9,                   !- Name
  {e7654418-c9a6-49d8-91ec-2425f48ef7ea}, !- Inlet Branch Name
  {ee1a103e-60d9-4bef-9464-2e6e94ab1a78}, !- Outlet Branch Name 1
  {c8d7db36-0c3e-42f6-94c9-cdfc6c91f1cc}; !- Outlet Branch Name 2

OS:Connection,
  {2664fb68-4db1-41c3-988b-c686caa249b0}, !- Handle
  {6ca6a9d2-354a-466c-a1d0-0c0584d616e3}, !- Name
  {6e6db1e6-6c37-4a82-a9f4-1d388ccc4b85}, !- Source Object
  11,                                     !- Outlet Port
  {daccbf87-cb13-4966-a49a-c136b3913a62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee1a103e-60d9-4bef-9464-2e6e94ab1a78}, !- Handle
  {77f0e7c8-147a-4654-99c1-9a39b61cdb23}, !- Name
  {d0da1af9-11f0-4af0-8286-2aa6855e3e45}, !- Source Object
  3,                                      !- Outlet Port
  {1d419a52-e926-49a4-82a9-a21e21c5bf81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {344787d7-0424-44fb-8892-84f8c8ab5db4}, !- Handle
  {0aed6514-a14a-4215-8703-a0b53bc868e3}, !- Name
  {0a4b9e91-d7d5-4104-ab5a-3d64d849fd2e}, !- Source Object
  3,                                      !- Outlet Port
  {6e6db1e6-6c37-4a82-a9f4-1d388ccc4b85}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {1b128050-d738-4f1c-82b1-f9a4b405d32b}, !- Handle
  Node 275,                               !- Name
  {51333562-62f6-41ca-bb15-f4667c47c75c}, !- Inlet Port
  {9b4c8b9b-ec05-48e8-b09d-6ef13288a256}; !- Outlet Port

OS:Node,
  {df38e7bf-4502-4900-9558-104b211d964e}, !- Handle
  Node 276,                               !- Name
  {41077c7d-44b3-41d6-88c5-c7b6b1b8374a}, !- Inlet Port
  {175a2b7d-3048-47b4-b4ae-04f56bdd54c8}; !- Outlet Port

OS:Node,
  {a7a7231e-1888-4279-a3da-962d5bf64ba1}, !- Handle
  Node 277,                               !- Name
  {7ef28378-3679-4a49-be4c-0c6ec5782b07}, !- Inlet Port
  {50ab8b86-1d7f-43c8-ab56-ba86347456dd}; !- Outlet Port

OS:Connector:Mixer,
  {3e16ae56-95f5-4728-92f6-3b2be62c2abd}, !- Handle
  Connector Mixer 10,                     !- Name
  {fa1eab62-960a-44bb-bc2d-e4c4dad26d10}, !- Outlet Branch Name
  {89f004b8-d46c-4da8-b2a9-80d6742d48b4}, !- Inlet Branch Name 1
  {17e99885-ffbd-4b8e-8c5b-b85b7d255223}, !- Inlet Branch Name 2
  {638af7f3-bf08-4ef8-899a-3dcf3fbae506}, !- Inlet Branch Name 3
  {386c7e59-b6b4-4228-b222-e03084f818cd}; !- Inlet Branch Name 4

OS:Connector:Splitter,
  {2d8a5ebe-7eda-477d-aaee-8190271234cd}, !- Handle
  Connector Splitter 10,                  !- Name
  {5e8ba275-1a6c-45d9-b06c-f7c300a8328e}, !- Inlet Branch Name
  {7ef28378-3679-4a49-be4c-0c6ec5782b07}, !- Outlet Branch Name 1
  {bf4efcd7-a985-4813-a2a5-59f10b321c16}, !- Outlet Branch Name 2
  {f2773e7f-0dfb-419b-847b-b2bbc064dd4a}, !- Outlet Branch Name 3
  {518d4c06-baf3-49dc-9725-e4593051103a}; !- Outlet Branch Name 4

OS:Connection,
  {51333562-62f6-41ca-bb15-f4667c47c75c}, !- Handle
  {da8d08b4-0ce9-48ce-8072-81096e3079ca}, !- Name
  {6e6db1e6-6c37-4a82-a9f4-1d388ccc4b85}, !- Source Object
  14,                                     !- Outlet Port
  {1b128050-d738-4f1c-82b1-f9a4b405d32b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ef28378-3679-4a49-be4c-0c6ec5782b07}, !- Handle
  {4b8e6e48-1e03-44a7-b134-72b9534afb1e}, !- Name
  {2d8a5ebe-7eda-477d-aaee-8190271234cd}, !- Source Object
  3,                                      !- Outlet Port
  {a7a7231e-1888-4279-a3da-962d5bf64ba1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {175a2b7d-3048-47b4-b4ae-04f56bdd54c8}, !- Handle
  {b29f3455-9e49-477c-9a4a-a4f46d34c32f}, !- Name
  {df38e7bf-4502-4900-9558-104b211d964e}, !- Source Object
  3,                                      !- Outlet Port
  {6e6db1e6-6c37-4a82-a9f4-1d388ccc4b85}, !- Target Object
  15;                                     !- Inlet Port

OS:ScheduleTypeLimits,
  {585c7983-b802-412e-a84a-062e22c94c39}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  100,                                    !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {a6ce3f30-74c9-461c-a2a6-d9e1a535b7c9}, !- Handle
  Service Water Loop Temp - 140.0F,       !- Name
  {585c7983-b802-412e-a84a-062e22c94c39}, !- Schedule Type Limits Name
  {a686a6dd-a6ea-4123-a92e-906c3a7724a5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a686a6dd-a6ea-4123-a92e-906c3a7724a5}, !- Handle
  Service Water Loop Temp - 140.0F Default, !- Name
  {585c7983-b802-412e-a84a-062e22c94c39}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {512ff412-486f-4464-bb9d-6ef809881031}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {a6ce3f30-74c9-461c-a2a6-d9e1a535b7c9}, !- Schedule Name
  {0a4b9e91-d7d5-4104-ab5a-3d64d849fd2e}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {027f693b-cf52-4867-b67a-bdb59dbe389a}, !- Handle
  Service Water Loop Pump,                !- Name
  {928d1139-6eec-4354-a00d-e6d2538fc3a0}, !- Inlet Node Name
  {1e8c46b6-e4da-4682-a5ab-b977a0948f40}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29891,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.3,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ;                                       !- Skin Loss Radiative Fraction

OS:Node,
  {58b32c78-5f1d-49bb-a51d-50c095e639ac}, !- Handle
  Node 278,                               !- Name
  {1e8c46b6-e4da-4682-a5ab-b977a0948f40}, !- Inlet Port
  {e7654418-c9a6-49d8-91ec-2425f48ef7ea}; !- Outlet Port

OS:Connection,
  {928d1139-6eec-4354-a00d-e6d2538fc3a0}, !- Handle
  {6f43307c-1f26-452e-9037-4f0ecb60e9e5}, !- Name
  {daccbf87-cb13-4966-a49a-c136b3913a62}, !- Source Object
  3,                                      !- Outlet Port
  {027f693b-cf52-4867-b67a-bdb59dbe389a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e8c46b6-e4da-4682-a5ab-b977a0948f40}, !- Handle
  {2df6f429-1c0d-4149-8ac6-d395af33eed5}, !- Name
  {027f693b-cf52-4867-b67a-bdb59dbe389a}, !- Source Object
  3,                                      !- Outlet Port
  {58b32c78-5f1d-49bb-a51d-50c095e639ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7654418-c9a6-49d8-91ec-2425f48ef7ea}, !- Handle
  {d90e203e-80cd-4c77-aebc-76c23061a630}, !- Name
  {58b32c78-5f1d-49bb-a51d-50c095e639ac}, !- Source Object
  3,                                      !- Outlet Port
  {d0da1af9-11f0-4af0-8286-2aa6855e3e45}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {f5b01175-892c-4f52-9c31-19547f14eee8}, !- Handle
  300.0gal Natural Gas Water Heater - 300kBtu/hr 0.805Eff, !- Name
  1.13562353519096,                       !- Tank Volume {m3}
  {a6ce3f30-74c9-461c-a2a6-d9e1a535b7c9}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  87921.3210516667,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.804864545895095,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  2771,                                   !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  2771,                                   !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {e538fe23-f7fc-4875-adbd-992a536db2b0}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  10.9979306077683,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  10.9979306077683,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {194dbead-a78b-4c52-a246-7c6775dc6462}, !- Use Side Inlet Node Name
  {6112167d-ab89-480e-8b50-cc4922ae395f}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5;                                    !- Indirect Water Heating Recovery Time {hr}

OS:Schedule:Ruleset,
  {f2c08f6b-0479-4537-91c7-28bbc2f8e806}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {811425ea-824e-49b4-8a6c-3c81e3c15741}, !- Schedule Type Limits Name
  {bc5e9cb2-1126-456d-9445-3259417c2afe}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bc5e9cb2-1126-456d-9445-3259417c2afe}, !- Handle
  Schedule Day 21,                        !- Name
  {811425ea-824e-49b4-8a6c-3c81e3c15741}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {0c10816d-f36a-489d-aeab-b462407d96f1}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {811425ea-824e-49b4-8a6c-3c81e3c15741}, !- Schedule Type Limits Name
  {0fa19da2-0cbb-4f17-bb85-468fb5824db5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0fa19da2-0cbb-4f17-bb85-468fb5824db5}, !- Handle
  Schedule Day 22,                        !- Name
  {811425ea-824e-49b4-8a6c-3c81e3c15741}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {e538fe23-f7fc-4875-adbd-992a536db2b0}, !- Handle
  Water Heater Ambient Temp Schedule - 70F, !- Name
  {585c7983-b802-412e-a84a-062e22c94c39}, !- Schedule Type Limits Name
  {e5e51593-288f-44ef-9869-6cf93ff7f8e7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e5e51593-288f-44ef-9869-6cf93ff7f8e7}, !- Handle
  Water Heater Ambient Temp Schedule - 70F Default, !- Name
  {585c7983-b802-412e-a84a-062e22c94c39}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {2db2ae42-4b67-49f5-8364-458524db9b6f}, !- Handle
  Node 279,                               !- Name
  {6112167d-ab89-480e-8b50-cc4922ae395f}, !- Inlet Port
  {5f1abc80-7a4c-494b-b7cf-f8602f790db2}; !- Outlet Port

OS:Connection,
  {194dbead-a78b-4c52-a246-7c6775dc6462}, !- Handle
  {1c4b401d-7e8d-4b12-9b78-0feff347ac9f}, !- Name
  {1d419a52-e926-49a4-82a9-a21e21c5bf81}, !- Source Object
  3,                                      !- Outlet Port
  {f5b01175-892c-4f52-9c31-19547f14eee8}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {6112167d-ab89-480e-8b50-cc4922ae395f}, !- Handle
  {a9dca473-3523-4f19-9f1a-5d1eef5e00c7}, !- Name
  {f5b01175-892c-4f52-9c31-19547f14eee8}, !- Source Object
  32,                                     !- Outlet Port
  {2db2ae42-4b67-49f5-8364-458524db9b6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f1abc80-7a4c-494b-b7cf-f8602f790db2}, !- Handle
  {21f3608c-acec-4eea-b138-bec4c56233d9}, !- Name
  {2db2ae42-4b67-49f5-8364-458524db9b6f}, !- Source Object
  3,                                      !- Outlet Port
  {adf98033-e185-47c5-a8bf-806150c6bc98}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ca26ecb7-c49f-4c78-8502-76e59d5658cc}, !- Handle
  Pipe Adiabatic 16,                      !- Name
  {4d2ecec1-0610-4fc2-aa40-80f44325bf56}, !- Inlet Node Name
  {5503bce3-00be-4b52-bdfd-eb727a7b85d3}; !- Outlet Node Name

OS:Node,
  {9ec6730a-e34b-4dee-a50e-c8b4d94526b6}, !- Handle
  Node 280,                               !- Name
  {c8d7db36-0c3e-42f6-94c9-cdfc6c91f1cc}, !- Inlet Port
  {4d2ecec1-0610-4fc2-aa40-80f44325bf56}; !- Outlet Port

OS:Connection,
  {c8d7db36-0c3e-42f6-94c9-cdfc6c91f1cc}, !- Handle
  {c1988f0e-a29c-4a27-ad9c-ce9b9158646c}, !- Name
  {d0da1af9-11f0-4af0-8286-2aa6855e3e45}, !- Source Object
  4,                                      !- Outlet Port
  {9ec6730a-e34b-4dee-a50e-c8b4d94526b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ece435be-b154-4ff9-8784-e9b611055d6a}, !- Handle
  Node 281,                               !- Name
  {5503bce3-00be-4b52-bdfd-eb727a7b85d3}, !- Inlet Port
  {0585d99b-c3ca-46b4-b4b2-b06533234794}; !- Outlet Port

OS:Connection,
  {4d2ecec1-0610-4fc2-aa40-80f44325bf56}, !- Handle
  {5dd17d94-fb46-49a7-8a34-de1267ef43f5}, !- Name
  {9ec6730a-e34b-4dee-a50e-c8b4d94526b6}, !- Source Object
  3,                                      !- Outlet Port
  {ca26ecb7-c49f-4c78-8502-76e59d5658cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5503bce3-00be-4b52-bdfd-eb727a7b85d3}, !- Handle
  {88c7da29-cd7a-4ec5-b67c-fe079e64438d}, !- Name
  {ca26ecb7-c49f-4c78-8502-76e59d5658cc}, !- Source Object
  3,                                      !- Outlet Port
  {ece435be-b154-4ff9-8784-e9b611055d6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0585d99b-c3ca-46b4-b4b2-b06533234794}, !- Handle
  {0ae5fc56-bfc4-4a8d-8df5-5966680867a0}, !- Name
  {ece435be-b154-4ff9-8784-e9b611055d6a}, !- Source Object
  3,                                      !- Outlet Port
  {adf98033-e185-47c5-a8bf-806150c6bc98}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {57f714f9-4fff-44ba-94c4-2e2136c8cb73}, !- Handle
  Pipe Adiabatic 17,                      !- Name
  {50ab8b86-1d7f-43c8-ab56-ba86347456dd}, !- Inlet Node Name
  {81160f59-3a8d-45f2-afe5-dbfc44e536b4}; !- Outlet Node Name

OS:Node,
  {e678ba55-0094-4b31-ba3e-1e2a9f268905}, !- Handle
  Node 282,                               !- Name
  {81160f59-3a8d-45f2-afe5-dbfc44e536b4}, !- Inlet Port
  {89f004b8-d46c-4da8-b2a9-80d6742d48b4}; !- Outlet Port

OS:Connection,
  {50ab8b86-1d7f-43c8-ab56-ba86347456dd}, !- Handle
  {f6f786eb-6894-4820-9206-a2d084840995}, !- Name
  {a7a7231e-1888-4279-a3da-962d5bf64ba1}, !- Source Object
  3,                                      !- Outlet Port
  {57f714f9-4fff-44ba-94c4-2e2136c8cb73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81160f59-3a8d-45f2-afe5-dbfc44e536b4}, !- Handle
  {1a71d8d5-bbe2-4571-9a11-284d465459f8}, !- Name
  {57f714f9-4fff-44ba-94c4-2e2136c8cb73}, !- Source Object
  3,                                      !- Outlet Port
  {e678ba55-0094-4b31-ba3e-1e2a9f268905}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89f004b8-d46c-4da8-b2a9-80d6742d48b4}, !- Handle
  {76259b78-5317-4be7-bdd2-7b36d79b8058}, !- Name
  {e678ba55-0094-4b31-ba3e-1e2a9f268905}, !- Source Object
  3,                                      !- Outlet Port
  {3e16ae56-95f5-4728-92f6-3b2be62c2abd}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {487dbcd7-4d05-4745-abd8-bbd6d9a02c68}, !- Handle
  Pipe Adiabatic 18,                      !- Name
  {42b1ec42-97f2-496a-a324-05b132ee6dbd}, !- Inlet Node Name
  {1904fe46-c2ff-47ab-8a94-eb76f9e92600}; !- Outlet Node Name

OS:Node,
  {800e57ce-e64c-4610-a0ae-124d9353f329}, !- Handle
  Node 283,                               !- Name
  {7de747f1-3715-4676-a5d0-9513c8c26e0b}, !- Inlet Port
  {42b1ec42-97f2-496a-a324-05b132ee6dbd}; !- Outlet Port

OS:Connection,
  {7de747f1-3715-4676-a5d0-9513c8c26e0b}, !- Handle
  {0afba887-a8e9-49aa-8d03-4c3f28a6df55}, !- Name
  {adf98033-e185-47c5-a8bf-806150c6bc98}, !- Source Object
  2,                                      !- Outlet Port
  {800e57ce-e64c-4610-a0ae-124d9353f329}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42b1ec42-97f2-496a-a324-05b132ee6dbd}, !- Handle
  {e15bff43-92ae-4894-aaa5-e8772ad9a011}, !- Name
  {800e57ce-e64c-4610-a0ae-124d9353f329}, !- Source Object
  3,                                      !- Outlet Port
  {487dbcd7-4d05-4745-abd8-bbd6d9a02c68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1904fe46-c2ff-47ab-8a94-eb76f9e92600}, !- Handle
  {1397ff7b-80a3-447d-826e-920e41badaee}, !- Name
  {487dbcd7-4d05-4745-abd8-bbd6d9a02c68}, !- Source Object
  3,                                      !- Outlet Port
  {0a4b9e91-d7d5-4104-ab5a-3d64d849fd2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c10be97e-dbed-4bcc-b255-cff231bb7c0d}, !- Handle
  Pipe Adiabatic 19,                      !- Name
  {9b4c8b9b-ec05-48e8-b09d-6ef13288a256}, !- Inlet Node Name
  {faf6efe0-d643-4a3d-85db-686d6c76e084}; !- Outlet Node Name

OS:Node,
  {e577e54c-572c-486b-92c2-220c8f49fc65}, !- Handle
  Node 284,                               !- Name
  {faf6efe0-d643-4a3d-85db-686d6c76e084}, !- Inlet Port
  {5e8ba275-1a6c-45d9-b06c-f7c300a8328e}; !- Outlet Port

OS:Connection,
  {9b4c8b9b-ec05-48e8-b09d-6ef13288a256}, !- Handle
  {ea223d22-9196-4488-a071-1cde607ca8cf}, !- Name
  {1b128050-d738-4f1c-82b1-f9a4b405d32b}, !- Source Object
  3,                                      !- Outlet Port
  {c10be97e-dbed-4bcc-b255-cff231bb7c0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {faf6efe0-d643-4a3d-85db-686d6c76e084}, !- Handle
  {4f5864e2-d22a-49e2-943d-6aa9619c018b}, !- Name
  {c10be97e-dbed-4bcc-b255-cff231bb7c0d}, !- Source Object
  3,                                      !- Outlet Port
  {e577e54c-572c-486b-92c2-220c8f49fc65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e8ba275-1a6c-45d9-b06c-f7c300a8328e}, !- Handle
  {f86fb7a6-9697-496e-a5f2-506d96401027}, !- Name
  {e577e54c-572c-486b-92c2-220c8f49fc65}, !- Source Object
  3,                                      !- Outlet Port
  {2d8a5ebe-7eda-477d-aaee-8190271234cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {8241de7b-e9d0-417a-bb3b-f5ed449fcb7b}, !- Handle
  Pipe Adiabatic 20,                      !- Name
  {4624d002-a606-4a0f-b9b6-fd23fab0df9e}, !- Inlet Node Name
  {41077c7d-44b3-41d6-88c5-c7b6b1b8374a}; !- Outlet Node Name

OS:Node,
  {5d024ec3-2f89-4be3-9fea-4ba442656f56}, !- Handle
  Node 285,                               !- Name
  {fa1eab62-960a-44bb-bc2d-e4c4dad26d10}, !- Inlet Port
  {4624d002-a606-4a0f-b9b6-fd23fab0df9e}; !- Outlet Port

OS:Connection,
  {fa1eab62-960a-44bb-bc2d-e4c4dad26d10}, !- Handle
  {5e4ebcd3-780e-4aad-bb31-1aad33808e7d}, !- Name
  {3e16ae56-95f5-4728-92f6-3b2be62c2abd}, !- Source Object
  2,                                      !- Outlet Port
  {5d024ec3-2f89-4be3-9fea-4ba442656f56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4624d002-a606-4a0f-b9b6-fd23fab0df9e}, !- Handle
  {b6b97c21-5b6d-4d69-8c65-4528df48d186}, !- Name
  {5d024ec3-2f89-4be3-9fea-4ba442656f56}, !- Source Object
  3,                                      !- Outlet Port
  {8241de7b-e9d0-417a-bb3b-f5ed449fcb7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41077c7d-44b3-41d6-88c5-c7b6b1b8374a}, !- Handle
  {7eb73760-2ae2-402e-9f90-702189608449}, !- Name
  {8241de7b-e9d0-417a-bb3b-f5ed449fcb7b}, !- Source Object
  3,                                      !- Outlet Port
  {df38e7bf-4502-4900-9558-104b211d964e}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {f8a5bb3f-c395-4770-a3d5-fdbfcb8ffb16}, !- Handle
  Water Use Connections 1,                !- Name
  {64c991cd-17c7-4015-9b08-8965f065ee9f}, !- Inlet Node Name
  {7975c915-e2ef-4d53-94ba-a5dc1626d02d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {99af05e7-facd-430e-99d3-39b10cdabd57}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {dc04921d-b39f-4c28-8c9c-6e89014568fa}, !- Handle
  Main Service Water Use Def 0.58gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.65923139117086e-005,                  !- Peak Flow Rate {m3/s}
  {5459196f-74da-4651-a6c1-f045f61656cd}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {5459196f-74da-4651-a6c1-f045f61656cd}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {43307f74-d617-4caa-8c45-02fd994aac21}; !- Default Day Schedule Name

OS:Schedule:Day,
  {43307f74-d617-4caa-8c45-02fd994aac21}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {99af05e7-facd-430e-99d3-39b10cdabd57}, !- Handle
  Main Service Water Use 0.58gal/min,     !- Name
  {dc04921d-b39f-4c28-8c9c-6e89014568fa}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {b5a15cdd-fe04-4018-be3a-41f6ec0225de}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {b5a15cdd-fe04-4018-be3a-41f6ec0225de}, !- Handle
  OfficeLarge BLDG_SWH_SCH,               !- Name
  {861d1c8b-c6b2-4671-b9d6-13ba0838676a}, !- Schedule Type Limits Name
  {e1bbb9a0-e61b-444a-badc-d8efa8be60ec}, !- Default Day Schedule Name
  {8fbfd664-2996-4a2c-90b0-374805edf7d1}, !- Summer Design Day Schedule Name
  {91d3a772-5b86-4a7d-971f-9debb6d82f51}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e1bbb9a0-e61b-444a-badc-d8efa8be60ec}, !- Handle
  OfficeLarge BLDG_SWH_SCH Default,       !- Name
  {861d1c8b-c6b2-4671-b9d6-13ba0838676a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.04,                                   !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.06,                                   !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.09,                                   !- Value Until Time 5
  15,                                     !- Hour 6
  0,                                      !- Minute 6
  0.06,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.04,                                   !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.07,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.04;                                   !- Value Until Time 9

OS:Schedule:Day,
  {00c8809c-9942-41a7-ad4f-401337c62354}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8fbfd664-2996-4a2c-90b0-374805edf7d1}, !- Handle
  OfficeLarge BLDG_SWH_SCH Summer Design Day, !- Name
  {861d1c8b-c6b2-4671-b9d6-13ba0838676a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Rule,
  {c880f571-0e93-4d8e-9a7d-6f2040c153c8}, !- Handle
  Schedule Rule 13,                       !- Name
  {b5a15cdd-fe04-4018-be3a-41f6ec0225de}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5d34de02-7164-40ae-b227-c566b4654b5a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5d34de02-7164-40ae-b227-c566b4654b5a}, !- Handle
  OfficeLarge BLDG_SWH_SCH Summer Design Day 1, !- Name
  {861d1c8b-c6b2-4671-b9d6-13ba0838676a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Day,
  {e7c222e1-8550-4e62-b437-0f7cf8237463}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {91d3a772-5b86-4a7d-971f-9debb6d82f51}, !- Handle
  OfficeLarge BLDG_SWH_SCH Winter Design Day, !- Name
  {861d1c8b-c6b2-4671-b9d6-13ba0838676a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.09,                                   !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05;                                   !- Value Until Time 15

OS:Schedule:Rule,
  {e21a6854-b583-4543-84e7-0db39a2c2eed}, !- Handle
  Schedule Rule 14,                       !- Name
  {b5a15cdd-fe04-4018-be3a-41f6ec0225de}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c8a2096d-ddc9-45c6-8c2e-8ac888550ed4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c8a2096d-ddc9-45c6-8c2e-8ac888550ed4}, !- Handle
  OfficeLarge BLDG_SWH_SCH Summer Design Day 2, !- Name
  {861d1c8b-c6b2-4671-b9d6-13ba0838676a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.09,                                   !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05;                                   !- Value Until Time 15

OS:Node,
  {64b3ee6a-7663-42c0-9c5b-ae476878ff5c}, !- Handle
  Node 286,                               !- Name
  {bf4efcd7-a985-4813-a2a5-59f10b321c16}, !- Inlet Port
  {64c991cd-17c7-4015-9b08-8965f065ee9f}; !- Outlet Port

OS:Connection,
  {bf4efcd7-a985-4813-a2a5-59f10b321c16}, !- Handle
  {9fe2e4bf-c71b-4506-ac6f-db1a70db1cbc}, !- Name
  {2d8a5ebe-7eda-477d-aaee-8190271234cd}, !- Source Object
  4,                                      !- Outlet Port
  {64b3ee6a-7663-42c0-9c5b-ae476878ff5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fc04ec6e-08ee-467a-afa8-1e00ba4a2925}, !- Handle
  Node 287,                               !- Name
  {7975c915-e2ef-4d53-94ba-a5dc1626d02d}, !- Inlet Port
  {17e99885-ffbd-4b8e-8c5b-b85b7d255223}; !- Outlet Port

OS:Connection,
  {64c991cd-17c7-4015-9b08-8965f065ee9f}, !- Handle
  {15c48470-0bb0-4cf4-b9d0-0a3e3f425993}, !- Name
  {64b3ee6a-7663-42c0-9c5b-ae476878ff5c}, !- Source Object
  3,                                      !- Outlet Port
  {f8a5bb3f-c395-4770-a3d5-fdbfcb8ffb16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7975c915-e2ef-4d53-94ba-a5dc1626d02d}, !- Handle
  {39c2dee0-2b98-4f25-bbe7-74c5f2aab285}, !- Name
  {f8a5bb3f-c395-4770-a3d5-fdbfcb8ffb16}, !- Source Object
  3,                                      !- Outlet Port
  {fc04ec6e-08ee-467a-afa8-1e00ba4a2925}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17e99885-ffbd-4b8e-8c5b-b85b7d255223}, !- Handle
  {ec9f7df0-01eb-4ad0-ae96-27e2e8666ad4}, !- Name
  {fc04ec6e-08ee-467a-afa8-1e00ba4a2925}, !- Source Object
  3,                                      !- Outlet Port
  {3e16ae56-95f5-4728-92f6-3b2be62c2abd}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {4a2715e2-1ab1-4451-9dbd-a62aa963d78a}, !- Handle
  Water Use Connections 2,                !- Name
  {f658c263-6469-4332-8665-230998c06847}, !- Inlet Node Name
  {4099161e-7be8-4307-8889-db5eb8767f30}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {387378f3-add2-47e6-9735-08c966bec7b0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {97e9f39a-8801-4b62-b72e-67683eeb4a26}, !- Handle
  Main Service Water Use Def 0.58gal/min 1, !- Name
  ,                                       !- End-Use Subcategory
  3.65923139117086e-005,                  !- Peak Flow Rate {m3/s}
  {a783ce3a-f73d-4765-85cb-1f87affe7a2e}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {a783ce3a-f73d-4765-85cb-1f87affe7a2e}, !- Handle
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {f4605140-5c2d-408e-9e87-65dedf1bc082}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f4605140-5c2d-408e-9e87-65dedf1bc082}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {387378f3-add2-47e6-9735-08c966bec7b0}, !- Handle
  Main Service Water Use 0.58gal/min 1,   !- Name
  {97e9f39a-8801-4b62-b72e-67683eeb4a26}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {b5a15cdd-fe04-4018-be3a-41f6ec0225de}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {38e5edbd-cec0-4398-8dfd-07ae360275f3}, !- Handle
  Node 288,                               !- Name
  {f2773e7f-0dfb-419b-847b-b2bbc064dd4a}, !- Inlet Port
  {f658c263-6469-4332-8665-230998c06847}; !- Outlet Port

OS:Connection,
  {f2773e7f-0dfb-419b-847b-b2bbc064dd4a}, !- Handle
  {5879f9dd-532d-4d01-b791-61b2eb32b386}, !- Name
  {2d8a5ebe-7eda-477d-aaee-8190271234cd}, !- Source Object
  5,                                      !- Outlet Port
  {38e5edbd-cec0-4398-8dfd-07ae360275f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5395f05b-8e3d-4162-a449-f549bfda6009}, !- Handle
  Node 289,                               !- Name
  {4099161e-7be8-4307-8889-db5eb8767f30}, !- Inlet Port
  {638af7f3-bf08-4ef8-899a-3dcf3fbae506}; !- Outlet Port

OS:Connection,
  {f658c263-6469-4332-8665-230998c06847}, !- Handle
  {33cd7753-5cbc-4b94-bd29-e675734695ca}, !- Name
  {38e5edbd-cec0-4398-8dfd-07ae360275f3}, !- Source Object
  3,                                      !- Outlet Port
  {4a2715e2-1ab1-4451-9dbd-a62aa963d78a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4099161e-7be8-4307-8889-db5eb8767f30}, !- Handle
  {8d51ad61-1979-45cd-a449-910853df80ac}, !- Name
  {4a2715e2-1ab1-4451-9dbd-a62aa963d78a}, !- Source Object
  3,                                      !- Outlet Port
  {5395f05b-8e3d-4162-a449-f549bfda6009}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {638af7f3-bf08-4ef8-899a-3dcf3fbae506}, !- Handle
  {ee9d5723-dc9d-422d-92ed-23fb14093c4b}, !- Name
  {5395f05b-8e3d-4162-a449-f549bfda6009}, !- Source Object
  3,                                      !- Outlet Port
  {3e16ae56-95f5-4728-92f6-3b2be62c2abd}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {74afe726-bd78-4ab3-94c0-755c1b39ddcc}, !- Handle
  Water Use Connections 3,                !- Name
  {43676ba8-5d46-48d8-b948-84459349836b}, !- Inlet Node Name
  {78aaccba-181d-4610-bd01-39ba78d3f2f5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f56bf760-e8f2-4efd-9723-239fbe0e313c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {84f1ac69-9b98-4977-83a3-12713d285501}, !- Handle
  Main Service Water Use Def 0.58gal/min 2, !- Name
  ,                                       !- End-Use Subcategory
  3.65923139117086e-005,                  !- Peak Flow Rate {m3/s}
  {275538e6-b50e-4fa3-822a-ceb8ff3d6152}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {275538e6-b50e-4fa3-822a-ceb8ff3d6152}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {14514e74-e700-4641-b3ab-947942d35b51}; !- Default Day Schedule Name

OS:Schedule:Day,
  {14514e74-e700-4641-b3ab-947942d35b51}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {f56bf760-e8f2-4efd-9723-239fbe0e313c}, !- Handle
  Main Service Water Use 0.58gal/min 2,   !- Name
  {84f1ac69-9b98-4977-83a3-12713d285501}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {b5a15cdd-fe04-4018-be3a-41f6ec0225de}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {3a6b4838-7ab2-427c-86ca-56399e5dd167}, !- Handle
  Node 290,                               !- Name
  {518d4c06-baf3-49dc-9725-e4593051103a}, !- Inlet Port
  {43676ba8-5d46-48d8-b948-84459349836b}; !- Outlet Port

OS:Connection,
  {518d4c06-baf3-49dc-9725-e4593051103a}, !- Handle
  {263ebf4c-b0e4-4800-adc6-85c1acad3e87}, !- Name
  {2d8a5ebe-7eda-477d-aaee-8190271234cd}, !- Source Object
  6,                                      !- Outlet Port
  {3a6b4838-7ab2-427c-86ca-56399e5dd167}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {af0d02c2-654d-4cf3-af62-16a6740d9e0e}, !- Handle
  Node 291,                               !- Name
  {78aaccba-181d-4610-bd01-39ba78d3f2f5}, !- Inlet Port
  {386c7e59-b6b4-4228-b222-e03084f818cd}; !- Outlet Port

OS:Connection,
  {43676ba8-5d46-48d8-b948-84459349836b}, !- Handle
  {1279d51d-8726-450e-90f4-c582d7d1bc16}, !- Name
  {3a6b4838-7ab2-427c-86ca-56399e5dd167}, !- Source Object
  3,                                      !- Outlet Port
  {74afe726-bd78-4ab3-94c0-755c1b39ddcc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78aaccba-181d-4610-bd01-39ba78d3f2f5}, !- Handle
  {797c719d-4d99-4f54-a595-5c5e426c3d88}, !- Name
  {74afe726-bd78-4ab3-94c0-755c1b39ddcc}, !- Source Object
  3,                                      !- Outlet Port
  {af0d02c2-654d-4cf3-af62-16a6740d9e0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {386c7e59-b6b4-4228-b222-e03084f818cd}, !- Handle
  {f9ce9df4-53f5-423a-90ac-c8373c6d2b90}, !- Name
  {af0d02c2-654d-4cf3-af62-16a6740d9e0e}, !- Source Object
  3,                                      !- Outlet Port
  {3e16ae56-95f5-4728-92f6-3b2be62c2abd}, !- Target Object
  6;                                      !- Inlet Port

OS:Exterior:Lights:Definition,
  {939b6f0d-55de-4b63-a393-edd6031a3c52}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  43305.08874;                            !- Design Level {W}

OS:Schedule:Ruleset,
  {d22ada92-8d50-4f42-a723-5495a7e6126e}, !- Handle
  OfficeLarge Exterior_lighting_schedule_b, !- Name
  {861d1c8b-c6b2-4671-b9d6-13ba0838676a}, !- Schedule Type Limits Name
  {1eb7786c-9d6c-44e8-9e17-d689bd365b06}, !- Default Day Schedule Name
  {00079ac4-a800-4292-bdfe-8c595b904d4b}, !- Summer Design Day Schedule Name
  {34a6599e-eac2-44ec-b7f7-f68775e16d8e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1eb7786c-9d6c-44e8-9e17-d689bd365b06}, !- Handle
  OfficeLarge Exterior_lighting_schedule_b Default, !- Name
  {861d1c8b-c6b2-4671-b9d6-13ba0838676a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.7;                                    !- Value Until Time 2

OS:Schedule:Day,
  {9c1ee4df-2bc3-4501-ac4d-6b92f539e203}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {34a6599e-eac2-44ec-b7f7-f68775e16d8e}, !- Handle
  OfficeLarge Exterior_lighting_schedule_b Winter Design Day, !- Name
  {861d1c8b-c6b2-4671-b9d6-13ba0838676a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.7;                                    !- Value Until Time 2

OS:Schedule:Day,
  {4bfb694e-47ef-4989-9d81-8d1e89538510}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {00079ac4-a800-4292-bdfe-8c595b904d4b}, !- Handle
  OfficeLarge Exterior_lighting_schedule_b Summer Design Day, !- Name
  {861d1c8b-c6b2-4671-b9d6-13ba0838676a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.7;                                    !- Value Until Time 2

OS:Exterior:Lights,
  {3b0bd26b-ce8e-4db1-bed7-027db979ebf4}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  {939b6f0d-55de-4b63-a393-edd6031a3c52}, !- Exterior Lights Definition Name
  {d22ada92-8d50-4f42-a723-5495a7e6126e}, !- Schedule Name
  AstronomicalClock;                      !- Control Option

OS:Exterior:Lights:Definition,
  {bacdda80-54b2-4529-87f0-d4485033c970}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  12979.2;                                !- Design Level {W}

OS:Schedule:Ruleset,
  {a2d857be-f2a8-4405-a8ab-24bfc047f496}, !- Handle
  OfficeLarge Exterior_lighting_schedule_a, !- Name
  {861d1c8b-c6b2-4671-b9d6-13ba0838676a}, !- Schedule Type Limits Name
  {f69c58a7-5e71-4f1e-8d82-8c6c006a7636}, !- Default Day Schedule Name
  {cedd8f29-f3d4-4ebc-a7d7-462aefea6079}, !- Summer Design Day Schedule Name
  {ea1581fd-6283-433e-a44a-15d42650faea}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f69c58a7-5e71-4f1e-8d82-8c6c006a7636}, !- Handle
  OfficeLarge Exterior_lighting_schedule_a Default, !- Name
  {861d1c8b-c6b2-4671-b9d6-13ba0838676a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {6d83ee62-60bf-48fb-bedb-6a31955ec8b0}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ea1581fd-6283-433e-a44a-15d42650faea}, !- Handle
  OfficeLarge Exterior_lighting_schedule_a Winter Design Day, !- Name
  {861d1c8b-c6b2-4671-b9d6-13ba0838676a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {39a43cf3-f7e0-4ed9-a5c1-8e8488e52abb}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cedd8f29-f3d4-4ebc-a7d7-462aefea6079}, !- Handle
  OfficeLarge Exterior_lighting_schedule_a Summer Design Day, !- Name
  {861d1c8b-c6b2-4671-b9d6-13ba0838676a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {4d9a894c-ddde-440d-9938-ec713d73373f}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {bacdda80-54b2-4529-87f0-d4485033c970}, !- Exterior Lights Definition Name
  {a2d857be-f2a8-4405-a8ab-24bfc047f496}, !- Schedule Name
  AstronomicalClock;                      !- Control Option

OS:WeatherFile,
  {fea26a2c-9952-4f3d-9e71-00b6c7117acc}, !- Handle
  Chicago Ohare Intl Ap,                  !- City
  IL,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725300,                                 !- WMO Number
  41.98,                                  !- Latitude {deg}
  -87.92,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  201,                                    !- Elevation {m}
  file:///C:/GitRepos/OpenStudio-Prototype-Buildings/create_DOE_prototype_building/resources/USA_IL_Chicago-OHare.Intl.AP.725300_TMY3.epw, !- Url
  C254B53F;                               !- Checksum

OS:Site,
  {1a2107b8-fceb-44d7-bcd9-fe95a93259b1}, !- Handle
  Chicago Ohare Intl Ap_IL_USA,           !- Name
  41.98,                                  !- Latitude {deg}
  -87.92,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  201,                                    !- Elevation {m}
  ;                                       !- Terrain

OS:Site:GroundTemperature:BuildingSurface,
  {3e89d54c-e94d-44b7-b1a2-0086b3bcb0ba}, !- Handle
  19.527,                                 !- January Ground Temperature {C}
  19.502,                                 !- February Ground Temperature {C}
  19.536,                                 !- March Ground Temperature {C}
  19.598,                                 !- April Ground Temperature {C}
  20.002,                                 !- May Ground Temperature {C}
  21.64,                                  !- June Ground Temperature {C}
  22.225,                                 !- July Ground Temperature {C}
  22.375,                                 !- August Ground Temperature {C}
  21.449,                                 !- September Ground Temperature {C}
  20.121,                                 !- October Ground Temperature {C}
  19.802,                                 !- November Ground Temperature {C}
  19.633;                                 !- December Ground Temperature {C}

OS:Site:WaterMainsTemperature,
  {25add840-950b-4dfe-b313-ebb11861cf69}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  9.925,                                  !- Annual Average Outdoor Air Temperature {C}
  28.7;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {8b0a6a9e-9c3d-4a48-9747-09ba26b69d45}, !- Handle
  Chicago Ohare Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
  33.3,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  23.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98934,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Taub {dimensionless}
  2.05;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {261cc28b-e23c-4dce-8c33-c6f7878a846f}, !- Handle
  Chicago Ohare Intl Ap Ann Htg 99.6% Condns DB, !- Name
  -20,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -20,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  98934,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:Sizing:Parameters,
  {e6ccd141-12e4-420f-928c-50b3a4fddc7b}, !- Handle
  1,                                      !- Heating Sizing Factor
  1;                                      !- Cooling Sizing Factor

OS:Schedule:Ruleset,
  {636dd2a7-fc13-400b-8bf7-b662e45b1e85}, !- Handle
  Economizer Max OA Fraction 70 pct,      !- Name
  ,                                       !- Schedule Type Limits Name
  {03992f62-335d-4ab8-88b2-250bf410290e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {03992f62-335d-4ab8-88b2-250bf410290e}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {5a1d23c3-e273-48b4-9af0-87cad8cef095}, !- Handle
  CAV_bas ERV,                            !- Name
  {89cb771c-7763-4fdb-9aed-f6ceb0aaf39c}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {053528bc-d0b5-4625-be4a-8bd2bdb12411}, !- Supply Air Inlet Node
  {bca3a35f-db4d-44eb-8b21-f00f2cd75eda}, !- Supply Air Outlet Node
  {7742f57b-d6e5-48fd-90b2-66308f9971bb}, !- Exhaust Air Inlet Node
  {e8dc56d0-0b37-45f6-848d-9e56a9bdfa43}, !- Exhaust Air Outlet Node
  8661.12227161181,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {0a469e32-97a4-4899-aa37-01e09c441f46}, !- Handle
  Node 293,                               !- Name
  {bca3a35f-db4d-44eb-8b21-f00f2cd75eda}, !- Inlet Port
  {e687afb5-59d7-48fb-8fae-4dcfb85506f2}; !- Outlet Port

OS:Connection,
  {053528bc-d0b5-4625-be4a-8bd2bdb12411}, !- Handle
  {dfa32120-fa51-47f7-9cac-3a4d4505b209}, !- Name
  {99755f10-1a12-4c58-87bb-3507b9fe5476}, !- Source Object
  3,                                      !- Outlet Port
  {5a1d23c3-e273-48b4-9af0-87cad8cef095}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {bca3a35f-db4d-44eb-8b21-f00f2cd75eda}, !- Handle
  {09e8e67b-29e7-42d5-9c57-a176e5e928bf}, !- Name
  {5a1d23c3-e273-48b4-9af0-87cad8cef095}, !- Source Object
  13,                                     !- Outlet Port
  {0a469e32-97a4-4899-aa37-01e09c441f46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e687afb5-59d7-48fb-8fae-4dcfb85506f2}, !- Handle
  {f427ad7f-18bc-498b-8f09-708815ede256}, !- Name
  {0a469e32-97a4-4899-aa37-01e09c441f46}, !- Source Object
  3,                                      !- Outlet Port
  {108ad0df-02f6-454a-abf5-d0177e30aaf1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8b379a41-762d-42ca-b726-1b7cdaa0a0cf}, !- Handle
  Node 294,                               !- Name
  {e2b2439c-c53f-4915-a217-23967505557f}, !- Inlet Port
  {7742f57b-d6e5-48fd-90b2-66308f9971bb}; !- Outlet Port

OS:Connection,
  {e2b2439c-c53f-4915-a217-23967505557f}, !- Handle
  {b52a6277-5340-4f64-842c-049476c75e9e}, !- Name
  {108ad0df-02f6-454a-abf5-d0177e30aaf1}, !- Source Object
  7,                                      !- Outlet Port
  {8b379a41-762d-42ca-b726-1b7cdaa0a0cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7742f57b-d6e5-48fd-90b2-66308f9971bb}, !- Handle
  {eb93e3ce-14ff-4967-bc59-e1dd4c5a5a9c}, !- Name
  {8b379a41-762d-42ca-b726-1b7cdaa0a0cf}, !- Source Object
  3,                                      !- Outlet Port
  {5a1d23c3-e273-48b4-9af0-87cad8cef095}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {e8dc56d0-0b37-45f6-848d-9e56a9bdfa43}, !- Handle
  {5df314d6-391d-49df-8f57-d13a8c159b54}, !- Name
  {5a1d23c3-e273-48b4-9af0-87cad8cef095}, !- Source Object
  15,                                     !- Outlet Port
  {216def69-a5da-4ce5-8456-d135ba179621}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {786031b9-d5ec-4b24-b9a2-42553a6776d8}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-005,                                 !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {b190719a-c2e6-456d-b68f-f692ccd348c5}, !- Reference Setpoint Node Name
  {b190719a-c2e6-456d-b68f-f692ccd348c5}, !- Mixed Air Stream Node Name
  {99755f10-1a12-4c58-87bb-3507b9fe5476}, !- Outdoor Air Stream Node Name
  {e7a7417b-b0f1-4285-ac93-aa59d7e05184}, !- Return Air Stream Node Name
  {0a469e32-97a4-4899-aa37-01e09c441f46}; !- Setpoint Node or NodeList Name

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {7c11a79f-f08f-47b6-af77-1cc2936e60ba}, !- Handle
  DataCenter_basement_ZN_6 ZN PSZ Data Center ERV, !- Name
  {89cb771c-7763-4fdb-9aed-f6ceb0aaf39c}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {d8542dd3-386d-4e05-91ab-654149c43846}, !- Supply Air Inlet Node
  {2fdd1d03-9b05-45e8-b1f8-730ff626a397}, !- Supply Air Outlet Node
  {13689095-7e42-4255-8094-e62da08d4efe}, !- Exhaust Air Inlet Node
  {ef22a253-4ca7-4255-9145-0ea0c453b8db}, !- Exhaust Air Outlet Node
  2477.96810422557,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {4823b780-a2b5-423b-a114-a33a6c0d1f7e}, !- Handle
  Node 295,                               !- Name
  {2fdd1d03-9b05-45e8-b1f8-730ff626a397}, !- Inlet Port
  {b2bdec6b-10d3-4206-9f0b-445b1d940a77}; !- Outlet Port

OS:Connection,
  {d8542dd3-386d-4e05-91ab-654149c43846}, !- Handle
  {b28efe94-1495-456b-b3ae-203cf715a32f}, !- Name
  {31cd0cc3-0077-4444-a6ac-b23bfcf9770c}, !- Source Object
  3,                                      !- Outlet Port
  {7c11a79f-f08f-47b6-af77-1cc2936e60ba}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {2fdd1d03-9b05-45e8-b1f8-730ff626a397}, !- Handle
  {89040018-117c-4488-86f8-2db38619168d}, !- Name
  {7c11a79f-f08f-47b6-af77-1cc2936e60ba}, !- Source Object
  13,                                     !- Outlet Port
  {4823b780-a2b5-423b-a114-a33a6c0d1f7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2bdec6b-10d3-4206-9f0b-445b1d940a77}, !- Handle
  {8ba2f1fa-487f-48f3-8431-3b6c3593f295}, !- Name
  {4823b780-a2b5-423b-a114-a33a6c0d1f7e}, !- Source Object
  3,                                      !- Outlet Port
  {2efd09db-02db-4f09-b6f4-cd7c57373e33}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3d640c17-760c-449d-88fb-bffcab16b016}, !- Handle
  Node 296,                               !- Name
  {c25b50a1-dc7e-4b2e-893c-5d92e2ea9694}, !- Inlet Port
  {13689095-7e42-4255-8094-e62da08d4efe}; !- Outlet Port

OS:Connection,
  {c25b50a1-dc7e-4b2e-893c-5d92e2ea9694}, !- Handle
  {e6a95bdc-6349-4b96-bffe-2a3bd79c7e00}, !- Name
  {2efd09db-02db-4f09-b6f4-cd7c57373e33}, !- Source Object
  7,                                      !- Outlet Port
  {3d640c17-760c-449d-88fb-bffcab16b016}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13689095-7e42-4255-8094-e62da08d4efe}, !- Handle
  {2aecd3a8-aec1-4e0c-a7e1-01943ed349fa}, !- Name
  {3d640c17-760c-449d-88fb-bffcab16b016}, !- Source Object
  3,                                      !- Outlet Port
  {7c11a79f-f08f-47b6-af77-1cc2936e60ba}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {ef22a253-4ca7-4255-9145-0ea0c453b8db}, !- Handle
  {be373060-49d7-43f9-b00a-af1b7b704f72}, !- Name
  {7c11a79f-f08f-47b6-af77-1cc2936e60ba}, !- Source Object
  15,                                     !- Outlet Port
  {72986480-c540-4d1c-8fa5-7947792086e1}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {3f7932b7-c47b-44a9-ab0f-8a981cea2522}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 2, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-005,                                 !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {313c9187-7cea-4c4f-8afc-d0b7c32db857}, !- Reference Setpoint Node Name
  {313c9187-7cea-4c4f-8afc-d0b7c32db857}, !- Mixed Air Stream Node Name
  {31cd0cc3-0077-4444-a6ac-b23bfcf9770c}, !- Outdoor Air Stream Node Name
  {52b18414-cda3-4863-9962-feadcb00e857}, !- Return Air Stream Node Name
  {4823b780-a2b5-423b-a114-a33a6c0d1f7e}; !- Setpoint Node or NodeList Name

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {a66fb1c1-b1ab-4d7f-93ca-6c199dab2d72}, !- Handle
  DataCenter_bot_ZN_6 ZN PSZ Data Center ERV, !- Name
  {89cb771c-7763-4fdb-9aed-f6ceb0aaf39c}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {a1d7d2e1-775e-4bc4-9d08-5dfec796e8ea}, !- Supply Air Inlet Node
  {8654c46f-6059-4ff4-8c1f-f9f936fc5aae}, !- Supply Air Outlet Node
  {56c12c55-102a-467b-b159-b947706597fe}, !- Exhaust Air Inlet Node
  {51214fb8-64ab-4f18-8ca6-dd7938e6526f}, !- Exhaust Air Outlet Node
  162.162067920577,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {a5d1a599-18fd-4e50-b9be-98f211392906}, !- Handle
  Node 297,                               !- Name
  {8654c46f-6059-4ff4-8c1f-f9f936fc5aae}, !- Inlet Port
  {225da1e8-f103-48af-bce4-426ebc72be34}; !- Outlet Port

OS:Connection,
  {a1d7d2e1-775e-4bc4-9d08-5dfec796e8ea}, !- Handle
  {957b4306-d72e-49ef-ad72-510b4d86d4ad}, !- Name
  {e3c05a53-b5c3-44c8-b430-8a6eaeac4f5b}, !- Source Object
  3,                                      !- Outlet Port
  {a66fb1c1-b1ab-4d7f-93ca-6c199dab2d72}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {8654c46f-6059-4ff4-8c1f-f9f936fc5aae}, !- Handle
  {6cada676-f96f-491e-a682-4b180c400426}, !- Name
  {a66fb1c1-b1ab-4d7f-93ca-6c199dab2d72}, !- Source Object
  13,                                     !- Outlet Port
  {a5d1a599-18fd-4e50-b9be-98f211392906}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {225da1e8-f103-48af-bce4-426ebc72be34}, !- Handle
  {b833ea9e-4104-42f9-919e-1ad89f9dddb4}, !- Name
  {a5d1a599-18fd-4e50-b9be-98f211392906}, !- Source Object
  3,                                      !- Outlet Port
  {bab31f9a-06a6-4c06-852f-718809389fce}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {23fd66c3-a830-4c5f-a9cd-ee7970ad2017}, !- Handle
  Node 298,                               !- Name
  {6b505d89-fefe-4205-b386-968618a7ac1e}, !- Inlet Port
  {56c12c55-102a-467b-b159-b947706597fe}; !- Outlet Port

OS:Connection,
  {6b505d89-fefe-4205-b386-968618a7ac1e}, !- Handle
  {e7b53ac6-faba-44e2-8988-ac460ba852ac}, !- Name
  {bab31f9a-06a6-4c06-852f-718809389fce}, !- Source Object
  7,                                      !- Outlet Port
  {23fd66c3-a830-4c5f-a9cd-ee7970ad2017}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56c12c55-102a-467b-b159-b947706597fe}, !- Handle
  {9a1579d8-90ad-4a85-b29b-49d6abeeac77}, !- Name
  {23fd66c3-a830-4c5f-a9cd-ee7970ad2017}, !- Source Object
  3,                                      !- Outlet Port
  {a66fb1c1-b1ab-4d7f-93ca-6c199dab2d72}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {51214fb8-64ab-4f18-8ca6-dd7938e6526f}, !- Handle
  {da5912b8-0d04-49cb-93d2-246ed25382cb}, !- Name
  {a66fb1c1-b1ab-4d7f-93ca-6c199dab2d72}, !- Source Object
  15,                                     !- Outlet Port
  {c0e5dcdd-addf-47f9-8a57-de4b5d410247}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {78fb2ed4-8998-4550-96b2-acb98ce3d787}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 3, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-005,                                 !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {a22f1167-13f2-408d-90db-71c22aab7c4b}, !- Reference Setpoint Node Name
  {a22f1167-13f2-408d-90db-71c22aab7c4b}, !- Mixed Air Stream Node Name
  {e3c05a53-b5c3-44c8-b430-8a6eaeac4f5b}, !- Outdoor Air Stream Node Name
  {888af789-602a-44f3-aaa6-485219b2511f}, !- Return Air Stream Node Name
  {a5d1a599-18fd-4e50-b9be-98f211392906}; !- Setpoint Node or NodeList Name

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {f873bce2-481f-4a12-b3ed-43c78be5902b}, !- Handle
  DataCenter_mid_ZN_6 ZN PSZ Data Center ERV, !- Name
  {89cb771c-7763-4fdb-9aed-f6ceb0aaf39c}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {443d3052-a935-4319-8fd8-59b454634e45}, !- Supply Air Inlet Node
  {bc508297-4878-4cd4-86e8-caa7fe0d0d84}, !- Supply Air Outlet Node
  {4575f621-182b-4ff4-bbc5-756179a9b463}, !- Exhaust Air Inlet Node
  {354d3c71-91e1-45f3-8e85-ad6295395ff1}, !- Exhaust Air Outlet Node
  162.162067920577,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {57ba1ad6-9541-4b74-b5fa-9c7f1786bcba}, !- Handle
  Node 299,                               !- Name
  {bc508297-4878-4cd4-86e8-caa7fe0d0d84}, !- Inlet Port
  {fc39f9c0-a63d-4512-81fe-95b42e26787d}; !- Outlet Port

OS:Connection,
  {443d3052-a935-4319-8fd8-59b454634e45}, !- Handle
  {8b632ed8-43f6-4400-957b-6d9829f35b61}, !- Name
  {39e85a08-6b03-476e-8d22-6d5d37153936}, !- Source Object
  3,                                      !- Outlet Port
  {f873bce2-481f-4a12-b3ed-43c78be5902b}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {bc508297-4878-4cd4-86e8-caa7fe0d0d84}, !- Handle
  {eded667d-2ca5-4069-ae32-f20fc6debb32}, !- Name
  {f873bce2-481f-4a12-b3ed-43c78be5902b}, !- Source Object
  13,                                     !- Outlet Port
  {57ba1ad6-9541-4b74-b5fa-9c7f1786bcba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc39f9c0-a63d-4512-81fe-95b42e26787d}, !- Handle
  {ef4eef06-6d6e-44e0-a62c-4028a9486c3c}, !- Name
  {57ba1ad6-9541-4b74-b5fa-9c7f1786bcba}, !- Source Object
  3,                                      !- Outlet Port
  {8f320d76-182e-4767-82b6-bedc755b0014}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {97e4414e-2106-49d0-b0b0-d928bd5071ee}, !- Handle
  Node 300,                               !- Name
  {9bef95ef-babd-460e-a236-0729ffaea516}, !- Inlet Port
  {4575f621-182b-4ff4-bbc5-756179a9b463}; !- Outlet Port

OS:Connection,
  {9bef95ef-babd-460e-a236-0729ffaea516}, !- Handle
  {fb644e87-cc43-4d4f-8e71-50ac0e46529c}, !- Name
  {8f320d76-182e-4767-82b6-bedc755b0014}, !- Source Object
  7,                                      !- Outlet Port
  {97e4414e-2106-49d0-b0b0-d928bd5071ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4575f621-182b-4ff4-bbc5-756179a9b463}, !- Handle
  {691098d4-b925-4705-8fa1-002241ff7ba4}, !- Name
  {97e4414e-2106-49d0-b0b0-d928bd5071ee}, !- Source Object
  3,                                      !- Outlet Port
  {f873bce2-481f-4a12-b3ed-43c78be5902b}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {354d3c71-91e1-45f3-8e85-ad6295395ff1}, !- Handle
  {c9db2a3c-650f-4004-95ba-f635fccf7394}, !- Name
  {f873bce2-481f-4a12-b3ed-43c78be5902b}, !- Source Object
  15,                                     !- Outlet Port
  {755264b5-2de5-4694-8e2d-10b20773a680}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {3caf2283-08ce-4ac4-9d90-631d35944dcb}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 4, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-005,                                 !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {84b974b7-1a9f-418d-8768-837914349632}, !- Reference Setpoint Node Name
  {84b974b7-1a9f-418d-8768-837914349632}, !- Mixed Air Stream Node Name
  {39e85a08-6b03-476e-8d22-6d5d37153936}, !- Outdoor Air Stream Node Name
  {ab428c22-99d0-456e-87fd-88b4476fbcf9}, !- Return Air Stream Node Name
  {57ba1ad6-9541-4b74-b5fa-9c7f1786bcba}; !- Setpoint Node or NodeList Name

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {bfeffe81-b957-4e6a-a7d7-dce1bfbf8d47}, !- Handle
  DataCenter_top_ZN_6 ZN PSZ Data Center ERV, !- Name
  {89cb771c-7763-4fdb-9aed-f6ceb0aaf39c}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {8414f8cd-815c-4f38-8356-87c91e95847f}, !- Supply Air Inlet Node
  {d8ab6f90-0937-42f7-b79f-fc1efc3fb11d}, !- Supply Air Outlet Node
  {152d2afb-64c2-41b6-89ef-4b3990f9775b}, !- Exhaust Air Inlet Node
  {3d04ecf6-a6a8-4df8-828c-5d2b41c125d8}, !- Exhaust Air Outlet Node
  162.162067920577,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {177dff37-2f5c-463c-9e8b-625f8bc62489}, !- Handle
  Node 301,                               !- Name
  {d8ab6f90-0937-42f7-b79f-fc1efc3fb11d}, !- Inlet Port
  {d18ee2d4-2500-4ff4-9c81-41fdebdf0ab9}; !- Outlet Port

OS:Connection,
  {8414f8cd-815c-4f38-8356-87c91e95847f}, !- Handle
  {c92ff4b3-af43-464d-b0bd-d25478ed9749}, !- Name
  {1df0b490-558a-4de9-bd6d-77d1b7cdcc99}, !- Source Object
  3,                                      !- Outlet Port
  {bfeffe81-b957-4e6a-a7d7-dce1bfbf8d47}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {d8ab6f90-0937-42f7-b79f-fc1efc3fb11d}, !- Handle
  {0deefcb0-5469-432c-b49b-77a1969d35e0}, !- Name
  {bfeffe81-b957-4e6a-a7d7-dce1bfbf8d47}, !- Source Object
  13,                                     !- Outlet Port
  {177dff37-2f5c-463c-9e8b-625f8bc62489}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d18ee2d4-2500-4ff4-9c81-41fdebdf0ab9}, !- Handle
  {9bae58f3-e83d-401e-922c-3ad2875ebe65}, !- Name
  {177dff37-2f5c-463c-9e8b-625f8bc62489}, !- Source Object
  3,                                      !- Outlet Port
  {d05f6e44-3929-480d-8b24-352d51b42314}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ae7ecfe7-7009-4c95-8d9e-86680e8b26ec}, !- Handle
  Node 302,                               !- Name
  {a4596af8-d5ca-43c0-8810-652967f70ba3}, !- Inlet Port
  {152d2afb-64c2-41b6-89ef-4b3990f9775b}; !- Outlet Port

OS:Connection,
  {a4596af8-d5ca-43c0-8810-652967f70ba3}, !- Handle
  {42ce4923-c72e-4aea-a301-3035e6556536}, !- Name
  {d05f6e44-3929-480d-8b24-352d51b42314}, !- Source Object
  7,                                      !- Outlet Port
  {ae7ecfe7-7009-4c95-8d9e-86680e8b26ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {152d2afb-64c2-41b6-89ef-4b3990f9775b}, !- Handle
  {8ff2f64b-c393-489f-972d-d6d06ce6d424}, !- Name
  {ae7ecfe7-7009-4c95-8d9e-86680e8b26ec}, !- Source Object
  3,                                      !- Outlet Port
  {bfeffe81-b957-4e6a-a7d7-dce1bfbf8d47}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {3d04ecf6-a6a8-4df8-828c-5d2b41c125d8}, !- Handle
  {f2e850aa-f6ac-40cb-aa49-67aff124d2aa}, !- Name
  {bfeffe81-b957-4e6a-a7d7-dce1bfbf8d47}, !- Source Object
  15,                                     !- Outlet Port
  {4315083c-0fe3-4931-878c-e79fe1576edb}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {0f1b6d9c-b5e9-4b34-9f5b-3950dccdbe73}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 5, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-005,                                 !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {4b1fa08f-ca89-43fd-ae06-9c83c45e0ea1}, !- Reference Setpoint Node Name
  {4b1fa08f-ca89-43fd-ae06-9c83c45e0ea1}, !- Mixed Air Stream Node Name
  {1df0b490-558a-4de9-bd6d-77d1b7cdcc99}, !- Outdoor Air Stream Node Name
  {cd5cc144-2cec-4d0e-8966-0a285d505fd1}, !- Return Air Stream Node Name
  {177dff37-2f5c-463c-9e8b-625f8bc62489}; !- Setpoint Node or NodeList Name

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {668f9dc5-884b-4c32-8f3e-a5f1206b20e7}, !- Handle
  VAV_bot WITH REHEAT ERV,                !- Name
  {89cb771c-7763-4fdb-9aed-f6ceb0aaf39c}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {dffcd5a7-69dd-4a9f-aa93-6ab88c83a23d}, !- Supply Air Inlet Node
  {dd183205-6061-4097-a32c-30b7ef3b676e}, !- Supply Air Outlet Node
  {86abba24-3106-45e4-9ef9-7ead906e3090}, !- Exhaust Air Inlet Node
  {aa450d86-12ae-4268-ba0b-16a2a9ff76b3}, !- Exhaust Air Outlet Node
  11050.1070577996,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {d602ae43-2a44-4676-ae2a-e9635898b187}, !- Handle
  Node 303,                               !- Name
  {dd183205-6061-4097-a32c-30b7ef3b676e}, !- Inlet Port
  {5ff8dca7-43ad-44c5-88f1-e97a18610fdd}; !- Outlet Port

OS:Connection,
  {dffcd5a7-69dd-4a9f-aa93-6ab88c83a23d}, !- Handle
  {9bcdb038-776e-4931-a6ff-69a71b6b8bdc}, !- Name
  {2608daf2-aba1-4515-921e-42db2ad81eb6}, !- Source Object
  3,                                      !- Outlet Port
  {668f9dc5-884b-4c32-8f3e-a5f1206b20e7}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {dd183205-6061-4097-a32c-30b7ef3b676e}, !- Handle
  {b67dbf9a-7e6f-48af-932e-179dcccd517a}, !- Name
  {668f9dc5-884b-4c32-8f3e-a5f1206b20e7}, !- Source Object
  13,                                     !- Outlet Port
  {d602ae43-2a44-4676-ae2a-e9635898b187}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ff8dca7-43ad-44c5-88f1-e97a18610fdd}, !- Handle
  {6cf9c0d5-76b7-4c6b-9117-75cb3ec1b185}, !- Name
  {d602ae43-2a44-4676-ae2a-e9635898b187}, !- Source Object
  3,                                      !- Outlet Port
  {ef508aca-1c6c-45e8-b10f-e886585c7f1d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1824edfe-275a-4ef6-bcf9-5ef6e18941b8}, !- Handle
  Node 304,                               !- Name
  {502c9149-4b8b-42cf-82af-a502c9ee6a0e}, !- Inlet Port
  {86abba24-3106-45e4-9ef9-7ead906e3090}; !- Outlet Port

OS:Connection,
  {502c9149-4b8b-42cf-82af-a502c9ee6a0e}, !- Handle
  {c5c9d0fc-62ee-4543-a9b7-d73153acf968}, !- Name
  {ef508aca-1c6c-45e8-b10f-e886585c7f1d}, !- Source Object
  7,                                      !- Outlet Port
  {1824edfe-275a-4ef6-bcf9-5ef6e18941b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86abba24-3106-45e4-9ef9-7ead906e3090}, !- Handle
  {c9476fa6-f749-4363-9d7c-4a071b166f90}, !- Name
  {1824edfe-275a-4ef6-bcf9-5ef6e18941b8}, !- Source Object
  3,                                      !- Outlet Port
  {668f9dc5-884b-4c32-8f3e-a5f1206b20e7}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {aa450d86-12ae-4268-ba0b-16a2a9ff76b3}, !- Handle
  {3fab4e28-ac09-4f8d-8ab2-8aa0b1b75cf7}, !- Name
  {668f9dc5-884b-4c32-8f3e-a5f1206b20e7}, !- Source Object
  15,                                     !- Outlet Port
  {fb292d31-1d43-42b4-8e0c-575e9837243e}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {7a269139-bde6-497a-b6e8-28a1839b61f2}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 6, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-005,                                 !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {be32cdfb-fe29-4ccb-b1f7-0a537ed4136b}, !- Reference Setpoint Node Name
  {be32cdfb-fe29-4ccb-b1f7-0a537ed4136b}, !- Mixed Air Stream Node Name
  {2608daf2-aba1-4515-921e-42db2ad81eb6}, !- Outdoor Air Stream Node Name
  {08f18602-4735-4c2b-982a-54d7813498af}, !- Return Air Stream Node Name
  {d602ae43-2a44-4676-ae2a-e9635898b187}; !- Setpoint Node or NodeList Name

OS:SetpointManager:OutdoorAirReset,
  {cd6ab785-f840-4186-a9c9-8503e71777f9}, !- Handle
  VAV_bot WITH REHEAT SAT Reset,          !- Name
  Temperature,                            !- Control Variable
  15.5777777777778,                       !- Setpoint at Outdoor Low Temperature {C}
  10.0000000000001,                       !- Outdoor Low Temperature {C}
  12.8,                                   !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {f8a13062-fe48-4cd7-b204-bcf19bd0a21c}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {be976689-9611-482d-8418-8c0edf8e6bda}, !- Handle
  VAV_mid WITH REHEAT ERV,                !- Name
  {89cb771c-7763-4fdb-9aed-f6ceb0aaf39c}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {e2ba1d8c-179f-4c1d-974d-afc1d8273d55}, !- Supply Air Inlet Node
  {0552d6f4-bf37-4112-86c4-a34684d63cca}, !- Supply Air Outlet Node
  {c0984c45-089f-4db1-98e9-b18ba68c4910}, !- Exhaust Air Inlet Node
  {9aca1fbb-dfdf-44dc-8831-6779fa3dd4c7}, !- Exhaust Air Outlet Node
  11175.4079011118,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {c2d27d38-6f8e-45d0-bcea-7f952880af50}, !- Handle
  Node 305,                               !- Name
  {0552d6f4-bf37-4112-86c4-a34684d63cca}, !- Inlet Port
  {11b32c9f-0293-40ac-ab8b-51f7d8761912}; !- Outlet Port

OS:Connection,
  {e2ba1d8c-179f-4c1d-974d-afc1d8273d55}, !- Handle
  {e366256b-6db6-4fdf-bffe-0892e6a3399b}, !- Name
  {66097896-32b4-4d12-921c-7457298e041b}, !- Source Object
  3,                                      !- Outlet Port
  {be976689-9611-482d-8418-8c0edf8e6bda}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {0552d6f4-bf37-4112-86c4-a34684d63cca}, !- Handle
  {329b6a49-7dd0-4466-b9e5-911c01b0686b}, !- Name
  {be976689-9611-482d-8418-8c0edf8e6bda}, !- Source Object
  13,                                     !- Outlet Port
  {c2d27d38-6f8e-45d0-bcea-7f952880af50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11b32c9f-0293-40ac-ab8b-51f7d8761912}, !- Handle
  {1ada1093-6545-40c5-9696-dd0d902300ac}, !- Name
  {c2d27d38-6f8e-45d0-bcea-7f952880af50}, !- Source Object
  3,                                      !- Outlet Port
  {36b12240-2fc7-430e-8cbd-70f074512ebb}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1da1728c-995f-41b9-97dc-0a9c2227593c}, !- Handle
  Node 306,                               !- Name
  {b10455e6-fc30-4906-b7bf-b6f68d0fe7ba}, !- Inlet Port
  {c0984c45-089f-4db1-98e9-b18ba68c4910}; !- Outlet Port

OS:Connection,
  {b10455e6-fc30-4906-b7bf-b6f68d0fe7ba}, !- Handle
  {536f5658-9ab3-4a25-b114-19f2bdf708c3}, !- Name
  {36b12240-2fc7-430e-8cbd-70f074512ebb}, !- Source Object
  7,                                      !- Outlet Port
  {1da1728c-995f-41b9-97dc-0a9c2227593c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0984c45-089f-4db1-98e9-b18ba68c4910}, !- Handle
  {53139288-c754-4649-8cb3-12d29a578df4}, !- Name
  {1da1728c-995f-41b9-97dc-0a9c2227593c}, !- Source Object
  3,                                      !- Outlet Port
  {be976689-9611-482d-8418-8c0edf8e6bda}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {9aca1fbb-dfdf-44dc-8831-6779fa3dd4c7}, !- Handle
  {57d260e5-16e2-4a12-9e39-cd10dba703ac}, !- Name
  {be976689-9611-482d-8418-8c0edf8e6bda}, !- Source Object
  15,                                     !- Outlet Port
  {b6ebf7e3-a1c9-4225-ae98-c90d2e965c69}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {813e67d7-8d1e-42c1-ad35-76b4595a59fd}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 7, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-005,                                 !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {3f618a42-20ec-47d0-93ab-30d44c53e196}, !- Reference Setpoint Node Name
  {3f618a42-20ec-47d0-93ab-30d44c53e196}, !- Mixed Air Stream Node Name
  {66097896-32b4-4d12-921c-7457298e041b}, !- Outdoor Air Stream Node Name
  {ee3d062e-494e-41d0-ba91-0354fa85a876}, !- Return Air Stream Node Name
  {c2d27d38-6f8e-45d0-bcea-7f952880af50}; !- Setpoint Node or NodeList Name

OS:SetpointManager:OutdoorAirReset,
  {10c497c0-e135-4955-92f6-a6cfdeb49b83}, !- Handle
  VAV_mid WITH REHEAT SAT Reset,          !- Name
  Temperature,                            !- Control Variable
  15.5777777777778,                       !- Setpoint at Outdoor Low Temperature {C}
  10.0000000000001,                       !- Outdoor Low Temperature {C}
  12.8,                                   !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {b167c77c-6045-44ea-b77c-67985ac5bd85}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {10b1d08b-f167-4896-86de-70098cbcdb9a}, !- Handle
  VAV_top WITH REHEAT ERV,                !- Name
  {89cb771c-7763-4fdb-9aed-f6ceb0aaf39c}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {382b5091-1f43-4f02-9908-d06075095adc}, !- Supply Air Inlet Node
  {3b61226d-a3e1-4d0e-8da7-2a2b59e6e0a5}, !- Supply Air Outlet Node
  {216e443c-f3e9-4e91-befd-49b50599ad9d}, !- Exhaust Air Inlet Node
  {b3986531-5511-4bcb-a146-c4e408d31a59}, !- Exhaust Air Outlet Node
  11208.5594124112,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {ebdaca5e-c15e-4353-85b6-29c4d74d748c}, !- Handle
  Node 307,                               !- Name
  {3b61226d-a3e1-4d0e-8da7-2a2b59e6e0a5}, !- Inlet Port
  {09f5dfe1-da04-498e-9c35-fa82d5379bc9}; !- Outlet Port

OS:Connection,
  {382b5091-1f43-4f02-9908-d06075095adc}, !- Handle
  {5d0e6b8c-ceaf-4b09-b6cc-28f6ca9cde61}, !- Name
  {184ea52c-3d2a-4040-a6d0-dc86d5db12fe}, !- Source Object
  3,                                      !- Outlet Port
  {10b1d08b-f167-4896-86de-70098cbcdb9a}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {3b61226d-a3e1-4d0e-8da7-2a2b59e6e0a5}, !- Handle
  {0faa8819-65c0-4dcf-b2ce-508441d1784d}, !- Name
  {10b1d08b-f167-4896-86de-70098cbcdb9a}, !- Source Object
  13,                                     !- Outlet Port
  {ebdaca5e-c15e-4353-85b6-29c4d74d748c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09f5dfe1-da04-498e-9c35-fa82d5379bc9}, !- Handle
  {a544e066-a72a-488b-8c61-d0d6281b3d7a}, !- Name
  {ebdaca5e-c15e-4353-85b6-29c4d74d748c}, !- Source Object
  3,                                      !- Outlet Port
  {9bee0dd8-44c0-4fdf-8f87-1959547b335f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {bd89bf7e-bda5-42b7-85f4-e17586c6768c}, !- Handle
  Node 308,                               !- Name
  {3e320c98-5d1a-43e5-88a1-923acbed740d}, !- Inlet Port
  {216e443c-f3e9-4e91-befd-49b50599ad9d}; !- Outlet Port

OS:Connection,
  {3e320c98-5d1a-43e5-88a1-923acbed740d}, !- Handle
  {ec5a9f7a-c443-4193-8c35-1683dc8daee0}, !- Name
  {9bee0dd8-44c0-4fdf-8f87-1959547b335f}, !- Source Object
  7,                                      !- Outlet Port
  {bd89bf7e-bda5-42b7-85f4-e17586c6768c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {216e443c-f3e9-4e91-befd-49b50599ad9d}, !- Handle
  {1fe91e24-3a5e-4c1b-9fd2-a226119548b7}, !- Name
  {bd89bf7e-bda5-42b7-85f4-e17586c6768c}, !- Source Object
  3,                                      !- Outlet Port
  {10b1d08b-f167-4896-86de-70098cbcdb9a}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {b3986531-5511-4bcb-a146-c4e408d31a59}, !- Handle
  {fa32094a-6747-4d42-b284-a369aab2ca05}, !- Name
  {10b1d08b-f167-4896-86de-70098cbcdb9a}, !- Source Object
  15,                                     !- Outlet Port
  {691876b2-c820-4029-a905-7570cddfcec5}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {05f419ef-1578-48e1-ad13-fc4e1c8172f1}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 8, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-005,                                 !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {922a50b8-97ec-427c-987c-051e8c62e061}, !- Reference Setpoint Node Name
  {922a50b8-97ec-427c-987c-051e8c62e061}, !- Mixed Air Stream Node Name
  {184ea52c-3d2a-4040-a6d0-dc86d5db12fe}, !- Outdoor Air Stream Node Name
  {b7fc4fdb-8792-4796-ae96-15e1b5219b0b}, !- Return Air Stream Node Name
  {ebdaca5e-c15e-4353-85b6-29c4d74d748c}; !- Setpoint Node or NodeList Name

OS:SetpointManager:OutdoorAirReset,
  {acf73410-0096-4d66-aa47-ee0a7829f92e}, !- Handle
  VAV_top WITH REHEAT SAT Reset,          !- Name
  Temperature,                            !- Control Variable
  15.5777777777778,                       !- Setpoint at Outdoor Low Temperature {C}
  10.0000000000001,                       !- Outdoor Low Temperature {C}
  12.8,                                   !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {973b0bc5-51d7-44b4-8c5e-a5a5024d9118}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:Curve:Cubic,
  {b7329cee-5107-40cb-ada5-48b5ba5b209e}, !- Handle
  Boiler with No Minimum Turndown,        !- Name
  0.7463,                                 !- Coefficient1 Constant
  1.3196,                                 !- Coefficient2 x
  -2.2154,                                !- Coefficient3 x**2
  1.1674,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1.3;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Cubic,
  {3106ace9-fd3b-4aad-9b9c-7e75cee76d91}, !- Handle
  Boiler with No Minimum Turndown 1,      !- Name
  0.7463,                                 !- Coefficient1 Constant
  1.3196,                                 !- Coefficient2 x
  -2.2154,                                !- Coefficient3 x**2
  1.1674,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1.3;                                    !- Maximum Value of x {BasedOnField A2}

OS:Daylighting:Control,
  {74446f96-7273-4e79-9113-b1a21723d479}, !- Handle
  Perimeter_bot_ZN_1 Daylt Sensor 1,      !- Name
  {2ff425f9-c1f4-46e4-a7b6-d29a1f6709fc}, !- Space Name
  36.5535,                                !- Position X-Coordinate {m}
  2.5,                                    !- Position Y-Coordinate {m}
  0.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  3;                                      !- Number of Stepped Control Steps

OS:Daylighting:Control,
  {fd2e4548-2c70-42bd-b738-05457100fee8}, !- Handle
  Perimeter_bot_ZN_2 Daylt Sensor 1,      !- Name
  {fa1660de-671b-44b7-b087-bcff3e03cad4}, !- Space Name
  70.6072,                                !- Position X-Coordinate {m}
  24.369,                                 !- Position Y-Coordinate {m}
  0.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  3;                                      !- Number of Stepped Control Steps

OS:Daylighting:Control,
  {7f864d55-fb56-4de4-9601-7455a3fe8a08}, !- Handle
  Perimeter_bot_ZN_3 Daylt Sensor 1,      !- Name
  {d59c9de6-0b6a-4003-83b3-9abbb0fc11e6}, !- Space Name
  36.5535,                                !- Position X-Coordinate {m}
  46.2381,                                !- Position Y-Coordinate {m}
  0.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  3;                                      !- Number of Stepped Control Steps

OS:Daylighting:Control,
  {260435b4-038e-4f15-a13b-3a55cade14c1}, !- Handle
  Perimeter_bot_ZN_4 Daylt Sensor 1,      !- Name
  {e00bf7aa-0083-44aa-b7cd-bd6b6b225b7a}, !- Space Name
  2.5,                                    !- Position X-Coordinate {m}
  24.369,                                 !- Position Y-Coordinate {m}
  0.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  3;                                      !- Number of Stepped Control Steps

OS:Daylighting:Control,
  {181d1a63-5016-47c6-9255-1127f1be43df}, !- Handle
  Perimeter_mid_ZN_1 Daylt Sensor 1,      !- Name
  {fbcda114-4a6f-4d17-ba38-7d71c7b8bbff}, !- Space Name
  36.5535,                                !- Position X-Coordinate {m}
  2.5,                                    !- Position Y-Coordinate {m}
  17.6827,                                !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  3;                                      !- Number of Stepped Control Steps

OS:Daylighting:Control,
  {f1d20131-bf95-45eb-b3a6-55c26c9dab45}, !- Handle
  Perimeter_mid_ZN_2 Daylt Sensor 1,      !- Name
  {7e340c82-5b29-41c5-9ccd-9a28338e4ae1}, !- Space Name
  70.6072,                                !- Position X-Coordinate {m}
  24.369,                                 !- Position Y-Coordinate {m}
  17.6827,                                !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  3;                                      !- Number of Stepped Control Steps

OS:Daylighting:Control,
  {f31c02a9-2ff5-48bc-9965-2bdfd087115b}, !- Handle
  Perimeter_mid_ZN_3 Daylt Sensor 1,      !- Name
  {acc296c2-5131-4947-b8bf-97711c02ad52}, !- Space Name
  36.5535,                                !- Position X-Coordinate {m}
  46.2381,                                !- Position Y-Coordinate {m}
  17.6827,                                !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  3;                                      !- Number of Stepped Control Steps

OS:Daylighting:Control,
  {bb85a6db-a4bb-4182-9eaa-3555ea69303f}, !- Handle
  Perimeter_mid_ZN_4 Daylt Sensor 1,      !- Name
  {fa6dd353-dcdd-40da-857d-4470740aa0d0}, !- Space Name
  2.5,                                    !- Position X-Coordinate {m}
  24.369,                                 !- Position Y-Coordinate {m}
  17.6827,                                !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  3;                                      !- Number of Stepped Control Steps

OS:Daylighting:Control,
  {a43ac9d1-57a7-4a36-b4d5-b7e1d646a52b}, !- Handle
  Perimeter_top_ZN_1 Daylt Sensor 1,      !- Name
  {6f883ada-330c-4aa9-aba9-5812022ed701}, !- Space Name
  36.5535,                                !- Position X-Coordinate {m}
  2.5,                                    !- Position Y-Coordinate {m}
  34.451,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  3;                                      !- Number of Stepped Control Steps

OS:Daylighting:Control,
  {151df5db-4c05-400f-ac38-f94dad54b9cf}, !- Handle
  Perimeter_top_ZN_2 Daylt Sensor 1,      !- Name
  {fef7f608-2812-417a-a2ec-fcc3d22db84e}, !- Space Name
  70.6072,                                !- Position X-Coordinate {m}
  24.369,                                 !- Position Y-Coordinate {m}
  34.451,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  3;                                      !- Number of Stepped Control Steps

OS:Daylighting:Control,
  {4df0ab7f-a2b2-4160-86ca-1a1c26bc21cc}, !- Handle
  Perimeter_top_ZN_3 Daylt Sensor 1,      !- Name
  {bf3e28c0-5c36-4ba7-8f6b-40c5c095b5f0}, !- Space Name
  36.5535,                                !- Position X-Coordinate {m}
  46.2381,                                !- Position Y-Coordinate {m}
  34.451,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  3;                                      !- Number of Stepped Control Steps

OS:Daylighting:Control,
  {d0d608c7-f338-4839-a12c-a60ef0709ed3}, !- Handle
  Perimeter_top_ZN_4 Daylt Sensor 1,      !- Name
  {6cd1cb1e-ec74-478a-b671-0892d887d9ed}, !- Space Name
  2.5,                                    !- Position X-Coordinate {m}
  24.369,                                 !- Position Y-Coordinate {m}
  34.451,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  300,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous Dimming Control
  3;                                      !- Number of Stepped Control Steps

OS:ClimateZones,
  {61852991-04c2-4a71-886c-566525d7224c}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:LifeCycleCost:Parameters,
  {30b16afa-39ee-4444-8ba6-5f404efbe87b}, !- Handle
  FEMP,                                   !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ,                                       !- Length of Study Period in Years
  ,                                       !- Tax Rate
  ,                                       !- Depreciation Method
  Yes;                                    !- Use NIST Fuel Escalation Rates

OS:YearDescription,
  {9df27852-8e41-4e42-ae58-0cd264db9fcd}; !- Handle

OS:Facility,
  {fd211322-58a9-4b8f-8b3d-0a41b8130411}; !- Handle

OS:Connection,
  {b1213084-622c-40a8-9645-90062fac0916}, !- Handle
  {93a26aaa-b299-4ec7-98c7-bd51fd709325}, !- Name
  {57fd959d-29ec-46d1-83dd-1e1f00d47667}, !- Source Object
  5,                                      !- Outlet Port
  {e03a82fe-11e1-4aa9-ad87-e0400959ec0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c62e8c2a-e966-4bc4-8a6b-a74b553e0e81}, !- Handle
  {d1ebebe2-fb41-4289-8444-daa133af3db9}, !- Name
  {57fd959d-29ec-46d1-83dd-1e1f00d47667}, !- Source Object
  6,                                      !- Outlet Port
  {9f63c8c9-49b2-436e-bf0c-04b100ddf48a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {352f4731-010f-41f0-b97e-dc95b39df9b7}, !- Handle
  {3756c508-a92f-4cfa-b2c3-effc5ebd2dc1}, !- Name
  {57fd959d-29ec-46d1-83dd-1e1f00d47667}, !- Source Object
  7,                                      !- Outlet Port
  {98e3a90e-730d-49b1-a4db-bdbd9306d7af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a81fc048-99c3-458c-8c55-01a8c7038fdf}, !- Handle
  {9d478ab4-dba3-4fcf-baeb-1d2caf8aaa46}, !- Name
  {57fd959d-29ec-46d1-83dd-1e1f00d47667}, !- Source Object
  8,                                      !- Outlet Port
  {673236a7-7922-4145-99d6-7c9dc35eebb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc5b8bd2-7c82-478b-90d6-2123d8f4acb5}, !- Handle
  {b52d3666-4566-4058-9548-82deb325e9d5}, !- Name
  {57fd959d-29ec-46d1-83dd-1e1f00d47667}, !- Source Object
  9,                                      !- Outlet Port
  {80ab7c07-e201-4b4f-a82f-cca18d12fc28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b127b454-9869-4dca-ad58-73dab308af82}, !- Handle
  {6ed48865-b76b-4695-9775-7ca16f9aa981}, !- Name
  {57fd959d-29ec-46d1-83dd-1e1f00d47667}, !- Source Object
  10,                                     !- Outlet Port
  {679bc875-0dd1-499c-b84f-c8fe9d288603}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62d6a1b8-0804-4f46-8fb6-c6a8ceceeaef}, !- Handle
  {d6096725-e069-44f0-9dfd-645d148d758d}, !- Name
  {57fd959d-29ec-46d1-83dd-1e1f00d47667}, !- Source Object
  11,                                     !- Outlet Port
  {414c81f4-7659-41a0-a2f6-c4417e603845}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19af4d7e-0584-4747-82e2-1193d9438597}, !- Handle
  {e2b1e2ac-1081-44c3-94ae-5587c34e117b}, !- Name
  {57fd959d-29ec-46d1-83dd-1e1f00d47667}, !- Source Object
  12,                                     !- Outlet Port
  {aeb8e4d3-d6ee-4eb3-b85b-6cc71a964008}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11248f4f-5c67-4dfb-a6b9-44b911281326}, !- Handle
  {6defde68-3d8b-4199-8bda-eb6c404f25c3}, !- Name
  {57fd959d-29ec-46d1-83dd-1e1f00d47667}, !- Source Object
  13,                                     !- Outlet Port
  {a87a460f-e595-40f6-becd-805caa47aae0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1fd16a4-6d1c-4cd5-abd0-676161f4f9a7}, !- Handle
  {6848bd7d-9eb9-4da5-ab9f-f615e97939b1}, !- Name
  {57fd959d-29ec-46d1-83dd-1e1f00d47667}, !- Source Object
  14,                                     !- Outlet Port
  {406656eb-11a9-417a-b29f-563d4a94e412}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81b352a9-d510-49a7-b53c-03be56966653}, !- Handle
  {d661c6a1-70ae-4962-b636-f7016e6bbb60}, !- Name
  {57fd959d-29ec-46d1-83dd-1e1f00d47667}, !- Source Object
  15,                                     !- Outlet Port
  {d48f6302-85c9-445c-84e5-383c64ca32a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07a8fb81-5db4-47f4-96b4-9650b985df03}, !- Handle
  {a563caaf-63df-41b8-b05e-dee1320865a4}, !- Name
  {57fd959d-29ec-46d1-83dd-1e1f00d47667}, !- Source Object
  16,                                     !- Outlet Port
  {ca1af3f6-ce8a-4955-b5c0-b3c144fc60c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6dbda6cc-fb38-415c-b894-1277fa041ecb}, !- Handle
  {e1c40e2f-d1a5-4d11-9765-52a2c0efdd5e}, !- Name
  {57fd959d-29ec-46d1-83dd-1e1f00d47667}, !- Source Object
  17,                                     !- Outlet Port
  {6cd4c0a7-54f3-4739-9831-cc6f45cf7fdc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8befa9ca-22df-40d7-a571-2da86dedfd79}, !- Handle
  {7194996c-5b0d-4f97-9b07-efd87a75d8ef}, !- Name
  {57fd959d-29ec-46d1-83dd-1e1f00d47667}, !- Source Object
  18,                                     !- Outlet Port
  {94064dff-9bec-4ef1-be54-8bf68985cd06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ab60cbb-55bb-4897-b2f2-a55c09780a08}, !- Handle
  {d8cd0869-a0bc-400d-a565-0e71df2e8216}, !- Name
  {57fd959d-29ec-46d1-83dd-1e1f00d47667}, !- Source Object
  19,                                     !- Outlet Port
  {f7d8bd9d-5ef3-4204-96d2-998cc49a9e31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba34517d-d772-447e-b453-d69fd7e76aa9}, !- Handle
  {30368d0a-3e4f-4f5f-8219-f117999c9db8}, !- Name
  {57fd959d-29ec-46d1-83dd-1e1f00d47667}, !- Source Object
  20,                                     !- Outlet Port
  {8a4e1c02-0de1-4f7f-af2b-7014de1f9c3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0b80621-2b97-4c04-befe-623491733650}, !- Handle
  {cb747382-0e08-4c66-9636-acc20e73d138}, !- Name
  {57fd959d-29ec-46d1-83dd-1e1f00d47667}, !- Source Object
  21,                                     !- Outlet Port
  {4570bb23-1fe5-4040-a9c1-cbb3e0b508a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe57c8c6-fa11-47a8-b259-46a3229405b7}, !- Handle
  {23d48d24-1313-4c01-8366-8e4a232088f2}, !- Name
  {57fd959d-29ec-46d1-83dd-1e1f00d47667}, !- Source Object
  22,                                     !- Outlet Port
  {b03ff932-71e8-4ccc-8c2f-b11b078fd103}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {859150f7-4e4e-4e02-aca8-c6db58ac42d3}, !- Handle
  {831bc63f-2474-41a2-8d25-3cd465fdb7fb}, !- Name
  {4fc9afb3-1932-4302-a4bc-6b866f327efb}, !- Source Object
  3,                                      !- Outlet Port
  {42f17c81-340b-442d-ba03-baac09441ad0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {547a977d-4735-429e-9b6e-b0677adbb2bf}, !- Handle
  {8c75defc-4e22-43b1-a143-442f08c62e0f}, !- Name
  {0a1b3282-3905-43c9-8e09-ed6bdda16bce}, !- Source Object
  3,                                      !- Outlet Port
  {42f17c81-340b-442d-ba03-baac09441ad0}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {79753c50-eb25-47fb-9d24-434f933b4564}, !- Handle
  {62afa49f-c980-4cb3-884a-fbfdff8c7c9d}, !- Name
  {df54bca0-c635-444b-9bce-13a610bf632e}, !- Source Object
  3,                                      !- Outlet Port
  {42f17c81-340b-442d-ba03-baac09441ad0}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {1a039625-1148-4b86-abf3-91107f377933}, !- Handle
  {6516b271-eff3-4385-ab8d-0a9a1a60b77d}, !- Name
  {1f74c1dc-c730-4c18-a94e-3210ac39b861}, !- Source Object
  3,                                      !- Outlet Port
  {42f17c81-340b-442d-ba03-baac09441ad0}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {01464fc2-2369-4a98-893e-4617622187cf}, !- Handle
  {47abfdf6-0120-4875-abad-0566258094f2}, !- Name
  {9ca66fb5-6b35-4a59-ae20-57769d50c486}, !- Source Object
  3,                                      !- Outlet Port
  {42f17c81-340b-442d-ba03-baac09441ad0}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {2fc892d8-dd6c-46a8-b1f4-378d6439babc}, !- Handle
  {bc545df4-d2a6-4805-8f5f-3eb7443e6c6b}, !- Name
  {a515ce80-582f-4358-9d50-b785dab6277a}, !- Source Object
  3,                                      !- Outlet Port
  {42f17c81-340b-442d-ba03-baac09441ad0}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {653fa531-8170-4e66-bb26-50661aefc480}, !- Handle
  {4c6dfb1d-f64a-4e78-84bc-9a1c50b9ee74}, !- Name
  {e6fd3fd6-1039-47b4-93ea-c4b891bce4e9}, !- Source Object
  3,                                      !- Outlet Port
  {42f17c81-340b-442d-ba03-baac09441ad0}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {dc9f9a77-89c4-4d6d-a21a-2dc9815032b8}, !- Handle
  {6793e251-4dc5-45d5-a544-d48996922d2d}, !- Name
  {9e9c3134-2630-4d99-8813-2c2048460c91}, !- Source Object
  3,                                      !- Outlet Port
  {42f17c81-340b-442d-ba03-baac09441ad0}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {d2e799b1-cb03-4ca8-98ce-bf40a27d751b}, !- Handle
  {96059b36-5bb4-455b-8742-759b58c84e72}, !- Name
  {a4672651-f21d-4ed6-b788-ebcd7293943b}, !- Source Object
  3,                                      !- Outlet Port
  {42f17c81-340b-442d-ba03-baac09441ad0}, !- Target Object
  13;                                     !- Inlet Port

OS:Connection,
  {a7b14d15-4c0e-4cf3-9a47-fe2961e94fb9}, !- Handle
  {59d17e11-c59c-490f-86bd-e77c95563d2a}, !- Name
  {de4ce1cd-8a2c-4304-a5b2-6c85a78e0ba9}, !- Source Object
  3,                                      !- Outlet Port
  {42f17c81-340b-442d-ba03-baac09441ad0}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {9695959d-f1ef-41ba-a1f3-c0a8ff6b3542}, !- Handle
  {650a5eb9-458d-46f7-a172-eaf2a8b6355a}, !- Name
  {5314c10b-988c-456f-9bbf-249d1f3200d9}, !- Source Object
  3,                                      !- Outlet Port
  {42f17c81-340b-442d-ba03-baac09441ad0}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {0ca9e3bb-f14d-406c-afde-a6150445871b}, !- Handle
  {8929caa9-7f43-4b51-806b-3dfe8f0b7513}, !- Name
  {0b8bce20-508a-4a38-b54f-0781d8e8c8b3}, !- Source Object
  3,                                      !- Outlet Port
  {42f17c81-340b-442d-ba03-baac09441ad0}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {31ec0603-c51c-4442-a74d-52280c86bebc}, !- Handle
  {fd3c9417-0658-46ee-b4da-db8921b69e61}, !- Name
  {566db68f-478c-43a0-b437-34c8a36f4ce4}, !- Source Object
  3,                                      !- Outlet Port
  {42f17c81-340b-442d-ba03-baac09441ad0}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {92ca475c-d4f1-47be-9079-4faa1e2e1be7}, !- Handle
  {4c4a7205-24f5-4d4d-850c-d31e3abb2ab5}, !- Name
  {28ea15d1-b8c3-43d5-9cfd-5da6570c832d}, !- Source Object
  3,                                      !- Outlet Port
  {42f17c81-340b-442d-ba03-baac09441ad0}, !- Target Object
  18;                                     !- Inlet Port

OS:Connection,
  {a8839388-6467-44aa-bb5c-36ffb3e50252}, !- Handle
  {34975ac5-b4ae-411f-aa99-313dab888bb5}, !- Name
  {9e38386a-fbe1-4488-9dbc-384cbbe2b124}, !- Source Object
  3,                                      !- Outlet Port
  {42f17c81-340b-442d-ba03-baac09441ad0}, !- Target Object
  19;                                     !- Inlet Port

OS:Connection,
  {badb6bc9-d980-45c2-a85d-1711890c0459}, !- Handle
  {5dcbdbeb-035f-43de-9734-1960b6c7d87d}, !- Name
  {0e847fc1-46c6-452e-b73e-c81eb35c3231}, !- Source Object
  3,                                      !- Outlet Port
  {42f17c81-340b-442d-ba03-baac09441ad0}, !- Target Object
  20;                                     !- Inlet Port

OS:Connection,
  {f9aabfef-5e2f-4249-b51f-37833cf7d741}, !- Handle
  {587ad42f-7581-4af0-ab7d-bbb187d5ff1c}, !- Name
  {fdfe56bd-ace3-432e-a89b-8259d3dc263f}, !- Source Object
  3,                                      !- Outlet Port
  {42f17c81-340b-442d-ba03-baac09441ad0}, !- Target Object
  21;                                     !- Inlet Port

OS:Connection,
  {e8968a7f-3de7-430f-9a3d-863e68414c7d}, !- Handle
  {595cd6e7-c22c-4f5c-b4a5-22b2ba24f7ef}, !- Name
  {d0465d6c-d9d5-4973-9f90-a7fbc533aba9}, !- Source Object
  3,                                      !- Outlet Port
  {42f17c81-340b-442d-ba03-baac09441ad0}, !- Target Object
  22;                                     !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:HeatAndCool:Reheat,
  {69b4bf92-ee18-4c10-9232-bff5948968ef}, !- Handle
  Changeover Bypass Elec Rht,             !- Name
  ,                                       !- Availability Schedule
  ,                                       !- Damper Air Outlet
  {21f8e0e0-668c-4f27-a602-7ae6b61b00f6}, !- Air Inlet
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  0,                                      !- Zone Minimum Air Flow Fraction
  {7831e4dc-3c27-4ac0-9624-8267b1559516}, !- Reheat Coil
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {77827c73-d396-4728-81ce-abcffd25035d}, !- Air Outlet
  0.001,                                  !- Convergence Tolerance
  1000;                                   !- Maximum Reheat Air Temperature {C}

OS:Coil:Heating:Electric,
  {7831e4dc-3c27-4ac0-9624-8267b1559516}, !- Handle
  Changeover Bypass Elec Rht Coil,        !- Name
  {a1d3c80b-001f-458c-a88f-633851f85ebb}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Schedule:Constant,
  {a1d3c80b-001f-458c-a88f-633851f85ebb}, !- Handle
  Always On Discrete 1,                   !- Name
  {b24b4128-0100-4d8b-9ec3-e7e967edaadb}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {b24b4128-0100-4d8b-9ec3-e7e967edaadb}, !- Handle
  Schedule Type Limits 1,                 !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Node,
  {ab5bafef-7f49-4ed5-bb40-6a7335e81bcb}, !- Handle
  Node 100,                               !- Name
  {2022a986-2618-4c36-91f9-ab561bef4046}, !- Inlet Port
  {21f8e0e0-668c-4f27-a602-7ae6b61b00f6}; !- Outlet Port

OS:Connection,
  {2022a986-2618-4c36-91f9-ab561bef4046}, !- Handle
  {122d3dd8-b5cc-43f2-aa5b-ee601982ccc1}, !- Name
  {b0e0b1de-9157-47e0-a549-46aca26f4631}, !- Source Object
  3,                                      !- Outlet Port
  {ab5bafef-7f49-4ed5-bb40-6a7335e81bcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21f8e0e0-668c-4f27-a602-7ae6b61b00f6}, !- Handle
  {3b919b52-ed26-4d53-a341-9302047f898d}, !- Name
  {ab5bafef-7f49-4ed5-bb40-6a7335e81bcb}, !- Source Object
  3,                                      !- Outlet Port
  {69b4bf92-ee18-4c10-9232-bff5948968ef}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {77827c73-d396-4728-81ce-abcffd25035d}, !- Handle
  {345f270f-07d1-4b9f-a4ea-711adb59919d}, !- Name
  {69b4bf92-ee18-4c10-9232-bff5948968ef}, !- Source Object
  10,                                     !- Outlet Port
  {83989ad7-7fe3-4a0c-9ba1-4189a282ff05}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {a6a01d7c-f315-455a-85fa-ec22b4b7a5a6}, !- Handle
  Chilled water loop setpoint manager_replaced, !- Name
  Temperature,                            !- Control Variable
  12.778,                                 !- Setpoint at Outdoor Low Temperature {C}
  15.556,                                 !- Outdoor Low Temperature {C}
  7.223,                                  !- Setpoint at Outdoor High Temperature {C}
  37.778,                                 !- Outdoor High Temperature {C}
  {72e60441-09c7-4fc1-b87c-59f952ddf544}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

