  ,                                       !- Construction Name
  {366097f9-c622-449f-bde1-dc30882eda26}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a81e04f-8542-49cc-b1ca-5bf77aed2e84}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  15, 76, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 76, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb71499d-7c12-4111-9f72-19bd16de4b9b}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2_Wall_6,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b32161e3-b741-41cc-9ba5-be217c789335}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1fe3ff7e-b836-4611-b4c4-3362c5412789}, !- Handle
  Gym_ZN_1_FLR_2_skylight_40,             !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {4b4b6a4c-1a14-40ab-ad3b-d253940966b3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  22.776, 36.946, 8,                      !- X,Y,Z Vertex 1 {m}
  22.776, 38.1652, 8,                     !- X,Y,Z Vertex 2 {m}
  21.557, 38.1652, 8,                     !- X,Y,Z Vertex 3 {m}
  21.557, 36.946, 8;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a652b91c-1824-4e20-95bb-e66acb397b71}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2_Wall_1_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5d3be029-7ef9-4d97-83e9-50264c1bc209}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.50266,                       !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.1,                           !- X,Y,Z Vertex 2 {m}
  52.95, 0, 1.1,                          !- X,Y,Z Vertex 3 {m}
  52.95, 0, 2.50266;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {514c5683-92e9-4733-9d65-447b9d8fefce}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {dde5685d-dbf0-4ee6-8d68-d62c6a0b05e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07624e98-ec2c-405f-bd69-d42de9065ecf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {002da0f2-7d16-40fd-9173-d92f22dfa6a8}, !- Handle
  LIBRARY_MEDIA_CENTER_Wall_1,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9642778a-9cfa-4d96-a768-710240677291}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4937b6c-2b5f-4796-9b68-755fd36dec49}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  24, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  24, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {16fc832e-1424-4c24-a728-ca7696dbdef8}, !- Handle
  Bathrooms_ZN_1_FLR_2_Wall_3_window_1,   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {26a27c65-4faa-4bad-84ca-0c39da9bdba0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  15, 11.05, 2.548265,                    !- X,Y,Z Vertex 1 {m}
  15, 11.05, 1.1,                         !- X,Y,Z Vertex 2 {m}
  15, 13.95, 1.1,                         !- X,Y,Z Vertex 3 {m}
  15, 13.95, 2.548265;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48ae50be-3ec4-4511-af74-3ae569bea3ca}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ca77a65a-8c83-47b2-8f2a-9d681b5b657c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46b8276f-bb86-4d6b-b050-3592565727d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cef71861-a1c0-4882-bfe4-c640b9d325cf}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_4_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3689222b-0fa0-4911-b291-27f7cf67c7e5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.95, 2.515715,                      !- X,Y,Z Vertex 1 {m}
  0, 8.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.515715;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6884d271-f976-40c7-a0ff-40b41d4bc1f1}, !- Handle
  Mech_ZN_1_FLR_2_Floor,                  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4d1aa9bd-c7c0-4a1f-a2b6-0d60c9e701c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70aba409-3ae2-41c3-9136-9d4e89210607}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6c8e1ea-ae34-40a7-8d63-429880d9e9c6}, !- Handle
  Lobby_ZN_1_FLR_2_Wall_2,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b0c21c1-9646-4ac7-afb4-cdbbd4d3ef28}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c197737-51a5-4b03-a573-3c81c6aa6524}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  15, 14, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2baf9b22-3df0-4d10-a194-544b2b650374}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2_Wall_4,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {150bdac6-6d7a-4579-bb2a-e9ebefe783b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57c2eddf-8283-4e64-901d-47d2740d7dd1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:ConvergenceLimits,
  {56ae4cc4-59f0-4a3d-917e-c4bd2c8d55e9}, !- Handle
  1,                                      !- Minimum System Timestep {minutes}
  20;                                     !- Maximum HVAC Iterations

OS:SubSurface,
  {6785b42d-b237-43a4-b799-23f4857a18e2}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_4_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {528c3e54-2015-4788-834a-8494e30f6c82}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.95, 2.515715,                      !- X,Y,Z Vertex 1 {m}
  0, 8.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.515715;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {14079232-00b1-4302-aef3-facdd7149c9f}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ed24a63b-d238-4411-8a0c-4df68b06e434}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.95, 9, 2.512845,                     !- X,Y,Z Vertex 1 {m}
  10.95, 9, 1.1,                          !- X,Y,Z Vertex 2 {m}
  0.05, 9, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0.05, 9, 2.512845;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a90eb999-e6ab-4c8e-bc69-908a433e8d10}, !- Handle
  LIBRARY_MEDIA_CENTER_Wall_4_A,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9642778a-9cfa-4d96-a768-710240677291}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2753c52d-bab5-481f-b15c-43d59376ebff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b702a560-bc5f-4ae0-b3e5-a1516ff303e1}, !- Handle
  Gym_ZN_1_FLR_2_skylight_26,             !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {4b4b6a4c-1a14-40ab-ad3b-d253940966b3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.11, 25.3904, 8,                      !- X,Y,Z Vertex 1 {m}
  10.11, 26.6096, 8,                      !- X,Y,Z Vertex 2 {m}
  8.89, 26.6096, 8,                       !- X,Y,Z Vertex 3 {m}
  8.89, 25.3904, 8;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a877df58-c224-42ec-b428-ca1c7dcf4340}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7555e8ee-4f26-4654-b8bf-9c159dc1484b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.50266,                       !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.1,                           !- X,Y,Z Vertex 2 {m}
  52.95, 0, 1.1,                          !- X,Y,Z Vertex 3 {m}
  52.95, 0, 2.50266;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aabe8255-79b0-4d3b-bed8-d3d554861acb}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33defb17-169e-46a9-ac88-7866eeb792c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58f17886-9b8b-4d7d-adc0-b05395e7e2b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {763f21f8-f570-48e7-87db-bc158e8531d2}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2_Ceiling,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {150bdac6-6d7a-4579-bb2a-e9ebefe783b3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cbe0f0a3-22d1-41d4-a57e-13ab1b6b3fe3}, !- Handle
  Main_Corridor_ZN_1_FLR_2_Wall_6,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31559abd-c5d7-46a2-82ca-71820e221d8b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a59a66f-a581-4002-be18-15d98477d213}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 76, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 76, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 67, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 67, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {26088467-8d21-4591-9f39-7bcfda82a637}, !- Handle
  Kitchen_ZN_1_FLR_1_Wall_2_window_1,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d02f053e-b159-4741-8f54-c83192573c2e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  24, 0.05, 2.515715,                     !- X,Y,Z Vertex 1 {m}
  24, 0.05, 1.1,                          !- X,Y,Z Vertex 2 {m}
  24, 8.95, 1.1,                          !- X,Y,Z Vertex 3 {m}
  24, 8.95, 2.515715;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8132008-71f5-4b88-acbd-7962816fcd85}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_4,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d02ebb4-cfe6-4e7a-901f-531b2010f99e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bbd28b0e-c8d8-48e0-b713-4120bd90167b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {052029c5-a891-445a-a727-41f743a409b4}, !- Handle
  Main_Corridor_ZN_1_FLR_2_Wall_5,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31559abd-c5d7-46a2-82ca-71820e221d8b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad605840-6361-444b-ad87-9ee8ffef4a0d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 76, 4,                              !- X,Y,Z Vertex 1 {m}
  15, 76, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 76, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 76, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {910bec87-21ed-4d68-b079-e968eebaa1bc}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Floor,    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8b1f8f19-8d7c-433c-9ecc-bfb247b3b7d4}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce9cd022-22aa-4243-8058-b8b29124a9a0}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Wall_2,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b59a3e9-ae8b-456b-b3a6-9c20f740084e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d93fee7-e00d-4f01-8f3a-9325c3295e1c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4c93b71-6c24-4b14-a7a4-336cca2c7336}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_10,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {366097f9-c622-449f-bde1-dc30882eda26}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {715c7fc3-75cd-4f65-af37-3fbf539d7ed5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 35, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 35, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 26, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 26, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2d26cd2-4f9c-44c5-ac58-637995566d26}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c061ff2-4149-4bdf-95af-a72da9c80a3d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fed7449e-9764-4955-89de-fb4d5bcb5cc4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a59a66f-a581-4002-be18-15d98477d213}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dda8118e-5bf7-4453-bed7-34efb3eb3a63}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cbe0f0a3-22d1-41d4-a57e-13ab1b6b3fe3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {be272d68-bf26-49d9-8550-8ad511422b6a}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2_Wall_6_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cb71499d-7c12-4111-9f72-19bd16de4b9b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.95, 2.52856,                       !- X,Y,Z Vertex 1 {m}
  0, 4.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.52856;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c9c9d417-cc46-47c3-8b3f-bf5b47a9d147}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_4_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f102dc2f-2af3-46db-b3b5-4b4f568c0642}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.95, 2.515715,                      !- X,Y,Z Vertex 1 {m}
  0, 8.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.515715;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {272b2df7-ad92-4669-9e23-bbd74bf7f509}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2_Wall_3_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {78bb4b02-7ba9-472e-93bf-01c2312c5bc6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  52.95, 9, 2.50266,                      !- X,Y,Z Vertex 1 {m}
  52.95, 9, 1.1,                          !- X,Y,Z Vertex 2 {m}
  0.05, 9, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0.05, 9, 2.50266;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78bb4b02-7ba9-472e-93bf-01c2312c5bc6}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2_Wall_3,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {150bdac6-6d7a-4579-bb2a-e9ebefe783b3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {162fde93-34b9-40cb-b2ea-844a6cfcc85f}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2_Wall_3,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b32161e3-b741-41cc-9ba5-be217c789335}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed5f1756-72f0-4d91-bad8-78b0a1083bfa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 5, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 5, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b92ad0a8-bebf-4dfb-8842-f985ddb00867}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5636d2ef-32e4-44f0-9333-393e20c4bebf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {395f6ff2-be50-4b80-887a-b8f98808ddff}, !- Handle
  Mech_ZN_1_FLR_2_Wall_3,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d1aa9bd-c7c0-4a1f-a2b6-0d60c9e701c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0220564-7d7e-487a-ba34-e4960990d87b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  38, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c70a6a79-a95c-49fe-848a-e07bea40f1df}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7ed1746-e328-4d40-9bf6-a1219420f787}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b4641ae-54f7-461d-9922-b4321e35ead3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0518eb6-ceee-4244-8d7b-7cf495b01596}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2_Wall_3,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98a24e6c-59af-448d-bf56-daadacedc0c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12af66da-7f3f-4282-9ed1-befd1189025b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 5, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 5, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {353f03fa-1d1d-4782-bda0-be90eaa69198}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2_Wall_4,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98a24e6c-59af-448d-bf56-daadacedc0c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {470bc01d-fbb8-43c7-bc80-2b37e4848b57}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 5, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 5, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 5, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 5, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f919515a-dbc8-44df-8e53-d63a3e62f6f9}, !- Handle
  Gym_ZN_1_FLR_2_skylight_3,              !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {4b4b6a4c-1a14-40ab-ad3b-d253940966b3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  16.443, 2.2793, 8,                      !- X,Y,Z Vertex 1 {m}
  16.443, 3.4985, 8,                      !- X,Y,Z Vertex 2 {m}
  15.224, 3.4985, 8,                      !- X,Y,Z Vertex 3 {m}
  15.224, 2.2793, 8;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b92fc18-e378-4ac4-9e8e-79967f51e393}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ccd52044-e8ac-4718-8d78-e0b895a942e5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3716a4af-d5a3-4d60-9db9-29532756d595}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88ad7f26-bba7-4194-be18-1a0dba5d9cda}, !- Handle
  Mech_ZN_1_FLR_1_Wall_2,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ac3693b2-3300-4f2c-b943-7409b6dd6d2b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b77f09b-640f-45b6-82f3-bf2bda94be76}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  38, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  38, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b436a7c8-cbde-4676-a0fa-ab5166716bdd}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Floor,  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {33defb17-169e-46a9-ac88-7866eeb792c7}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {088039c5-21a5-4c81-adcd-9d0967d43aaf}, !- Handle
  Gym_ZN_1_FLR_2_skylight_42,             !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {4b4b6a4c-1a14-40ab-ad3b-d253940966b3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  35.443, 36.946, 8,                      !- X,Y,Z Vertex 1 {m}
  35.443, 38.1652, 8,                     !- X,Y,Z Vertex 2 {m}
  34.224, 38.1652, 8,                     !- X,Y,Z Vertex 3 {m}
  34.224, 36.946, 8;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b94869e2-30e7-4793-a8e7-efa6f55814b5}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb8fc698-714c-49fb-984a-9bc976451518}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0dd2e546-5429-45fd-991f-f53cafd119dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a243a87b-cdd5-4c81-a9ba-690f6b9c713a}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_7,          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {89fd87b6-ce0e-4e53-82e1-edc9a39bf1aa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  15.61, 8.0571, 8,                       !- X,Y,Z Vertex 1 {m}
  15.61, 9.2763, 8,                       !- X,Y,Z Vertex 2 {m}
  14.39, 9.2763, 8,                       !- X,Y,Z Vertex 3 {m}
  14.39, 8.0571, 8;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec8dc3e4-5e42-4af5-99dd-f60db1653201}, !- Handle
  Lobby_ZN_1_FLR_1_Wall_5,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4212559d-1763-445d-872b-d1ff9d7f1fac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ad29991-3782-4d0e-adb7-2a721c33b829}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66e7da60-2d10-4f55-b1e8-53707dafc061}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Floor,        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9b59a3e9-ae8b-456b-b3a6-9c20f740084e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 5, 0,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 0;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2cd17a5f-2566-4247-a8c4-5d024d850058}, !- Handle
  Aux_Gym_ZN_1_FLR_1_Wall_1_window_1,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {719c62f3-08bf-4162-8824-54c1a06440fe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.505845,                      !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.1,                           !- X,Y,Z Vertex 2 {m}
  23.95, 0, 1.1,                          !- X,Y,Z Vertex 3 {m}
  23.95, 0, 2.505845;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ce2a0f30-c572-4bd5-a572-df405d2faf7e}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_6,          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {89fd87b6-ce0e-4e53-82e1-edc9a39bf1aa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.61, 8.0571, 8,                        !- X,Y,Z Vertex 1 {m}
  9.61, 9.2763, 8,                        !- X,Y,Z Vertex 2 {m}
  8.39, 9.2763, 8,                        !- X,Y,Z Vertex 3 {m}
  8.39, 8.0571, 8;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f161e0cc-bf94-4370-9639-8e0d3f67637d}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2_Wall_6_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a82b9ed5-c277-43fb-abe1-8881e66e7591}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.95, 2.52856,                       !- X,Y,Z Vertex 1 {m}
  0, 4.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.52856;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6db2e09e-989c-4a18-a4ee-5101edf199a2}, !- Handle
  Offices_ZN_1_FLR_2_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5dec4325-8f0a-488d-b707-613fb470e0e7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  38, 14, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 14, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ef4797bb-bb7a-4b7a-9349-7208582d11ee}, !- Handle
  Gym_ZN_1_FLR_2_skylight_27,             !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {4b4b6a4c-1a14-40ab-ad3b-d253940966b3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  16.443, 25.3904, 8,                     !- X,Y,Z Vertex 1 {m}
  16.443, 26.6096, 8,                     !- X,Y,Z Vertex 2 {m}
  15.224, 26.6096, 8,                     !- X,Y,Z Vertex 3 {m}
  15.224, 25.3904, 8;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {93cf6f46-ed30-46dc-95e3-0b438bcc4852}, !- Handle
  Gym_ZN_1_FLR_2_skylight_25,             !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {4b4b6a4c-1a14-40ab-ad3b-d253940966b3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.776, 25.3904, 8,                      !- X,Y,Z Vertex 1 {m}
  3.776, 26.6096, 8,                      !- X,Y,Z Vertex 2 {m}
  2.557, 26.6096, 8,                      !- X,Y,Z Vertex 3 {m}
  2.557, 25.3904, 8;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f139bd3-75b7-4558-b9ab-2926c965e0d7}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2_Wall_1,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b32161e3-b741-41cc-9ba5-be217c789335}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {83e6869b-4965-45a3-9e8a-b50ef1663c46}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13a99a08-a3f9-41c0-a443-14bab9753d84}, !- Handle
  Main_Corridor_ZN_1_FLR_2_Wall_3,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31559abd-c5d7-46a2-82ca-71820e221d8b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b3246ae-eea4-428e-8def-1cdeec87e70d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 52, 4,                              !- X,Y,Z Vertex 1 {m}
  15, 52, 0,                              !- X,Y,Z Vertex 2 {m}
  15, 61, 0,                              !- X,Y,Z Vertex 3 {m}
  15, 61, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b93dad9-736d-4d1b-8c31-28cdb9801595}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Floor,    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2d02ebb4-cfe6-4e7a-901f-531b2010f99e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {622896ab-df9c-47ff-9752-25682dcbf2db}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30b34808-2e33-48f2-b9e3-154533cd9e1d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {afae7dac-49c5-4baa-8c8f-c74efc0b9cc1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa9f4696-a41b-482a-af5c-1adadc754414}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {db901331-8783-4932-bbcd-197c7bbbb277}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {93e27118-faca-4f7c-b1bb-bc61a5a5b43d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6292a587-ffc9-43da-8b1c-09778d2e1a60}, !- Handle
  Gym_ZN_1_FLR_2_skylight_16,             !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {4b4b6a4c-1a14-40ab-ad3b-d253940966b3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  22.776, 13.8348, 8,                     !- X,Y,Z Vertex 1 {m}
  22.776, 15.054, 8,                      !- X,Y,Z Vertex 2 {m}
  21.557, 15.054, 8,                      !- X,Y,Z Vertex 3 {m}
  21.557, 13.8348, 8;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9e7f23e3-c9b2-44db-b1c8-194440ec72c6}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_3_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {26799f09-906c-4fd5-a9f3-5309e28d7263}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.95, 9, 2.512845,                     !- X,Y,Z Vertex 1 {m}
  10.95, 9, 1.1,                          !- X,Y,Z Vertex 2 {m}
  0.05, 9, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0.05, 9, 2.512845;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26799f09-906c-4fd5-a9f3-5309e28d7263}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77a1a3fb-815a-4cb4-9d3d-2e9616c19234}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6242849c-b98d-48da-afac-676b17301ee9}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c75fc8ec-17ad-4378-8f32-45ed11b98e23}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f978e4f-d9a1-4d9e-bc36-d81552f974c3}, !- Handle
  Aux_Gym_ZN_1_FLR_1_Wall_4,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e6e73b2-43d7-4a77-a53a-c3b09d195d59}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7da8985-5ee5-4ed3-9a31-dff69e67245f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 52, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 52, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1ec9ec5-a621-4a01-b359-c6d248c60c6c}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ca77a65a-8c83-47b2-8f2a-9d681b5b657c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bdb58a76-eed9-4622-ba19-bdb79627384a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49b5e173-faee-4032-8495-723b20e00bb6}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2_Floor,    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b285e12b-8d8f-4d0b-b67e-6d3518bea265}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b57af7e-db1f-4e18-abc5-72f7ed00b189}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f089508c-4e83-4b85-826a-f435b34a2b48}, !- Handle
  Lobby_ZN_1_FLR_2_Wall_3,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b0c21c1-9646-4ac7-afb4-cdbbd4d3ef28}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd262bce-08c4-41cf-a406-bc07a491484f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 14, 4,                              !- X,Y,Z Vertex 1 {m}
  15, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 14, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 14, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b57af7e-db1f-4e18-abc5-72f7ed00b189}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Ceiling,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b6c86a90-edfc-4e71-b6f9-346cd0a38717}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49b5e173-faee-4032-8495-723b20e00bb6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c113662-478a-480a-866c-b1711d06130d}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_2,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {366097f9-c622-449f-bde1-dc30882eda26}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f6b46e7c-b8c8-447f-9117-e06414989129}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, 52, 0,                              !- X,Y,Z Vertex 3 {m}
  15, 52, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b77f09b-640f-45b6-82f3-bf2bda94be76}, !- Handle
  Kitchen_ZN_1_FLR_1_Wall_4,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ac31c4c-fc60-49f4-83e3-b5b17c6fe4fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {88ad7f26-bba7-4194-be18-1a0dba5d9cda}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4e86a54-fa39-4a15-967e-5338be6e92ae}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2_Wall_4,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b32161e3-b741-41cc-9ba5-be217c789335}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {223dc66e-ff8e-4139-ae95-5ec87f47f89f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 5, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 5, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 5, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 5, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2c19168d-6c05-4d79-937f-41d56be8298d}, !- Handle
  Gym_ZN_1_FLR_2_skylight_7,              !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {4b4b6a4c-1a14-40ab-ad3b-d253940966b3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.776, 8.0571, 8,                       !- X,Y,Z Vertex 1 {m}
  3.776, 9.2763, 8,                       !- X,Y,Z Vertex 2 {m}
  2.557, 9.2763, 8,                       !- X,Y,Z Vertex 3 {m}
  2.557, 8.0571, 8;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a5e8f344-7bc3-457b-97fa-4f5a7e1f1a82}, !- Handle
  Gym_ZN_1_FLR_2_skylight_41,             !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {4b4b6a4c-1a14-40ab-ad3b-d253940966b3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  29.11, 36.946, 8,                       !- X,Y,Z Vertex 1 {m}
  29.11, 38.1652, 8,                      !- X,Y,Z Vertex 2 {m}
  27.89, 38.1652, 8,                      !- X,Y,Z Vertex 3 {m}
  27.89, 36.946, 8;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4cc58a95-c801-4543-ad60-9ef019d0be02}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2_Wall_3,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b285e12b-8d8f-4d0b-b67e-6d3518bea265}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b774a85c-194b-444b-ade0-fc46101bf785}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {977b898b-95a1-43d8-9468-1a5a1e6884fd}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9c0777aa-19ac-4432-bdfb-2d0e73e4aeea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5d29843-9e20-4727-9d5a-3ee9d9615c34}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {b9297378-5383-4d86-bbba-b14c2851bd13}, !- Handle
  InteriorEquipment:Electricity,          !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {6316bea5-a599-4e94-aed7-1c8e59d4ff31}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_9,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {366097f9-c622-449f-bde1-dc30882eda26}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf449edd-728a-47dc-9e43-0bbbfea72c10}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 40, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 40, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 35, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 35, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {664cbd05-0ee2-41f0-8418-039bb37b4188}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2_Ceiling,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6d62e390-8ad1-48c6-bc6f-f3bafab36982}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9b569716-e577-4eb8-aa1b-a9458d90252a}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_26,         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {89fd87b6-ce0e-4e53-82e1-edc9a39bf1aa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.61, 36.946, 8,                        !- X,Y,Z Vertex 1 {m}
  9.61, 38.1652, 8,                       !- X,Y,Z Vertex 2 {m}
  8.39, 38.1652, 8,                       !- X,Y,Z Vertex 3 {m}
  8.39, 36.946, 8;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {919bf1b2-9fdf-41ed-aba3-6398f4bcba41}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d02ebb4-cfe6-4e7a-901f-531b2010f99e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9e354d9-3555-4e9b-8d1c-3b73c6bb1c57}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ba0faee-e030-4999-a98e-98ed34060463}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Floor,         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {366097f9-c622-449f-bde1-dc30882eda26}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 76, 0,                              !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 76, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c86ce9a3-2ec5-4eaf-b968-40b0cc3d0d63}, !- Handle
  Aux_Gym_ZN_1_FLR_1_Floor,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8e6e73b2-43d7-4a77-a53a-c3b09d195d59}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 52, 0,                              !- X,Y,Z Vertex 1 {m}
  24, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 52, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7af47fc2-a91f-4340-99f5-64aa3fe3b381}, !- Handle
  Lobby_ZN_1_FLR_1_Wall_3,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4212559d-1763-445d-872b-d1ff9d7f1fac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b463e207-e69e-444b-9f5b-2f390e9d8813}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 14, 4,                              !- X,Y,Z Vertex 1 {m}
  15, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 14, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 14, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2753c52d-bab5-481f-b15c-43d59376ebff}, !- Handle
  Mech_ZN_1_FLR_2_Wall_2,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d1aa9bd-c7c0-4a1f-a2b6-0d60c9e701c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a90eb999-e6ab-4c8e-bc69-908a433e8d10}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  38, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  38, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6502c5f8-47d0-4fe6-bff6-3166b7842a8d}, !- Handle
  Gym_ZN_1_FLR_2_skylight_53,             !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {4b4b6a4c-1a14-40ab-ad3b-d253940966b3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  29.11, 48.5015, 8,                      !- X,Y,Z Vertex 1 {m}
  29.11, 49.7207, 8,                      !- X,Y,Z Vertex 2 {m}
  27.89, 49.7207, 8,                      !- X,Y,Z Vertex 3 {m}
  27.89, 48.5015, 8;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30607ea2-9d70-41f8-bd93-ab2348211f5b}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31767973-8612-4705-a460-01f6428105cf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d52dfa0-1e37-4c38-ab15-2a179bc8be27}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86b3ec9e-70da-45b9-88ec-c186d74fec03}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8b1f8f19-8d7c-433c-9ecc-bfb247b3b7d4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76e68563-b61f-4e0b-978c-80a14c518def}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {22e3d67f-89fe-4206-8e11-79bfcb83f35d}, !- Handle
  Gym_ZN_1_FLR_2_skylight_51,             !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {4b4b6a4c-1a14-40ab-ad3b-d253940966b3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  16.443, 48.5015, 8,                     !- X,Y,Z Vertex 1 {m}
  16.443, 49.7207, 8,                     !- X,Y,Z Vertex 2 {m}
  15.224, 49.7207, 8,                     !- X,Y,Z Vertex 3 {m}
  15.224, 48.5015, 8;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {61230aae-97b4-4ec6-a042-b4dc47bd5f5d}, !- Handle
  Gym_ZN_1_FLR_2_skylight_35,             !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {4b4b6a4c-1a14-40ab-ad3b-d253940966b3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  29.11, 31.1682, 8,                      !- X,Y,Z Vertex 1 {m}
  29.11, 32.3874, 8,                      !- X,Y,Z Vertex 2 {m}
  27.89, 32.3874, 8,                      !- X,Y,Z Vertex 3 {m}
  27.89, 31.1682, 8;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {510aed64-e69d-4903-a843-d623b96e3b48}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_5,          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {89fd87b6-ce0e-4e53-82e1-edc9a39bf1aa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.61, 8.0571, 8,                        !- X,Y,Z Vertex 1 {m}
  3.61, 9.2763, 8,                        !- X,Y,Z Vertex 2 {m}
  2.39, 9.2763, 8,                        !- X,Y,Z Vertex 3 {m}
  2.39, 8.0571, 8;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {adfa9288-7111-4e3b-9db0-49a42937365d}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2_Wall_3_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {19bf016f-824a-465f-aa28-1f28db16d8d5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  52.95, 9, 2.50266,                      !- X,Y,Z Vertex 1 {m}
  52.95, 9, 1.1,                          !- X,Y,Z Vertex 2 {m}
  0.05, 9, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0.05, 9, 2.50266;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4217aa4c-5115-4f71-bb65-cbe931ba3caa}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67db535a-e9d5-4822-bde9-04239f365467}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6868680-d10b-4548-b4e2-80f5463b3b8e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7870c4c4-a53a-406c-898f-10b8e2dedad3}, !- Handle
  Mech_ZN_1_FLR_1_Wall_4,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ac3693b2-3300-4f2c-b943-7409b6dd6d2b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b4ceaf47-871e-4f22-a139-489ec7c66e8a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d50811ac-5851-4b04-857b-c396b48ecc5a}, !- Handle
  Gym_ZN_1_FLR_2_skylight_13,             !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {4b4b6a4c-1a14-40ab-ad3b-d253940966b3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.776, 13.8348, 8,                      !- X,Y,Z Vertex 1 {m}
  3.776, 15.054, 8,                       !- X,Y,Z Vertex 2 {m}
  2.557, 15.054, 8,                       !- X,Y,Z Vertex 3 {m}
  2.557, 13.8348, 8;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {afa90ab8-57a3-461b-9c47-a2388c065125}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Floor,  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ca77a65a-8c83-47b2-8f2a-9d681b5b657c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca3416ae-d9ea-4668-89b5-9afd799599d9}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2_Wall_5,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b32161e3-b741-41cc-9ba5-be217c789335}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {62aa6059-725b-43b6-bf11-c4773bd2ed90}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 5, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 5, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a8151cef-fcc6-4a71-b385-e84a378741f8}, !- Handle
  Bathrooms_ZN_1_FLR_1_Wall_3_window_1,   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cd556cbb-f150-425c-9269-322d2e389a42}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  15, 11.05, 2.548265,                    !- X,Y,Z Vertex 1 {m}
  15, 11.05, 1.1,                         !- X,Y,Z Vertex 2 {m}
  15, 13.95, 1.1,                         !- X,Y,Z Vertex 3 {m}
  15, 13.95, 2.548265;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ed895b1-4958-4819-8e3b-9f872370a043}, !- Handle
  Bathrooms_ZN_1_FLR_2_Floor,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8c07a26c-759e-4a0c-be83-e179d3ff1ba1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b5a060e-6fa6-4454-87fa-ecb380cd2178}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 14, 0,                              !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 14, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {b9e708a1-62ee-4155-bfe8-19ccc8eba751}, !- Handle
  InteriorLights:Electricity,             !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {d5d29843-9e20-4727-9d5a-3ee9d9615c34}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2_Floor,  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {db901331-8783-4932-bbcd-197c7bbbb277}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {977b898b-95a1-43d8-9468-1a5a1e6884fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a78068a-3420-4400-b553-bec97d14fdd3}, !- Handle
  Bathrooms_ZN_1_FLR_1_Wall_1,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba9727a8-6c08-4245-bc56-5397118db0a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {88ad06bb-2d9d-4d53-b2b1-da82dbeafde1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {871a9521-9666-4a45-a89c-e35bc7ca7134}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Floor,  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9c0777aa-19ac-4432-bdfb-2d0e73e4aeea}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c836a5cc-7811-45b3-a72c-9f26d4a499ac}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2_Wall_4,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d62e390-8ad1-48c6-bc6f-f3bafab36982}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2233632-78e4-485c-9279-d12d93fcd013}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8889bc66-eb1b-445e-a3d5-180b1533342d}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b3ccb0a3-6522-43bb-87b1-1127ff5bdecf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  52.95, 9, 2.50266,                      !- X,Y,Z Vertex 1 {m}
  52.95, 9, 1.1,                          !- X,Y,Z Vertex 2 {m}
  0.05, 9, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0.05, 9, 2.50266;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1220f768-6895-4ead-87ab-aae269648236}, !- Handle
  Mech_ZN_1_FLR_1_Floor,                  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ac3693b2-3300-4f2c-b943-7409b6dd6d2b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f045f762-07ae-49de-8ede-101e48caa518}, !- Handle
  Gym_ZN_1_FLR_2_skylight_33,             !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {4b4b6a4c-1a14-40ab-ad3b-d253940966b3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  16.443, 31.1682, 8,                     !- X,Y,Z Vertex 1 {m}
  16.443, 32.3874, 8,                     !- X,Y,Z Vertex 2 {m}
  15.224, 32.3874, 8,                     !- X,Y,Z Vertex 3 {m}
  15.224, 31.1682, 8;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d96f6c6-48a4-4324-93c7-073c34c449eb}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9c0777aa-19ac-4432-bdfb-2d0e73e4aeea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27588e55-c2d5-470c-9b32-73c4de4f45ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88ad06bb-2d9d-4d53-b2b1-da82dbeafde1}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_5,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {366097f9-c622-449f-bde1-dc30882eda26}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a78068a-3420-4400-b553-bec97d14fdd3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 76, 4,                              !- X,Y,Z Vertex 1 {m}
  15, 76, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 76, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 76, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d4cc90ee-f378-4019-8e72-02b105e4b462}, !- Handle
  Aux_Gym_ZN_1_FLR_2_skylight_11,         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {89fd87b6-ce0e-4e53-82e1-edc9a39bf1aa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  15.61, 13.8348, 8,                      !- X,Y,Z Vertex 1 {m}
  15.61, 15.054, 8,                       !- X,Y,Z Vertex 2 {m}
  14.39, 15.054, 8,                       !- X,Y,Z Vertex 3 {m}
  14.39, 13.8348, 8;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a94e4d5d-5d55-4567-9d82-f61b76928af3}, !- Handle
  Gym_ZN_1_FLR_2_skylight_48,             !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {4b4b6a4c-1a14-40ab-ad3b-d253940966b3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  35.443, 42.7237, 8,                     !- X,Y,Z Vertex 1 {m}
  35.443, 43.9429, 8,                     !- X,Y,Z Vertex 2 {m}
  34.224, 43.9429, 8,                     !- X,Y,Z Vertex 3 {m}
  34.224, 42.7237, 8;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9898d8ed-8753-4b9c-aabd-1b92d8eb7864}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Floor,        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {556d27a6-5b87-4055-bf87-25f838fec2b2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 5, 0,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 0;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0056072b-1ce6-4a75-87d6-7537dd03a3d1}, !- Handle
  Gym_ZN_1_FLR_2_skylight_54,             !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {4b4b6a4c-1a14-40ab-ad3b-d253940966b3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  35.443, 48.5015, 8,                     !- X,Y,Z Vertex 1 {m}
  35.443, 49.7207, 8,                     !- X,Y,Z Vertex 2 {m}
  34.224, 49.7207, 8,                     !- X,Y,Z Vertex 3 {m}
  34.224, 48.5015, 8;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7da8985-5ee5-4ed3-9a31-dff69e67245f}, !- Handle
  Gym_ZN_1_FLR_1_Wall_2,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b6d79a1-ca37-4ac2-86a5-1120aebe4e62}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f978e4f-d9a1-4d9e-bc36-d81552f974c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  38, 52, 0,                              !- X,Y,Z Vertex 3 {m}
  38, 52, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5e284ac-d308-4dfb-8c53-09888fb95bb4}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2_Floor,  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {77a1a3fb-815a-4cb4-9d3d-2e9616c19234}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {62454a50-cadd-44f5-93cb-297b45d3a5db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd262bce-08c4-41cf-a406-bc07a491484f}, !- Handle
  Main_Corridor_ZN_1_FLR_2_Wall_1,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {31559abd-c5d7-46a2-82ca-71820e221d8b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f089508c-4e83-4b85-826a-f435b34a2b48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46b8276f-bb86-4d6b-b050-3592565727d9}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Wall_1,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b59a3e9-ae8b-456b-b3a6-9c20f740084e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48ae50be-3ec4-4511-af74-3ae569bea3ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {62acb3e9-a9e6-4966-83cf-b57ae84ecc9f}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_4_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f9a07a88-3233-49e6-99a8-451fac8795ac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.95, 2.515715,                      !- X,Y,Z Vertex 1 {m}
  0, 8.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.515715;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d15803a7-01b6-4086-bd2e-2c70d986dadb}, !- Handle
  Bathrooms_ZN_1_FLR_2_Ceiling,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8c07a26c-759e-4a0c-be83-e179d3ff1ba1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  15, 14, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 14, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e8b33f7-5d8f-4691-8dd7-a4c0f42ef067}, !- Handle
  Aux_Gym_ZN_1_FLR_1_Wall_3,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e6e73b2-43d7-4a77-a53a-c3b09d195d59}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {056be3be-603a-4f0e-965c-8bb93b2f76f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 52, 4,                              !- X,Y,Z Vertex 1 {m}
  24, 52, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 52, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 52, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66351f52-63a1-4422-a942-09e4a8766896}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Floor,    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b0690467-f466-4dbf-beee-17790f02591d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b80994f-7a88-47b0-9385-e46d51453c8b}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2_Ceiling,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b285e12b-8d8f-4d0b-b67e-6d3518bea265}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ce9e0df-1c33-4848-8da9-9a0ee84fb242}, !- Handle
  Offices_ZN_1_FLR_1_Floor,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {07897017-2f7d-4da1-85cc-9c9ec7088e51}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 14, 0,                              !- X,Y,Z Vertex 1 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 14, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5369e258-7bb4-4a02-95fe-ed4b5454165d}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_3,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b0690467-f466-4dbf-beee-17790f02591d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f55f0b01-8296-47da-b902-24c71ea81be2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40001d05-dd56-4d57-84c7-33afd84e7f8f}, !- Handle
  Auditorium_ZN_1_FLR_1_Wall_1,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9afb3bcc-f466-426d-84be-d73696352d8a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bbbdc2c5-5d13-41a9-9360-6194c5343709}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  38, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Facility,
  {5314fbc0-7ed3-43a0-b970-cc3fd91c9b2e}; !- Handle

OS:ClimateZones,
  {720e48d5-3e39-4089-bcc5-d6ea3fef2524}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:LifeCycleCost:Parameters,
  {593589dc-a39c-4c3f-8a48-10177e3bd7a7}, !- Handle
  FEMP,                                   !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ,                                       !- Length of Study Period in Years
  ,                                       !- Tax Rate
  ,                                       !- Depreciation Method
  Yes;                                    !- Use NIST Fuel Escalation Rates

OS:RadianceParameters,
  {1ab78675-f9f8-4787-b480-1d4af21d509b}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:ProgramControl,
  {5fc91d32-62d1-4843-8eb9-fe1bb39c3184}; !- Handle

OS:OutputControl:ReportingTolerances,
  {2db18f72-015b-4267-8403-e069a8884a77}; !- Handle

OS:SurfaceConvectionAlgorithm:Inside,
  {39fe6880-fe4d-41d6-91da-51277493eaf3}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {1d4ad40d-960f-4565-bfce-f00afd033d5f}, !- Handle
  TARP;                                   !- Algorithm

OS:ZoneAirHeatBalanceAlgorithm,
  {930be9d5-f77e-4930-acab-0d971021f35b}, !- Handle
  AnalyticalSolution;                     !- Algorithm

OS:ZoneAirContaminantBalance,
  {6dc521aa-b2df-4d32-8f6c-17192b3d41c6}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {6dc548a8-4c6e-4377-b6b5-ab94fb303c99}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:SpaceType,
  {4cb994a4-5b81-48cc-b46d-18c829ed5300}, !- Handle
  90.1-2007 - SecSchl - Office,           !- Name
  ,                                       !- Default Construction Set Name
  {c1c9612a-b901-4cc1-a20f-aa39189a7e87}, !- Default Schedule Set Name
  {c1c8451b-9174-4d20-b9ea-923c9d9017ae}, !- Group Rendering Name
  {d0115a10-2690-43e2-ad2b-d6f7090cb132}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:Rendering:Color,
  {c1c8451b-9174-4d20-b9ea-923c9d9017ae}, !- Handle
  Rendering Color 1,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {c1c9612a-b901-4cc1-a20f-aa39189a7e87}, !- Handle
  90.1-2007 - SecSchl - Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {5b410cbd-7183-4da4-8a2d-9682bcd7476c}, !- Number of People Schedule Name
  {837611bb-6958-49c4-9b7a-42673700a101}, !- People Activity Level Schedule Name
  {5df7bfdc-3b02-407c-a3f2-77ae67d2fb87}, !- Lighting Schedule Name
  {bfb4b4d9-31cd-4899-af6f-139facdc7d8c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a3fc2135-1dc1-4009-9e8d-425bcfd26e39}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {b96578ec-a3e5-4e8d-9cb3-1160e1fe82d2}, !- Handle
  90.1-2007 - SecSchl - Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {0db6d3b3-c101-4ec3-8fb5-38062d0e217c}, !- Handle
  90.1-2007 - SecSchl - Office Lights,    !- Name
  {b96578ec-a3e5-4e8d-9cb3-1160e1fe82d2}, !- Lights Definition Name
  {4cb994a4-5b81-48cc-b46d-18c829ed5300}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {5df7bfdc-3b02-407c-a3f2-77ae67d2fb87}, !- Handle
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH,  !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  {72cdab9b-78d1-45bc-bff9-e48d25317d41}, !- Default Day Schedule Name
  {eccec371-b5ca-48b6-bb63-b31e139a7276}, !- Summer Design Day Schedule Name
  {32b24cd4-e2b5-4245-b97d-6f2851d1282a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {72cdab9b-78d1-45bc-bff9-e48d25317d41}, !- Handle
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH Default, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {2b34dbb8-5889-4dc2-a4dd-0cf3346fff41}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {eccec371-b5ca-48b6-bb63-b31e139a7276}, !- Handle
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH Summer Design Day, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {dfe68240-211e-412d-8b01-1cfc70882d18}, !- Handle
  Schedule Rule 1,                        !- Name
  {5df7bfdc-3b02-407c-a3f2-77ae67d2fb87}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {475bffcd-8cb0-4e2d-a5f0-a937d53bc98d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {475bffcd-8cb0-4e2d-a5f0-a937d53bc98d}, !- Handle
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH Wkdy Day, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {a3e6fe00-f7dc-4b87-9a41-e3d17d643797}, !- Handle
  Schedule Rule 2,                        !- Name
  {5df7bfdc-3b02-407c-a3f2-77ae67d2fb87}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {c7e0b2f8-9968-44c0-b089-6a84657c33ec}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c7e0b2f8-9968-44c0-b089-6a84657c33ec}, !- Handle
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH Wknd Day, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {0bfd3388-aa70-4913-b25b-b8529be27cc8}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {32b24cd4-e2b5-4245-b97d-6f2851d1282a}, !- Handle
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH Winter Design Day, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1f22c197-66b6-4f7b-99e3-9f20df8628cf}, !- Handle
  Schedule Rule 3,                        !- Name
  {5df7bfdc-3b02-407c-a3f2-77ae67d2fb87}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {dd139fc6-e7da-42dd-aea1-fecb8ddd4425}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {dd139fc6-e7da-42dd-aea1-fecb8ddd4425}, !- Handle
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH Wkdy Day 1, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {4cd8d11c-b6d8-49e8-b98f-9d871ecace15}, !- Handle
  Schedule Rule 4,                        !- Name
  {5df7bfdc-3b02-407c-a3f2-77ae67d2fb87}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e610c7c2-3a6a-420c-9c36-a0bddf2a8a56}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {e610c7c2-3a6a-420c-9c36-a0bddf2a8a56}, !- Handle
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH Wknd Day 1, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {eed99a7d-b4fc-440e-9f96-bde90136af59}, !- Handle
  Schedule Rule 5,                        !- Name
  {5df7bfdc-3b02-407c-a3f2-77ae67d2fb87}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {df162b29-a84f-4fd0-b476-e2a5fc0a84f5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {df162b29-a84f-4fd0-b476-e2a5fc0a84f5}, !- Handle
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH Wkdy Day 2, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:ScheduleTypeLimits,
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Continuous;                             !- Numeric Type

OS:DesignSpecification:OutdoorAir,
  {d0115a10-2690-43e2-ad2b-d6f7090cb132}, !- Handle
  90.1-2007 - SecSchl - Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {0e28064a-e8e0-41d0-8cd5-4da086ae56e3}, !- Handle
  90.1-2007 - SecSchl - Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {2e86408d-e427-498e-9d64-88a4a516493b}, !- Handle
  90.1-2007 - SecSchl - Office People,    !- Name
  {0e28064a-e8e0-41d0-8cd5-4da086ae56e3}, !- People Definition Name
  {4cb994a4-5b81-48cc-b46d-18c829ed5300}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {626d48c7-6a72-4a79-a072-94011bdae880}, !- Work Efficiency Schedule Name
  {9297467d-ebc9-4685-9bb9-eb3b6b855b84}, !- Clothing Insulation Schedule Name
  {80536dec-f3ea-4d80-9388-c5725a18cd55}; !- Air Velocity Schedule Name

OS:Schedule:Ruleset,
  {5b410cbd-7183-4da4-8a2d-9682bcd7476c}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Offices,   !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  {b001fa21-b99f-45b6-92a2-e000a21cb218}, !- Default Day Schedule Name
  {1e54a905-1aa5-4457-8a65-03735c265c86}, !- Summer Design Day Schedule Name
  {140ce456-b090-4450-8f85-a9c23c4db87f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b001fa21-b99f-45b6-92a2-e000a21cb218}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Offices Default, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d05f4d2d-9508-4442-8f98-e8287146cc4e}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {140ce456-b090-4450-8f85-a9c23c4db87f}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Offices Winter Design Day, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {84d50529-2c12-4836-8767-fa3efd46582f}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1e54a905-1aa5-4457-8a65-03735c265c86}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Offices Summer Design Day, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {509bab2f-0ef9-4b7e-93d9-5a6588547b73}, !- Handle
  Schedule Rule 6,                        !- Name
  {5b410cbd-7183-4da4-8a2d-9682bcd7476c}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {ab052766-06e3-4363-8b5d-8cfc58ad4c6b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ab052766-06e3-4363-8b5d-8cfc58ad4c6b}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Offices Wkdy Day, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {470759f9-566d-4a3c-afac-ebadd0724b83}, !- Handle
  Schedule Rule 7,                        !- Name
  {5b410cbd-7183-4da4-8a2d-9682bcd7476c}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {9b007f07-75f8-4a8e-9aa6-1af10549763c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9b007f07-75f8-4a8e-9aa6-1af10549763c}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Offices Wknd Day, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ab8fbd8e-e08d-4ad2-af3d-bda0ddae1861}, !- Handle
  Schedule Rule 8,                        !- Name
  {5b410cbd-7183-4da4-8a2d-9682bcd7476c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {46747bfa-6cb6-4310-bef5-424718fb4899}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {46747bfa-6cb6-4310-bef5-424718fb4899}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Offices Wkdy Day 1, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {c2ec899d-2d96-4093-9d6e-f707831aa3b0}, !- Handle
  Schedule Rule 9,                        !- Name
  {5b410cbd-7183-4da4-8a2d-9682bcd7476c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e6521761-7df6-43ee-93d6-09d0eafcc664}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {e6521761-7df6-43ee-93d6-09d0eafcc664}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Offices Wknd Day 1, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {90922a43-889e-4cfe-b6db-6c0c7370bc99}, !- Handle
  Schedule Rule 10,                       !- Name
  {5b410cbd-7183-4da4-8a2d-9682bcd7476c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5a6d54fc-b563-453c-b072-ea6be6ce664f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5a6d54fc-b563-453c-b072-ea6be6ce664f}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Offices Wkdy Day 2, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Ruleset,
  {837611bb-6958-49c4-9b7a-42673700a101}, !- Handle
  SchoolSecondary ACTIVITY_SCH,           !- Name
  {76567d7d-bf19-4f46-8f7b-2e891ad25922}, !- Schedule Type Limits Name
  {008356ef-9861-4322-a78b-9ccf10c1e58d}, !- Default Day Schedule Name
  {a84eea35-de41-4c46-b719-0a8b67eb8e65}, !- Summer Design Day Schedule Name
  {fc6e38a6-0cb4-42e5-ad20-455bebb08712}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {008356ef-9861-4322-a78b-9ccf10c1e58d}, !- Handle
  SchoolSecondary ACTIVITY_SCH Default,   !- Name
  {76567d7d-bf19-4f46-8f7b-2e891ad25922}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {0c45f335-5619-4d4c-9a90-b726c826984e}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fc6e38a6-0cb4-42e5-ad20-455bebb08712}, !- Handle
  SchoolSecondary ACTIVITY_SCH Winter Design Day, !- Name
  {76567d7d-bf19-4f46-8f7b-2e891ad25922}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {776196db-d0f5-440a-a85b-cbf856e4ce23}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a84eea35-de41-4c46-b719-0a8b67eb8e65}, !- Handle
  SchoolSecondary ACTIVITY_SCH Summer Design Day, !- Name
  {76567d7d-bf19-4f46-8f7b-2e891ad25922}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {76567d7d-bf19-4f46-8f7b-2e891ad25922}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {9297467d-ebc9-4685-9bb9-eb3b6b855b84}, !- Handle
  Clothing Schedule,                      !- Name
  {71322ced-f9c5-4a96-83b8-c09c520ec363}, !- Schedule Type Limits Name
  {49712420-ce8a-47f1-bb60-5c797aef1b71}; !- Default Day Schedule Name

OS:Schedule:Day,
  {49712420-ce8a-47f1-bb60-5c797aef1b71}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {71322ced-f9c5-4a96-83b8-c09c520ec363}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {dad787ec-ba75-431f-a233-383bb956a8da}, !- Handle
  Schedule Rule 11,                       !- Name
  {9297467d-ebc9-4685-9bb9-eb3b6b855b84}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {549677f0-bf85-4733-adda-51cd6eb6355a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {549677f0-bf85-4733-adda-51cd6eb6355a}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {71322ced-f9c5-4a96-83b8-c09c520ec363}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {71322ced-f9c5-4a96-83b8-c09c520ec363}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {80536dec-f3ea-4d80-9388-c5725a18cd55}, !- Handle
  Air Velocity Schedule,                  !- Name
  {92c16ee5-c892-40b7-bd1d-52cd8305cf94}, !- Schedule Type Limits Name
  {d5d5a56a-ac03-4978-aa71-1c8452c193cd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d5d5a56a-ac03-4978-aa71-1c8452c193cd}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {92c16ee5-c892-40b7-bd1d-52cd8305cf94}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {92c16ee5-c892-40b7-bd1d-52cd8305cf94}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {626d48c7-6a72-4a79-a072-94011bdae880}, !- Handle
  Work Efficiency Schedule,               !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  {fb196a2e-c2db-42f7-881e-0552d1080f40}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fb196a2e-c2db-42f7-881e-0552d1080f40}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {a3fc2135-1dc1-4009-9e8d-425bcfd26e39}, !- Handle
  SchoolSecondary INFIL_SCH_PNNL,         !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  {0bf3e19e-91d9-4ff0-bdd3-975117865630}, !- Default Day Schedule Name
  {8f46ba32-5478-4630-8e47-912937c91c04}, !- Summer Design Day Schedule Name
  {bdf3c6dc-6247-49d6-b030-d4b7d5f7d5ba}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0bf3e19e-91d9-4ff0-bdd3-975117865630}, !- Handle
  SchoolSecondary INFIL_SCH_PNNL Default, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2f8cbb41-da5e-4875-b45e-8469c2b1d0d8}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bdf3c6dc-6247-49d6-b030-d4b7d5f7d5ba}, !- Handle
  SchoolSecondary INFIL_SCH_PNNL Winter Design Day, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {acf2a3f4-8d5d-4888-aac0-87224eb47300}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8f46ba32-5478-4630-8e47-912937c91c04}, !- Handle
  SchoolSecondary INFIL_SCH_PNNL Summer Design Day, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {bdb91127-76f1-441b-b711-81439e02243b}, !- Handle
  Schedule Rule 12,                       !- Name
  {a3fc2135-1dc1-4009-9e8d-425bcfd26e39}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a56b5465-8b88-42e8-ac35-7c77da3bd514}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a56b5465-8b88-42e8-ac35-7c77da3bd514}, !- Handle
  SchoolSecondary INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:ElectricEquipment:Definition,
  {a727b8b9-2f55-4977-9fed-4c9a837e9483}, !- Handle
  90.1-2007 - SecSchl - Office Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {95a96d03-c122-4751-9e86-4a0aa8a0eda1}, !- Handle
  90.1-2007 - SecSchl - Office Electric Equipment, !- Name
  {a727b8b9-2f55-4977-9fed-4c9a837e9483}, !- Electric Equipment Definition Name
  {4cb994a4-5b81-48cc-b46d-18c829ed5300}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {bfb4b4d9-31cd-4899-af6f-139facdc7d8c}, !- Handle
  SchoolSecondary BLDG_EQUIP_SCH,         !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  {176c0f47-688c-44b0-b78a-77aa3cb24544}, !- Default Day Schedule Name
  {3fc901af-36e8-40fe-8deb-daab2dfb00ef}, !- Summer Design Day Schedule Name
  {c07dbaa4-9638-4229-846b-3346068842bb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {176c0f47-688c-44b0-b78a-77aa3cb24544}, !- Handle
  SchoolSecondary BLDG_EQUIP_SCH Default, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.35;                                   !- Value Until Time 1

OS:Schedule:Day,
  {d456b1d9-2047-4929-bc20-c8b6113870d8}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c07dbaa4-9638-4229-846b-3346068842bb}, !- Handle
  SchoolSecondary BLDG_EQUIP_SCH Winter Design Day, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.35;                                   !- Value Until Time 1

OS:Schedule:Day,
  {b45de3ed-9436-4f52-801a-f8857364d286}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3fc901af-36e8-40fe-8deb-daab2dfb00ef}, !- Handle
  SchoolSecondary BLDG_EQUIP_SCH Summer Design Day, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {bcfb8576-51c8-4757-8104-4f6ef042951a}, !- Handle
  Schedule Rule 13,                       !- Name
  {bfb4b4d9-31cd-4899-af6f-139facdc7d8c}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {4ec5948d-4a4b-409f-8339-30548905a4a2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4ec5948d-4a4b-409f-8339-30548905a4a2}, !- Handle
  SchoolSecondary BLDG_EQUIP_SCH Wkdy Day, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.35,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.35;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {d55af4ff-427d-4833-82b7-f5ebc22d5228}, !- Handle
  Schedule Rule 14,                       !- Name
  {bfb4b4d9-31cd-4899-af6f-139facdc7d8c}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {861f9b27-2e9b-4ec9-baab-7bb1b6b4f529}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {861f9b27-2e9b-4ec9-baab-7bb1b6b4f529}, !- Handle
  SchoolSecondary BLDG_EQUIP_SCH Wknd Day, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.35;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {86089300-37cd-42ae-9ef2-f785b76466ca}, !- Handle
  Schedule Rule 15,                       !- Name
  {bfb4b4d9-31cd-4899-af6f-139facdc7d8c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e19d9e53-4860-49d1-99ea-10bb345c78c2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {e19d9e53-4860-49d1-99ea-10bb345c78c2}, !- Handle
  SchoolSecondary BLDG_EQUIP_SCH Wkdy Day 1, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {d85a78fb-482f-40ff-84fb-e3a4afd887af}, !- Handle
  Schedule Rule 16,                       !- Name
  {bfb4b4d9-31cd-4899-af6f-139facdc7d8c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {690b3f29-0400-428d-9f8e-211fbefe91ef}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {690b3f29-0400-428d-9f8e-211fbefe91ef}, !- Handle
  SchoolSecondary BLDG_EQUIP_SCH Wknd Day 1, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {e9155e21-475d-4373-bf02-240fff0a2cfd}, !- Handle
  Schedule Rule 17,                       !- Name
  {bfb4b4d9-31cd-4899-af6f-139facdc7d8c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fb914230-c64b-48e4-8096-0f83111d242c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fb914230-c64b-48e4-8096-0f83111d242c}, !- Handle
  SchoolSecondary BLDG_EQUIP_SCH Wkdy Day 2, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.35,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.35;                                   !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {eec19047-d51a-43ba-a6d4-d227bc99eeca}, !- Handle
  90.1-2007 - SecSchl - Office Thermostat, !- Name
  {616173b6-0a2a-42d9-ba60-aa190068e6f9}, !- Heating Setpoint Temperature Schedule Name
  {482f0fe6-b2b6-4272-af5b-bd431d8d2fb3}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {616173b6-0a2a-42d9-ba60-aa190068e6f9}, !- Handle
  SchoolSecondary HTGSETP_SCH_NO_OPTIMUM, !- Name
  {bf7de565-c723-4838-afc6-3c656044f583}, !- Schedule Type Limits Name
  {576fc418-4a50-4bd0-8ceb-05241c7d6203}, !- Default Day Schedule Name
  {a616d0b2-3c07-464d-81da-5b333d25a825}, !- Summer Design Day Schedule Name
  {685fe95d-d610-4a46-ab05-c43b1db725bd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {576fc418-4a50-4bd0-8ceb-05241c7d6203}, !- Handle
  SchoolSecondary HTGSETP_SCH_NO_OPTIMUM Default, !- Name
  {bf7de565-c723-4838-afc6-3c656044f583}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {f8f76ee6-77b9-46f1-b339-1001f330436a}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a616d0b2-3c07-464d-81da-5b333d25a825}, !- Handle
  SchoolSecondary HTGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {bf7de565-c723-4838-afc6-3c656044f583}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {78120ccf-b0f7-40cd-8226-18c5be44858e}, !- Handle
  Schedule Rule 18,                       !- Name
  {616173b6-0a2a-42d9-ba60-aa190068e6f9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1a9d0e0e-184f-4ce8-8223-fffaf13d999b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1a9d0e0e-184f-4ce8-8223-fffaf13d999b}, !- Handle
  SchoolSecondary HTGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Name
  {bf7de565-c723-4838-afc6-3c656044f583}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {2942f98d-87d6-424b-819d-2f50ee697e26}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {685fe95d-d610-4a46-ab05-c43b1db725bd}, !- Handle
  SchoolSecondary HTGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {bf7de565-c723-4838-afc6-3c656044f583}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {bf7de565-c723-4838-afc6-3c656044f583}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {482f0fe6-b2b6-4272-af5b-bd431d8d2fb3}, !- Handle
  SchoolSecondary CLGSETP_SCH_NO_OPTIMUM, !- Name
  {bf7de565-c723-4838-afc6-3c656044f583}, !- Schedule Type Limits Name
  {f6baedfb-6d90-4097-a4a0-bed70ad92de4}, !- Default Day Schedule Name
  {4d19e3fa-3fec-4bef-91fb-b4a9961d4581}, !- Summer Design Day Schedule Name
  {d7037ab0-dbdb-4ac1-ada5-d55ce1e4bbc4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f6baedfb-6d90-4097-a4a0-bed70ad92de4}, !- Handle
  SchoolSecondary CLGSETP_SCH_NO_OPTIMUM Default, !- Name
  {bf7de565-c723-4838-afc6-3c656044f583}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.44;                                  !- Value Until Time 1

OS:Schedule:Day,
  {f2d43074-9e79-4282-8691-fa4b037a9943}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d7037ab0-dbdb-4ac1-ada5-d55ce1e4bbc4}, !- Handle
  SchoolSecondary CLGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {bf7de565-c723-4838-afc6-3c656044f583}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.44;                                  !- Value Until Time 1

OS:Schedule:Day,
  {12e5be8c-3f26-4c8e-9055-a36148142cec}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4d19e3fa-3fec-4bef-91fb-b4a9961d4581}, !- Handle
  SchoolSecondary CLGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {bf7de565-c723-4838-afc6-3c656044f583}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {7fd0da46-e708-4a1a-ad21-14c1d5ffd284}, !- Handle
  Schedule Rule 19,                       !- Name
  {482f0fe6-b2b6-4272-af5b-bd431d8d2fb3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {820a2b46-7b08-488e-8f15-01c1515bf515}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {820a2b46-7b08-488e-8f15-01c1515bf515}, !- Handle
  SchoolSecondary CLGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Name
  {bf7de565-c723-4838-afc6-3c656044f583}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  29.44,                                  !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  29.44;                                  !- Value Until Time 3

OS:SpaceType,
  {7bfd284a-85c3-4e26-be76-eabbcedc812a}, !- Handle
  90.1-2007 - SecSchl - Corridor,         !- Name
  ,                                       !- Default Construction Set Name
  {514c8a8c-bd82-4724-a4b4-e07c561bacec}, !- Default Schedule Set Name
  {1d36c611-19a3-4a07-b9ac-40cd8681cfcd}, !- Group Rendering Name
  {508de299-508f-4754-a1b1-3495f7af6a8e}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:Rendering:Color,
  {1d36c611-19a3-4a07-b9ac-40cd8681cfcd}, !- Handle
  Rendering Color 2,                      !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {514c8a8c-bd82-4724-a4b4-e07c561bacec}, !- Handle
  90.1-2007 - SecSchl - Corridor Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {a030e1d6-9238-4c09-8cf8-0d7f8f48b774}, !- Lighting Schedule Name
  {bfb4b4d9-31cd-4899-af6f-139facdc7d8c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a3fc2135-1dc1-4009-9e8d-425bcfd26e39}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {4e3858f2-3bf0-4f9c-a90c-501944449639}, !- Handle
  90.1-2007 - SecSchl - Corridor Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835486,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {46c36e9f-aea2-4cf5-b608-adf9caada27d}, !- Handle
  90.1-2007 - SecSchl - Corridor Lights,  !- Name
  {4e3858f2-3bf0-4f9c-a90c-501944449639}, !- Lights Definition Name
  {7bfd284a-85c3-4e26-be76-eabbcedc812a}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {a030e1d6-9238-4c09-8cf8-0d7f8f48b774}, !- Handle
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  {2b846b23-fd99-46da-89f1-20225d9b51e6}, !- Default Day Schedule Name
  {7649b68e-5750-4023-8fb6-88a2d4283bce}, !- Summer Design Day Schedule Name
  {5db5ae6c-1e25-4d55-bad0-817b889ac805}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2b846b23-fd99-46da-89f1-20225d9b51e6}, !- Handle
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH Default, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {b9a81334-b193-4092-8974-c81b8e4197cf}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7649b68e-5750-4023-8fb6-88a2d4283bce}, !- Handle
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH Summer Design Day, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {134ace83-2209-4b0f-bf78-bd0d0e894285}, !- Handle
  Schedule Rule 20,                       !- Name
  {a030e1d6-9238-4c09-8cf8-0d7f8f48b774}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {c3a832fa-f3a1-4f69-b544-5eeb31bbe37a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c3a832fa-f3a1-4f69-b544-5eeb31bbe37a}, !- Handle
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH Wkdy Day, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {232595b5-3cd3-44a0-802a-2e4484fbe517}, !- Handle
  Schedule Rule 21,                       !- Name
  {a030e1d6-9238-4c09-8cf8-0d7f8f48b774}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {0293f653-7019-4e89-b108-412c477fb3de}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0293f653-7019-4e89-b108-412c477fb3de}, !- Handle
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH Wknd Day, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {17c7ddd9-dffb-411a-a361-a2b91fc10d1a}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5db5ae6c-1e25-4d55-bad0-817b889ac805}, !- Handle
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH Winter Design Day, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {52d91c07-ad1b-4de0-bea6-d2ca7206a661}, !- Handle
  Schedule Rule 22,                       !- Name
  {a030e1d6-9238-4c09-8cf8-0d7f8f48b774}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ece1d159-8bc8-4021-9a2c-c8de9ac2cfb8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {ece1d159-8bc8-4021-9a2c-c8de9ac2cfb8}, !- Handle
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH Wkdy Day 1, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {55e374a5-9260-4ca3-99d1-1b698448eb02}, !- Handle
  Schedule Rule 23,                       !- Name
  {a030e1d6-9238-4c09-8cf8-0d7f8f48b774}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f8920e67-41c7-4648-9641-3ad469ea8921}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {f8920e67-41c7-4648-9641-3ad469ea8921}, !- Handle
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH Wknd Day 1, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {955dd5e1-7b8e-4531-93bc-6f098176e636}, !- Handle
  Schedule Rule 24,                       !- Name
  {a030e1d6-9238-4c09-8cf8-0d7f8f48b774}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {de3dc88d-0218-458c-a4df-0b3253bb5e1d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {de3dc88d-0218-458c-a4df-0b3253bb5e1d}, !- Handle
  SchoolSecondary BLDG_LIGHT_CORRIDOR_SCH Wkdy Day 2, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:DesignSpecification:OutdoorAir,
  {508de299-508f-4754-a1b1-3495f7af6a8e}, !- Handle
  90.1-2007 - SecSchl - Corridor Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ElectricEquipment:Definition,
  {6fdef9bb-51ba-4aeb-8d82-333627dbdf13}, !- Handle
  90.1-2007 - SecSchl - Corridor Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.9826468541826,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {c6a9a9d3-5cf1-4904-bbee-b791f5ecdf72}, !- Handle
  90.1-2007 - SecSchl - Corridor Electric Equipment, !- Name
  {6fdef9bb-51ba-4aeb-8d82-333627dbdf13}, !- Electric Equipment Definition Name
  {7bfd284a-85c3-4e26-be76-eabbcedc812a}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {532db36d-ebf9-41b3-a517-accd34cbcbab}, !- Handle
  90.1-2007 - SecSchl - Corridor Thermostat, !- Name
  {616173b6-0a2a-42d9-ba60-aa190068e6f9}, !- Heating Setpoint Temperature Schedule Name
  {482f0fe6-b2b6-4272-af5b-bd431d8d2fb3}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {3b10a4c9-85e8-4175-81e2-75029a0fc9a0}, !- Handle
  90.1-2007 - SecSchl - Classroom,        !- Name
  ,                                       !- Default Construction Set Name
  {f4e47378-ba61-4d60-ae37-178f4c39d357}, !- Default Schedule Set Name
  {8ce42bcb-846d-4a5a-8842-765daca62045}, !- Group Rendering Name
  {289ea2e5-6ea9-4f3b-bfa9-33ead36edce5}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Classroom;                              !- Standards Space Type

OS:Rendering:Color,
  {8ce42bcb-846d-4a5a-8842-765daca62045}, !- Handle
  Rendering Color 3,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {f4e47378-ba61-4d60-ae37-178f4c39d357}, !- Handle
  90.1-2007 - SecSchl - Classroom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {72e7a6b3-80e5-4c76-bda6-63af3e20a5f6}, !- Number of People Schedule Name
  {837611bb-6958-49c4-9b7a-42673700a101}, !- People Activity Level Schedule Name
  {306caf55-5594-4f18-8b25-99b0c44b3437}, !- Lighting Schedule Name
  {bfb4b4d9-31cd-4899-af6f-139facdc7d8c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a3fc2135-1dc1-4009-9e8d-425bcfd26e39}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {0cad5ac3-4709-4745-9776-01febd1d0990}, !- Handle
  90.1-2007 - SecSchl - Classroom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.0694745833936,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {ef8ea194-0d8a-4b67-aa60-c5cd9059842a}, !- Handle
  90.1-2007 - SecSchl - Classroom Lights, !- Name
  {0cad5ac3-4709-4745-9776-01febd1d0990}, !- Lights Definition Name
  {3b10a4c9-85e8-4175-81e2-75029a0fc9a0}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {306caf55-5594-4f18-8b25-99b0c44b3437}, !- Handle
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  {da4a2666-1c9c-4dce-b1d0-72765943d740}, !- Default Day Schedule Name
  {683a79ae-8e28-49ab-88f2-e99067323607}, !- Summer Design Day Schedule Name
  {8e83eef0-cf01-478e-9018-56f9584a925a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {da4a2666-1c9c-4dce-b1d0-72765943d740}, !- Handle
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH Default, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {ef77b137-a13f-4f9a-8937-15f9429d5c37}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {683a79ae-8e28-49ab-88f2-e99067323607}, !- Handle
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH Summer Design Day, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {dee897e2-b7e2-4ee8-a9e2-1f5e35bdbe5f}, !- Handle
  Schedule Rule 25,                       !- Name
  {306caf55-5594-4f18-8b25-99b0c44b3437}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {319420c9-d8d5-4bef-b126-6b0e609c1ff5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {319420c9-d8d5-4bef-b126-6b0e609c1ff5}, !- Handle
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH Wkdy Day, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {814fda88-5f88-4e59-ad07-c1da022e7eae}, !- Handle
  Schedule Rule 26,                       !- Name
  {306caf55-5594-4f18-8b25-99b0c44b3437}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {76ca87a4-dd16-4557-aae9-768121de6c48}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {76ca87a4-dd16-4557-aae9-768121de6c48}, !- Handle
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH Wknd Day, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {44fbdfaf-17eb-442f-956b-71bc665f2290}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8e83eef0-cf01-478e-9018-56f9584a925a}, !- Handle
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH Winter Design Day, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {45ee6d37-7700-42d5-b8e2-a29e3ca4eeaf}, !- Handle
  Schedule Rule 27,                       !- Name
  {306caf55-5594-4f18-8b25-99b0c44b3437}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {6035ccb7-fbab-490e-b4ce-ac3b8ca235e8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {6035ccb7-fbab-490e-b4ce-ac3b8ca235e8}, !- Handle
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH Wkdy Day 1, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {2b2db209-238c-47e1-9560-c7ed21f1fb8d}, !- Handle
  Schedule Rule 28,                       !- Name
  {306caf55-5594-4f18-8b25-99b0c44b3437}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1819fe01-dda3-4dc0-b307-42ec7ae2627b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {1819fe01-dda3-4dc0-b307-42ec7ae2627b}, !- Handle
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH Wknd Day 1, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {36e141ed-bec9-4de1-9e19-c6b84822c728}, !- Handle
  Schedule Rule 29,                       !- Name
  {306caf55-5594-4f18-8b25-99b0c44b3437}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d4fbaea3-476e-4d28-b0c4-05de40d7e5fb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d4fbaea3-476e-4d28-b0c4-05de40d7e5fb}, !- Handle
  SchoolSecondary BLDG_LIGHT_CLASSROOM_SCH Wkdy Day 2, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:DesignSpecification:OutdoorAir,
  {289ea2e5-6ea9-4f3b-bfa9-33ead36edce5}, !- Handle
  90.1-2007 - SecSchl - Classroom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.004719474432,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {34abd979-5c62-4e95-935e-01e633a2c5eb}, !- Handle
  90.1-2007 - SecSchl - Classroom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.37673686458484,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {34b5888a-9652-45bf-8bbe-721db5644082}, !- Handle
  90.1-2007 - SecSchl - Classroom People, !- Name
  {34abd979-5c62-4e95-935e-01e633a2c5eb}, !- People Definition Name
  {3b10a4c9-85e8-4175-81e2-75029a0fc9a0}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {626d48c7-6a72-4a79-a072-94011bdae880}, !- Work Efficiency Schedule Name
  {9297467d-ebc9-4685-9bb9-eb3b6b855b84}, !- Clothing Insulation Schedule Name
  {80536dec-f3ea-4d80-9388-c5725a18cd55}; !- Air Velocity Schedule Name

OS:Schedule:Ruleset,
  {72e7a6b3-80e5-4c76-bda6-63af3e20a5f6}, !- Handle
  SchoolSecondary BLDG_OCC_SCH,           !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  {4ba5156e-c872-4203-839c-4af368f76b8f}, !- Default Day Schedule Name
  {b084d268-045d-44ae-b8c5-a23d9c57381d}, !- Summer Design Day Schedule Name
  {23bbbde6-f4de-4ca3-b95f-a791bd784af0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4ba5156e-c872-4203-839c-4af368f76b8f}, !- Handle
  SchoolSecondary BLDG_OCC_SCH Default,   !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c4598826-cf77-4d36-a129-9e81ff7f520a}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {23bbbde6-f4de-4ca3-b95f-a791bd784af0}, !- Handle
  SchoolSecondary BLDG_OCC_SCH Winter Design Day, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d1fb3d76-a6b6-436e-89c7-d71b77b68b2e}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b084d268-045d-44ae-b8c5-a23d9c57381d}, !- Handle
  SchoolSecondary BLDG_OCC_SCH Summer Design Day, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0b1fb346-a862-4882-830d-6184b2940215}, !- Handle
  Schedule Rule 30,                       !- Name
  {72e7a6b3-80e5-4c76-bda6-63af3e20a5f6}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {32479dd3-c3cd-4ff5-bd4e-1f554f1825e1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {32479dd3-c3cd-4ff5-bd4e-1f554f1825e1}, !- Handle
  SchoolSecondary BLDG_OCC_SCH Wkdy Day,  !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {f7b51d4c-ada7-4204-9a73-bae838fecc8e}, !- Handle
  Schedule Rule 31,                       !- Name
  {72e7a6b3-80e5-4c76-bda6-63af3e20a5f6}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {30ce85cc-262a-4776-9ce7-6ecb7d0853f7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {30ce85cc-262a-4776-9ce7-6ecb7d0853f7}, !- Handle
  SchoolSecondary BLDG_OCC_SCH Wknd Day,  !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bc0f8405-0d58-42de-893d-916f0dae7156}, !- Handle
  Schedule Rule 32,                       !- Name
  {72e7a6b3-80e5-4c76-bda6-63af3e20a5f6}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {880ebcb7-6198-44e6-a242-de28080ba3d7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  16,                                     !- Start Day
  9,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {880ebcb7-6198-44e6-a242-de28080ba3d7}, !- Handle
  SchoolSecondary BLDG_OCC_SCH Wkdy Day 1, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7d542db4-e30b-4191-b2b9-4484d83394ef}, !- Handle
  Schedule Rule 33,                       !- Name
  {72e7a6b3-80e5-4c76-bda6-63af3e20a5f6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a5560a65-9b29-4654-a1fe-3b9e5b5144f5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  16,                                     !- Start Day
  9,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {a5560a65-9b29-4654-a1fe-3b9e5b5144f5}, !- Handle
  SchoolSecondary BLDG_OCC_SCH Wknd Day 1, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f0b44619-aa56-4b1b-b39c-ed7733269276}, !- Handle
  Schedule Rule 34,                       !- Name
  {72e7a6b3-80e5-4c76-bda6-63af3e20a5f6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ccb8e93a-abac-4edd-9954-36686d0e5056}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  16,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ccb8e93a-abac-4edd-9954-36686d0e5056}, !- Handle
  SchoolSecondary BLDG_OCC_SCH Wkdy Day 2, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:ElectricEquipment:Definition,
  {6d9b46ca-7ae5-455e-bcff-88c9f2c3730f}, !- Handle
  90.1-2007 - SecSchl - Classroom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  9.99967277712333,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {917d485b-2ec0-47e9-856f-35a525344aa9}, !- Handle
  90.1-2007 - SecSchl - Classroom Electric Equipment, !- Name
  {6d9b46ca-7ae5-455e-bcff-88c9f2c3730f}, !- Electric Equipment Definition Name
  {3b10a4c9-85e8-4175-81e2-75029a0fc9a0}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {5e5d741d-39b4-4878-a50d-438336151bae}, !- Handle
  90.1-2007 - SecSchl - Classroom Thermostat, !- Name
  {616173b6-0a2a-42d9-ba60-aa190068e6f9}, !- Heating Setpoint Temperature Schedule Name
  {482f0fe6-b2b6-4272-af5b-bd431d8d2fb3}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {2e880169-c0f3-4c44-ad71-69c093c04ae3}, !- Handle
  90.1-2007 - SecSchl - Lobby,            !- Name
  ,                                       !- Default Construction Set Name
  {ecff6786-2b80-4743-a4bd-02728e37aaf2}, !- Default Schedule Set Name
  {47b41191-5e0f-4dc0-99b4-0c5d0a57fde3}, !- Group Rendering Name
  {73a392ff-8c75-48fa-9b96-755ddb76478d}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:Rendering:Color,
  {47b41191-5e0f-4dc0-99b4-0c5d0a57fde3}, !- Handle
  Rendering Color 4,                      !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {ecff6786-2b80-4743-a4bd-02728e37aaf2}, !- Handle
  90.1-2007 - SecSchl - Lobby Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {a10ffc68-c18f-44dd-8ccb-d9907a125d28}, !- Lighting Schedule Name
  {bfb4b4d9-31cd-4899-af6f-139facdc7d8c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a3fc2135-1dc1-4009-9e8d-425bcfd26e39}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {3cd66ea1-56be-4fe0-9cfa-05fecaff32c0}, !- Handle
  90.1-2007 - SecSchl - Lobby Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {699e256d-0e3d-413a-9c4a-0a6687214a8b}, !- Handle
  90.1-2007 - SecSchl - Lobby Lights,     !- Name
  {3cd66ea1-56be-4fe0-9cfa-05fecaff32c0}, !- Lights Definition Name
  {2e880169-c0f3-4c44-ad71-69c093c04ae3}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {a10ffc68-c18f-44dd-8ccb-d9907a125d28}, !- Handle
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  {8029b34a-6ac1-4296-9381-3f15bda718ac}, !- Default Day Schedule Name
  {67f44ba2-d441-434a-b554-1ee63cbf297f}, !- Summer Design Day Schedule Name
  {7a76a14a-aa6f-47ac-b9a2-2c8a6b5a54ec}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8029b34a-6ac1-4296-9381-3f15bda718ac}, !- Handle
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH Default, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {fa8ac7e6-6d8f-42e1-9ef4-9ff37915e5ee}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {67f44ba2-d441-434a-b554-1ee63cbf297f}, !- Handle
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH Summer Design Day, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {31e818cc-124b-4b68-a57e-739cff89489b}, !- Handle
  Schedule Rule 35,                       !- Name
  {a10ffc68-c18f-44dd-8ccb-d9907a125d28}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {72183d55-fc53-40db-a33d-c3501d5fb3dc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {72183d55-fc53-40db-a33d-c3501d5fb3dc}, !- Handle
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH Wkdy Day, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {862d92f1-af3f-481d-b9de-b0c0777e70ed}, !- Handle
  Schedule Rule 36,                       !- Name
  {a10ffc68-c18f-44dd-8ccb-d9907a125d28}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {56f897b0-5bec-46e3-ae22-c53350f9ca43}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {56f897b0-5bec-46e3-ae22-c53350f9ca43}, !- Handle
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH Wknd Day, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {08362f42-2a2f-4747-9cc7-7fb95bbf68db}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7a76a14a-aa6f-47ac-b9a2-2c8a6b5a54ec}, !- Handle
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH Winter Design Day, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e722cc2f-90e8-4d52-b143-674afb3b2a19}, !- Handle
  Schedule Rule 37,                       !- Name
  {a10ffc68-c18f-44dd-8ccb-d9907a125d28}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {20e852b1-c5a0-4f40-9bb2-0a10bc2a35ab}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {20e852b1-c5a0-4f40-9bb2-0a10bc2a35ab}, !- Handle
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH Wkdy Day 1, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {293897c9-036d-41a8-82a3-9e1cc1e3ef03}, !- Handle
  Schedule Rule 38,                       !- Name
  {a10ffc68-c18f-44dd-8ccb-d9907a125d28}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1c36a80e-8d79-49bc-a0a9-98ca65e00a92}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {1c36a80e-8d79-49bc-a0a9-98ca65e00a92}, !- Handle
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH Wknd Day 1, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {669681f6-7e81-4617-bc19-b324b8d8c97c}, !- Handle
  Schedule Rule 39,                       !- Name
  {a10ffc68-c18f-44dd-8ccb-d9907a125d28}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f3dedb75-5ce3-4959-ba71-7359fe117c87}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f3dedb75-5ce3-4959-ba71-7359fe117c87}, !- Handle
  SchoolSecondary BLDG_LIGHT_LOBBYFLR1_SCH Wkdy Day 2, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:DesignSpecification:OutdoorAir,
  {73a392ff-8c75-48fa-9b96-755ddb76478d}, !- Handle
  90.1-2007 - SecSchl - Lobby Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ElectricEquipment:Definition,
  {f788bfef-8c6b-4f65-8ff6-e859d385cda2}, !- Handle
  90.1-2007 - SecSchl - Lobby Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.9826468541826,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {c46e22a0-93ae-4f1a-b460-f5346b2aa35c}, !- Handle
  90.1-2007 - SecSchl - Lobby Electric Equipment, !- Name
  {f788bfef-8c6b-4f65-8ff6-e859d385cda2}, !- Electric Equipment Definition Name
  {2e880169-c0f3-4c44-ad71-69c093c04ae3}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {2da36176-5536-466d-9708-d788398bd3b4}, !- Handle
  90.1-2007 - SecSchl - Lobby Thermostat, !- Name
  {616173b6-0a2a-42d9-ba60-aa190068e6f9}, !- Heating Setpoint Temperature Schedule Name
  {482f0fe6-b2b6-4272-af5b-bd431d8d2fb3}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {7290c652-9c1d-4c27-9476-aad88bd70b9d}, !- Handle
  90.1-2007 - SecSchl - Gym,              !- Name
  ,                                       !- Default Construction Set Name
  {fa51a6c4-17f0-4eb8-a6e0-da62765ff49b}, !- Default Schedule Set Name
  {56293fe6-6cb9-4b39-9e69-ffe5f8689c52}, !- Group Rendering Name
  {5509fa25-4763-4850-b0ab-3781c9db93b3}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Gym;                                    !- Standards Space Type

OS:Rendering:Color,
  {56293fe6-6cb9-4b39-9e69-ffe5f8689c52}, !- Handle
  Rendering Color 5,                      !- Name
  154,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {fa51a6c4-17f0-4eb8-a6e0-da62765ff49b}, !- Handle
  90.1-2007 - SecSchl - Gym Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {80d98a22-de55-4cac-87bd-5d2a16e5f89f}, !- Number of People Schedule Name
  {837611bb-6958-49c4-9b7a-42673700a101}, !- People Activity Level Schedule Name
  {bfa1a24c-f0ba-407d-ad56-a2b7de0a63db}, !- Lighting Schedule Name
  {bfb4b4d9-31cd-4899-af6f-139facdc7d8c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a3fc2135-1dc1-4009-9e8d-425bcfd26e39}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {863a9e1f-46fb-4417-a9f4-438cbf0ae890}, !- Handle
  90.1-2007 - SecSchl - Gym Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.0694745833936,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {68966ac1-5231-4ec6-8117-8d3e8eaf1779}, !- Handle
  90.1-2007 - SecSchl - Gym Lights,       !- Name
  {863a9e1f-46fb-4417-a9f4-438cbf0ae890}, !- Lights Definition Name
  {7290c652-9c1d-4c27-9476-aad88bd70b9d}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {bfa1a24c-f0ba-407d-ad56-a2b7de0a63db}, !- Handle
  SchoolSecondary BLDG_LIGHT_GYM_SCH,     !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  {6113ee65-9599-4662-b519-1803ecdb0ed6}, !- Default Day Schedule Name
  {3c2121ef-17af-4d7a-86f0-52a37e72a2a0}, !- Summer Design Day Schedule Name
  {eab7d138-25ad-4c99-a856-ca807062f386}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6113ee65-9599-4662-b519-1803ecdb0ed6}, !- Handle
  SchoolSecondary BLDG_LIGHT_GYM_SCH Default, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {cf14b179-c1e5-49eb-abac-8ad1d98d5fc1}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3c2121ef-17af-4d7a-86f0-52a37e72a2a0}, !- Handle
  SchoolSecondary BLDG_LIGHT_GYM_SCH Summer Design Day, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {123aa0d4-175f-4c7e-8a21-ccd4f9930033}, !- Handle
  Schedule Rule 40,                       !- Name
  {bfa1a24c-f0ba-407d-ad56-a2b7de0a63db}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {7b07bff6-7393-484e-96db-e5e73eadf2a9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7b07bff6-7393-484e-96db-e5e73eadf2a9}, !- Handle
  SchoolSecondary BLDG_LIGHT_GYM_SCH Wkdy Day, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {ffcf2edd-ff54-43a7-9ed1-d304cb5b4f9d}, !- Handle
  Schedule Rule 41,                       !- Name
  {bfa1a24c-f0ba-407d-ad56-a2b7de0a63db}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {2bc34016-6d92-4441-8a29-f1374fe0f4aa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2bc34016-6d92-4441-8a29-f1374fe0f4aa}, !- Handle
  SchoolSecondary BLDG_LIGHT_GYM_SCH Wknd Day, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {ac1c1da9-4c2b-47e0-9630-4eeb9f0efe87}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {eab7d138-25ad-4c99-a856-ca807062f386}, !- Handle
  SchoolSecondary BLDG_LIGHT_GYM_SCH Winter Design Day, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cff33e3a-d663-4aee-8b45-d7695749e9be}, !- Handle
  Schedule Rule 42,                       !- Name
  {bfa1a24c-f0ba-407d-ad56-a2b7de0a63db}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {01b9236e-a7a7-45fc-b59f-9c742629f2b3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {01b9236e-a7a7-45fc-b59f-9c742629f2b3}, !- Handle
  SchoolSecondary BLDG_LIGHT_GYM_SCH Wkdy Day 1, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {76935836-0803-40c1-a4a3-5d06708b025f}, !- Handle
  Schedule Rule 43,                       !- Name
  {bfa1a24c-f0ba-407d-ad56-a2b7de0a63db}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5fc011e7-82de-486b-952f-11a669059d70}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {5fc011e7-82de-486b-952f-11a669059d70}, !- Handle
  SchoolSecondary BLDG_LIGHT_GYM_SCH Wknd Day 1, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {5f8ee159-9a99-4bea-9201-8a5ba1fa049c}, !- Handle
  Schedule Rule 44,                       !- Name
  {bfa1a24c-f0ba-407d-ad56-a2b7de0a63db}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {29e2ca4c-1342-426e-9771-59f7e3f8f5da}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {29e2ca4c-1342-426e-9771-59f7e3f8f5da}, !- Handle
  SchoolSecondary BLDG_LIGHT_GYM_SCH Wkdy Day 2, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:DesignSpecification:OutdoorAir,
  {5509fa25-4763-4850-b0ab-3781c9db93b3}, !- Handle
  90.1-2007 - SecSchl - Gym Ventilation,  !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {323197bd-6aa0-4d9c-a3ae-7f8e0e27d1b8}, !- Handle
  90.1-2007 - SecSchl - Gym People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.322917312501292,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {8fff29fc-b67b-4282-864e-e8375d18694d}, !- Handle
  90.1-2007 - SecSchl - Gym People,       !- Name
  {323197bd-6aa0-4d9c-a3ae-7f8e0e27d1b8}, !- People Definition Name
  {7290c652-9c1d-4c27-9476-aad88bd70b9d}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {626d48c7-6a72-4a79-a072-94011bdae880}, !- Work Efficiency Schedule Name
  {9297467d-ebc9-4685-9bb9-eb3b6b855b84}, !- Clothing Insulation Schedule Name
  {80536dec-f3ea-4d80-9388-c5725a18cd55}; !- Air Velocity Schedule Name

OS:Schedule:Ruleset,
  {80d98a22-de55-4cac-87bd-5d2a16e5f89f}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Gym,       !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  {adcc46cc-d4dd-4998-aedd-02375f10aa74}, !- Default Day Schedule Name
  {33ab6da8-5462-4b97-afbc-318ab44ad161}, !- Summer Design Day Schedule Name
  {fa5d0219-d547-4095-a15b-e01920290206}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {adcc46cc-d4dd-4998-aedd-02375f10aa74}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Gym Default, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a8e9b956-491e-4700-941a-ed4fbb1360e4}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fa5d0219-d547-4095-a15b-e01920290206}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Gym Winter Design Day, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c38e7c09-c3fd-4487-99c3-92d61cc55e55}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {33ab6da8-5462-4b97-afbc-318ab44ad161}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Gym Summer Design Day, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.95,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {7644c5a0-1a20-46f5-af64-dfa6a68fc7c3}, !- Handle
  Schedule Rule 45,                       !- Name
  {80d98a22-de55-4cac-87bd-5d2a16e5f89f}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {9bde7caa-f4b7-44a1-9d47-868a6d6f3ea9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9bde7caa-f4b7-44a1-9d47-868a6d6f3ea9}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy Day, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.95,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {01af1155-8087-40df-b45d-1b4a1858d727}, !- Handle
  Schedule Rule 46,                       !- Name
  {80d98a22-de55-4cac-87bd-5d2a16e5f89f}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {bb53f483-f617-4b84-b629-a65b98e01d72}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {bb53f483-f617-4b84-b629-a65b98e01d72}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Gym Wknd Day, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {123c3857-1f55-40c6-a3c1-4747b7f1bc7d}, !- Handle
  Schedule Rule 47,                       !- Name
  {80d98a22-de55-4cac-87bd-5d2a16e5f89f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {232faeb8-8dad-4813-8798-792022da605d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {232faeb8-8dad-4813-8798-792022da605d}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy Day 1, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {72602ecf-ca84-4642-b473-2274b268a5ca}, !- Handle
  Schedule Rule 48,                       !- Name
  {80d98a22-de55-4cac-87bd-5d2a16e5f89f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {19a2b48b-ec31-4097-941b-3ea983131890}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {19a2b48b-ec31-4097-941b-3ea983131890}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Gym Wknd Day 1, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5eaddee5-6070-4133-93ce-cb1fd9f7a15e}, !- Handle
  Schedule Rule 49,                       !- Name
  {80d98a22-de55-4cac-87bd-5d2a16e5f89f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {84bd3a54-3fd2-456b-8c50-2d87ed604ef3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {84bd3a54-3fd2-456b-8c50-2d87ed604ef3}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Gym Wkdy Day 2, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.95,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:ElectricEquipment:Definition,
  {b45b5d83-0654-4236-9a46-439959f9ca1b}, !- Handle
  90.1-2007 - SecSchl - Gym Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.95139879168647,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {0cb497cd-adf6-4953-9cd7-6724bfd1e57d}, !- Handle
  90.1-2007 - SecSchl - Gym Electric Equipment, !- Name
  {b45b5d83-0654-4236-9a46-439959f9ca1b}, !- Electric Equipment Definition Name
  {7290c652-9c1d-4c27-9476-aad88bd70b9d}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {ba20962f-e476-4ceb-a671-843038ef1647}, !- Handle
  90.1-2007 - SecSchl - Gym Thermostat,   !- Name
  {721ea2bb-2df0-4ddf-aa4d-e997332f0903}, !- Heating Setpoint Temperature Schedule Name
  {482f0fe6-b2b6-4272-af5b-bd431d8d2fb3}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {721ea2bb-2df0-4ddf-aa4d-e997332f0903}, !- Handle
  SchoolSecondary HTGSETP_SCH_PSZ_AC,     !- Name
  {bf7de565-c723-4838-afc6-3c656044f583}, !- Schedule Type Limits Name
  {d030cd6e-634e-4bb9-a8d5-85f678955d03}, !- Default Day Schedule Name
  {a67d0d51-90ef-4827-9da0-038c0f009e18}, !- Summer Design Day Schedule Name
  {34631edd-15b7-4cd9-b747-86d74bfa8e63}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d030cd6e-634e-4bb9-a8d5-85f678955d03}, !- Handle
  SchoolSecondary HTGSETP_SCH_PSZ_AC Default, !- Name
  {bf7de565-c723-4838-afc6-3c656044f583}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {aab96d5d-84a3-4256-9747-23fb90548eb2}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a67d0d51-90ef-4827-9da0-038c0f009e18}, !- Handle
  SchoolSecondary HTGSETP_SCH_PSZ_AC Summer Design Day, !- Name
  {bf7de565-c723-4838-afc6-3c656044f583}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {819b8794-b880-49ea-b492-7a7f240fbd0f}, !- Handle
  Schedule Rule 50,                       !- Name
  {721ea2bb-2df0-4ddf-aa4d-e997332f0903}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ee226cec-a6be-4ee6-b2e0-d7f9afcc5c2f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ee226cec-a6be-4ee6-b2e0-d7f9afcc5c2f}, !- Handle
  SchoolSecondary HTGSETP_SCH_PSZ_AC Wkdy Day, !- Name
  {bf7de565-c723-4838-afc6-3c656044f583}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {e5d5c705-0c2c-49da-b8b6-824f781f8d2d}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {34631edd-15b7-4cd9-b747-86d74bfa8e63}, !- Handle
  SchoolSecondary HTGSETP_SCH_PSZ_AC Winter Design Day, !- Name
  {bf7de565-c723-4838-afc6-3c656044f583}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:SpaceType,
  {b95af6d3-98c9-4a6b-9552-86c105dfcba7}, !- Handle
  90.1-2007 - SecSchl - Mechanical,       !- Name
  ,                                       !- Default Construction Set Name
  {4363106f-982c-4eae-8642-7413d0880419}, !- Default Schedule Set Name
  {223e5665-3623-498d-b0d9-516ffd5b8c94}, !- Group Rendering Name
  {0bd92813-3c7b-47ed-aaaf-ee729b7c37e8}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Mechanical;                             !- Standards Space Type

OS:Rendering:Color,
  {223e5665-3623-498d-b0d9-516ffd5b8c94}, !- Handle
  Rendering Color 6,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {4363106f-982c-4eae-8642-7413d0880419}, !- Handle
  90.1-2007 - SecSchl - Mechanical Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {0cd64030-06a7-4a24-a3f0-f58ffc9fc9db}, !- Lighting Schedule Name
  {bfb4b4d9-31cd-4899-af6f-139facdc7d8c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a3fc2135-1dc1-4009-9e8d-425bcfd26e39}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {7e8ff636-b6c7-4d0a-9b71-a79bcf9ff9ff}, !- Handle
  90.1-2007 - SecSchl - Mechanical Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {a7460329-21b4-4786-a4b7-88752bf0e208}, !- Handle
  90.1-2007 - SecSchl - Mechanical Lights, !- Name
  {7e8ff636-b6c7-4d0a-9b71-a79bcf9ff9ff}, !- Lights Definition Name
  {b95af6d3-98c9-4a6b-9552-86c105dfcba7}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {0cd64030-06a7-4a24-a3f0-f58ffc9fc9db}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH,         !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  {4943c5b5-dc73-43a3-80f4-b5e2c46ee852}, !- Default Day Schedule Name
  {998673e3-0ce2-4a35-8c97-d922b918cbdc}, !- Summer Design Day Schedule Name
  {ea306363-60df-48ec-b70a-baa8eeb738ef}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4943c5b5-dc73-43a3-80f4-b5e2c46ee852}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Default, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {d710f08e-9542-4fa2-971e-8df8038ee37b}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {998673e3-0ce2-4a35-8c97-d922b918cbdc}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Summer Design Day, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1e01ecdd-8c02-4fe5-85c0-539a6abd6adf}, !- Handle
  Schedule Rule 51,                       !- Name
  {0cd64030-06a7-4a24-a3f0-f58ffc9fc9db}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {95a415db-a11c-4b93-b0b1-ff6e92ab79eb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {95a415db-a11c-4b93-b0b1-ff6e92ab79eb}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Wkdy Day, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {c5235212-126d-4826-926f-05cd40767c1a}, !- Handle
  Schedule Rule 52,                       !- Name
  {0cd64030-06a7-4a24-a3f0-f58ffc9fc9db}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {991875ca-514b-4d3c-9f2f-5fd51645f4ce}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {991875ca-514b-4d3c-9f2f-5fd51645f4ce}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Wknd Day, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {428e0fb3-b1a7-457b-b5f8-c3fffebe39d1}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ea306363-60df-48ec-b70a-baa8eeb738ef}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Winter Design Day, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {deadc1b4-6e05-4c45-a6fb-3d48bcec477f}, !- Handle
  Schedule Rule 53,                       !- Name
  {0cd64030-06a7-4a24-a3f0-f58ffc9fc9db}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f3c541f3-3808-4e39-9943-3eda40cfb976}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {f3c541f3-3808-4e39-9943-3eda40cfb976}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Wkdy Day 1, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {74627195-8e98-4ea8-b6f9-03e17d5e2f60}, !- Handle
  Schedule Rule 54,                       !- Name
  {0cd64030-06a7-4a24-a3f0-f58ffc9fc9db}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {446b35ee-e0e8-44e7-9a10-c833e24d0dbb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {446b35ee-e0e8-44e7-9a10-c833e24d0dbb}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Wknd Day 1, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {4428d930-9bf3-4334-bdbe-067a7d8e774f}, !- Handle
  Schedule Rule 55,                       !- Name
  {0cd64030-06a7-4a24-a3f0-f58ffc9fc9db}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c6a5f783-eb2e-401f-a9ba-991fa7ec970d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c6a5f783-eb2e-401f-a9ba-991fa7ec970d}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Wkdy Day 2, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:DesignSpecification:OutdoorAir,
  {0bd92813-3c7b-47ed-aaaf-ee729b7c37e8}, !- Handle
  90.1-2007 - SecSchl - Mechanical Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ElectricEquipment:Definition,
  {66c21255-d023-4530-9fbb-ce6446ae3f5b}, !- Handle
  90.1-2007 - SecSchl - Mechanical Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.9826468541826,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {5e90a8fa-35e8-40b2-8223-8685186a2df6}, !- Handle
  90.1-2007 - SecSchl - Mechanical Electric Equipment, !- Name
  {66c21255-d023-4530-9fbb-ce6446ae3f5b}, !- Electric Equipment Definition Name
  {b95af6d3-98c9-4a6b-9552-86c105dfcba7}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {9e1a51ed-29b0-45f7-9458-5cfb10050390}, !- Handle
  90.1-2007 - SecSchl - Mechanical Thermostat, !- Name
  {4042b611-b7b9-4900-97a6-6bbf43c76790}, !- Heating Setpoint Temperature Schedule Name
  {c0f776ae-d7d5-40c8-bde4-bfa785d53d42}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {4042b611-b7b9-4900-97a6-6bbf43c76790}, !- Handle
  SchoolSecondary HTGSETP_SCH_Setback,    !- Name
  {bf7de565-c723-4838-afc6-3c656044f583}, !- Schedule Type Limits Name
  {27bd6507-8ccb-4907-96fe-678c6919dc58}, !- Default Day Schedule Name
  {2ee9dfa4-2623-4658-8e21-cd534fbd47be}, !- Summer Design Day Schedule Name
  {c72f3c49-7120-4036-9bb8-237cef7b1821}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {27bd6507-8ccb-4907-96fe-678c6919dc58}, !- Handle
  SchoolSecondary HTGSETP_SCH_Setback Default, !- Name
  {bf7de565-c723-4838-afc6-3c656044f583}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {dc9d76d3-84cb-44ac-aadb-2955bbe74517}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2ee9dfa4-2623-4658-8e21-cd534fbd47be}, !- Handle
  SchoolSecondary HTGSETP_SCH_Setback Summer Design Day, !- Name
  {bf7de565-c723-4838-afc6-3c656044f583}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {75784319-cb37-4ce2-8e6a-c71f8c80af8f}, !- Handle
  Schedule Rule 56,                       !- Name
  {4042b611-b7b9-4900-97a6-6bbf43c76790}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3cc87c41-4884-49a1-a6f6-bf5bdc90e931}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3cc87c41-4884-49a1-a6f6-bf5bdc90e931}, !- Handle
  SchoolSecondary HTGSETP_SCH_Setback Default|SmrDsn|Wkdy Day, !- Name
  {bf7de565-c723-4838-afc6-3c656044f583}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {c77fdf41-09ce-40f4-8aa2-9f0099ea653a}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c72f3c49-7120-4036-9bb8-237cef7b1821}, !- Handle
  SchoolSecondary HTGSETP_SCH_Setback Winter Design Day, !- Name
  {bf7de565-c723-4838-afc6-3c656044f583}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {c0f776ae-d7d5-40c8-bde4-bfa785d53d42}, !- Handle
  SchoolSecondary CLGSETP_SCH_Setback,    !- Name
  {bf7de565-c723-4838-afc6-3c656044f583}, !- Schedule Type Limits Name
  {8e0e72c8-1d5f-42ec-b1dc-859cbbb3def8}, !- Default Day Schedule Name
  {719dfa98-f4d4-4bdf-b9af-f2c663e33bb4}, !- Summer Design Day Schedule Name
  {251b1f44-3968-4e88-8aa5-b2ff9d86c1cc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8e0e72c8-1d5f-42ec-b1dc-859cbbb3def8}, !- Handle
  SchoolSecondary CLGSETP_SCH_Setback Default, !- Name
  {bf7de565-c723-4838-afc6-3c656044f583}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.44;                                  !- Value Until Time 1

OS:Schedule:Day,
  {eb037f2a-9e23-4f08-9db6-b7bfd28795fd}, !- Handle
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {251b1f44-3968-4e88-8aa5-b2ff9d86c1cc}, !- Handle
  SchoolSecondary CLGSETP_SCH_Setback Winter Design Day, !- Name
  {bf7de565-c723-4838-afc6-3c656044f583}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.44;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {fd435e11-0455-4a5a-ab81-09978c0f7818}, !- Handle
  Schedule Rule 57,                       !- Name
  {c0f776ae-d7d5-40c8-bde4-bfa785d53d42}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6b4f4721-4b78-4eb5-929b-556bc37ef3f4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6b4f4721-4b78-4eb5-929b-556bc37ef3f4}, !- Handle
  SchoolSecondary CLGSETP_SCH_Setback Default|WntrDsn|Wkdy Day, !- Name
  {bf7de565-c723-4838-afc6-3c656044f583}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.44;                                  !- Value Until Time 1

OS:Schedule:Day,
  {d1af21e7-5e77-4ba4-bcd5-fab483785439}, !- Handle
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {719dfa98-f4d4-4bdf-b9af-f2c663e33bb4}, !- Handle
  SchoolSecondary CLGSETP_SCH_Setback Summer Design Day, !- Name
  {bf7de565-c723-4838-afc6-3c656044f583}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:SpaceType,
  {fa7b7b78-2063-48f9-851b-6b28c8233ebe}, !- Handle
  90.1-2007 - SecSchl - Cafeteria,        !- Name
  ,                                       !- Default Construction Set Name
  {b321e5c6-10b9-4648-a747-8c7f0269d6a2}, !- Default Schedule Set Name
  {3b336add-a140-4fc0-b8be-7cb3c0a49c13}, !- Group Rendering Name
  {004698e4-aecd-4862-befc-b171ef1d9cb1}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Cafeteria;                              !- Standards Space Type

OS:Rendering:Color,
  {3b336add-a140-4fc0-b8be-7cb3c0a49c13}, !- Handle
  Rendering Color 7,                      !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {b321e5c6-10b9-4648-a747-8c7f0269d6a2}, !- Handle
  90.1-2007 - SecSchl - Cafeteria Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c1033811-5ea4-4eba-b2ee-982b532e45cd}, !- Number of People Schedule Name
  {837611bb-6958-49c4-9b7a-42673700a101}, !- People Activity Level Schedule Name
  {0cd64030-06a7-4a24-a3f0-f58ffc9fc9db}, !- Lighting Schedule Name
  {a2667e24-869d-4c32-94ca-17ac403b8978}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a3fc2135-1dc1-4009-9e8d-425bcfd26e39}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {4e1a8c47-33af-4096-9ac8-44913dcd5f0d}, !- Handle
  90.1-2007 - SecSchl - Cafeteria Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {8818c281-955d-4730-b49d-61eb32e05dc1}, !- Handle
  90.1-2007 - SecSchl - Cafeteria Lights, !- Name
  {4e1a8c47-33af-4096-9ac8-44913dcd5f0d}, !- Lights Definition Name
  {fa7b7b78-2063-48f9-851b-6b28c8233ebe}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {004698e4-aecd-4862-befc-b171ef1d9cb1}, !- Handle
  90.1-2007 - SecSchl - Cafeteria Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0009144,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {dc0c8098-8445-4b22-a3dc-4dbcfca55055}, !- Handle
  90.1-2007 - SecSchl - Cafeteria People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  1.07639104167097,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {e0fc0460-69ac-4eb7-b038-f57d1c58dbf2}, !- Handle
  90.1-2007 - SecSchl - Cafeteria People, !- Name
  {dc0c8098-8445-4b22-a3dc-4dbcfca55055}, !- People Definition Name
  {fa7b7b78-2063-48f9-851b-6b28c8233ebe}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {626d48c7-6a72-4a79-a072-94011bdae880}, !- Work Efficiency Schedule Name
  {9297467d-ebc9-4685-9bb9-eb3b6b855b84}, !- Clothing Insulation Schedule Name
  {80536dec-f3ea-4d80-9388-c5725a18cd55}; !- Air Velocity Schedule Name

OS:Schedule:Ruleset,
  {c1033811-5ea4-4eba-b2ee-982b532e45cd}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Cafeteria, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  {fad842be-4f24-42f9-b4c6-a43fe4e4b7e5}, !- Default Day Schedule Name
  {c32a1d66-3229-40b0-9e0d-5a3f28b4d1ae}, !- Summer Design Day Schedule Name
  {a87e0e83-17b9-40f9-a1e3-b4dafe24a61b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fad842be-4f24-42f9-b4c6-a43fe4e4b7e5}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Default, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {503861be-080b-4dc2-9056-38297859506c}, !- Handle
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a87e0e83-17b9-40f9-a1e3-b4dafe24a61b}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Winter Design Day, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f06e9219-cfaf-4d88-aefa-d215bd002e87}, !- Handle
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c32a1d66-3229-40b0-9e0d-5a3f28b4d1ae}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Summer Design Day, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {d45d520a-cdac-49a8-b421-95d39713b584}, !- Handle
  Schedule Rule 58,                       !- Name
  {c1033811-5ea4-4eba-b2ee-982b532e45cd}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {b8c1961c-3ba8-4728-a921-1ba8de4a7239}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b8c1961c-3ba8-4728-a921-1ba8de4a7239}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy Day, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  20,                                     !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {6e3586e8-1965-4cb6-acc2-02437e6254a6}, !- Handle
  Schedule Rule 59,                       !- Name
  {c1033811-5ea4-4eba-b2ee-982b532e45cd}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {75518355-6f70-42f6-aef1-7a6804044429}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {75518355-6f70-42f6-aef1-7a6804044429}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wknd Day, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {93a533f2-5987-45b9-aca7-862de6bab785}, !- Handle
  Schedule Rule 60,                       !- Name
  {c1033811-5ea4-4eba-b2ee-982b532e45cd}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {0322feb1-a60f-4e2b-a3e4-f52ed75a65b4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {0322feb1-a60f-4e2b-a3e4-f52ed75a65b4}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy Day 1, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {1c2bc9ea-f45d-4e0d-b137-9b88c3ab62a8}, !- Handle
  Schedule Rule 61,                       !- Name
  {c1033811-5ea4-4eba-b2ee-982b532e45cd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0c6886af-5222-4ba1-adad-1d438e65b5cb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {0c6886af-5222-4ba1-adad-1d438e65b5cb}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wknd Day 1, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d22b5475-0695-489a-a2d8-424e45c00619}, !- Handle
  Schedule Rule 62,                       !- Name
  {c1033811-5ea4-4eba-b2ee-982b532e45cd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0486275c-2b32-4a17-b610-537017ffb869}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0486275c-2b32-4a17-b610-537017ffb869}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Cafeteria Wkdy Day 2, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  20,                                     !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:ElectricEquipment:Definition,
  {e8edfc3a-8487-4c63-aa2d-d949a4b3ff39}, !- Handle
  90.1-2007 - SecSchl - Cafeteria Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  76.9619594794745,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {b78c81fd-6566-4191-a8c0-259e024ed304}, !- Handle
  90.1-2007 - SecSchl - Cafeteria Electric Equipment, !- Name
  {e8edfc3a-8487-4c63-aa2d-d949a4b3ff39}, !- Electric Equipment Definition Name
  {fa7b7b78-2063-48f9-851b-6b28c8233ebe}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {a2667e24-869d-4c32-94ca-17ac403b8978}, !- Handle
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  {a967ca81-874d-4dae-b30f-fdfb2df36f3f}, !- Default Day Schedule Name
  {7bf30711-d611-49b5-ba20-9ef936e7025a}, !- Summer Design Day Schedule Name
  {6b676249-e24d-4a62-9e48-dd191ff29932}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a967ca81-874d-4dae-b30f-fdfb2df36f3f}, !- Handle
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Default, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1;                                    !- Value Until Time 1

OS:Schedule:Day,
  {81f06735-e28c-4133-8398-ee02068ae32e}, !- Handle
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6b676249-e24d-4a62-9e48-dd191ff29932}, !- Handle
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Winter Design Day, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1;                                    !- Value Until Time 1

OS:Schedule:Day,
  {ec74c571-39c9-4493-8b5d-3b003a79e06d}, !- Handle
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7bf30711-d611-49b5-ba20-9ef936e7025a}, !- Handle
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Summer Design Day, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1;                                    !- Value Until Time 5

OS:Schedule:Rule,
  {56ccecae-0579-4aa2-852b-a99803ad50d4}, !- Handle
  Schedule Rule 63,                       !- Name
  {a2667e24-869d-4c32-94ca-17ac403b8978}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {1bc03ddb-2b62-446d-a46b-042a23eab861}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1bc03ddb-2b62-446d-a46b-042a23eab861}, !- Handle
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1;                                    !- Value Until Time 5

OS:Schedule:Rule,
  {38e3428c-3425-4b3f-9d4f-af9861595269}, !- Handle
  Schedule Rule 64,                       !- Name
  {a2667e24-869d-4c32-94ca-17ac403b8978}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {60859e13-9450-435f-9825-476cd92f003d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {60859e13-9450-435f-9825-476cd92f003d}, !- Handle
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wknd Day, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {b99274df-838e-4888-8f43-957c49bba058}, !- Handle
  Schedule Rule 65,                       !- Name
  {a2667e24-869d-4c32-94ca-17ac403b8978}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {942de6e4-e42c-4f6f-a31f-5bafb754f674}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {942de6e4-e42c-4f6f-a31f-5bafb754f674}, !- Handle
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day 1, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1;                                    !- Value Until Time 5

OS:Schedule:Rule,
  {1638cb51-dec7-4344-aecf-5134ac0816b5}, !- Handle
  Schedule Rule 66,                       !- Name
  {a2667e24-869d-4c32-94ca-17ac403b8978}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {55259437-d560-446a-bfe0-786ea49ef06e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {55259437-d560-446a-bfe0-786ea49ef06e}, !- Handle
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wknd Day 1, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {97c69f2d-bff4-49cf-b840-8fe0db8cb763}, !- Handle
  Schedule Rule 67,                       !- Name
  {a2667e24-869d-4c32-94ca-17ac403b8978}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4d7423bb-d250-4a6f-9997-fd5b83bebc15}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4d7423bb-d250-4a6f-9997-fd5b83bebc15}, !- Handle
  SchoolSecondary KITCHEN_ELEC_EQUIP_SCH Wkdy Day 2, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1;                                    !- Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {8d711c50-f7ad-49bb-b8a0-d353a28b5859}, !- Handle
  90.1-2007 - SecSchl - Cafeteria Thermostat, !- Name
  {721ea2bb-2df0-4ddf-aa4d-e997332f0903}, !- Heating Setpoint Temperature Schedule Name
  {482f0fe6-b2b6-4272-af5b-bd431d8d2fb3}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {cc4b3854-a703-4ce1-8e1a-20473a57d2c4}, !- Handle
  90.1-2007 - SecSchl - Kitchen,          !- Name
  ,                                       !- Default Construction Set Name
  {f35fd6b2-9efd-4c2f-ace3-f1778d287c73}, !- Default Schedule Set Name
  {8a7eb5f0-6328-48c1-a953-438d90f0da86}, !- Group Rendering Name
  {361e2caf-ca3b-46af-9074-389f61663c88}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Kitchen;                                !- Standards Space Type

OS:Rendering:Color,
  {8a7eb5f0-6328-48c1-a953-438d90f0da86}, !- Handle
  Rendering Color 8,                      !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {f35fd6b2-9efd-4c2f-ace3-f1778d287c73}, !- Handle
  90.1-2007 - SecSchl - Kitchen Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {72e7a6b3-80e5-4c76-bda6-63af3e20a5f6}, !- Number of People Schedule Name
  {837611bb-6958-49c4-9b7a-42673700a101}, !- People Activity Level Schedule Name
  {0cd64030-06a7-4a24-a3f0-f58ffc9fc9db}, !- Lighting Schedule Name
  {a2667e24-869d-4c32-94ca-17ac403b8978}, !- Electric Equipment Schedule Name
  {f8bdb8e3-275c-44b2-8dac-ce7a4b41ff7a}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a3fc2135-1dc1-4009-9e8d-425bcfd26e39}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {89a34226-b0f0-438e-8fc3-7fd37f91a8c0}, !- Handle
  90.1-2007 - SecSchl - Kitchen Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.9166925000517,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {6bd0e27f-d06c-4446-8d69-85c44c174d88}, !- Handle
  90.1-2007 - SecSchl - Kitchen Lights,   !- Name
  {89a34226-b0f0-438e-8fc3-7fd37f91a8c0}, !- Lights Definition Name
  {cc4b3854-a703-4ce1-8e1a-20473a57d2c4}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {361e2caf-ca3b-46af-9074-389f61663c88}, !- Handle
  90.1-2007 - SecSchl - Kitchen Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0009144,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {66d1233d-6425-4ecc-8e81-cad258cd5829}, !- Handle
  90.1-2007 - SecSchl - Kitchen People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.163934355646489,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {bef4a596-d605-42c6-8ac7-050c9f996850}, !- Handle
  90.1-2007 - SecSchl - Kitchen People,   !- Name
  {66d1233d-6425-4ecc-8e81-cad258cd5829}, !- People Definition Name
  {cc4b3854-a703-4ce1-8e1a-20473a57d2c4}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {626d48c7-6a72-4a79-a072-94011bdae880}, !- Work Efficiency Schedule Name
  {9297467d-ebc9-4685-9bb9-eb3b6b855b84}, !- Clothing Insulation Schedule Name
  {80536dec-f3ea-4d80-9388-c5725a18cd55}; !- Air Velocity Schedule Name

OS:ElectricEquipment:Definition,
  {69361f6b-aae5-4f7b-a85c-6637fc754df0}, !- Handle
  90.1-2007 - SecSchl - Kitchen Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  222.274750105056,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.25,                                   !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:ElectricEquipment,
  {5df2cf46-717a-4185-a592-6ac5850113d0}, !- Handle
  90.1-2007 - SecSchl - Kitchen Electric Equipment, !- Name
  {69361f6b-aae5-4f7b-a85c-6637fc754df0}, !- Electric Equipment Definition Name
  {cc4b3854-a703-4ce1-8e1a-20473a57d2c4}; !- Space or SpaceType Name

OS:GasEquipment:Definition,
  {c1e6733d-6097-4889-a33c-5ec1963e28f5}, !- Handle
  90.1-2007 - SecSchl - Kitchen Gas Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1678.55773544805,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:GasEquipment,
  {bdb47ae0-53d4-4422-9e13-8497a93aaf5c}, !- Handle
  90.1-2007 - SecSchl - Kitchen Gas Equipment, !- Name
  {c1e6733d-6097-4889-a33c-5ec1963e28f5}, !- Gas Equipment Definition Name
  {cc4b3854-a703-4ce1-8e1a-20473a57d2c4}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {f8bdb8e3-275c-44b2-8dac-ce7a4b41ff7a}, !- Handle
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH,  !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  {dcc9ebb4-ea14-4563-9e9b-7b63483e58cd}, !- Default Day Schedule Name
  {7b5dbbb9-a5f5-47d0-84cb-51c6efcbd0ce}, !- Summer Design Day Schedule Name
  {892525a9-5630-4d0a-a50d-7f8a713d5652}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {dcc9ebb4-ea14-4563-9e9b-7b63483e58cd}, !- Handle
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH Default, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:Schedule:Day,
  {62561db8-9577-4a24-a3d2-ede0acd3eb5c}, !- Handle
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {892525a9-5630-4d0a-a50d-7f8a713d5652}, !- Handle
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH Winter Design Day, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:Schedule:Day,
  {7542ef83-5b53-467f-a109-00f41881a6f5}, !- Handle
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7b5dbbb9-a5f5-47d0-84cb-51c6efcbd0ce}, !- Handle
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH Summer Design Day, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.02;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {6112c4c6-8ff1-40fa-92dd-e907541fb5fa}, !- Handle
  Schedule Rule 68,                       !- Name
  {f8bdb8e3-275c-44b2-8dac-ce7a4b41ff7a}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {02bf1d9b-f104-4a3c-aff2-05942d43e0e7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {02bf1d9b-f104-4a3c-aff2-05942d43e0e7}, !- Handle
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy Day, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.02;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {888e7ca1-fedc-45c2-b293-0d4715479264}, !- Handle
  Schedule Rule 69,                       !- Name
  {f8bdb8e3-275c-44b2-8dac-ce7a4b41ff7a}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {dcae8a51-5c13-4bbc-b0e5-c7cbd80d5a23}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {dcae8a51-5c13-4bbc-b0e5-c7cbd80d5a23}, !- Handle
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wknd Day, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {c437e794-bdb2-4199-98ae-94fdba271f08}, !- Handle
  Schedule Rule 70,                       !- Name
  {f8bdb8e3-275c-44b2-8dac-ce7a4b41ff7a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {66998ff3-c505-4fa5-a8de-655e11114808}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {66998ff3-c505-4fa5-a8de-655e11114808}, !- Handle
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy Day 1, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.02;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {8259d9be-4038-4b21-96ad-2b9d624abf0d}, !- Handle
  Schedule Rule 71,                       !- Name
  {f8bdb8e3-275c-44b2-8dac-ce7a4b41ff7a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cb4e9f8d-3862-45fa-a4c3-6048d7d74d48}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {cb4e9f8d-3862-45fa-a4c3-6048d7d74d48}, !- Handle
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wknd Day 1, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {55cd2085-bed4-4dd9-ada8-c30f07fc73aa}, !- Handle
  Schedule Rule 72,                       !- Name
  {f8bdb8e3-275c-44b2-8dac-ce7a4b41ff7a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {df43693c-a9d8-48c4-ab74-28c9b1492425}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {df43693c-a9d8-48c4-ab74-28c9b1492425}, !- Handle
  SchoolSecondary KITCHEN_GAS_EQUIP_SCH Wkdy Day 2, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.02;                                   !- Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {5e421f57-5157-46e9-b88b-6b54656fec49}, !- Handle
  90.1-2007 - SecSchl - Kitchen Thermostat, !- Name
  {721ea2bb-2df0-4ddf-aa4d-e997332f0903}, !- Heating Setpoint Temperature Schedule Name
  {482f0fe6-b2b6-4272-af5b-bd431d8d2fb3}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {919bce6f-5820-4610-a81a-b01f4d36f95e}, !- Handle
  90.1-2007 - SecSchl - Restroom,         !- Name
  ,                                       !- Default Construction Set Name
  {6e69a433-40be-4513-80e0-f234a34cfaa4}, !- Default Schedule Set Name
  {b498ce6f-47f1-448d-9db6-e5f60d667d9a}, !- Group Rendering Name
  {5d7b1b8a-ac7d-4f2a-924f-74af36f5d45e}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Restroom;                               !- Standards Space Type

OS:Rendering:Color,
  {b498ce6f-47f1-448d-9db6-e5f60d667d9a}, !- Handle
  Rendering Color 9,                      !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {6e69a433-40be-4513-80e0-f234a34cfaa4}, !- Handle
  90.1-2007 - SecSchl - Restroom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {ca286ddf-d293-4a2a-b55e-41e19e7a3fe6}, !- Lighting Schedule Name
  {bfb4b4d9-31cd-4899-af6f-139facdc7d8c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a3fc2135-1dc1-4009-9e8d-425bcfd26e39}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {a1bcc272-fef8-4dd1-b485-d2bd6c0ef5c9}, !- Handle
  90.1-2007 - SecSchl - Restroom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {b58ce782-1d4d-43cc-8772-0c96d018a606}, !- Handle
  90.1-2007 - SecSchl - Restroom Lights,  !- Name
  {a1bcc272-fef8-4dd1-b485-d2bd6c0ef5c9}, !- Lights Definition Name
  {919bce6f-5820-4610-a81a-b01f4d36f95e}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {ca286ddf-d293-4a2a-b55e-41e19e7a3fe6}, !- Handle
  SchoolSecondary BLDG_LIGHT_BATH_SCH,    !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  {0b4e564a-a48a-4412-bdaa-7eb985288c93}, !- Default Day Schedule Name
  {870eba9b-6473-47cc-8533-39fd53b0770d}, !- Summer Design Day Schedule Name
  {ef14595c-a0be-4352-80d1-c6ccc513d20a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0b4e564a-a48a-4412-bdaa-7eb985288c93}, !- Handle
  SchoolSecondary BLDG_LIGHT_BATH_SCH Default, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {49466715-9726-4b20-9d4c-e515b5be26f1}, !- Handle
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {870eba9b-6473-47cc-8533-39fd53b0770d}, !- Handle
  SchoolSecondary BLDG_LIGHT_BATH_SCH Summer Design Day, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1195b7e2-0c3c-4b67-84d8-76ce27ed62dd}, !- Handle
  Schedule Rule 73,                       !- Name
  {ca286ddf-d293-4a2a-b55e-41e19e7a3fe6}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {b38c355a-249e-42f1-b40a-bf269daa8dd8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b38c355a-249e-42f1-b40a-bf269daa8dd8}, !- Handle
  SchoolSecondary BLDG_LIGHT_BATH_SCH Wkdy Day, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {b640a147-2214-4b4e-9f33-3c611420e01c}, !- Handle
  Schedule Rule 74,                       !- Name
  {ca286ddf-d293-4a2a-b55e-41e19e7a3fe6}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {5e3bcfa4-500b-43ba-96d8-b342562906d0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5e3bcfa4-500b-43ba-96d8-b342562906d0}, !- Handle
  SchoolSecondary BLDG_LIGHT_BATH_SCH Wknd Day, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {890dadb6-7dea-48d6-a13d-92e660f8543b}, !- Handle
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ef14595c-a0be-4352-80d1-c6ccc513d20a}, !- Handle
  SchoolSecondary BLDG_LIGHT_BATH_SCH Winter Design Day, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ba57730d-95bd-46f7-a450-c5da03126a25}, !- Handle
  Schedule Rule 75,                       !- Name
  {ca286ddf-d293-4a2a-b55e-41e19e7a3fe6}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {1750a3d2-15c0-4b6e-ade7-237c2fefe5cc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {1750a3d2-15c0-4b6e-ade7-237c2fefe5cc}, !- Handle
  SchoolSecondary BLDG_LIGHT_BATH_SCH Wkdy Day 1, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {54f03477-3c97-4f8a-9d3e-69d701e0f044}, !- Handle
  Schedule Rule 76,                       !- Name
  {ca286ddf-d293-4a2a-b55e-41e19e7a3fe6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3f6c89e4-cc3a-4d2a-a4fe-c195631a4d38}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {3f6c89e4-cc3a-4d2a-a4fe-c195631a4d38}, !- Handle
  SchoolSecondary BLDG_LIGHT_BATH_SCH Wknd Day 1, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {c591f28b-365b-453b-8330-162cb86b1305}, !- Handle
  Schedule Rule 77,                       !- Name
  {ca286ddf-d293-4a2a-b55e-41e19e7a3fe6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fa5e1b7d-6647-471e-8617-43ec4ff00456}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fa5e1b7d-6647-471e-8617-43ec4ff00456}, !- Handle
  SchoolSecondary BLDG_LIGHT_BATH_SCH Wkdy Day 2, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:DesignSpecification:OutdoorAir,
  {5d7b1b8a-ac7d-4f2a-924f-74af36f5d45e}, !- Handle
  90.1-2007 - SecSchl - Restroom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ElectricEquipment:Definition,
  {f569ae9d-9187-431c-bc60-f63191379b9b}, !- Handle
  90.1-2007 - SecSchl - Restroom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.9826468541826,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {3be6b1f3-dd30-44fd-ad96-7c59d88eaa61}, !- Handle
  90.1-2007 - SecSchl - Restroom Electric Equipment, !- Name
  {f569ae9d-9187-431c-bc60-f63191379b9b}, !- Electric Equipment Definition Name
  {919bce6f-5820-4610-a81a-b01f4d36f95e}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {aad54649-e3a3-46dc-b28f-f291d83857b3}, !- Handle
  90.1-2007 - SecSchl - Restroom Thermostat, !- Name
  {4042b611-b7b9-4900-97a6-6bbf43c76790}, !- Heating Setpoint Temperature Schedule Name
  {c0f776ae-d7d5-40c8-bde4-bfa785d53d42}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {4f59abce-7fb5-44e5-90d2-517fc0c6693b}, !- Handle
  90.1-2007 - SecSchl - Auditorium,       !- Name
  ,                                       !- Default Construction Set Name
  {46deeed5-77f3-4e86-a635-69894168a4d2}, !- Default Schedule Set Name
  {99e61da6-9b08-4d94-8d8e-df8e741783b7}, !- Group Rendering Name
  {5ca072ed-1415-4894-b1aa-7390a8aef5e5}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Auditorium;                             !- Standards Space Type

OS:Rendering:Color,
  {99e61da6-9b08-4d94-8d8e-df8e741783b7}, !- Handle
  Rendering Color 10,                     !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {46deeed5-77f3-4e86-a635-69894168a4d2}, !- Handle
  90.1-2007 - SecSchl - Auditorium Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {4fd7b888-5137-4cc3-b537-d8b67513d6f6}, !- Number of People Schedule Name
  {837611bb-6958-49c4-9b7a-42673700a101}, !- People Activity Level Schedule Name
  {0cd64030-06a7-4a24-a3f0-f58ffc9fc9db}, !- Lighting Schedule Name
  {bfb4b4d9-31cd-4899-af6f-139facdc7d8c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a3fc2135-1dc1-4009-9e8d-425bcfd26e39}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {ac3be1ca-d6a0-44f7-aa2f-7a95b0ff70a2}, !- Handle
  90.1-2007 - SecSchl - Auditorium Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {933441fa-c3d3-44d6-b520-b43a75b11ca8}, !- Handle
  90.1-2007 - SecSchl - Auditorium Lights, !- Name
  {ac3be1ca-d6a0-44f7-aa2f-7a95b0ff70a2}, !- Lights Definition Name
  {4f59abce-7fb5-44e5-90d2-517fc0c6693b}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {5ca072ed-1415-4894-b1aa-7390a8aef5e5}, !- Handle
  90.1-2007 - SecSchl - Auditorium Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {ff90cc9e-80eb-4740-af2f-0ed490eb7f2b}, !- Handle
  90.1-2007 - SecSchl - Auditorium People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  1.61458656250646,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {b5c3263a-8bdc-429b-9bc2-c9c31f0eaf1e}, !- Handle
  90.1-2007 - SecSchl - Auditorium People, !- Name
  {ff90cc9e-80eb-4740-af2f-0ed490eb7f2b}, !- People Definition Name
  {4f59abce-7fb5-44e5-90d2-517fc0c6693b}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {626d48c7-6a72-4a79-a072-94011bdae880}, !- Work Efficiency Schedule Name
  {9297467d-ebc9-4685-9bb9-eb3b6b855b84}, !- Clothing Insulation Schedule Name
  {80536dec-f3ea-4d80-9388-c5725a18cd55}; !- Air Velocity Schedule Name

OS:Schedule:Ruleset,
  {4fd7b888-5137-4cc3-b537-d8b67513d6f6}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Auditorium, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  {c60c2a05-4ee5-44e6-82dc-58fbf0a56d74}, !- Default Day Schedule Name
  {7bef005b-3c14-4d71-b085-e6e79dda5950}, !- Summer Design Day Schedule Name
  {e4968f64-7e6d-45a4-adeb-dd77b55007e0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c60c2a05-4ee5-44e6-82dc-58fbf0a56d74}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Auditorium Default, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {52ce7bb4-8202-4dee-b280-009d80d5879c}, !- Handle
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e4968f64-7e6d-45a4-adeb-dd77b55007e0}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Auditorium Winter Design Day, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c87e7fc7-7adb-41f6-8052-fa95cf5468b0}, !- Handle
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7bef005b-3c14-4d71-b085-e6e79dda5950}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Auditorium Summer Design Day, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {56434d41-cb43-48dd-9575-7c95dde80d55}, !- Handle
  Schedule Rule 78,                       !- Name
  {4fd7b888-5137-4cc3-b537-d8b67513d6f6}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {2d0cd58c-e5e8-4e32-9e05-fd67c28a5c4d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2d0cd58c-e5e8-4e32-9e05-fd67c28a5c4d}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy Day, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  20,                                     !- Hour 3
  0,                                      !- Minute 3
  0.95,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {fa34506a-a9e4-4cd1-9e71-8665387587ef}, !- Handle
  Schedule Rule 79,                       !- Name
  {4fd7b888-5137-4cc3-b537-d8b67513d6f6}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {232d0b03-df54-4d5e-97d4-e150e9f0bb5e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {232d0b03-df54-4d5e-97d4-e150e9f0bb5e}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wknd Day, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1d995db3-6876-49d4-a36d-7f8686b00aad}, !- Handle
  Schedule Rule 80,                       !- Name
  {4fd7b888-5137-4cc3-b537-d8b67513d6f6}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {80bb0b78-1995-412a-895b-8a05e664e5cd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {80bb0b78-1995-412a-895b-8a05e664e5cd}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy Day 1, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {f31519ba-6426-4df5-a21f-d42198fdb9e6}, !- Handle
  Schedule Rule 81,                       !- Name
  {4fd7b888-5137-4cc3-b537-d8b67513d6f6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4fd7df8c-44f1-40c0-b8a2-e0c8c1141016}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {4fd7df8c-44f1-40c0-b8a2-e0c8c1141016}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wknd Day 1, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d2c200a5-9a4d-4be2-83e4-8dedefa10308}, !- Handle
  Schedule Rule 82,                       !- Name
  {4fd7b888-5137-4cc3-b537-d8b67513d6f6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {08028a8a-5512-4ba7-a110-f538f7802f4c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {08028a8a-5512-4ba7-a110-f538f7802f4c}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Auditorium Wkdy Day 2, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  20,                                     !- Hour 3
  0,                                      !- Minute 3
  0.95,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:ElectricEquipment:Definition,
  {784dd3b3-0b8f-4377-a462-020236de1c25}, !- Handle
  90.1-2007 - SecSchl - Auditorium Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.95139879168647,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {dd029d33-e328-4f27-88fe-819470df9e1f}, !- Handle
  90.1-2007 - SecSchl - Auditorium Electric Equipment, !- Name
  {784dd3b3-0b8f-4377-a462-020236de1c25}, !- Electric Equipment Definition Name
  {4f59abce-7fb5-44e5-90d2-517fc0c6693b}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {0cbaaebf-d404-4479-ac10-a1abff5ec461}, !- Handle
  90.1-2007 - SecSchl - Auditorium Thermostat, !- Name
  {721ea2bb-2df0-4ddf-aa4d-e997332f0903}, !- Heating Setpoint Temperature Schedule Name
  {482f0fe6-b2b6-4272-af5b-bd431d8d2fb3}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {cd526d35-d586-423a-88d5-8a22bf036a82}, !- Handle
  90.1-2007 - SecSchl - Library,          !- Name
  ,                                       !- Default Construction Set Name
  {d59eaddf-9a9d-48b0-bc6d-e746579c9f4f}, !- Default Schedule Set Name
  {d81d53c6-97d8-48a8-8dc8-c399ae5df5e1}, !- Group Rendering Name
  {c4164a77-a5b5-48a4-8ab5-f14ea655cdeb}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Library;                                !- Standards Space Type

OS:Rendering:Color,
  {d81d53c6-97d8-48a8-8dc8-c399ae5df5e1}, !- Handle
  Rendering Color 11,                     !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {d59eaddf-9a9d-48b0-bc6d-e746579c9f4f}, !- Handle
  90.1-2007 - SecSchl - Library Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {72e7a6b3-80e5-4c76-bda6-63af3e20a5f6}, !- Number of People Schedule Name
  {837611bb-6958-49c4-9b7a-42673700a101}, !- People Activity Level Schedule Name
  {45ae77b3-5dc2-4ed0-9414-52caa16d8e2a}, !- Lighting Schedule Name
  {bfb4b4d9-31cd-4899-af6f-139facdc7d8c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a3fc2135-1dc1-4009-9e8d-425bcfd26e39}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {036bfe1e-1a55-4587-bed8-5664b8cbffaf}, !- Handle
  90.1-2007 - SecSchl - Library Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {501fb4ad-18ae-43be-872e-1a94022f8e23}, !- Handle
  90.1-2007 - SecSchl - Library Lights,   !- Name
  {036bfe1e-1a55-4587-bed8-5664b8cbffaf}, !- Lights Definition Name
  {cd526d35-d586-423a-88d5-8a22bf036a82}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {45ae77b3-5dc2-4ed0-9414-52caa16d8e2a}, !- Handle
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  {a7d37fce-ac86-441f-8bf1-bfca992bcc47}, !- Default Day Schedule Name
  {392064a0-2fa4-4df3-8b10-065085034018}, !- Summer Design Day Schedule Name
  {399a2781-dfa8-4f67-a59f-1b1a28639041}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a7d37fce-ac86-441f-8bf1-bfca992bcc47}, !- Handle
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH Default, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {67389df1-4b21-4273-a227-d10dee73b89e}, !- Handle
  Schedule Day 45,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {392064a0-2fa4-4df3-8b10-065085034018}, !- Handle
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH Summer Design Day, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d7282942-a921-40c9-9284-8fedb8813d58}, !- Handle
  Schedule Rule 83,                       !- Name
  {45ae77b3-5dc2-4ed0-9414-52caa16d8e2a}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {b6d4044c-ed5e-4300-8359-744653d3a507}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b6d4044c-ed5e-4300-8359-744653d3a507}, !- Handle
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH Wkdy Day, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {0eddd14b-e3c0-49e9-a284-78664cca723d}, !- Handle
  Schedule Rule 84,                       !- Name
  {45ae77b3-5dc2-4ed0-9414-52caa16d8e2a}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {c7127840-8757-4320-a776-ac213e4f1224}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c7127840-8757-4320-a776-ac213e4f1224}, !- Handle
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH Wknd Day, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {c7d27212-2bbd-46dc-9337-f14207b375fb}, !- Handle
  Schedule Day 46,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {399a2781-dfa8-4f67-a59f-1b1a28639041}, !- Handle
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH Winter Design Day, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f8d3b8f8-b71d-41b9-9723-9c9130aa2d2b}, !- Handle
  Schedule Rule 85,                       !- Name
  {45ae77b3-5dc2-4ed0-9414-52caa16d8e2a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {5b05072c-6114-4876-9c05-1c8fc7a89d18}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {5b05072c-6114-4876-9c05-1c8fc7a89d18}, !- Handle
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH Wkdy Day 1, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {e248db95-7b7a-4f03-9528-3f03c34b2d9a}, !- Handle
  Schedule Rule 86,                       !- Name
  {45ae77b3-5dc2-4ed0-9414-52caa16d8e2a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {49d410fe-6599-4a8f-9297-86e58fa51f21}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {49d410fe-6599-4a8f-9297-86e58fa51f21}, !- Handle
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH Wknd Day 1, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {7a4a89eb-604c-4583-a171-49d7fc4c405f}, !- Handle
  Schedule Rule 87,                       !- Name
  {45ae77b3-5dc2-4ed0-9414-52caa16d8e2a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {25a2b6d8-fafa-4b8f-9440-b123f1b764de}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {25a2b6d8-fafa-4b8f-9440-b123f1b764de}, !- Handle
  SchoolSecondary BLDG_LIGHT_LIBRARY_SCH Wkdy Day 2, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:DesignSpecification:OutdoorAir,
  {c4164a77-a5b5-48a4-8ab5-f14ea655cdeb}, !- Handle
  90.1-2007 - SecSchl - Library Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.004719474432,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {2f9ba825-dfac-4c13-80e9-96ea2ef0bf60}, !- Handle
  90.1-2007 - SecSchl - Library People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {a9447abc-fc06-43d8-978e-22d15e428064}, !- Handle
  90.1-2007 - SecSchl - Library People,   !- Name
  {2f9ba825-dfac-4c13-80e9-96ea2ef0bf60}, !- People Definition Name
  {cd526d35-d586-423a-88d5-8a22bf036a82}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {626d48c7-6a72-4a79-a072-94011bdae880}, !- Work Efficiency Schedule Name
  {9297467d-ebc9-4685-9bb9-eb3b6b855b84}, !- Clothing Insulation Schedule Name
  {80536dec-f3ea-4d80-9388-c5725a18cd55}; !- Air Velocity Schedule Name

OS:ElectricEquipment:Definition,
  {1bf05ddb-fd26-4d4b-9f25-f3b26175ab86}, !- Handle
  90.1-2007 - SecSchl - Library Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.01043668754,                         !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {6a184700-8f16-4c94-9e88-01eb2d6dddf2}, !- Handle
  90.1-2007 - SecSchl - Library Electric Equipment, !- Name
  {1bf05ddb-fd26-4d4b-9f25-f3b26175ab86}, !- Electric Equipment Definition Name
  {cd526d35-d586-423a-88d5-8a22bf036a82}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {518a49d0-9809-4900-bfec-a805004eefaf}, !- Handle
  90.1-2007 - SecSchl - Library Thermostat, !- Name
  {616173b6-0a2a-42d9-ba60-aa190068e6f9}, !- Heating Setpoint Temperature Schedule Name
  {482f0fe6-b2b6-4272-af5b-bd431d8d2fb3}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {2745cf64-aac7-47f7-9ac3-4323137255ae}, !- Handle
