  Auditorium_ZN_1_FLR_1 Infiltration,     !- Name
  {9afb3bcc-f466-426d-84be-d73696352d8a}, !- Space or SpaceType Name
  {a3fc2135-1dc1-4009-9e8d-425bcfd26e39}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000241231082656877,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5056c989-3202-4e41-a37e-2bbdc37b6b5b}, !- Handle
  Aux_Gym_ZN_1_FLR_1 Infiltration,        !- Name
  {8e6e73b2-43d7-4a77-a53a-c3b09d195d59}, !- Space or SpaceType Name
  {a3fc2135-1dc1-4009-9e8d-425bcfd26e39}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000335851895250738,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {40afb36f-02bd-4aca-a39a-692bab74e738}, !- Handle
  Bathrooms_ZN_1_FLR_1 Infiltration,      !- Name
  {ba9727a8-6c08-4245-bc56-5397118db0a4}, !- Space or SpaceType Name
  {a3fc2135-1dc1-4009-9e8d-425bcfd26e39}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00102523210129173,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7b35c3ae-08dc-45db-ba2f-6827022a8842}, !- Handle
  Bathrooms_ZN_1_FLR_2 Infiltration,      !- Name
  {8c07a26c-759e-4a0c-be83-e179d3ff1ba1}, !- Space or SpaceType Name
  {a3fc2135-1dc1-4009-9e8d-425bcfd26e39}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000261761387563845,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {10e02d8b-6fe6-45f5-9723-10c27ab1e70e}, !- Handle
  Cafeteria_ZN_1_FLR_1 Infiltration,      !- Name
  {4df5e3e9-4558-49e9-b589-cc23916d222a}, !- Space or SpaceType Name
  {a3fc2135-1dc1-4009-9e8d-425bcfd26e39}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00102523210129173,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bcc1be7b-0718-4af1-90ec-70ab4800ad5c}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 Infiltration, !- Name
  {33defb17-169e-46a9-ac88-7866eeb792c7}, !- Space or SpaceType Name
  {a3fc2135-1dc1-4009-9e8d-425bcfd26e39}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00102523210129173,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3cc84387-baaf-420d-ad33-bcb08e7cb619}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2 Infiltration, !- Name
  {c75fc8ec-17ad-4378-8f32-45ed11b98e23}, !- Space or SpaceType Name
  {a3fc2135-1dc1-4009-9e8d-425bcfd26e39}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000458204291080102,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a8f1b449-169c-4b8e-8047-ba961c485dd5}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 Infiltration, !- Name
  {ca77a65a-8c83-47b2-8f2a-9d681b5b657c}, !- Space or SpaceType Name
  {a3fc2135-1dc1-4009-9e8d-425bcfd26e39}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00102523210129173,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {052e8742-bc15-44f7-85d9-ade35c1dc4b6}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2 Infiltration, !- Name
  {67db535a-e9d5-4822-bde9-04239f365467}, !- Space or SpaceType Name
  {a3fc2135-1dc1-4009-9e8d-425bcfd26e39}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000458204291080102,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1423d4b8-6855-444d-ad33-a2e22f5022a2}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 Infiltration, !- Name
  {9c0777aa-19ac-4432-bdfb-2d0e73e4aeea}, !- Space or SpaceType Name
  {a3fc2135-1dc1-4009-9e8d-425bcfd26e39}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00102523210129173,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {677ab01d-bb62-42f6-a3b4-dec5a8d6c961}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2 Infiltration, !- Name
  {db901331-8783-4932-bbcd-197c7bbbb277}, !- Space or SpaceType Name
  {a3fc2135-1dc1-4009-9e8d-425bcfd26e39}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000458204291080102,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {78235b28-6975-4412-a030-c484871ff661}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 Infiltration, !- Name
  {30b34808-2e33-48f2-b9e3-154533cd9e1d}, !- Space or SpaceType Name
  {a3fc2135-1dc1-4009-9e8d-425bcfd26e39}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00102523210129173,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4b0d8889-60ce-45f4-9473-b64ae7b8e4cf}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2 Infiltration, !- Name
  {5636d2ef-32e4-44f0-9333-393e20c4bebf}, !- Space or SpaceType Name
  {a3fc2135-1dc1-4009-9e8d-425bcfd26e39}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000458204291080102,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2bb66ec3-ac1e-40a8-9d48-e1a8273f654a}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 Infiltration, !- Name
  {ccd52044-e8ac-4718-8d78-e0b895a942e5}, !- Space or SpaceType Name
  {a3fc2135-1dc1-4009-9e8d-425bcfd26e39}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00102523210129173,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {87477498-85b8-4baa-b9cb-2afc54f0210f}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2 Infiltration, !- Name
  {77a1a3fb-815a-4cb4-9d3d-2e9616c19234}, !- Space or SpaceType Name
  {a3fc2135-1dc1-4009-9e8d-425bcfd26e39}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000458204291080102,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f21c7ea1-173f-488d-8c0c-2029b30bc47e}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 Infiltration, !- Name
  {dde5685d-dbf0-4ee6-8d68-d62c6a0b05e8}, !- Space or SpaceType Name
  {a3fc2135-1dc1-4009-9e8d-425bcfd26e39}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00102523210129173,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c40a5378-e912-4067-87e2-f642ee94d4d3}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2 Infiltration, !- Name
  {f70833c5-e11a-4fe3-b01f-1ec1692c6820}, !- Space or SpaceType Name
  {a3fc2135-1dc1-4009-9e8d-425bcfd26e39}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000458204291080102,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8b80874e-517a-4144-b3ec-63b363903d68}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 Infiltration, !- Name
  {1be8baf7-7cf1-4108-868c-705edf0e7ec0}, !- Space or SpaceType Name
  {a3fc2135-1dc1-4009-9e8d-425bcfd26e39}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00102523210129173,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cbc955d0-538d-4445-80be-2d3a3ab94b68}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2 Infiltration, !- Name
  {98a24e6c-59af-448d-bf56-daadacedc0c5}, !- Space or SpaceType Name
  {a3fc2135-1dc1-4009-9e8d-425bcfd26e39}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.03077706642193e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8311f393-b935-4977-885e-0567081fb5ce}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 Infiltration, !- Name
  {9b59a3e9-ae8b-456b-b3a6-9c20f740084e}, !- Space or SpaceType Name
  {a3fc2135-1dc1-4009-9e8d-425bcfd26e39}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00102523210129173,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1ada09b3-42fb-4f7b-a9fa-b17d2846c852}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2 Infiltration, !- Name
  {b32161e3-b741-41cc-9ba5-be217c789335}, !- Space or SpaceType Name
  {a3fc2135-1dc1-4009-9e8d-425bcfd26e39}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.03077706642193e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2c9e297c-888b-4d2d-b183-90e448510999}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 Infiltration, !- Name
  {556d27a6-5b87-4055-bf87-25f838fec2b2}, !- Space or SpaceType Name
  {a3fc2135-1dc1-4009-9e8d-425bcfd26e39}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00102523210129173,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {26d13a8a-4e55-4fb0-87bc-284464af92c8}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2 Infiltration, !- Name
  {2cfc4990-7edd-48d1-8f37-986e07a08018}, !- Space or SpaceType Name
  {a3fc2135-1dc1-4009-9e8d-425bcfd26e39}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  6.03077706642193e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4a7db48e-69af-433a-996a-0fa02d51e5a6}, !- Handle
  Kitchen_ZN_1_FLR_1 Infiltration,        !- Name
  {5ac31c4c-fc60-49f4-83e3-b5b17c6fe4fc}, !- Space or SpaceType Name
  {a3fc2135-1dc1-4009-9e8d-425bcfd26e39}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00102523210129173,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e9dcd563-d5e7-4392-b1ac-faa781da0f5b}, !- Handle
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Infiltration, !- Name
  {9642778a-9cfa-4d96-a768-710240677291}, !- Space or SpaceType Name
  {a3fc2135-1dc1-4009-9e8d-425bcfd26e39}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000224865033368818,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {adfae337-741c-413e-aca7-bfef44441ed5}, !- Handle
  Lobby_ZN_1_FLR_1 Infiltration,          !- Name
  {4212559d-1763-445d-872b-d1ff9d7f1fac}, !- Space or SpaceType Name
  {a3fc2135-1dc1-4009-9e8d-425bcfd26e39}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00102523210129173,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {efb5b297-c852-4442-bcd3-9e27439b9fbd}, !- Handle
  Lobby_ZN_1_FLR_2 Infiltration,          !- Name
  {2b0c21c1-9646-4ac7-afb4-cdbbd4d3ef28}, !- Space or SpaceType Name
  {a3fc2135-1dc1-4009-9e8d-425bcfd26e39}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000227829355842606,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d7d01543-899a-4389-a471-5aad22d9618b}, !- Handle
  Main_Corridor_ZN_1_FLR_1 Infiltration,  !- Name
  {366097f9-c622-449f-bde1-dc30882eda26}, !- Space or SpaceType Name
  {a3fc2135-1dc1-4009-9e8d-425bcfd26e39}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00102523210129173,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9e9bd2fb-48c5-4dbc-a799-c7f956227973}, !- Handle
  Main_Corridor_ZN_1_FLR_2 Infiltration,  !- Name
  {31559abd-c5d7-46a2-82ca-71820e221d8b}, !- Space or SpaceType Name
  {a3fc2135-1dc1-4009-9e8d-425bcfd26e39}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000112134761078783,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {edc274cc-a70a-4a21-a457-530e9a3da1e4}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 Infiltration, !- Name
  {b0690467-f466-4dbf-beee-17790f02591d}, !- Space or SpaceType Name
  {a3fc2135-1dc1-4009-9e8d-425bcfd26e39}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00102523210129173,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {090a9157-d760-4eaf-a382-c25b07345e25}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2 Infiltration, !- Name
  {6d62e390-8ad1-48c6-bc6f-f3bafab36982}, !- Space or SpaceType Name
  {a3fc2135-1dc1-4009-9e8d-425bcfd26e39}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000315456031166685,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {afc5f3bd-a709-4770-9002-df80f863c7c2}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 Infiltration, !- Name
  {b6c86a90-edfc-4e71-b6f9-346cd0a38717}, !- Space or SpaceType Name
  {a3fc2135-1dc1-4009-9e8d-425bcfd26e39}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00102523210129173,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {501ca6e2-ed5c-46a3-b02c-43d8b66ee078}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2 Infiltration, !- Name
  {b285e12b-8d8f-4d0b-b67e-6d3518bea265}, !- Space or SpaceType Name
  {a3fc2135-1dc1-4009-9e8d-425bcfd26e39}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000315456031166685,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a56544ae-d0bf-407d-bd97-25c6378c6611}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 Infiltration, !- Name
  {bb8fc698-714c-49fb-984a-9bc976451518}, !- Space or SpaceType Name
  {a3fc2135-1dc1-4009-9e8d-425bcfd26e39}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00102523210129173,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {70513355-a50b-45d0-9f08-3dcca1e8e612}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2 Infiltration, !- Name
  {dda8118e-5bf7-4453-bed7-34efb3eb3a63}, !- Space or SpaceType Name
  {a3fc2135-1dc1-4009-9e8d-425bcfd26e39}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000315456031166685,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0b858a13-cec2-44ff-a6ec-0c00bfff3561}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 Infiltration, !- Name
  {b7ed1746-e328-4d40-9bf6-a1219420f787}, !- Space or SpaceType Name
  {a3fc2135-1dc1-4009-9e8d-425bcfd26e39}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00102523210129173,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e2878a2a-f71a-45ad-b51e-0cea9c0ab50b}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2 Infiltration, !- Name
  {31767973-8612-4705-a460-01f6428105cf}, !- Space or SpaceType Name
  {a3fc2135-1dc1-4009-9e8d-425bcfd26e39}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000315456031166685,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9811b9a9-3d0a-4ebc-a30c-6b14de74d4e1}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 Infiltration, !- Name
  {8b1f8f19-8d7c-433c-9ecc-bfb247b3b7d4}, !- Space or SpaceType Name
  {a3fc2135-1dc1-4009-9e8d-425bcfd26e39}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00102523210129173,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0de91254-396b-4d44-ab52-299f16c0bd32}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2 Infiltration, !- Name
  {150bdac6-6d7a-4579-bb2a-e9ebefe783b3}, !- Space or SpaceType Name
  {a3fc2135-1dc1-4009-9e8d-425bcfd26e39}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000315456031166685,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c8939681-3d80-4e5f-960c-9b0a2c23cb93}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 Infiltration, !- Name
  {2d02ebb4-cfe6-4e7a-901f-531b2010f99e}, !- Space or SpaceType Name
  {a3fc2135-1dc1-4009-9e8d-425bcfd26e39}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00102523210129173,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {dcca567b-bdec-4737-b397-6317f6b9c67c}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2 Infiltration, !- Name
  {8c061ff2-4149-4bdf-95af-a72da9c80a3d}, !- Space or SpaceType Name
  {a3fc2135-1dc1-4009-9e8d-425bcfd26e39}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000315456031166685,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {db325647-730a-4bfd-9918-f87130ab83ce}, !- Handle
  Offices_ZN_1_FLR_1 Infiltration,        !- Name
  {07897017-2f7d-4da1-85cc-9c9ec7088e51}, !- Space or SpaceType Name
  {a3fc2135-1dc1-4009-9e8d-425bcfd26e39}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00102523210129173,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b5565773-e69f-44bd-8f04-4c6b04c71727}, !- Handle
  Offices_ZN_1_FLR_2 Infiltration,        !- Name
  {5dec4325-8f0a-488d-b707-613fb470e0e7}, !- Space or SpaceType Name
  {a3fc2135-1dc1-4009-9e8d-425bcfd26e39}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000288173347390107,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Material:NoMass,
  {249aa496-ac0b-40e3-b5c6-d8dc364b9b2a}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {b7a51bf1-877c-4c61-92fb-be8c5a40778b}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {e3226713-24bd-4bc8-960b-ad8615fc5b5e}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {ff95a197-c13e-4fe7-a165-86658c28bce3}, !- Handle
  Floor Adiabatic construction,           !- Name
  ,                                       !- Surface Rendering Name
  {249aa496-ac0b-40e3-b5c6-d8dc364b9b2a}, !- Layer 1
  {b7a51bf1-877c-4c61-92fb-be8c5a40778b}, !- Layer 2
  {e3226713-24bd-4bc8-960b-ad8615fc5b5e}; !- Layer 3

OS:Material,
  {f16df4be-79a3-4513-8f44-ee1bf1b5aa70}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {2eaa2938-91c5-43d2-a69d-dac3e22766be}, !- Handle
  Wall Adiabatic construction,            !- Name
  ,                                       !- Surface Rendering Name
  {f16df4be-79a3-4513-8f44-ee1bf1b5aa70}, !- Layer 1
  {f16df4be-79a3-4513-8f44-ee1bf1b5aa70}; !- Layer 2

OS:Material,
  {7a054056-52b6-44b1-9851-7a2b00b0c7bd}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {13b70f53-0cfd-4d9d-9fc9-6f095e1398a4}, !- Handle
  Basement Wall construction,             !- Name
  ,                                       !- Surface Rendering Name
  {7a054056-52b6-44b1-9851-7a2b00b0c7bd}; !- Layer 1

OS:Construction,
  {85ead613-0d6c-4eb8-978e-af4eb6b9566f}, !- Handle
  Basement Floor construction,            !- Name
  ,                                       !- Surface Rendering Name
  {7a054056-52b6-44b1-9851-7a2b00b0c7bd}, !- Layer 1
  {249aa496-ac0b-40e3-b5c6-d8dc364b9b2a}; !- Layer 2

OS:DefaultConstructionSet,
  {9f543204-9511-4aca-9985-da8e373a7d55}, !- Handle
  90.1-2007 - SecSchl - ASHRAE 169-2006-3B, !- Name
  {d0456782-96d1-4585-a992-87622bf3e9aa}, !- Default Exterior Surface Constructions Name
  {8c23ae6b-5e5e-402a-8c71-2676936fc89f}, !- Default Interior Surface Constructions Name
  {362d037b-7c1d-49e0-95f2-63264bb51833}, !- Default Ground Contact Surface Constructions Name
  {84eb1dc4-32cd-4b59-9684-883b0f509b78}, !- Default Exterior SubSurface Constructions Name
  {3b066437-8af8-4345-8996-4e0f86e04049}, !- Default Interior SubSurface Constructions Name
  {0f36f2fe-a69c-41dd-806b-61d887819af0}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {d0456782-96d1-4585-a992-87622bf3e9aa}, !- Handle
  Default Surface Constructions 1,        !- Name
  {45c7517d-9bf8-49d9-a32f-4f84c814ca94}, !- Floor Construction Name
  {9b2dee64-d3bc-4660-8bd4-ca292207df3b}, !- Wall Construction Name
  {227dfae7-21e0-4c44-8455-957e07450a46}; !- Roof Ceiling Construction Name

OS:Construction,
  {45c7517d-9bf8-49d9-a32f-4f84c814ca94}, !- Handle
  Typical Insulated Exterior Mass Floor R-9.35, !- Name
  ,                                       !- Surface Rendering Name
  {a1c47d19-8a04-4507-9b47-347f450fcfe3}, !- Layer 1
  {76eeba5f-eb76-4cc1-8d39-6cb9f5cf80e5}, !- Layer 2
  {0f322a6e-d7f6-4f00-8a03-02bba7d55ff9}; !- Layer 3

OS:StandardsInformation:Construction,
  {00340f9e-d286-4544-bf6d-f125128e4eaf}, !- Handle
  {45c7517d-9bf8-49d9-a32f-4f84c814ca94}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {a1c47d19-8a04-4507-9b47-347f450fcfe3}, !- Handle
  Typical Insulation R-6.78,              !- Name
  Smooth,                                 !- Roughness
  1.19346679593268,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {76eeba5f-eb76-4cc1-8d39-6cb9f5cf80e5}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {0f322a6e-d7f6-4f00-8a03-02bba7d55ff9}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {9b2dee64-d3bc-4660-8bd4-ca292207df3b}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-11.9, !- Name
  ,                                       !- Surface Rendering Name
  {d6010750-81e7-4426-b1e5-10b89d8b7956}, !- Layer 1
  {c2722c53-c610-463e-b6c5-9a44cb497b08}, !- Layer 2
  {c0ad6e5f-839a-4f36-8aad-8bbd834c1671}, !- Layer 3
  {c2722c53-c610-463e-b6c5-9a44cb497b08}; !- Layer 4

OS:StandardsInformation:Construction,
  {714e666c-ddda-4639-a95a-9e4edd61d10e}, !- Handle
  {9b2dee64-d3bc-4660-8bd4-ca292207df3b}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {d6010750-81e7-4426-b1e5-10b89d8b7956}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {c2722c53-c610-463e-b6c5-9a44cb497b08}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {c0ad6e5f-839a-4f36-8aad-8bbd834c1671}, !- Handle
  Typical Insulation R-9.73,              !- Name
  Smooth,                                 !- Roughness
  1.712828371834,                         !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {227dfae7-21e0-4c44-8455-957e07450a46}, !- Handle
  Typical IEAD Roof - Highly Reflective R-20.83, !- Name
  ,                                       !- Surface Rendering Name
  {d3027bcc-8c04-41e1-955b-496fa9fdbaa6}, !- Layer 1
  {7cd925cc-1445-485f-bc1c-64ecd6c72288}, !- Layer 2
  {c1659095-a18b-4646-973c-bee340b4cda1}; !- Layer 3

OS:StandardsInformation:Construction,
  {ba8f0004-2b42-45b8-84b8-42f844687787}, !- Handle
  {227dfae7-21e0-4c44-8455-957e07450a46}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {d3027bcc-8c04-41e1-955b-496fa9fdbaa6}, !- Handle
  Roof Membrane - Highly Reflective,      !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.75,                                   !- Thermal Absorptance
  0.45,                                   !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {7cd925cc-1445-485f-bc1c-64ecd6c72288}, !- Handle
  Typical Insulation R-19.72,             !- Name
  Smooth,                                 !- Roughness
  3.47220354893132,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {c1659095-a18b-4646-973c-bee340b4cda1}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {8c23ae6b-5e5e-402a-8c71-2676936fc89f}, !- Handle
  Default Surface Constructions 2,        !- Name
  {a6e45a38-aeca-47ec-b1f7-668a3f4600be}, !- Floor Construction Name
  {622d7919-59ab-4927-af80-8a4cb2a93a55}, !- Wall Construction Name
  {f4519121-04d4-4af9-8261-374f2ba120a2}; !- Roof Ceiling Construction Name

OS:Construction,
  {a6e45a38-aeca-47ec-b1f7-668a3f4600be}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {b7a51bf1-877c-4c61-92fb-be8c5a40778b}, !- Layer 1
  {249aa496-ac0b-40e3-b5c6-d8dc364b9b2a}; !- Layer 2

OS:StandardsInformation:Construction,
  {73a4cf4c-b2d1-4208-a35a-40e81860b783}, !- Handle
  {a6e45a38-aeca-47ec-b1f7-668a3f4600be}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {622d7919-59ab-4927-af80-8a4cb2a93a55}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {f16df4be-79a3-4513-8f44-ee1bf1b5aa70}, !- Layer 1
  {f16df4be-79a3-4513-8f44-ee1bf1b5aa70}; !- Layer 2

OS:StandardsInformation:Construction,
  {486dcd49-b293-43c3-a172-03ce20ff7cb0}, !- Handle
  {622d7919-59ab-4927-af80-8a4cb2a93a55}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {f4519121-04d4-4af9-8261-374f2ba120a2}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {249aa496-ac0b-40e3-b5c6-d8dc364b9b2a}, !- Layer 1
  {b7a51bf1-877c-4c61-92fb-be8c5a40778b}; !- Layer 2

OS:StandardsInformation:Construction,
  {addbf3c1-4396-4f32-90ff-17d59269dd4f}, !- Handle
  {f4519121-04d4-4af9-8261-374f2ba120a2}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {362d037b-7c1d-49e0-95f2-63264bb51833}, !- Handle
  Default Surface Constructions 3,        !- Name
  {0d30d4ec-c0b8-4216-8b62-4c2f5ea36e41}, !- Floor Construction Name
  {01d58fe4-0950-4fd5-81cd-fa07855b3020}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {0d30d4ec-c0b8-4216-8b62-4c2f5ea36e41}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {ae8c9658-433d-4ecd-8029-e6bcda4ae482}, !- Layer 1
  {0f322a6e-d7f6-4f00-8a03-02bba7d55ff9}; !- Layer 2

OS:StandardsInformation:Construction,
  {e3f1848e-e83c-4623-9451-089caa60b672}, !- Handle
  {0d30d4ec-c0b8-4216-8b62-4c2f5ea36e41}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {98c69c07-4d4a-401b-9498-36bc8f4377b7}, !- Handle
  Typical Insulation R-0.58,              !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {ae8c9658-433d-4ecd-8029-e6bcda4ae482}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {01d58fe4-0950-4fd5-81cd-fa07855b3020}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {3fd6a619-c8c9-4867-95dd-3d899f0ea474}; !- Layer 1

OS:StandardsInformation:Construction,
  {a2ed8eb9-5511-4fe8-a8d8-54fdeaa4c302}, !- Handle
  {01d58fe4-0950-4fd5-81cd-fa07855b3020}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {3fd6a619-c8c9-4867-95dd-3d899f0ea474}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {84eb1dc4-32cd-4b59-9684-883b0f509b78}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {aec5b027-3065-4bf5-84c9-64d4c4b56cd9}, !- Fixed Window Construction Name
  {aec5b027-3065-4bf5-84c9-64d4c4b56cd9}, !- Operable Window Construction Name
  {63626520-423e-4dc7-8356-f21b9c67032b}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  {b5a0511e-c267-4a52-a587-b2bf433f428a}, !- Overhead Door Construction Name
  {3cb4cd3d-b676-4d7b-a5d2-7be9b748634b}, !- Skylight Construction Name
  {dd15e743-f67e-4b26-8dad-67b56029031b}, !- Tubular Daylight Dome Construction Name
  {dd15e743-f67e-4b26-8dad-67b56029031b}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {aec5b027-3065-4bf5-84c9-64d4c4b56cd9}, !- Handle
  U 0.65 SHGC 0.25 Dbl Ref-C-H Clr 6mm/6mm Air, !- Name
  ,                                       !- Surface Rendering Name
  {8dfba187-48bd-4d9b-b42e-0bd21ea7e213}, !- Layer 1
  {d75b6c88-4498-4e78-8b47-8f1396eba3cf}, !- Layer 2
  {281c57c9-d3ce-4d9d-b271-bf809a5f50f5}; !- Layer 3

OS:StandardsInformation:Construction,
  {862f6c56-7bd9-456d-9f61-e2feb431d010}, !- Handle
  {aec5b027-3065-4bf5-84c9-64d4c4b56cd9}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other);              !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {8dfba187-48bd-4d9b-b42e-0bd21ea7e213}, !- Handle
  REF C CLEAR HI 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.2,                                    !- Solar Transmittance at Normal Incidence
  0.16,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.39,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.22,                                   !- Visible Transmittance at Normal Incidence
  0.17,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.35,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.55,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {d75b6c88-4498-4e78-8b47-8f1396eba3cf}, !- Handle
  AIR 6MM,                                !- Name
  Air,                                    !- Gas Type
  0.0063;                                 !- Thickness {m}

OS:WindowMaterial:Glazing,
  {281c57c9-d3ce-4d9d-b271-bf809a5f50f5}, !- Handle
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {63626520-423e-4dc7-8356-f21b9c67032b}, !- Handle
  Typical Insulated Metal Door R-1.43,    !- Name
  ,                                       !- Surface Rendering Name
  {3f7a6bba-3928-4e12-ba1a-3cf88e9bc3d4}, !- Layer 1
  {98c69c07-4d4a-401b-9498-36bc8f4377b7}; !- Layer 2

OS:StandardsInformation:Construction,
  {278c05ce-81c0-4c97-ae14-6f738df72d69}, !- Handle
  {63626520-423e-4dc7-8356-f21b9c67032b}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {3f7a6bba-3928-4e12-ba1a-3cf88e9bc3d4}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {b5a0511e-c267-4a52-a587-b2bf433f428a}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {79604056-5da2-403c-8d52-bca7fded9648}; !- Layer 1

OS:StandardsInformation:Construction,
  {9d3afc63-b0d1-40d9-9dbe-003ad50ac027}, !- Handle
  {b5a0511e-c267-4a52-a587-b2bf433f428a}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Material:NoMass,
  {79604056-5da2-403c-8d52-bca7fded9648}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.0282222222222221,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {3cb4cd3d-b676-4d7b-a5d2-7be9b748634b}, !- Handle
  U 1.17 SHGC 0.39 Simple Glazing Skylight, !- Name
  ,                                       !- Surface Rendering Name
  {a3437c77-a815-4ed0-986a-8ece5a65e224}; !- Layer 1

OS:StandardsInformation:Construction,
  {e7c449ce-9e97-40ec-b991-a1e7f5af9d56}, !- Handle
  {3cb4cd3d-b676-4d7b-a5d2-7be9b748634b}, !- Construction Name
  ,                                       !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {a3437c77-a815-4ed0-986a-8ece5a65e224}, !- Handle
  U 1.17 SHGC 0.39 Simple Glazing,        !- Name
  6.64356810910278,                       !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.23;                                   !- Visible Transmittance

OS:Construction,
  {dd15e743-f67e-4b26-8dad-67b56029031b}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {e533872a-b2f8-4d3e-9143-29916b5a009d}; !- Layer 1

OS:StandardsInformation:Construction,
  {9308ed56-21f0-41d9-b410-f904c2ca2bdc}, !- Handle
  {dd15e743-f67e-4b26-8dad-67b56029031b}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {e533872a-b2f8-4d3e-9143-29916b5a009d}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {3b066437-8af8-4345-8996-4e0f86e04049}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {dd15e743-f67e-4b26-8dad-67b56029031b}, !- Fixed Window Construction Name
  {dd15e743-f67e-4b26-8dad-67b56029031b}, !- Operable Window Construction Name
  {0080042c-8b61-40f7-8a5b-8c7090323584}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {0080042c-8b61-40f7-8a5b-8c7090323584}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {56451273-22f5-4f25-9496-e853962ec5c7}; !- Layer 1

OS:StandardsInformation:Construction,
  {30687a6a-dc31-4831-8e9f-6591a867ccfe}, !- Handle
  {0080042c-8b61-40f7-8a5b-8c7090323584}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {56451273-22f5-4f25-9496-e853962ec5c7}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {0f36f2fe-a69c-41dd-806b-61d887819af0}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {56451273-22f5-4f25-9496-e853962ec5c7}; !- Layer 1

OS:StandardsInformation:Construction,
  {2ed7e05a-d24d-4806-b4c7-820f148d48e6}, !- Handle
  {0f36f2fe-a69c-41dd-806b-61d887819af0}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {069bdcd1-574d-4adc-83a8-bf691fdb32ac}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {812e051c-92ef-44bd-b200-b388c62f6a68}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {069bdcd1-574d-4adc-83a8-bf691fdb32ac}; !- Layer 1

OS:InternalMass:Definition,
  {35dd0954-c0b4-4ac7-95e9-f7ad7ed63e38}, !- Handle
  Internal Mass Definition 1,             !- Name
  {812e051c-92ef-44bd-b200-b388c62f6a68}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {b0be46bf-6369-4189-b0ac-d875eece1c64}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 Mass,   !- Name
  {35dd0954-c0b4-4ac7-95e9-f7ad7ed63e38}, !- Internal Mass Definition Name
  {33defb17-169e-46a9-ac88-7866eeb792c7}; !- Space or SpaceType Name

OS:InternalMass,
  {923a7666-704f-4384-a529-be661de0e2fd}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2 Mass,   !- Name
  {35dd0954-c0b4-4ac7-95e9-f7ad7ed63e38}, !- Internal Mass Definition Name
  {c75fc8ec-17ad-4378-8f32-45ed11b98e23}; !- Space or SpaceType Name

OS:InternalMass,
  {bf2a4551-2257-464e-9963-c83b06e44c1f}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 Mass,     !- Name
  {35dd0954-c0b4-4ac7-95e9-f7ad7ed63e38}, !- Internal Mass Definition Name
  {b0690467-f466-4dbf-beee-17790f02591d}; !- Space or SpaceType Name

OS:InternalMass,
  {cc573eee-0193-48cb-9923-578d873f39c5}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2 Mass,     !- Name
  {35dd0954-c0b4-4ac7-95e9-f7ad7ed63e38}, !- Internal Mass Definition Name
  {6d62e390-8ad1-48c6-bc6f-f3bafab36982}; !- Space or SpaceType Name

OS:InternalMass,
  {72a9f499-59aa-47d1-95a6-e61eadde237f}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 Mass,         !- Name
  {35dd0954-c0b4-4ac7-95e9-f7ad7ed63e38}, !- Internal Mass Definition Name
  {1be8baf7-7cf1-4108-868c-705edf0e7ec0}; !- Space or SpaceType Name

OS:InternalMass,
  {b87e3ff5-5dc5-4661-bac9-d38812873d07}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2 Mass,         !- Name
  {35dd0954-c0b4-4ac7-95e9-f7ad7ed63e38}, !- Internal Mass Definition Name
  {98a24e6c-59af-448d-bf56-daadacedc0c5}; !- Space or SpaceType Name

OS:InternalMass,
  {0fae1a64-b11e-4748-8e14-d63ab702fca8}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 Mass,   !- Name
  {35dd0954-c0b4-4ac7-95e9-f7ad7ed63e38}, !- Internal Mass Definition Name
  {30b34808-2e33-48f2-b9e3-154533cd9e1d}; !- Space or SpaceType Name

OS:InternalMass,
  {68b6b561-38d2-405a-898b-6318adfbde2f}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2 Mass,   !- Name
  {35dd0954-c0b4-4ac7-95e9-f7ad7ed63e38}, !- Internal Mass Definition Name
  {5636d2ef-32e4-44f0-9333-393e20c4bebf}; !- Space or SpaceType Name

OS:InternalMass,
  {afc0b223-a3ea-4dca-9712-9d9aada92f89}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 Mass,     !- Name
  {35dd0954-c0b4-4ac7-95e9-f7ad7ed63e38}, !- Internal Mass Definition Name
  {b7ed1746-e328-4d40-9bf6-a1219420f787}; !- Space or SpaceType Name

OS:InternalMass,
  {458f748b-65a7-443d-9ece-6b3e756c9dbf}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2 Mass,     !- Name
  {35dd0954-c0b4-4ac7-95e9-f7ad7ed63e38}, !- Internal Mass Definition Name
  {31767973-8612-4705-a460-01f6428105cf}; !- Space or SpaceType Name

OS:InternalMass,
  {8435b3ce-fa61-42da-a9bd-41ea0f05fcb8}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 Mass,   !- Name
  {35dd0954-c0b4-4ac7-95e9-f7ad7ed63e38}, !- Internal Mass Definition Name
  {ca77a65a-8c83-47b2-8f2a-9d681b5b657c}; !- Space or SpaceType Name

OS:InternalMass,
  {12a83312-d99f-48ea-8b47-ec79de6affbd}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2 Mass,   !- Name
  {35dd0954-c0b4-4ac7-95e9-f7ad7ed63e38}, !- Internal Mass Definition Name
  {67db535a-e9d5-4822-bde9-04239f365467}; !- Space or SpaceType Name

OS:InternalMass,
  {491ddfd9-c130-4e03-a5f7-5554dca76840}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 Mass,     !- Name
  {35dd0954-c0b4-4ac7-95e9-f7ad7ed63e38}, !- Internal Mass Definition Name
  {b6c86a90-edfc-4e71-b6f9-346cd0a38717}; !- Space or SpaceType Name

OS:InternalMass,
  {5194a7e4-eee7-47a1-95b4-b9587d55db45}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2 Mass,     !- Name
  {35dd0954-c0b4-4ac7-95e9-f7ad7ed63e38}, !- Internal Mass Definition Name
  {b285e12b-8d8f-4d0b-b67e-6d3518bea265}; !- Space or SpaceType Name

OS:InternalMass,
  {cdb031aa-3be9-4c31-afe7-8fa60cf7b60c}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 Mass,         !- Name
  {35dd0954-c0b4-4ac7-95e9-f7ad7ed63e38}, !- Internal Mass Definition Name
  {9b59a3e9-ae8b-456b-b3a6-9c20f740084e}; !- Space or SpaceType Name

OS:InternalMass,
  {e3ebefb8-fd71-4225-962f-7a546ae6cddf}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2 Mass,         !- Name
  {35dd0954-c0b4-4ac7-95e9-f7ad7ed63e38}, !- Internal Mass Definition Name
  {b32161e3-b741-41cc-9ba5-be217c789335}; !- Space or SpaceType Name

OS:InternalMass,
  {4b95f6bc-9670-4ec2-9431-8fc1b7839bb2}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 Mass,   !- Name
  {35dd0954-c0b4-4ac7-95e9-f7ad7ed63e38}, !- Internal Mass Definition Name
  {ccd52044-e8ac-4718-8d78-e0b895a942e5}; !- Space or SpaceType Name

OS:InternalMass,
  {c2c6b81f-c558-456e-88dc-2ae0b776c0a4}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2 Mass,   !- Name
  {35dd0954-c0b4-4ac7-95e9-f7ad7ed63e38}, !- Internal Mass Definition Name
  {77a1a3fb-815a-4cb4-9d3d-2e9616c19234}; !- Space or SpaceType Name

OS:InternalMass,
  {b3fffda8-cb88-4fd3-9635-df56cccb3740}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 Mass,     !- Name
  {35dd0954-c0b4-4ac7-95e9-f7ad7ed63e38}, !- Internal Mass Definition Name
  {8b1f8f19-8d7c-433c-9ecc-bfb247b3b7d4}; !- Space or SpaceType Name

OS:InternalMass,
  {0a987bb1-77d7-481a-acd0-5bb361886a88}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2 Mass,     !- Name
  {35dd0954-c0b4-4ac7-95e9-f7ad7ed63e38}, !- Internal Mass Definition Name
  {150bdac6-6d7a-4579-bb2a-e9ebefe783b3}; !- Space or SpaceType Name

OS:InternalMass,
  {501a8cc3-03a1-4f74-a86a-51caae7d47fb}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 Mass,   !- Name
  {35dd0954-c0b4-4ac7-95e9-f7ad7ed63e38}, !- Internal Mass Definition Name
  {9c0777aa-19ac-4432-bdfb-2d0e73e4aeea}; !- Space or SpaceType Name

OS:InternalMass,
  {20ccc7d9-6f8f-4b3c-8b67-3af92b984961}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2 Mass,   !- Name
  {35dd0954-c0b4-4ac7-95e9-f7ad7ed63e38}, !- Internal Mass Definition Name
  {db901331-8783-4932-bbcd-197c7bbbb277}; !- Space or SpaceType Name

OS:InternalMass,
  {5f37a313-5da1-40df-bcc3-708bcf8b3dd1}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 Mass,     !- Name
  {35dd0954-c0b4-4ac7-95e9-f7ad7ed63e38}, !- Internal Mass Definition Name
  {bb8fc698-714c-49fb-984a-9bc976451518}; !- Space or SpaceType Name

OS:InternalMass,
  {bc39f9a3-7767-46b6-927d-8ffe471888e3}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2 Mass,     !- Name
  {35dd0954-c0b4-4ac7-95e9-f7ad7ed63e38}, !- Internal Mass Definition Name
  {dda8118e-5bf7-4453-bed7-34efb3eb3a63}; !- Space or SpaceType Name

OS:InternalMass,
  {d0f6e237-f57e-48db-a513-7d7ee6d9bef1}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 Mass,         !- Name
  {35dd0954-c0b4-4ac7-95e9-f7ad7ed63e38}, !- Internal Mass Definition Name
  {556d27a6-5b87-4055-bf87-25f838fec2b2}; !- Space or SpaceType Name

OS:InternalMass,
  {5b1efa40-87cb-49cd-8c04-95efd24f52a6}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2 Mass,         !- Name
  {35dd0954-c0b4-4ac7-95e9-f7ad7ed63e38}, !- Internal Mass Definition Name
  {2cfc4990-7edd-48d1-8f37-986e07a08018}; !- Space or SpaceType Name

OS:InternalMass,
  {c30540fd-6e21-4f4b-9cdb-509ddc57f051}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 Mass,   !- Name
  {35dd0954-c0b4-4ac7-95e9-f7ad7ed63e38}, !- Internal Mass Definition Name
  {dde5685d-dbf0-4ee6-8d68-d62c6a0b05e8}; !- Space or SpaceType Name

OS:InternalMass,
  {944acac3-4ca8-47b7-8be4-81747024401b}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2 Mass,   !- Name
  {35dd0954-c0b4-4ac7-95e9-f7ad7ed63e38}, !- Internal Mass Definition Name
  {f70833c5-e11a-4fe3-b01f-1ec1692c6820}; !- Space or SpaceType Name

OS:InternalMass,
  {f41b11c1-9f51-48a8-a41d-00ff940680fe}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 Mass,     !- Name
  {35dd0954-c0b4-4ac7-95e9-f7ad7ed63e38}, !- Internal Mass Definition Name
  {2d02ebb4-cfe6-4e7a-901f-531b2010f99e}; !- Space or SpaceType Name

OS:InternalMass,
  {fd7d7a18-d4ce-4556-a600-4fd6c92bf3f0}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2 Mass,     !- Name
  {35dd0954-c0b4-4ac7-95e9-f7ad7ed63e38}, !- Internal Mass Definition Name
  {8c061ff2-4149-4bdf-95af-a72da9c80a3d}; !- Space or SpaceType Name

OS:InternalMass,
  {807d8c0c-4ae6-4e39-b500-d0ec74b9bb87}, !- Handle
  Main_Corridor_ZN_1_FLR_1 Mass,          !- Name
  {35dd0954-c0b4-4ac7-95e9-f7ad7ed63e38}, !- Internal Mass Definition Name
  {366097f9-c622-449f-bde1-dc30882eda26}; !- Space or SpaceType Name

OS:InternalMass,
  {30e6b7f7-cfa0-4e32-9446-513a352e2807}, !- Handle
  Main_Corridor_ZN_1_FLR_2 Mass,          !- Name
  {35dd0954-c0b4-4ac7-95e9-f7ad7ed63e38}, !- Internal Mass Definition Name
  {31559abd-c5d7-46a2-82ca-71820e221d8b}; !- Space or SpaceType Name

OS:InternalMass,
  {678e3156-1cd8-4339-a910-0302f0b2ff40}, !- Handle
  Lobby_ZN_1_FLR_1 Mass,                  !- Name
  {35dd0954-c0b4-4ac7-95e9-f7ad7ed63e38}, !- Internal Mass Definition Name
  {4212559d-1763-445d-872b-d1ff9d7f1fac}; !- Space or SpaceType Name

OS:InternalMass,
  {28a495d2-66e4-43bb-9466-7c2c6f53e3c8}, !- Handle
  Lobby_ZN_1_FLR_2 Mass,                  !- Name
  {35dd0954-c0b4-4ac7-95e9-f7ad7ed63e38}, !- Internal Mass Definition Name
  {2b0c21c1-9646-4ac7-afb4-cdbbd4d3ef28}; !- Space or SpaceType Name

OS:InternalMass,
  {d8d3e409-b7cf-4a65-ab27-5b28f637ed99}, !- Handle
  Bathrooms_ZN_1_FLR_1 Mass,              !- Name
  {35dd0954-c0b4-4ac7-95e9-f7ad7ed63e38}, !- Internal Mass Definition Name
  {ba9727a8-6c08-4245-bc56-5397118db0a4}; !- Space or SpaceType Name

OS:InternalMass,
  {680391c1-c2d8-41b3-b60b-465f2f63ead5}, !- Handle
  Bathrooms_ZN_1_FLR_2 Mass,              !- Name
  {35dd0954-c0b4-4ac7-95e9-f7ad7ed63e38}, !- Internal Mass Definition Name
  {8c07a26c-759e-4a0c-be83-e179d3ff1ba1}; !- Space or SpaceType Name

OS:InternalMass,
  {d64ecc02-4ed1-4f53-b6a6-c7d59eeafd3d}, !- Handle
  Offices_ZN_1_FLR_1 Mass,                !- Name
  {35dd0954-c0b4-4ac7-95e9-f7ad7ed63e38}, !- Internal Mass Definition Name
  {07897017-2f7d-4da1-85cc-9c9ec7088e51}; !- Space or SpaceType Name

OS:InternalMass,
  {d8e350ab-840a-4abf-9f50-f7f42bba7b07}, !- Handle
  Offices_ZN_1_FLR_2 Mass,                !- Name
  {35dd0954-c0b4-4ac7-95e9-f7ad7ed63e38}, !- Internal Mass Definition Name
  {5dec4325-8f0a-488d-b707-613fb470e0e7}; !- Space or SpaceType Name

OS:InternalMass,
  {97d656c8-fbac-47e2-bd3a-e173a6d582de}, !- Handle
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Mass,   !- Name
  {35dd0954-c0b4-4ac7-95e9-f7ad7ed63e38}, !- Internal Mass Definition Name
  {9642778a-9cfa-4d96-a768-710240677291}; !- Space or SpaceType Name

OS:InternalMass,
  {92ec93e8-9066-4562-b9e4-91b7205d1a8f}, !- Handle
  Mech_ZN_1_FLR_1 Mass,                   !- Name
  {35dd0954-c0b4-4ac7-95e9-f7ad7ed63e38}, !- Internal Mass Definition Name
  {ac3693b2-3300-4f2c-b943-7409b6dd6d2b}; !- Space or SpaceType Name

OS:InternalMass,
  {9ade5c95-8fa4-47b1-95d0-1ddb63acaa44}, !- Handle
  Mech_ZN_1_FLR_2 Mass,                   !- Name
  {35dd0954-c0b4-4ac7-95e9-f7ad7ed63e38}, !- Internal Mass Definition Name
  {4d1aa9bd-c7c0-4a1f-a2b6-0d60c9e701c4}; !- Space or SpaceType Name

OS:InternalMass,
  {ab824c62-40a3-42cf-ac03-1b60aa5f140d}, !- Handle
  Gym_ZN_1_FLR_1 Mass,                    !- Name
  {35dd0954-c0b4-4ac7-95e9-f7ad7ed63e38}, !- Internal Mass Definition Name
  {5b6d79a1-ca37-4ac2-86a5-1120aebe4e62}; !- Space or SpaceType Name

OS:InternalMass,
  {084c9d30-f42e-4fce-9b71-7b35a0aaa285}, !- Handle
  Aux_Gym_ZN_1_FLR_1 Mass,                !- Name
  {35dd0954-c0b4-4ac7-95e9-f7ad7ed63e38}, !- Internal Mass Definition Name
  {8e6e73b2-43d7-4a77-a53a-c3b09d195d59}; !- Space or SpaceType Name

OS:InternalMass,
  {de11d4f1-938b-4445-8acd-aef0426debdf}, !- Handle
  Auditorium_ZN_1_FLR_1 Mass,             !- Name
  {35dd0954-c0b4-4ac7-95e9-f7ad7ed63e38}, !- Internal Mass Definition Name
  {9afb3bcc-f466-426d-84be-d73696352d8a}; !- Space or SpaceType Name

OS:InternalMass,
  {c64bcde4-31e6-4b45-9338-ebee17f333cc}, !- Handle
  Kitchen_ZN_1_FLR_1 Mass,                !- Name
  {35dd0954-c0b4-4ac7-95e9-f7ad7ed63e38}, !- Internal Mass Definition Name
  {5ac31c4c-fc60-49f4-83e3-b5b17c6fe4fc}; !- Space or SpaceType Name

OS:InternalMass,
  {88e98c7a-f1c0-4ba2-986b-996cc195a9f3}, !- Handle
  Cafeteria_ZN_1_FLR_1 Mass,              !- Name
  {35dd0954-c0b4-4ac7-95e9-f7ad7ed63e38}, !- Internal Mass Definition Name
  {4df5e3e9-4558-49e9-b589-cc23916d222a}; !- Space or SpaceType Name

OS:InternalMass,
  {e9d11c5d-674f-4ab6-bdf7-ec90346e0633}, !- Handle
  Kitchen_ZN_1_FLR_1 Mass 1,              !- Name
  {35dd0954-c0b4-4ac7-95e9-f7ad7ed63e38}, !- Internal Mass Definition Name
  {5ac31c4c-fc60-49f4-83e3-b5b17c6fe4fc}; !- Space or SpaceType Name

OS:InternalMass,
  {9fd0dad3-0e96-4615-b233-00f9ad005ead}, !- Handle
  Bathrooms_ZN_1_FLR_1 Mass 1,            !- Name
  {35dd0954-c0b4-4ac7-95e9-f7ad7ed63e38}, !- Internal Mass Definition Name
  {ba9727a8-6c08-4245-bc56-5397118db0a4}; !- Space or SpaceType Name

OS:InternalMass,
  {f3b0d3da-8e80-4d68-805c-e34aef360be0}, !- Handle
  Bathrooms_ZN_1_FLR_2 Mass 1,            !- Name
  {35dd0954-c0b4-4ac7-95e9-f7ad7ed63e38}, !- Internal Mass Definition Name
  {8c07a26c-759e-4a0c-be83-e179d3ff1ba1}; !- Space or SpaceType Name

OS:InternalMass,
  {1893fa50-2e69-49d9-a32e-666bb9781c6f}, !- Handle
  Kitchen_ZN_1_FLR_1 Mass 2,              !- Name
  {35dd0954-c0b4-4ac7-95e9-f7ad7ed63e38}, !- Internal Mass Definition Name
  {5ac31c4c-fc60-49f4-83e3-b5b17c6fe4fc}; !- Space or SpaceType Name

OS:InternalMass,
  {0ca619c3-443e-4268-ad68-7e1879b591c3}, !- Handle
  Kitchen_ZN_1_FLR_1 Mass 3,              !- Name
  {35dd0954-c0b4-4ac7-95e9-f7ad7ed63e38}, !- Internal Mass Definition Name
  {5ac31c4c-fc60-49f4-83e3-b5b17c6fe4fc}; !- Space or SpaceType Name

OS:ThermalZone,
  {5dc67899-d506-47ba-85a8-9a806ebd5059}, !- Handle
  Offices_ZN_1_FLR_1 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1aa9583a-a092-40c2-83b2-075097192c8a}, !- Zone Air Inlet Port List
  {1fb26e71-aa96-49d4-bc56-72047222f2a0}, !- Zone Air Exhaust Port List
  {c6e5cf12-6cce-4797-836f-5be1d6bb65ed}, !- Zone Air Node Name
  {10228bd3-5326-4a1d-81a4-f90ca6dbbb98}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {eec19047-d51a-43ba-a6d4-d227bc99eeca}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0b8fbe8a-2335-4353-b570-8b2bc8c24924}, !- Handle
  Node 1,                                 !- Name
  {c6e5cf12-6cce-4797-836f-5be1d6bb65ed}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c6e5cf12-6cce-4797-836f-5be1d6bb65ed}, !- Handle
  {633903dc-20c2-4e37-b3d0-7dce646fa535}, !- Name
  {5dc67899-d506-47ba-85a8-9a806ebd5059}, !- Source Object
  11,                                     !- Outlet Port
  {0b8fbe8a-2335-4353-b570-8b2bc8c24924}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1aa9583a-a092-40c2-83b2-075097192c8a}, !- Handle
  Port List 1,                            !- Name
  {5dc67899-d506-47ba-85a8-9a806ebd5059}, !- HVAC Component
  {51579141-d41d-42df-b3dd-7cc010b4454f}; !- Port 1

OS:PortList,
  {1fb26e71-aa96-49d4-bc56-72047222f2a0}, !- Handle
  Port List 2,                            !- Name
  {5dc67899-d506-47ba-85a8-9a806ebd5059}; !- HVAC Component

OS:Sizing:Zone,
  {98be55f4-5abd-49ff-8bab-5dfb1c48c43e}, !- Handle
  {5dc67899-d506-47ba-85a8-9a806ebd5059}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d7c75896-ecd0-47e4-8a2b-1fc5260389b4}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {5dc67899-d506-47ba-85a8-9a806ebd5059}, !- Thermal Zone
  {95765e01-aa23-4c6d-9857-b8a00b0986a1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {7e3186e1-39ca-4c4d-a34d-daeba5e7e6bb}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2 ZN,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {00a7f69a-f98f-47a5-8b35-f0cf8d8f0390}, !- Zone Air Inlet Port List
  {6ae40808-0b81-4644-95e0-c275fea0d9f6}, !- Zone Air Exhaust Port List
  {3de9c02b-fc09-41a8-ad2a-b063b7d54728}, !- Zone Air Node Name
  {92f43909-0517-4d52-89df-262af8d56547}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5e5d741d-39b4-4878-a50d-438336151bae}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1360d298-2c9b-4e51-94cf-402ca170f103}, !- Handle
  Node 2,                                 !- Name
  {3de9c02b-fc09-41a8-ad2a-b063b7d54728}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3de9c02b-fc09-41a8-ad2a-b063b7d54728}, !- Handle
  {50e0d0ba-6a85-4119-b54b-bd1a2ee5dae6}, !- Name
  {7e3186e1-39ca-4c4d-a34d-daeba5e7e6bb}, !- Source Object
  11,                                     !- Outlet Port
  {1360d298-2c9b-4e51-94cf-402ca170f103}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {00a7f69a-f98f-47a5-8b35-f0cf8d8f0390}, !- Handle
  Port List 3,                            !- Name
  {7e3186e1-39ca-4c4d-a34d-daeba5e7e6bb}, !- HVAC Component
  {8a060fd5-1f53-45ad-aa9b-0790be0274e8}; !- Port 1

OS:PortList,
  {6ae40808-0b81-4644-95e0-c275fea0d9f6}, !- Handle
  Port List 4,                            !- Name
  {7e3186e1-39ca-4c4d-a34d-daeba5e7e6bb}; !- HVAC Component

OS:Sizing:Zone,
  {a9fd3e57-979b-4330-8605-dc79d341c83c}, !- Handle
  {7e3186e1-39ca-4c4d-a34d-daeba5e7e6bb}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d47b56d4-79a8-49d0-b6cd-af4f3c0fc3e5}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {7e3186e1-39ca-4c4d-a34d-daeba5e7e6bb}, !- Thermal Zone
  {18dc16f8-3385-40b6-92a1-623fb9b85235}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {2912d48a-e2e0-4b4a-9384-5ac3502fc5a5}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 ZN,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a78c28ed-e2f8-4234-983b-9176071e5b83}, !- Zone Air Inlet Port List
  {bae71d9a-9dc4-43fa-b617-614d92dbf6fb}, !- Zone Air Exhaust Port List
  {1178b0b2-938d-48f9-b676-c870ea670273}, !- Zone Air Node Name
  {17fe6689-7f42-4268-8a1f-00cbdbf707b2}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {532db36d-ebf9-41b3-a517-accd34cbcbab}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0a831337-7d9d-4bcf-af97-9a03731f57b7}, !- Handle
  Node 3,                                 !- Name
  {1178b0b2-938d-48f9-b676-c870ea670273}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1178b0b2-938d-48f9-b676-c870ea670273}, !- Handle
  {30887b3e-2f91-4da3-b95f-57727c3c6ab0}, !- Name
  {2912d48a-e2e0-4b4a-9384-5ac3502fc5a5}, !- Source Object
  11,                                     !- Outlet Port
  {0a831337-7d9d-4bcf-af97-9a03731f57b7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a78c28ed-e2f8-4234-983b-9176071e5b83}, !- Handle
  Port List 5,                            !- Name
  {2912d48a-e2e0-4b4a-9384-5ac3502fc5a5}, !- HVAC Component
  {e5bdc024-3861-46e0-a95c-c0e836481aeb}; !- Port 1

OS:PortList,
  {bae71d9a-9dc4-43fa-b617-614d92dbf6fb}, !- Handle
  Port List 6,                            !- Name
  {2912d48a-e2e0-4b4a-9384-5ac3502fc5a5}; !- HVAC Component

OS:Sizing:Zone,
  {83ddb88f-ce9b-4e4b-adf1-dcda06322d28}, !- Handle
  {2912d48a-e2e0-4b4a-9384-5ac3502fc5a5}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {5d8ec64e-164f-4497-8ebc-b3b96cb64d38}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {2912d48a-e2e0-4b4a-9384-5ac3502fc5a5}, !- Thermal Zone
  {1b7926bc-1fe2-4b14-9689-3cc305d3200c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {be660a2e-df22-41f2-8553-9b1407b01270}, !- Handle
  Lobby_ZN_1_FLR_2 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {feb1af03-365f-4a9c-8b3a-7ea8d94f461b}, !- Zone Air Inlet Port List
  {d57e3505-0454-437a-ae2b-756e092449b4}, !- Zone Air Exhaust Port List
  {43f63885-a76b-489c-b3db-43371135a5f3}, !- Zone Air Node Name
  {5568032a-04f3-4653-805c-1b197dca105a}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2da36176-5536-466d-9708-d788398bd3b4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e6e35e13-8f55-4d70-9183-be3b99c3923f}, !- Handle
  Node 4,                                 !- Name
  {43f63885-a76b-489c-b3db-43371135a5f3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {43f63885-a76b-489c-b3db-43371135a5f3}, !- Handle
  {0d37e16f-91be-4370-96bf-905f8d0fe81c}, !- Name
  {be660a2e-df22-41f2-8553-9b1407b01270}, !- Source Object
  11,                                     !- Outlet Port
  {e6e35e13-8f55-4d70-9183-be3b99c3923f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {feb1af03-365f-4a9c-8b3a-7ea8d94f461b}, !- Handle
  Port List 7,                            !- Name
  {be660a2e-df22-41f2-8553-9b1407b01270}, !- HVAC Component
  {ba137c00-4987-4612-a773-f69b6ecab605}; !- Port 1

OS:PortList,
  {d57e3505-0454-437a-ae2b-756e092449b4}, !- Handle
  Port List 8,                            !- Name
  {be660a2e-df22-41f2-8553-9b1407b01270}; !- HVAC Component

OS:Sizing:Zone,
  {74adb0a5-c398-4a9f-b211-757e763d1132}, !- Handle
  {be660a2e-df22-41f2-8553-9b1407b01270}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9dca6248-3fbe-41a6-ba16-fdaedcaca422}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {be660a2e-df22-41f2-8553-9b1407b01270}, !- Thermal Zone
  {45644e8f-069d-4819-beec-b0261ce7190a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {dc521d9a-e6ff-4932-9464-56df6b3b4672}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2 ZN,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0960c04e-5a32-4d8b-9b51-3d7d5eec3398}, !- Zone Air Inlet Port List
  {052bc024-c8f3-43d1-9adb-4c729455bb75}, !- Zone Air Exhaust Port List
  {9e3052b8-27e2-4f14-9efa-49e48f01f3f3}, !- Zone Air Node Name
  {9a76345e-1875-451d-a842-b574f6a00f51}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {532db36d-ebf9-41b3-a517-accd34cbcbab}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fbae062b-3866-4110-865d-8fecea74821d}, !- Handle
  Node 5,                                 !- Name
  {9e3052b8-27e2-4f14-9efa-49e48f01f3f3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9e3052b8-27e2-4f14-9efa-49e48f01f3f3}, !- Handle
  {51041a98-529b-4723-9090-ae9cd65b2c4a}, !- Name
  {dc521d9a-e6ff-4932-9464-56df6b3b4672}, !- Source Object
  11,                                     !- Outlet Port
  {fbae062b-3866-4110-865d-8fecea74821d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0960c04e-5a32-4d8b-9b51-3d7d5eec3398}, !- Handle
  Port List 9,                            !- Name
  {dc521d9a-e6ff-4932-9464-56df6b3b4672}, !- HVAC Component
  {20c6bb2b-72e5-4310-82ea-295877f26f9b}; !- Port 1

OS:PortList,
  {052bc024-c8f3-43d1-9adb-4c729455bb75}, !- Handle
  Port List 10,                           !- Name
  {dc521d9a-e6ff-4932-9464-56df6b3b4672}; !- HVAC Component

OS:Sizing:Zone,
  {08f98b83-9f0e-4f29-8516-93802f68eeb7}, !- Handle
  {dc521d9a-e6ff-4932-9464-56df6b3b4672}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {623f1456-c570-4931-9d7c-f66b5aa2ef6d}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {dc521d9a-e6ff-4932-9464-56df6b3b4672}, !- Thermal Zone
  {3780e5f9-c1bb-4f3a-8c6d-e0b6434a8b46}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {fe7107ec-3517-44dd-a6d1-d064b6460237}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {817a4727-f23b-4cb5-b75a-1c4f125c3594}, !- Zone Air Inlet Port List
  {55aca166-5191-4b48-b107-c50899b51148}, !- Zone Air Exhaust Port List
  {05cd5a07-9ea1-4150-97cb-83f7e8eddb76}, !- Zone Air Node Name
  {5a3fb04e-8364-42f3-a207-3175436bde47}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5e5d741d-39b4-4878-a50d-438336151bae}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d5b99e2b-d278-4e4b-b86b-9e7dbf7fbf96}, !- Handle
  Node 6,                                 !- Name
  {05cd5a07-9ea1-4150-97cb-83f7e8eddb76}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {05cd5a07-9ea1-4150-97cb-83f7e8eddb76}, !- Handle
  {1d912a5b-10b1-46a4-acad-12c4e349f78d}, !- Name
  {fe7107ec-3517-44dd-a6d1-d064b6460237}, !- Source Object
  11,                                     !- Outlet Port
  {d5b99e2b-d278-4e4b-b86b-9e7dbf7fbf96}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {817a4727-f23b-4cb5-b75a-1c4f125c3594}, !- Handle
  Port List 11,                           !- Name
  {fe7107ec-3517-44dd-a6d1-d064b6460237}, !- HVAC Component
  {32d404c7-ff97-4d9d-b17d-365c9381d7a8}; !- Port 1

OS:PortList,
  {55aca166-5191-4b48-b107-c50899b51148}, !- Handle
  Port List 12,                           !- Name
  {fe7107ec-3517-44dd-a6d1-d064b6460237}; !- HVAC Component

OS:Sizing:Zone,
  {596ec27e-e998-47e2-9ec4-3f30756b736e}, !- Handle
  {fe7107ec-3517-44dd-a6d1-d064b6460237}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {849baa06-4798-4e6f-8bef-dc0be6dd480f}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {fe7107ec-3517-44dd-a6d1-d064b6460237}, !- Thermal Zone
  {cb21d7c6-93e1-492e-b37d-80859acceb7f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {2e41779a-af10-4c90-a169-152cf496de6d}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {79565ffa-ad81-4f0e-9d5b-24b477eeb5a5}, !- Zone Air Inlet Port List
  {984c605d-1cf0-476a-8b08-208e9970be63}, !- Zone Air Exhaust Port List
  {46e616e3-69e7-4bd6-8fc9-ed3205b47362}, !- Zone Air Node Name
  {114bfbc4-158a-4c7c-86f1-782484d6b8a4}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5e5d741d-39b4-4878-a50d-438336151bae}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7082bff2-9531-4271-a1cd-a270e2deff3e}, !- Handle
  Node 7,                                 !- Name
  {46e616e3-69e7-4bd6-8fc9-ed3205b47362}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {46e616e3-69e7-4bd6-8fc9-ed3205b47362}, !- Handle
  {9a781f1d-6c85-40b9-be30-7ce3582d1e38}, !- Name
  {2e41779a-af10-4c90-a169-152cf496de6d}, !- Source Object
  11,                                     !- Outlet Port
  {7082bff2-9531-4271-a1cd-a270e2deff3e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {79565ffa-ad81-4f0e-9d5b-24b477eeb5a5}, !- Handle
  Port List 13,                           !- Name
  {2e41779a-af10-4c90-a169-152cf496de6d}, !- HVAC Component
  {c82ad4bd-210b-4343-945e-32166a238d41}; !- Port 1

OS:PortList,
  {984c605d-1cf0-476a-8b08-208e9970be63}, !- Handle
  Port List 14,                           !- Name
  {2e41779a-af10-4c90-a169-152cf496de6d}; !- HVAC Component

OS:Sizing:Zone,
  {6364f525-9ae8-4223-a0e5-ffcd96464470}, !- Handle
  {2e41779a-af10-4c90-a169-152cf496de6d}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {42a5d5c2-64d0-42c6-856d-f68ad096bca3}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {2e41779a-af10-4c90-a169-152cf496de6d}, !- Thermal Zone
  {8b878b8e-6483-422a-b165-d760797d5664}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {794d0ccf-f69c-4046-90ea-4f27d100efe7}, !- Handle
  Main_Corridor_ZN_1_FLR_2 ZN,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {db3981c5-3290-4c40-9066-0841268c1c66}, !- Zone Air Inlet Port List
  {0c5023c4-080b-448c-b6e3-7502a9428217}, !- Zone Air Exhaust Port List
  {f3cedc34-8a48-4780-a82c-e01ea7ae24c6}, !- Zone Air Node Name
  {a2c8079e-caf0-44a5-b97f-ecf79d00519e}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {532db36d-ebf9-41b3-a517-accd34cbcbab}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3ddef715-a263-4fb8-b601-e5f672fc92fb}, !- Handle
  Node 8,                                 !- Name
  {f3cedc34-8a48-4780-a82c-e01ea7ae24c6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f3cedc34-8a48-4780-a82c-e01ea7ae24c6}, !- Handle
  {39c92546-7c9d-4f45-a7fa-a02c1ebe31ba}, !- Name
  {794d0ccf-f69c-4046-90ea-4f27d100efe7}, !- Source Object
  11,                                     !- Outlet Port
  {3ddef715-a263-4fb8-b601-e5f672fc92fb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {db3981c5-3290-4c40-9066-0841268c1c66}, !- Handle
  Port List 15,                           !- Name
  {794d0ccf-f69c-4046-90ea-4f27d100efe7}, !- HVAC Component
  {d2a03f6f-f5af-4394-9ebc-03f05989812e}; !- Port 1

OS:PortList,
  {0c5023c4-080b-448c-b6e3-7502a9428217}, !- Handle
  Port List 16,                           !- Name
  {794d0ccf-f69c-4046-90ea-4f27d100efe7}; !- HVAC Component

OS:Sizing:Zone,
  {86fc41b0-10db-4e31-88c7-4b044c92758c}, !- Handle
  {794d0ccf-f69c-4046-90ea-4f27d100efe7}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e368045a-2273-4fb1-9dc9-70183d829ef9}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {794d0ccf-f69c-4046-90ea-4f27d100efe7}, !- Thermal Zone
  {95898fbd-7dd1-47d6-8df9-aa8794dd1662}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {ad922b47-9704-43c5-ae12-988d1dd79d48}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2 ZN,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e7300221-87fb-4989-ada1-8238271435d5}, !- Zone Air Inlet Port List
  {28951371-9462-4e1a-b08b-63c30398d202}, !- Zone Air Exhaust Port List
  {194f0c3e-f19a-4a84-9bd2-f4a8dca05e28}, !- Zone Air Node Name
  {0800ed3b-60ca-42cc-88a2-90655b52d13f}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5e5d741d-39b4-4878-a50d-438336151bae}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {56da996b-f0b0-46ee-bf73-461e959c2c27}, !- Handle
  Node 9,                                 !- Name
  {194f0c3e-f19a-4a84-9bd2-f4a8dca05e28}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {194f0c3e-f19a-4a84-9bd2-f4a8dca05e28}, !- Handle
  {42d68efa-6251-41dc-b688-120e7afe82b1}, !- Name
  {ad922b47-9704-43c5-ae12-988d1dd79d48}, !- Source Object
  11,                                     !- Outlet Port
  {56da996b-f0b0-46ee-bf73-461e959c2c27}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e7300221-87fb-4989-ada1-8238271435d5}, !- Handle
  Port List 17,                           !- Name
  {ad922b47-9704-43c5-ae12-988d1dd79d48}, !- HVAC Component
  {20f478a7-4cb7-4802-b04e-71eacfcc08ed}; !- Port 1

OS:PortList,
  {28951371-9462-4e1a-b08b-63c30398d202}, !- Handle
  Port List 18,                           !- Name
  {ad922b47-9704-43c5-ae12-988d1dd79d48}; !- HVAC Component

OS:Sizing:Zone,
  {1fc4ce7f-4bf9-49a8-ae0f-20787041d69c}, !- Handle
  {ad922b47-9704-43c5-ae12-988d1dd79d48}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c0979208-6bae-4905-b136-7df62c291853}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {ad922b47-9704-43c5-ae12-988d1dd79d48}, !- Thermal Zone
  {d58b3fae-f088-4fbe-989d-d3cafaf29a79}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {bad04fa4-54b0-4f7e-97d4-f842d2be001e}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cf810742-ec68-46e4-94a4-8df8fd111b83}, !- Zone Air Inlet Port List
  {1b5b0848-47a9-4095-94f3-684bc6b696b7}, !- Zone Air Exhaust Port List
  {65262672-bd1d-4a86-8084-e3365b256a6f}, !- Zone Air Node Name
  {0503c384-90f8-400d-b9e7-34ab11573c80}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5e5d741d-39b4-4878-a50d-438336151bae}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9f1f1ccb-fd40-47f7-9079-ded489f9a64e}, !- Handle
  Node 10,                                !- Name
  {65262672-bd1d-4a86-8084-e3365b256a6f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {65262672-bd1d-4a86-8084-e3365b256a6f}, !- Handle
  {d04e3a47-d701-4779-9deb-24f4e0e31813}, !- Name
  {bad04fa4-54b0-4f7e-97d4-f842d2be001e}, !- Source Object
  11,                                     !- Outlet Port
  {9f1f1ccb-fd40-47f7-9079-ded489f9a64e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cf810742-ec68-46e4-94a4-8df8fd111b83}, !- Handle
  Port List 19,                           !- Name
  {bad04fa4-54b0-4f7e-97d4-f842d2be001e}, !- HVAC Component
  {0a8649e1-d59e-4a9c-bc6b-f0e468320223}; !- Port 1

OS:PortList,
  {1b5b0848-47a9-4095-94f3-684bc6b696b7}, !- Handle
  Port List 20,                           !- Name
  {bad04fa4-54b0-4f7e-97d4-f842d2be001e}; !- HVAC Component

OS:Sizing:Zone,
  {151631a7-beea-45de-957b-0c3e9c006156}, !- Handle
  {bad04fa4-54b0-4f7e-97d4-f842d2be001e}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c979847e-785b-4845-9f81-d4384dc5f039}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {bad04fa4-54b0-4f7e-97d4-f842d2be001e}, !- Thermal Zone
  {cb940b22-416c-440a-bd53-1b1c8253e33e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {350c5236-695c-4f33-aee1-7e09930aa76d}, !- Handle
  Main_Corridor_ZN_1_FLR_1 ZN,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cfa0821b-174d-4818-b47d-9d3c79f79e6d}, !- Zone Air Inlet Port List
  {65568f53-e289-4b33-8d0c-02e684458bb2}, !- Zone Air Exhaust Port List
  {eef5836d-c652-469c-bd2d-75b364ad3dd7}, !- Zone Air Node Name
  {aaafc3d6-adc4-4f10-9c38-b30336043b63}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {532db36d-ebf9-41b3-a517-accd34cbcbab}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2ec5ef45-75ca-4de3-859d-aaa3d570bb3b}, !- Handle
  Node 11,                                !- Name
  {eef5836d-c652-469c-bd2d-75b364ad3dd7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eef5836d-c652-469c-bd2d-75b364ad3dd7}, !- Handle
  {643f8c05-2758-43d1-80ec-4432951ad1cf}, !- Name
  {350c5236-695c-4f33-aee1-7e09930aa76d}, !- Source Object
  11,                                     !- Outlet Port
  {2ec5ef45-75ca-4de3-859d-aaa3d570bb3b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cfa0821b-174d-4818-b47d-9d3c79f79e6d}, !- Handle
  Port List 21,                           !- Name
  {350c5236-695c-4f33-aee1-7e09930aa76d}, !- HVAC Component
  {77dedfd5-0aa3-4a11-a568-07c67675a070}; !- Port 1

OS:PortList,
  {65568f53-e289-4b33-8d0c-02e684458bb2}, !- Handle
  Port List 22,                           !- Name
  {350c5236-695c-4f33-aee1-7e09930aa76d}; !- HVAC Component

OS:Sizing:Zone,
  {7116ea40-2f00-4ed3-b711-4a986fd74ff5}, !- Handle
  {350c5236-695c-4f33-aee1-7e09930aa76d}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c89d6fc7-3ff8-4af5-ba79-1e3beac27c45}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {350c5236-695c-4f33-aee1-7e09930aa76d}, !- Thermal Zone
  {20ccc4b3-029a-442e-bef8-3b1c2008ea3c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {d38b69af-76e6-4124-9976-19eb3b63578d}, !- Handle
  Lobby_ZN_1_FLR_1 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cfbea53b-38db-46c6-82fa-4431d3cca7ed}, !- Zone Air Inlet Port List
  {f6a02fb3-96fb-4daf-8deb-73d6a2a83442}, !- Zone Air Exhaust Port List
  {59e44209-9309-4f34-9a9a-1e018f854043}, !- Zone Air Node Name
  {35a2b688-1347-4174-92d6-493f417b9eaf}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2da36176-5536-466d-9708-d788398bd3b4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0ee468d3-9975-4b91-bcdc-bfade9652d03}, !- Handle
  Node 12,                                !- Name
  {59e44209-9309-4f34-9a9a-1e018f854043}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {59e44209-9309-4f34-9a9a-1e018f854043}, !- Handle
  {b4b7b760-ea12-4c7d-a3cb-fa53c10b398d}, !- Name
  {d38b69af-76e6-4124-9976-19eb3b63578d}, !- Source Object
  11,                                     !- Outlet Port
  {0ee468d3-9975-4b91-bcdc-bfade9652d03}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cfbea53b-38db-46c6-82fa-4431d3cca7ed}, !- Handle
  Port List 23,                           !- Name
  {d38b69af-76e6-4124-9976-19eb3b63578d}, !- HVAC Component
  {9a5c9b32-7f4c-4ae5-91f7-1aaa5cd2510a}; !- Port 1

OS:PortList,
  {f6a02fb3-96fb-4daf-8deb-73d6a2a83442}, !- Handle
  Port List 24,                           !- Name
  {d38b69af-76e6-4124-9976-19eb3b63578d}; !- HVAC Component

OS:Sizing:Zone,
  {838f4cf4-ac7b-470c-b721-2a6a6d37ce13}, !- Handle
  {d38b69af-76e6-4124-9976-19eb3b63578d}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {28d2775e-6d8a-424a-ab92-7e01c433a336}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {d38b69af-76e6-4124-9976-19eb3b63578d}, !- Thermal Zone
  {54c1157e-b346-4c44-81e8-5d25e9d57877}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {6d15d1eb-6c34-4c4a-91f6-8a6807c75f40}, !- Handle
  Mech_ZN_1_FLR_2 ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b56a6a1e-fdb6-41d5-a2f4-b97ac1811253}, !- Zone Air Inlet Port List
  {b59195f0-1422-43c1-86db-d1c1fefc768e}, !- Zone Air Exhaust Port List
  {cf7cc7c2-47eb-40c7-94e7-0013be1264a4}, !- Zone Air Node Name
  {0a47e041-b3ed-47b1-8ff7-2169935dd874}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9e1a51ed-29b0-45f7-9458-5cfb10050390}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {be337a6f-de6f-49fe-83c2-62d72beed493}, !- Handle
  Node 13,                                !- Name
  {cf7cc7c2-47eb-40c7-94e7-0013be1264a4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cf7cc7c2-47eb-40c7-94e7-0013be1264a4}, !- Handle
  {4370627c-f7cb-47c3-8a5e-a9f12dc93786}, !- Name
  {6d15d1eb-6c34-4c4a-91f6-8a6807c75f40}, !- Source Object
  11,                                     !- Outlet Port
  {be337a6f-de6f-49fe-83c2-62d72beed493}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b56a6a1e-fdb6-41d5-a2f4-b97ac1811253}, !- Handle
  Port List 25,                           !- Name
  {6d15d1eb-6c34-4c4a-91f6-8a6807c75f40}, !- HVAC Component
  {8a67aa43-2d52-4601-a307-5b6b3a5dc439}; !- Port 1

OS:PortList,
  {b59195f0-1422-43c1-86db-d1c1fefc768e}, !- Handle
  Port List 26,                           !- Name
  {6d15d1eb-6c34-4c4a-91f6-8a6807c75f40}; !- HVAC Component

OS:Sizing:Zone,
  {bfab04f8-2743-43ad-a1ed-86c2ed2ee7ae}, !- Handle
  {6d15d1eb-6c34-4c4a-91f6-8a6807c75f40}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {1510e8c8-d7e9-41cc-a3c2-421587fd5ebd}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {6d15d1eb-6c34-4c4a-91f6-8a6807c75f40}, !- Thermal Zone
  {3078c000-882a-4918-bb92-bca454ae3cd0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {e86d24be-0a92-466c-bc5a-ec902f60a8fc}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {96e95861-3eaf-4a5a-aac3-8ab817779c76}, !- Zone Air Inlet Port List
  {624e0a84-8939-40b4-b270-09488790bbf4}, !- Zone Air Exhaust Port List
  {bca3bba4-4406-4d80-acc2-4c75d14c2d55}, !- Zone Air Node Name
  {d401b832-5dfd-4993-bccc-b51cbbc3ee52}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8d711c50-f7ad-49bb-b8a0-d353a28b5859}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9cd212c2-b843-41d3-9cfb-4407fff1ea5a}, !- Handle
  Node 14,                                !- Name
  {bca3bba4-4406-4d80-acc2-4c75d14c2d55}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bca3bba4-4406-4d80-acc2-4c75d14c2d55}, !- Handle
  {29fdf988-0ed6-4c0b-85d7-5b73628b5412}, !- Name
  {e86d24be-0a92-466c-bc5a-ec902f60a8fc}, !- Source Object
  11,                                     !- Outlet Port
  {9cd212c2-b843-41d3-9cfb-4407fff1ea5a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {96e95861-3eaf-4a5a-aac3-8ab817779c76}, !- Handle
  Port List 27,                           !- Name
  {e86d24be-0a92-466c-bc5a-ec902f60a8fc}, !- HVAC Component
  {f9409a70-7510-4d29-850f-fe944e893cb4}; !- Port 1

OS:PortList,
  {624e0a84-8939-40b4-b270-09488790bbf4}, !- Handle
  Port List 28,                           !- Name
  {e86d24be-0a92-466c-bc5a-ec902f60a8fc}; !- HVAC Component

OS:Sizing:Zone,
  {0d15f100-41cb-44fa-99d1-000eafb66412}, !- Handle
  {e86d24be-0a92-466c-bc5a-ec902f60a8fc}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7a47a625-1f12-48d8-947f-55d6f513439e}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {e86d24be-0a92-466c-bc5a-ec902f60a8fc}, !- Thermal Zone
  {276cbad9-30fc-4fb0-b847-9e53fa363ebc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {f53d8606-bffe-4078-8da8-aab3b120a608}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 ZN,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2b27e02d-619a-4d1e-9cb7-e4735a3b4c71}, !- Zone Air Inlet Port List
  {93183fb9-255a-483a-823e-9a04f0d41819}, !- Zone Air Exhaust Port List
  {9cc722bb-68c0-4fdf-9ae5-282551a4a3a8}, !- Zone Air Node Name
  {057fefa0-a4c4-470c-b8b7-bb7ef7db3c2c}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {532db36d-ebf9-41b3-a517-accd34cbcbab}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cee02353-c970-4a67-918e-78479f9c5057}, !- Handle
  Node 15,                                !- Name
  {9cc722bb-68c0-4fdf-9ae5-282551a4a3a8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9cc722bb-68c0-4fdf-9ae5-282551a4a3a8}, !- Handle
  {a9b23402-9f7c-47d9-b304-76e0a4170836}, !- Name
  {f53d8606-bffe-4078-8da8-aab3b120a608}, !- Source Object
  11,                                     !- Outlet Port
  {cee02353-c970-4a67-918e-78479f9c5057}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2b27e02d-619a-4d1e-9cb7-e4735a3b4c71}, !- Handle
  Port List 29,                           !- Name
  {f53d8606-bffe-4078-8da8-aab3b120a608}, !- HVAC Component
  {9528176f-6a79-43ac-8e43-e4a05e58070c}; !- Port 1

OS:PortList,
  {93183fb9-255a-483a-823e-9a04f0d41819}, !- Handle
  Port List 30,                           !- Name
  {f53d8606-bffe-4078-8da8-aab3b120a608}; !- HVAC Component

OS:Sizing:Zone,
  {fee34600-1399-4e9b-bfc7-0fdd873bb912}, !- Handle
  {f53d8606-bffe-4078-8da8-aab3b120a608}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8a9c25d5-8f98-4cb6-bf6e-f0635dc3aa08}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {f53d8606-bffe-4078-8da8-aab3b120a608}, !- Thermal Zone
  {34c9c673-0e36-4bf7-8df7-11baccb24f4e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {f439bc0e-0f86-47d1-bad7-c90a8df6ed7e}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2 ZN,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9ca671e1-5ddb-449e-9eae-145030162896}, !- Zone Air Inlet Port List
  {ab6d6c3d-3092-4d15-bf37-8184e9529c66}, !- Zone Air Exhaust Port List
  {9070f397-de3c-4083-9e68-288ffdf5fb01}, !- Zone Air Node Name
  {5d6ec3b0-93fc-44ca-adbc-008832373352}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5e5d741d-39b4-4878-a50d-438336151bae}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e418c6c5-3411-4419-8dbc-5c63ca8b5ba4}, !- Handle
  Node 16,                                !- Name
  {9070f397-de3c-4083-9e68-288ffdf5fb01}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9070f397-de3c-4083-9e68-288ffdf5fb01}, !- Handle
  {d9fe9276-a636-4d0b-adc4-c20a4a4a3688}, !- Name
  {f439bc0e-0f86-47d1-bad7-c90a8df6ed7e}, !- Source Object
  11,                                     !- Outlet Port
  {e418c6c5-3411-4419-8dbc-5c63ca8b5ba4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9ca671e1-5ddb-449e-9eae-145030162896}, !- Handle
  Port List 31,                           !- Name
  {f439bc0e-0f86-47d1-bad7-c90a8df6ed7e}, !- HVAC Component
  {1e823957-4850-496f-b339-7ee917c511a9}; !- Port 1

OS:PortList,
  {ab6d6c3d-3092-4d15-bf37-8184e9529c66}, !- Handle
  Port List 32,                           !- Name
  {f439bc0e-0f86-47d1-bad7-c90a8df6ed7e}; !- HVAC Component

OS:Sizing:Zone,
  {e3bffe93-0af8-43da-90ed-c1a6bd5d5bd3}, !- Handle
  {f439bc0e-0f86-47d1-bad7-c90a8df6ed7e}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {aefa4477-b9b4-4125-8418-8ca3e58504a9}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {f439bc0e-0f86-47d1-bad7-c90a8df6ed7e}, !- Thermal Zone
  {1d5fa75f-5d11-4bad-b769-303110156707}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {d00518b3-b55b-4cd3-aff4-d0591ecd42a0}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5dd62ce4-ffa1-4636-aca6-af78c7681ae4}, !- Zone Air Inlet Port List
  {8e2077fc-fb81-435b-9226-ad39204e62ab}, !- Zone Air Exhaust Port List
  {803f03b2-3177-4ed0-b4ef-dccf1cf15d21}, !- Zone Air Node Name
  {a28b65cf-d18d-478d-ab85-1e1ec9740d0e}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5e421f57-5157-46e9-b88b-6b54656fec49}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5021acb3-e4af-4150-a1e0-448039e390d3}, !- Handle
  Node 17,                                !- Name
  {803f03b2-3177-4ed0-b4ef-dccf1cf15d21}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {803f03b2-3177-4ed0-b4ef-dccf1cf15d21}, !- Handle
  {588bb4c1-21dc-45a4-83e8-4de49e7c46e9}, !- Name
  {d00518b3-b55b-4cd3-aff4-d0591ecd42a0}, !- Source Object
  11,                                     !- Outlet Port
  {5021acb3-e4af-4150-a1e0-448039e390d3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5dd62ce4-ffa1-4636-aca6-af78c7681ae4}, !- Handle
  Port List 33,                           !- Name
  {d00518b3-b55b-4cd3-aff4-d0591ecd42a0}, !- HVAC Component
  {02786302-a632-4ddf-a943-b7ae8fcb9cf4}; !- Port 1

OS:PortList,
  {8e2077fc-fb81-435b-9226-ad39204e62ab}, !- Handle
  Port List 34,                           !- Name
  {d00518b3-b55b-4cd3-aff4-d0591ecd42a0}, !- HVAC Component
  {52f14436-96c8-4222-92d7-f48f8fcc4bdb}; !- Port 1

OS:Sizing:Zone,
  {f8ddbe18-d903-49ff-acbe-a98ee3e13949}, !- Handle
  {d00518b3-b55b-4cd3-aff4-d0591ecd42a0}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8af3644a-5d91-42a9-bd79-78fe8300031f}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {d00518b3-b55b-4cd3-aff4-d0591ecd42a0}, !- Thermal Zone
  {4f07c188-d2c3-4899-8331-4157c41b3a0e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {3c7fec69-50d2-4ecf-a4aa-bd8639cba475}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {8c30409c-2b49-4e8e-85f6-956fd9a8d8bd}, !- Handle
  Gym_ZN_1_FLR_1 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {678c9ad5-7c88-42d6-be6a-528b18ae6b42}, !- Zone Air Inlet Port List
  {7c2a6db3-27f0-4e77-8b11-ef86a6ef770f}, !- Zone Air Exhaust Port List
  {1bd58df0-4c85-42ca-81f6-adaf7783fd0f}, !- Zone Air Node Name
  {9607f80e-6d56-4d4d-8699-64b077b98245}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ba20962f-e476-4ceb-a671-843038ef1647}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e7d28a7c-fae8-4cde-aa04-5e515adf7d03}, !- Handle
  Node 18,                                !- Name
  {1bd58df0-4c85-42ca-81f6-adaf7783fd0f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1bd58df0-4c85-42ca-81f6-adaf7783fd0f}, !- Handle
  {1c4bc360-c448-4a8a-92c1-72c74505d8e1}, !- Name
  {8c30409c-2b49-4e8e-85f6-956fd9a8d8bd}, !- Source Object
  11,                                     !- Outlet Port
  {e7d28a7c-fae8-4cde-aa04-5e515adf7d03}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {678c9ad5-7c88-42d6-be6a-528b18ae6b42}, !- Handle
  Port List 35,                           !- Name
  {8c30409c-2b49-4e8e-85f6-956fd9a8d8bd}, !- HVAC Component
  {9e68a071-fb26-439e-bf75-c042f47565da}; !- Port 1

OS:PortList,
  {7c2a6db3-27f0-4e77-8b11-ef86a6ef770f}, !- Handle
  Port List 36,                           !- Name
  {8c30409c-2b49-4e8e-85f6-956fd9a8d8bd}; !- HVAC Component

OS:Sizing:Zone,
  {b122ce1b-1ee9-403e-9c99-a8265267b7fb}, !- Handle
  {8c30409c-2b49-4e8e-85f6-956fd9a8d8bd}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b4f5d636-8660-417b-ac02-8afef553afdc}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {8c30409c-2b49-4e8e-85f6-956fd9a8d8bd}, !- Thermal Zone
  {dd96c422-3ffe-4fa4-be98-db605aaffeab}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {cf0856eb-c7c9-482a-bbb3-d2844791d366}, !- Handle
  Offices_ZN_1_FLR_2 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {be781b80-606c-438b-8e79-3cfca6ee78e0}, !- Zone Air Inlet Port List
  {ac7071f6-005a-4db9-90d1-a2ffd205d44d}, !- Zone Air Exhaust Port List
  {3c1f0fb1-f638-4bb7-8e7e-4e6201a7f938}, !- Zone Air Node Name
  {436673d9-10d7-4a88-8c48-5bb12a3ace93}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {eec19047-d51a-43ba-a6d4-d227bc99eeca}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6275be37-bd27-4dc2-af8c-7addb9a2a594}, !- Handle
  Node 19,                                !- Name
  {3c1f0fb1-f638-4bb7-8e7e-4e6201a7f938}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3c1f0fb1-f638-4bb7-8e7e-4e6201a7f938}, !- Handle
  {5f9b8cb1-4ca2-4bcb-86f4-62183c2f8a29}, !- Name
  {cf0856eb-c7c9-482a-bbb3-d2844791d366}, !- Source Object
  11,                                     !- Outlet Port
  {6275be37-bd27-4dc2-af8c-7addb9a2a594}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {be781b80-606c-438b-8e79-3cfca6ee78e0}, !- Handle
  Port List 37,                           !- Name
  {cf0856eb-c7c9-482a-bbb3-d2844791d366}, !- HVAC Component
  {fe7c1f03-eedd-4bc3-a3ad-3b9ee802df10}; !- Port 1

OS:PortList,
  {ac7071f6-005a-4db9-90d1-a2ffd205d44d}, !- Handle
  Port List 38,                           !- Name
  {cf0856eb-c7c9-482a-bbb3-d2844791d366}; !- HVAC Component

OS:Sizing:Zone,
  {726a6533-c3aa-47fe-a4e7-72f17d117e22}, !- Handle
  {cf0856eb-c7c9-482a-bbb3-d2844791d366}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a31f20fc-e033-4ee1-87d4-27625e12b28c}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {cf0856eb-c7c9-482a-bbb3-d2844791d366}, !- Thermal Zone
  {74c13e6f-8ea6-4f55-ac95-c56c6d757fee}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {e6ad06bc-2b44-4b2a-9ca1-cf6d154f5bee}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2 ZN,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {71bb54bf-c589-4e2d-a875-8a25416bea2e}, !- Zone Air Inlet Port List
  {77172fc4-0b90-47f2-9c0e-bf7924a0b751}, !- Zone Air Exhaust Port List
  {ca07f222-3979-4dff-b355-ea395cdf8300}, !- Zone Air Node Name
  {5375f669-a2ad-4e06-bde1-c82e50b165d5}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5e5d741d-39b4-4878-a50d-438336151bae}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cde4f89d-1f0c-416a-9e5d-13acf8c4b9d1}, !- Handle
  Node 20,                                !- Name
  {ca07f222-3979-4dff-b355-ea395cdf8300}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ca07f222-3979-4dff-b355-ea395cdf8300}, !- Handle
  {ecdf60ec-f563-42cf-8e60-85c6259ef9b0}, !- Name
  {e6ad06bc-2b44-4b2a-9ca1-cf6d154f5bee}, !- Source Object
  11,                                     !- Outlet Port
  {cde4f89d-1f0c-416a-9e5d-13acf8c4b9d1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {71bb54bf-c589-4e2d-a875-8a25416bea2e}, !- Handle
  Port List 39,                           !- Name
  {e6ad06bc-2b44-4b2a-9ca1-cf6d154f5bee}, !- HVAC Component
  {d4ebcddc-04da-41f0-9643-a3b5163ca214}; !- Port 1

OS:PortList,
  {77172fc4-0b90-47f2-9c0e-bf7924a0b751}, !- Handle
  Port List 40,                           !- Name
  {e6ad06bc-2b44-4b2a-9ca1-cf6d154f5bee}; !- HVAC Component

OS:Sizing:Zone,
  {24b7c65b-c19c-4d77-8525-534075adfe14}, !- Handle
  {e6ad06bc-2b44-4b2a-9ca1-cf6d154f5bee}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e2f5da96-c6f3-4b66-b0d3-1857b5116ecc}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {e6ad06bc-2b44-4b2a-9ca1-cf6d154f5bee}, !- Thermal Zone
  {2257de87-d543-476b-8737-01f80154d9ef}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {ae799379-2f42-4d63-a660-0c9496187d67}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2 ZN,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8cd6ba90-7022-4cad-9a83-f58d24c11c8d}, !- Zone Air Inlet Port List
  {93b2a240-0dc2-48c0-984c-448e1b5341cb}, !- Zone Air Exhaust Port List
  {573d98ac-d8ba-4cc2-aa18-c72689292b79}, !- Zone Air Node Name
  {30881585-73f0-4ccd-a749-b6aabe1025fd}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5e5d741d-39b4-4878-a50d-438336151bae}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9f213e60-6520-4af9-b6e8-217155fef5aa}, !- Handle
  Node 21,                                !- Name
  {573d98ac-d8ba-4cc2-aa18-c72689292b79}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {573d98ac-d8ba-4cc2-aa18-c72689292b79}, !- Handle
  {879fa8d1-9548-46da-a6ae-d6db9f8d9d63}, !- Name
  {ae799379-2f42-4d63-a660-0c9496187d67}, !- Source Object
  11,                                     !- Outlet Port
  {9f213e60-6520-4af9-b6e8-217155fef5aa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8cd6ba90-7022-4cad-9a83-f58d24c11c8d}, !- Handle
  Port List 41,                           !- Name
  {ae799379-2f42-4d63-a660-0c9496187d67}, !- HVAC Component
  {c5386c0f-b50d-4018-843d-df1d0e960fc6}; !- Port 1

OS:PortList,
  {93b2a240-0dc2-48c0-984c-448e1b5341cb}, !- Handle
  Port List 42,                           !- Name
  {ae799379-2f42-4d63-a660-0c9496187d67}; !- HVAC Component

OS:Sizing:Zone,
  {22ca54d5-97ac-49db-82ac-e780db74754d}, !- Handle
  {ae799379-2f42-4d63-a660-0c9496187d67}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c99af1ad-8ffc-4b45-817b-8b421ef8b96a}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {ae799379-2f42-4d63-a660-0c9496187d67}, !- Thermal Zone
  {ea421050-e32e-42f2-8853-77d1f430029b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {928c9ff7-c3f1-4d4e-b3aa-b28ba272e609}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2 ZN,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {46470b2a-9889-4609-88ae-d5473cf37c35}, !- Zone Air Inlet Port List
  {e44c5180-e30a-459f-9185-33de439d9a07}, !- Zone Air Exhaust Port List
  {ea483bdb-e0a5-47ef-8c38-987e731e084c}, !- Zone Air Node Name
  {2d9b59e6-a70e-4d3a-bc84-329678d4e182}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5e5d741d-39b4-4878-a50d-438336151bae}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {14d62bcc-7ecc-49ed-a478-9a51c031cb6e}, !- Handle
  Node 22,                                !- Name
  {ea483bdb-e0a5-47ef-8c38-987e731e084c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ea483bdb-e0a5-47ef-8c38-987e731e084c}, !- Handle
  {e5eab733-7643-4004-9d09-a2725cb1840a}, !- Name
  {928c9ff7-c3f1-4d4e-b3aa-b28ba272e609}, !- Source Object
  11,                                     !- Outlet Port
  {14d62bcc-7ecc-49ed-a478-9a51c031cb6e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {46470b2a-9889-4609-88ae-d5473cf37c35}, !- Handle
  Port List 43,                           !- Name
  {928c9ff7-c3f1-4d4e-b3aa-b28ba272e609}, !- HVAC Component
  {049f1c85-831d-4247-b9a5-6c4961ac8172}; !- Port 1

OS:PortList,
  {e44c5180-e30a-459f-9185-33de439d9a07}, !- Handle
  Port List 44,                           !- Name
  {928c9ff7-c3f1-4d4e-b3aa-b28ba272e609}; !- HVAC Component

OS:Sizing:Zone,
  {ce52409e-d857-44f9-8e89-89b0f83956d7}, !- Handle
  {928c9ff7-c3f1-4d4e-b3aa-b28ba272e609}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {6f9006da-fb00-4046-b198-c51c6c1e6ee9}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {928c9ff7-c3f1-4d4e-b3aa-b28ba272e609}, !- Thermal Zone
  {5fc65c33-330c-4c5a-bdf0-a7a9fb88f7d5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {49e4e27b-18dd-4a4b-b67a-d728053bd4f8}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 ZN,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a654c89c-aaed-413f-a3bf-adbf3eea94de}, !- Zone Air Inlet Port List
  {d834b246-3546-42b3-86b6-81890f544c21}, !- Zone Air Exhaust Port List
  {63612906-9267-464b-b833-8e3db1a553b6}, !- Zone Air Node Name
  {cfaa9b67-aa21-4316-8517-35ba24366552}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5e5d741d-39b4-4878-a50d-438336151bae}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {736223a2-b3b7-46ef-b914-ef4e1f821a00}, !- Handle
  Node 23,                                !- Name
  {63612906-9267-464b-b833-8e3db1a553b6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {63612906-9267-464b-b833-8e3db1a553b6}, !- Handle
  {4f044bb1-77ac-40f5-9220-7c6a3c25a8bb}, !- Name
  {49e4e27b-18dd-4a4b-b67a-d728053bd4f8}, !- Source Object
  11,                                     !- Outlet Port
  {736223a2-b3b7-46ef-b914-ef4e1f821a00}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a654c89c-aaed-413f-a3bf-adbf3eea94de}, !- Handle
  Port List 45,                           !- Name
  {49e4e27b-18dd-4a4b-b67a-d728053bd4f8}, !- HVAC Component
  {fc20bf7b-5a77-4112-9820-c3cbc99d1453}; !- Port 1

OS:PortList,
  {d834b246-3546-42b3-86b6-81890f544c21}, !- Handle
  Port List 46,                           !- Name
  {49e4e27b-18dd-4a4b-b67a-d728053bd4f8}; !- HVAC Component

OS:Sizing:Zone,
  {0931cbed-1bf6-4b16-96c9-adca56efea26}, !- Handle
  {49e4e27b-18dd-4a4b-b67a-d728053bd4f8}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {953c81c5-ccce-47a0-a8fb-94b85589f714}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {49e4e27b-18dd-4a4b-b67a-d728053bd4f8}, !- Thermal Zone
  {9a0a763f-ba98-4ae9-9337-5d6c47497342}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {c5e52c10-182e-4060-9857-824ea0b45deb}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2 ZN,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7ac5da70-0e68-4175-b687-518074e9dd32}, !- Zone Air Inlet Port List
  {acf3b524-c8cd-45de-890b-90f2f3ac106d}, !- Zone Air Exhaust Port List
  {8318b21b-60fd-44e4-ab2f-ec4bc68b189c}, !- Zone Air Node Name
  {7559a750-7372-44d0-881e-9309c1a74bf6}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5e5d741d-39b4-4878-a50d-438336151bae}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {30826c44-34da-4564-9ecf-2a466704eacf}, !- Handle
  Node 24,                                !- Name
  {8318b21b-60fd-44e4-ab2f-ec4bc68b189c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8318b21b-60fd-44e4-ab2f-ec4bc68b189c}, !- Handle
  {886015a6-442e-453e-9be8-7a610d56a7d1}, !- Name
  {c5e52c10-182e-4060-9857-824ea0b45deb}, !- Source Object
  11,                                     !- Outlet Port
  {30826c44-34da-4564-9ecf-2a466704eacf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7ac5da70-0e68-4175-b687-518074e9dd32}, !- Handle
  Port List 47,                           !- Name
  {c5e52c10-182e-4060-9857-824ea0b45deb}, !- HVAC Component
  {ce2c0d65-f842-428e-8fe6-d5c7128945f1}; !- Port 1

OS:PortList,
  {acf3b524-c8cd-45de-890b-90f2f3ac106d}, !- Handle
  Port List 48,                           !- Name
  {c5e52c10-182e-4060-9857-824ea0b45deb}; !- HVAC Component

OS:Sizing:Zone,
  {246e7e2a-b9ad-4c8f-8f4e-d706f21c8fb1}, !- Handle
  {c5e52c10-182e-4060-9857-824ea0b45deb}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e41002f7-1b1f-4857-9351-a33269cde8f7}, !- Handle
  Zone HVAC Equipment List 24,            !- Name
  {c5e52c10-182e-4060-9857-824ea0b45deb}, !- Thermal Zone
  {564bba97-4f00-4d3f-ae20-c7b2f62cc3bc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {b2139096-273b-4772-9c6d-44accc792d2a}, !- Handle
  Bathrooms_ZN_1_FLR_2 ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {311d9aef-b4b3-4187-b9bc-28547a7bf1ad}, !- Zone Air Inlet Port List
  {a074513b-9fb0-4537-bfb5-c21d8b3758fd}, !- Zone Air Exhaust Port List
  {62023c64-3393-4bbf-95b0-b8fc744cf3c7}, !- Zone Air Node Name
  {e1221915-3da0-432e-a87e-b3124d40e2b0}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {aad54649-e3a3-46dc-b28f-f291d83857b3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ba427070-60ad-4bfc-b839-b9304909ea5f}, !- Handle
  Node 25,                                !- Name
  {62023c64-3393-4bbf-95b0-b8fc744cf3c7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {62023c64-3393-4bbf-95b0-b8fc744cf3c7}, !- Handle
  {330cc372-9840-4290-a1b3-b6d10773c763}, !- Name
  {b2139096-273b-4772-9c6d-44accc792d2a}, !- Source Object
  11,                                     !- Outlet Port
  {ba427070-60ad-4bfc-b839-b9304909ea5f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {311d9aef-b4b3-4187-b9bc-28547a7bf1ad}, !- Handle
  Port List 49,                           !- Name
  {b2139096-273b-4772-9c6d-44accc792d2a}, !- HVAC Component
  {5ccefb3a-8300-4984-ad38-a72e6dda3bd0}; !- Port 1

OS:PortList,
  {a074513b-9fb0-4537-bfb5-c21d8b3758fd}, !- Handle
  Port List 50,                           !- Name
  {b2139096-273b-4772-9c6d-44accc792d2a}, !- HVAC Component
  {3fa3b00c-5d91-4e78-b0b2-d5a8a928dcd3}; !- Port 1

OS:Sizing:Zone,
  {8de43693-35b6-4e5b-a347-81f0da3d0c7a}, !- Handle
  {b2139096-273b-4772-9c6d-44accc792d2a}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ed5cf34b-d6df-436b-8434-a6d694f3943b}, !- Handle
  Zone HVAC Equipment List 25,            !- Name
  {b2139096-273b-4772-9c6d-44accc792d2a}, !- Thermal Zone
  {a84cf0bf-3ebf-4449-ad70-f901f726d45e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {778cd45a-ef14-4773-a0fe-6a40de98bb6a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {b9e15d7a-4096-471b-b95d-9cbb70f4d9d7}, !- Handle
  Aux_Gym_ZN_1_FLR_1 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5054c6a6-6336-48d5-acef-31a47d284010}, !- Zone Air Inlet Port List
  {57a622b8-4a52-404b-bbfd-f9b16160c34f}, !- Zone Air Exhaust Port List
  {90fcd2a9-68e8-4a0d-a0ec-43a33cd6e2eb}, !- Zone Air Node Name
  {de6dce51-1c1f-4a6e-8738-d53e281c3b9d}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ba20962f-e476-4ceb-a671-843038ef1647}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {698cd4da-ae10-4f94-8ec1-0a92bb431cdc}, !- Handle
  Node 26,                                !- Name
  {90fcd2a9-68e8-4a0d-a0ec-43a33cd6e2eb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {90fcd2a9-68e8-4a0d-a0ec-43a33cd6e2eb}, !- Handle
  {09ad4243-ea22-47a6-ab15-219ad8749261}, !- Name
  {b9e15d7a-4096-471b-b95d-9cbb70f4d9d7}, !- Source Object
  11,                                     !- Outlet Port
  {698cd4da-ae10-4f94-8ec1-0a92bb431cdc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5054c6a6-6336-48d5-acef-31a47d284010}, !- Handle
  Port List 51,                           !- Name
  {b9e15d7a-4096-471b-b95d-9cbb70f4d9d7}, !- HVAC Component
  {a73fdf47-65c5-4efc-b689-e1bbc2aee34e}; !- Port 1

OS:PortList,
  {57a622b8-4a52-404b-bbfd-f9b16160c34f}, !- Handle
  Port List 52,                           !- Name
  {b9e15d7a-4096-471b-b95d-9cbb70f4d9d7}; !- HVAC Component

OS:Sizing:Zone,
  {cd422f77-d6d8-4813-9041-5a42b3327b16}, !- Handle
  {b9e15d7a-4096-471b-b95d-9cbb70f4d9d7}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a9f20053-86c9-4984-9a88-e52dc89b0de7}, !- Handle
  Zone HVAC Equipment List 26,            !- Name
  {b9e15d7a-4096-471b-b95d-9cbb70f4d9d7}, !- Thermal Zone
  {d9d4f146-5734-40c9-b09d-306ed5ba8f8c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {687945b8-5c82-4751-a5fd-7447a61eecb1}, !- Handle
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {43da8cd9-f559-4ee1-a405-82d26b586614}, !- Zone Air Inlet Port List
  {9180b2aa-5b7f-4180-a8e8-72d148952b3e}, !- Zone Air Exhaust Port List
  {29650e00-b87e-4e0d-8eb1-e9ddaab7f70c}, !- Zone Air Node Name
  {ff805d8a-cfc5-4778-97c1-93a04ca8ed4c}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {518a49d0-9809-4900-bfec-a805004eefaf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {977293be-5abb-4ac8-9c85-1cfcf31b7551}, !- Handle
  Node 27,                                !- Name
  {29650e00-b87e-4e0d-8eb1-e9ddaab7f70c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {29650e00-b87e-4e0d-8eb1-e9ddaab7f70c}, !- Handle
  {4c3a2af7-76c1-404b-9a4a-b2ccfc1ccf52}, !- Name
  {687945b8-5c82-4751-a5fd-7447a61eecb1}, !- Source Object
  11,                                     !- Outlet Port
  {977293be-5abb-4ac8-9c85-1cfcf31b7551}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {43da8cd9-f559-4ee1-a405-82d26b586614}, !- Handle
  Port List 53,                           !- Name
  {687945b8-5c82-4751-a5fd-7447a61eecb1}, !- HVAC Component
  {abf8e690-177b-44f5-acfd-39cea8da6662}; !- Port 1

OS:PortList,
  {9180b2aa-5b7f-4180-a8e8-72d148952b3e}, !- Handle
  Port List 54,                           !- Name
  {687945b8-5c82-4751-a5fd-7447a61eecb1}; !- HVAC Component

OS:Sizing:Zone,
  {dbf81a72-6981-4170-bd00-d851185a0c33}, !- Handle
  {687945b8-5c82-4751-a5fd-7447a61eecb1}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {69194690-e655-4672-b366-364eff298f4d}, !- Handle
  Zone HVAC Equipment List 27,            !- Name
  {687945b8-5c82-4751-a5fd-7447a61eecb1}, !- Thermal Zone
  {241d25c3-8e1b-4bdc-ac05-37025f2870d7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {1fce87e3-6d31-498f-810e-fabe24ba2ab7}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2 ZN,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a93270e6-d06c-4cac-a6d6-65cc737247bb}, !- Zone Air Inlet Port List
  {9a8c31da-e287-4791-9d78-cc39a326bd47}, !- Zone Air Exhaust Port List
  {f9f41522-e4ca-4bf4-a712-c2cdbabd3f52}, !- Zone Air Node Name
  {74f6ee03-f547-44da-85b9-1d82156be775}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {532db36d-ebf9-41b3-a517-accd34cbcbab}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {588d2ed9-ba7a-409d-b5d3-03da3b65b710}, !- Handle
  Node 28,                                !- Name
  {f9f41522-e4ca-4bf4-a712-c2cdbabd3f52}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f9f41522-e4ca-4bf4-a712-c2cdbabd3f52}, !- Handle
  {f50cc556-57a3-4199-a441-e491f96b0dba}, !- Name
  {1fce87e3-6d31-498f-810e-fabe24ba2ab7}, !- Source Object
  11,                                     !- Outlet Port
  {588d2ed9-ba7a-409d-b5d3-03da3b65b710}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a93270e6-d06c-4cac-a6d6-65cc737247bb}, !- Handle
  Port List 55,                           !- Name
  {1fce87e3-6d31-498f-810e-fabe24ba2ab7}, !- HVAC Component
  {bd005026-2b0c-4ae0-9152-800a0fe10757}; !- Port 1

OS:PortList,
  {9a8c31da-e287-4791-9d78-cc39a326bd47}, !- Handle
  Port List 56,                           !- Name
  {1fce87e3-6d31-498f-810e-fabe24ba2ab7}; !- HVAC Component

OS:Sizing:Zone,
  {b5e73d3c-5342-46ca-bb87-af32aefb86e0}, !- Handle
  {1fce87e3-6d31-498f-810e-fabe24ba2ab7}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {91edcd3a-cad4-4a38-8b2f-962caf4f61a2}, !- Handle
  Zone HVAC Equipment List 28,            !- Name
  {1fce87e3-6d31-498f-810e-fabe24ba2ab7}, !- Thermal Zone
  {81a04578-c67b-4c80-9df4-98a3bac81a3b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {9865a017-49cd-4ee6-b8cd-6658408b6cf8}, !- Handle
  Auditorium_ZN_1_FLR_1 ZN,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c934217c-bd50-48d7-b338-7c58931dfd7c}, !- Zone Air Inlet Port List
  {761fcc9d-8636-4f41-8010-90940386d5bc}, !- Zone Air Exhaust Port List
  {ad3e8700-d060-4720-bd88-ce7d1c240afe}, !- Zone Air Node Name
  {bd984db1-bfbf-42c9-a352-1eaee03975ca}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0cbaaebf-d404-4479-ac10-a1abff5ec461}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {33db40b0-f07e-4262-8718-e321a2c9d875}, !- Handle
  Node 29,                                !- Name
  {ad3e8700-d060-4720-bd88-ce7d1c240afe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ad3e8700-d060-4720-bd88-ce7d1c240afe}, !- Handle
  {e0569663-04d2-4e62-bbe3-c00257d42b1e}, !- Name
  {9865a017-49cd-4ee6-b8cd-6658408b6cf8}, !- Source Object
  11,                                     !- Outlet Port
  {33db40b0-f07e-4262-8718-e321a2c9d875}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c934217c-bd50-48d7-b338-7c58931dfd7c}, !- Handle
  Port List 57,                           !- Name
  {9865a017-49cd-4ee6-b8cd-6658408b6cf8}, !- HVAC Component
  {ca4ebbb7-7bdd-4ea8-8a78-db9fdaa29911}; !- Port 1

OS:PortList,
  {761fcc9d-8636-4f41-8010-90940386d5bc}, !- Handle
  Port List 58,                           !- Name
  {9865a017-49cd-4ee6-b8cd-6658408b6cf8}; !- HVAC Component

OS:Sizing:Zone,
  {9fa5bea9-97c5-4e9b-a2a5-b731613aa663}, !- Handle
  {9865a017-49cd-4ee6-b8cd-6658408b6cf8}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {5d3532d9-ad8f-459b-8a17-58eeda1e5c61}, !- Handle
  Zone HVAC Equipment List 29,            !- Name
  {9865a017-49cd-4ee6-b8cd-6658408b6cf8}, !- Thermal Zone
  {ffc33a0a-d8fa-47b4-a9cd-6adce409661d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {71f07770-11aa-43c6-aef7-27304f94ef6d}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 ZN,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a29d4826-de31-4b3c-be76-c53b70e94833}, !- Zone Air Inlet Port List
  {6c457788-3838-4ae3-8017-4a4f04a5b9b0}, !- Zone Air Exhaust Port List
  {4b9a61e0-ea6b-42ae-aec9-89676735021e}, !- Zone Air Node Name
  {079a00d3-bb14-458e-bd9e-72033810bcfd}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {532db36d-ebf9-41b3-a517-accd34cbcbab}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {657ceafa-cb40-4e41-a9a8-b31be64167f8}, !- Handle
  Node 30,                                !- Name
  {4b9a61e0-ea6b-42ae-aec9-89676735021e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4b9a61e0-ea6b-42ae-aec9-89676735021e}, !- Handle
  {0024d34b-22a0-444e-98a0-4c398a52283d}, !- Name
  {71f07770-11aa-43c6-aef7-27304f94ef6d}, !- Source Object
  11,                                     !- Outlet Port
  {657ceafa-cb40-4e41-a9a8-b31be64167f8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a29d4826-de31-4b3c-be76-c53b70e94833}, !- Handle
  Port List 59,                           !- Name
  {71f07770-11aa-43c6-aef7-27304f94ef6d}, !- HVAC Component
  {c8037cc2-3f52-40b3-a56e-5e656ca3e83e}; !- Port 1

OS:PortList,
  {6c457788-3838-4ae3-8017-4a4f04a5b9b0}, !- Handle
  Port List 60,                           !- Name
  {71f07770-11aa-43c6-aef7-27304f94ef6d}; !- HVAC Component

OS:Sizing:Zone,
  {c63e4af8-446d-4ec8-baf7-b5144c9439a1}, !- Handle
  {71f07770-11aa-43c6-aef7-27304f94ef6d}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {bc40b75f-d849-4de7-b2ea-7ff9d2c98c23}, !- Handle
  Zone HVAC Equipment List 30,            !- Name
  {71f07770-11aa-43c6-aef7-27304f94ef6d}, !- Thermal Zone
  {aeb33a4a-f09c-447b-a662-623a7dc3f9f7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {66b04e71-d5ac-4df9-be90-da803860614b}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4ce7aa84-df58-474d-9e7d-bfa700b39e57}, !- Zone Air Inlet Port List
  {521071ec-b1a3-4b6f-b326-8aeadc999441}, !- Zone Air Exhaust Port List
  {b85cb7b2-d9f5-49fa-9109-eddd96167b96}, !- Zone Air Node Name
  {aa98f8d8-9dbd-4090-80ca-34f68be4ca76}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5e5d741d-39b4-4878-a50d-438336151bae}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1fd3ffab-954c-4d95-91ab-ff274a9b6f6b}, !- Handle
  Node 31,                                !- Name
  {b85cb7b2-d9f5-49fa-9109-eddd96167b96}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b85cb7b2-d9f5-49fa-9109-eddd96167b96}, !- Handle
  {627aeb8a-a7d4-4e52-9f7a-152f91f375c3}, !- Name
  {66b04e71-d5ac-4df9-be90-da803860614b}, !- Source Object
  11,                                     !- Outlet Port
  {1fd3ffab-954c-4d95-91ab-ff274a9b6f6b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4ce7aa84-df58-474d-9e7d-bfa700b39e57}, !- Handle
  Port List 61,                           !- Name
  {66b04e71-d5ac-4df9-be90-da803860614b}, !- HVAC Component
  {f158a439-7369-4d98-9ba4-b5ff01b76435}; !- Port 1

OS:PortList,
  {521071ec-b1a3-4b6f-b326-8aeadc999441}, !- Handle
  Port List 62,                           !- Name
  {66b04e71-d5ac-4df9-be90-da803860614b}; !- HVAC Component

OS:Sizing:Zone,
  {84bd3f56-8beb-4a32-a479-84c30870cc5c}, !- Handle
  {66b04e71-d5ac-4df9-be90-da803860614b}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {bc266dcd-e65d-4e4b-8048-88a0279aafd2}, !- Handle
  Zone HVAC Equipment List 31,            !- Name
  {66b04e71-d5ac-4df9-be90-da803860614b}, !- Thermal Zone
  {ab6ca189-aa1b-42b4-bd26-103afa21922c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {76bb0a06-eb6f-4bb7-8980-4513cc1b928d}, !- Handle
  Mech_ZN_1_FLR_1 ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {97b22b08-ff0d-4d9e-a504-bfb99ee0a0da}, !- Zone Air Inlet Port List
  {051aacd0-c076-46be-92ad-8abff697d474}, !- Zone Air Exhaust Port List
  {4941c599-61cc-492b-ae20-8ab0d46571a9}, !- Zone Air Node Name
  {5370169c-c8a8-40f5-aa88-0e66e6e9ccac}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9e1a51ed-29b0-45f7-9458-5cfb10050390}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dc7a82c2-0f58-4127-98a5-c5db88f08605}, !- Handle
  Node 32,                                !- Name
  {4941c599-61cc-492b-ae20-8ab0d46571a9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4941c599-61cc-492b-ae20-8ab0d46571a9}, !- Handle
  {e4222659-25f7-443b-8da0-e517894aaec3}, !- Name
  {76bb0a06-eb6f-4bb7-8980-4513cc1b928d}, !- Source Object
  11,                                     !- Outlet Port
  {dc7a82c2-0f58-4127-98a5-c5db88f08605}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {97b22b08-ff0d-4d9e-a504-bfb99ee0a0da}, !- Handle
  Port List 63,                           !- Name
  {76bb0a06-eb6f-4bb7-8980-4513cc1b928d}, !- HVAC Component
  {ccc60c63-8120-47cc-9b52-ba0cac7575be}; !- Port 1

OS:PortList,
  {051aacd0-c076-46be-92ad-8abff697d474}, !- Handle
  Port List 64,                           !- Name
  {76bb0a06-eb6f-4bb7-8980-4513cc1b928d}; !- HVAC Component

OS:Sizing:Zone,
  {9fb00f08-8761-4bc0-ac46-75d297512a6d}, !- Handle
  {76bb0a06-eb6f-4bb7-8980-4513cc1b928d}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {5170b2c8-b235-4b47-a59d-d97728bd49df}, !- Handle
  Zone HVAC Equipment List 32,            !- Name
  {76bb0a06-eb6f-4bb7-8980-4513cc1b928d}, !- Thermal Zone
  {42e12852-97d9-4515-aed9-f57aef498431}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {6fe53e87-9b76-45df-a52c-27f580106fc6}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {81f793f8-1fc0-410c-b0df-f92c396014be}, !- Zone Air Inlet Port List
  {8050a4a3-0db5-443e-bb0c-c3eb4d042e6a}, !- Zone Air Exhaust Port List
  {748532dd-095f-4edd-9b54-84db731b56c5}, !- Zone Air Node Name
  {b4726949-176f-4d7a-b2b8-453f306220d9}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5e5d741d-39b4-4878-a50d-438336151bae}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {853a9f64-d9ac-46c6-b821-253f7920ec8e}, !- Handle
  Node 33,                                !- Name
  {748532dd-095f-4edd-9b54-84db731b56c5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {748532dd-095f-4edd-9b54-84db731b56c5}, !- Handle
  {1b9f2ccd-3b0d-4ed2-8868-45f8664e05a5}, !- Name
  {6fe53e87-9b76-45df-a52c-27f580106fc6}, !- Source Object
  11,                                     !- Outlet Port
  {853a9f64-d9ac-46c6-b821-253f7920ec8e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {81f793f8-1fc0-410c-b0df-f92c396014be}, !- Handle
  Port List 65,                           !- Name
  {6fe53e87-9b76-45df-a52c-27f580106fc6}, !- HVAC Component
  {f4c88567-06b2-4755-88f0-0b1ad8e3ea08}; !- Port 1

OS:PortList,
  {8050a4a3-0db5-443e-bb0c-c3eb4d042e6a}, !- Handle
  Port List 66,                           !- Name
  {6fe53e87-9b76-45df-a52c-27f580106fc6}; !- HVAC Component

OS:Sizing:Zone,
  {2e8db3c0-a1f6-4b2e-831f-ef65461fb616}, !- Handle
  {6fe53e87-9b76-45df-a52c-27f580106fc6}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {457e3b9b-0d98-4751-97c8-eafbf604898b}, !- Handle
  Zone HVAC Equipment List 33,            !- Name
  {6fe53e87-9b76-45df-a52c-27f580106fc6}, !- Thermal Zone
  {f4d5fa24-9105-42c9-b11c-12b543e764b3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {28841876-9dbe-42f2-9fe2-c851f3bba1d2}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2 ZN,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cfc277aa-b6d4-4294-848a-2499fcca4df1}, !- Zone Air Inlet Port List
  {cd657d41-e9e7-4a7d-a7c6-144f66f50a64}, !- Zone Air Exhaust Port List
  {fa2c4a38-6eb2-430c-b98e-82e0cf3e88d9}, !- Zone Air Node Name
  {baa0504a-efbc-477c-8daf-1e8b2982db38}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5e5d741d-39b4-4878-a50d-438336151bae}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f7f60f0b-ce8c-42e1-a915-744a3b69adaf}, !- Handle
  Node 34,                                !- Name
  {fa2c4a38-6eb2-430c-b98e-82e0cf3e88d9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fa2c4a38-6eb2-430c-b98e-82e0cf3e88d9}, !- Handle
  {a3ecddbb-0cca-4e50-9fd1-6047a6df3609}, !- Name
  {28841876-9dbe-42f2-9fe2-c851f3bba1d2}, !- Source Object
  11,                                     !- Outlet Port
  {f7f60f0b-ce8c-42e1-a915-744a3b69adaf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cfc277aa-b6d4-4294-848a-2499fcca4df1}, !- Handle
  Port List 67,                           !- Name
  {28841876-9dbe-42f2-9fe2-c851f3bba1d2}, !- HVAC Component
  {4ef756a2-9308-46a6-bb00-749591f81f1c}; !- Port 1

OS:PortList,
  {cd657d41-e9e7-4a7d-a7c6-144f66f50a64}, !- Handle
  Port List 68,                           !- Name
  {28841876-9dbe-42f2-9fe2-c851f3bba1d2}; !- HVAC Component

OS:Sizing:Zone,
  {67c5552b-c5d1-4346-8be1-09f65ff6ab64}, !- Handle
  {28841876-9dbe-42f2-9fe2-c851f3bba1d2}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e25d878b-ed94-4521-84a4-9584414c75b9}, !- Handle
  Zone HVAC Equipment List 34,            !- Name
  {28841876-9dbe-42f2-9fe2-c851f3bba1d2}, !- Thermal Zone
  {4b579aa7-0878-4739-b8b6-dddf4cbc651d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {315ed8ad-3c1b-407c-945e-2d602098e6c3}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2 ZN,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {439cf917-bfe9-4259-8697-e512413e0603}, !- Zone Air Inlet Port List
  {718628c8-f433-49b9-bf00-ad7051e5a64b}, !- Zone Air Exhaust Port List
  {6b1f47c7-073a-4ce5-abb9-6f6649dd04dd}, !- Zone Air Node Name
  {5fb1062e-df24-41a6-b9f2-249652446d51}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {532db36d-ebf9-41b3-a517-accd34cbcbab}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0fb8d035-e28e-4101-8c0d-5fbc266bc318}, !- Handle
  Node 35,                                !- Name
  {6b1f47c7-073a-4ce5-abb9-6f6649dd04dd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6b1f47c7-073a-4ce5-abb9-6f6649dd04dd}, !- Handle
  {9bbbf27e-cfd0-4f60-9243-897d92f660c5}, !- Name
  {315ed8ad-3c1b-407c-945e-2d602098e6c3}, !- Source Object
  11,                                     !- Outlet Port
  {0fb8d035-e28e-4101-8c0d-5fbc266bc318}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {439cf917-bfe9-4259-8697-e512413e0603}, !- Handle
  Port List 69,                           !- Name
  {315ed8ad-3c1b-407c-945e-2d602098e6c3}, !- HVAC Component
  {425c4cf7-9069-4e5a-b6d4-0e4b51a60875}; !- Port 1

OS:PortList,
  {718628c8-f433-49b9-bf00-ad7051e5a64b}, !- Handle
  Port List 70,                           !- Name
  {315ed8ad-3c1b-407c-945e-2d602098e6c3}; !- HVAC Component

OS:Sizing:Zone,
  {a6419992-b40c-4928-8200-92abb2eea38b}, !- Handle
  {315ed8ad-3c1b-407c-945e-2d602098e6c3}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {48d9f3d0-5f4a-4ade-936f-6e5b8847ae4a}, !- Handle
  Zone HVAC Equipment List 35,            !- Name
  {315ed8ad-3c1b-407c-945e-2d602098e6c3}, !- Thermal Zone
  {ebabc47d-60d1-4fa0-ad57-943762e18111}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {9141cfec-a371-4691-a4eb-bc62fa7d0496}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4f7570c4-e97e-4439-b62d-ad708a9f0632}, !- Zone Air Inlet Port List
  {d33162cc-411c-43ea-b9f9-00b850dc5472}, !- Zone Air Exhaust Port List
  {6ad6b275-363b-4d1f-ba28-692eb6ad2d83}, !- Zone Air Node Name
  {b51cb9a3-373f-40b0-a875-4dfd93a9602a}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5e5d741d-39b4-4878-a50d-438336151bae}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {212c7e3b-b58c-4b8e-b89f-d50b8d03197a}, !- Handle
  Node 36,                                !- Name
  {6ad6b275-363b-4d1f-ba28-692eb6ad2d83}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6ad6b275-363b-4d1f-ba28-692eb6ad2d83}, !- Handle
  {60f6aa6a-8a9e-48cf-8271-a924ede57995}, !- Name
  {9141cfec-a371-4691-a4eb-bc62fa7d0496}, !- Source Object
  11,                                     !- Outlet Port
  {212c7e3b-b58c-4b8e-b89f-d50b8d03197a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4f7570c4-e97e-4439-b62d-ad708a9f0632}, !- Handle
  Port List 71,                           !- Name
  {9141cfec-a371-4691-a4eb-bc62fa7d0496}, !- HVAC Component
  {addaa8b7-293d-46c3-83ea-7008f0aed86c}; !- Port 1

OS:PortList,
  {d33162cc-411c-43ea-b9f9-00b850dc5472}, !- Handle
  Port List 72,                           !- Name
  {9141cfec-a371-4691-a4eb-bc62fa7d0496}; !- HVAC Component

OS:Sizing:Zone,
  {42c5e048-5e1a-4935-b36a-a18defe0bc04}, !- Handle
  {9141cfec-a371-4691-a4eb-bc62fa7d0496}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {3408b27e-bf55-4351-923b-b958e93b3ebc}, !- Handle
  Zone HVAC Equipment List 36,            !- Name
  {9141cfec-a371-4691-a4eb-bc62fa7d0496}, !- Thermal Zone
  {6928a066-169b-473a-8ece-e5ffeff8b7f8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {3b9afaf8-ea28-4361-9856-ac3de325aafe}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 ZN,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a3ab0769-c2b8-4989-9614-a77f8c626fb0}, !- Zone Air Inlet Port List
  {273bbc76-4d11-414e-ba70-484b834ce7db}, !- Zone Air Exhaust Port List
  {f46b31fb-852b-413d-a902-c11a987e684c}, !- Zone Air Node Name
  {cdfce47c-5f2a-47e0-9c68-8ee20bf1da46}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5e5d741d-39b4-4878-a50d-438336151bae}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {aec27555-632a-46f1-bce0-70314b2c33f8}, !- Handle
  Node 37,                                !- Name
  {f46b31fb-852b-413d-a902-c11a987e684c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f46b31fb-852b-413d-a902-c11a987e684c}, !- Handle
  {83661c97-1b57-48a8-a0c1-148a268f341f}, !- Name
  {3b9afaf8-ea28-4361-9856-ac3de325aafe}, !- Source Object
  11,                                     !- Outlet Port
  {aec27555-632a-46f1-bce0-70314b2c33f8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a3ab0769-c2b8-4989-9614-a77f8c626fb0}, !- Handle
  Port List 73,                           !- Name
  {3b9afaf8-ea28-4361-9856-ac3de325aafe}, !- HVAC Component
  {c221f553-8f99-45c6-8ac4-d7756b71af91}; !- Port 1

OS:PortList,
  {273bbc76-4d11-414e-ba70-484b834ce7db}, !- Handle
  Port List 74,                           !- Name
  {3b9afaf8-ea28-4361-9856-ac3de325aafe}; !- HVAC Component

OS:Sizing:Zone,
  {02771825-e700-4982-949b-8fcb6c2e53a7}, !- Handle
  {3b9afaf8-ea28-4361-9856-ac3de325aafe}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8b16c17f-77be-4e6b-b620-fbb67601d85f}, !- Handle
  Zone HVAC Equipment List 37,            !- Name
  {3b9afaf8-ea28-4361-9856-ac3de325aafe}, !- Thermal Zone
  {937490ae-04cb-4df8-b254-917aae4241ff}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {de61206c-9bdc-4f2a-837a-233b25cd9bb0}, !- Handle
  Bathrooms_ZN_1_FLR_1 ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c717fefd-ba2b-4216-9c2b-2df2072f5a8a}, !- Zone Air Inlet Port List
  {2378c279-a805-45cf-8f3d-8119a73dc914}, !- Zone Air Exhaust Port List
  {7ec2d882-95c5-4156-8e01-c34c7088e9e8}, !- Zone Air Node Name
  {142667cb-d123-4739-8f02-ee5699181e56}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {aad54649-e3a3-46dc-b28f-f291d83857b3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5b38b306-ee99-4830-9d91-c801f0c1d318}, !- Handle
  Node 38,                                !- Name
  {7ec2d882-95c5-4156-8e01-c34c7088e9e8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7ec2d882-95c5-4156-8e01-c34c7088e9e8}, !- Handle
  {6f30f081-b175-419c-a6a1-ba4542fd52a2}, !- Name
  {de61206c-9bdc-4f2a-837a-233b25cd9bb0}, !- Source Object
  11,                                     !- Outlet Port
  {5b38b306-ee99-4830-9d91-c801f0c1d318}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c717fefd-ba2b-4216-9c2b-2df2072f5a8a}, !- Handle
  Port List 75,                           !- Name
  {de61206c-9bdc-4f2a-837a-233b25cd9bb0}, !- HVAC Component
  {661be8df-52a1-413c-95d3-60754af5b8ec}; !- Port 1

OS:PortList,
  {2378c279-a805-45cf-8f3d-8119a73dc914}, !- Handle
  Port List 76,                           !- Name
  {de61206c-9bdc-4f2a-837a-233b25cd9bb0}, !- HVAC Component
  {9e27872d-e627-463f-b60b-84475cdba069}; !- Port 1

OS:Sizing:Zone,
  {2b122cba-6d9c-4b74-ad3c-ce3d37c94c12}, !- Handle
  {de61206c-9bdc-4f2a-837a-233b25cd9bb0}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {742333c3-cd9f-46f3-a4c0-34c0f693de17}, !- Handle
  Zone HVAC Equipment List 38,            !- Name
  {de61206c-9bdc-4f2a-837a-233b25cd9bb0}, !- Thermal Zone
  {21f065d2-dd33-411d-900f-466f870c8b21}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {1a696373-c2f7-4098-bdf5-93d058fe0a47}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {9c59ae69-0492-49ba-86b0-787e7fe0e4b4}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 ZN,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e7166708-6f0d-44a7-814c-2711409ca47d}, !- Zone Air Inlet Port List
  {a27f38e4-34a1-46cc-afd5-b95abc07f4ee}, !- Zone Air Exhaust Port List
  {4414b0ca-d7dd-4895-bc04-027302d8202c}, !- Zone Air Node Name
  {93e98333-0a18-483c-9b2e-60a583055dce}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5e5d741d-39b4-4878-a50d-438336151bae}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f404f338-ce49-4a29-8268-e874c2eb0cf8}, !- Handle
  Node 39,                                !- Name
  {4414b0ca-d7dd-4895-bc04-027302d8202c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4414b0ca-d7dd-4895-bc04-027302d8202c}, !- Handle
  {313547d0-1642-4a59-99ae-c626db58c66f}, !- Name
  {9c59ae69-0492-49ba-86b0-787e7fe0e4b4}, !- Source Object
  11,                                     !- Outlet Port
  {f404f338-ce49-4a29-8268-e874c2eb0cf8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e7166708-6f0d-44a7-814c-2711409ca47d}, !- Handle
  Port List 77,                           !- Name
  {9c59ae69-0492-49ba-86b0-787e7fe0e4b4}, !- HVAC Component
  {fbd2c0c7-9dcb-4d2a-b728-e0c733474fd1}; !- Port 1

OS:PortList,
  {a27f38e4-34a1-46cc-afd5-b95abc07f4ee}, !- Handle
  Port List 78,                           !- Name
  {9c59ae69-0492-49ba-86b0-787e7fe0e4b4}; !- HVAC Component

OS:Sizing:Zone,
  {f1dc88ff-0a64-4505-9174-1618ac47a9de}, !- Handle
  {9c59ae69-0492-49ba-86b0-787e7fe0e4b4}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4fb5ea0b-16cc-4d0d-a462-687d94ea03ff}, !- Handle
  Zone HVAC Equipment List 39,            !- Name
  {9c59ae69-0492-49ba-86b0-787e7fe0e4b4}, !- Thermal Zone
  {e9321131-a3cd-428e-ac85-accdbc61b14b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {21815b8a-ee45-4220-a7ae-a6aa6813f909}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2 ZN,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9b989e6c-bd80-4e40-aa69-920ea07a96bd}, !- Zone Air Inlet Port List
  {d3006fd0-14c4-4a19-9ecf-c749795ed17e}, !- Zone Air Exhaust Port List
  {8ee7a8df-6588-4aa6-9c89-b4043569c53c}, !- Zone Air Node Name
  {1b09dd13-edda-41cc-badf-47cbaa45553f}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5e5d741d-39b4-4878-a50d-438336151bae}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0c1c2b2c-8f3c-4487-859a-e115f09f56a7}, !- Handle
  Node 40,                                !- Name
  {8ee7a8df-6588-4aa6-9c89-b4043569c53c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8ee7a8df-6588-4aa6-9c89-b4043569c53c}, !- Handle
  {3d0d2cc1-338d-4617-9dbc-0f6b97dd5f43}, !- Name
  {21815b8a-ee45-4220-a7ae-a6aa6813f909}, !- Source Object
  11,                                     !- Outlet Port
  {0c1c2b2c-8f3c-4487-859a-e115f09f56a7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9b989e6c-bd80-4e40-aa69-920ea07a96bd}, !- Handle
  Port List 79,                           !- Name
  {21815b8a-ee45-4220-a7ae-a6aa6813f909}, !- HVAC Component
  {705f48b7-79aa-4705-b9ae-0b1574b16d17}; !- Port 1

OS:PortList,
  {d3006fd0-14c4-4a19-9ecf-c749795ed17e}, !- Handle
  Port List 80,                           !- Name
  {21815b8a-ee45-4220-a7ae-a6aa6813f909}; !- HVAC Component

OS:Sizing:Zone,
  {d227b1cb-0857-4315-af62-b8df9d11d436}, !- Handle
  {21815b8a-ee45-4220-a7ae-a6aa6813f909}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a41c7ca0-dbc4-464e-9166-3ed408afbaa1}, !- Handle
  Zone HVAC Equipment List 40,            !- Name
  {21815b8a-ee45-4220-a7ae-a6aa6813f909}, !- Thermal Zone
  {af38f267-f9cb-4366-8e85-05dbd5af536b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {6abea6cb-d888-4f29-9b80-c1dee98a8377}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {66d3a27e-0eb9-4291-ba75-1d8f5b9051f6}, !- Zone Air Inlet Port List
  {a5b133f7-5fed-4894-a7ec-da961497d9ee}, !- Zone Air Exhaust Port List
  {a27800b8-c03d-4b00-a7e5-c9be9f2444f9}, !- Zone Air Node Name
  {8ef36c94-c330-439f-b14b-c32ed0b0b51b}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5e5d741d-39b4-4878-a50d-438336151bae}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f86d14d2-a7fc-4172-a07e-059325227489}, !- Handle
  Node 41,                                !- Name
  {a27800b8-c03d-4b00-a7e5-c9be9f2444f9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a27800b8-c03d-4b00-a7e5-c9be9f2444f9}, !- Handle
  {fab24a58-c08f-4f1b-a81a-926d967384c0}, !- Name
  {6abea6cb-d888-4f29-9b80-c1dee98a8377}, !- Source Object
  11,                                     !- Outlet Port
  {f86d14d2-a7fc-4172-a07e-059325227489}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {66d3a27e-0eb9-4291-ba75-1d8f5b9051f6}, !- Handle
  Port List 81,                           !- Name
  {6abea6cb-d888-4f29-9b80-c1dee98a8377}, !- HVAC Component
  {b9027812-6cdb-47cd-b26c-118767d7a34b}; !- Port 1

OS:PortList,
  {a5b133f7-5fed-4894-a7ec-da961497d9ee}, !- Handle
  Port List 82,                           !- Name
  {6abea6cb-d888-4f29-9b80-c1dee98a8377}; !- HVAC Component

OS:Sizing:Zone,
  {714fa81f-0189-4bb1-b6d7-cbac05b47ed3}, !- Handle
  {6abea6cb-d888-4f29-9b80-c1dee98a8377}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {3fc186fd-422b-43b4-a424-356945aa0e72}, !- Handle
  Zone HVAC Equipment List 41,            !- Name
  {6abea6cb-d888-4f29-9b80-c1dee98a8377}, !- Thermal Zone
  {4dee3a94-d7fd-4065-b71c-664495504c47}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {ca419208-0dc2-431e-b2fe-9b927253d1e3}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6b67aed6-2841-48f9-a05c-2187afa39486}, !- Zone Air Inlet Port List
  {b973a568-da07-42f3-a7f6-96df863c1a3d}, !- Zone Air Exhaust Port List
  {c715a96d-a0c7-4d85-8f72-e242fec9a5e7}, !- Zone Air Node Name
  {7e0ed524-0c07-4d13-b22a-5006de248aca}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5e5d741d-39b4-4878-a50d-438336151bae}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {65391541-8894-482d-b143-5c0ba4523c2a}, !- Handle
  Node 42,                                !- Name
  {c715a96d-a0c7-4d85-8f72-e242fec9a5e7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c715a96d-a0c7-4d85-8f72-e242fec9a5e7}, !- Handle
  {4157bc8e-84da-4327-aebb-21f41d74e90e}, !- Name
  {ca419208-0dc2-431e-b2fe-9b927253d1e3}, !- Source Object
  11,                                     !- Outlet Port
  {65391541-8894-482d-b143-5c0ba4523c2a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6b67aed6-2841-48f9-a05c-2187afa39486}, !- Handle
  Port List 83,                           !- Name
  {ca419208-0dc2-431e-b2fe-9b927253d1e3}, !- HVAC Component
  {85e4b928-5fa0-4cb1-bf9e-40caa2da7254}; !- Port 1

OS:PortList,
  {b973a568-da07-42f3-a7f6-96df863c1a3d}, !- Handle
  Port List 84,                           !- Name
  {ca419208-0dc2-431e-b2fe-9b927253d1e3}; !- HVAC Component

OS:Sizing:Zone,
  {d407131c-a96a-43a6-ba29-c1f485371d6b}, !- Handle
  {ca419208-0dc2-431e-b2fe-9b927253d1e3}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {6ec6991d-d5fc-4605-b8ef-c44da4349e1c}, !- Handle
  Zone HVAC Equipment List 42,            !- Name
  {ca419208-0dc2-431e-b2fe-9b927253d1e3}, !- Thermal Zone
  {b613d997-fad6-4558-904d-77afd7cd01e3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {b18fbcc3-5e75-4348-822b-236250b115cb}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2 ZN,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c5fff0ff-3d86-49af-898b-437684ca53a6}, !- Zone Air Inlet Port List
  {7298bf2b-5491-4e34-b3e4-dbbec3bb3d97}, !- Zone Air Exhaust Port List
  {16fe608a-47b2-4379-a3ad-6c8d5c94807b}, !- Zone Air Node Name
  {0a3c153d-44c9-470d-9662-139f6e087234}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5e5d741d-39b4-4878-a50d-438336151bae}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5d1962ec-6c1a-4328-bbc7-3b0284c4863f}, !- Handle
  Node 43,                                !- Name
  {16fe608a-47b2-4379-a3ad-6c8d5c94807b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {16fe608a-47b2-4379-a3ad-6c8d5c94807b}, !- Handle
  {5050bec3-886e-4ed0-9a92-7eb01a5578b3}, !- Name
  {b18fbcc3-5e75-4348-822b-236250b115cb}, !- Source Object
  11,                                     !- Outlet Port
  {5d1962ec-6c1a-4328-bbc7-3b0284c4863f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c5fff0ff-3d86-49af-898b-437684ca53a6}, !- Handle
  Port List 85,                           !- Name
  {b18fbcc3-5e75-4348-822b-236250b115cb}, !- HVAC Component
  {c00cb91d-5ead-49c8-8441-c44dcb167037}; !- Port 1

OS:PortList,
  {7298bf2b-5491-4e34-b3e4-dbbec3bb3d97}, !- Handle
  Port List 86,                           !- Name
  {b18fbcc3-5e75-4348-822b-236250b115cb}; !- HVAC Component

OS:Sizing:Zone,
  {076cea8c-d3f5-44ba-99fb-13a953e6f729}, !- Handle
  {b18fbcc3-5e75-4348-822b-236250b115cb}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {da07f37b-0828-4590-91f5-15bf182de278}, !- Handle
  Zone HVAC Equipment List 43,            !- Name
  {b18fbcc3-5e75-4348-822b-236250b115cb}, !- Thermal Zone
  {0ac6cca5-d3f8-4794-8f29-f2c47de9b623}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {1df1287d-3952-4289-94d6-193cae6a923d}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2 ZN,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {652c92bf-45b3-464e-8b9e-ebf040fa78fd}, !- Zone Air Inlet Port List
  {a19a3a6d-7b47-4e21-b923-fefd3bf7fd17}, !- Zone Air Exhaust Port List
  {dc7952b9-a381-4eeb-a49b-8364fa7d9ea0}, !- Zone Air Node Name
  {f2ddd607-a179-4dda-b136-0e6170484a47}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5e5d741d-39b4-4878-a50d-438336151bae}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fb245432-e46f-4dcb-8093-49f0970869b9}, !- Handle
  Node 44,                                !- Name
  {dc7952b9-a381-4eeb-a49b-8364fa7d9ea0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dc7952b9-a381-4eeb-a49b-8364fa7d9ea0}, !- Handle
  {1ac37319-023f-425d-9763-2450ace2eff1}, !- Name
  {1df1287d-3952-4289-94d6-193cae6a923d}, !- Source Object
  11,                                     !- Outlet Port
  {fb245432-e46f-4dcb-8093-49f0970869b9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {652c92bf-45b3-464e-8b9e-ebf040fa78fd}, !- Handle
  Port List 87,                           !- Name
  {1df1287d-3952-4289-94d6-193cae6a923d}, !- HVAC Component
  {82ddb54f-f668-4a1f-86e0-cb0ebe4b965c}; !- Port 1

OS:PortList,
  {a19a3a6d-7b47-4e21-b923-fefd3bf7fd17}, !- Handle
  Port List 88,                           !- Name
  {1df1287d-3952-4289-94d6-193cae6a923d}; !- HVAC Component

OS:Sizing:Zone,
  {174d38c9-151d-4136-81a4-1c6992d8d4d1}, !- Handle
  {1df1287d-3952-4289-94d6-193cae6a923d}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {047c654d-13ec-4b01-b27e-e0b3d1320974}, !- Handle
  Zone HVAC Equipment List 44,            !- Name
  {1df1287d-3952-4289-94d6-193cae6a923d}, !- Thermal Zone
  {f7501554-f0c1-4feb-b48a-5f74746f40a2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {503b1c21-3b9f-4dc6-bdbf-7857cdfcd49c}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7c827bb7-c6d2-4372-ad7e-f2afe1882fb1}, !- Zone Air Inlet Port List
  {bff40c36-3435-4a26-9420-0f17490611fb}, !- Zone Air Exhaust Port List
  {898cb3db-7141-40b7-8c8b-668fb85ae8c5}, !- Zone Air Node Name
  {809ca7f4-4f43-4470-a50c-41e17a6be278}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5e5d741d-39b4-4878-a50d-438336151bae}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6817b7ed-2ab1-4d8c-aae9-4eb7b5cd2291}, !- Handle
  Node 45,                                !- Name
  {898cb3db-7141-40b7-8c8b-668fb85ae8c5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {898cb3db-7141-40b7-8c8b-668fb85ae8c5}, !- Handle
  {8dab0307-bf69-4e9e-9101-3b49476406d0}, !- Name
  {503b1c21-3b9f-4dc6-bdbf-7857cdfcd49c}, !- Source Object
  11,                                     !- Outlet Port
  {6817b7ed-2ab1-4d8c-aae9-4eb7b5cd2291}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7c827bb7-c6d2-4372-ad7e-f2afe1882fb1}, !- Handle
  Port List 89,                           !- Name
  {503b1c21-3b9f-4dc6-bdbf-7857cdfcd49c}, !- HVAC Component
  {27ad58e6-591a-4091-b893-7a9bfd4e3c9f}; !- Port 1

OS:PortList,
  {bff40c36-3435-4a26-9420-0f17490611fb}, !- Handle
  Port List 90,                           !- Name
  {503b1c21-3b9f-4dc6-bdbf-7857cdfcd49c}; !- HVAC Component

OS:Sizing:Zone,
  {4b04476d-08da-4140-92f3-97ea08dd022f}, !- Handle
  {503b1c21-3b9f-4dc6-bdbf-7857cdfcd49c}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {97e77550-0b43-4044-9cd4-1d5c782b0d59}, !- Handle
  Zone HVAC Equipment List 45,            !- Name
  {503b1c21-3b9f-4dc6-bdbf-7857cdfcd49c}, !- Thermal Zone
  {ff03bf33-1b3e-4d20-9338-1c813e0bf24e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {25f24a02-6185-47aa-98d0-70acc4764c38}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2 ZN,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {560a858e-74da-4b9a-9052-3e3eabdea5af}, !- Zone Air Inlet Port List
  {640d2347-1bee-4aef-9127-cfceb681ae71}, !- Zone Air Exhaust Port List
  {03f5e12e-cd5f-4f39-a3e1-dbe2f9a93875}, !- Zone Air Node Name
  {864f034b-fc16-4aa3-8f71-0b50c994cecb}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5e5d741d-39b4-4878-a50d-438336151bae}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {84d147a5-6ec7-42eb-afe8-2285b45c4da7}, !- Handle
  Node 46,                                !- Name
  {03f5e12e-cd5f-4f39-a3e1-dbe2f9a93875}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {03f5e12e-cd5f-4f39-a3e1-dbe2f9a93875}, !- Handle
  {1169f24c-1c7f-4f69-98cd-fa7c7fff92d4}, !- Name
  {25f24a02-6185-47aa-98d0-70acc4764c38}, !- Source Object
  11,                                     !- Outlet Port
  {84d147a5-6ec7-42eb-afe8-2285b45c4da7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {560a858e-74da-4b9a-9052-3e3eabdea5af}, !- Handle
  Port List 91,                           !- Name
  {25f24a02-6185-47aa-98d0-70acc4764c38}, !- HVAC Component
  {92cb7e88-d3db-4049-8e01-d3ceb6448e21}; !- Port 1

OS:PortList,
  {640d2347-1bee-4aef-9127-cfceb681ae71}, !- Handle
  Port List 92,                           !- Name
  {25f24a02-6185-47aa-98d0-70acc4764c38}; !- HVAC Component

OS:Sizing:Zone,
  {ff0f29a3-f0b4-43bc-800b-fc02d381245c}, !- Handle
  {25f24a02-6185-47aa-98d0-70acc4764c38}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e78bbb66-4b39-4f9d-b4a6-6ba26f4a800c}, !- Handle
  Zone HVAC Equipment List 46,            !- Name
  {25f24a02-6185-47aa-98d0-70acc4764c38}, !- Thermal Zone
  {2aa9c209-56f0-4484-a0cf-ff26673e532e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:PlantLoop,
  {a0153f5e-74d4-4bea-aa22-1c1d48e237f5}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {990c6065-a67b-4cb0-ba97-0d092853a082}, !- Loop Temperature Setpoint Node Name
  98,                                     !- Maximum Loop Temperature {C}
  1,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {71fa47a8-140b-43ae-9ea9-f781b6b6710b}, !- Plant Side Inlet Node Name
  {dfa9f703-6a6f-4e80-93e2-66390c46408f}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {2262134b-a486-43ed-bd98-5a2193035c36}, !- Demand Side Inlet Node Name
  {dacbadb2-d277-464a-b668-6e25042a4443}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  CommonPipe,                             !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {147cbc70-49a8-44dc-8441-af6f98bb7dba}, !- Handle
  {a0153f5e-74d4-4bea-aa22-1c1d48e237f5}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.66666666666669,                       !- Design Loop Exit Temperature {C}
  5.61111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {ff08cb7c-7ff2-499e-bc67-c968def7c224}, !- Handle
  Node 47,                                !- Name
  {71fa47a8-140b-43ae-9ea9-f781b6b6710b}, !- Inlet Port
  {d5bbe717-ea98-42a2-a7a0-5de524a9f8c9}; !- Outlet Port

OS:Node,
  {990c6065-a67b-4cb0-ba97-0d092853a082}, !- Handle
  Node 48,                                !- Name
  {787135ed-cfd9-4f2d-bdb9-e70880c8cd88}, !- Inlet Port
  {dfa9f703-6a6f-4e80-93e2-66390c46408f}; !- Outlet Port

OS:Node,
  {909d4468-6890-4f80-9622-29fcbd5b8e59}, !- Handle
  Node 49,                                !- Name
  {17ea89c2-a226-4af7-a2a9-5230402cae6f}, !- Inlet Port
  {625acf84-513a-405f-a97a-588b872898b5}; !- Outlet Port

OS:Connector:Mixer,
  {8a12392e-4be3-4015-956f-230c1b496f99}, !- Handle
  Connector Mixer 1,                      !- Name
  {0836bc14-b0d0-4050-a278-441a3decb08a}, !- Outlet Branch Name
  {0322b925-eae6-4e75-9c48-68532bd19718}, !- Inlet Branch Name 1
  {c590d10b-0702-4d4d-b359-8bf07018849c}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {78c646f0-db82-4679-8276-a172691b1da5}, !- Handle
  Connector Splitter 1,                   !- Name
  {51b15789-b8a0-4f8f-b1ae-98fbeca8c1aa}, !- Inlet Branch Name
  {17ea89c2-a226-4af7-a2a9-5230402cae6f}, !- Outlet Branch Name 1
  {4ee16478-7e36-43df-b959-60e002f98595}; !- Outlet Branch Name 2

OS:Connection,
  {71fa47a8-140b-43ae-9ea9-f781b6b6710b}, !- Handle
  {bdd3c46a-97e8-4d4e-ad09-294820bc03ab}, !- Name
  {a0153f5e-74d4-4bea-aa22-1c1d48e237f5}, !- Source Object
  13,                                     !- Outlet Port
  {ff08cb7c-7ff2-499e-bc67-c968def7c224}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17ea89c2-a226-4af7-a2a9-5230402cae6f}, !- Handle
  {0b863f8b-9708-4cfb-ab77-139f984ecf67}, !- Name
  {78c646f0-db82-4679-8276-a172691b1da5}, !- Source Object
  3,                                      !- Outlet Port
  {909d4468-6890-4f80-9622-29fcbd5b8e59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfa9f703-6a6f-4e80-93e2-66390c46408f}, !- Handle
  {df1df43d-3b28-4e91-9dda-360e88d50139}, !- Name
  {990c6065-a67b-4cb0-ba97-0d092853a082}, !- Source Object
  3,                                      !- Outlet Port
  {a0153f5e-74d4-4bea-aa22-1c1d48e237f5}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {042508df-bc57-4ae8-a39a-e5e265c64884}, !- Handle
  Node 50,                                !- Name
  {2262134b-a486-43ed-bd98-5a2193035c36}, !- Inlet Port
  {2a75d512-fa52-440f-95aa-2c6f20532909}; !- Outlet Port

OS:Node,
  {0e1bfbfb-db75-4f24-8a5a-e46a9943ae2b}, !- Handle
  Node 51,                                !- Name
  {84b1dc15-3715-4e76-b802-1dbc0623450f}, !- Inlet Port
  {dacbadb2-d277-464a-b668-6e25042a4443}; !- Outlet Port

OS:Node,
  {452e1e3d-e343-4826-ad97-e184560ffab1}, !- Handle
  Node 52,                                !- Name
  {3e3c12b6-3ae4-44a9-be77-e7972637925b}, !- Inlet Port
  {de46cbbb-058d-4d86-a6a8-7ac49cd21fab}; !- Outlet Port

OS:Connector:Mixer,
  {d2f16764-fc6e-4e6d-b64e-14a320231777}, !- Handle
  Connector Mixer 2,                      !- Name
  {4e557385-7864-45c8-9292-634c9a6a675e}, !- Outlet Branch Name
  {c3711f19-b080-4e48-8295-d3ea0d40e35c}, !- Inlet Branch Name 1
  {c6354280-716b-4e99-8a1a-491273a1f13c}, !- Inlet Branch Name 2
  {8784bd55-8f6c-4d43-af26-6a3fbf334ddd}, !- Inlet Branch Name 3
  {a936b139-62d5-4546-97e5-bc0ce6e58e8e}, !- Inlet Branch Name 4
  {577ba948-3d49-4721-950f-887a0be7a8fc}; !- Inlet Branch Name 5

OS:Connector:Splitter,
  {bd8a668e-8ebd-4bc6-9107-9ca6a9a90f08}, !- Handle
  Connector Splitter 2,                   !- Name
  {f903911d-0813-4ba6-a1d8-9cc977ff023d}, !- Inlet Branch Name
  {3e3c12b6-3ae4-44a9-be77-e7972637925b}, !- Outlet Branch Name 1
  {150864ee-4fdd-46a2-bc47-0e23d2275f0d}, !- Outlet Branch Name 2
  {fa785ca2-28c3-43c6-862a-cba259598847}, !- Outlet Branch Name 3
  {efe96ecf-1541-45e5-b8d9-adb7bb8cc28c}, !- Outlet Branch Name 4
  {577440b9-23e3-4f97-a944-b074bfdc6d73}; !- Outlet Branch Name 5

OS:Connection,
  {2262134b-a486-43ed-bd98-5a2193035c36}, !- Handle
  {c1407d94-1616-4aa9-bb8e-4efe34491722}, !- Name
  {a0153f5e-74d4-4bea-aa22-1c1d48e237f5}, !- Source Object
  16,                                     !- Outlet Port
  {042508df-bc57-4ae8-a39a-e5e265c64884}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e3c12b6-3ae4-44a9-be77-e7972637925b}, !- Handle
  {8389484e-6c89-40f0-b815-d5904dbd82ff}, !- Name
  {bd8a668e-8ebd-4bc6-9107-9ca6a9a90f08}, !- Source Object
  3,                                      !- Outlet Port
  {452e1e3d-e343-4826-ad97-e184560ffab1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dacbadb2-d277-464a-b668-6e25042a4443}, !- Handle
  {11d60411-8b6d-4bd8-bd30-ced71308a220}, !- Name
  {0e1bfbfb-db75-4f24-8a5a-e46a9943ae2b}, !- Source Object
  3,                                      !- Outlet Port
  {a0153f5e-74d4-4bea-aa22-1c1d48e237f5}, !- Target Object
  17;                                     !- Inlet Port

OS:Schedule:Ruleset,
  {c70f5edc-58cc-4237-9dd0-511d795ff7ab}, !- Handle
  Chilled Water Loop Temp - 44F,          !- Name
  {bf7de565-c723-4838-afc6-3c656044f583}, !- Schedule Type Limits Name
  {287e7572-8fc1-4b4a-8c1e-2f5a9ecd2478}; !- Default Day Schedule Name

OS:Schedule:Day,
  {287e7572-8fc1-4b4a-8c1e-2f5a9ecd2478}, !- Handle
  Chilled Water Loop Temp - 44F Default,  !- Name
  {bf7de565-c723-4838-afc6-3c656044f583}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.66666666666669;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {ff878e3f-0f71-43ff-915c-d0fb5ee105e6}, !- Handle
  Chilled water loop setpoint manager,    !- Name
  Temperature,                            !- Control Variable
  {c70f5edc-58cc-4237-9dd0-511d795ff7ab}, !- Schedule Name
  {990c6065-a67b-4cb0-ba97-0d092853a082}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {b333a13e-e7fe-430d-948e-d54c5e949007}, !- Handle
  Chilled Water Loop Primary Pump,        !- Name
  {d5bbe717-ea98-42a2-a7a0-5de524a9f8c9}, !- Inlet Node Name
  {a27397da-ee2e-45ec-bfce-97419ece87d4}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  44836.0038,                             !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ;                                       !- Skin Loss Radiative Fraction

OS:Node,
  {492bda52-845c-4bbb-a18c-557912ff28f9}, !- Handle
  Node 53,                                !- Name
  {a27397da-ee2e-45ec-bfce-97419ece87d4}, !- Inlet Port
  {51b15789-b8a0-4f8f-b1ae-98fbeca8c1aa}; !- Outlet Port

OS:Connection,
  {d5bbe717-ea98-42a2-a7a0-5de524a9f8c9}, !- Handle
  {2c758ffa-329b-4f73-82be-2b05eb8e1815}, !- Name
  {ff08cb7c-7ff2-499e-bc67-c968def7c224}, !- Source Object
  3,                                      !- Outlet Port
  {b333a13e-e7fe-430d-948e-d54c5e949007}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a27397da-ee2e-45ec-bfce-97419ece87d4}, !- Handle
  {5921de5a-dbeb-4bb7-bcf5-53f33a4a7dea}, !- Name
  {b333a13e-e7fe-430d-948e-d54c5e949007}, !- Source Object
  3,                                      !- Outlet Port
  {492bda52-845c-4bbb-a18c-557912ff28f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51b15789-b8a0-4f8f-b1ae-98fbeca8c1aa}, !- Handle
  {b48cf509-7933-4e4d-81d7-10d084eeba94}, !- Name
  {492bda52-845c-4bbb-a18c-557912ff28f9}, !- Source Object
  3,                                      !- Outlet Port
  {78c646f0-db82-4679-8276-a172691b1da5}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {1f125d24-e7b2-482b-8f71-8525010c90f5}, !- Handle
  Chilled Water Loop Secondary Pump,      !- Name
  {96d05a7f-c851-4ed6-8d39-53f07a013590}, !- Inlet Node Name
  {ae822e06-b00d-4b36-b7a7-5cbe59568428}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  134508.0114,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  0.0205,                                 !- Coefficient 2 of the Part Load Performance Curve
  0.4101,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.5753,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent;                           !- Pump Control Type

OS:Node,
  {f5e94e86-a73d-4e2f-81b9-c9ce12d0f23d}, !- Handle
  Node 54,                                !- Name
  {ae822e06-b00d-4b36-b7a7-5cbe59568428}, !- Inlet Port
  {f903911d-0813-4ba6-a1d8-9cc977ff023d}; !- Outlet Port

OS:Connection,
  {ae822e06-b00d-4b36-b7a7-5cbe59568428}, !- Handle
  {a0f719c1-2c2f-43dd-9239-3c8d710b0884}, !- Name
  {1f125d24-e7b2-482b-8f71-8525010c90f5}, !- Source Object
  3,                                      !- Outlet Port
  {f5e94e86-a73d-4e2f-81b9-c9ce12d0f23d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f903911d-0813-4ba6-a1d8-9cc977ff023d}, !- Handle
  {57ba9632-74ee-4481-b52a-e8fad4b3966e}, !- Name
  {f5e94e86-a73d-4e2f-81b9-c9ce12d0f23d}, !- Source Object
  3,                                      !- Outlet Port
  {bd8a668e-8ebd-4bc6-9107-9ca6a9a90f08}, !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {37e6db20-539a-4d89-92ff-5100af0623d1}, !- Handle
  AirCooled_Chiller_2010_PathA_CAPFT,     !- Name
  1.0433825,                              !- Coefficient1 Constant
  0.0407073,                              !- Coefficient2 x
  0.0004506,                              !- Coefficient3 x**2
  -0.0041514,                             !- Coefficient4 y
  -8.86e-005,                             !- Coefficient5 y**2
  -0.0003467,                             !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  12.7,                                   !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

OS:Curve:Biquadratic,
  {08343d28-40d5-42b6-8ac3-42f92388c5d0}, !- Handle
  AirCooled_Chiller_2010_PathA_EIRFT,     !- Name
  0.5961915,                              !- Coefficient1 Constant
  -0.0099496,                             !- Coefficient2 x
  0.0007888,                              !- Coefficient3 x**2
  0.0004506,                              !- Coefficient4 y
  0.0004875,                              !- Coefficient5 y**2
  -0.0007623,                             !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  12.7,                                   !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {86261fb4-800e-45d1-81e5-bdb66ea4ce8e}, !- Handle
  AirCooled_Chiller_AllCapacities_2004_2010_EIRFPLR, !- Name
  0.141,                                  !- Coefficient1 Constant
  0.655,                                  !- Coefficient2 x
  0.203,                                  !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Chiller:Electric:EIR,
  {95bae48d-e158-4172-94b5-03a110478178}, !- Handle
  90.1-2007 AirCooled WithCondenser  Chiller 316tons 1.3kW/ton, !- Name
  Autosize,                               !- Reference Capacity {W}
  2.72635658914729,                       !- Reference COP {W/W}
  6.66666666666669,                       !- Reference Leaving Chilled Water Temperature {C}
  35.0000000000001,                       !- Reference Entering Condenser Fluid Temperature {C}
  ,                                       !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {ca6cb376-0356-43be-af37-635e4c3b6bc4}, !- Cooling Capacity Function of Temperature Curve Name
  {35c45aae-a1d4-4977-856c-d2463abc48f1}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {8931b33d-b4f9-4b2c-ae21-1bf159691ddc}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.15,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {625acf84-513a-405f-a97a-588b872898b5}, !- Chilled Water Inlet Node Name
  {7254c834-688a-4d35-b90f-6f8ef16766d3}, !- Chilled Water Outlet Node Name
  ,                                       !- Condenser Inlet Node Name
  ,                                       !- Condenser Outlet Node Name
  AirCooled,                              !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Compressor Motor Efficiency
  2.22222222222229,                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ConstantFlow,                           !- Chiller Flow Mode
  0,                                      !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {f5621d48-82b5-4e83-94db-aace5427fef4}, !- Handle
  Node 55,                                !- Name
  {7254c834-688a-4d35-b90f-6f8ef16766d3}, !- Inlet Port
  {0322b925-eae6-4e75-9c48-68532bd19718}; !- Outlet Port

OS:Connection,
  {625acf84-513a-405f-a97a-588b872898b5}, !- Handle
  {bc71a31a-44ad-41fe-bc53-6f465e3b947c}, !- Name
  {909d4468-6890-4f80-9622-29fcbd5b8e59}, !- Source Object
  3,                                      !- Outlet Port
  {95bae48d-e158-4172-94b5-03a110478178}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {7254c834-688a-4d35-b90f-6f8ef16766d3}, !- Handle
  {16963a18-bd28-49ac-96de-ddda7e3e8377}, !- Name
  {95bae48d-e158-4172-94b5-03a110478178}, !- Source Object
  16,                                     !- Outlet Port
  {f5621d48-82b5-4e83-94db-aace5427fef4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0322b925-eae6-4e75-9c48-68532bd19718}, !- Handle
  {564a72cd-6a81-4968-9930-dd023ac23e3c}, !- Name
  {f5621d48-82b5-4e83-94db-aace5427fef4}, !- Source Object
  3,                                      !- Outlet Port
  {8a12392e-4be3-4015-956f-230c1b496f99}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {8cde1e6f-4a85-4044-a5c7-f4a5101a710a}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {6f5527cc-576a-4485-a746-820203774b4f}, !- Inlet Node Name
  {7aec4f91-4e3a-4639-84d8-b625c43c58a0}; !- Outlet Node Name

OS:Node,
  {08654747-8b0f-4897-811b-4cc4235ebed8}, !- Handle
  Node 56,                                !- Name
  {4ee16478-7e36-43df-b959-60e002f98595}, !- Inlet Port
  {6f5527cc-576a-4485-a746-820203774b4f}; !- Outlet Port

OS:Connection,
  {4ee16478-7e36-43df-b959-60e002f98595}, !- Handle
  {e3b80382-8d95-4506-9d05-46996b9330b7}, !- Name
  {78c646f0-db82-4679-8276-a172691b1da5}, !- Source Object
  4,                                      !- Outlet Port
  {08654747-8b0f-4897-811b-4cc4235ebed8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {12aabc16-4893-4284-854c-09298a6a75b4}, !- Handle
  Node 57,                                !- Name
  {7aec4f91-4e3a-4639-84d8-b625c43c58a0}, !- Inlet Port
  {c590d10b-0702-4d4d-b359-8bf07018849c}; !- Outlet Port

OS:Connection,
  {6f5527cc-576a-4485-a746-820203774b4f}, !- Handle
  {5a4bc8ed-0798-4535-bcf9-6fa01cee1c46}, !- Name
  {08654747-8b0f-4897-811b-4cc4235ebed8}, !- Source Object
  3,                                      !- Outlet Port
  {8cde1e6f-4a85-4044-a5c7-f4a5101a710a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7aec4f91-4e3a-4639-84d8-b625c43c58a0}, !- Handle
  {55f0b959-a160-4de2-b8aa-8dfc70a526bd}, !- Name
  {8cde1e6f-4a85-4044-a5c7-f4a5101a710a}, !- Source Object
  3,                                      !- Outlet Port
  {12aabc16-4893-4284-854c-09298a6a75b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c590d10b-0702-4d4d-b359-8bf07018849c}, !- Handle
  {32f0715c-2ceb-43c0-8566-267a8d908045}, !- Name
  {12aabc16-4893-4284-854c-09298a6a75b4}, !- Source Object
  3,                                      !- Outlet Port
  {8a12392e-4be3-4015-956f-230c1b496f99}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e7d1d788-07e0-4ce4-baa5-fed974d26856}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {de46cbbb-058d-4d86-a6a8-7ac49cd21fab}, !- Inlet Node Name
  {8e54d324-5236-4fc4-93f7-3c917e1ba703}; !- Outlet Node Name

OS:Node,
  {842a0e1e-83e9-4602-94c3-df5585c43434}, !- Handle
  Node 58,                                !- Name
  {8e54d324-5236-4fc4-93f7-3c917e1ba703}, !- Inlet Port
  {c3711f19-b080-4e48-8295-d3ea0d40e35c}; !- Outlet Port

OS:Connection,
  {de46cbbb-058d-4d86-a6a8-7ac49cd21fab}, !- Handle
  {bf5966a2-fed7-45d0-90d1-ede4cfbb4cfc}, !- Name
  {452e1e3d-e343-4826-ad97-e184560ffab1}, !- Source Object
  3,                                      !- Outlet Port
  {e7d1d788-07e0-4ce4-baa5-fed974d26856}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e54d324-5236-4fc4-93f7-3c917e1ba703}, !- Handle
  {fa3ec1c8-da43-4366-9b52-85c62ab45d4e}, !- Name
  {e7d1d788-07e0-4ce4-baa5-fed974d26856}, !- Source Object
  3,                                      !- Outlet Port
  {842a0e1e-83e9-4602-94c3-df5585c43434}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3711f19-b080-4e48-8295-d3ea0d40e35c}, !- Handle
  {32a074cb-dc74-45c6-ad78-6426cc01ac88}, !- Name
  {842a0e1e-83e9-4602-94c3-df5585c43434}, !- Source Object
  3,                                      !- Outlet Port
  {d2f16764-fc6e-4e6d-b64e-14a320231777}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {8169ee62-7479-4287-9d6e-53cd5264d052}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {de466464-5ea5-4c70-9e01-ef4bbf555cad}, !- Inlet Node Name
  {787135ed-cfd9-4f2d-bdb9-e70880c8cd88}; !- Outlet Node Name

OS:Node,
  {a7021057-eb24-4563-8f62-b74c2981e4ff}, !- Handle
  Node 59,                                !- Name
  {0836bc14-b0d0-4050-a278-441a3decb08a}, !- Inlet Port
  {de466464-5ea5-4c70-9e01-ef4bbf555cad}; !- Outlet Port

OS:Connection,
  {0836bc14-b0d0-4050-a278-441a3decb08a}, !- Handle
  {4f4b6051-fd5e-43cc-8fd0-d15f6c069131}, !- Name
  {8a12392e-4be3-4015-956f-230c1b496f99}, !- Source Object
  2,                                      !- Outlet Port
  {a7021057-eb24-4563-8f62-b74c2981e4ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de466464-5ea5-4c70-9e01-ef4bbf555cad}, !- Handle
  {0602483f-5862-4aa7-ab71-6a633de204f0}, !- Name
  {a7021057-eb24-4563-8f62-b74c2981e4ff}, !- Source Object
  3,                                      !- Outlet Port
  {8169ee62-7479-4287-9d6e-53cd5264d052}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {787135ed-cfd9-4f2d-bdb9-e70880c8cd88}, !- Handle
  {c2d5418e-64dd-4156-9771-04c27d290cc2}, !- Name
  {8169ee62-7479-4287-9d6e-53cd5264d052}, !- Source Object
  3,                                      !- Outlet Port
  {990c6065-a67b-4cb0-ba97-0d092853a082}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5f05454e-64cb-4b18-b0df-b415c3e15616}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {2a75d512-fa52-440f-95aa-2c6f20532909}, !- Inlet Node Name
  {2ae3b726-6bfa-4ab7-98df-2657fd08eaf7}; !- Outlet Node Name

OS:Node,
  {f97bc7a5-f04f-4e43-860f-a8132b202c1c}, !- Handle
  Node 60,                                !- Name
  {2ae3b726-6bfa-4ab7-98df-2657fd08eaf7}, !- Inlet Port
  {96d05a7f-c851-4ed6-8d39-53f07a013590}; !- Outlet Port

OS:Connection,
  {2a75d512-fa52-440f-95aa-2c6f20532909}, !- Handle
  {32306911-39d5-4553-a043-9610e3ea4bb6}, !- Name
  {042508df-bc57-4ae8-a39a-e5e265c64884}, !- Source Object
  3,                                      !- Outlet Port
  {5f05454e-64cb-4b18-b0df-b415c3e15616}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ae3b726-6bfa-4ab7-98df-2657fd08eaf7}, !- Handle
  {02033ce8-eb7d-4297-a173-955ce07e9bc8}, !- Name
  {5f05454e-64cb-4b18-b0df-b415c3e15616}, !- Source Object
  3,                                      !- Outlet Port
  {f97bc7a5-f04f-4e43-860f-a8132b202c1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96d05a7f-c851-4ed6-8d39-53f07a013590}, !- Handle
  {63f6182e-6fa1-4dd4-8057-8c6fce4838e3}, !- Name
  {f97bc7a5-f04f-4e43-860f-a8132b202c1c}, !- Source Object
  3,                                      !- Outlet Port
  {1f125d24-e7b2-482b-8f71-8525010c90f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3ca7d0f2-3b63-4ef6-ba81-69e735c226f2}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {a89c7add-52b1-44ca-9be2-f00398696918}, !- Inlet Node Name
  {84b1dc15-3715-4e76-b802-1dbc0623450f}; !- Outlet Node Name

OS:Node,
  {dae1ca77-4e85-4399-aeef-a8eee56e1ae4}, !- Handle
  Node 61,                                !- Name
  {4e557385-7864-45c8-9292-634c9a6a675e}, !- Inlet Port
  {a89c7add-52b1-44ca-9be2-f00398696918}; !- Outlet Port

OS:Connection,
  {4e557385-7864-45c8-9292-634c9a6a675e}, !- Handle
  {d0aa4456-8428-4b34-b954-132a382d579a}, !- Name
  {d2f16764-fc6e-4e6d-b64e-14a320231777}, !- Source Object
  2,                                      !- Outlet Port
  {dae1ca77-4e85-4399-aeef-a8eee56e1ae4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a89c7add-52b1-44ca-9be2-f00398696918}, !- Handle
  {eea82db5-4462-48a1-bdbe-4e311fd31f69}, !- Name
  {dae1ca77-4e85-4399-aeef-a8eee56e1ae4}, !- Source Object
  3,                                      !- Outlet Port
  {3ca7d0f2-3b63-4ef6-ba81-69e735c226f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84b1dc15-3715-4e76-b802-1dbc0623450f}, !- Handle
  {1f4f72a1-f990-46af-abf4-bf4a3771e853}, !- Name
  {3ca7d0f2-3b63-4ef6-ba81-69e735c226f2}, !- Source Object
  3,                                      !- Outlet Port
  {0e1bfbfb-db75-4f24-8a5a-e46a9943ae2b}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {3450ebdb-a733-4ae4-9dfa-1dd5a9db1201}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {61c012d2-af7f-42bb-828e-b2fe8838d662}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {7d2c3976-55f3-45e4-a9e9-098d7c662172}, !- Plant Side Inlet Node Name
  {38e43dc6-bbc0-4a94-ba6b-487916c74454}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {121f0931-18e1-493b-a9b4-48bfb0992dc3}, !- Demand Side Inlet Node Name
  {abef87e7-3b9d-43b8-9daa-9872be643866}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {403c3595-7473-488c-a15a-f9ebc381f7bd}, !- Handle
  {3450ebdb-a733-4ae4-9dfa-1dd5a9db1201}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {a5209ef1-586e-42f7-8531-677e90793c3d}, !- Handle
  Node 62,                                !- Name
  {7d2c3976-55f3-45e4-a9e9-098d7c662172}, !- Inlet Port
  {137990e8-af15-4008-b886-cbe7bcf99286}; !- Outlet Port

OS:Node,
  {61c012d2-af7f-42bb-828e-b2fe8838d662}, !- Handle
  Node 63,                                !- Name
  {2c470edb-3d4c-4f55-898d-7d1cf0477b7c}, !- Inlet Port
  {38e43dc6-bbc0-4a94-ba6b-487916c74454}; !- Outlet Port

OS:Node,
  {6972ece1-1230-4784-bd65-d439728c3fab}, !- Handle
  Node 64,                                !- Name
  {760a0986-3190-45a6-8a95-0ce27a02f897}, !- Inlet Port
  {f789c6b1-2d7d-4193-90ad-e307dee07186}; !- Outlet Port

OS:Connector:Mixer,
  {d1c7671b-7594-4a1c-8e83-31ab8f1b95c2}, !- Handle
  Connector Mixer 3,                      !- Name
  {1b1acb12-07f3-4c0d-ab86-a9ebb22b6de4}, !- Outlet Branch Name
  {00c5accd-59cb-4f53-8855-ed62fa1e4cc3}, !- Inlet Branch Name 1
  {1761bc3b-5932-4abf-a480-ac3c9ef60e04}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {fb5b449b-e12f-4b89-ba2d-1ddf3f53a304}, !- Handle
  Connector Splitter 3,                   !- Name
  {00dcce57-462f-4a84-adb2-613272c5846a}, !- Inlet Branch Name
  {760a0986-3190-45a6-8a95-0ce27a02f897}, !- Outlet Branch Name 1
  {69abff48-073c-47ee-86ce-182b1ac4cbd6}; !- Outlet Branch Name 2

OS:Connection,
  {7d2c3976-55f3-45e4-a9e9-098d7c662172}, !- Handle
  {1c0f54c7-a959-466b-9536-4150c812cf85}, !- Name
  {3450ebdb-a733-4ae4-9dfa-1dd5a9db1201}, !- Source Object
  13,                                     !- Outlet Port
  {a5209ef1-586e-42f7-8531-677e90793c3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {760a0986-3190-45a6-8a95-0ce27a02f897}, !- Handle
  {4fa671b7-4602-4b46-9e74-d66fc7e5a99d}, !- Name
  {fb5b449b-e12f-4b89-ba2d-1ddf3f53a304}, !- Source Object
  3,                                      !- Outlet Port
  {6972ece1-1230-4784-bd65-d439728c3fab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38e43dc6-bbc0-4a94-ba6b-487916c74454}, !- Handle
  {470f85c7-d542-401e-bd57-de607dece8c5}, !- Name
  {61c012d2-af7f-42bb-828e-b2fe8838d662}, !- Source Object
  3,                                      !- Outlet Port
  {3450ebdb-a733-4ae4-9dfa-1dd5a9db1201}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {0821dcb4-68d8-41c7-8fed-529670be2a44}, !- Handle
  Node 65,                                !- Name
  {121f0931-18e1-493b-a9b4-48bfb0992dc3}, !- Inlet Port
  {f308a90e-6c4e-4a2b-8cde-eca50dcb3390}; !- Outlet Port

OS:Node,
  {3f5782f8-6c87-496b-86bc-c23384d928a6}, !- Handle
  Node 66,                                !- Name
  {391b512d-6f1f-4b89-ab18-c0154840d5f3}, !- Inlet Port
  {abef87e7-3b9d-43b8-9daa-9872be643866}; !- Outlet Port

OS:Node,
  {f386fe80-9694-43b3-96ea-839887eab752}, !- Handle
  Node 67,                                !- Name
  {523607fb-97b9-49e8-8fb3-cb1266f5843f}, !- Inlet Port
  {fcc8f603-ed8b-4655-b3cd-b1da34ae4be6}; !- Outlet Port

OS:Connector:Mixer,
  {264a2ee0-c85f-42f8-b8cc-1cef6c7621c5}, !- Handle
  Connector Mixer 4,                      !- Name
  {cd910170-f206-4051-b823-4960b6a1063f}, !- Outlet Branch Name
  {8d4c99b2-3842-44f5-a0e0-e2ed3b5e60de}, !- Inlet Branch Name 1
  {c9998bc2-f407-4d96-9b06-e69e8b37003f}, !- Inlet Branch Name 2
  {1ed93f8d-07a2-42b4-93e7-f996879a774d}, !- Inlet Branch Name 3
  {54774888-8492-4a2f-88d6-c8b82d11c50e}, !- Inlet Branch Name 4
  {6d9fd602-5307-46c0-a7a0-2c891be50b41}, !- Inlet Branch Name 5
  {c348a37a-3023-4154-8041-d7c02045ecb9}, !- Inlet Branch Name 6
  {39b0c042-c4d2-49a7-9a06-35dc128c9f37}, !- Inlet Branch Name 7
  {b83aaa47-ba36-4ad2-9dd9-f55d26b96074}, !- Inlet Branch Name 8
  {66e02aaf-abfd-4e48-8053-034cf3680089}, !- Inlet Branch Name 9
  {493290fe-2c72-42f2-b9ab-5916e8a786b3}, !- Inlet Branch Name 10
  {673032d3-140d-41d1-85af-0407dcd7004e}, !- Inlet Branch Name 11
  {84890761-fea4-4fb8-8cf3-8585b2f388b4}, !- Inlet Branch Name 12
  {3da50a60-683f-4fbd-9b57-8af405851d26}, !- Inlet Branch Name 13
  {02703429-05b1-4ac8-b256-ca6db3e5a9f4}, !- Inlet Branch Name 14
  {533336d7-3128-420a-b464-405b8345d3c5}, !- Inlet Branch Name 15
  {b972e159-6be4-455a-9778-e6239296e7af}, !- Inlet Branch Name 16
  {e1454df8-d2de-48ab-aaf3-9562fff9b0f5}, !- Inlet Branch Name 17
  {82ca3060-fe05-4981-a6ff-5789860cc3d5}, !- Inlet Branch Name 18
  {c18aaf96-8842-4d0a-8ecf-3aaec6303a66}, !- Inlet Branch Name 19
  {5b84c4a7-5f52-441f-bc24-02a3143ddb2f}, !- Inlet Branch Name 20
  {1336499b-b682-4a23-b964-881729b6354a}, !- Inlet Branch Name 21
  {44734a96-096d-4f6e-a7ab-e25ba3921a4e}, !- Inlet Branch Name 22
  {efe297cd-55c1-4614-9a2a-d2b8a5e417be}, !- Inlet Branch Name 23
  {68a29707-988f-4553-8f43-75556e0f8baf}, !- Inlet Branch Name 24
  {2f63e590-9fe9-4c8e-808e-c9986feb4850}, !- Inlet Branch Name 25
  {e9909049-1826-467e-86d2-8ed6c2f4dc01}, !- Inlet Branch Name 26
  {df251030-b5a1-47c4-97ce-26f7114db391}, !- Inlet Branch Name 27
  {98d84659-fd3b-42e1-8c6f-5f0f70b382ce}, !- Inlet Branch Name 28
  {48203b75-26fd-4718-a2db-f1d7f3bea5c1}, !- Inlet Branch Name 29
  {5517558a-b548-4d5e-b1db-5f91efe86abe}, !- Inlet Branch Name 30
  {24d4af61-3d92-49a5-9fb8-a5a5bf2ae5a9}, !- Inlet Branch Name 31
  {af97b8ce-fc21-44c7-90a8-fad2b7593ac0}, !- Inlet Branch Name 32
  {6d7f9d89-0f37-436b-b6f4-943944133261}, !- Inlet Branch Name 33
  {25f1d8f6-e3cf-49d5-898d-c2599fa341ce}, !- Inlet Branch Name 34
  {8eea9827-0254-4dd3-ae08-11e4e0940b4b}, !- Inlet Branch Name 35
  {e2021db5-4bb0-485c-9aba-00921248c784}, !- Inlet Branch Name 36
  {67f61ba7-5f68-409a-8675-7294cc531423}, !- Inlet Branch Name 37
  {4500a175-5cb6-4a16-b8c4-d9877dd80898}, !- Inlet Branch Name 38
  {d3d47abc-2e69-452b-8cf4-f65f6b41c9ad}, !- Inlet Branch Name 39
  {c8f4ca21-d363-4e64-be68-ede055629490}, !- Inlet Branch Name 40
  {2a759766-6c3d-4639-b6e2-1091f0f7eee8}, !- Inlet Branch Name 41
  {2cae7359-308b-475a-bdbf-9769b41c41d3}, !- Inlet Branch Name 42
  {3aadc106-d470-4d3e-a50b-0a9dbfe1c239}, !- Inlet Branch Name 43
  {c57149c1-c032-4162-8249-1d65990a590b}, !- Inlet Branch Name 44
  {1b886fd7-8590-4076-b03b-bbcdb187b517}, !- Inlet Branch Name 45
  {2407cd51-996d-47cb-880d-0bf12f325290}; !- Inlet Branch Name 46

OS:Connector:Splitter,
  {456e7c27-53c1-4400-9b93-588da76985c8}, !- Handle
  Connector Splitter 4,                   !- Name
  {f02e22e8-aabb-4787-9015-6bb96eaee839}, !- Inlet Branch Name
  {523607fb-97b9-49e8-8fb3-cb1266f5843f}, !- Outlet Branch Name 1
  {a00fe28c-098a-4bdc-a822-c4cc347790da}, !- Outlet Branch Name 2
  {e619dfb1-9a02-4a5f-8b07-f2e295dcbcc1}, !- Outlet Branch Name 3
  {cdf79ba8-2faf-4892-b70e-eebea4e3d9db}, !- Outlet Branch Name 4
  {23a6cdfe-50ce-45ab-861b-1762f3504af0}, !- Outlet Branch Name 5
  {72cec328-1632-4d33-b5ee-5b7e34d6d514}, !- Outlet Branch Name 6
  {df4a9283-0faa-43b9-b247-88ac5ed6ba55}, !- Outlet Branch Name 7
  {60f3bda7-8dec-4416-a0de-3f848102dddb}, !- Outlet Branch Name 8
  {320fe418-2eae-42df-8886-7c29a4b7c2ef}, !- Outlet Branch Name 9
  {122942be-702e-4bd1-a28b-2d8016510474}, !- Outlet Branch Name 10
  {4277d244-b495-4fa8-9206-6f50095b5b32}, !- Outlet Branch Name 11
  {91798578-7bab-482c-97ff-0a7f76ad118b}, !- Outlet Branch Name 12
  {0f42349e-1d3f-4878-baa7-14c722b58139}, !- Outlet Branch Name 13
  {12dda969-7a88-4668-b803-9680cf00f0c6}, !- Outlet Branch Name 14
  {e69f36eb-f72c-40bb-96ad-bb579c84be8d}, !- Outlet Branch Name 15
  {95b18811-3281-4c12-b31a-c7f66c5b151c}, !- Outlet Branch Name 16
  {fe1f22a5-6ce5-48fa-bbde-6b7cbaa2b51d}, !- Outlet Branch Name 17
  {f1178b77-c460-4a7e-97d1-a65da0c4715e}, !- Outlet Branch Name 18
  {8d2b1e08-cde6-4360-9e2f-9d2dd1777ea6}, !- Outlet Branch Name 19
  {a55b676b-53ce-4097-be2b-8536801c281a}, !- Outlet Branch Name 20
  {349cffa8-3623-4911-806b-efca78d097a6}, !- Outlet Branch Name 21
  {5c32249b-da8a-448c-bdb1-22fd18f63ab3}, !- Outlet Branch Name 22
  {a7a677e3-e6dc-4fdf-ae2c-e4221752fcd1}, !- Outlet Branch Name 23
  {3483e532-aa82-4be1-961c-2551dfd85bbb}, !- Outlet Branch Name 24
  {17c3cc03-42f4-49c7-a6de-de4a166a3244}, !- Outlet Branch Name 25
  {3549e7e9-e081-4373-9cce-4deb19b680b3}, !- Outlet Branch Name 26
  {6d9ea526-78db-47e2-b7a3-81ea53d2c12c}, !- Outlet Branch Name 27
  {8e1f0f43-99d5-42bb-a6fe-ae528891f981}, !- Outlet Branch Name 28
  {1450744d-7669-47f8-805d-6eb465b3a1ef}, !- Outlet Branch Name 29
  {d56df00c-1e5c-49ce-a16e-665ec1929f83}, !- Outlet Branch Name 30
  {ca1e7639-96ec-4403-b47e-ae220543bc54}, !- Outlet Branch Name 31
  {6cf42833-f878-45c1-84b5-bcb1690db3a0}, !- Outlet Branch Name 32
  {bde1e3be-b768-482e-9f69-3493b20024c1}, !- Outlet Branch Name 33
  {cda29380-ba10-4a1a-b4e2-404306bda683}, !- Outlet Branch Name 34
  {5fb21f1e-513b-4a02-98ee-0a6b3a58d7d2}, !- Outlet Branch Name 35
  {0292ec26-d7fd-46f0-990d-eb7420667b6e}, !- Outlet Branch Name 36
  {ed5c8368-d6b9-4aff-bfd3-6ec63504a89b}, !- Outlet Branch Name 37
  {24207830-ff83-4a9f-ba6f-50907d385409}, !- Outlet Branch Name 38
  {61ac5014-212c-46a5-b458-3d33729a13c3}, !- Outlet Branch Name 39
  {39f6359a-038c-419a-b06c-c07ddcb8e1e4}, !- Outlet Branch Name 40
  {ba418a97-8e9c-4601-a499-a430fc60d9f1}, !- Outlet Branch Name 41
  {40f13dba-5a0a-4307-9006-064d1bbed941}, !- Outlet Branch Name 42
  {dbdcec83-6785-4d48-b1ad-9f4b97011597}, !- Outlet Branch Name 43
  {b735af92-100b-4754-819a-9aac5c3f1722}, !- Outlet Branch Name 44
  {6d8acec6-ba42-4adf-9658-bf5fd5d5a6fd}, !- Outlet Branch Name 45
  {bae478c5-54b2-4a99-9578-78f54fec1094}; !- Outlet Branch Name 46

OS:Connection,
  {121f0931-18e1-493b-a9b4-48bfb0992dc3}, !- Handle
  {352a56c5-11e3-4017-a64e-61f13cf24d02}, !- Name
  {3450ebdb-a733-4ae4-9dfa-1dd5a9db1201}, !- Source Object
  16,                                     !- Outlet Port
  {0821dcb4-68d8-41c7-8fed-529670be2a44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {523607fb-97b9-49e8-8fb3-cb1266f5843f}, !- Handle
  {3c30b256-12ba-47ec-b60f-0b5881abbada}, !- Name
  {456e7c27-53c1-4400-9b93-588da76985c8}, !- Source Object
  3,                                      !- Outlet Port
  {f386fe80-9694-43b3-96ea-839887eab752}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abef87e7-3b9d-43b8-9daa-9872be643866}, !- Handle
  {f67a62d4-f4b4-48f4-9910-1436a1adfd1e}, !- Name
  {3f5782f8-6c87-496b-86bc-c23384d928a6}, !- Source Object
  3,                                      !- Outlet Port
  {3450ebdb-a733-4ae4-9dfa-1dd5a9db1201}, !- Target Object
  17;                                     !- Inlet Port

OS:Schedule:Ruleset,
  {093f7ebc-57f5-4619-b728-08d1c18969fa}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {bf7de565-c723-4838-afc6-3c656044f583}, !- Schedule Type Limits Name
  {95c5b98f-a7cb-4ac7-9725-30674f3837a8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {95c5b98f-a7cb-4ac7-9725-30674f3837a8}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {bf7de565-c723-4838-afc6-3c656044f583}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {b1d76eab-3572-4308-8797-0de62c577667}, !- Handle
  Hot water loop setpoint manager,        !- Name
  Temperature,                            !- Control Variable
  {093f7ebc-57f5-4619-b728-08d1c18969fa}, !- Schedule Name
  {61c012d2-af7f-42bb-828e-b2fe8838d662}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {7a63466b-65bd-4c9a-a90f-92692c26ae40}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {137990e8-af15-4008-b886-cbe7bcf99286}, !- Inlet Node Name
  {bdf4bff0-b01e-4be9-829c-eb8bc5b48162}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent;                           !- Pump Control Type

OS:Node,
  {8c528f28-b51b-4b32-a592-09932265ce02}, !- Handle
  Node 68,                                !- Name
  {bdf4bff0-b01e-4be9-829c-eb8bc5b48162}, !- Inlet Port
  {00dcce57-462f-4a84-adb2-613272c5846a}; !- Outlet Port

OS:Connection,
  {137990e8-af15-4008-b886-cbe7bcf99286}, !- Handle
  {56c70e9c-1e05-4930-8919-7f6aadfacf66}, !- Name
  {a5209ef1-586e-42f7-8531-677e90793c3d}, !- Source Object
  3,                                      !- Outlet Port
  {7a63466b-65bd-4c9a-a90f-92692c26ae40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bdf4bff0-b01e-4be9-829c-eb8bc5b48162}, !- Handle
  {cb387c13-e960-4aba-b61c-d59abaea5e01}, !- Name
  {7a63466b-65bd-4c9a-a90f-92692c26ae40}, !- Source Object
  3,                                      !- Outlet Port
  {8c528f28-b51b-4b32-a592-09932265ce02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00dcce57-462f-4a84-adb2-613272c5846a}, !- Handle
  {8a16c736-c053-4a26-b786-ce54e71eb2b5}, !- Name
  {8c528f28-b51b-4b32-a592-09932265ce02}, !- Source Object
  3,                                      !- Outlet Port
  {fb5b449b-e12f-4b89-ba2d-1ddf3f53a304}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {102c8139-41b7-4806-8709-e4206c480ae2}, !- Handle
  Hot Water Loop Boiler 2462kBtu/hr 0.8 Thermal Eff, !- Name
  NaturalGas,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.8,                                    !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {9ea1f5fd-6b44-412e-b11f-9aa09650fb4b}, !- Normalized Boiler Efficiency Curve Name
  82.2222222222223,                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {f789c6b1-2d7d-4193-90ad-e307dee07186}, !- Boiler Water Inlet Node Name
  {620577bc-0d17-4a4e-b9d7-17bfde630d42}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1;                                      !- Sizing Factor

OS:Node,
  {09eb1675-1a7a-40cd-be58-01449173f3ec}, !- Handle
  Node 69,                                !- Name
  {620577bc-0d17-4a4e-b9d7-17bfde630d42}, !- Inlet Port
  {00c5accd-59cb-4f53-8855-ed62fa1e4cc3}; !- Outlet Port

OS:Connection,
  {f789c6b1-2d7d-4193-90ad-e307dee07186}, !- Handle
  {60b47418-39d5-433d-bee2-65877c34f3ab}, !- Name
  {6972ece1-1230-4784-bd65-d439728c3fab}, !- Source Object
  3,                                      !- Outlet Port
  {102c8139-41b7-4806-8709-e4206c480ae2}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {620577bc-0d17-4a4e-b9d7-17bfde630d42}, !- Handle
  {bdeb5204-7437-4fa6-96e4-e820f98d0a8d}, !- Name
  {102c8139-41b7-4806-8709-e4206c480ae2}, !- Source Object
  13,                                     !- Outlet Port
  {09eb1675-1a7a-40cd-be58-01449173f3ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00c5accd-59cb-4f53-8855-ed62fa1e4cc3}, !- Handle
  {47bd0ae8-8177-4bfd-af3a-885a052f05bb}, !- Name
  {09eb1675-1a7a-40cd-be58-01449173f3ec}, !- Source Object
  3,                                      !- Outlet Port
  {d1c7671b-7594-4a1c-8e83-31ab8f1b95c2}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {45786224-08ca-4953-8714-ed802ff10f95}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {1c4b51f9-76eb-47af-930f-24a4858199d5}, !- Inlet Node Name
  {a7e76d67-a3b5-4598-b5cf-f03dc5214441}; !- Outlet Node Name

OS:Node,
  {0a33afac-ab97-4a8d-bc21-7cc8a695b70b}, !- Handle
  Node 70,                                !- Name
  {69abff48-073c-47ee-86ce-182b1ac4cbd6}, !- Inlet Port
  {1c4b51f9-76eb-47af-930f-24a4858199d5}; !- Outlet Port

OS:Connection,
  {69abff48-073c-47ee-86ce-182b1ac4cbd6}, !- Handle
  {5d418777-f180-4bf8-8517-2e3e26b78ef6}, !- Name
  {fb5b449b-e12f-4b89-ba2d-1ddf3f53a304}, !- Source Object
  4,                                      !- Outlet Port
  {0a33afac-ab97-4a8d-bc21-7cc8a695b70b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {564d24db-5fca-473c-b4e3-ead717850c10}, !- Handle
  Node 71,                                !- Name
  {a7e76d67-a3b5-4598-b5cf-f03dc5214441}, !- Inlet Port
  {1761bc3b-5932-4abf-a480-ac3c9ef60e04}; !- Outlet Port

OS:Connection,
  {1c4b51f9-76eb-47af-930f-24a4858199d5}, !- Handle
  {5864b7f4-a636-4748-8e00-d14ba2984b2a}, !- Name
  {0a33afac-ab97-4a8d-bc21-7cc8a695b70b}, !- Source Object
  3,                                      !- Outlet Port
  {45786224-08ca-4953-8714-ed802ff10f95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7e76d67-a3b5-4598-b5cf-f03dc5214441}, !- Handle
  {d545cc37-8295-4001-af08-627630023168}, !- Name
  {45786224-08ca-4953-8714-ed802ff10f95}, !- Source Object
  3,                                      !- Outlet Port
  {564d24db-5fca-473c-b4e3-ead717850c10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1761bc3b-5932-4abf-a480-ac3c9ef60e04}, !- Handle
  {e5853426-8566-4ab6-8ef5-b39cb21231f6}, !- Name
  {564d24db-5fca-473c-b4e3-ead717850c10}, !- Source Object
  3,                                      !- Outlet Port
  {d1c7671b-7594-4a1c-8e83-31ab8f1b95c2}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2c265886-b198-434c-8629-9eea1ff514fc}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {fcc8f603-ed8b-4655-b3cd-b1da34ae4be6}, !- Inlet Node Name
  {a359f236-4882-427b-a279-2aecde87516b}; !- Outlet Node Name

OS:Node,
  {34ec8a7d-ffea-4063-b0ca-fbc0cb65cc68}, !- Handle
  Node 72,                                !- Name
  {a359f236-4882-427b-a279-2aecde87516b}, !- Inlet Port
  {8d4c99b2-3842-44f5-a0e0-e2ed3b5e60de}; !- Outlet Port

OS:Connection,
  {fcc8f603-ed8b-4655-b3cd-b1da34ae4be6}, !- Handle
  {2acfab63-b61f-46a3-ac42-c9464934cac5}, !- Name
  {f386fe80-9694-43b3-96ea-839887eab752}, !- Source Object
  3,                                      !- Outlet Port
  {2c265886-b198-434c-8629-9eea1ff514fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a359f236-4882-427b-a279-2aecde87516b}, !- Handle
  {ae9922f0-3db5-43c8-bed7-114a8fad824f}, !- Name
  {2c265886-b198-434c-8629-9eea1ff514fc}, !- Source Object
  3,                                      !- Outlet Port
  {34ec8a7d-ffea-4063-b0ca-fbc0cb65cc68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d4c99b2-3842-44f5-a0e0-e2ed3b5e60de}, !- Handle
  {ceb25149-91ed-4b4c-b617-0b52dcad6535}, !- Name
  {34ec8a7d-ffea-4063-b0ca-fbc0cb65cc68}, !- Source Object
  3,                                      !- Outlet Port
  {264a2ee0-c85f-42f8-b8cc-1cef6c7621c5}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b72978f6-e79d-4b6e-a4cf-d3a5259a2f16}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {d010ffb1-e229-45d5-83f0-f21b72b1a441}, !- Inlet Node Name
  {2c470edb-3d4c-4f55-898d-7d1cf0477b7c}; !- Outlet Node Name

OS:Node,
  {016f5b18-8d0a-4158-816d-1830222e3dcd}, !- Handle
  Node 73,                                !- Name
  {1b1acb12-07f3-4c0d-ab86-a9ebb22b6de4}, !- Inlet Port
  {d010ffb1-e229-45d5-83f0-f21b72b1a441}; !- Outlet Port

OS:Connection,
  {1b1acb12-07f3-4c0d-ab86-a9ebb22b6de4}, !- Handle
  {31bf7320-7a02-44d8-a2eb-846da4268f0a}, !- Name
  {d1c7671b-7594-4a1c-8e83-31ab8f1b95c2}, !- Source Object
  2,                                      !- Outlet Port
  {016f5b18-8d0a-4158-816d-1830222e3dcd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d010ffb1-e229-45d5-83f0-f21b72b1a441}, !- Handle
  {5080f3c7-fe43-4d6f-ba2f-7f9ee7d96008}, !- Name
  {016f5b18-8d0a-4158-816d-1830222e3dcd}, !- Source Object
  3,                                      !- Outlet Port
  {b72978f6-e79d-4b6e-a4cf-d3a5259a2f16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c470edb-3d4c-4f55-898d-7d1cf0477b7c}, !- Handle
  {1a7879bb-243c-439f-a6eb-cdff5c54d523}, !- Name
  {b72978f6-e79d-4b6e-a4cf-d3a5259a2f16}, !- Source Object
  3,                                      !- Outlet Port
  {61c012d2-af7f-42bb-828e-b2fe8838d662}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2dbc16d6-065c-4ce2-8fb0-7c4f7197edbd}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {f308a90e-6c4e-4a2b-8cde-eca50dcb3390}, !- Inlet Node Name
  {362554b6-a596-45b9-b2be-3b6860ec22c9}; !- Outlet Node Name

OS:Node,
  {e52e7d84-264a-4900-9772-8cd2f374571b}, !- Handle
  Node 74,                                !- Name
  {362554b6-a596-45b9-b2be-3b6860ec22c9}, !- Inlet Port
  {f02e22e8-aabb-4787-9015-6bb96eaee839}; !- Outlet Port

OS:Connection,
  {f308a90e-6c4e-4a2b-8cde-eca50dcb3390}, !- Handle
  {6bac74e1-55ee-4941-b3b1-6f115283443d}, !- Name
  {0821dcb4-68d8-41c7-8fed-529670be2a44}, !- Source Object
  3,                                      !- Outlet Port
  {2dbc16d6-065c-4ce2-8fb0-7c4f7197edbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {362554b6-a596-45b9-b2be-3b6860ec22c9}, !- Handle
  {8b1e0566-c836-45d3-b9cb-ace17670b9d8}, !- Name
  {2dbc16d6-065c-4ce2-8fb0-7c4f7197edbd}, !- Source Object
  3,                                      !- Outlet Port
  {e52e7d84-264a-4900-9772-8cd2f374571b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f02e22e8-aabb-4787-9015-6bb96eaee839}, !- Handle
  {6f18f1dd-0edc-4582-ae31-3afae0eb7db8}, !- Name
  {e52e7d84-264a-4900-9772-8cd2f374571b}, !- Source Object
  3,                                      !- Outlet Port
  {456e7c27-53c1-4400-9b93-588da76985c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {30d8bb3a-6ebe-4b65-88ea-323c662dd0e4}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {3a9cb6b8-f9c4-483d-96ca-8e815ea6a63d}, !- Inlet Node Name
  {391b512d-6f1f-4b89-ab18-c0154840d5f3}; !- Outlet Node Name

OS:Node,
  {73801495-5679-4c43-b0ca-91844aacdc0b}, !- Handle
  Node 75,                                !- Name
  {cd910170-f206-4051-b823-4960b6a1063f}, !- Inlet Port
  {3a9cb6b8-f9c4-483d-96ca-8e815ea6a63d}; !- Outlet Port

OS:Connection,
  {cd910170-f206-4051-b823-4960b6a1063f}, !- Handle
  {c57df45f-f2f0-4d55-b65e-01c45203cd27}, !- Name
  {264a2ee0-c85f-42f8-b8cc-1cef6c7621c5}, !- Source Object
  2,                                      !- Outlet Port
  {73801495-5679-4c43-b0ca-91844aacdc0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a9cb6b8-f9c4-483d-96ca-8e815ea6a63d}, !- Handle
  {3b89253b-7f6f-4f34-8940-72f7f31d9b59}, !- Name
  {73801495-5679-4c43-b0ca-91844aacdc0b}, !- Source Object
  3,                                      !- Outlet Port
  {30d8bb3a-6ebe-4b65-88ea-323c662dd0e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {391b512d-6f1f-4b89-ab18-c0154840d5f3}, !- Handle
  {c7d25b6f-81be-4705-bdfd-684b13e95b6e}, !- Name
  {30d8bb3a-6ebe-4b65-88ea-323c662dd0e4}, !- Source Object
  3,                                      !- Outlet Port
  {3f5782f8-6c87-496b-86bc-c23384d928a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {c8e3c61c-869e-40b2-9491-5836422d7f5a}, !- Handle
  SchoolSecondary HVACOperationSchd,      !- Name
  {246ad0d6-68de-4b97-8bca-d54e6108e3d4}, !- Schedule Type Limits Name
  {d96ed0fb-6836-4066-bf9a-cf519b1ac487}, !- Default Day Schedule Name
  {bc5d7bc1-d1c5-495b-b57d-de24156663cf}, !- Summer Design Day Schedule Name
  {7b5e9c63-21c8-47e6-86d7-c7a127deab9f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d96ed0fb-6836-4066-bf9a-cf519b1ac487}, !- Handle
  SchoolSecondary HVACOperationSchd Default, !- Name
  {246ad0d6-68de-4b97-8bca-d54e6108e3d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {234b55ed-8be3-4c01-9599-8ceb47da37b1}, !- Handle
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7b5e9c63-21c8-47e6-86d7-c7a127deab9f}, !- Handle
  SchoolSecondary HVACOperationSchd Winter Design Day, !- Name
  {246ad0d6-68de-4b97-8bca-d54e6108e3d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {a4c961ad-ab16-4945-8dba-768fdf2b9f4e}, !- Handle
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bc5d7bc1-d1c5-495b-b57d-de24156663cf}, !- Handle
  SchoolSecondary HVACOperationSchd Summer Design Day, !- Name
  {246ad0d6-68de-4b97-8bca-d54e6108e3d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {89579844-ca85-47d5-bc15-dc71aca430b9}, !- Handle
  Schedule Rule 88,                       !- Name
  {c8e3c61c-869e-40b2-9491-5836422d7f5a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6943f79c-3670-49ab-a41c-129c84053233}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6943f79c-3670-49ab-a41c-129c84053233}, !- Handle
  SchoolSecondary HVACOperationSchd WntrDsn|SmrDsn|Wkdy Day, !- Name
  {246ad0d6-68de-4b97-8bca-d54e6108e3d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {5808acf9-fef7-42c0-b38c-0521fa116df5}, !- Handle
  SchoolSecondary MinOA_MotorizedDamper_Sched, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  {387ac8f9-4589-4e8b-8902-c0551c39923e}, !- Default Day Schedule Name
  {81cf30d5-ac1d-44be-a625-49e8e28771ab}, !- Summer Design Day Schedule Name
  {c3649831-0c4e-4fcd-a017-1567ee3ffce6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {387ac8f9-4589-4e8b-8902-c0551c39923e}, !- Handle
  SchoolSecondary MinOA_MotorizedDamper_Sched Default, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6fc7166f-fd57-4421-afaa-992c9b5fc6ad}, !- Handle
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c3649831-0c4e-4fcd-a017-1567ee3ffce6}, !- Handle
  SchoolSecondary MinOA_MotorizedDamper_Sched Winter Design Day, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {dfff81be-ac56-448d-97d8-ba9c00bcb9b1}, !- Handle
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {81cf30d5-ac1d-44be-a625-49e8e28771ab}, !- Handle
  SchoolSecondary MinOA_MotorizedDamper_Sched Summer Design Day, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0e93d0df-dc67-4b60-bf36-b7a8e770e0b0}, !- Handle
  Schedule Rule 89,                       !- Name
  {5808acf9-fef7-42c0-b38c-0521fa116df5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4d64aac6-ae80-499b-9efa-37025f744915}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4d64aac6-ae80-499b-9efa-37025f744915}, !- Handle
  SchoolSecondary MinOA_MotorizedDamper_Sched WntrDsn|SmrDsn|Wkdy Day, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {06da925d-07f9-4367-9b41-ce2956b71644}, !- Handle
  Supply Air Temp - 55.04F,               !- Name
  {bf7de565-c723-4838-afc6-3c656044f583}, !- Schedule Type Limits Name
  {e06078ff-e18e-4b9a-90a4-ddd45822b492}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e06078ff-e18e-4b9a-90a4-ddd45822b492}, !- Handle
  Supply Air Temp - 55.04F Default,       !- Name
  {bf7de565-c723-4838-afc6-3c656044f583}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:AirLoopHVAC,
  {bb0e605c-8702-456d-bc95-b06e7034b688}, !- Handle
  VAV_POD_1,                              !- Name
  ,                                       !- Controller List Name
  {c8e3c61c-869e-40b2-9491-5836422d7f5a}, !- Availability Schedule
  {acee9e5d-379a-48e9-b226-a4a43d6d3569}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {30e1107a-c8b9-4610-9f29-f2335096fd5c}, !- Supply Side Inlet Node Name
  {b89f11fb-bef4-488d-99df-21d5fc5ba328}, !- Demand Side Outlet Node Name
  {0339e41e-dd7e-4586-a9db-61b11145383b}, !- Demand Side Inlet Node A
  {50561ec0-5ab4-46fb-937a-9c8f147dae35}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {fddab58f-08ce-4d0e-8daf-8d84f788e276}, !- Handle
  Node 76,                                !- Name
  {30e1107a-c8b9-4610-9f29-f2335096fd5c}, !- Inlet Port
  {ec7ace17-75da-4982-8a85-1ba104b9a44e}; !- Outlet Port

OS:Node,
  {f84b54ed-c1b3-4f71-bcd7-db89643dcf7f}, !- Handle
  Node 77,                                !- Name
  {6fa0298e-d9c2-422a-a0f2-daaf0240c7cd}, !- Inlet Port
  {50561ec0-5ab4-46fb-937a-9c8f147dae35}; !- Outlet Port

OS:Connection,
  {30e1107a-c8b9-4610-9f29-f2335096fd5c}, !- Handle
  {76b9c8f5-6877-4220-8d26-a7653754ec92}, !- Name
  {bb0e605c-8702-456d-bc95-b06e7034b688}, !- Source Object
  8,                                      !- Outlet Port
  {fddab58f-08ce-4d0e-8daf-8d84f788e276}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50561ec0-5ab4-46fb-937a-9c8f147dae35}, !- Handle
  {08837007-63e2-4db8-9dad-dee23f58df0e}, !- Name
  {f84b54ed-c1b3-4f71-bcd7-db89643dcf7f}, !- Source Object
  3,                                      !- Outlet Port
  {bb0e605c-8702-456d-bc95-b06e7034b688}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {181ec826-774c-4645-8a88-ee88f72c2dff}, !- Handle
  Node 78,                                !- Name
  {0339e41e-dd7e-4586-a9db-61b11145383b}, !- Inlet Port
  {851bc803-e033-4715-8260-3cc49bc0c710}; !- Outlet Port

OS:Node,
  {cab7e1db-8101-44fb-be20-4af3cf20feb8}, !- Handle
  Node 79,                                !- Name
  {11a6b299-fec0-4ad2-94b5-9fb2833b2e75}, !- Inlet Port
  {b89f11fb-bef4-488d-99df-21d5fc5ba328}; !- Outlet Port

OS:Node,
  {0f03765b-8f08-4dbb-b52f-f83a735d34f9}, !- Handle
  Node 80,                                !- Name
  {4db12755-608f-417b-946a-34b72a2894ee}, !- Inlet Port
  {0a8649e1-d59e-4a9c-bc6b-f0e468320223}; !- Outlet Port

OS:Connection,
  {0339e41e-dd7e-4586-a9db-61b11145383b}, !- Handle
  {2ec28c36-55f9-43f9-9751-65ebf913c786}, !- Name
  {bb0e605c-8702-456d-bc95-b06e7034b688}, !- Source Object
  10,                                     !- Outlet Port
  {181ec826-774c-4645-8a88-ee88f72c2dff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b89f11fb-bef4-488d-99df-21d5fc5ba328}, !- Handle
  {1085bf28-c152-4372-96e7-40730da5bcdf}, !- Name
  {cab7e1db-8101-44fb-be20-4af3cf20feb8}, !- Source Object
  3,                                      !- Outlet Port
  {bb0e605c-8702-456d-bc95-b06e7034b688}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {57b12262-647b-48f8-ab94-1fa9b048e1c4}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {851bc803-e033-4715-8260-3cc49bc0c710}, !- Inlet Node Name
  {f1d3d4d8-877b-4484-b7cd-559553281823}, !- Outlet Node Name 1
  {3b59cd20-8011-440d-a00b-b2b8456a659b}, !- Outlet Node Name 2
  {75b96c4a-df8c-4c13-b1de-94b0dfa94e97}, !- Outlet Node Name 3
  {acd2a55c-b63a-4635-a68a-18fb95afa5dc}, !- Outlet Node Name 4
  {944b1dad-aa26-4c6e-8e28-3ed50d8be999}, !- Outlet Node Name 5
  {1100c2b0-2555-4917-ae78-5da2e79b187a}, !- Outlet Node Name 6
  {a50c2eec-4704-4936-ac92-a2d9ffbcfb12}, !- Outlet Node Name 7
  {139c996f-72c8-475d-9d30-ae404d6ff93b}, !- Outlet Node Name 8
  {9f10a7ca-bdfb-4e37-8b8f-7a6d1780af2a}, !- Outlet Node Name 9
  {9c60969e-3ce7-47db-a1a0-fcd64a8ec980}; !- Outlet Node Name 10

OS:AirLoopHVAC:ZoneMixer,
  {f9dc99ef-a9f7-42ee-9271-19bb538ad6f8}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {11a6b299-fec0-4ad2-94b5-9fb2833b2e75}, !- Outlet Node Name
  {91450d45-f3cc-40f4-8a08-097d7a976455}, !- Inlet Node Name 1
  {58d9b3a3-84a1-434e-864c-0794af49cdc9}, !- Inlet Node Name 2
  {ce59c7a2-d7a1-4357-a6b5-10326ddb02d6}, !- Inlet Node Name 3
  {c681faf2-4e3a-41b0-a900-d16d32223fbc}, !- Inlet Node Name 4
  {a0911b9b-fe63-4a49-a5ae-8cf4c3c898cb}, !- Inlet Node Name 5
  {53584497-406c-493e-b008-f8989d226528}, !- Inlet Node Name 6
  {b35b80ef-6ea9-4be1-b502-65c7b9ce3f81}, !- Inlet Node Name 7
  {cef170e9-a739-4da3-9767-ed6ae51b9b20}, !- Inlet Node Name 8
  {7e98aa68-ecc7-438e-94cc-2f44f48509ee}, !- Inlet Node Name 9
  {e08f7d97-5fc1-489c-b6de-bcaf0d8ce874}; !- Inlet Node Name 10

OS:Connection,
  {851bc803-e033-4715-8260-3cc49bc0c710}, !- Handle
  {ba6d0640-d9bc-4ed6-a90c-3b7f45ca719a}, !- Name
  {181ec826-774c-4645-8a88-ee88f72c2dff}, !- Source Object
  3,                                      !- Outlet Port
  {57b12262-647b-48f8-ab94-1fa9b048e1c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11a6b299-fec0-4ad2-94b5-9fb2833b2e75}, !- Handle
  {2b8e8e0b-ba34-4b7e-8a82-b235f1e66f73}, !- Name
  {f9dc99ef-a9f7-42ee-9271-19bb538ad6f8}, !- Source Object
  2,                                      !- Outlet Port
  {cab7e1db-8101-44fb-be20-4af3cf20feb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {507edc40-3537-4f54-949f-ab2f1ea7a450}, !- Handle
  {bb0e605c-8702-456d-bc95-b06e7034b688}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  9.493504,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7.00000000000006,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  12.8,                                   !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Schedule:Constant,
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Handle
  Always On Discrete,                     !- Name
  {246ad0d6-68de-4b97-8bca-d54e6108e3d4}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {246ad0d6-68de-4b97-8bca-d54e6108e3d4}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SetpointManager:Scheduled,
  {13a5bd18-5f73-49ec-8e4c-d66491dd7191}, !- Handle
  10 Zone VAV supply air setpoint manager, !- Name
  Temperature,                            !- Control Variable
  {06da925d-07f9-4367-9b41-ce2956b71644}, !- Schedule Name
  {f84b54ed-c1b3-4f71-bcd7-db89643dcf7f}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {ee855a75-3de4-4cf2-bb62-17b3c0226341}, !- Handle
  VAV_POD_1 Fan,                          !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule Name
  0.6006,                                 !- Fan Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {30551046-df14-49c3-904d-4006d9e69ea1}, !- Air Inlet Node Name
  {6fa0298e-d9c2-422a-a0f2-daaf0240c7cd}, !- Air Outlet Node Name
  VAV system Fans;                        !- End-Use Subcategory

OS:Connection,
  {6fa0298e-d9c2-422a-a0f2-daaf0240c7cd}, !- Handle
  {f99ff398-9f9e-47b2-9f0f-6b1a0495ede4}, !- Name
  {ee855a75-3de4-4cf2-bb62-17b3c0226341}, !- Source Object
  17,                                     !- Outlet Port
  {f84b54ed-c1b3-4f71-bcd7-db89643dcf7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {9f5755a9-f9e8-4a0f-b86f-75518dbc4939}, !- Handle
  VAV_POD_1 Main Htg Coil,                !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {43eadea4-1c23-4c3a-b13c-95a52fc12036}, !- Water Inlet Node Name
  {1d980f08-1c47-4fae-a078-3b2bdf732520}, !- Water Outlet Node Name
  {74fcd7fc-904a-499e-86c2-85260d261e64}, !- Air Inlet Node Name
  {cbc0c15d-c957-4bd5-bbb9-cd7fe4914d40}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.00000000000006,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.8,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7101972c-e902-4c43-b9f4-0946509847a7}, !- Handle
  Node 81,                                !- Name
  {cbc0c15d-c957-4bd5-bbb9-cd7fe4914d40}, !- Inlet Port
  {30551046-df14-49c3-904d-4006d9e69ea1}; !- Outlet Port

OS:Connection,
  {cbc0c15d-c957-4bd5-bbb9-cd7fe4914d40}, !- Handle
  {9383488a-1511-4b01-b3d3-67c17e488f3b}, !- Name
  {9f5755a9-f9e8-4a0f-b86f-75518dbc4939}, !- Source Object
  8,                                      !- Outlet Port
  {7101972c-e902-4c43-b9f4-0946509847a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30551046-df14-49c3-904d-4006d9e69ea1}, !- Handle
  {cbe09043-9057-41df-a9c8-800388c19cbd}, !- Name
  {7101972c-e902-4c43-b9f4-0946509847a7}, !- Source Object
  3,                                      !- Outlet Port
  {ee855a75-3de4-4cf2-bb62-17b3c0226341}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {41fc35f0-5a48-4555-9b7a-8aea6ecc45f8}, !- Handle
  Node 82,                                !- Name
  {a00fe28c-098a-4bdc-a822-c4cc347790da}, !- Inlet Port
  {43eadea4-1c23-4c3a-b13c-95a52fc12036}; !- Outlet Port

OS:Connection,
  {a00fe28c-098a-4bdc-a822-c4cc347790da}, !- Handle
  {ccbad28a-ff0d-44bf-8f36-9e20ccf3d158}, !- Name
  {456e7c27-53c1-4400-9b93-588da76985c8}, !- Source Object
  4,                                      !- Outlet Port
  {41fc35f0-5a48-4555-9b7a-8aea6ecc45f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {854ac85d-f459-4e78-9993-e1fbae27c435}, !- Handle
  Node 83,                                !- Name
  {1d980f08-1c47-4fae-a078-3b2bdf732520}, !- Inlet Port
  {c9998bc2-f407-4d96-9b06-e69e8b37003f}; !- Outlet Port

OS:Connection,
  {43eadea4-1c23-4c3a-b13c-95a52fc12036}, !- Handle
  {3fa5741c-398b-44a9-8878-d57ffeeb49a0}, !- Name
  {41fc35f0-5a48-4555-9b7a-8aea6ecc45f8}, !- Source Object
  3,                                      !- Outlet Port
  {9f5755a9-f9e8-4a0f-b86f-75518dbc4939}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1d980f08-1c47-4fae-a078-3b2bdf732520}, !- Handle
  {252a83ff-3af0-4f29-b5f5-59d1b30ee606}, !- Name
  {9f5755a9-f9e8-4a0f-b86f-75518dbc4939}, !- Source Object
  6,                                      !- Outlet Port
  {854ac85d-f459-4e78-9993-e1fbae27c435}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9998bc2-f407-4d96-9b06-e69e8b37003f}, !- Handle
  {af9fa1c6-5d65-42f6-9b3f-2f8aab0f12a6}, !- Name
  {854ac85d-f459-4e78-9993-e1fbae27c435}, !- Source Object
  3,                                      !- Outlet Port
  {264a2ee0-c85f-42f8-b8cc-1cef6c7621c5}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {e001bd9a-b961-4d72-a951-184dc492e6b5}, !- Handle
  VAV_POD_1 Main Htg Coil Controller,     !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  {7101972c-e902-4c43-b9f4-0946509847a7}, !- Sensor Node Name
  {41fc35f0-5a48-4555-9b7a-8aea6ecc45f8}, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {07b16081-70ca-4bc6-b4d4-3c81012dd77e}, !- Handle
  VAV_POD_1 Clg Coil,                     !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {0a065dd2-620a-4bd4-ae2c-89cbcc1bd1c2}, !- Water Inlet Node Name
  {baee33a2-c788-40b8-96c2-051b1a5f7fa3}, !- Water Outlet Node Name
  {b9bc8745-fefc-4844-a7d7-832a95bd5734}, !- Air Inlet Node Name
  {bd873165-f5f9-4085-b9c0-c4aa75523d80}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {a86d10db-a1b5-4c39-8e23-0341024ab1be}, !- Handle
  Node 84,                                !- Name
  {bd873165-f5f9-4085-b9c0-c4aa75523d80}, !- Inlet Port
  {74fcd7fc-904a-499e-86c2-85260d261e64}; !- Outlet Port

OS:Connection,
  {bd873165-f5f9-4085-b9c0-c4aa75523d80}, !- Handle
  {98514388-d1c7-49fb-9947-9b7cd2e4b68c}, !- Name
  {07b16081-70ca-4bc6-b4d4-3c81012dd77e}, !- Source Object
  13,                                     !- Outlet Port
  {a86d10db-a1b5-4c39-8e23-0341024ab1be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74fcd7fc-904a-499e-86c2-85260d261e64}, !- Handle
  {65daca2d-5cea-43cc-b7b5-a9969465611e}, !- Name
  {a86d10db-a1b5-4c39-8e23-0341024ab1be}, !- Source Object
  3,                                      !- Outlet Port
  {9f5755a9-f9e8-4a0f-b86f-75518dbc4939}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {188cb838-4cd4-4cab-a277-1d8e901a64c2}, !- Handle
  Node 85,                                !- Name
  {150864ee-4fdd-46a2-bc47-0e23d2275f0d}, !- Inlet Port
  {0a065dd2-620a-4bd4-ae2c-89cbcc1bd1c2}; !- Outlet Port

OS:Connection,
  {150864ee-4fdd-46a2-bc47-0e23d2275f0d}, !- Handle
  {13650936-30bd-46b9-af43-b84136ece5f5}, !- Name
  {bd8a668e-8ebd-4bc6-9107-9ca6a9a90f08}, !- Source Object
  4,                                      !- Outlet Port
  {188cb838-4cd4-4cab-a277-1d8e901a64c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {64ec3a58-840b-4a39-a6ef-8d3586012d8a}, !- Handle
  Node 86,                                !- Name
  {baee33a2-c788-40b8-96c2-051b1a5f7fa3}, !- Inlet Port
  {c6354280-716b-4e99-8a1a-491273a1f13c}; !- Outlet Port

OS:Connection,
  {0a065dd2-620a-4bd4-ae2c-89cbcc1bd1c2}, !- Handle
  {a8c2c12c-7310-4df5-a3b1-1203a0e4f651}, !- Name
  {188cb838-4cd4-4cab-a277-1d8e901a64c2}, !- Source Object
  3,                                      !- Outlet Port
  {07b16081-70ca-4bc6-b4d4-3c81012dd77e}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {baee33a2-c788-40b8-96c2-051b1a5f7fa3}, !- Handle
  {e52ea8d4-a076-4c29-84c8-6605ec047eb4}, !- Name
  {07b16081-70ca-4bc6-b4d4-3c81012dd77e}, !- Source Object
  11,                                     !- Outlet Port
  {64ec3a58-840b-4a39-a6ef-8d3586012d8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6354280-716b-4e99-8a1a-491273a1f13c}, !- Handle
  {8928431d-81fc-4470-8cfd-e13ba8d77d1b}, !- Name
  {64ec3a58-840b-4a39-a6ef-8d3586012d8a}, !- Source Object
  3,                                      !- Outlet Port
  {d2f16764-fc6e-4e6d-b64e-14a320231777}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {c92886ac-1537-4196-91d0-9deadd0c3579}, !- Handle
  VAV_POD_1 Clg Coil Controller,          !- Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  {a86d10db-a1b5-4c39-8e23-0341024ab1be}, !- Sensor Node Name
  {188cb838-4cd4-4cab-a277-1d8e901a64c2}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {4f474f4b-3cf8-4ea6-a97c-b9aeac416762}, !- Handle
  VAV_POD_1 OA Controller,                !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {6b9d5142-60de-4b23-bd50-dc0701796484}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {6b9d5142-60de-4b23-bd50-dc0701796484}, !- Handle
  VAV_POD_1 Vent Controller,              !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {9eda3379-67ab-4b02-8a67-9c0e551c26d6}, !- Handle
  VAV_POD_1 OA Sys,                       !- Name
  {4f474f4b-3cf8-4ea6-a97c-b9aeac416762}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9dbcb5e1-4040-4db4-afa6-b8b42f3a1cca}, !- Mixed Air Node Name
  {a4707cea-8c37-485c-97de-836d24f482dd}, !- Outdoor Air Stream Node Name
  {00944a83-9673-4054-8575-7288a093af63}, !- Relief Air Stream Node Name
  {ec7ace17-75da-4982-8a85-1ba104b9a44e}; !- Return Air Stream Node Name

OS:Node,
  {20ab9a3a-6be1-4549-afb0-3416a9b8215c}, !- Handle
  Node 87,                                !- Name
  ,                                       !- Inlet Port
  {1deb6c56-d875-4b08-9d83-46d6ac253411}; !- Outlet Port

OS:Node,
  {040adf5a-7b92-4187-ae66-6d0b2a701dcc}, !- Handle
  Node 88,                                !- Name
  {9670e96d-018f-4c6f-9dee-8de1a0aa2e7f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {af73f76e-a479-4149-b3e3-ca882c5bd9e4}, !- Handle
  Node 89,                                !- Name
  {9dbcb5e1-4040-4db4-afa6-b8b42f3a1cca}, !- Inlet Port
  {b9bc8745-fefc-4844-a7d7-832a95bd5734}; !- Outlet Port

OS:Connection,
  {ec7ace17-75da-4982-8a85-1ba104b9a44e}, !- Handle
  {2d51e385-2699-4487-92a3-d007bc90bd29}, !- Name
  {fddab58f-08ce-4d0e-8daf-8d84f788e276}, !- Source Object
  3,                                      !- Outlet Port
  {9eda3379-67ab-4b02-8a67-9c0e551c26d6}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9dbcb5e1-4040-4db4-afa6-b8b42f3a1cca}, !- Handle
  {73ebae47-35ae-431b-b3c7-40076199b11a}, !- Name
  {9eda3379-67ab-4b02-8a67-9c0e551c26d6}, !- Source Object
  5,                                      !- Outlet Port
  {af73f76e-a479-4149-b3e3-ca882c5bd9e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9bc8745-fefc-4844-a7d7-832a95bd5734}, !- Handle
  {5bd158e9-874a-426b-b140-9ec904608110}, !- Name
  {af73f76e-a479-4149-b3e3-ca882c5bd9e4}, !- Source Object
  3,                                      !- Outlet Port
  {07b16081-70ca-4bc6-b4d4-3c81012dd77e}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {acee9e5d-379a-48e9-b226-a4a43d6d3569}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Coil:Heating:Water,
  {d606ae96-87c1-4fb9-823c-6ce6013f8cdb}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN Rht Coil, !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {97d6fcdf-871b-4664-a144-93cf0662674f}, !- Water Inlet Node Name
  {82be4fd5-6631-443d-baac-fd35f7dcf13f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f43416a4-6ef6-45e2-bc03-d955a65060b4}, !- Handle
  Node 90,                                !- Name
  {e619dfb1-9a02-4a5f-8b07-f2e295dcbcc1}, !- Inlet Port
  {97d6fcdf-871b-4664-a144-93cf0662674f}; !- Outlet Port

OS:Connection,
  {e619dfb1-9a02-4a5f-8b07-f2e295dcbcc1}, !- Handle
  {c9bd58ef-a411-40b8-858a-1f0aaea7797d}, !- Name
  {456e7c27-53c1-4400-9b93-588da76985c8}, !- Source Object
  5,                                      !- Outlet Port
  {f43416a4-6ef6-45e2-bc03-d955a65060b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1c5b351d-1e60-4474-8f5b-607126ab6e1c}, !- Handle
  Node 91,                                !- Name
  {82be4fd5-6631-443d-baac-fd35f7dcf13f}, !- Inlet Port
  {1ed93f8d-07a2-42b4-93e7-f996879a774d}; !- Outlet Port

OS:Connection,
  {97d6fcdf-871b-4664-a144-93cf0662674f}, !- Handle
  {0e259d89-3e2c-43b8-85ac-b886312025c3}, !- Name
  {f43416a4-6ef6-45e2-bc03-d955a65060b4}, !- Source Object
  3,                                      !- Outlet Port
  {d606ae96-87c1-4fb9-823c-6ce6013f8cdb}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {82be4fd5-6631-443d-baac-fd35f7dcf13f}, !- Handle
  {ea4a352c-e22a-4df1-baf8-9278d1f205e5}, !- Name
  {d606ae96-87c1-4fb9-823c-6ce6013f8cdb}, !- Source Object
  6,                                      !- Outlet Port
  {1c5b351d-1e60-4474-8f5b-607126ab6e1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ed93f8d-07a2-42b4-93e7-f996879a774d}, !- Handle
  {66b53a96-70ff-4d8a-968e-6fe7a21e82bb}, !- Name
  {1c5b351d-1e60-4474-8f5b-607126ab6e1c}, !- Source Object
  3,                                      !- Outlet Port
  {264a2ee0-c85f-42f8-b8cc-1cef6c7621c5}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {cef2066c-1411-4ec0-a1a4-da7028d56656}, !- Handle
  Controller Water Coil 1,                !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {f43416a4-6ef6-45e2-bc03-d955a65060b4}, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {cb940b22-416c-440a-bd53-1b1c8253e33e}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN VAV Term, !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule Name
  {e5a6a8ea-4844-43d0-9714-2fc9e885d863}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.7,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d606ae96-87c1-4fb9-823c-6ce6013f8cdb}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4db12755-608f-417b-946a-34b72a2894ee}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {afe3f1c0-0442-4f74-864f-1432dff7a874}, !- Handle
  Node 92,                                !- Name
  {0503c384-90f8-400d-b9e7-34ab11573c80}, !- Inlet Port
  {91450d45-f3cc-40f4-8a08-097d7a976455}; !- Outlet Port

OS:Connection,
  {0a8649e1-d59e-4a9c-bc6b-f0e468320223}, !- Handle
  {d5830625-3249-4794-972d-c614eb22ef8a}, !- Name
  {0f03765b-8f08-4dbb-b52f-f83a735d34f9}, !- Source Object
  3,                                      !- Outlet Port
  {cf810742-ec68-46e4-94a4-8df8fd111b83}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0503c384-90f8-400d-b9e7-34ab11573c80}, !- Handle
  {8ed7b300-4a3e-4ddb-9a68-f1e2a59e8f07}, !- Name
  {bad04fa4-54b0-4f7e-97d4-f842d2be001e}, !- Source Object
  12,                                     !- Outlet Port
  {afe3f1c0-0442-4f74-864f-1432dff7a874}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91450d45-f3cc-40f4-8a08-097d7a976455}, !- Handle
  {77eba3b7-d12f-4629-8043-985c96fe19c5}, !- Name
  {afe3f1c0-0442-4f74-864f-1432dff7a874}, !- Source Object
  3,                                      !- Outlet Port
  {f9dc99ef-a9f7-42ee-9271-19bb538ad6f8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d2678458-d112-430f-88a8-7218c6df8062}, !- Handle
  Node 93,                                !- Name
  {f1d3d4d8-877b-4484-b7cd-559553281823}, !- Inlet Port
  {e5a6a8ea-4844-43d0-9714-2fc9e885d863}; !- Outlet Port

OS:Connection,
  {f1d3d4d8-877b-4484-b7cd-559553281823}, !- Handle
  {23d87500-b3d4-4ece-8280-f9f7703f227d}, !- Name
  {57b12262-647b-48f8-ab94-1fa9b048e1c4}, !- Source Object
  3,                                      !- Outlet Port
  {d2678458-d112-430f-88a8-7218c6df8062}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5a6a8ea-4844-43d0-9714-2fc9e885d863}, !- Handle
  {f0586fd6-cd42-4d9d-a41c-53286e1cdb41}, !- Name
  {d2678458-d112-430f-88a8-7218c6df8062}, !- Source Object
  3,                                      !- Outlet Port
  {cb940b22-416c-440a-bd53-1b1c8253e33e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4db12755-608f-417b-946a-34b72a2894ee}, !- Handle
  {1b85b84f-94b0-4509-a517-29ef53a36d1c}, !- Name
  {cb940b22-416c-440a-bd53-1b1c8253e33e}, !- Source Object
  12,                                     !- Outlet Port
  {0f03765b-8f08-4dbb-b52f-f83a735d34f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {c3417112-b573-42bc-bd47-1238b16852a9}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2 ZN Rht Coil, !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e7328e85-f5cb-4610-8b89-574b8f380a8e}, !- Water Inlet Node Name
  {41d3b30c-20da-46b2-9f08-78ba43259e6b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {38c25397-2a7c-4a6a-b11e-23de905a6ebf}, !- Handle
  Node 94,                                !- Name
  {cdf79ba8-2faf-4892-b70e-eebea4e3d9db}, !- Inlet Port
  {e7328e85-f5cb-4610-8b89-574b8f380a8e}; !- Outlet Port

OS:Connection,
  {cdf79ba8-2faf-4892-b70e-eebea4e3d9db}, !- Handle
  {089bad2f-dbd4-4b68-876a-cadb9a38fbf7}, !- Name
  {456e7c27-53c1-4400-9b93-588da76985c8}, !- Source Object
  6,                                      !- Outlet Port
  {38c25397-2a7c-4a6a-b11e-23de905a6ebf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e350b0bf-b889-42a9-9f2c-2844312ff439}, !- Handle
  Node 95,                                !- Name
  {41d3b30c-20da-46b2-9f08-78ba43259e6b}, !- Inlet Port
  {54774888-8492-4a2f-88d6-c8b82d11c50e}; !- Outlet Port

OS:Connection,
  {e7328e85-f5cb-4610-8b89-574b8f380a8e}, !- Handle
  {32f068a4-6a1e-4544-8d6c-f53955ad5938}, !- Name
  {38c25397-2a7c-4a6a-b11e-23de905a6ebf}, !- Source Object
  3,                                      !- Outlet Port
  {c3417112-b573-42bc-bd47-1238b16852a9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {41d3b30c-20da-46b2-9f08-78ba43259e6b}, !- Handle
  {95b87155-980d-413f-881c-36f339a73c89}, !- Name
  {c3417112-b573-42bc-bd47-1238b16852a9}, !- Source Object
  6,                                      !- Outlet Port
  {e350b0bf-b889-42a9-9f2c-2844312ff439}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54774888-8492-4a2f-88d6-c8b82d11c50e}, !- Handle
  {03028a75-6ac1-4987-b0d1-f77ad9755746}, !- Name
  {e350b0bf-b889-42a9-9f2c-2844312ff439}, !- Source Object
  3,                                      !- Outlet Port
  {264a2ee0-c85f-42f8-b8cc-1cef6c7621c5}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {aa9f4706-f35e-4a84-ba1f-97c27d6ef2c8}, !- Handle
  Controller Water Coil 2,                !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {38c25397-2a7c-4a6a-b11e-23de905a6ebf}, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
