  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {af38f267-f9cb-4366-8e85-05dbd5af536b}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2 ZN VAV Term, !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule Name
  {b2c13ead-bed1-451c-9b3c-412a04edc71b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.7,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c3417112-b573-42bc-bd47-1238b16852a9}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {aef6dc61-d0de-41ea-b7bf-b6ba5d05705c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a8fa4abe-d80f-431b-a274-45f120d8a7b4}, !- Handle
  Node 96,                                !- Name
  {aef6dc61-d0de-41ea-b7bf-b6ba5d05705c}, !- Inlet Port
  {705f48b7-79aa-4705-b9ae-0b1574b16d17}; !- Outlet Port

OS:Node,
  {41290212-6410-4dff-860f-1501dc17dcd6}, !- Handle
  Node 97,                                !- Name
  {1b09dd13-edda-41cc-badf-47cbaa45553f}, !- Inlet Port
  {58d9b3a3-84a1-434e-864c-0794af49cdc9}; !- Outlet Port

OS:Connection,
  {705f48b7-79aa-4705-b9ae-0b1574b16d17}, !- Handle
  {8b824fe9-5c8e-4101-984d-39b5a875ae0b}, !- Name
  {a8fa4abe-d80f-431b-a274-45f120d8a7b4}, !- Source Object
  3,                                      !- Outlet Port
  {9b989e6c-bd80-4e40-aa69-920ea07a96bd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1b09dd13-edda-41cc-badf-47cbaa45553f}, !- Handle
  {bfafbe73-479d-4020-8bff-cc9e285c429c}, !- Name
  {21815b8a-ee45-4220-a7ae-a6aa6813f909}, !- Source Object
  12,                                     !- Outlet Port
  {41290212-6410-4dff-860f-1501dc17dcd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58d9b3a3-84a1-434e-864c-0794af49cdc9}, !- Handle
  {bec29154-e982-4ea3-93da-47b470952fd4}, !- Name
  {41290212-6410-4dff-860f-1501dc17dcd6}, !- Source Object
  3,                                      !- Outlet Port
  {f9dc99ef-a9f7-42ee-9271-19bb538ad6f8}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {5be807b1-00f7-41ce-bf9f-91f99a37ac68}, !- Handle
  Node 98,                                !- Name
  {3b59cd20-8011-440d-a00b-b2b8456a659b}, !- Inlet Port
  {b2c13ead-bed1-451c-9b3c-412a04edc71b}; !- Outlet Port

OS:Connection,
  {3b59cd20-8011-440d-a00b-b2b8456a659b}, !- Handle
  {6ad09383-6e72-4322-97cb-446d28bc051e}, !- Name
  {57b12262-647b-48f8-ab94-1fa9b048e1c4}, !- Source Object
  4,                                      !- Outlet Port
  {5be807b1-00f7-41ce-bf9f-91f99a37ac68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2c13ead-bed1-451c-9b3c-412a04edc71b}, !- Handle
  {1c3488a2-42e6-4645-beeb-c7e258ebbe6a}, !- Name
  {5be807b1-00f7-41ce-bf9f-91f99a37ac68}, !- Source Object
  3,                                      !- Outlet Port
  {af38f267-f9cb-4366-8e85-05dbd5af536b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {aef6dc61-d0de-41ea-b7bf-b6ba5d05705c}, !- Handle
  {8454071a-4184-48d9-a976-82301519d1f0}, !- Name
  {af38f267-f9cb-4366-8e85-05dbd5af536b}, !- Source Object
  12,                                     !- Outlet Port
  {a8fa4abe-d80f-431b-a274-45f120d8a7b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {167a0e66-1e89-4b8e-86f3-218ec76b6e6a}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN Rht Coil, !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {626725bb-a48a-4ecc-96fc-b85f5b0cdbc2}, !- Water Inlet Node Name
  {42cc6058-0318-4d69-9b4e-98b153811448}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {598bb9ed-5987-47b9-87b0-fda25f97f5fd}, !- Handle
  Node 99,                                !- Name
  {23a6cdfe-50ce-45ab-861b-1762f3504af0}, !- Inlet Port
  {626725bb-a48a-4ecc-96fc-b85f5b0cdbc2}; !- Outlet Port

OS:Connection,
  {23a6cdfe-50ce-45ab-861b-1762f3504af0}, !- Handle
  {2ee835be-cb24-439d-99b2-f7ff72223904}, !- Name
  {456e7c27-53c1-4400-9b93-588da76985c8}, !- Source Object
  7,                                      !- Outlet Port
  {598bb9ed-5987-47b9-87b0-fda25f97f5fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b67eba86-8534-436f-8c91-8e8970c49189}, !- Handle
  Node 100,                               !- Name
  {42cc6058-0318-4d69-9b4e-98b153811448}, !- Inlet Port
  {6d9fd602-5307-46c0-a7a0-2c891be50b41}; !- Outlet Port

OS:Connection,
  {626725bb-a48a-4ecc-96fc-b85f5b0cdbc2}, !- Handle
  {5e1fc418-a956-4775-90a0-9e678ef869db}, !- Name
  {598bb9ed-5987-47b9-87b0-fda25f97f5fd}, !- Source Object
  3,                                      !- Outlet Port
  {167a0e66-1e89-4b8e-86f3-218ec76b6e6a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {42cc6058-0318-4d69-9b4e-98b153811448}, !- Handle
  {25c10133-b94c-4dfc-a853-31e55de8d5a2}, !- Name
  {167a0e66-1e89-4b8e-86f3-218ec76b6e6a}, !- Source Object
  6,                                      !- Outlet Port
  {b67eba86-8534-436f-8c91-8e8970c49189}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d9fd602-5307-46c0-a7a0-2c891be50b41}, !- Handle
  {c1c1a8ce-db22-45b5-b36e-436b3b8da35b}, !- Name
  {b67eba86-8534-436f-8c91-8e8970c49189}, !- Source Object
  3,                                      !- Outlet Port
  {264a2ee0-c85f-42f8-b8cc-1cef6c7621c5}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {7316df72-687d-4359-9375-a98408b049e1}, !- Handle
  Controller Water Coil 3,                !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {598bb9ed-5987-47b9-87b0-fda25f97f5fd}, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f4d5fa24-9105-42c9-b11c-12b543e764b3}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN VAV Term, !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule Name
  {f23acdc8-53b9-4d3b-b0e2-a1d2e358403a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.785537323636495,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {167a0e66-1e89-4b8e-86f3-218ec76b6e6a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b2014ef9-3dfb-455a-804b-c753de838ccf}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d5fc448b-c585-4830-b240-b42421c4eb91}, !- Handle
  Node 101,                               !- Name
  {b2014ef9-3dfb-455a-804b-c753de838ccf}, !- Inlet Port
  {f4c88567-06b2-4755-88f0-0b1ad8e3ea08}; !- Outlet Port

OS:Node,
  {361cffdd-0e86-41af-ba86-4436feb15c73}, !- Handle
  Node 102,                               !- Name
  {b4726949-176f-4d7a-b2b8-453f306220d9}, !- Inlet Port
  {ce59c7a2-d7a1-4357-a6b5-10326ddb02d6}; !- Outlet Port

OS:Connection,
  {f4c88567-06b2-4755-88f0-0b1ad8e3ea08}, !- Handle
  {c8e8e025-a2e3-4397-a60c-523b2e93bb95}, !- Name
  {d5fc448b-c585-4830-b240-b42421c4eb91}, !- Source Object
  3,                                      !- Outlet Port
  {81f793f8-1fc0-410c-b0df-f92c396014be}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b4726949-176f-4d7a-b2b8-453f306220d9}, !- Handle
  {0fb2857b-fa69-41a7-8c5d-05dbefcf3a84}, !- Name
  {6fe53e87-9b76-45df-a52c-27f580106fc6}, !- Source Object
  12,                                     !- Outlet Port
  {361cffdd-0e86-41af-ba86-4436feb15c73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce59c7a2-d7a1-4357-a6b5-10326ddb02d6}, !- Handle
  {73c1bb6d-12d8-4cd5-a162-97447fc68c19}, !- Name
  {361cffdd-0e86-41af-ba86-4436feb15c73}, !- Source Object
  3,                                      !- Outlet Port
  {f9dc99ef-a9f7-42ee-9271-19bb538ad6f8}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {85cb2d44-d734-42b4-9bb4-515e64d66d9b}, !- Handle
  Node 103,                               !- Name
  {75b96c4a-df8c-4c13-b1de-94b0dfa94e97}, !- Inlet Port
  {f23acdc8-53b9-4d3b-b0e2-a1d2e358403a}; !- Outlet Port

OS:Connection,
  {75b96c4a-df8c-4c13-b1de-94b0dfa94e97}, !- Handle
  {5d01001c-e946-4bef-a0bd-deece66ce814}, !- Name
  {57b12262-647b-48f8-ab94-1fa9b048e1c4}, !- Source Object
  5,                                      !- Outlet Port
  {85cb2d44-d734-42b4-9bb4-515e64d66d9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f23acdc8-53b9-4d3b-b0e2-a1d2e358403a}, !- Handle
  {89fea82f-4ccb-426e-adce-ab16e40ec2a9}, !- Name
  {85cb2d44-d734-42b4-9bb4-515e64d66d9b}, !- Source Object
  3,                                      !- Outlet Port
  {f4d5fa24-9105-42c9-b11c-12b543e764b3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b2014ef9-3dfb-455a-804b-c753de838ccf}, !- Handle
  {f7e86533-7a05-4a8e-a7c3-df09531dcf45}, !- Name
  {f4d5fa24-9105-42c9-b11c-12b543e764b3}, !- Source Object
  12,                                     !- Outlet Port
  {d5fc448b-c585-4830-b240-b42421c4eb91}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {8c430074-6033-4630-893c-7574ea6c0905}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2 ZN Rht Coil, !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {77f6c38c-ea65-4129-9fb7-91099e37025c}, !- Water Inlet Node Name
  {a60829a4-8e63-435f-9fe5-983b0f914b60}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {36009698-9b0c-40f1-ad24-4dd6b146a96e}, !- Handle
  Node 104,                               !- Name
  {72cec328-1632-4d33-b5ee-5b7e34d6d514}, !- Inlet Port
  {77f6c38c-ea65-4129-9fb7-91099e37025c}; !- Outlet Port

OS:Connection,
  {72cec328-1632-4d33-b5ee-5b7e34d6d514}, !- Handle
  {8a9c90cd-ad5c-4480-9f12-46492b5c2d51}, !- Name
  {456e7c27-53c1-4400-9b93-588da76985c8}, !- Source Object
  8,                                      !- Outlet Port
  {36009698-9b0c-40f1-ad24-4dd6b146a96e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7ebe9de2-e8ff-4cf9-990c-a40411b41bdd}, !- Handle
  Node 105,                               !- Name
  {a60829a4-8e63-435f-9fe5-983b0f914b60}, !- Inlet Port
  {c348a37a-3023-4154-8041-d7c02045ecb9}; !- Outlet Port

OS:Connection,
  {77f6c38c-ea65-4129-9fb7-91099e37025c}, !- Handle
  {1692b26c-633a-41d0-aed2-150b5a6157b7}, !- Name
  {36009698-9b0c-40f1-ad24-4dd6b146a96e}, !- Source Object
  3,                                      !- Outlet Port
  {8c430074-6033-4630-893c-7574ea6c0905}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a60829a4-8e63-435f-9fe5-983b0f914b60}, !- Handle
  {4d1240bd-d744-48a3-8f83-11ae9cb396d1}, !- Name
  {8c430074-6033-4630-893c-7574ea6c0905}, !- Source Object
  6,                                      !- Outlet Port
  {7ebe9de2-e8ff-4cf9-990c-a40411b41bdd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c348a37a-3023-4154-8041-d7c02045ecb9}, !- Handle
  {b74df33f-8c7d-40cd-8f53-c54025fa62f4}, !- Name
  {7ebe9de2-e8ff-4cf9-990c-a40411b41bdd}, !- Source Object
  3,                                      !- Outlet Port
  {264a2ee0-c85f-42f8-b8cc-1cef6c7621c5}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {46887319-135d-4ced-9e40-7571f717fa13}, !- Handle
  Controller Water Coil 4,                !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {36009698-9b0c-40f1-ad24-4dd6b146a96e}, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ea421050-e32e-42f2-8853-77d1f430029b}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2 ZN VAV Term, !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule Name
  {6d33937c-aab5-4e02-be6a-b6c0de36fb98}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.7,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8c430074-6033-4630-893c-7574ea6c0905}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8e2e5fd9-62c6-4716-bf8c-59ffefc8b1ea}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c156fe53-0e12-4837-bb01-71a8c666a636}, !- Handle
  Node 106,                               !- Name
  {8e2e5fd9-62c6-4716-bf8c-59ffefc8b1ea}, !- Inlet Port
  {c5386c0f-b50d-4018-843d-df1d0e960fc6}; !- Outlet Port

OS:Node,
  {fbc3aa35-8028-4b52-a8f3-6835d043287f}, !- Handle
  Node 107,                               !- Name
  {30881585-73f0-4ccd-a749-b6aabe1025fd}, !- Inlet Port
  {c681faf2-4e3a-41b0-a900-d16d32223fbc}; !- Outlet Port

OS:Connection,
  {c5386c0f-b50d-4018-843d-df1d0e960fc6}, !- Handle
  {42e07fea-5179-4925-97ac-9c474e2ebd4c}, !- Name
  {c156fe53-0e12-4837-bb01-71a8c666a636}, !- Source Object
  3,                                      !- Outlet Port
  {8cd6ba90-7022-4cad-9a83-f58d24c11c8d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {30881585-73f0-4ccd-a749-b6aabe1025fd}, !- Handle
  {639f26ef-34e9-4e2f-8686-0dc4414ac05f}, !- Name
  {ae799379-2f42-4d63-a660-0c9496187d67}, !- Source Object
  12,                                     !- Outlet Port
  {fbc3aa35-8028-4b52-a8f3-6835d043287f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c681faf2-4e3a-41b0-a900-d16d32223fbc}, !- Handle
  {e5fbe20b-468f-43dd-9934-66a001ce632d}, !- Name
  {fbc3aa35-8028-4b52-a8f3-6835d043287f}, !- Source Object
  3,                                      !- Outlet Port
  {f9dc99ef-a9f7-42ee-9271-19bb538ad6f8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {712e82ce-90fd-4352-bd98-359868ce2592}, !- Handle
  Node 108,                               !- Name
  {acd2a55c-b63a-4635-a68a-18fb95afa5dc}, !- Inlet Port
  {6d33937c-aab5-4e02-be6a-b6c0de36fb98}; !- Outlet Port

OS:Connection,
  {acd2a55c-b63a-4635-a68a-18fb95afa5dc}, !- Handle
  {27f0122e-6912-41f5-9e68-de433283a8cd}, !- Name
  {57b12262-647b-48f8-ab94-1fa9b048e1c4}, !- Source Object
  6,                                      !- Outlet Port
  {712e82ce-90fd-4352-bd98-359868ce2592}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d33937c-aab5-4e02-be6a-b6c0de36fb98}, !- Handle
  {fc9be69d-288d-41fc-9dc1-1376ed04201d}, !- Name
  {712e82ce-90fd-4352-bd98-359868ce2592}, !- Source Object
  3,                                      !- Outlet Port
  {ea421050-e32e-42f2-8853-77d1f430029b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8e2e5fd9-62c6-4716-bf8c-59ffefc8b1ea}, !- Handle
  {82de4bad-66a4-49f6-aeaf-7d5299c8ca10}, !- Name
  {ea421050-e32e-42f2-8853-77d1f430029b}, !- Source Object
  12,                                     !- Outlet Port
  {c156fe53-0e12-4837-bb01-71a8c666a636}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {7162f65a-69a8-44f9-9ab1-a0a8950465eb}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 ZN Rht Coil,  !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {afd98a9f-4f01-4705-9289-0e2b13ac097f}, !- Water Inlet Node Name
  {27bbf5cb-471d-4899-94c5-d994de7d7229}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {45593809-d6b5-410c-8080-e0eb06758f74}, !- Handle
  Node 109,                               !- Name
  {df4a9283-0faa-43b9-b247-88ac5ed6ba55}, !- Inlet Port
  {afd98a9f-4f01-4705-9289-0e2b13ac097f}; !- Outlet Port

OS:Connection,
  {df4a9283-0faa-43b9-b247-88ac5ed6ba55}, !- Handle
  {43cb90a6-7580-4896-8de4-cf3f5dc62686}, !- Name
  {456e7c27-53c1-4400-9b93-588da76985c8}, !- Source Object
  9,                                      !- Outlet Port
  {45593809-d6b5-410c-8080-e0eb06758f74}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0927046f-b2b2-4205-99c4-b311c8d1e5aa}, !- Handle
  Node 110,                               !- Name
  {27bbf5cb-471d-4899-94c5-d994de7d7229}, !- Inlet Port
  {39b0c042-c4d2-49a7-9a06-35dc128c9f37}; !- Outlet Port

OS:Connection,
  {afd98a9f-4f01-4705-9289-0e2b13ac097f}, !- Handle
  {1d2be4e5-5c4b-416f-829f-8e2a8f3e727b}, !- Name
  {45593809-d6b5-410c-8080-e0eb06758f74}, !- Source Object
  3,                                      !- Outlet Port
  {7162f65a-69a8-44f9-9ab1-a0a8950465eb}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {27bbf5cb-471d-4899-94c5-d994de7d7229}, !- Handle
  {2f04cb75-140f-4393-9c30-3e421e4853fd}, !- Name
  {7162f65a-69a8-44f9-9ab1-a0a8950465eb}, !- Source Object
  6,                                      !- Outlet Port
  {0927046f-b2b2-4205-99c4-b311c8d1e5aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39b0c042-c4d2-49a7-9a06-35dc128c9f37}, !- Handle
  {ccb3772a-64d2-47bc-b898-050378a388f5}, !- Name
  {0927046f-b2b2-4205-99c4-b311c8d1e5aa}, !- Source Object
  3,                                      !- Outlet Port
  {264a2ee0-c85f-42f8-b8cc-1cef6c7621c5}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {c5d2bc8d-3afb-4c59-8db3-5cd61ff39106}, !- Handle
  Controller Water Coil 5,                !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {45593809-d6b5-410c-8080-e0eb06758f74}, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {1b7926bc-1fe2-4b14-9689-3cc305d3200c}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 ZN VAV Term,  !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule Name
  {275eb683-ec6f-42e2-a34b-78aa51e424b5}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7162f65a-69a8-44f9-9ab1-a0a8950465eb}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a02a59d1-5dac-4eab-97cf-2df82e706336}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9634d84a-c070-40b4-876c-ecde6c77cb29}, !- Handle
  Node 111,                               !- Name
  {a02a59d1-5dac-4eab-97cf-2df82e706336}, !- Inlet Port
  {e5bdc024-3861-46e0-a95c-c0e836481aeb}; !- Outlet Port

OS:Node,
  {5768325d-1822-45d6-8dcc-eb01fa2b43a7}, !- Handle
  Node 112,                               !- Name
  {17fe6689-7f42-4268-8a1f-00cbdbf707b2}, !- Inlet Port
  {a0911b9b-fe63-4a49-a5ae-8cf4c3c898cb}; !- Outlet Port

OS:Connection,
  {e5bdc024-3861-46e0-a95c-c0e836481aeb}, !- Handle
  {ec20828b-ac74-4d41-a12d-b2814474d269}, !- Name
  {9634d84a-c070-40b4-876c-ecde6c77cb29}, !- Source Object
  3,                                      !- Outlet Port
  {a78c28ed-e2f8-4234-983b-9176071e5b83}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {17fe6689-7f42-4268-8a1f-00cbdbf707b2}, !- Handle
  {11d23978-3eaf-422a-bbf6-2c8b3799dd07}, !- Name
  {2912d48a-e2e0-4b4a-9384-5ac3502fc5a5}, !- Source Object
  12,                                     !- Outlet Port
  {5768325d-1822-45d6-8dcc-eb01fa2b43a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0911b9b-fe63-4a49-a5ae-8cf4c3c898cb}, !- Handle
  {99eaae94-91c4-4f5b-93ea-fe7eac10d5c0}, !- Name
  {5768325d-1822-45d6-8dcc-eb01fa2b43a7}, !- Source Object
  3,                                      !- Outlet Port
  {f9dc99ef-a9f7-42ee-9271-19bb538ad6f8}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {1c5ea344-9dad-49da-a435-419f57546626}, !- Handle
  Node 113,                               !- Name
  {944b1dad-aa26-4c6e-8e28-3ed50d8be999}, !- Inlet Port
  {275eb683-ec6f-42e2-a34b-78aa51e424b5}; !- Outlet Port

OS:Connection,
  {944b1dad-aa26-4c6e-8e28-3ed50d8be999}, !- Handle
  {3fbb5dcf-34d6-48c4-ad02-e7813310b9ca}, !- Name
  {57b12262-647b-48f8-ab94-1fa9b048e1c4}, !- Source Object
  7,                                      !- Outlet Port
  {1c5ea344-9dad-49da-a435-419f57546626}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {275eb683-ec6f-42e2-a34b-78aa51e424b5}, !- Handle
  {ede02d4c-86ba-4c7e-bdb2-1631a226ae8d}, !- Name
  {1c5ea344-9dad-49da-a435-419f57546626}, !- Source Object
  3,                                      !- Outlet Port
  {1b7926bc-1fe2-4b14-9689-3cc305d3200c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a02a59d1-5dac-4eab-97cf-2df82e706336}, !- Handle
  {68a960b6-86f6-41d1-bba2-83859f3b8ec4}, !- Name
  {1b7926bc-1fe2-4b14-9689-3cc305d3200c}, !- Source Object
  12,                                     !- Outlet Port
  {9634d84a-c070-40b4-876c-ecde6c77cb29}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {a90489a6-88a6-450e-929b-c7c8b895ea8c}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2 ZN Rht Coil,  !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {98957004-9edd-4b9f-b556-9abb4666402c}, !- Water Inlet Node Name
  {4db3e89f-a996-4a8a-8ba5-5b5ef890b4fc}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {00c8bad5-8915-4189-bb24-8585c4ea5f46}, !- Handle
  Node 114,                               !- Name
  {60f3bda7-8dec-4416-a0de-3f848102dddb}, !- Inlet Port
  {98957004-9edd-4b9f-b556-9abb4666402c}; !- Outlet Port

OS:Connection,
  {60f3bda7-8dec-4416-a0de-3f848102dddb}, !- Handle
  {31debf5e-0cc0-43a5-a5d2-d250192e566e}, !- Name
  {456e7c27-53c1-4400-9b93-588da76985c8}, !- Source Object
  10,                                     !- Outlet Port
  {00c8bad5-8915-4189-bb24-8585c4ea5f46}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eb7b4829-c015-4aa8-a612-48c169bbc072}, !- Handle
  Node 115,                               !- Name
  {4db3e89f-a996-4a8a-8ba5-5b5ef890b4fc}, !- Inlet Port
  {b83aaa47-ba36-4ad2-9dd9-f55d26b96074}; !- Outlet Port

OS:Connection,
  {98957004-9edd-4b9f-b556-9abb4666402c}, !- Handle
  {3335d951-449d-45e3-9037-bd26a2b69f14}, !- Name
  {00c8bad5-8915-4189-bb24-8585c4ea5f46}, !- Source Object
  3,                                      !- Outlet Port
  {a90489a6-88a6-450e-929b-c7c8b895ea8c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4db3e89f-a996-4a8a-8ba5-5b5ef890b4fc}, !- Handle
  {d4264bf1-b999-4e52-aa17-ae8c1b9b9288}, !- Name
  {a90489a6-88a6-450e-929b-c7c8b895ea8c}, !- Source Object
  6,                                      !- Outlet Port
  {eb7b4829-c015-4aa8-a612-48c169bbc072}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b83aaa47-ba36-4ad2-9dd9-f55d26b96074}, !- Handle
  {b0aa4621-ad70-4cf9-b387-09a620772399}, !- Name
  {eb7b4829-c015-4aa8-a612-48c169bbc072}, !- Source Object
  3,                                      !- Outlet Port
  {264a2ee0-c85f-42f8-b8cc-1cef6c7621c5}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {bfee2bd9-214e-40b1-bc02-bdee171596ef}, !- Handle
  Controller Water Coil 6,                !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {00c8bad5-8915-4189-bb24-8585c4ea5f46}, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {81a04578-c67b-4c80-9df4-98a3bac81a3b}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2 ZN VAV Term,  !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule Name
  {2ff09971-f656-4871-adc3-414a21af2aed}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a90489a6-88a6-450e-929b-c7c8b895ea8c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {3721527f-50bb-400f-a29b-c430ff1c095c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d363e55a-5ed4-4959-9230-2b75ba9e03df}, !- Handle
  Node 116,                               !- Name
  {3721527f-50bb-400f-a29b-c430ff1c095c}, !- Inlet Port
  {bd005026-2b0c-4ae0-9152-800a0fe10757}; !- Outlet Port

OS:Node,
  {a0bda783-23b7-4854-ba9a-6c4d4a4ae0a8}, !- Handle
  Node 117,                               !- Name
  {74f6ee03-f547-44da-85b9-1d82156be775}, !- Inlet Port
  {53584497-406c-493e-b008-f8989d226528}; !- Outlet Port

OS:Connection,
  {bd005026-2b0c-4ae0-9152-800a0fe10757}, !- Handle
  {85de89b0-9d8b-4354-9155-2963a0531b5c}, !- Name
  {d363e55a-5ed4-4959-9230-2b75ba9e03df}, !- Source Object
  3,                                      !- Outlet Port
  {a93270e6-d06c-4cac-a6d6-65cc737247bb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {74f6ee03-f547-44da-85b9-1d82156be775}, !- Handle
  {515ed0b0-e269-48fa-b6dc-16ce977a6195}, !- Name
  {1fce87e3-6d31-498f-810e-fabe24ba2ab7}, !- Source Object
  12,                                     !- Outlet Port
  {a0bda783-23b7-4854-ba9a-6c4d4a4ae0a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53584497-406c-493e-b008-f8989d226528}, !- Handle
  {ccb781fa-3652-4a78-b063-f62b6061e212}, !- Name
  {a0bda783-23b7-4854-ba9a-6c4d4a4ae0a8}, !- Source Object
  3,                                      !- Outlet Port
  {f9dc99ef-a9f7-42ee-9271-19bb538ad6f8}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {323bf3fb-973b-4969-9cbf-e85abc4d0de0}, !- Handle
  Node 118,                               !- Name
  {1100c2b0-2555-4917-ae78-5da2e79b187a}, !- Inlet Port
  {2ff09971-f656-4871-adc3-414a21af2aed}; !- Outlet Port

OS:Connection,
  {1100c2b0-2555-4917-ae78-5da2e79b187a}, !- Handle
  {11413a15-5dd1-4b66-84fd-8027a1beb468}, !- Name
  {57b12262-647b-48f8-ab94-1fa9b048e1c4}, !- Source Object
  8,                                      !- Outlet Port
  {323bf3fb-973b-4969-9cbf-e85abc4d0de0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ff09971-f656-4871-adc3-414a21af2aed}, !- Handle
  {14df6eb4-4f8e-43d8-8f30-2925a8c7ff47}, !- Name
  {323bf3fb-973b-4969-9cbf-e85abc4d0de0}, !- Source Object
  3,                                      !- Outlet Port
  {81a04578-c67b-4c80-9df4-98a3bac81a3b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3721527f-50bb-400f-a29b-c430ff1c095c}, !- Handle
  {32430bc6-fc51-4223-b790-7c9855388ba3}, !- Name
  {81a04578-c67b-4c80-9df4-98a3bac81a3b}, !- Source Object
  12,                                     !- Outlet Port
  {d363e55a-5ed4-4959-9230-2b75ba9e03df}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {55529e9f-7455-499b-be8b-d4113e2eabbf}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN Rht Coil, !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f2d03299-df90-40ef-ab0a-be4fc5725ccf}, !- Water Inlet Node Name
  {a16511da-7e6e-4424-8e0b-8a995efacf42}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {897ce559-912c-4e30-9450-7318c287e09d}, !- Handle
  Node 119,                               !- Name
  {320fe418-2eae-42df-8886-7c29a4b7c2ef}, !- Inlet Port
  {f2d03299-df90-40ef-ab0a-be4fc5725ccf}; !- Outlet Port

OS:Connection,
  {320fe418-2eae-42df-8886-7c29a4b7c2ef}, !- Handle
  {b4e91c85-ec92-413a-a1da-577113d4df3c}, !- Name
  {456e7c27-53c1-4400-9b93-588da76985c8}, !- Source Object
  11,                                     !- Outlet Port
  {897ce559-912c-4e30-9450-7318c287e09d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d99ed048-616d-49b6-b712-cdec674a2576}, !- Handle
  Node 120,                               !- Name
  {a16511da-7e6e-4424-8e0b-8a995efacf42}, !- Inlet Port
  {66e02aaf-abfd-4e48-8053-034cf3680089}; !- Outlet Port

OS:Connection,
  {f2d03299-df90-40ef-ab0a-be4fc5725ccf}, !- Handle
  {98c1a76d-04d3-4f7e-97f1-e8497a3c55ba}, !- Name
  {897ce559-912c-4e30-9450-7318c287e09d}, !- Source Object
  3,                                      !- Outlet Port
  {55529e9f-7455-499b-be8b-d4113e2eabbf}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a16511da-7e6e-4424-8e0b-8a995efacf42}, !- Handle
  {d4157f99-0c39-41d6-b0c8-fa2d6dbbf583}, !- Name
  {55529e9f-7455-499b-be8b-d4113e2eabbf}, !- Source Object
  6,                                      !- Outlet Port
  {d99ed048-616d-49b6-b712-cdec674a2576}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66e02aaf-abfd-4e48-8053-034cf3680089}, !- Handle
  {e75c5f7e-123c-46d1-b261-cfed5e918bcd}, !- Name
  {d99ed048-616d-49b6-b712-cdec674a2576}, !- Source Object
  3,                                      !- Outlet Port
  {264a2ee0-c85f-42f8-b8cc-1cef6c7621c5}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {fadf6aa5-7f3b-449e-8d71-674163f4b7d3}, !- Handle
  Controller Water Coil 7,                !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {897ce559-912c-4e30-9450-7318c287e09d}, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8b878b8e-6483-422a-b165-d760797d5664}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN VAV Term, !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule Name
  {b7d2b3eb-1edf-4127-878a-ff6463d09dd2}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.7,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {55529e9f-7455-499b-be8b-d4113e2eabbf}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {79140e04-1f33-40bb-a6b3-e92dc33abd46}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ea7c4ab2-9730-412f-8e4a-f0e4b110f7cb}, !- Handle
  Node 121,                               !- Name
  {79140e04-1f33-40bb-a6b3-e92dc33abd46}, !- Inlet Port
  {c82ad4bd-210b-4343-945e-32166a238d41}; !- Outlet Port

OS:Node,
  {86658719-d3e0-428c-9e7e-6318a985a0a3}, !- Handle
  Node 122,                               !- Name
  {114bfbc4-158a-4c7c-86f1-782484d6b8a4}, !- Inlet Port
  {b35b80ef-6ea9-4be1-b502-65c7b9ce3f81}; !- Outlet Port

OS:Connection,
  {c82ad4bd-210b-4343-945e-32166a238d41}, !- Handle
  {f4d780ab-e90c-4b47-8019-c7e457a6c5af}, !- Name
  {ea7c4ab2-9730-412f-8e4a-f0e4b110f7cb}, !- Source Object
  3,                                      !- Outlet Port
  {79565ffa-ad81-4f0e-9d5b-24b477eeb5a5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {114bfbc4-158a-4c7c-86f1-782484d6b8a4}, !- Handle
  {693b56f9-3ebf-4476-be27-96da0df1a550}, !- Name
  {2e41779a-af10-4c90-a169-152cf496de6d}, !- Source Object
  12,                                     !- Outlet Port
  {86658719-d3e0-428c-9e7e-6318a985a0a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b35b80ef-6ea9-4be1-b502-65c7b9ce3f81}, !- Handle
  {7f4392ae-953e-473d-8984-bd2622dd66c0}, !- Name
  {86658719-d3e0-428c-9e7e-6318a985a0a3}, !- Source Object
  3,                                      !- Outlet Port
  {f9dc99ef-a9f7-42ee-9271-19bb538ad6f8}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {b78d4966-7762-460c-8a39-1123fa7d81b1}, !- Handle
  Node 123,                               !- Name
  {a50c2eec-4704-4936-ac92-a2d9ffbcfb12}, !- Inlet Port
  {b7d2b3eb-1edf-4127-878a-ff6463d09dd2}; !- Outlet Port

OS:Connection,
  {a50c2eec-4704-4936-ac92-a2d9ffbcfb12}, !- Handle
  {8430b7fb-1514-4d3e-a13e-602bdc1126ef}, !- Name
  {57b12262-647b-48f8-ab94-1fa9b048e1c4}, !- Source Object
  9,                                      !- Outlet Port
  {b78d4966-7762-460c-8a39-1123fa7d81b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7d2b3eb-1edf-4127-878a-ff6463d09dd2}, !- Handle
  {b8f8e3ce-0676-4c24-abb3-84f44edd9015}, !- Name
  {b78d4966-7762-460c-8a39-1123fa7d81b1}, !- Source Object
  3,                                      !- Outlet Port
  {8b878b8e-6483-422a-b165-d760797d5664}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {79140e04-1f33-40bb-a6b3-e92dc33abd46}, !- Handle
  {06e2fd99-1141-4a79-8407-a6027c23cffb}, !- Name
  {8b878b8e-6483-422a-b165-d760797d5664}, !- Source Object
  12,                                     !- Outlet Port
  {ea7c4ab2-9730-412f-8e4a-f0e4b110f7cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {b0c62267-1c1f-4043-b5dc-316c01baf4d7}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2 ZN Rht Coil, !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {dec8ecba-183b-451f-92b9-0224649e01b3}, !- Water Inlet Node Name
  {64e531c6-0fda-4007-8ba7-9c80e861e4e2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3d3051ca-5234-4199-a1e7-04f9cb53ae3b}, !- Handle
  Node 124,                               !- Name
  {122942be-702e-4bd1-a28b-2d8016510474}, !- Inlet Port
  {dec8ecba-183b-451f-92b9-0224649e01b3}; !- Outlet Port

OS:Connection,
  {122942be-702e-4bd1-a28b-2d8016510474}, !- Handle
  {5b7eab66-bd65-40cd-aa31-4e40b3d23e07}, !- Name
  {456e7c27-53c1-4400-9b93-588da76985c8}, !- Source Object
  12,                                     !- Outlet Port
  {3d3051ca-5234-4199-a1e7-04f9cb53ae3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {af6ed06d-6a0a-4bd8-922c-b94d47b53040}, !- Handle
  Node 125,                               !- Name
  {64e531c6-0fda-4007-8ba7-9c80e861e4e2}, !- Inlet Port
  {493290fe-2c72-42f2-b9ab-5916e8a786b3}; !- Outlet Port

OS:Connection,
  {dec8ecba-183b-451f-92b9-0224649e01b3}, !- Handle
  {cfc2db61-3df7-43f1-832b-34f5a1ae9097}, !- Name
  {3d3051ca-5234-4199-a1e7-04f9cb53ae3b}, !- Source Object
  3,                                      !- Outlet Port
  {b0c62267-1c1f-4043-b5dc-316c01baf4d7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {64e531c6-0fda-4007-8ba7-9c80e861e4e2}, !- Handle
  {af9c6c34-0fb4-46bb-b501-82dcba7a4b82}, !- Name
  {b0c62267-1c1f-4043-b5dc-316c01baf4d7}, !- Source Object
  6,                                      !- Outlet Port
  {af6ed06d-6a0a-4bd8-922c-b94d47b53040}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {493290fe-2c72-42f2-b9ab-5916e8a786b3}, !- Handle
  {394613b6-8ede-4900-a850-5c9d8ce8b88e}, !- Name
  {af6ed06d-6a0a-4bd8-922c-b94d47b53040}, !- Source Object
  3,                                      !- Outlet Port
  {264a2ee0-c85f-42f8-b8cc-1cef6c7621c5}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {7682b35e-ba74-48d1-83d7-c31186bc9269}, !- Handle
  Controller Water Coil 8,                !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {3d3051ca-5234-4199-a1e7-04f9cb53ae3b}, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {1d5fa75f-5d11-4bad-b769-303110156707}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2 ZN VAV Term, !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule Name
  {7406cc99-54fe-4ed6-8e13-c36272f73509}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.7,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b0c62267-1c1f-4043-b5dc-316c01baf4d7}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {dabd3708-3c37-43da-b9d7-132adf91845f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {07d96901-f348-446c-94db-be60231b06c5}, !- Handle
  Node 126,                               !- Name
  {dabd3708-3c37-43da-b9d7-132adf91845f}, !- Inlet Port
  {1e823957-4850-496f-b339-7ee917c511a9}; !- Outlet Port

OS:Node,
  {39006348-f725-419f-9ca5-ee711d282930}, !- Handle
  Node 127,                               !- Name
  {5d6ec3b0-93fc-44ca-adbc-008832373352}, !- Inlet Port
  {cef170e9-a739-4da3-9767-ed6ae51b9b20}; !- Outlet Port

OS:Connection,
  {1e823957-4850-496f-b339-7ee917c511a9}, !- Handle
  {ee5796dc-f6e8-44ff-8180-60eeb118a9d2}, !- Name
  {07d96901-f348-446c-94db-be60231b06c5}, !- Source Object
  3,                                      !- Outlet Port
  {9ca671e1-5ddb-449e-9eae-145030162896}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5d6ec3b0-93fc-44ca-adbc-008832373352}, !- Handle
  {7d6a7d2c-a4a9-4332-998d-fe269d41f2b1}, !- Name
  {f439bc0e-0f86-47d1-bad7-c90a8df6ed7e}, !- Source Object
  12,                                     !- Outlet Port
  {39006348-f725-419f-9ca5-ee711d282930}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cef170e9-a739-4da3-9767-ed6ae51b9b20}, !- Handle
  {98fcf158-1421-4423-be93-581874d1612a}, !- Name
  {39006348-f725-419f-9ca5-ee711d282930}, !- Source Object
  3,                                      !- Outlet Port
  {f9dc99ef-a9f7-42ee-9271-19bb538ad6f8}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {8caf50fa-7922-43c4-9ecc-3bc5348f0f27}, !- Handle
  Node 128,                               !- Name
  {139c996f-72c8-475d-9d30-ae404d6ff93b}, !- Inlet Port
  {7406cc99-54fe-4ed6-8e13-c36272f73509}; !- Outlet Port

OS:Connection,
  {139c996f-72c8-475d-9d30-ae404d6ff93b}, !- Handle
  {3b82ba7f-7107-421f-b703-d282261fcac0}, !- Name
  {57b12262-647b-48f8-ab94-1fa9b048e1c4}, !- Source Object
  10,                                     !- Outlet Port
  {8caf50fa-7922-43c4-9ecc-3bc5348f0f27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7406cc99-54fe-4ed6-8e13-c36272f73509}, !- Handle
  {d3b0dd88-9532-4c3e-91ac-3b52829cbc27}, !- Name
  {8caf50fa-7922-43c4-9ecc-3bc5348f0f27}, !- Source Object
  3,                                      !- Outlet Port
  {1d5fa75f-5d11-4bad-b769-303110156707}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dabd3708-3c37-43da-b9d7-132adf91845f}, !- Handle
  {1ee2da20-7327-485a-ba6a-41dae32b6ded}, !- Name
  {1d5fa75f-5d11-4bad-b769-303110156707}, !- Source Object
  12,                                     !- Outlet Port
  {07d96901-f348-446c-94db-be60231b06c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {f5ec8663-382d-45a4-a057-9d34fdddf755}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 ZN Rht Coil, !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {64cd0c70-1892-4001-af9f-9c77a58b0985}, !- Water Inlet Node Name
  {fc7dba34-f76a-415d-8e64-f1ec4ed55217}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {11bb92ef-c488-47f1-a7a8-4d2ca230a174}, !- Handle
  Node 129,                               !- Name
  {4277d244-b495-4fa8-9206-6f50095b5b32}, !- Inlet Port
  {64cd0c70-1892-4001-af9f-9c77a58b0985}; !- Outlet Port

OS:Connection,
  {4277d244-b495-4fa8-9206-6f50095b5b32}, !- Handle
  {ec0fcfdc-ea28-466f-9fe1-8785ddd98920}, !- Name
  {456e7c27-53c1-4400-9b93-588da76985c8}, !- Source Object
  13,                                     !- Outlet Port
  {11bb92ef-c488-47f1-a7a8-4d2ca230a174}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {abd1864e-0208-488b-90c8-e5e872cba23b}, !- Handle
  Node 130,                               !- Name
  {fc7dba34-f76a-415d-8e64-f1ec4ed55217}, !- Inlet Port
  {673032d3-140d-41d1-85af-0407dcd7004e}; !- Outlet Port

OS:Connection,
  {64cd0c70-1892-4001-af9f-9c77a58b0985}, !- Handle
  {e70c2aad-90db-4d00-b56d-f6d22e8f8188}, !- Name
  {11bb92ef-c488-47f1-a7a8-4d2ca230a174}, !- Source Object
  3,                                      !- Outlet Port
  {f5ec8663-382d-45a4-a057-9d34fdddf755}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {fc7dba34-f76a-415d-8e64-f1ec4ed55217}, !- Handle
  {87ab7887-740d-4c8b-b9ff-7606be4400ab}, !- Name
  {f5ec8663-382d-45a4-a057-9d34fdddf755}, !- Source Object
  6,                                      !- Outlet Port
  {abd1864e-0208-488b-90c8-e5e872cba23b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {673032d3-140d-41d1-85af-0407dcd7004e}, !- Handle
  {e9fef39a-6fb1-466b-aaaf-f31ae5918595}, !- Name
  {abd1864e-0208-488b-90c8-e5e872cba23b}, !- Source Object
  3,                                      !- Outlet Port
  {264a2ee0-c85f-42f8-b8cc-1cef6c7621c5}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {93d61ea8-dc01-4e11-9043-668586d04e5c}, !- Handle
  Controller Water Coil 9,                !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {11bb92ef-c488-47f1-a7a8-4d2ca230a174}, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {937490ae-04cb-4df8-b254-917aae4241ff}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 ZN VAV Term, !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule Name
  {5a80d744-4a87-4926-ba2d-bb0df712b5de}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.90288893600902,                       !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f5ec8663-382d-45a4-a057-9d34fdddf755}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e3086b7f-ae17-43bb-aeb6-16ee5a48c930}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {4263debf-481f-452b-b580-637a8c7b244f}, !- Handle
  Node 131,                               !- Name
  {e3086b7f-ae17-43bb-aeb6-16ee5a48c930}, !- Inlet Port
  {c221f553-8f99-45c6-8ac4-d7756b71af91}; !- Outlet Port

OS:Node,
  {93ae4c83-9cae-48b8-8ea1-fcd4fb2a2347}, !- Handle
  Node 132,                               !- Name
  {cdfce47c-5f2a-47e0-9c68-8ee20bf1da46}, !- Inlet Port
  {7e98aa68-ecc7-438e-94cc-2f44f48509ee}; !- Outlet Port

OS:Connection,
  {c221f553-8f99-45c6-8ac4-d7756b71af91}, !- Handle
  {65c581c4-35db-4505-9d6b-94323c84458c}, !- Name
  {4263debf-481f-452b-b580-637a8c7b244f}, !- Source Object
  3,                                      !- Outlet Port
  {a3ab0769-c2b8-4989-9614-a77f8c626fb0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cdfce47c-5f2a-47e0-9c68-8ee20bf1da46}, !- Handle
  {baeb53e7-cd4c-4d67-9ece-6cd024eea0df}, !- Name
  {3b9afaf8-ea28-4361-9856-ac3de325aafe}, !- Source Object
  12,                                     !- Outlet Port
  {93ae4c83-9cae-48b8-8ea1-fcd4fb2a2347}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e98aa68-ecc7-438e-94cc-2f44f48509ee}, !- Handle
  {0d7cb271-733c-48d7-b692-9c14777e79f4}, !- Name
  {93ae4c83-9cae-48b8-8ea1-fcd4fb2a2347}, !- Source Object
  3,                                      !- Outlet Port
  {f9dc99ef-a9f7-42ee-9271-19bb538ad6f8}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {8d4b5103-eb3d-469f-9cce-37fc677626fd}, !- Handle
  Node 133,                               !- Name
  {9f10a7ca-bdfb-4e37-8b8f-7a6d1780af2a}, !- Inlet Port
  {5a80d744-4a87-4926-ba2d-bb0df712b5de}; !- Outlet Port

OS:Connection,
  {9f10a7ca-bdfb-4e37-8b8f-7a6d1780af2a}, !- Handle
  {6c2ccf49-dd03-406e-b2d3-48a0afe313ca}, !- Name
  {57b12262-647b-48f8-ab94-1fa9b048e1c4}, !- Source Object
  11,                                     !- Outlet Port
  {8d4b5103-eb3d-469f-9cce-37fc677626fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a80d744-4a87-4926-ba2d-bb0df712b5de}, !- Handle
  {5b493fb2-e9aa-457b-864e-6e3fa9210aca}, !- Name
  {8d4b5103-eb3d-469f-9cce-37fc677626fd}, !- Source Object
  3,                                      !- Outlet Port
  {937490ae-04cb-4df8-b254-917aae4241ff}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e3086b7f-ae17-43bb-aeb6-16ee5a48c930}, !- Handle
  {d9d7a86a-5dbf-49e2-b85a-b7ebb4c4fbd1}, !- Name
  {937490ae-04cb-4df8-b254-917aae4241ff}, !- Source Object
  12,                                     !- Outlet Port
  {4263debf-481f-452b-b580-637a8c7b244f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {28074730-f2d0-4e64-92f6-b218a64bfd4c}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2 ZN Rht Coil, !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {033139bd-573b-40c3-9cd0-567d5ab057bf}, !- Water Inlet Node Name
  {4355027e-f8c5-4509-9d51-6ab1c377914d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7117c47e-61c1-439f-b292-df1fdffe7a8d}, !- Handle
  Node 134,                               !- Name
  {91798578-7bab-482c-97ff-0a7f76ad118b}, !- Inlet Port
  {033139bd-573b-40c3-9cd0-567d5ab057bf}; !- Outlet Port

OS:Connection,
  {91798578-7bab-482c-97ff-0a7f76ad118b}, !- Handle
  {0e0f2804-7db9-4a11-addd-dea9a254a87c}, !- Name
  {456e7c27-53c1-4400-9b93-588da76985c8}, !- Source Object
  14,                                     !- Outlet Port
  {7117c47e-61c1-439f-b292-df1fdffe7a8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f596f124-9354-487f-aad6-92013b2bc0c7}, !- Handle
  Node 135,                               !- Name
  {4355027e-f8c5-4509-9d51-6ab1c377914d}, !- Inlet Port
  {84890761-fea4-4fb8-8cf3-8585b2f388b4}; !- Outlet Port

OS:Connection,
  {033139bd-573b-40c3-9cd0-567d5ab057bf}, !- Handle
  {f0509818-12ec-4975-8107-0385073b7a3b}, !- Name
  {7117c47e-61c1-439f-b292-df1fdffe7a8d}, !- Source Object
  3,                                      !- Outlet Port
  {28074730-f2d0-4e64-92f6-b218a64bfd4c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4355027e-f8c5-4509-9d51-6ab1c377914d}, !- Handle
  {cbbfae3a-e2a9-4f20-84be-3462c685e855}, !- Name
  {28074730-f2d0-4e64-92f6-b218a64bfd4c}, !- Source Object
  6,                                      !- Outlet Port
  {f596f124-9354-487f-aad6-92013b2bc0c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84890761-fea4-4fb8-8cf3-8585b2f388b4}, !- Handle
  {d5b66816-7fe0-4e47-957c-4540d1044ccc}, !- Name
  {f596f124-9354-487f-aad6-92013b2bc0c7}, !- Source Object
  3,                                      !- Outlet Port
  {264a2ee0-c85f-42f8-b8cc-1cef6c7621c5}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {824fd2ce-16ca-4aac-a780-94b18a47f53e}, !- Handle
  Controller Water Coil 10,               !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {7117c47e-61c1-439f-b292-df1fdffe7a8d}, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d58b3fae-f088-4fbe-989d-d3cafaf29a79}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2 ZN VAV Term, !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule Name
  {8bf91779-8a6a-4e97-936f-d8f94dd7c08c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.7,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {28074730-f2d0-4e64-92f6-b218a64bfd4c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {bf89972d-7d71-40d4-b1b1-1a7c2a30bc2f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5f9ef3da-96c0-4cc8-9f58-e62d990ade43}, !- Handle
  Node 136,                               !- Name
  {bf89972d-7d71-40d4-b1b1-1a7c2a30bc2f}, !- Inlet Port
  {20f478a7-4cb7-4802-b04e-71eacfcc08ed}; !- Outlet Port

OS:Node,
  {18298d7c-1ec3-4968-845a-dd813cb3d4f1}, !- Handle
  Node 137,                               !- Name
  {0800ed3b-60ca-42cc-88a2-90655b52d13f}, !- Inlet Port
  {e08f7d97-5fc1-489c-b6de-bcaf0d8ce874}; !- Outlet Port

OS:Connection,
  {20f478a7-4cb7-4802-b04e-71eacfcc08ed}, !- Handle
  {98ae19bd-82f6-4cc3-b5fc-fcb446a26351}, !- Name
  {5f9ef3da-96c0-4cc8-9f58-e62d990ade43}, !- Source Object
  3,                                      !- Outlet Port
  {e7300221-87fb-4989-ada1-8238271435d5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0800ed3b-60ca-42cc-88a2-90655b52d13f}, !- Handle
  {5482b2c9-a144-40f8-bf4c-b7b1e4e27b33}, !- Name
  {ad922b47-9704-43c5-ae12-988d1dd79d48}, !- Source Object
  12,                                     !- Outlet Port
  {18298d7c-1ec3-4968-845a-dd813cb3d4f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e08f7d97-5fc1-489c-b6de-bcaf0d8ce874}, !- Handle
  {1dde600a-ec74-4d59-9b76-2f48ba957e23}, !- Name
  {18298d7c-1ec3-4968-845a-dd813cb3d4f1}, !- Source Object
  3,                                      !- Outlet Port
  {f9dc99ef-a9f7-42ee-9271-19bb538ad6f8}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {95e3acf5-85f2-40f0-bd95-fed5c9c43bd3}, !- Handle
  Node 138,                               !- Name
  {9c60969e-3ce7-47db-a1a0-fcd64a8ec980}, !- Inlet Port
  {8bf91779-8a6a-4e97-936f-d8f94dd7c08c}; !- Outlet Port

OS:Connection,
  {9c60969e-3ce7-47db-a1a0-fcd64a8ec980}, !- Handle
  {fb68f76d-ee2d-49aa-8cc0-f86fb7cabdde}, !- Name
  {57b12262-647b-48f8-ab94-1fa9b048e1c4}, !- Source Object
  12,                                     !- Outlet Port
  {95e3acf5-85f2-40f0-bd95-fed5c9c43bd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8bf91779-8a6a-4e97-936f-d8f94dd7c08c}, !- Handle
  {01666868-1d56-47b1-a809-1046f8b09ba6}, !- Name
  {95e3acf5-85f2-40f0-bd95-fed5c9c43bd3}, !- Source Object
  3,                                      !- Outlet Port
  {d58b3fae-f088-4fbe-989d-d3cafaf29a79}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bf89972d-7d71-40d4-b1b1-1a7c2a30bc2f}, !- Handle
  {dbd2f45f-2235-4f48-84f7-0c433d6d6745}, !- Name
  {d58b3fae-f088-4fbe-989d-d3cafaf29a79}, !- Source Object
  12,                                     !- Outlet Port
  {5f9ef3da-96c0-4cc8-9f58-e62d990ade43}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {5853ead2-d70d-44ee-967c-a78de94032a3}, !- Handle
  Supply Air Temp - 55.04F 1,             !- Name
  {bf7de565-c723-4838-afc6-3c656044f583}, !- Schedule Type Limits Name
  {963f3dbc-d21c-44e2-adb2-72a4f49ec87f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {963f3dbc-d21c-44e2-adb2-72a4f49ec87f}, !- Handle
  Supply Air Temp - 55.04F Default 1,     !- Name
  {bf7de565-c723-4838-afc6-3c656044f583}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:AirLoopHVAC,
  {bff18b03-9d82-46df-8da6-aa0c5ac1eb75}, !- Handle
  VAV_POD_2,                              !- Name
  ,                                       !- Controller List Name
  {c8e3c61c-869e-40b2-9491-5836422d7f5a}, !- Availability Schedule
  {0fc628ca-3c03-44bd-9d3f-70f0c35f27af}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {69964ebe-25dc-4116-aa25-1f1d3f647800}, !- Supply Side Inlet Node Name
  {5de4d586-9d18-41b5-9631-184feddf630d}, !- Demand Side Outlet Node Name
  {28e5ba56-0133-481f-a47e-1c50860939cf}, !- Demand Side Inlet Node A
  {e2618e44-6919-4ee8-ac16-401fde364dd4}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {b44c8015-1cbd-4d28-a8ec-fbe67162c451}, !- Handle
  Node 139,                               !- Name
  {69964ebe-25dc-4116-aa25-1f1d3f647800}, !- Inlet Port
  {2707fd45-dad9-4927-8ad3-f36ddd8ce405}; !- Outlet Port

OS:Node,
  {6e2c7681-b841-423a-9d2b-240dde5d56cc}, !- Handle
  Node 140,                               !- Name
  {7212e5eb-ff1d-45e4-8b22-297b7ebb8bf7}, !- Inlet Port
  {e2618e44-6919-4ee8-ac16-401fde364dd4}; !- Outlet Port

OS:Connection,
  {69964ebe-25dc-4116-aa25-1f1d3f647800}, !- Handle
  {93d31935-f78f-4e3a-8eee-bd2be155d169}, !- Name
  {bff18b03-9d82-46df-8da6-aa0c5ac1eb75}, !- Source Object
  8,                                      !- Outlet Port
  {b44c8015-1cbd-4d28-a8ec-fbe67162c451}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2618e44-6919-4ee8-ac16-401fde364dd4}, !- Handle
  {95f9158f-121a-4076-87c3-43922b452b55}, !- Name
  {6e2c7681-b841-423a-9d2b-240dde5d56cc}, !- Source Object
  3,                                      !- Outlet Port
  {bff18b03-9d82-46df-8da6-aa0c5ac1eb75}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {91b14542-0237-4d33-8bfb-698eb4a1d8b9}, !- Handle
  Node 141,                               !- Name
  {28e5ba56-0133-481f-a47e-1c50860939cf}, !- Inlet Port
  {9e8ab2a5-458d-493e-8963-84be03868fb1}; !- Outlet Port

OS:Node,
  {ee671ac4-1bc4-4827-8a48-74266c518c23}, !- Handle
  Node 142,                               !- Name
  {4e33597a-2d69-49d0-a64f-cb5878b1308f}, !- Inlet Port
  {5de4d586-9d18-41b5-9631-184feddf630d}; !- Outlet Port

OS:Node,
  {78250df4-e108-4f53-b34d-e5d29d04dc91}, !- Handle
  Node 143,                               !- Name
  {bc140ccc-9171-40ca-8f5b-150ab96e0ea5}, !- Inlet Port
  {b9027812-6cdb-47cd-b26c-118767d7a34b}; !- Outlet Port

OS:Connection,
  {28e5ba56-0133-481f-a47e-1c50860939cf}, !- Handle
  {fa98f5f5-289f-4e67-ace7-93ba89544fdc}, !- Name
  {bff18b03-9d82-46df-8da6-aa0c5ac1eb75}, !- Source Object
  10,                                     !- Outlet Port
  {91b14542-0237-4d33-8bfb-698eb4a1d8b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5de4d586-9d18-41b5-9631-184feddf630d}, !- Handle
  {8635a85b-6ed4-44bb-a712-f4e399842c9c}, !- Name
  {ee671ac4-1bc4-4827-8a48-74266c518c23}, !- Source Object
  3,                                      !- Outlet Port
  {bff18b03-9d82-46df-8da6-aa0c5ac1eb75}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a8ab2477-b519-42b8-b04d-28e4a49bb860}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {9e8ab2a5-458d-493e-8963-84be03868fb1}, !- Inlet Node Name
  {eeefdf10-9f66-40a6-99ea-95e2c64e7875}, !- Outlet Node Name 1
  {882db287-29b5-49fe-8a44-7de592d55fd6}, !- Outlet Node Name 2
  {9718c0d0-4105-4175-9e53-c50ab6e011d0}, !- Outlet Node Name 3
  {615fee87-8534-47fb-90f2-822b85d9d015}, !- Outlet Node Name 4
  {aea142e8-fb8d-4cd4-9615-4899af2b11f3}, !- Outlet Node Name 5
  {b82942b8-77be-465d-8f37-36320318da63}, !- Outlet Node Name 6
  {87f48283-e881-4e93-a809-90acda9a7ab0}, !- Outlet Node Name 7
  {a7f1c97b-8e18-4ca7-997c-fd9f1491cb2b}, !- Outlet Node Name 8
  {40439e0d-1ce6-415a-99a6-8a236bc23668}, !- Outlet Node Name 9
  {681f9e11-102d-4cc9-a3ff-e3bacf40038b}; !- Outlet Node Name 10

OS:AirLoopHVAC:ZoneMixer,
  {02a11567-93c6-4261-97fe-0c2980436f09}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {4e33597a-2d69-49d0-a64f-cb5878b1308f}, !- Outlet Node Name
  {a60bc347-22a6-4466-929c-cc0818e03113}, !- Inlet Node Name 1
  {3238fad5-f03a-46bd-81db-ba778d2cd472}, !- Inlet Node Name 2
  {96ddbd40-1b2e-4389-9a20-7895a96d9fd0}, !- Inlet Node Name 3
  {8ed69b6d-f5ae-4858-a4aa-82671ddb4431}, !- Inlet Node Name 4
  {a88def19-584b-4963-9cfc-666036184ccf}, !- Inlet Node Name 5
  {df015207-4496-4f41-900f-a50bef575c9f}, !- Inlet Node Name 6
  {0621f347-32cc-494c-98d6-9f533654299d}, !- Inlet Node Name 7
  {b3b6ac2f-79fe-4aee-a66c-604e488ed5a7}, !- Inlet Node Name 8
  {b4681d06-1d56-4c81-a70b-105bef191f42}, !- Inlet Node Name 9
  {8d1d02cc-596d-43a0-9cfb-27205dfcef84}; !- Inlet Node Name 10

OS:Connection,
  {9e8ab2a5-458d-493e-8963-84be03868fb1}, !- Handle
  {1e3c8f8d-f01d-48fb-aa1b-69a76522e8f9}, !- Name
  {91b14542-0237-4d33-8bfb-698eb4a1d8b9}, !- Source Object
  3,                                      !- Outlet Port
  {a8ab2477-b519-42b8-b04d-28e4a49bb860}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e33597a-2d69-49d0-a64f-cb5878b1308f}, !- Handle
  {e43dc448-086b-4cfc-8642-8e0b425d8967}, !- Name
  {02a11567-93c6-4261-97fe-0c2980436f09}, !- Source Object
  2,                                      !- Outlet Port
  {ee671ac4-1bc4-4827-8a48-74266c518c23}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a7f22865-acf8-4662-be40-757bb79557b6}, !- Handle
  {bff18b03-9d82-46df-8da6-aa0c5ac1eb75}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  9.493504,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7.00000000000006,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  12.8,                                   !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:Scheduled,
  {7e315125-d24a-48de-8b3a-d61862a21127}, !- Handle
  10 Zone VAV supply air setpoint manager 1, !- Name
  Temperature,                            !- Control Variable
  {5853ead2-d70d-44ee-967c-a78de94032a3}, !- Schedule Name
  {6e2c7681-b841-423a-9d2b-240dde5d56cc}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {55f3f0dc-5e2c-42aa-883f-4cdcc4e31705}, !- Handle
  VAV_POD_2 Fan,                          !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule Name
  0.6006,                                 !- Fan Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {cbe80062-1b07-4306-a937-3fc1a26eff13}, !- Air Inlet Node Name
  {7212e5eb-ff1d-45e4-8b22-297b7ebb8bf7}, !- Air Outlet Node Name
  VAV system Fans;                        !- End-Use Subcategory

OS:Connection,
  {7212e5eb-ff1d-45e4-8b22-297b7ebb8bf7}, !- Handle
  {e75d82b6-aac7-49d9-a06e-ba3494a9df62}, !- Name
  {55f3f0dc-5e2c-42aa-883f-4cdcc4e31705}, !- Source Object
  17,                                     !- Outlet Port
  {6e2c7681-b841-423a-9d2b-240dde5d56cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {3d0ba6e4-23de-49c5-bd5c-19c4d5e09afb}, !- Handle
  VAV_POD_2 Main Htg Coil,                !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8c005eeb-081c-43e0-9091-1d3119df0f93}, !- Water Inlet Node Name
  {0bbdf052-1500-4f91-ae87-1279af60f712}, !- Water Outlet Node Name
  {2ec600ef-b692-4504-9055-cb3f64c9626e}, !- Air Inlet Node Name
  {c24c9694-94f1-4f66-8527-e4e817b0b5e0}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.00000000000006,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.8,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9f72ef9d-814d-4c8e-87b4-fc831492a22d}, !- Handle
  Node 144,                               !- Name
  {c24c9694-94f1-4f66-8527-e4e817b0b5e0}, !- Inlet Port
  {cbe80062-1b07-4306-a937-3fc1a26eff13}; !- Outlet Port

OS:Connection,
  {c24c9694-94f1-4f66-8527-e4e817b0b5e0}, !- Handle
  {e0f8a109-e184-49f0-a4a9-5ab22d55cc09}, !- Name
  {3d0ba6e4-23de-49c5-bd5c-19c4d5e09afb}, !- Source Object
  8,                                      !- Outlet Port
  {9f72ef9d-814d-4c8e-87b4-fc831492a22d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbe80062-1b07-4306-a937-3fc1a26eff13}, !- Handle
  {d6836168-0abc-4fcd-86cb-49110c621107}, !- Name
  {9f72ef9d-814d-4c8e-87b4-fc831492a22d}, !- Source Object
  3,                                      !- Outlet Port
  {55f3f0dc-5e2c-42aa-883f-4cdcc4e31705}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {042b522b-4164-43bb-906c-a3a1a91f93d7}, !- Handle
  Node 145,                               !- Name
  {0f42349e-1d3f-4878-baa7-14c722b58139}, !- Inlet Port
  {8c005eeb-081c-43e0-9091-1d3119df0f93}; !- Outlet Port

OS:Connection,
  {0f42349e-1d3f-4878-baa7-14c722b58139}, !- Handle
  {468855cd-5113-4694-8e1c-466f8157a98a}, !- Name
  {456e7c27-53c1-4400-9b93-588da76985c8}, !- Source Object
  15,                                     !- Outlet Port
  {042b522b-4164-43bb-906c-a3a1a91f93d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0fd59785-2da2-4a11-b834-81c9e08a3c5c}, !- Handle
  Node 146,                               !- Name
  {0bbdf052-1500-4f91-ae87-1279af60f712}, !- Inlet Port
  {3da50a60-683f-4fbd-9b57-8af405851d26}; !- Outlet Port

OS:Connection,
  {8c005eeb-081c-43e0-9091-1d3119df0f93}, !- Handle
  {a8eda14d-e7ca-4c89-b097-731db1b843b3}, !- Name
  {042b522b-4164-43bb-906c-a3a1a91f93d7}, !- Source Object
  3,                                      !- Outlet Port
  {3d0ba6e4-23de-49c5-bd5c-19c4d5e09afb}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0bbdf052-1500-4f91-ae87-1279af60f712}, !- Handle
  {80ac7e08-ec65-435c-8820-55b68ba22646}, !- Name
  {3d0ba6e4-23de-49c5-bd5c-19c4d5e09afb}, !- Source Object
  6,                                      !- Outlet Port
  {0fd59785-2da2-4a11-b834-81c9e08a3c5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3da50a60-683f-4fbd-9b57-8af405851d26}, !- Handle
  {2fdfb2b6-5036-4368-8c8b-cef95635781d}, !- Name
  {0fd59785-2da2-4a11-b834-81c9e08a3c5c}, !- Source Object
  3,                                      !- Outlet Port
  {264a2ee0-c85f-42f8-b8cc-1cef6c7621c5}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {4e40b2ad-3c7e-4270-8f4d-b8f407d96cbc}, !- Handle
  VAV_POD_2 Main Htg Coil Controller,     !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  {9f72ef9d-814d-4c8e-87b4-fc831492a22d}, !- Sensor Node Name
  {042b522b-4164-43bb-906c-a3a1a91f93d7}, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {e6ea31df-764c-42a5-ab40-6ada7a8fb7f4}, !- Handle
  VAV_POD_2 Clg Coil,                     !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {ac2c4384-3c36-45e7-acb4-692ce9feb944}, !- Water Inlet Node Name
  {2214738c-6a05-4677-b433-8738e5392137}, !- Water Outlet Node Name
  {eb777d08-96b7-466a-adb3-f1f18eaf13c5}, !- Air Inlet Node Name
  {d436fa62-7465-40cc-a92b-1b4d93623a85}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {a53b2312-1b89-46ca-8a12-2bad6d9b89fc}, !- Handle
  Node 147,                               !- Name
  {d436fa62-7465-40cc-a92b-1b4d93623a85}, !- Inlet Port
  {2ec600ef-b692-4504-9055-cb3f64c9626e}; !- Outlet Port

OS:Connection,
  {d436fa62-7465-40cc-a92b-1b4d93623a85}, !- Handle
  {b4baa755-6715-45c0-b757-c413872e4cae}, !- Name
  {e6ea31df-764c-42a5-ab40-6ada7a8fb7f4}, !- Source Object
  13,                                     !- Outlet Port
  {a53b2312-1b89-46ca-8a12-2bad6d9b89fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ec600ef-b692-4504-9055-cb3f64c9626e}, !- Handle
  {54b32203-34b0-4bfa-ab98-0b23812f084e}, !- Name
  {a53b2312-1b89-46ca-8a12-2bad6d9b89fc}, !- Source Object
  3,                                      !- Outlet Port
  {3d0ba6e4-23de-49c5-bd5c-19c4d5e09afb}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {9a60856f-3b38-4a4f-9e63-73b228855b77}, !- Handle
  Node 148,                               !- Name
  {fa785ca2-28c3-43c6-862a-cba259598847}, !- Inlet Port
  {ac2c4384-3c36-45e7-acb4-692ce9feb944}; !- Outlet Port

OS:Connection,
  {fa785ca2-28c3-43c6-862a-cba259598847}, !- Handle
  {c9614ed9-151e-4288-b391-81301f06f823}, !- Name
  {bd8a668e-8ebd-4bc6-9107-9ca6a9a90f08}, !- Source Object
  5,                                      !- Outlet Port
  {9a60856f-3b38-4a4f-9e63-73b228855b77}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a22fbf6c-a453-4492-b38b-1981d0942c07}, !- Handle
  Node 149,                               !- Name
  {2214738c-6a05-4677-b433-8738e5392137}, !- Inlet Port
  {8784bd55-8f6c-4d43-af26-6a3fbf334ddd}; !- Outlet Port

OS:Connection,
  {ac2c4384-3c36-45e7-acb4-692ce9feb944}, !- Handle
  {faeb393f-ccd5-42f2-a654-f4ca6323bb7f}, !- Name
  {9a60856f-3b38-4a4f-9e63-73b228855b77}, !- Source Object
  3,                                      !- Outlet Port
  {e6ea31df-764c-42a5-ab40-6ada7a8fb7f4}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {2214738c-6a05-4677-b433-8738e5392137}, !- Handle
  {d6769cf2-a83b-417c-a5d2-e2d39517a768}, !- Name
  {e6ea31df-764c-42a5-ab40-6ada7a8fb7f4}, !- Source Object
  11,                                     !- Outlet Port
  {a22fbf6c-a453-4492-b38b-1981d0942c07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8784bd55-8f6c-4d43-af26-6a3fbf334ddd}, !- Handle
  {86bac220-0c93-4461-89eb-75c04f8c60f1}, !- Name
  {a22fbf6c-a453-4492-b38b-1981d0942c07}, !- Source Object
  3,                                      !- Outlet Port
  {d2f16764-fc6e-4e6d-b64e-14a320231777}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {b1df42ae-1337-468f-bf22-59eda6dc5def}, !- Handle
  VAV_POD_2 Clg Coil Controller,          !- Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  {a53b2312-1b89-46ca-8a12-2bad6d9b89fc}, !- Sensor Node Name
  {9a60856f-3b38-4a4f-9e63-73b228855b77}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {5428e377-12c8-4e83-95c7-e9ccb604c369}, !- Handle
  VAV_POD_2 OA Controller,                !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {9ce4d6bb-c735-4037-ba26-72f14316f91a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {9ce4d6bb-c735-4037-ba26-72f14316f91a}, !- Handle
  VAV_POD_2 Vent Controller,              !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c893e8fb-3208-4337-a6d0-c9f5526f91fc}, !- Handle
  VAV_POD_2 OA Sys,                       !- Name
  {5428e377-12c8-4e83-95c7-e9ccb604c369}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {4edb6635-35fc-4794-a319-4a3efe38d731}, !- Mixed Air Node Name
  {38ec9dc1-40c3-4d9d-839b-384227245201}, !- Outdoor Air Stream Node Name
  {f9dd82b2-1e4b-46fc-928b-ebd52bb97045}, !- Relief Air Stream Node Name
  {2707fd45-dad9-4927-8ad3-f36ddd8ce405}; !- Return Air Stream Node Name

OS:Node,
  {74d8b3fd-7097-4081-9b8f-5a7950f4282e}, !- Handle
  Node 150,                               !- Name
  ,                                       !- Inlet Port
  {24e17605-8745-429a-bbef-fb77b913138c}; !- Outlet Port

OS:Node,
  {2584b69e-effc-42ac-91e8-775a6c11159e}, !- Handle
  Node 151,                               !- Name
  {79b96257-cb4d-4697-b961-513a57286a29}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {109477cd-192c-4d44-9bb4-47f7105b03ba}, !- Handle
  Node 152,                               !- Name
  {4edb6635-35fc-4794-a319-4a3efe38d731}, !- Inlet Port
  {eb777d08-96b7-466a-adb3-f1f18eaf13c5}; !- Outlet Port

OS:Connection,
  {2707fd45-dad9-4927-8ad3-f36ddd8ce405}, !- Handle
  {5d6201c1-30e9-4fc2-b6bf-80ce2408373d}, !- Name
  {b44c8015-1cbd-4d28-a8ec-fbe67162c451}, !- Source Object
  3,                                      !- Outlet Port
  {c893e8fb-3208-4337-a6d0-c9f5526f91fc}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4edb6635-35fc-4794-a319-4a3efe38d731}, !- Handle
  {50c88944-efc0-4ab3-9788-e4a848fecb09}, !- Name
  {c893e8fb-3208-4337-a6d0-c9f5526f91fc}, !- Source Object
  5,                                      !- Outlet Port
  {109477cd-192c-4d44-9bb4-47f7105b03ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb777d08-96b7-466a-adb3-f1f18eaf13c5}, !- Handle
  {ba1e68e9-5fc8-445b-88b3-3a6369ab1e6f}, !- Name
  {109477cd-192c-4d44-9bb4-47f7105b03ba}, !- Source Object
  3,                                      !- Outlet Port
  {e6ea31df-764c-42a5-ab40-6ada7a8fb7f4}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {0fc628ca-3c03-44bd-9d3f-70f0c35f27af}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Coil:Heating:Water,
  {7c6030bd-eb2f-48f6-b67f-2cd1a058c2a7}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN Rht Coil, !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8a652f38-b863-49c6-a1c3-02607b5637c9}, !- Water Inlet Node Name
  {249a4a21-029f-43fc-8350-9df30ec2eff4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a7e78aa0-c82d-47b1-8340-8c59858ae8c3}, !- Handle
  Node 153,                               !- Name
  {12dda969-7a88-4668-b803-9680cf00f0c6}, !- Inlet Port
  {8a652f38-b863-49c6-a1c3-02607b5637c9}; !- Outlet Port

OS:Connection,
  {12dda969-7a88-4668-b803-9680cf00f0c6}, !- Handle
  {50154c8c-e639-4160-b157-968f14d9487c}, !- Name
  {456e7c27-53c1-4400-9b93-588da76985c8}, !- Source Object
  16,                                     !- Outlet Port
  {a7e78aa0-c82d-47b1-8340-8c59858ae8c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c22cf9b8-e93a-4dd1-84ff-7f48f6bd8695}, !- Handle
  Node 154,                               !- Name
  {249a4a21-029f-43fc-8350-9df30ec2eff4}, !- Inlet Port
  {02703429-05b1-4ac8-b256-ca6db3e5a9f4}; !- Outlet Port

OS:Connection,
  {8a652f38-b863-49c6-a1c3-02607b5637c9}, !- Handle
  {57e6f765-983e-4be1-ab8b-11436d618a86}, !- Name
  {a7e78aa0-c82d-47b1-8340-8c59858ae8c3}, !- Source Object
  3,                                      !- Outlet Port
  {7c6030bd-eb2f-48f6-b67f-2cd1a058c2a7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {249a4a21-029f-43fc-8350-9df30ec2eff4}, !- Handle
  {5308b496-9893-4d46-97f8-aececae2fc72}, !- Name
  {7c6030bd-eb2f-48f6-b67f-2cd1a058c2a7}, !- Source Object
  6,                                      !- Outlet Port
  {c22cf9b8-e93a-4dd1-84ff-7f48f6bd8695}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02703429-05b1-4ac8-b256-ca6db3e5a9f4}, !- Handle
  {d69cba0e-c0f4-4a5b-9d23-048e96d69161}, !- Name
  {c22cf9b8-e93a-4dd1-84ff-7f48f6bd8695}, !- Source Object
  3,                                      !- Outlet Port
  {264a2ee0-c85f-42f8-b8cc-1cef6c7621c5}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {41d7a4f2-947e-4a27-b2b8-4d8a2fda59de}, !- Handle
  Controller Water Coil 11,               !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {a7e78aa0-c82d-47b1-8340-8c59858ae8c3}, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {4dee3a94-d7fd-4065-b71c-664495504c47}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN VAV Term, !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule Name
  {1f73ddf5-815f-49ed-8f2a-c189856ce859}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.7,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7c6030bd-eb2f-48f6-b67f-2cd1a058c2a7}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {bc140ccc-9171-40ca-8f5b-150ab96e0ea5}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {00d8bc21-b60f-47c5-8a14-dd28c61ecb41}, !- Handle
  Node 155,                               !- Name
  {8ef36c94-c330-439f-b14b-c32ed0b0b51b}, !- Inlet Port
  {a60bc347-22a6-4466-929c-cc0818e03113}; !- Outlet Port

OS:Connection,
  {b9027812-6cdb-47cd-b26c-118767d7a34b}, !- Handle
  {1f651dc4-44e2-4909-a0a9-2603586b95ff}, !- Name
  {78250df4-e108-4f53-b34d-e5d29d04dc91}, !- Source Object
  3,                                      !- Outlet Port
  {66d3a27e-0eb9-4291-ba75-1d8f5b9051f6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8ef36c94-c330-439f-b14b-c32ed0b0b51b}, !- Handle
  {56bea09c-4059-471a-b1c8-dcad691db16b}, !- Name
  {6abea6cb-d888-4f29-9b80-c1dee98a8377}, !- Source Object
  12,                                     !- Outlet Port
  {00d8bc21-b60f-47c5-8a14-dd28c61ecb41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a60bc347-22a6-4466-929c-cc0818e03113}, !- Handle
  {d995fc2e-bf21-4668-aa61-e0cbb330d5f2}, !- Name
  {00d8bc21-b60f-47c5-8a14-dd28c61ecb41}, !- Source Object
  3,                                      !- Outlet Port
  {02a11567-93c6-4261-97fe-0c2980436f09}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2fb372bf-91a7-4a27-8ada-7623baa18f0b}, !- Handle
  Node 156,                               !- Name
  {eeefdf10-9f66-40a6-99ea-95e2c64e7875}, !- Inlet Port
  {1f73ddf5-815f-49ed-8f2a-c189856ce859}; !- Outlet Port

OS:Connection,
  {eeefdf10-9f66-40a6-99ea-95e2c64e7875}, !- Handle
  {dc3e3813-cff9-4290-9a6c-25651108acaa}, !- Name
  {a8ab2477-b519-42b8-b04d-28e4a49bb860}, !- Source Object
  3,                                      !- Outlet Port
  {2fb372bf-91a7-4a27-8ada-7623baa18f0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f73ddf5-815f-49ed-8f2a-c189856ce859}, !- Handle
  {0f6f79f0-310d-4513-9a5e-45c9965c06cf}, !- Name
  {2fb372bf-91a7-4a27-8ada-7623baa18f0b}, !- Source Object
  3,                                      !- Outlet Port
  {4dee3a94-d7fd-4065-b71c-664495504c47}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bc140ccc-9171-40ca-8f5b-150ab96e0ea5}, !- Handle
  {394c95bf-569c-4ad9-937a-7d51feb0462e}, !- Name
  {4dee3a94-d7fd-4065-b71c-664495504c47}, !- Source Object
  12,                                     !- Outlet Port
  {78250df4-e108-4f53-b34d-e5d29d04dc91}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ea5ea810-e769-4b28-abe7-2e09686082ac}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2 ZN Rht Coil, !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a7a057b3-3579-4887-aa09-b42ae8dc4de5}, !- Water Inlet Node Name
  {6be4a317-0759-41c1-93aa-b237f1127d11}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {636e20b8-a3b1-46c4-86ee-35b35bb931f8}, !- Handle
  Node 157,                               !- Name
  {e69f36eb-f72c-40bb-96ad-bb579c84be8d}, !- Inlet Port
  {a7a057b3-3579-4887-aa09-b42ae8dc4de5}; !- Outlet Port

OS:Connection,
  {e69f36eb-f72c-40bb-96ad-bb579c84be8d}, !- Handle
  {309179d4-5b65-4505-9745-96ba9109f286}, !- Name
  {456e7c27-53c1-4400-9b93-588da76985c8}, !- Source Object
  17,                                     !- Outlet Port
  {636e20b8-a3b1-46c4-86ee-35b35bb931f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {10919f89-b877-4fad-adf9-889a67c2a679}, !- Handle
  Node 158,                               !- Name
  {6be4a317-0759-41c1-93aa-b237f1127d11}, !- Inlet Port
  {533336d7-3128-420a-b464-405b8345d3c5}; !- Outlet Port

OS:Connection,
  {a7a057b3-3579-4887-aa09-b42ae8dc4de5}, !- Handle
  {1c8021dd-75e9-4370-bd27-c3ec0ff71dd1}, !- Name
  {636e20b8-a3b1-46c4-86ee-35b35bb931f8}, !- Source Object
  3,                                      !- Outlet Port
  {ea5ea810-e769-4b28-abe7-2e09686082ac}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6be4a317-0759-41c1-93aa-b237f1127d11}, !- Handle
  {e36f74ca-88fd-46b6-a8a6-c9458d66a28f}, !- Name
  {ea5ea810-e769-4b28-abe7-2e09686082ac}, !- Source Object
  6,                                      !- Outlet Port
  {10919f89-b877-4fad-adf9-889a67c2a679}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {533336d7-3128-420a-b464-405b8345d3c5}, !- Handle
  {8f112b22-0eec-4a16-ac2c-e59d44e64283}, !- Name
  {10919f89-b877-4fad-adf9-889a67c2a679}, !- Source Object
  3,                                      !- Outlet Port
  {264a2ee0-c85f-42f8-b8cc-1cef6c7621c5}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1dc314fc-1aab-4c4d-a908-bc6e7f498801}, !- Handle
  Controller Water Coil 12,               !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {636e20b8-a3b1-46c4-86ee-35b35bb931f8}, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {2257de87-d543-476b-8737-01f80154d9ef}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2 ZN VAV Term, !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule Name
  {43fee0e0-f177-45b5-b430-796c8342a640}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.7,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ea5ea810-e769-4b28-abe7-2e09686082ac}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5e65e793-3b38-4102-8202-bf4613093ec8}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {af792f08-5693-45f8-ad81-cbcf2ee6844c}, !- Handle
  Node 159,                               !- Name
  {5e65e793-3b38-4102-8202-bf4613093ec8}, !- Inlet Port
  {d4ebcddc-04da-41f0-9643-a3b5163ca214}; !- Outlet Port

OS:Node,
  {6752196c-d563-4ab9-b266-7ceacffdbf04}, !- Handle
  Node 160,                               !- Name
  {5375f669-a2ad-4e06-bde1-c82e50b165d5}, !- Inlet Port
  {3238fad5-f03a-46bd-81db-ba778d2cd472}; !- Outlet Port

OS:Connection,
  {d4ebcddc-04da-41f0-9643-a3b5163ca214}, !- Handle
  {7be4bf26-e7c4-462d-a705-b1d047cc62ba}, !- Name
  {af792f08-5693-45f8-ad81-cbcf2ee6844c}, !- Source Object
  3,                                      !- Outlet Port
  {71bb54bf-c589-4e2d-a875-8a25416bea2e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5375f669-a2ad-4e06-bde1-c82e50b165d5}, !- Handle
  {c32bdf78-9088-4221-bca4-b586a8105459}, !- Name
  {e6ad06bc-2b44-4b2a-9ca1-cf6d154f5bee}, !- Source Object
  12,                                     !- Outlet Port
  {6752196c-d563-4ab9-b266-7ceacffdbf04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3238fad5-f03a-46bd-81db-ba778d2cd472}, !- Handle
  {04410db0-0bb6-4b15-ab1a-0ad47545e490}, !- Name
  {6752196c-d563-4ab9-b266-7ceacffdbf04}, !- Source Object
  3,                                      !- Outlet Port
  {02a11567-93c6-4261-97fe-0c2980436f09}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {0a604999-327e-43bc-ac6d-27458d8e4034}, !- Handle
  Node 161,                               !- Name
  {882db287-29b5-49fe-8a44-7de592d55fd6}, !- Inlet Port
  {43fee0e0-f177-45b5-b430-796c8342a640}; !- Outlet Port

OS:Connection,
  {882db287-29b5-49fe-8a44-7de592d55fd6}, !- Handle
  {a4417218-4e18-4da7-94f8-60c70d6ef717}, !- Name
  {a8ab2477-b519-42b8-b04d-28e4a49bb860}, !- Source Object
  4,                                      !- Outlet Port
  {0a604999-327e-43bc-ac6d-27458d8e4034}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43fee0e0-f177-45b5-b430-796c8342a640}, !- Handle
  {041fb285-df62-49fc-92c2-338f94b561ad}, !- Name
  {0a604999-327e-43bc-ac6d-27458d8e4034}, !- Source Object
  3,                                      !- Outlet Port
  {2257de87-d543-476b-8737-01f80154d9ef}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5e65e793-3b38-4102-8202-bf4613093ec8}, !- Handle
  {103cbfb4-2166-4672-a648-b33d4f5c05dc}, !- Name
  {2257de87-d543-476b-8737-01f80154d9ef}, !- Source Object
  12,                                     !- Outlet Port
  {af792f08-5693-45f8-ad81-cbcf2ee6844c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {a3a0528a-b28e-4730-8a45-4c8e9033ae2c}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN Rht Coil, !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c8c6a8d3-ad92-4e89-9e10-0c9ce29e0987}, !- Water Inlet Node Name
  {fa2b9615-023f-4cbb-b961-e28e2a36ce71}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3a339e8c-e301-4fc7-9f96-e3e4c2a9926d}, !- Handle
  Node 162,                               !- Name
  {95b18811-3281-4c12-b31a-c7f66c5b151c}, !- Inlet Port
  {c8c6a8d3-ad92-4e89-9e10-0c9ce29e0987}; !- Outlet Port

OS:Connection,
  {95b18811-3281-4c12-b31a-c7f66c5b151c}, !- Handle
  {a04e3251-1c6d-4041-a57a-9980cbc6ab73}, !- Name
  {456e7c27-53c1-4400-9b93-588da76985c8}, !- Source Object
  18,                                     !- Outlet Port
  {3a339e8c-e301-4fc7-9f96-e3e4c2a9926d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {72400e42-96ad-421a-845d-978ed03d2ee7}, !- Handle
  Node 163,                               !- Name
  {fa2b9615-023f-4cbb-b961-e28e2a36ce71}, !- Inlet Port
  {b972e159-6be4-455a-9778-e6239296e7af}; !- Outlet Port

OS:Connection,
  {c8c6a8d3-ad92-4e89-9e10-0c9ce29e0987}, !- Handle
  {8e38feca-0b2b-404e-acee-9935586a8fe6}, !- Name
  {3a339e8c-e301-4fc7-9f96-e3e4c2a9926d}, !- Source Object
  3,                                      !- Outlet Port
  {a3a0528a-b28e-4730-8a45-4c8e9033ae2c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {fa2b9615-023f-4cbb-b961-e28e2a36ce71}, !- Handle
  {a2ebf822-700d-4ce0-8b6c-ffa98a209935}, !- Name
  {a3a0528a-b28e-4730-8a45-4c8e9033ae2c}, !- Source Object
  6,                                      !- Outlet Port
  {72400e42-96ad-421a-845d-978ed03d2ee7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b972e159-6be4-455a-9778-e6239296e7af}, !- Handle
  {eefc37b3-8464-4881-bc00-e93d39ae3041}, !- Name
  {72400e42-96ad-421a-845d-978ed03d2ee7}, !- Source Object
  3,                                      !- Outlet Port
  {264a2ee0-c85f-42f8-b8cc-1cef6c7621c5}, !- Target Object
  18;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {960c3258-f725-4c4e-bff8-39d8770d71c9}, !- Handle
  Controller Water Coil 13,               !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {3a339e8c-e301-4fc7-9f96-e3e4c2a9926d}, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {6928a066-169b-473a-8ece-e5ffeff8b7f8}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN VAV Term, !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule Name
  {4383ee67-a52c-4ece-87ad-2aef1b480d7e}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.816588809326311,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a3a0528a-b28e-4730-8a45-4c8e9033ae2c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2151e33f-0879-4a9e-82c5-27ea3c9318d2}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9f707176-c1cb-4c3e-b173-e0b2931dc5dd}, !- Handle
  Node 164,                               !- Name
  {2151e33f-0879-4a9e-82c5-27ea3c9318d2}, !- Inlet Port
  {addaa8b7-293d-46c3-83ea-7008f0aed86c}; !- Outlet Port

OS:Node,
  {a60d9d10-9a74-408f-9ba5-3373e17f90ef}, !- Handle
  Node 165,                               !- Name
  {b51cb9a3-373f-40b0-a875-4dfd93a9602a}, !- Inlet Port
  {96ddbd40-1b2e-4389-9a20-7895a96d9fd0}; !- Outlet Port

OS:Connection,
  {addaa8b7-293d-46c3-83ea-7008f0aed86c}, !- Handle
  {7a812497-26c8-4010-8a84-1def3f2d890b}, !- Name
  {9f707176-c1cb-4c3e-b173-e0b2931dc5dd}, !- Source Object
  3,                                      !- Outlet Port
  {4f7570c4-e97e-4439-b62d-ad708a9f0632}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b51cb9a3-373f-40b0-a875-4dfd93a9602a}, !- Handle
  {eeee422c-e158-4501-af01-8a4b6df7aa7c}, !- Name
  {9141cfec-a371-4691-a4eb-bc62fa7d0496}, !- Source Object
  12,                                     !- Outlet Port
  {a60d9d10-9a74-408f-9ba5-3373e17f90ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96ddbd40-1b2e-4389-9a20-7895a96d9fd0}, !- Handle
  {345f4a0b-6516-4d79-889b-0c381fe37afd}, !- Name
  {a60d9d10-9a74-408f-9ba5-3373e17f90ef}, !- Source Object
  3,                                      !- Outlet Port
  {02a11567-93c6-4261-97fe-0c2980436f09}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {28c315b9-04cb-41a1-be3e-f46fe0497047}, !- Handle
  Node 166,                               !- Name
  {9718c0d0-4105-4175-9e53-c50ab6e011d0}, !- Inlet Port
  {4383ee67-a52c-4ece-87ad-2aef1b480d7e}; !- Outlet Port

OS:Connection,
  {9718c0d0-4105-4175-9e53-c50ab6e011d0}, !- Handle
  {5f7321e3-d223-4e8d-b9a0-683ff5123c02}, !- Name
  {a8ab2477-b519-42b8-b04d-28e4a49bb860}, !- Source Object
  5,                                      !- Outlet Port
  {28c315b9-04cb-41a1-be3e-f46fe0497047}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4383ee67-a52c-4ece-87ad-2aef1b480d7e}, !- Handle
  {05ce873d-75ff-4d8a-b783-38ee46070b2d}, !- Name
  {28c315b9-04cb-41a1-be3e-f46fe0497047}, !- Source Object
  3,                                      !- Outlet Port
  {6928a066-169b-473a-8ece-e5ffeff8b7f8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2151e33f-0879-4a9e-82c5-27ea3c9318d2}, !- Handle
  {d9ce68cb-f3dd-448f-99f1-4549011b30d6}, !- Name
  {6928a066-169b-473a-8ece-e5ffeff8b7f8}, !- Source Object
  12,                                     !- Outlet Port
  {9f707176-c1cb-4c3e-b173-e0b2931dc5dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {937fb3f4-4ee7-4278-9034-2636bfe62948}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2 ZN Rht Coil, !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f31bf6f5-c22e-4260-9a03-0f68b1a3a539}, !- Water Inlet Node Name
  {43fe82fd-9bc8-4f3f-991e-20102b61cea5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8ba6b401-7b4a-443a-ab98-c39126cabef2}, !- Handle
  Node 167,                               !- Name
  {fe1f22a5-6ce5-48fa-bbde-6b7cbaa2b51d}, !- Inlet Port
  {f31bf6f5-c22e-4260-9a03-0f68b1a3a539}; !- Outlet Port

OS:Connection,
  {fe1f22a5-6ce5-48fa-bbde-6b7cbaa2b51d}, !- Handle
  {445c2f7c-2359-4392-b944-d3059ee58914}, !- Name
  {456e7c27-53c1-4400-9b93-588da76985c8}, !- Source Object
  19,                                     !- Outlet Port
  {8ba6b401-7b4a-443a-ab98-c39126cabef2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b6fb3792-8b77-4338-ba1d-79b96c5fd153}, !- Handle
  Node 168,                               !- Name
  {43fe82fd-9bc8-4f3f-991e-20102b61cea5}, !- Inlet Port
  {e1454df8-d2de-48ab-aaf3-9562fff9b0f5}; !- Outlet Port

OS:Connection,
  {f31bf6f5-c22e-4260-9a03-0f68b1a3a539}, !- Handle
  {30221636-d57f-4cce-869c-8b7e69606651}, !- Name
  {8ba6b401-7b4a-443a-ab98-c39126cabef2}, !- Source Object
  3,                                      !- Outlet Port
  {937fb3f4-4ee7-4278-9034-2636bfe62948}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {43fe82fd-9bc8-4f3f-991e-20102b61cea5}, !- Handle
  {c4dfcaf8-bc2b-48eb-87cd-4b0d00fe1ed2}, !- Name
  {937fb3f4-4ee7-4278-9034-2636bfe62948}, !- Source Object
  6,                                      !- Outlet Port
  {b6fb3792-8b77-4338-ba1d-79b96c5fd153}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1454df8-d2de-48ab-aaf3-9562fff9b0f5}, !- Handle
  {07c0f056-cd0c-4e64-a129-7985a7637644}, !- Name
  {b6fb3792-8b77-4338-ba1d-79b96c5fd153}, !- Source Object
  3,                                      !- Outlet Port
  {264a2ee0-c85f-42f8-b8cc-1cef6c7621c5}, !- Target Object
  19;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1c999d67-e514-4af9-8af3-0628f1f8da10}, !- Handle
  Controller Water Coil 14,               !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {8ba6b401-7b4a-443a-ab98-c39126cabef2}, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {4b579aa7-0878-4739-b8b6-dddf4cbc651d}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2 ZN VAV Term, !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule Name
  {3dd53095-c509-4762-bdb4-d8795bc2f883}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.7,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {937fb3f4-4ee7-4278-9034-2636bfe62948}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1a4f1078-16f8-4615-8f5b-42561c9750f6}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {1d07d657-81a6-4ecf-a6d8-e6258ec2f06b}, !- Handle
  Node 169,                               !- Name
  {1a4f1078-16f8-4615-8f5b-42561c9750f6}, !- Inlet Port
  {4ef756a2-9308-46a6-bb00-749591f81f1c}; !- Outlet Port

OS:Node,
  {beadc62e-6ab5-439a-a6d1-52951f2737c2}, !- Handle
  Node 170,                               !- Name
  {baa0504a-efbc-477c-8daf-1e8b2982db38}, !- Inlet Port
  {8ed69b6d-f5ae-4858-a4aa-82671ddb4431}; !- Outlet Port

OS:Connection,
  {4ef756a2-9308-46a6-bb00-749591f81f1c}, !- Handle
  {4b238bfc-c892-405b-958a-6240adccb069}, !- Name
  {1d07d657-81a6-4ecf-a6d8-e6258ec2f06b}, !- Source Object
  3,                                      !- Outlet Port
  {cfc277aa-b6d4-4294-848a-2499fcca4df1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {baa0504a-efbc-477c-8daf-1e8b2982db38}, !- Handle
  {a780d699-8962-40c1-a7fd-3ecd3f9d7859}, !- Name
  {28841876-9dbe-42f2-9fe2-c851f3bba1d2}, !- Source Object
  12,                                     !- Outlet Port
  {beadc62e-6ab5-439a-a6d1-52951f2737c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ed69b6d-f5ae-4858-a4aa-82671ddb4431}, !- Handle
  {b0e479e4-a6d5-498c-88a8-7b73cfbec42c}, !- Name
  {beadc62e-6ab5-439a-a6d1-52951f2737c2}, !- Source Object
  3,                                      !- Outlet Port
  {02a11567-93c6-4261-97fe-0c2980436f09}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7c6294ab-b854-440d-b381-1b3b19e4919e}, !- Handle
  Node 171,                               !- Name
  {615fee87-8534-47fb-90f2-822b85d9d015}, !- Inlet Port
  {3dd53095-c509-4762-bdb4-d8795bc2f883}; !- Outlet Port

OS:Connection,
  {615fee87-8534-47fb-90f2-822b85d9d015}, !- Handle
  {fc3dda1c-883b-4a53-82da-b8caea95b773}, !- Name
  {a8ab2477-b519-42b8-b04d-28e4a49bb860}, !- Source Object
  6,                                      !- Outlet Port
  {7c6294ab-b854-440d-b381-1b3b19e4919e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3dd53095-c509-4762-bdb4-d8795bc2f883}, !- Handle
  {3528172e-6024-4671-93a4-6cd28f2e1972}, !- Name
  {7c6294ab-b854-440d-b381-1b3b19e4919e}, !- Source Object
  3,                                      !- Outlet Port
  {4b579aa7-0878-4739-b8b6-dddf4cbc651d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1a4f1078-16f8-4615-8f5b-42561c9750f6}, !- Handle
  {f2c6d9b8-8774-4e7a-855c-590baaa5a7e4}, !- Name
  {4b579aa7-0878-4739-b8b6-dddf4cbc651d}, !- Source Object
  12,                                     !- Outlet Port
  {1d07d657-81a6-4ecf-a6d8-e6258ec2f06b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {1432c7b2-8d26-4f81-9c0a-bfb4d51e83e8}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 ZN Rht Coil,  !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a4b0e6c6-5315-4db6-ba28-7c18d8f8b7cb}, !- Water Inlet Node Name
  {a4e51370-eee1-4737-957d-56aff9c55601}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d701d6ee-e2e4-4bd7-81a0-df36425f0389}, !- Handle
  Node 172,                               !- Name
  {f1178b77-c460-4a7e-97d1-a65da0c4715e}, !- Inlet Port
  {a4b0e6c6-5315-4db6-ba28-7c18d8f8b7cb}; !- Outlet Port

OS:Connection,
  {f1178b77-c460-4a7e-97d1-a65da0c4715e}, !- Handle
  {ff12addf-8e45-4170-b5bc-5089592eca72}, !- Name
  {456e7c27-53c1-4400-9b93-588da76985c8}, !- Source Object
  20,                                     !- Outlet Port
  {d701d6ee-e2e4-4bd7-81a0-df36425f0389}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1e706c8e-6e1b-4beb-a702-be47b8a152f6}, !- Handle
  Node 173,                               !- Name
  {a4e51370-eee1-4737-957d-56aff9c55601}, !- Inlet Port
  {82ca3060-fe05-4981-a6ff-5789860cc3d5}; !- Outlet Port

OS:Connection,
  {a4b0e6c6-5315-4db6-ba28-7c18d8f8b7cb}, !- Handle
  {f2243c65-b82b-4524-8bd0-71fbd5fe4b7d}, !- Name
  {d701d6ee-e2e4-4bd7-81a0-df36425f0389}, !- Source Object
  3,                                      !- Outlet Port
  {1432c7b2-8d26-4f81-9c0a-bfb4d51e83e8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a4e51370-eee1-4737-957d-56aff9c55601}, !- Handle
  {5ce6542b-c7cd-4259-88f8-555cc5d77859}, !- Name
  {1432c7b2-8d26-4f81-9c0a-bfb4d51e83e8}, !- Source Object
  6,                                      !- Outlet Port
  {1e706c8e-6e1b-4beb-a702-be47b8a152f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82ca3060-fe05-4981-a6ff-5789860cc3d5}, !- Handle
  {848da9a1-d0fe-4732-b3f8-93b6eecb9165}, !- Name
  {1e706c8e-6e1b-4beb-a702-be47b8a152f6}, !- Source Object
  3,                                      !- Outlet Port
  {264a2ee0-c85f-42f8-b8cc-1cef6c7621c5}, !- Target Object
  20;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5d8a3b3a-6fed-4e0c-bcb8-a754161a9dd4}, !- Handle
  Controller Water Coil 15,               !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {d701d6ee-e2e4-4bd7-81a0-df36425f0389}, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {aeb33a4a-f09c-447b-a662-623a7dc3f9f7}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 ZN VAV Term,  !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule Name
  {14cdbbcf-f37e-4530-a2e2-3a28d26ad6dc}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {1432c7b2-8d26-4f81-9c0a-bfb4d51e83e8}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9dff800d-cf9b-411b-b6ce-7f6e663a321a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2a6b21c0-62be-430c-a92e-be7248f160fc}, !- Handle
  Node 174,                               !- Name
  {9dff800d-cf9b-411b-b6ce-7f6e663a321a}, !- Inlet Port
  {c8037cc2-3f52-40b3-a56e-5e656ca3e83e}; !- Outlet Port

OS:Node,
  {ca4c11a0-4714-4078-a322-af598cbfca64}, !- Handle
  Node 175,                               !- Name
  {079a00d3-bb14-458e-bd9e-72033810bcfd}, !- Inlet Port
  {a88def19-584b-4963-9cfc-666036184ccf}; !- Outlet Port

OS:Connection,
  {c8037cc2-3f52-40b3-a56e-5e656ca3e83e}, !- Handle
  {f450220d-f3ec-43b0-8489-e36e404dcbcb}, !- Name
  {2a6b21c0-62be-430c-a92e-be7248f160fc}, !- Source Object
  3,                                      !- Outlet Port
  {a29d4826-de31-4b3c-be76-c53b70e94833}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {079a00d3-bb14-458e-bd9e-72033810bcfd}, !- Handle
  {2c48ca74-5b13-4142-96b9-78ed511a966f}, !- Name
  {71f07770-11aa-43c6-aef7-27304f94ef6d}, !- Source Object
  12,                                     !- Outlet Port
  {ca4c11a0-4714-4078-a322-af598cbfca64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a88def19-584b-4963-9cfc-666036184ccf}, !- Handle
  {a15d7a69-210d-491b-b396-87ca3c29b39a}, !- Name
  {ca4c11a0-4714-4078-a322-af598cbfca64}, !- Source Object
  3,                                      !- Outlet Port
  {02a11567-93c6-4261-97fe-0c2980436f09}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {a57a7879-18d5-4a29-b802-13c33c0cd710}, !- Handle
  Node 176,                               !- Name
  {aea142e8-fb8d-4cd4-9615-4899af2b11f3}, !- Inlet Port
  {14cdbbcf-f37e-4530-a2e2-3a28d26ad6dc}; !- Outlet Port

OS:Connection,
  {aea142e8-fb8d-4cd4-9615-4899af2b11f3}, !- Handle
  {6b2a4e70-cf4a-44db-b8af-044d7d054b48}, !- Name
  {a8ab2477-b519-42b8-b04d-28e4a49bb860}, !- Source Object
  7,                                      !- Outlet Port
  {a57a7879-18d5-4a29-b802-13c33c0cd710}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14cdbbcf-f37e-4530-a2e2-3a28d26ad6dc}, !- Handle
  {a8a9eab5-76b2-48a1-8994-0512b33ea9eb}, !- Name
  {a57a7879-18d5-4a29-b802-13c33c0cd710}, !- Source Object
  3,                                      !- Outlet Port
  {aeb33a4a-f09c-447b-a662-623a7dc3f9f7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9dff800d-cf9b-411b-b6ce-7f6e663a321a}, !- Handle
  {6ad13b33-c9f9-4afa-8eff-a3b5e9c0c9ae}, !- Name
  {aeb33a4a-f09c-447b-a662-623a7dc3f9f7}, !- Source Object
  12,                                     !- Outlet Port
  {2a6b21c0-62be-430c-a92e-be7248f160fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {76fa53bf-ee9a-4825-8639-aa5554739f52}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2 ZN Rht Coil,  !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {565f144f-840c-4b18-b8b9-46c568df34c4}, !- Water Inlet Node Name
  {9154bbb7-d425-4a00-956b-df3a208d0693}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {eaf3429b-38b2-4cdb-a505-4f3d582f3caa}, !- Handle
  Node 177,                               !- Name
  {8d2b1e08-cde6-4360-9e2f-9d2dd1777ea6}, !- Inlet Port
  {565f144f-840c-4b18-b8b9-46c568df34c4}; !- Outlet Port

OS:Connection,
  {8d2b1e08-cde6-4360-9e2f-9d2dd1777ea6}, !- Handle
  {fb5955cf-e823-4eae-be04-0dbcc1cc769f}, !- Name
  {456e7c27-53c1-4400-9b93-588da76985c8}, !- Source Object
  21,                                     !- Outlet Port
  {eaf3429b-38b2-4cdb-a505-4f3d582f3caa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {68296ac7-6bea-41ff-8345-d9ab11797221}, !- Handle
  Node 178,                               !- Name
  {9154bbb7-d425-4a00-956b-df3a208d0693}, !- Inlet Port
  {c18aaf96-8842-4d0a-8ecf-3aaec6303a66}; !- Outlet Port

OS:Connection,
  {565f144f-840c-4b18-b8b9-46c568df34c4}, !- Handle
  {7443dc58-685f-4b1b-99f8-acd4b5d21832}, !- Name
  {eaf3429b-38b2-4cdb-a505-4f3d582f3caa}, !- Source Object
  3,                                      !- Outlet Port
  {76fa53bf-ee9a-4825-8639-aa5554739f52}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9154bbb7-d425-4a00-956b-df3a208d0693}, !- Handle
  {2e45e33c-c971-417b-8b2b-bcac39287cf7}, !- Name
  {76fa53bf-ee9a-4825-8639-aa5554739f52}, !- Source Object
  6,                                      !- Outlet Port
  {68296ac7-6bea-41ff-8345-d9ab11797221}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c18aaf96-8842-4d0a-8ecf-3aaec6303a66}, !- Handle
  {5dbfff46-6a61-4ff2-bff2-eb6233563025}, !- Name
  {68296ac7-6bea-41ff-8345-d9ab11797221}, !- Source Object
  3,                                      !- Outlet Port
  {264a2ee0-c85f-42f8-b8cc-1cef6c7621c5}, !- Target Object
  21;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d12dcfd9-fe1a-4a19-96a8-2983d345fee8}, !- Handle
  Controller Water Coil 16,               !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {eaf3429b-38b2-4cdb-a505-4f3d582f3caa}, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ebabc47d-60d1-4fa0-ad57-943762e18111}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2 ZN VAV Term,  !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule Name
  {1a90f388-9013-4cf9-9df5-8cc82d722c2d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {76fa53bf-ee9a-4825-8639-aa5554739f52}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7cc73d3c-5b0a-423d-b07d-b37f3b1de14b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {bc54774f-219a-4e3f-82bd-6368e13e2f5e}, !- Handle
  Node 179,                               !- Name
  {7cc73d3c-5b0a-423d-b07d-b37f3b1de14b}, !- Inlet Port
  {425c4cf7-9069-4e5a-b6d4-0e4b51a60875}; !- Outlet Port

OS:Node,
  {d01ecc65-7da3-478f-9266-aaf003652076}, !- Handle
  Node 180,                               !- Name
  {5fb1062e-df24-41a6-b9f2-249652446d51}, !- Inlet Port
  {df015207-4496-4f41-900f-a50bef575c9f}; !- Outlet Port

OS:Connection,
  {425c4cf7-9069-4e5a-b6d4-0e4b51a60875}, !- Handle
  {cd871f84-5803-4fb4-90e3-671608795590}, !- Name
  {bc54774f-219a-4e3f-82bd-6368e13e2f5e}, !- Source Object
  3,                                      !- Outlet Port
  {439cf917-bfe9-4259-8697-e512413e0603}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5fb1062e-df24-41a6-b9f2-249652446d51}, !- Handle
  {3e0cb1ed-d4d1-4205-aefb-6e9130f8bdf2}, !- Name
  {315ed8ad-3c1b-407c-945e-2d602098e6c3}, !- Source Object
  12,                                     !- Outlet Port
  {d01ecc65-7da3-478f-9266-aaf003652076}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df015207-4496-4f41-900f-a50bef575c9f}, !- Handle
  {193b732b-e488-4774-b589-36373d3f63c3}, !- Name
  {d01ecc65-7da3-478f-9266-aaf003652076}, !- Source Object
  3,                                      !- Outlet Port
  {02a11567-93c6-4261-97fe-0c2980436f09}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {cbfd22d2-650f-4561-a1e4-690ec5d4528d}, !- Handle
  Node 181,                               !- Name
  {b82942b8-77be-465d-8f37-36320318da63}, !- Inlet Port
  {1a90f388-9013-4cf9-9df5-8cc82d722c2d}; !- Outlet Port

OS:Connection,
  {b82942b8-77be-465d-8f37-36320318da63}, !- Handle
  {f0bd387d-ccdd-4f05-9775-2488b26a962a}, !- Name
  {a8ab2477-b519-42b8-b04d-28e4a49bb860}, !- Source Object
  8,                                      !- Outlet Port
  {cbfd22d2-650f-4561-a1e4-690ec5d4528d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a90f388-9013-4cf9-9df5-8cc82d722c2d}, !- Handle
  {6bb71988-08fa-48b4-8d76-aa71cbf2a51e}, !- Name
  {cbfd22d2-650f-4561-a1e4-690ec5d4528d}, !- Source Object
  3,                                      !- Outlet Port
  {ebabc47d-60d1-4fa0-ad57-943762e18111}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7cc73d3c-5b0a-423d-b07d-b37f3b1de14b}, !- Handle
  {eb5e8b1d-e050-46f0-ac25-f630fcb1c9b0}, !- Name
  {ebabc47d-60d1-4fa0-ad57-943762e18111}, !- Source Object
  12,                                     !- Outlet Port
  {bc54774f-219a-4e3f-82bd-6368e13e2f5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {48b2a71e-0858-483b-bb7a-9f234f77a763}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN Rht Coil, !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {909747e6-eb70-4269-b6e0-65f6abe63f14}, !- Water Inlet Node Name
  {20f86c97-e9d4-43ef-b2b1-c31c33efab3a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {46942cdf-dfba-4db9-bf2b-6b965401dd77}, !- Handle
  Node 182,                               !- Name
  {a55b676b-53ce-4097-be2b-8536801c281a}, !- Inlet Port
  {909747e6-eb70-4269-b6e0-65f6abe63f14}; !- Outlet Port

OS:Connection,
  {a55b676b-53ce-4097-be2b-8536801c281a}, !- Handle
  {ede10395-0e53-4891-81c4-5b76ce705904}, !- Name
  {456e7c27-53c1-4400-9b93-588da76985c8}, !- Source Object
  22,                                     !- Outlet Port
  {46942cdf-dfba-4db9-bf2b-6b965401dd77}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f0ea31cd-9359-48e9-8e19-e3735953bf87}, !- Handle
  Node 183,                               !- Name
  {20f86c97-e9d4-43ef-b2b1-c31c33efab3a}, !- Inlet Port
  {5b84c4a7-5f52-441f-bc24-02a3143ddb2f}; !- Outlet Port

OS:Connection,
  {909747e6-eb70-4269-b6e0-65f6abe63f14}, !- Handle
  {6114b7f4-c68d-43d0-8a5d-7c20bf147669}, !- Name
  {46942cdf-dfba-4db9-bf2b-6b965401dd77}, !- Source Object
  3,                                      !- Outlet Port
  {48b2a71e-0858-483b-bb7a-9f234f77a763}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {20f86c97-e9d4-43ef-b2b1-c31c33efab3a}, !- Handle
  {079580bc-1579-470f-8d15-833f7ae123ee}, !- Name
  {48b2a71e-0858-483b-bb7a-9f234f77a763}, !- Source Object
  6,                                      !- Outlet Port
  {f0ea31cd-9359-48e9-8e19-e3735953bf87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b84c4a7-5f52-441f-bc24-02a3143ddb2f}, !- Handle
  {49103162-3588-4aba-b547-4423a0d5bb1a}, !- Name
  {f0ea31cd-9359-48e9-8e19-e3735953bf87}, !- Source Object
  3,                                      !- Outlet Port
  {264a2ee0-c85f-42f8-b8cc-1cef6c7621c5}, !- Target Object
  22;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b4358a42-c026-4a33-ace3-4bfe381f74c6}, !- Handle
  Controller Water Coil 17,               !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {46942cdf-dfba-4db9-bf2b-6b965401dd77}, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b613d997-fad6-4558-904d-77afd7cd01e3}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN VAV Term, !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule Name
  {99c54b40-f3cf-4f66-a844-e61393ccc9a0}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.7,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {48b2a71e-0858-483b-bb7a-9f234f77a763}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {3b61dc73-8883-4280-8926-b0a0f86d3135}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {810a59da-a31c-438a-a35d-1d2b340c6795}, !- Handle
  Node 184,                               !- Name
  {3b61dc73-8883-4280-8926-b0a0f86d3135}, !- Inlet Port
  {85e4b928-5fa0-4cb1-bf9e-40caa2da7254}; !- Outlet Port

OS:Node,
  {35daaebf-90ce-4e41-9e62-8b7a19a60933}, !- Handle
  Node 185,                               !- Name
  {7e0ed524-0c07-4d13-b22a-5006de248aca}, !- Inlet Port
  {0621f347-32cc-494c-98d6-9f533654299d}; !- Outlet Port

OS:Connection,
  {85e4b928-5fa0-4cb1-bf9e-40caa2da7254}, !- Handle
  {d526d5e7-81c7-4c82-a815-75aa3118da64}, !- Name
  {810a59da-a31c-438a-a35d-1d2b340c6795}, !- Source Object
  3,                                      !- Outlet Port
  {6b67aed6-2841-48f9-a05c-2187afa39486}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7e0ed524-0c07-4d13-b22a-5006de248aca}, !- Handle
  {197f9800-a81c-4cde-922f-bd219040dea6}, !- Name
  {ca419208-0dc2-431e-b2fe-9b927253d1e3}, !- Source Object
  12,                                     !- Outlet Port
  {35daaebf-90ce-4e41-9e62-8b7a19a60933}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0621f347-32cc-494c-98d6-9f533654299d}, !- Handle
  {117aa707-a328-46cf-af47-4aaccf2e459b}, !- Name
  {35daaebf-90ce-4e41-9e62-8b7a19a60933}, !- Source Object
  3,                                      !- Outlet Port
  {02a11567-93c6-4261-97fe-0c2980436f09}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {8b9c999a-aa3a-41b4-9abb-7be053ef36fe}, !- Handle
  Node 186,                               !- Name
  {87f48283-e881-4e93-a809-90acda9a7ab0}, !- Inlet Port
  {99c54b40-f3cf-4f66-a844-e61393ccc9a0}; !- Outlet Port

OS:Connection,
  {87f48283-e881-4e93-a809-90acda9a7ab0}, !- Handle
  {0fe28ffd-1cca-419b-b593-53dd8861058a}, !- Name
  {a8ab2477-b519-42b8-b04d-28e4a49bb860}, !- Source Object
  9,                                      !- Outlet Port
  {8b9c999a-aa3a-41b4-9abb-7be053ef36fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99c54b40-f3cf-4f66-a844-e61393ccc9a0}, !- Handle
  {1c241e1f-e14d-49e0-8728-878e9688a520}, !- Name
  {8b9c999a-aa3a-41b4-9abb-7be053ef36fe}, !- Source Object
  3,                                      !- Outlet Port
  {b613d997-fad6-4558-904d-77afd7cd01e3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3b61dc73-8883-4280-8926-b0a0f86d3135}, !- Handle
  {e95802d8-0dd7-4c41-bbb2-e2e4dc1b87e2}, !- Name
  {b613d997-fad6-4558-904d-77afd7cd01e3}, !- Source Object
  12,                                     !- Outlet Port
  {810a59da-a31c-438a-a35d-1d2b340c6795}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {a661cad3-074f-49cb-978f-fc92ad7fdef8}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2 ZN Rht Coil, !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2a429be5-b119-4ccd-a7a3-af2a0d82ab33}, !- Water Inlet Node Name
  {7a675e02-b87c-4bd3-a446-9b0cb4f85dfc}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0b88c6d8-a009-48f5-b7ee-063427886987}, !- Handle
  Node 187,                               !- Name
  {349cffa8-3623-4911-806b-efca78d097a6}, !- Inlet Port
  {2a429be5-b119-4ccd-a7a3-af2a0d82ab33}; !- Outlet Port

OS:Connection,
  {349cffa8-3623-4911-806b-efca78d097a6}, !- Handle
  {7ba5e7b6-f432-460d-9274-f9eea385036b}, !- Name
  {456e7c27-53c1-4400-9b93-588da76985c8}, !- Source Object
  23,                                     !- Outlet Port
  {0b88c6d8-a009-48f5-b7ee-063427886987}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {83211f9d-b962-42e4-8f3d-7a45057cff9a}, !- Handle
  Node 188,                               !- Name
  {7a675e02-b87c-4bd3-a446-9b0cb4f85dfc}, !- Inlet Port
  {1336499b-b682-4a23-b964-881729b6354a}; !- Outlet Port

OS:Connection,
  {2a429be5-b119-4ccd-a7a3-af2a0d82ab33}, !- Handle
  {e5d3be6c-281a-4686-83cd-dd6fa3a9bdc5}, !- Name
  {0b88c6d8-a009-48f5-b7ee-063427886987}, !- Source Object
  3,                                      !- Outlet Port
  {a661cad3-074f-49cb-978f-fc92ad7fdef8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7a675e02-b87c-4bd3-a446-9b0cb4f85dfc}, !- Handle
  {85f502d7-2339-449f-a3a2-6f4a49ec855e}, !- Name
  {a661cad3-074f-49cb-978f-fc92ad7fdef8}, !- Source Object
  6,                                      !- Outlet Port
  {83211f9d-b962-42e4-8f3d-7a45057cff9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1336499b-b682-4a23-b964-881729b6354a}, !- Handle
  {f6ae0563-1b2c-4ab1-9045-b398b92b254b}, !- Name
  {83211f9d-b962-42e4-8f3d-7a45057cff9a}, !- Source Object
  3,                                      !- Outlet Port
  {264a2ee0-c85f-42f8-b8cc-1cef6c7621c5}, !- Target Object
  23;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {83015c70-9a5a-43d0-8e41-ccb9c549b546}, !- Handle
  Controller Water Coil 18,               !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {0b88c6d8-a009-48f5-b7ee-063427886987}, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5fc65c33-330c-4c5a-bdf0-a7a9fb88f7d5}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2 ZN VAV Term, !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule Name
  {c1b2fdc8-00d8-41da-9fad-6f679d8174e4}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.7,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a661cad3-074f-49cb-978f-fc92ad7fdef8}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5e486664-126b-4ed2-a733-eadaae0a39bb}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {200be068-2f67-4b4a-a0e5-8e7def9eeb96}, !- Handle
  Node 189,                               !- Name
  {5e486664-126b-4ed2-a733-eadaae0a39bb}, !- Inlet Port
  {049f1c85-831d-4247-b9a5-6c4961ac8172}; !- Outlet Port

OS:Node,
  {c6636d45-5b07-49f5-998b-58cb3688ab66}, !- Handle
  Node 190,                               !- Name
  {2d9b59e6-a70e-4d3a-bc84-329678d4e182}, !- Inlet Port
  {b3b6ac2f-79fe-4aee-a66c-604e488ed5a7}; !- Outlet Port

OS:Connection,
  {049f1c85-831d-4247-b9a5-6c4961ac8172}, !- Handle
  {29a5984d-514d-4437-a9a7-b3ac7c1bb5c3}, !- Name
  {200be068-2f67-4b4a-a0e5-8e7def9eeb96}, !- Source Object
  3,                                      !- Outlet Port
  {46470b2a-9889-4609-88ae-d5473cf37c35}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2d9b59e6-a70e-4d3a-bc84-329678d4e182}, !- Handle
  {36ac362d-0179-4f8a-b3d5-a9d364513a31}, !- Name
  {928c9ff7-c3f1-4d4e-b3aa-b28ba272e609}, !- Source Object
  12,                                     !- Outlet Port
  {c6636d45-5b07-49f5-998b-58cb3688ab66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3b6ac2f-79fe-4aee-a66c-604e488ed5a7}, !- Handle
  {32da51aa-c620-440f-9a33-24e48c41247d}, !- Name
  {c6636d45-5b07-49f5-998b-58cb3688ab66}, !- Source Object
  3,                                      !- Outlet Port
  {02a11567-93c6-4261-97fe-0c2980436f09}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {52d88cd4-3e68-4be8-ab33-7ef9fc569e6a}, !- Handle
  Node 191,                               !- Name
  {a7f1c97b-8e18-4ca7-997c-fd9f1491cb2b}, !- Inlet Port
  {c1b2fdc8-00d8-41da-9fad-6f679d8174e4}; !- Outlet Port

OS:Connection,
  {a7f1c97b-8e18-4ca7-997c-fd9f1491cb2b}, !- Handle
  {6ca7fd5c-95c1-4ae2-a878-a64f35874f75}, !- Name
  {a8ab2477-b519-42b8-b04d-28e4a49bb860}, !- Source Object
  10,                                     !- Outlet Port
  {52d88cd4-3e68-4be8-ab33-7ef9fc569e6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1b2fdc8-00d8-41da-9fad-6f679d8174e4}, !- Handle
  {9b3dca77-2ac4-4b6b-b88d-452ee93c3611}, !- Name
  {52d88cd4-3e68-4be8-ab33-7ef9fc569e6a}, !- Source Object
  3,                                      !- Outlet Port
  {5fc65c33-330c-4c5a-bdf0-a7a9fb88f7d5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5e486664-126b-4ed2-a733-eadaae0a39bb}, !- Handle
  {79775bbf-e3eb-463f-8cea-cf453e09cd7a}, !- Name
  {5fc65c33-330c-4c5a-bdf0-a7a9fb88f7d5}, !- Source Object
  12,                                     !- Outlet Port
  {200be068-2f67-4b4a-a0e5-8e7def9eeb96}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {590f6f59-4dad-4e16-a675-9dac4c0d81ed}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 ZN Rht Coil, !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {9b988a29-0a35-41e1-a25c-6ad376255a00}, !- Water Inlet Node Name
  {20bea19c-1a34-44d7-9f19-f575bf720cf3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d837993b-298a-425f-9e72-ee678aa0e9d4}, !- Handle
  Node 192,                               !- Name
  {5c32249b-da8a-448c-bdb1-22fd18f63ab3}, !- Inlet Port
  {9b988a29-0a35-41e1-a25c-6ad376255a00}; !- Outlet Port

OS:Connection,
  {5c32249b-da8a-448c-bdb1-22fd18f63ab3}, !- Handle
  {ac3ff8cd-0be2-459f-b46c-74fae8ad28a9}, !- Name
  {456e7c27-53c1-4400-9b93-588da76985c8}, !- Source Object
  24,                                     !- Outlet Port
  {d837993b-298a-425f-9e72-ee678aa0e9d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {65a3e7bc-798c-462a-8aa7-5e61453b42c5}, !- Handle
  Node 193,                               !- Name
  {20bea19c-1a34-44d7-9f19-f575bf720cf3}, !- Inlet Port
  {44734a96-096d-4f6e-a7ab-e25ba3921a4e}; !- Outlet Port

OS:Connection,
  {9b988a29-0a35-41e1-a25c-6ad376255a00}, !- Handle
  {3768cf89-3007-46dd-adbb-922421e7a759}, !- Name
  {d837993b-298a-425f-9e72-ee678aa0e9d4}, !- Source Object
  3,                                      !- Outlet Port
  {590f6f59-4dad-4e16-a675-9dac4c0d81ed}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {20bea19c-1a34-44d7-9f19-f575bf720cf3}, !- Handle
  {b1406b95-d908-4531-9e20-b06c50e2dcc6}, !- Name
  {590f6f59-4dad-4e16-a675-9dac4c0d81ed}, !- Source Object
  6,                                      !- Outlet Port
  {65a3e7bc-798c-462a-8aa7-5e61453b42c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44734a96-096d-4f6e-a7ab-e25ba3921a4e}, !- Handle
  {165338e1-99b9-4980-8e48-927cb7439d38}, !- Name
  {65a3e7bc-798c-462a-8aa7-5e61453b42c5}, !- Source Object
  3,                                      !- Outlet Port
  {264a2ee0-c85f-42f8-b8cc-1cef6c7621c5}, !- Target Object
  24;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d64c967d-2ec1-4cef-96b3-56bf8ca80d78}, !- Handle
  Controller Water Coil 19,               !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {d837993b-298a-425f-9e72-ee678aa0e9d4}, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9a0a763f-ba98-4ae9-9337-5d6c47497342}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 ZN VAV Term, !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule Name
  {e498a248-e10e-4e04-b0c0-4885e1b1e015}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.896256010236195,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {590f6f59-4dad-4e16-a675-9dac4c0d81ed}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0b512e79-cee4-428c-a497-6fb20d20dbd8}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {329fe5eb-bb50-4f7b-bbf8-6fea0dffc98c}, !- Handle
  Node 194,                               !- Name
  {0b512e79-cee4-428c-a497-6fb20d20dbd8}, !- Inlet Port
  {fc20bf7b-5a77-4112-9820-c3cbc99d1453}; !- Outlet Port

OS:Node,
  {3f7b6d8c-9557-41db-a7ec-a4f61f5983d1}, !- Handle
  Node 195,                               !- Name
  {cfaa9b67-aa21-4316-8517-35ba24366552}, !- Inlet Port
  {b4681d06-1d56-4c81-a70b-105bef191f42}; !- Outlet Port

OS:Connection,
  {fc20bf7b-5a77-4112-9820-c3cbc99d1453}, !- Handle
  {5461afdc-f7e6-4821-9118-a2c7aafba010}, !- Name
  {329fe5eb-bb50-4f7b-bbf8-6fea0dffc98c}, !- Source Object
  3,                                      !- Outlet Port
  {a654c89c-aaed-413f-a3bf-adbf3eea94de}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cfaa9b67-aa21-4316-8517-35ba24366552}, !- Handle
  {2a73685e-57a5-486a-a407-3503ec4013a4}, !- Name
  {49e4e27b-18dd-4a4b-b67a-d728053bd4f8}, !- Source Object
  12,                                     !- Outlet Port
  {3f7b6d8c-9557-41db-a7ec-a4f61f5983d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4681d06-1d56-4c81-a70b-105bef191f42}, !- Handle
  {bae11218-7160-4095-b507-0c8665433392}, !- Name
  {3f7b6d8c-9557-41db-a7ec-a4f61f5983d1}, !- Source Object
  3,                                      !- Outlet Port
  {02a11567-93c6-4261-97fe-0c2980436f09}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {d8d7c1a7-60d5-49d8-a1df-5390ab540d72}, !- Handle
  Node 196,                               !- Name
  {40439e0d-1ce6-415a-99a6-8a236bc23668}, !- Inlet Port
  {e498a248-e10e-4e04-b0c0-4885e1b1e015}; !- Outlet Port

OS:Connection,
  {40439e0d-1ce6-415a-99a6-8a236bc23668}, !- Handle
  {57b85862-152a-4883-9866-862087764d2c}, !- Name
  {a8ab2477-b519-42b8-b04d-28e4a49bb860}, !- Source Object
  11,                                     !- Outlet Port
  {d8d7c1a7-60d5-49d8-a1df-5390ab540d72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e498a248-e10e-4e04-b0c0-4885e1b1e015}, !- Handle
  {e5ae1367-5744-4593-82be-8a283e50c733}, !- Name
  {d8d7c1a7-60d5-49d8-a1df-5390ab540d72}, !- Source Object
  3,                                      !- Outlet Port
  {9a0a763f-ba98-4ae9-9337-5d6c47497342}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0b512e79-cee4-428c-a497-6fb20d20dbd8}, !- Handle
  {66df325b-69c0-42df-a9b7-199bd034e9c6}, !- Name
  {9a0a763f-ba98-4ae9-9337-5d6c47497342}, !- Source Object
  12,                                     !- Outlet Port
  {329fe5eb-bb50-4f7b-bbf8-6fea0dffc98c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {55923daa-8acf-4aed-b677-dcd7b4d208f6}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2 ZN Rht Coil, !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d2057170-89fc-41e8-8179-0ac639c59ebe}, !- Water Inlet Node Name
  {fbc1ccbc-c028-418c-975b-33f9a330d366}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1c712594-496b-46bc-875e-68e859f492fc}, !- Handle
  Node 197,                               !- Name
  {a7a677e3-e6dc-4fdf-ae2c-e4221752fcd1}, !- Inlet Port
  {d2057170-89fc-41e8-8179-0ac639c59ebe}; !- Outlet Port

OS:Connection,
  {a7a677e3-e6dc-4fdf-ae2c-e4221752fcd1}, !- Handle
  {c3173019-08ff-4ebb-85a0-eb43256efc15}, !- Name
  {456e7c27-53c1-4400-9b93-588da76985c8}, !- Source Object
  25,                                     !- Outlet Port
  {1c712594-496b-46bc-875e-68e859f492fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c319432c-6895-4eed-ba67-e6d71522fbd6}, !- Handle
  Node 198,                               !- Name
  {fbc1ccbc-c028-418c-975b-33f9a330d366}, !- Inlet Port
  {efe297cd-55c1-4614-9a2a-d2b8a5e417be}; !- Outlet Port

OS:Connection,
  {d2057170-89fc-41e8-8179-0ac639c59ebe}, !- Handle
  {f0a1528f-b20c-4926-bf4b-6146f5e21a6e}, !- Name
  {1c712594-496b-46bc-875e-68e859f492fc}, !- Source Object
  3,                                      !- Outlet Port
  {55923daa-8acf-4aed-b677-dcd7b4d208f6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {fbc1ccbc-c028-418c-975b-33f9a330d366}, !- Handle
  {90174911-0205-4f8b-b6e8-f33bad628759}, !- Name
  {55923daa-8acf-4aed-b677-dcd7b4d208f6}, !- Source Object
  6,                                      !- Outlet Port
  {c319432c-6895-4eed-ba67-e6d71522fbd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efe297cd-55c1-4614-9a2a-d2b8a5e417be}, !- Handle
  {cc2c5e76-7166-4e39-b2a5-7d75d11b2c6c}, !- Name
  {c319432c-6895-4eed-ba67-e6d71522fbd6}, !- Source Object
  3,                                      !- Outlet Port
  {264a2ee0-c85f-42f8-b8cc-1cef6c7621c5}, !- Target Object
  25;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a8bc2b52-026d-4e91-9fcd-fd15e801bd7b}, !- Handle
  Controller Water Coil 20,               !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {1c712594-496b-46bc-875e-68e859f492fc}, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {18dc16f8-3385-40b6-92a1-623fb9b85235}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2 ZN VAV Term, !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule Name
  {16cfed75-4f2c-4a2a-b9bd-f7686452189b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.7,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {55923daa-8acf-4aed-b677-dcd7b4d208f6}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a9552ff3-f542-4a8c-9360-a2e733392cc5}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {4902e743-8938-4ea1-be4f-46c9f101df66}, !- Handle
  Node 199,                               !- Name
  {a9552ff3-f542-4a8c-9360-a2e733392cc5}, !- Inlet Port
  {8a060fd5-1f53-45ad-aa9b-0790be0274e8}; !- Outlet Port

OS:Node,
  {f2a919c4-7c6c-41d5-bf16-b130707e7263}, !- Handle
  Node 200,                               !- Name
  {92f43909-0517-4d52-89df-262af8d56547}, !- Inlet Port
  {8d1d02cc-596d-43a0-9cfb-27205dfcef84}; !- Outlet Port

OS:Connection,
  {8a060fd5-1f53-45ad-aa9b-0790be0274e8}, !- Handle
  {f42ff8e6-3af3-4f20-b975-6e81a07ef71d}, !- Name
  {4902e743-8938-4ea1-be4f-46c9f101df66}, !- Source Object
  3,                                      !- Outlet Port
  {00a7f69a-f98f-47a5-8b35-f0cf8d8f0390}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {92f43909-0517-4d52-89df-262af8d56547}, !- Handle
  {fba95644-17e4-4ddd-8d8e-1d9f57d5c763}, !- Name
  {7e3186e1-39ca-4c4d-a34d-daeba5e7e6bb}, !- Source Object
  12,                                     !- Outlet Port
  {f2a919c4-7c6c-41d5-bf16-b130707e7263}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d1d02cc-596d-43a0-9cfb-27205dfcef84}, !- Handle
  {511bce9a-e845-4a09-9b52-1c8266248359}, !- Name
  {f2a919c4-7c6c-41d5-bf16-b130707e7263}, !- Source Object
  3,                                      !- Outlet Port
  {02a11567-93c6-4261-97fe-0c2980436f09}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {6a73af72-3669-4ca8-a5af-f43fb7f211ef}, !- Handle
  Node 201,                               !- Name
  {681f9e11-102d-4cc9-a3ff-e3bacf40038b}, !- Inlet Port
  {16cfed75-4f2c-4a2a-b9bd-f7686452189b}; !- Outlet Port

OS:Connection,
  {681f9e11-102d-4cc9-a3ff-e3bacf40038b}, !- Handle
  {b0d7d39b-59ba-43e6-b36c-d96c6dc5d2cc}, !- Name
  {a8ab2477-b519-42b8-b04d-28e4a49bb860}, !- Source Object
  12,                                     !- Outlet Port
  {6a73af72-3669-4ca8-a5af-f43fb7f211ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16cfed75-4f2c-4a2a-b9bd-f7686452189b}, !- Handle
  {31405fbb-bdc5-463f-9759-fe9c9805612c}, !- Name
  {6a73af72-3669-4ca8-a5af-f43fb7f211ef}, !- Source Object
  3,                                      !- Outlet Port
  {18dc16f8-3385-40b6-92a1-623fb9b85235}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a9552ff3-f542-4a8c-9360-a2e733392cc5}, !- Handle
  {b30c101f-d9dd-47aa-bd99-f21252cc817d}, !- Name
  {18dc16f8-3385-40b6-92a1-623fb9b85235}, !- Source Object
  12,                                     !- Outlet Port
  {4902e743-8938-4ea1-be4f-46c9f101df66}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {c81869eb-55a6-4e9d-81f1-5196cd87ac36}, !- Handle
  Supply Air Temp - 55.04F 2,             !- Name
  {bf7de565-c723-4838-afc6-3c656044f583}, !- Schedule Type Limits Name
  {0394c455-a5ca-413e-b221-62afe1bc2681}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0394c455-a5ca-413e-b221-62afe1bc2681}, !- Handle
  Supply Air Temp - 55.04F Default 2,     !- Name
  {bf7de565-c723-4838-afc6-3c656044f583}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:AirLoopHVAC,
  {8a5fdb1d-1f62-4e2b-b234-3d189869e24f}, !- Handle
  VAV_POD_3,                              !- Name
  ,                                       !- Controller List Name
  {c8e3c61c-869e-40b2-9491-5836422d7f5a}, !- Availability Schedule
  {e6fc2274-168a-416c-bb33-d3954816a89e}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8aa6dc61-9e8e-4483-b0c1-c88704ea0b9b}, !- Supply Side Inlet Node Name
  {87eee07e-3329-4862-bf11-241fdad74b0e}, !- Demand Side Outlet Node Name
  {b8fbbf76-fc3d-41d4-88fb-931160518d04}, !- Demand Side Inlet Node A
  {0a66b2eb-718a-474d-a98d-63f3d94f4d1c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {a5ac2361-7196-4d54-82f1-eee8aa83a7f8}, !- Handle
  Node 202,                               !- Name
  {8aa6dc61-9e8e-4483-b0c1-c88704ea0b9b}, !- Inlet Port
  {d1902b09-0481-4b11-a5b3-24728afc5d05}; !- Outlet Port

OS:Node,
  {1d8b78e9-619c-46d7-849a-2bb61ca7fd75}, !- Handle
  Node 203,                               !- Name
  {7549d759-0f16-45c6-a45e-8ed03caaf01a}, !- Inlet Port
  {0a66b2eb-718a-474d-a98d-63f3d94f4d1c}; !- Outlet Port

OS:Connection,
  {8aa6dc61-9e8e-4483-b0c1-c88704ea0b9b}, !- Handle
  {529efe2f-37c0-489b-b1ed-c215e2155246}, !- Name
  {8a5fdb1d-1f62-4e2b-b234-3d189869e24f}, !- Source Object
  8,                                      !- Outlet Port
  {a5ac2361-7196-4d54-82f1-eee8aa83a7f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a66b2eb-718a-474d-a98d-63f3d94f4d1c}, !- Handle
  {a4877fcc-7706-4d77-8c91-6bdad9ab0480}, !- Name
  {1d8b78e9-619c-46d7-849a-2bb61ca7fd75}, !- Source Object
  3,                                      !- Outlet Port
  {8a5fdb1d-1f62-4e2b-b234-3d189869e24f}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {6fa7c89c-e87e-42cf-9287-3d2fae9c649a}, !- Handle
  Node 204,                               !- Name
  {b8fbbf76-fc3d-41d4-88fb-931160518d04}, !- Inlet Port
  {c10c0c95-0f52-4078-9ca2-fb6fb6c3b469}; !- Outlet Port

OS:Node,
  {7b725ef5-e1df-4cf2-a00e-c323cf5b3494}, !- Handle
  Node 205,                               !- Name
  {78dd3cc5-3b03-4aa2-badd-d8e244ea1f5c}, !- Inlet Port
  {87eee07e-3329-4862-bf11-241fdad74b0e}; !- Outlet Port

OS:Node,
  {e31dad7b-7c0a-4189-93d8-313a103de3ed}, !- Handle
  Node 206,                               !- Name
  {8e4fe5bf-3e90-4b96-bed1-bec05a5e4da9}, !- Inlet Port
  {f158a439-7369-4d98-9ba4-b5ff01b76435}; !- Outlet Port

OS:Connection,
  {b8fbbf76-fc3d-41d4-88fb-931160518d04}, !- Handle
  {8018f446-fe35-4ed7-bf9b-a3a1ffca691b}, !- Name
  {8a5fdb1d-1f62-4e2b-b234-3d189869e24f}, !- Source Object
  10,                                     !- Outlet Port
  {6fa7c89c-e87e-42cf-9287-3d2fae9c649a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87eee07e-3329-4862-bf11-241fdad74b0e}, !- Handle
  {bf1c924f-cf8d-460f-908c-23492af9ddab}, !- Name
  {7b725ef5-e1df-4cf2-a00e-c323cf5b3494}, !- Source Object
  3,                                      !- Outlet Port
  {8a5fdb1d-1f62-4e2b-b234-3d189869e24f}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {663105d7-e5cb-4784-a300-21846fbdffca}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {c10c0c95-0f52-4078-9ca2-fb6fb6c3b469}, !- Inlet Node Name
  {808a3ad7-8c4c-4543-8ccf-6eab7a447fa3}, !- Outlet Node Name 1
  {93c132c2-f5fb-40b2-9e84-f6f6da4534f0}, !- Outlet Node Name 2
  {044f777f-84cf-404e-a68f-35a69f8db57d}, !- Outlet Node Name 3
  {73b1e218-7672-4038-b31f-6fdcc5b73da7}, !- Outlet Node Name 4
  {1bbac8bb-45b1-4e19-a033-f753cb91e15d}, !- Outlet Node Name 5
  {60df67d2-ca68-4c98-b56b-da985bfe4269}, !- Outlet Node Name 6
  {26953ecc-ca49-4f28-b9f3-da1de9dc0638}, !- Outlet Node Name 7
  {14a98847-a69c-48fe-add7-ca7a4ccba30a}, !- Outlet Node Name 8
  {139b2b66-dab0-4926-9f9c-c83aaa94ae24}, !- Outlet Node Name 9
  {da3b6cfe-3cf3-4fd5-9e96-2e7592c87d7b}; !- Outlet Node Name 10

OS:AirLoopHVAC:ZoneMixer,
  {2ce59efe-5692-41ef-911f-5270937a7c38}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {78dd3cc5-3b03-4aa2-badd-d8e244ea1f5c}, !- Outlet Node Name
  {b8c4f373-18a9-4687-a728-462dcc829685}, !- Inlet Node Name 1
  {101752de-c4c6-4822-8b5b-f4778d2f95ee}, !- Inlet Node Name 2
  {ba88d164-e9f1-4461-81dc-b301cccb4af8}, !- Inlet Node Name 3
  {3a7de2ee-f505-440b-90f8-cff9e04efb0c}, !- Inlet Node Name 4
  {6f0e2f98-9ef3-4ce8-bdf5-de52e386a7da}, !- Inlet Node Name 5
  {6d3569e2-48c4-4e64-92e0-119d06110f5e}, !- Inlet Node Name 6
  {cf020ce9-fa27-4281-85da-3230544a80fb}, !- Inlet Node Name 7
  {01da7d0c-ed33-46af-9f6f-1c90b42132b4}, !- Inlet Node Name 8
  {d7a14762-e0ae-4e47-a72f-d203175cb44d}, !- Inlet Node Name 9
  {1f9530ff-c35e-4dbc-905b-13c5e7f74086}; !- Inlet Node Name 10

OS:Connection,
  {c10c0c95-0f52-4078-9ca2-fb6fb6c3b469}, !- Handle
  {df9c02dd-fe6c-4084-ad19-0889a5a16368}, !- Name
  {6fa7c89c-e87e-42cf-9287-3d2fae9c649a}, !- Source Object
  3,                                      !- Outlet Port
  {663105d7-e5cb-4784-a300-21846fbdffca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78dd3cc5-3b03-4aa2-badd-d8e244ea1f5c}, !- Handle
  {52b6651f-fda9-43af-8074-98ca51d05780}, !- Name
  {2ce59efe-5692-41ef-911f-5270937a7c38}, !- Source Object
  2,                                      !- Outlet Port
  {7b725ef5-e1df-4cf2-a00e-c323cf5b3494}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6e4530d0-750d-4dcb-9022-091364f2fa7b}, !- Handle
  {8a5fdb1d-1f62-4e2b-b234-3d189869e24f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  9.493504,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7.00000000000006,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  12.8,                                   !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:Scheduled,
  {2a877c72-6146-477e-95de-2bad6ecd5f0d}, !- Handle
  10 Zone VAV supply air setpoint manager 2, !- Name
  Temperature,                            !- Control Variable
  {c81869eb-55a6-4e9d-81f1-5196cd87ac36}, !- Schedule Name
  {1d8b78e9-619c-46d7-849a-2bb61ca7fd75}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {cea4406c-940b-4418-974f-0d4dc6d2b0a8}, !- Handle
  VAV_POD_3 Fan,                          !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule Name
  0.6006,                                 !- Fan Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {51608019-a15d-4534-ae88-4f8d2f0ebe8b}, !- Air Inlet Node Name
  {7549d759-0f16-45c6-a45e-8ed03caaf01a}, !- Air Outlet Node Name
  VAV system Fans;                        !- End-Use Subcategory

OS:Connection,
  {7549d759-0f16-45c6-a45e-8ed03caaf01a}, !- Handle
  {e1472641-704e-4bf0-b525-64a04e7d97b3}, !- Name
  {cea4406c-940b-4418-974f-0d4dc6d2b0a8}, !- Source Object
  17,                                     !- Outlet Port
  {1d8b78e9-619c-46d7-849a-2bb61ca7fd75}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {a50a1c45-6dee-4374-9d53-6d579c30ba48}, !- Handle
  VAV_POD_3 Main Htg Coil,                !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {444f9c80-16d9-4d73-bd5b-d85a27191171}, !- Water Inlet Node Name
  {2fed57a3-4794-44e9-958c-1a3eb6d2a4da}, !- Water Outlet Node Name
  {5ab61e7c-7ae0-4191-940f-4166e154f5c8}, !- Air Inlet Node Name
  {f89e3b09-078d-4fa0-af41-17239c5892d9}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.00000000000006,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.8,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {abd4d049-1465-408d-b195-da3f234882bc}, !- Handle
  Node 207,                               !- Name
  {f89e3b09-078d-4fa0-af41-17239c5892d9}, !- Inlet Port
  {51608019-a15d-4534-ae88-4f8d2f0ebe8b}; !- Outlet Port

OS:Connection,
  {f89e3b09-078d-4fa0-af41-17239c5892d9}, !- Handle
  {38e41d6c-a49c-4496-b179-757427386bc9}, !- Name
  {a50a1c45-6dee-4374-9d53-6d579c30ba48}, !- Source Object
  8,                                      !- Outlet Port
  {abd4d049-1465-408d-b195-da3f234882bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51608019-a15d-4534-ae88-4f8d2f0ebe8b}, !- Handle
  {2979e8a6-623c-43ad-aa55-d6c618956516}, !- Name
  {abd4d049-1465-408d-b195-da3f234882bc}, !- Source Object
  3,                                      !- Outlet Port
  {cea4406c-940b-4418-974f-0d4dc6d2b0a8}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {e76467ad-ee46-4e97-a61e-2fdc53e3dac9}, !- Handle
  Node 208,                               !- Name
  {3483e532-aa82-4be1-961c-2551dfd85bbb}, !- Inlet Port
  {444f9c80-16d9-4d73-bd5b-d85a27191171}; !- Outlet Port

OS:Connection,
  {3483e532-aa82-4be1-961c-2551dfd85bbb}, !- Handle
  {6c28c6e7-df37-46d2-91ed-6f21ecaaa630}, !- Name
  {456e7c27-53c1-4400-9b93-588da76985c8}, !- Source Object
  26,                                     !- Outlet Port
  {e76467ad-ee46-4e97-a61e-2fdc53e3dac9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bfdfe997-4ad3-493f-984f-ee10c83bb8de}, !- Handle
  Node 209,                               !- Name
  {2fed57a3-4794-44e9-958c-1a3eb6d2a4da}, !- Inlet Port
  {68a29707-988f-4553-8f43-75556e0f8baf}; !- Outlet Port

OS:Connection,
  {444f9c80-16d9-4d73-bd5b-d85a27191171}, !- Handle
  {8b059d8f-2bea-4eb1-839e-44621da08378}, !- Name
  {e76467ad-ee46-4e97-a61e-2fdc53e3dac9}, !- Source Object
  3,                                      !- Outlet Port
  {a50a1c45-6dee-4374-9d53-6d579c30ba48}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2fed57a3-4794-44e9-958c-1a3eb6d2a4da}, !- Handle
  {fa2cc9cc-a877-4898-af5f-4b919eb412ea}, !- Name
  {a50a1c45-6dee-4374-9d53-6d579c30ba48}, !- Source Object
  6,                                      !- Outlet Port
  {bfdfe997-4ad3-493f-984f-ee10c83bb8de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68a29707-988f-4553-8f43-75556e0f8baf}, !- Handle
  {5592301e-af3a-4d4f-9b15-a7c3c1456140}, !- Name
  {bfdfe997-4ad3-493f-984f-ee10c83bb8de}, !- Source Object
  3,                                      !- Outlet Port
  {264a2ee0-c85f-42f8-b8cc-1cef6c7621c5}, !- Target Object
  26;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a37c35e2-d22d-426a-a9a3-4feb35eb5d47}, !- Handle
  VAV_POD_3 Main Htg Coil Controller,     !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  {abd4d049-1465-408d-b195-da3f234882bc}, !- Sensor Node Name
  {e76467ad-ee46-4e97-a61e-2fdc53e3dac9}, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {7f4130f7-c8d5-4df4-944c-1b7670513e42}, !- Handle
  VAV_POD_3 Clg Coil,                     !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {1bebd43e-ec59-45c9-8b99-364b11bd53cf}, !- Water Inlet Node Name
  {afd9e183-f608-43ab-b3d3-e4ef8859f9e8}, !- Water Outlet Node Name
  {6dc91ced-4b04-4be7-bf34-6518e4a64988}, !- Air Inlet Node Name
  {a0aca126-8f76-45b5-9363-fb343df53284}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {e24d0f2e-4632-4e64-b7f2-3004ce4ba086}, !- Handle
  Node 210,                               !- Name
  {a0aca126-8f76-45b5-9363-fb343df53284}, !- Inlet Port
  {5ab61e7c-7ae0-4191-940f-4166e154f5c8}; !- Outlet Port

OS:Connection,
  {a0aca126-8f76-45b5-9363-fb343df53284}, !- Handle
  {03be26c2-7d53-47e5-9c8f-2c4baf3afa01}, !- Name
  {7f4130f7-c8d5-4df4-944c-1b7670513e42}, !- Source Object
  13,                                     !- Outlet Port
  {e24d0f2e-4632-4e64-b7f2-3004ce4ba086}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ab61e7c-7ae0-4191-940f-4166e154f5c8}, !- Handle
  {7549ba38-24ac-4da5-bddc-04e497dd4bf0}, !- Name
  {e24d0f2e-4632-4e64-b7f2-3004ce4ba086}, !- Source Object
  3,                                      !- Outlet Port
  {a50a1c45-6dee-4374-9d53-6d579c30ba48}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {c2bb8c4b-99d4-4937-ab82-8b6d87d1cbe0}, !- Handle
  Node 211,                               !- Name
  {efe96ecf-1541-45e5-b8d9-adb7bb8cc28c}, !- Inlet Port
  {1bebd43e-ec59-45c9-8b99-364b11bd53cf}; !- Outlet Port

OS:Connection,
  {efe96ecf-1541-45e5-b8d9-adb7bb8cc28c}, !- Handle
  {03ad47c0-2b0f-4098-9449-f0a392e6c122}, !- Name
  {bd8a668e-8ebd-4bc6-9107-9ca6a9a90f08}, !- Source Object
  6,                                      !- Outlet Port
  {c2bb8c4b-99d4-4937-ab82-8b6d87d1cbe0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9af42877-16e5-4fc7-982d-ecf7586a4017}, !- Handle
  Node 212,                               !- Name
  {afd9e183-f608-43ab-b3d3-e4ef8859f9e8}, !- Inlet Port
  {a936b139-62d5-4546-97e5-bc0ce6e58e8e}; !- Outlet Port

OS:Connection,
  {1bebd43e-ec59-45c9-8b99-364b11bd53cf}, !- Handle
  {b924e590-5bfd-423f-bd39-dcd8fc99d685}, !- Name
  {c2bb8c4b-99d4-4937-ab82-8b6d87d1cbe0}, !- Source Object
  3,                                      !- Outlet Port
  {7f4130f7-c8d5-4df4-944c-1b7670513e42}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {afd9e183-f608-43ab-b3d3-e4ef8859f9e8}, !- Handle
  {84bec41a-d5d9-4440-aa27-34fd88dc3fa0}, !- Name
  {7f4130f7-c8d5-4df4-944c-1b7670513e42}, !- Source Object
  11,                                     !- Outlet Port
  {9af42877-16e5-4fc7-982d-ecf7586a4017}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a936b139-62d5-4546-97e5-bc0ce6e58e8e}, !- Handle
  {d689eb65-850c-4f29-8ff4-7f8b9f8b200a}, !- Name
  {9af42877-16e5-4fc7-982d-ecf7586a4017}, !- Source Object
  3,                                      !- Outlet Port
  {d2f16764-fc6e-4e6d-b64e-14a320231777}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {2c274f0b-a4af-4dec-8fbb-216b4cd98154}, !- Handle
  VAV_POD_3 Clg Coil Controller,          !- Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  {e24d0f2e-4632-4e64-b7f2-3004ce4ba086}, !- Sensor Node Name
  {c2bb8c4b-99d4-4937-ab82-8b6d87d1cbe0}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {2b82d85f-c023-4210-93b4-98367e9c8b6e}, !- Handle
  VAV_POD_3 OA Controller,                !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {cc650aef-de9b-4673-869a-372001ac2de1}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {cc650aef-de9b-4673-869a-372001ac2de1}, !- Handle
  VAV_POD_3 Vent Controller,              !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {cbc08888-b45e-441b-9d01-620279ef45b8}, !- Handle
  VAV_POD_3 OA Sys,                       !- Name
  {2b82d85f-c023-4210-93b4-98367e9c8b6e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {39d667b7-9941-4b5e-8968-950550115f0d}, !- Mixed Air Node Name
  {bb324a06-d5bc-4d7b-8093-07813aefcf41}, !- Outdoor Air Stream Node Name
  {00da2902-bc17-4637-87ae-911be31184f9}, !- Relief Air Stream Node Name
  {d1902b09-0481-4b11-a5b3-24728afc5d05}; !- Return Air Stream Node Name

OS:Node,
  {bedfba26-13f9-4e73-91ad-9394a3745d70}, !- Handle
  Node 213,                               !- Name
  ,                                       !- Inlet Port
  {a4db3f4a-19b1-4228-8e55-6c6f2cd0daa1}; !- Outlet Port

OS:Node,
  {6c87cd2f-f57c-489c-bd58-344b773dc4a7}, !- Handle
  Node 214,                               !- Name
  {a1ac9ae0-1927-4b49-9bac-b9b1a7984e03}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {84dcdd15-bb59-4101-9f6d-a5f02e2fc783}, !- Handle
  Node 215,                               !- Name
  {39d667b7-9941-4b5e-8968-950550115f0d}, !- Inlet Port
  {6dc91ced-4b04-4be7-bf34-6518e4a64988}; !- Outlet Port

OS:Connection,
  {d1902b09-0481-4b11-a5b3-24728afc5d05}, !- Handle
  {96843331-6ce2-4b47-9e8d-5f04b5c4ed22}, !- Name
  {a5ac2361-7196-4d54-82f1-eee8aa83a7f8}, !- Source Object
  3,                                      !- Outlet Port
  {cbc08888-b45e-441b-9d01-620279ef45b8}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {39d667b7-9941-4b5e-8968-950550115f0d}, !- Handle
  {8ae9a3bb-00b0-4c9d-8ffa-a7c9877ed331}, !- Name
  {cbc08888-b45e-441b-9d01-620279ef45b8}, !- Source Object
  5,                                      !- Outlet Port
  {84dcdd15-bb59-4101-9f6d-a5f02e2fc783}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6dc91ced-4b04-4be7-bf34-6518e4a64988}, !- Handle
  {b40b6237-4390-4ac5-97e0-4edd2c71513e}, !- Name
  {84dcdd15-bb59-4101-9f6d-a5f02e2fc783}, !- Source Object
  3,                                      !- Outlet Port
  {7f4130f7-c8d5-4df4-944c-1b7670513e42}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {e6fc2274-168a-416c-bb33-d3954816a89e}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Coil:Heating:Water,
  {fedbe818-9c60-4bc0-a9c2-0b5ebffb34e9}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN Rht Coil, !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b65609e2-9fbf-408d-92f9-2f18e0947216}, !- Water Inlet Node Name
  {7b794392-7686-46d5-a86c-d9ac82745995}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {080d952a-248e-40dc-8b1a-e8b1c6253645}, !- Handle
  Node 216,                               !- Name
  {17c3cc03-42f4-49c7-a6de-de4a166a3244}, !- Inlet Port
  {b65609e2-9fbf-408d-92f9-2f18e0947216}; !- Outlet Port

OS:Connection,
  {17c3cc03-42f4-49c7-a6de-de4a166a3244}, !- Handle
  {0a6c7026-7225-4e4e-8ee7-e1a88dce13bd}, !- Name
  {456e7c27-53c1-4400-9b93-588da76985c8}, !- Source Object
  27,                                     !- Outlet Port
  {080d952a-248e-40dc-8b1a-e8b1c6253645}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8e927701-d147-4ac3-8546-7dd35985cf95}, !- Handle
  Node 217,                               !- Name
  {7b794392-7686-46d5-a86c-d9ac82745995}, !- Inlet Port
  {2f63e590-9fe9-4c8e-808e-c9986feb4850}; !- Outlet Port

OS:Connection,
  {b65609e2-9fbf-408d-92f9-2f18e0947216}, !- Handle
  {d02caa52-1620-48cf-8bd9-8b7136baeede}, !- Name
  {080d952a-248e-40dc-8b1a-e8b1c6253645}, !- Source Object
  3,                                      !- Outlet Port
  {fedbe818-9c60-4bc0-a9c2-0b5ebffb34e9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7b794392-7686-46d5-a86c-d9ac82745995}, !- Handle
  {b27de33c-431b-47d2-b001-fad537f1b9a7}, !- Name
  {fedbe818-9c60-4bc0-a9c2-0b5ebffb34e9}, !- Source Object
  6,                                      !- Outlet Port
  {8e927701-d147-4ac3-8546-7dd35985cf95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f63e590-9fe9-4c8e-808e-c9986feb4850}, !- Handle
  {dde798da-a3c1-466c-bfbe-3ee2e4605ca0}, !- Name
  {8e927701-d147-4ac3-8546-7dd35985cf95}, !- Source Object
  3,                                      !- Outlet Port
  {264a2ee0-c85f-42f8-b8cc-1cef6c7621c5}, !- Target Object
  27;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {dcb13478-e6bb-4879-97d0-46ee48d5990f}, !- Handle
  Controller Water Coil 21,               !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {080d952a-248e-40dc-8b1a-e8b1c6253645}, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ab6ca189-aa1b-42b4-bd26-103afa21922c}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN VAV Term, !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule Name
  {9f270e6c-c687-4b40-979c-4e0e74227608}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.7,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {fedbe818-9c60-4bc0-a9c2-0b5ebffb34e9}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8e4fe5bf-3e90-4b96-bed1-bec05a5e4da9}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ecd0ce14-c0e8-4f8c-8cdc-09ec254df819}, !- Handle
  Node 218,                               !- Name
  {aa98f8d8-9dbd-4090-80ca-34f68be4ca76}, !- Inlet Port
  {b8c4f373-18a9-4687-a728-462dcc829685}; !- Outlet Port

OS:Connection,
  {f158a439-7369-4d98-9ba4-b5ff01b76435}, !- Handle
  {1fb7d40a-b0ab-4e3f-be28-24f11926d5ca}, !- Name
  {e31dad7b-7c0a-4189-93d8-313a103de3ed}, !- Source Object
  3,                                      !- Outlet Port
  {4ce7aa84-df58-474d-9e7d-bfa700b39e57}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {aa98f8d8-9dbd-4090-80ca-34f68be4ca76}, !- Handle
  {f3639017-9b66-40fa-b0ab-60bf40868e4e}, !- Name
  {66b04e71-d5ac-4df9-be90-da803860614b}, !- Source Object
  12,                                     !- Outlet Port
  {ecd0ce14-c0e8-4f8c-8cdc-09ec254df819}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8c4f373-18a9-4687-a728-462dcc829685}, !- Handle
  {ac4d4f70-edcc-4e9f-9c4c-67f4f963a5d3}, !- Name
  {ecd0ce14-c0e8-4f8c-8cdc-09ec254df819}, !- Source Object
  3,                                      !- Outlet Port
  {2ce59efe-5692-41ef-911f-5270937a7c38}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a4fd8299-86e0-42d3-b48f-4e8e605f9381}, !- Handle
  Node 219,                               !- Name
  {808a3ad7-8c4c-4543-8ccf-6eab7a447fa3}, !- Inlet Port
  {9f270e6c-c687-4b40-979c-4e0e74227608}; !- Outlet Port

OS:Connection,
  {808a3ad7-8c4c-4543-8ccf-6eab7a447fa3}, !- Handle
  {521de6a7-26d3-4d5a-964e-a4462182e3f3}, !- Name
  {663105d7-e5cb-4784-a300-21846fbdffca}, !- Source Object
  3,                                      !- Outlet Port
  {a4fd8299-86e0-42d3-b48f-4e8e605f9381}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f270e6c-c687-4b40-979c-4e0e74227608}, !- Handle
  {254ec16a-cdf0-4078-9e1c-c0d619a2be4a}, !- Name
  {a4fd8299-86e0-42d3-b48f-4e8e605f9381}, !- Source Object
  3,                                      !- Outlet Port
  {ab6ca189-aa1b-42b4-bd26-103afa21922c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8e4fe5bf-3e90-4b96-bed1-bec05a5e4da9}, !- Handle
  {8bfea679-57b7-4d29-9ca1-a5f809895913}, !- Name
  {ab6ca189-aa1b-42b4-bd26-103afa21922c}, !- Source Object
  12,                                     !- Outlet Port
  {e31dad7b-7c0a-4189-93d8-313a103de3ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {0dd682e9-1704-4320-aae7-403864fbc2da}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2 ZN Rht Coil, !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {cd060f43-99ec-402e-8e2a-0c714865ad89}, !- Water Inlet Node Name
  {98a87dc5-7885-48d0-bc45-db31df048c33}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7c904e5a-f6d4-48de-a18a-1f7a0a2f0f5c}, !- Handle
  Node 220,                               !- Name
  {3549e7e9-e081-4373-9cce-4deb19b680b3}, !- Inlet Port
  {cd060f43-99ec-402e-8e2a-0c714865ad89}; !- Outlet Port

OS:Connection,
  {3549e7e9-e081-4373-9cce-4deb19b680b3}, !- Handle
  {c8871291-998d-47fd-b2dd-50b0c3e271c2}, !- Name
  {456e7c27-53c1-4400-9b93-588da76985c8}, !- Source Object
  28,                                     !- Outlet Port
  {7c904e5a-f6d4-48de-a18a-1f7a0a2f0f5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f946f496-2502-4bf7-a6c9-8002116eb893}, !- Handle
  Node 221,                               !- Name
  {98a87dc5-7885-48d0-bc45-db31df048c33}, !- Inlet Port
  {e9909049-1826-467e-86d2-8ed6c2f4dc01}; !- Outlet Port

OS:Connection,
  {cd060f43-99ec-402e-8e2a-0c714865ad89}, !- Handle
  {8e0f1f4a-cb91-4fa5-98de-b115e4e197a4}, !- Name
  {7c904e5a-f6d4-48de-a18a-1f7a0a2f0f5c}, !- Source Object
  3,                                      !- Outlet Port
  {0dd682e9-1704-4320-aae7-403864fbc2da}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {98a87dc5-7885-48d0-bc45-db31df048c33}, !- Handle
  {8b28e692-c302-4e82-b2a2-45cdf6cce165}, !- Name
  {0dd682e9-1704-4320-aae7-403864fbc2da}, !- Source Object
  6,                                      !- Outlet Port
  {f946f496-2502-4bf7-a6c9-8002116eb893}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9909049-1826-467e-86d2-8ed6c2f4dc01}, !- Handle
  {75ceb041-60b8-4567-8f6a-5eebe2c6e348}, !- Name
  {f946f496-2502-4bf7-a6c9-8002116eb893}, !- Source Object
  3,                                      !- Outlet Port
  {264a2ee0-c85f-42f8-b8cc-1cef6c7621c5}, !- Target Object
  28;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {af6e0925-7d1d-4191-b4d6-8a162c0293bb}, !- Handle
  Controller Water Coil 22,               !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {7c904e5a-f6d4-48de-a18a-1f7a0a2f0f5c}, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {0ac6cca5-d3f8-4794-8f29-f2c47de9b623}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2 ZN VAV Term, !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule Name
  {e924a247-3c18-4384-b89c-5fb455d9f60a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.7,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0dd682e9-1704-4320-aae7-403864fbc2da}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a5fd6dc3-5376-466e-a549-906f512797e1}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {28c4dab2-f270-415f-b77e-7024424f7645}, !- Handle
  Node 222,                               !- Name
  {a5fd6dc3-5376-466e-a549-906f512797e1}, !- Inlet Port
  {c00cb91d-5ead-49c8-8441-c44dcb167037}; !- Outlet Port

OS:Node,
  {fccaf273-9406-4fb4-aef0-ed7de380f610}, !- Handle
  Node 223,                               !- Name
  {0a3c153d-44c9-470d-9662-139f6e087234}, !- Inlet Port
  {101752de-c4c6-4822-8b5b-f4778d2f95ee}; !- Outlet Port

OS:Connection,
  {c00cb91d-5ead-49c8-8441-c44dcb167037}, !- Handle
  {458d0473-3e05-477f-8a66-d3ce72b76ddf}, !- Name
  {28c4dab2-f270-415f-b77e-7024424f7645}, !- Source Object
  3,                                      !- Outlet Port
  {c5fff0ff-3d86-49af-898b-437684ca53a6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0a3c153d-44c9-470d-9662-139f6e087234}, !- Handle
  {13ed9f00-f4ba-4357-a758-8e8677349939}, !- Name
  {b18fbcc3-5e75-4348-822b-236250b115cb}, !- Source Object
  12,                                     !- Outlet Port
  {fccaf273-9406-4fb4-aef0-ed7de380f610}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {101752de-c4c6-4822-8b5b-f4778d2f95ee}, !- Handle
  {e7550705-5e13-4b66-b971-2e98a7d84fb1}, !- Name
  {fccaf273-9406-4fb4-aef0-ed7de380f610}, !- Source Object
  3,                                      !- Outlet Port
  {2ce59efe-5692-41ef-911f-5270937a7c38}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {a32f534c-9ad8-41ea-bbcc-c6852b4b9c6f}, !- Handle
  Node 224,                               !- Name
  {93c132c2-f5fb-40b2-9e84-f6f6da4534f0}, !- Inlet Port
  {e924a247-3c18-4384-b89c-5fb455d9f60a}; !- Outlet Port

OS:Connection,
  {93c132c2-f5fb-40b2-9e84-f6f6da4534f0}, !- Handle
  {aa333ea4-e5ea-4321-9e3f-58e0efa310d0}, !- Name
  {663105d7-e5cb-4784-a300-21846fbdffca}, !- Source Object
  4,                                      !- Outlet Port
  {a32f534c-9ad8-41ea-bbcc-c6852b4b9c6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e924a247-3c18-4384-b89c-5fb455d9f60a}, !- Handle
  {40280a7b-6995-4fe2-953b-ecff707b9481}, !- Name
  {a32f534c-9ad8-41ea-bbcc-c6852b4b9c6f}, !- Source Object
  3,                                      !- Outlet Port
  {0ac6cca5-d3f8-4794-8f29-f2c47de9b623}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a5fd6dc3-5376-466e-a549-906f512797e1}, !- Handle
  {9697e4cb-e65f-417e-8d30-7f70d292ca25}, !- Name
  {0ac6cca5-d3f8-4794-8f29-f2c47de9b623}, !- Source Object
  12,                                     !- Outlet Port
  {28c4dab2-f270-415f-b77e-7024424f7645}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {57776ce0-2d08-499e-b7b3-5cb161980b1a}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 ZN Rht Coil, !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f9cfe744-dd3c-487a-be96-f2496919fce7}, !- Water Inlet Node Name
  {67397605-1d98-46f0-8464-ec32fec04034}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d17cbdb8-ee77-4aff-a4e3-b965de898719}, !- Handle
  Node 225,                               !- Name
  {6d9ea526-78db-47e2-b7a3-81ea53d2c12c}, !- Inlet Port
  {f9cfe744-dd3c-487a-be96-f2496919fce7}; !- Outlet Port

OS:Connection,
  {6d9ea526-78db-47e2-b7a3-81ea53d2c12c}, !- Handle
  {b06aad8a-320a-4ac1-8877-1e681bc75de7}, !- Name
  {456e7c27-53c1-4400-9b93-588da76985c8}, !- Source Object
  29,                                     !- Outlet Port
  {d17cbdb8-ee77-4aff-a4e3-b965de898719}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9cd47b6a-0d78-418f-a850-884b44d1768e}, !- Handle
  Node 226,                               !- Name
  {67397605-1d98-46f0-8464-ec32fec04034}, !- Inlet Port
  {df251030-b5a1-47c4-97ce-26f7114db391}; !- Outlet Port

OS:Connection,
  {f9cfe744-dd3c-487a-be96-f2496919fce7}, !- Handle
  {783e4c0e-ece8-4314-bbbe-d5bbd3523603}, !- Name
  {d17cbdb8-ee77-4aff-a4e3-b965de898719}, !- Source Object
  3,                                      !- Outlet Port
  {57776ce0-2d08-499e-b7b3-5cb161980b1a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {67397605-1d98-46f0-8464-ec32fec04034}, !- Handle
  {8d7838d8-a28d-4a5f-bf3a-0eb1ccf1a74b}, !- Name
  {57776ce0-2d08-499e-b7b3-5cb161980b1a}, !- Source Object
  6,                                      !- Outlet Port
  {9cd47b6a-0d78-418f-a850-884b44d1768e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df251030-b5a1-47c4-97ce-26f7114db391}, !- Handle
  {8455733f-c936-45c9-8fba-10bfa2ba1742}, !- Name
  {9cd47b6a-0d78-418f-a850-884b44d1768e}, !- Source Object
  3,                                      !- Outlet Port
  {264a2ee0-c85f-42f8-b8cc-1cef6c7621c5}, !- Target Object
  29;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {04c25c24-6921-4486-975b-3591b57bf281}, !- Handle
  Controller Water Coil 23,               !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {d17cbdb8-ee77-4aff-a4e3-b965de898719}, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e9321131-a3cd-428e-ac85-accdbc61b14b}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 ZN VAV Term, !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule Name
  {9dcb6b5c-0728-4187-991e-56c7a89ddbe0}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.82198907436149,                       !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {57776ce0-2d08-499e-b7b3-5cb161980b1a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {81064a45-a1a0-44e6-97d6-fd07954273e8}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {6db40c5a-2717-4103-a035-aa944e10a475}, !- Handle
  Node 227,                               !- Name
  {81064a45-a1a0-44e6-97d6-fd07954273e8}, !- Inlet Port
  {fbd2c0c7-9dcb-4d2a-b728-e0c733474fd1}; !- Outlet Port

OS:Node,
  {68ce63bf-71fc-48e0-b398-19d9d08eed02}, !- Handle
  Node 228,                               !- Name
  {93e98333-0a18-483c-9b2e-60a583055dce}, !- Inlet Port
  {ba88d164-e9f1-4461-81dc-b301cccb4af8}; !- Outlet Port

OS:Connection,
  {fbd2c0c7-9dcb-4d2a-b728-e0c733474fd1}, !- Handle
  {316f1c13-0b02-416b-86da-93ca48e829e3}, !- Name
  {6db40c5a-2717-4103-a035-aa944e10a475}, !- Source Object
  3,                                      !- Outlet Port
  {e7166708-6f0d-44a7-814c-2711409ca47d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {93e98333-0a18-483c-9b2e-60a583055dce}, !- Handle
  {9c2c9ee3-28a7-4cd3-bb20-8742f7683ba3}, !- Name
  {9c59ae69-0492-49ba-86b0-787e7fe0e4b4}, !- Source Object
  12,                                     !- Outlet Port
  {68ce63bf-71fc-48e0-b398-19d9d08eed02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba88d164-e9f1-4461-81dc-b301cccb4af8}, !- Handle
  {08cc83a7-e4eb-4b5a-a946-a8939fe7b5cb}, !- Name
  {68ce63bf-71fc-48e0-b398-19d9d08eed02}, !- Source Object
  3,                                      !- Outlet Port
  {2ce59efe-5692-41ef-911f-5270937a7c38}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {c88877fb-b51c-467a-af96-ec9a842bd378}, !- Handle
  Node 229,                               !- Name
  {044f777f-84cf-404e-a68f-35a69f8db57d}, !- Inlet Port
  {9dcb6b5c-0728-4187-991e-56c7a89ddbe0}; !- Outlet Port

OS:Connection,
  {044f777f-84cf-404e-a68f-35a69f8db57d}, !- Handle
  {9806061f-4db8-4b1d-ace8-ba74505dd051}, !- Name
  {663105d7-e5cb-4784-a300-21846fbdffca}, !- Source Object
  5,                                      !- Outlet Port
  {c88877fb-b51c-467a-af96-ec9a842bd378}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9dcb6b5c-0728-4187-991e-56c7a89ddbe0}, !- Handle
  {4e63b438-ffa8-4a3c-bc52-a9cf95f17803}, !- Name
  {c88877fb-b51c-467a-af96-ec9a842bd378}, !- Source Object
  3,                                      !- Outlet Port
  {e9321131-a3cd-428e-ac85-accdbc61b14b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {81064a45-a1a0-44e6-97d6-fd07954273e8}, !- Handle
  {29e2d861-4538-494f-8ab1-b4e6144e5265}, !- Name
  {e9321131-a3cd-428e-ac85-accdbc61b14b}, !- Source Object
  12,                                     !- Outlet Port
  {6db40c5a-2717-4103-a035-aa944e10a475}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {c1c44b82-272c-481a-a4dd-edae31716b11}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2 ZN Rht Coil, !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a3e63371-9ab4-4fdb-be2b-4bbd9b3f78fb}, !- Water Inlet Node Name
  {bc1b5a5e-7a62-4fc8-b919-a0bf92c03a86}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {00ab277a-ef78-45a6-ac6e-272122248021}, !- Handle
  Node 230,                               !- Name
  {8e1f0f43-99d5-42bb-a6fe-ae528891f981}, !- Inlet Port
  {a3e63371-9ab4-4fdb-be2b-4bbd9b3f78fb}; !- Outlet Port

OS:Connection,
  {8e1f0f43-99d5-42bb-a6fe-ae528891f981}, !- Handle
  {5e011c08-7748-42db-87b0-fa938ac1e1a1}, !- Name
  {456e7c27-53c1-4400-9b93-588da76985c8}, !- Source Object
  30,                                     !- Outlet Port
  {00ab277a-ef78-45a6-ac6e-272122248021}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b085b048-f6ee-45c1-8e9d-790d4eeeb78e}, !- Handle
  Node 231,                               !- Name
  {bc1b5a5e-7a62-4fc8-b919-a0bf92c03a86}, !- Inlet Port
  {98d84659-fd3b-42e1-8c6f-5f0f70b382ce}; !- Outlet Port

OS:Connection,
  {a3e63371-9ab4-4fdb-be2b-4bbd9b3f78fb}, !- Handle
  {4d6428a6-772f-4700-897f-b2f64d48ce53}, !- Name
  {00ab277a-ef78-45a6-ac6e-272122248021}, !- Source Object
  3,                                      !- Outlet Port
  {c1c44b82-272c-481a-a4dd-edae31716b11}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bc1b5a5e-7a62-4fc8-b919-a0bf92c03a86}, !- Handle
  {7fa75689-c089-44e9-8a77-cf0bf8bb258e}, !- Name
  {c1c44b82-272c-481a-a4dd-edae31716b11}, !- Source Object
  6,                                      !- Outlet Port
  {b085b048-f6ee-45c1-8e9d-790d4eeeb78e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98d84659-fd3b-42e1-8c6f-5f0f70b382ce}, !- Handle
  {c4b0cbe9-ab40-4c0b-ab1f-8babbd66c7ed}, !- Name
  {b085b048-f6ee-45c1-8e9d-790d4eeeb78e}, !- Source Object
  3,                                      !- Outlet Port
  {264a2ee0-c85f-42f8-b8cc-1cef6c7621c5}, !- Target Object
  30;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a5a86f18-a7a0-4147-bb2c-6a4d1f63f36f}, !- Handle
  Controller Water Coil 24,               !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {00ab277a-ef78-45a6-ac6e-272122248021}, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f7501554-f0c1-4feb-b48a-5f74746f40a2}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2 ZN VAV Term, !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule Name
  {34d97626-3f6d-4b1c-b513-61d94e78f91a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.7,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c1c44b82-272c-481a-a4dd-edae31716b11}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {74249e81-aaf0-4074-874b-c05f57dbb3ab}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {7b9cb1c9-19ac-4d25-b29b-fcc91c441d53}, !- Handle
  Node 232,                               !- Name
  {74249e81-aaf0-4074-874b-c05f57dbb3ab}, !- Inlet Port
  {82ddb54f-f668-4a1f-86e0-cb0ebe4b965c}; !- Outlet Port

OS:Node,
  {62464b3a-360e-48ee-abc7-7baf51cd1d7a}, !- Handle
  Node 233,                               !- Name
  {f2ddd607-a179-4dda-b136-0e6170484a47}, !- Inlet Port
  {3a7de2ee-f505-440b-90f8-cff9e04efb0c}; !- Outlet Port

OS:Connection,
  {82ddb54f-f668-4a1f-86e0-cb0ebe4b965c}, !- Handle
  {ef1e11c9-72cb-4290-bddc-ba5c3df8be59}, !- Name
  {7b9cb1c9-19ac-4d25-b29b-fcc91c441d53}, !- Source Object
  3,                                      !- Outlet Port
  {652c92bf-45b3-464e-8b9e-ebf040fa78fd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f2ddd607-a179-4dda-b136-0e6170484a47}, !- Handle
  {fca360d3-23fd-46b2-9dbc-1a91ae013154}, !- Name
  {1df1287d-3952-4289-94d6-193cae6a923d}, !- Source Object
  12,                                     !- Outlet Port
  {62464b3a-360e-48ee-abc7-7baf51cd1d7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a7de2ee-f505-440b-90f8-cff9e04efb0c}, !- Handle
  {4c1db6b9-fc1b-4f68-99f3-0138f9da470c}, !- Name
  {62464b3a-360e-48ee-abc7-7baf51cd1d7a}, !- Source Object
  3,                                      !- Outlet Port
  {2ce59efe-5692-41ef-911f-5270937a7c38}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {cdb1abcb-d3c8-483a-a615-54b9e54e7152}, !- Handle
  Node 234,                               !- Name
  {73b1e218-7672-4038-b31f-6fdcc5b73da7}, !- Inlet Port
  {34d97626-3f6d-4b1c-b513-61d94e78f91a}; !- Outlet Port

OS:Connection,
  {73b1e218-7672-4038-b31f-6fdcc5b73da7}, !- Handle
  {7f19f4a8-420e-419a-a45a-b4a4e46f145b}, !- Name
  {663105d7-e5cb-4784-a300-21846fbdffca}, !- Source Object
  6,                                      !- Outlet Port
  {cdb1abcb-d3c8-483a-a615-54b9e54e7152}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34d97626-3f6d-4b1c-b513-61d94e78f91a}, !- Handle
  {91f359a9-c2f0-4f18-8e02-bc961ff5d8b9}, !- Name
  {cdb1abcb-d3c8-483a-a615-54b9e54e7152}, !- Source Object
  3,                                      !- Outlet Port
  {f7501554-f0c1-4feb-b48a-5f74746f40a2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {74249e81-aaf0-4074-874b-c05f57dbb3ab}, !- Handle
  {6122f162-fc10-4eb3-8305-e52afbe109c9}, !- Name
  {f7501554-f0c1-4feb-b48a-5f74746f40a2}, !- Source Object
  12,                                     !- Outlet Port
  {7b9cb1c9-19ac-4d25-b29b-fcc91c441d53}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {812ae8be-eff1-481a-ac1b-4e394206c6fb}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 ZN Rht Coil,  !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d47a088b-2fe3-4f9d-ae7e-516b32fa7208}, !- Water Inlet Node Name
  {b1c29334-0853-4058-9fa8-966843c5dbd9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6f53ed2b-1fe7-4398-81e3-ad7392b48a37}, !- Handle
  Node 235,                               !- Name
  {1450744d-7669-47f8-805d-6eb465b3a1ef}, !- Inlet Port
  {d47a088b-2fe3-4f9d-ae7e-516b32fa7208}; !- Outlet Port

OS:Connection,
  {1450744d-7669-47f8-805d-6eb465b3a1ef}, !- Handle
  {60780db5-d859-4093-b4d2-a467d11cf904}, !- Name
  {456e7c27-53c1-4400-9b93-588da76985c8}, !- Source Object
  31,                                     !- Outlet Port
  {6f53ed2b-1fe7-4398-81e3-ad7392b48a37}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f3729590-b9de-49bb-9920-5374f219a9af}, !- Handle
  Node 236,                               !- Name
  {b1c29334-0853-4058-9fa8-966843c5dbd9}, !- Inlet Port
  {48203b75-26fd-4718-a2db-f1d7f3bea5c1}; !- Outlet Port

OS:Connection,
  {d47a088b-2fe3-4f9d-ae7e-516b32fa7208}, !- Handle
  {3124925c-a8b8-4a0a-a511-cf5f3d73fdd1}, !- Name
  {6f53ed2b-1fe7-4398-81e3-ad7392b48a37}, !- Source Object
  3,                                      !- Outlet Port
  {812ae8be-eff1-481a-ac1b-4e394206c6fb}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b1c29334-0853-4058-9fa8-966843c5dbd9}, !- Handle
  {e119608f-ae4e-4aa5-8b75-0fa857e993a8}, !- Name
  {812ae8be-eff1-481a-ac1b-4e394206c6fb}, !- Source Object
  6,                                      !- Outlet Port
  {f3729590-b9de-49bb-9920-5374f219a9af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48203b75-26fd-4718-a2db-f1d7f3bea5c1}, !- Handle
  {8918513a-76fa-4d49-8fa0-cef4a84e50f6}, !- Name
  {f3729590-b9de-49bb-9920-5374f219a9af}, !- Source Object
  3,                                      !- Outlet Port
  {264a2ee0-c85f-42f8-b8cc-1cef6c7621c5}, !- Target Object
  31;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {7484769e-51d6-4ecc-88f5-9533debcc82b}, !- Handle
  Controller Water Coil 25,               !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {6f53ed2b-1fe7-4398-81e3-ad7392b48a37}, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {34c9c673-0e36-4bf7-8df7-11baccb24f4e}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 ZN VAV Term,  !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule Name
  {c8a36d41-6a4d-48a1-b146-2b9680760ebb}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {812ae8be-eff1-481a-ac1b-4e394206c6fb}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {811d8735-adb3-4477-9c14-76ab6a6fc796}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f2ed62e4-6cb8-4dc9-afe2-487ff1d2a59d}, !- Handle
  Node 237,                               !- Name
  {811d8735-adb3-4477-9c14-76ab6a6fc796}, !- Inlet Port
  {9528176f-6a79-43ac-8e43-e4a05e58070c}; !- Outlet Port

OS:Node,
  {5d658e38-3f45-48d0-b0dc-e2f2324bebcb}, !- Handle
  Node 238,                               !- Name
  {057fefa0-a4c4-470c-b8b7-bb7ef7db3c2c}, !- Inlet Port
  {6f0e2f98-9ef3-4ce8-bdf5-de52e386a7da}; !- Outlet Port

OS:Connection,
  {9528176f-6a79-43ac-8e43-e4a05e58070c}, !- Handle
  {dd8f0692-86b9-49a7-9eb7-9eeeb93d853f}, !- Name
  {f2ed62e4-6cb8-4dc9-afe2-487ff1d2a59d}, !- Source Object
  3,                                      !- Outlet Port
  {2b27e02d-619a-4d1e-9cb7-e4735a3b4c71}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {057fefa0-a4c4-470c-b8b7-bb7ef7db3c2c}, !- Handle
  {d1fce008-14e7-491d-bcbf-763279c7af9e}, !- Name
  {f53d8606-bffe-4078-8da8-aab3b120a608}, !- Source Object
  12,                                     !- Outlet Port
  {5d658e38-3f45-48d0-b0dc-e2f2324bebcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f0e2f98-9ef3-4ce8-bdf5-de52e386a7da}, !- Handle
  {bff78657-3db3-49b2-8be1-b2d1ae864e6c}, !- Name
  {5d658e38-3f45-48d0-b0dc-e2f2324bebcb}, !- Source Object
  3,                                      !- Outlet Port
  {2ce59efe-5692-41ef-911f-5270937a7c38}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {0d9b4d92-95c2-4f77-9aa8-54db1a024678}, !- Handle
  Node 239,                               !- Name
  {1bbac8bb-45b1-4e19-a033-f753cb91e15d}, !- Inlet Port
  {c8a36d41-6a4d-48a1-b146-2b9680760ebb}; !- Outlet Port

OS:Connection,
  {1bbac8bb-45b1-4e19-a033-f753cb91e15d}, !- Handle
  {9af8f1b2-0564-48a6-b133-abeaf916fea5}, !- Name
  {663105d7-e5cb-4784-a300-21846fbdffca}, !- Source Object
  7,                                      !- Outlet Port
  {0d9b4d92-95c2-4f77-9aa8-54db1a024678}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8a36d41-6a4d-48a1-b146-2b9680760ebb}, !- Handle
  {97febd0f-6b92-4177-8631-00542a725a2e}, !- Name
  {0d9b4d92-95c2-4f77-9aa8-54db1a024678}, !- Source Object
  3,                                      !- Outlet Port
  {34c9c673-0e36-4bf7-8df7-11baccb24f4e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {811d8735-adb3-4477-9c14-76ab6a6fc796}, !- Handle
  {0255e5b3-77f7-42d7-8e31-79231b60d57f}, !- Name
  {34c9c673-0e36-4bf7-8df7-11baccb24f4e}, !- Source Object
  12,                                     !- Outlet Port
  {f2ed62e4-6cb8-4dc9-afe2-487ff1d2a59d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {673a3421-80dd-4aab-bd96-f5477a3d87cd}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2 ZN Rht Coil,  !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {7d4609fd-15ea-4003-b57d-05696e9e1677}, !- Water Inlet Node Name
  {c86b5bec-9e8e-4618-91f8-ef11933b5165}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5b432aa8-783f-4a3a-b838-5d5354c224f5}, !- Handle
  Node 240,                               !- Name
  {d56df00c-1e5c-49ce-a16e-665ec1929f83}, !- Inlet Port
  {7d4609fd-15ea-4003-b57d-05696e9e1677}; !- Outlet Port

OS:Connection,
  {d56df00c-1e5c-49ce-a16e-665ec1929f83}, !- Handle
  {007309a1-d921-48d8-91be-1db6e4228f77}, !- Name
  {456e7c27-53c1-4400-9b93-588da76985c8}, !- Source Object
  32,                                     !- Outlet Port
  {5b432aa8-783f-4a3a-b838-5d5354c224f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d7b5a981-9ac3-43bd-8443-79eb501686cf}, !- Handle
  Node 241,                               !- Name
  {c86b5bec-9e8e-4618-91f8-ef11933b5165}, !- Inlet Port
  {5517558a-b548-4d5e-b1db-5f91efe86abe}; !- Outlet Port

OS:Connection,
  {7d4609fd-15ea-4003-b57d-05696e9e1677}, !- Handle
  {65f63c75-085d-43c4-a5d0-a38318dacf58}, !- Name
  {5b432aa8-783f-4a3a-b838-5d5354c224f5}, !- Source Object
  3,                                      !- Outlet Port
  {673a3421-80dd-4aab-bd96-f5477a3d87cd}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c86b5bec-9e8e-4618-91f8-ef11933b5165}, !- Handle
  {f58b011c-44d3-42fc-a362-5c9ec02bb327}, !- Name
  {673a3421-80dd-4aab-bd96-f5477a3d87cd}, !- Source Object
  6,                                      !- Outlet Port
  {d7b5a981-9ac3-43bd-8443-79eb501686cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5517558a-b548-4d5e-b1db-5f91efe86abe}, !- Handle
  {f810ed05-2f7d-4ec7-8de7-d868726e6a01}, !- Name
  {d7b5a981-9ac3-43bd-8443-79eb501686cf}, !- Source Object
  3,                                      !- Outlet Port
  {264a2ee0-c85f-42f8-b8cc-1cef6c7621c5}, !- Target Object
  32;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5b591fc3-3643-4271-a22b-f02396eeeb2e}, !- Handle
  Controller Water Coil 26,               !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {5b432aa8-783f-4a3a-b838-5d5354c224f5}, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3780e5f9-c1bb-4f3a-8c6d-e0b6434a8b46}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2 ZN VAV Term,  !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule Name
  {0a9878b2-3588-4013-af73-0a63e1d2c8e4}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {673a3421-80dd-4aab-bd96-f5477a3d87cd}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2499a021-7fcc-4c45-bb84-3eca50d3bd9c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {1d3d8084-53a7-4c94-91cc-fafe945d7d6e}, !- Handle
  Node 242,                               !- Name
  {2499a021-7fcc-4c45-bb84-3eca50d3bd9c}, !- Inlet Port
  {20c6bb2b-72e5-4310-82ea-295877f26f9b}; !- Outlet Port

OS:Node,
  {1919f7d9-3e15-4616-a09c-1150d3fcde1e}, !- Handle
  Node 243,                               !- Name
  {9a76345e-1875-451d-a842-b574f6a00f51}, !- Inlet Port
  {6d3569e2-48c4-4e64-92e0-119d06110f5e}; !- Outlet Port

OS:Connection,
  {20c6bb2b-72e5-4310-82ea-295877f26f9b}, !- Handle
  {02ff1d06-2929-4a69-b761-7e89b4ed620a}, !- Name
  {1d3d8084-53a7-4c94-91cc-fafe945d7d6e}, !- Source Object
  3,                                      !- Outlet Port
  {0960c04e-5a32-4d8b-9b51-3d7d5eec3398}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9a76345e-1875-451d-a842-b574f6a00f51}, !- Handle
  {e87f7ed0-d092-4287-97dc-a4ec2718e37d}, !- Name
  {dc521d9a-e6ff-4932-9464-56df6b3b4672}, !- Source Object
  12,                                     !- Outlet Port
  {1919f7d9-3e15-4616-a09c-1150d3fcde1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d3569e2-48c4-4e64-92e0-119d06110f5e}, !- Handle
  {12b50884-2f41-4d62-bf4e-c79e85310382}, !- Name
  {1919f7d9-3e15-4616-a09c-1150d3fcde1e}, !- Source Object
  3,                                      !- Outlet Port
  {2ce59efe-5692-41ef-911f-5270937a7c38}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {ad133147-9571-4f54-b357-f277a164409a}, !- Handle
  Node 244,                               !- Name
  {60df67d2-ca68-4c98-b56b-da985bfe4269}, !- Inlet Port
  {0a9878b2-3588-4013-af73-0a63e1d2c8e4}; !- Outlet Port

OS:Connection,
  {60df67d2-ca68-4c98-b56b-da985bfe4269}, !- Handle
  {041aa30b-c9ba-4959-8543-ee91b1ee1f40}, !- Name
  {663105d7-e5cb-4784-a300-21846fbdffca}, !- Source Object
  8,                                      !- Outlet Port
  {ad133147-9571-4f54-b357-f277a164409a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a9878b2-3588-4013-af73-0a63e1d2c8e4}, !- Handle
  {7f72075c-0c26-4132-afee-20c6300134de}, !- Name
  {ad133147-9571-4f54-b357-f277a164409a}, !- Source Object
  3,                                      !- Outlet Port
  {3780e5f9-c1bb-4f3a-8c6d-e0b6434a8b46}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2499a021-7fcc-4c45-bb84-3eca50d3bd9c}, !- Handle
  {2c7d4e0c-cc07-4ae2-81df-d4eac23e56ce}, !- Name
  {3780e5f9-c1bb-4f3a-8c6d-e0b6434a8b46}, !- Source Object
  12,                                     !- Outlet Port
  {1d3d8084-53a7-4c94-91cc-fafe945d7d6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {3fc8e214-17de-4443-819d-d4d4c1534d11}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN Rht Coil, !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a17be260-78ca-4542-85f0-825480d05512}, !- Water Inlet Node Name
  {d504d0a6-e40a-4e19-b9dc-dce5987a7a49}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {17f7fed8-1bee-4c09-bb20-493e2f6a6a4e}, !- Handle
  Node 245,                               !- Name
  {ca1e7639-96ec-4403-b47e-ae220543bc54}, !- Inlet Port
  {a17be260-78ca-4542-85f0-825480d05512}; !- Outlet Port

OS:Connection,
  {ca1e7639-96ec-4403-b47e-ae220543bc54}, !- Handle
  {37b2a032-f123-473b-a9e6-fcd59d6145e8}, !- Name
  {456e7c27-53c1-4400-9b93-588da76985c8}, !- Source Object
  33,                                     !- Outlet Port
  {17f7fed8-1bee-4c09-bb20-493e2f6a6a4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f27f0ff1-f71b-4889-a64f-252cf1878223}, !- Handle
  Node 246,                               !- Name
  {d504d0a6-e40a-4e19-b9dc-dce5987a7a49}, !- Inlet Port
  {24d4af61-3d92-49a5-9fb8-a5a5bf2ae5a9}; !- Outlet Port

OS:Connection,
  {a17be260-78ca-4542-85f0-825480d05512}, !- Handle
  {74706790-8048-45b9-9e0a-41489fac302e}, !- Name
  {17f7fed8-1bee-4c09-bb20-493e2f6a6a4e}, !- Source Object
  3,                                      !- Outlet Port
  {3fc8e214-17de-4443-819d-d4d4c1534d11}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d504d0a6-e40a-4e19-b9dc-dce5987a7a49}, !- Handle
  {a4cc0574-031d-4304-ac51-900290115815}, !- Name
  {3fc8e214-17de-4443-819d-d4d4c1534d11}, !- Source Object
  6,                                      !- Outlet Port
  {f27f0ff1-f71b-4889-a64f-252cf1878223}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24d4af61-3d92-49a5-9fb8-a5a5bf2ae5a9}, !- Handle
  {42d99699-5c21-4356-9d12-bc53e47538b4}, !- Name
  {f27f0ff1-f71b-4889-a64f-252cf1878223}, !- Source Object
  3,                                      !- Outlet Port
  {264a2ee0-c85f-42f8-b8cc-1cef6c7621c5}, !- Target Object
  33;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3dc60ea3-e1b2-4269-91f5-4a1a65ac80ef}, !- Handle
  Controller Water Coil 27,               !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {17f7fed8-1bee-4c09-bb20-493e2f6a6a4e}, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ff03bf33-1b3e-4d20-9338-1c813e0bf24e}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN VAV Term, !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule Name
  {f8dd1c34-2ee4-48ff-89be-905a6254aea3}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.7,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {3fc8e214-17de-4443-819d-d4d4c1534d11}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {10807cb4-d213-4a61-bdb3-8c9a4b7e5e3b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a2c8e588-2729-49a2-b17a-20bae9aa2ec8}, !- Handle
  Node 247,                               !- Name
  {10807cb4-d213-4a61-bdb3-8c9a4b7e5e3b}, !- Inlet Port
  {27ad58e6-591a-4091-b893-7a9bfd4e3c9f}; !- Outlet Port

OS:Node,
  {6d10fc3e-43ea-433c-8828-e30cef0ad075}, !- Handle
  Node 248,                               !- Name
  {809ca7f4-4f43-4470-a50c-41e17a6be278}, !- Inlet Port
  {cf020ce9-fa27-4281-85da-3230544a80fb}; !- Outlet Port

OS:Connection,
  {27ad58e6-591a-4091-b893-7a9bfd4e3c9f}, !- Handle
  {126efde6-badc-442b-acd5-ebae14faa179}, !- Name
  {a2c8e588-2729-49a2-b17a-20bae9aa2ec8}, !- Source Object
  3,                                      !- Outlet Port
  {7c827bb7-c6d2-4372-ad7e-f2afe1882fb1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {809ca7f4-4f43-4470-a50c-41e17a6be278}, !- Handle
  {b50b0d73-4b0c-4ad8-a93c-20d9ecd9d126}, !- Name
  {503b1c21-3b9f-4dc6-bdbf-7857cdfcd49c}, !- Source Object
  12,                                     !- Outlet Port
  {6d10fc3e-43ea-433c-8828-e30cef0ad075}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf020ce9-fa27-4281-85da-3230544a80fb}, !- Handle
  {1e8c65ba-b93f-4063-88b8-6ee20be7bd0e}, !- Name
  {6d10fc3e-43ea-433c-8828-e30cef0ad075}, !- Source Object
  3,                                      !- Outlet Port
  {2ce59efe-5692-41ef-911f-5270937a7c38}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {c67a0057-8cb0-44ce-97cf-6bc87a744b64}, !- Handle
  Node 249,                               !- Name
  {26953ecc-ca49-4f28-b9f3-da1de9dc0638}, !- Inlet Port
  {f8dd1c34-2ee4-48ff-89be-905a6254aea3}; !- Outlet Port

OS:Connection,
  {26953ecc-ca49-4f28-b9f3-da1de9dc0638}, !- Handle
  {b18f1a8a-86aa-489e-94ae-07b9d1ca24bc}, !- Name
  {663105d7-e5cb-4784-a300-21846fbdffca}, !- Source Object
  9,                                      !- Outlet Port
  {c67a0057-8cb0-44ce-97cf-6bc87a744b64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8dd1c34-2ee4-48ff-89be-905a6254aea3}, !- Handle
  {c0d79502-2993-49b6-b836-62eecc18a018}, !- Name
  {c67a0057-8cb0-44ce-97cf-6bc87a744b64}, !- Source Object
  3,                                      !- Outlet Port
  {ff03bf33-1b3e-4d20-9338-1c813e0bf24e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {10807cb4-d213-4a61-bdb3-8c9a4b7e5e3b}, !- Handle
  {aea684d6-406f-4cf8-97a8-f61ef9f99c1e}, !- Name
  {ff03bf33-1b3e-4d20-9338-1c813e0bf24e}, !- Source Object
  12,                                     !- Outlet Port
  {a2c8e588-2729-49a2-b17a-20bae9aa2ec8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {22514910-32bf-4b78-8856-541d25cbc736}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2 ZN Rht Coil, !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f903169f-f83c-4285-88e0-db14de3cdb2f}, !- Water Inlet Node Name
  {71863276-0384-4057-8e08-f9893602c32a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1c476c01-d7df-4f6d-a72a-56a623b8a051}, !- Handle
  Node 250,                               !- Name
  {6cf42833-f878-45c1-84b5-bcb1690db3a0}, !- Inlet Port
  {f903169f-f83c-4285-88e0-db14de3cdb2f}; !- Outlet Port

OS:Connection,
  {6cf42833-f878-45c1-84b5-bcb1690db3a0}, !- Handle
  {55e7fe9a-7ced-4f8f-ad46-559e10205af3}, !- Name
  {456e7c27-53c1-4400-9b93-588da76985c8}, !- Source Object
  34,                                     !- Outlet Port
  {1c476c01-d7df-4f6d-a72a-56a623b8a051}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e37e7480-50c7-43b4-b2a6-b799653bcf8f}, !- Handle
  Node 251,                               !- Name
  {71863276-0384-4057-8e08-f9893602c32a}, !- Inlet Port
  {af97b8ce-fc21-44c7-90a8-fad2b7593ac0}; !- Outlet Port

OS:Connection,
  {f903169f-f83c-4285-88e0-db14de3cdb2f}, !- Handle
  {ccc186af-7d9b-4f80-bcfb-f2a896750454}, !- Name
  {1c476c01-d7df-4f6d-a72a-56a623b8a051}, !- Source Object
  3,                                      !- Outlet Port
  {22514910-32bf-4b78-8856-541d25cbc736}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {71863276-0384-4057-8e08-f9893602c32a}, !- Handle
  {08352360-a6d4-4f67-94a2-6a6133a3b10d}, !- Name
  {22514910-32bf-4b78-8856-541d25cbc736}, !- Source Object
  6,                                      !- Outlet Port
  {e37e7480-50c7-43b4-b2a6-b799653bcf8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af97b8ce-fc21-44c7-90a8-fad2b7593ac0}, !- Handle
  {8bb3cea4-4d21-45b1-8eee-105b7c7c297f}, !- Name
  {e37e7480-50c7-43b4-b2a6-b799653bcf8f}, !- Source Object
  3,                                      !- Outlet Port
  {264a2ee0-c85f-42f8-b8cc-1cef6c7621c5}, !- Target Object
  34;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {7b0c2808-5f73-4280-b32a-c2abdfbe49e5}, !- Handle
  Controller Water Coil 28,               !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {1c476c01-d7df-4f6d-a72a-56a623b8a051}, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {2aa9c209-56f0-4484-a0cf-ff26673e532e}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2 ZN VAV Term, !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule Name
  {c0dc76e1-c8aa-4a88-ac95-68d78da0bca4}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.7,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {22514910-32bf-4b78-8856-541d25cbc736}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ede08464-ed58-4d42-83f2-383604605208}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {58f6a316-0839-4784-909c-3d149a8b4181}, !- Handle
  Node 252,                               !- Name
  {ede08464-ed58-4d42-83f2-383604605208}, !- Inlet Port
  {92cb7e88-d3db-4049-8e01-d3ceb6448e21}; !- Outlet Port

OS:Node,
  {53b8d0e3-6bf3-4937-be12-53e6b616253e}, !- Handle
  Node 253,                               !- Name
  {864f034b-fc16-4aa3-8f71-0b50c994cecb}, !- Inlet Port
  {01da7d0c-ed33-46af-9f6f-1c90b42132b4}; !- Outlet Port

OS:Connection,
  {92cb7e88-d3db-4049-8e01-d3ceb6448e21}, !- Handle
  {e6e2212c-d454-49b5-8769-858dfd2e8499}, !- Name
  {58f6a316-0839-4784-909c-3d149a8b4181}, !- Source Object
  3,                                      !- Outlet Port
  {560a858e-74da-4b9a-9052-3e3eabdea5af}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {864f034b-fc16-4aa3-8f71-0b50c994cecb}, !- Handle
  {a66a54b5-8b7f-4411-9eb1-68f466ed9f1b}, !- Name
  {25f24a02-6185-47aa-98d0-70acc4764c38}, !- Source Object
  12,                                     !- Outlet Port
  {53b8d0e3-6bf3-4937-be12-53e6b616253e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01da7d0c-ed33-46af-9f6f-1c90b42132b4}, !- Handle
  {763c0f34-846a-41d0-8990-e419c2677bc9}, !- Name
  {53b8d0e3-6bf3-4937-be12-53e6b616253e}, !- Source Object
  3,                                      !- Outlet Port
  {2ce59efe-5692-41ef-911f-5270937a7c38}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {80028188-6f0f-4a72-bea3-eae566ce50c5}, !- Handle
  Node 254,                               !- Name
  {14a98847-a69c-48fe-add7-ca7a4ccba30a}, !- Inlet Port
  {c0dc76e1-c8aa-4a88-ac95-68d78da0bca4}; !- Outlet Port

OS:Connection,
  {14a98847-a69c-48fe-add7-ca7a4ccba30a}, !- Handle
  {8f833382-e349-4564-a895-e94886c6e2d6}, !- Name
  {663105d7-e5cb-4784-a300-21846fbdffca}, !- Source Object
  10,                                     !- Outlet Port
  {80028188-6f0f-4a72-bea3-eae566ce50c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0dc76e1-c8aa-4a88-ac95-68d78da0bca4}, !- Handle
  {1ee0eb6e-e7d8-4281-90c9-c0126a4844b7}, !- Name
  {80028188-6f0f-4a72-bea3-eae566ce50c5}, !- Source Object
  3,                                      !- Outlet Port
  {2aa9c209-56f0-4484-a0cf-ff26673e532e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ede08464-ed58-4d42-83f2-383604605208}, !- Handle
  {1cc2e875-68b3-4a3c-9e69-6b11c0e5798e}, !- Name
  {2aa9c209-56f0-4484-a0cf-ff26673e532e}, !- Source Object
  12,                                     !- Outlet Port
  {58f6a316-0839-4784-909c-3d149a8b4181}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {f935a9db-3738-4193-b6e0-01c6ccb5eb22}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN Rht Coil, !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a8b90c31-39bb-474b-b827-5f11a58e01b8}, !- Water Inlet Node Name
  {0ddf1599-c461-4706-b129-8240acdaa7f8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2f7c55f7-7a4b-4acb-b378-03fbf980a951}, !- Handle
  Node 255,                               !- Name
  {bde1e3be-b768-482e-9f69-3493b20024c1}, !- Inlet Port
  {a8b90c31-39bb-474b-b827-5f11a58e01b8}; !- Outlet Port

OS:Connection,
  {bde1e3be-b768-482e-9f69-3493b20024c1}, !- Handle
  {ecc8aa2c-ac74-484e-8366-c09296b809ef}, !- Name
  {456e7c27-53c1-4400-9b93-588da76985c8}, !- Source Object
  35,                                     !- Outlet Port
  {2f7c55f7-7a4b-4acb-b378-03fbf980a951}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f0be0f82-68f7-4b4b-bbd9-c4e9484e93f1}, !- Handle
  Node 256,                               !- Name
  {0ddf1599-c461-4706-b129-8240acdaa7f8}, !- Inlet Port
  {6d7f9d89-0f37-436b-b6f4-943944133261}; !- Outlet Port

OS:Connection,
  {a8b90c31-39bb-474b-b827-5f11a58e01b8}, !- Handle
  {d4c71b70-7bdb-48ed-9b84-6de790da4a13}, !- Name
  {2f7c55f7-7a4b-4acb-b378-03fbf980a951}, !- Source Object
  3,                                      !- Outlet Port
  {f935a9db-3738-4193-b6e0-01c6ccb5eb22}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0ddf1599-c461-4706-b129-8240acdaa7f8}, !- Handle
  {906db72e-6120-4aaf-9232-4504a9fa7608}, !- Name
  {f935a9db-3738-4193-b6e0-01c6ccb5eb22}, !- Source Object
  6,                                      !- Outlet Port
  {f0be0f82-68f7-4b4b-bbd9-c4e9484e93f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d7f9d89-0f37-436b-b6f4-943944133261}, !- Handle
  {57d34620-8fa7-422b-993a-3509c7c52c8b}, !- Name
  {f0be0f82-68f7-4b4b-bbd9-c4e9484e93f1}, !- Source Object
  3,                                      !- Outlet Port
  {264a2ee0-c85f-42f8-b8cc-1cef6c7621c5}, !- Target Object
  35;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {7a5026c2-6393-43a3-9036-d5c9253189cb}, !- Handle
  Controller Water Coil 29,               !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {2f7c55f7-7a4b-4acb-b378-03fbf980a951}, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {cb21d7c6-93e1-492e-b37d-80859acceb7f}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN VAV Term, !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule Name
  {db138175-0594-48c4-be59-02503b353436}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.865220055628128,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f935a9db-3738-4193-b6e0-01c6ccb5eb22}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {67715c6f-0240-49cc-84ae-5a1c20e90809}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {112649dd-3735-40a6-9e80-01833329b409}, !- Handle
  Node 257,                               !- Name
  {67715c6f-0240-49cc-84ae-5a1c20e90809}, !- Inlet Port
  {32d404c7-ff97-4d9d-b17d-365c9381d7a8}; !- Outlet Port

OS:Node,
  {f22b809d-adfe-45b9-aac2-deb16678c4ea}, !- Handle
  Node 258,                               !- Name
  {5a3fb04e-8364-42f3-a207-3175436bde47}, !- Inlet Port
  {d7a14762-e0ae-4e47-a72f-d203175cb44d}; !- Outlet Port

OS:Connection,
  {32d404c7-ff97-4d9d-b17d-365c9381d7a8}, !- Handle
  {5a23b9f7-3af3-446c-b2ee-847d34151ac0}, !- Name
  {112649dd-3735-40a6-9e80-01833329b409}, !- Source Object
  3,                                      !- Outlet Port
  {817a4727-f23b-4cb5-b75a-1c4f125c3594}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5a3fb04e-8364-42f3-a207-3175436bde47}, !- Handle
  {a8e28663-c993-456e-a396-1745cf86c160}, !- Name
  {fe7107ec-3517-44dd-a6d1-d064b6460237}, !- Source Object
  12,                                     !- Outlet Port
  {f22b809d-adfe-45b9-aac2-deb16678c4ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7a14762-e0ae-4e47-a72f-d203175cb44d}, !- Handle
  {1f8fc2cc-e024-4ad1-bea6-34501f3bc7af}, !- Name
  {f22b809d-adfe-45b9-aac2-deb16678c4ea}, !- Source Object
  3,                                      !- Outlet Port
  {2ce59efe-5692-41ef-911f-5270937a7c38}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {59df689f-b32e-47df-9873-5d7a87ad79d7}, !- Handle
  Node 259,                               !- Name
  {139b2b66-dab0-4926-9f9c-c83aaa94ae24}, !- Inlet Port
  {db138175-0594-48c4-be59-02503b353436}; !- Outlet Port

OS:Connection,
  {139b2b66-dab0-4926-9f9c-c83aaa94ae24}, !- Handle
  {cf095075-a95b-4b10-907d-486a94b6c848}, !- Name
  {663105d7-e5cb-4784-a300-21846fbdffca}, !- Source Object
  11,                                     !- Outlet Port
  {59df689f-b32e-47df-9873-5d7a87ad79d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db138175-0594-48c4-be59-02503b353436}, !- Handle
  {163ab907-6079-4330-a217-a837d5eaeb00}, !- Name
  {59df689f-b32e-47df-9873-5d7a87ad79d7}, !- Source Object
  3,                                      !- Outlet Port
  {cb21d7c6-93e1-492e-b37d-80859acceb7f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {67715c6f-0240-49cc-84ae-5a1c20e90809}, !- Handle
  {cc47e82d-0060-4da4-9cfc-aac7910a54cc}, !- Name
  {cb21d7c6-93e1-492e-b37d-80859acceb7f}, !- Source Object
  12,                                     !- Outlet Port
  {112649dd-3735-40a6-9e80-01833329b409}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {85bcd5d6-2672-479a-bd8c-c16338aefecc}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2 ZN Rht Coil, !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {aafc8497-6c1c-46f0-afcd-f81c54414ed7}, !- Water Inlet Node Name
  {6c61b793-c138-4367-8111-8c31f81fcb28}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9d009f6e-ca2c-4425-aaed-3b7ec862a339}, !- Handle
  Node 260,                               !- Name
  {cda29380-ba10-4a1a-b4e2-404306bda683}, !- Inlet Port
  {aafc8497-6c1c-46f0-afcd-f81c54414ed7}; !- Outlet Port

OS:Connection,
  {cda29380-ba10-4a1a-b4e2-404306bda683}, !- Handle
  {c5ec8ae1-9a42-4ded-a47e-a85196d270cd}, !- Name
  {456e7c27-53c1-4400-9b93-588da76985c8}, !- Source Object
  36,                                     !- Outlet Port
  {9d009f6e-ca2c-4425-aaed-3b7ec862a339}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4e7ec85e-4004-44fc-b15f-7154216f1bd6}, !- Handle
  Node 261,                               !- Name
  {6c61b793-c138-4367-8111-8c31f81fcb28}, !- Inlet Port
  {25f1d8f6-e3cf-49d5-898d-c2599fa341ce}; !- Outlet Port

OS:Connection,
  {aafc8497-6c1c-46f0-afcd-f81c54414ed7}, !- Handle
  {550db51b-fe26-4d44-bec2-903cc6bc3cc0}, !- Name
  {9d009f6e-ca2c-4425-aaed-3b7ec862a339}, !- Source Object
  3,                                      !- Outlet Port
  {85bcd5d6-2672-479a-bd8c-c16338aefecc}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6c61b793-c138-4367-8111-8c31f81fcb28}, !- Handle
  {1ed06fee-86ce-4431-a387-b07256d82ab2}, !- Name
  {85bcd5d6-2672-479a-bd8c-c16338aefecc}, !- Source Object
  6,                                      !- Outlet Port
  {4e7ec85e-4004-44fc-b15f-7154216f1bd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25f1d8f6-e3cf-49d5-898d-c2599fa341ce}, !- Handle
  {a0e87bb2-a04f-401a-9f34-40dac54d4aa7}, !- Name
  {4e7ec85e-4004-44fc-b15f-7154216f1bd6}, !- Source Object
  3,                                      !- Outlet Port
  {264a2ee0-c85f-42f8-b8cc-1cef6c7621c5}, !- Target Object
  36;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {148804ea-4d9f-48e6-b44f-d5c20d476b17}, !- Handle
  Controller Water Coil 30,               !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {9d009f6e-ca2c-4425-aaed-3b7ec862a339}, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {564bba97-4f00-4d3f-ae20-c7b2f62cc3bc}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2 ZN VAV Term, !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule Name
  {3148742a-fab8-41d8-a916-0f1b4df381c2}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.7,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {85bcd5d6-2672-479a-bd8c-c16338aefecc}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {97674770-eca9-417e-bfbb-c9911f78a664}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {83a44eb2-d66f-450b-8fbf-2b92a2969345}, !- Handle
  Node 262,                               !- Name
  {97674770-eca9-417e-bfbb-c9911f78a664}, !- Inlet Port
  {ce2c0d65-f842-428e-8fe6-d5c7128945f1}; !- Outlet Port

OS:Node,
  {d24f9db5-553e-46d5-b751-d0b82987dcd8}, !- Handle
  Node 263,                               !- Name
  {7559a750-7372-44d0-881e-9309c1a74bf6}, !- Inlet Port
  {1f9530ff-c35e-4dbc-905b-13c5e7f74086}; !- Outlet Port

OS:Connection,
  {ce2c0d65-f842-428e-8fe6-d5c7128945f1}, !- Handle
  {14c0a6de-2517-4f6f-8826-fd4d9da88b2f}, !- Name
  {83a44eb2-d66f-450b-8fbf-2b92a2969345}, !- Source Object
  3,                                      !- Outlet Port
  {7ac5da70-0e68-4175-b687-518074e9dd32}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7559a750-7372-44d0-881e-9309c1a74bf6}, !- Handle
  {b3e6e0b1-5812-4fe6-bf21-dcf5a632b1d9}, !- Name
  {c5e52c10-182e-4060-9857-824ea0b45deb}, !- Source Object
  12,                                     !- Outlet Port
  {d24f9db5-553e-46d5-b751-d0b82987dcd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f9530ff-c35e-4dbc-905b-13c5e7f74086}, !- Handle
  {e1a83b80-241b-4e96-a8e2-4dd6af6fc524}, !- Name
  {d24f9db5-553e-46d5-b751-d0b82987dcd8}, !- Source Object
  3,                                      !- Outlet Port
  {2ce59efe-5692-41ef-911f-5270937a7c38}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {17414abd-bcfb-4147-9fbd-729fbb94c959}, !- Handle
  Node 264,                               !- Name
  {da3b6cfe-3cf3-4fd5-9e96-2e7592c87d7b}, !- Inlet Port
  {3148742a-fab8-41d8-a916-0f1b4df381c2}; !- Outlet Port

OS:Connection,
  {da3b6cfe-3cf3-4fd5-9e96-2e7592c87d7b}, !- Handle
  {6f861bf2-f750-4e9a-9695-b75c319bbef5}, !- Name
  {663105d7-e5cb-4784-a300-21846fbdffca}, !- Source Object
  12,                                     !- Outlet Port
  {17414abd-bcfb-4147-9fbd-729fbb94c959}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3148742a-fab8-41d8-a916-0f1b4df381c2}, !- Handle
  {cf233d8b-25ec-4126-96ad-534d014b0605}, !- Name
  {17414abd-bcfb-4147-9fbd-729fbb94c959}, !- Source Object
  3,                                      !- Outlet Port
  {564bba97-4f00-4d3f-ae20-c7b2f62cc3bc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {97674770-eca9-417e-bfbb-c9911f78a664}, !- Handle
  {6ba95328-bcc0-4617-a86b-e2de7e6a0b73}, !- Name
  {564bba97-4f00-4d3f-ae20-c7b2f62cc3bc}, !- Source Object
  12,                                     !- Outlet Port
  {83a44eb2-d66f-450b-8fbf-2b92a2969345}, !- Target Object
  2;                                      !- Inlet Port

OS:ElectricEquipment:Definition,
  {163212f6-091f-48dd-9f23-e365d73d9ab3}, !- Handle
  Elevator Lift Motor,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  16055,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {c6323539-5ee1-4183-b54b-811a280ec41e}, !- Handle
  2 Elevator Lift Motors,                 !- Name
  {163212f6-091f-48dd-9f23-e365d73d9ab3}, !- Electric Equipment Definition Name
  {ac3693b2-3300-4f2c-b943-7409b6dd6d2b}, !- Space or SpaceType Name
  {e2c5310f-cd46-42b8-bca5-a1c31775663c}, !- Schedule Name
  2;                                      !- Multiplier

OS:Schedule:Ruleset,
  {e2c5310f-cd46-42b8-bca5-a1c31775663c}, !- Handle
  SchoolSecondary BLDG_ELEVATORS,         !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  {b386131f-08bf-4c34-9803-7f52e300e8e3}, !- Default Day Schedule Name
  {355be24a-a719-4c48-9949-6a9d6a8412f6}, !- Summer Design Day Schedule Name
  {d5b6074f-ecff-4590-9295-78300c643be8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b386131f-08bf-4c34-9803-7f52e300e8e3}, !- Handle
  SchoolSecondary BLDG_ELEVATORS Default, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9549927a-d669-4a1a-baf8-22b8948075cd}, !- Handle
  Schedule Day 51,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d5b6074f-ecff-4590-9295-78300c643be8}, !- Handle
  SchoolSecondary BLDG_ELEVATORS Winter Design Day, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cf12a8b1-79ce-460c-a9ed-95676dc6ecc9}, !- Handle
  Schedule Day 52,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {355be24a-a719-4c48-9949-6a9d6a8412f6}, !- Handle
  SchoolSecondary BLDG_ELEVATORS Summer Design Day, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {5b3c4c1b-c993-459b-9c6a-156e9e83a419}, !- Handle
  Schedule Rule 90,                       !- Name
  {e2c5310f-cd46-42b8-bca5-a1c31775663c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5f1b1e87-3b47-49b3-af10-334685b10a32}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5f1b1e87-3b47-49b3-af10-334685b10a32}, !- Handle
  SchoolSecondary BLDG_ELEVATORS Wkdy Day, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:ElectricEquipment:Definition,
  {70c34071-4bb9-4c9d-be1e-3d36c5921ae5}, !- Handle
  Elevator Fan,                           !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  74.7252,                                !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {a3ea9e5a-3bde-46a3-bf4b-e40147710abe}, !- Handle
  2 Elevator Fans,                        !- Name
  {70c34071-4bb9-4c9d-be1e-3d36c5921ae5}, !- Electric Equipment Definition Name
  {ac3693b2-3300-4f2c-b943-7409b6dd6d2b}, !- Space or SpaceType Name
  {cfb71cc6-cbb0-4f2b-8e0a-9bcbdc70703c}, !- Schedule Name
  2;                                      !- Multiplier

OS:Schedule:Ruleset,
  {cfb71cc6-cbb0-4f2b-8e0a-9bcbdc70703c}, !- Handle
  SchoolSecondary ELEV_LIGHT_FAN_SCH_24_7, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  {aacbe1f1-4d44-4ba8-a882-1299935c9eec}, !- Default Day Schedule Name
  {7c270ac6-ca76-4b46-9873-8485ea9a9a64}, !- Summer Design Day Schedule Name
  {a8b39215-bca2-460d-8436-ad0cfd1daf27}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {aacbe1f1-4d44-4ba8-a882-1299935c9eec}, !- Handle
  SchoolSecondary ELEV_LIGHT_FAN_SCH_24_7 Default, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e8e51012-b25a-4760-8ccb-d40f30f7dc43}, !- Handle
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a8b39215-bca2-460d-8436-ad0cfd1daf27}, !- Handle
  SchoolSecondary ELEV_LIGHT_FAN_SCH_24_7 Winter Design Day, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8a4969f8-827a-4091-a6b7-5921902b4a0b}, !- Handle
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7c270ac6-ca76-4b46-9873-8485ea9a9a64}, !- Handle
  SchoolSecondary ELEV_LIGHT_FAN_SCH_24_7 Summer Design Day, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ElectricEquipment:Definition,
  {85193a3e-a53b-463e-bedf-cccf0b7640b7}, !- Handle
  Elevator Lights,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  88.9585714285714,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {87e393dc-29b4-4231-952d-48527e0d9766}, !- Handle
  2 Elevator Lights,                      !- Name
  {85193a3e-a53b-463e-bedf-cccf0b7640b7}, !- Electric Equipment Definition Name
  {ac3693b2-3300-4f2c-b943-7409b6dd6d2b}, !- Space or SpaceType Name
  {cfb71cc6-cbb0-4f2b-8e0a-9bcbdc70703c}, !- Schedule Name
  2;                                      !- Multiplier

OS:Schedule:Ruleset,
  {57294b1a-1f9a-40a4-abe6-5bb6a83c7ae8}, !- Handle
  Supply Air Temp - 55.04F 3,             !- Name
  {bf7de565-c723-4838-afc6-3c656044f583}, !- Schedule Type Limits Name
  {d9cad2cc-4577-429c-a329-e9681dda495b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d9cad2cc-4577-429c-a329-e9681dda495b}, !- Handle
  Supply Air Temp - 55.04F Default 3,     !- Name
  {bf7de565-c723-4838-afc6-3c656044f583}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:AirLoopHVAC,
  {aacb6f52-12a8-4de3-8b6b-cf6534d598d6}, !- Handle
  VAV_OTHER,                              !- Name
  ,                                       !- Controller List Name
  {c8e3c61c-869e-40b2-9491-5836422d7f5a}, !- Availability Schedule
  {1d4fcf35-3e74-4db9-b06a-56c305784b23}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e09bfec8-a26a-448e-bf25-e235cfb24dbb}, !- Supply Side Inlet Node Name
  {d7ed5ea1-c50b-435c-b8a1-fd74378d3995}, !- Demand Side Outlet Node Name
  {ce0a7b43-c790-4a75-9eaa-67abbc8b26e0}, !- Demand Side Inlet Node A
  {1f4df84a-6907-4762-9bdf-1b800f7fa985}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {f4f45ebf-4f30-4a7d-b9f9-9f9205fb7895}, !- Handle
  Node 265,                               !- Name
  {e09bfec8-a26a-448e-bf25-e235cfb24dbb}, !- Inlet Port
  {494e6ab3-f7d1-4339-9c74-7876acd134e6}; !- Outlet Port

OS:Node,
  {7df7925f-8f6b-465b-a1c4-273c9801f6b5}, !- Handle
  Node 266,                               !- Name
  {b74d4d3d-841b-4d0d-9e9a-a53d6f27f475}, !- Inlet Port
  {1f4df84a-6907-4762-9bdf-1b800f7fa985}; !- Outlet Port

OS:Connection,
  {e09bfec8-a26a-448e-bf25-e235cfb24dbb}, !- Handle
  {ccf8c7eb-abc7-4ea0-9aa9-68bcc99c5cf7}, !- Name
  {aacb6f52-12a8-4de3-8b6b-cf6534d598d6}, !- Source Object
  8,                                      !- Outlet Port
  {f4f45ebf-4f30-4a7d-b9f9-9f9205fb7895}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f4df84a-6907-4762-9bdf-1b800f7fa985}, !- Handle
  {679d9498-c561-4161-b3e3-ee3126e3f94d}, !- Name
  {7df7925f-8f6b-465b-a1c4-273c9801f6b5}, !- Source Object
  3,                                      !- Outlet Port
  {aacb6f52-12a8-4de3-8b6b-cf6534d598d6}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {141daefd-7209-4238-aa48-feeaf03f206f}, !- Handle
  Node 267,                               !- Name
  {ce0a7b43-c790-4a75-9eaa-67abbc8b26e0}, !- Inlet Port
  {83f7b081-bb52-49c0-b91d-872fea13a38d}; !- Outlet Port

OS:Node,
  {73c3c623-892c-48cf-b890-ae39e479cfdb}, !- Handle
  Node 268,                               !- Name
  {c720bdac-3913-446a-98b4-953ad3b68098}, !- Inlet Port
  {d7ed5ea1-c50b-435c-b8a1-fd74378d3995}; !- Outlet Port

OS:Node,
  {279a0f8b-8caa-4f62-b81a-324464d18727}, !- Handle
  Node 269,                               !- Name
  {244af0f3-11c8-4149-b00c-b01c5543eb1e}, !- Inlet Port
  {77dedfd5-0aa3-4a11-a568-07c67675a070}; !- Outlet Port

OS:Connection,
  {ce0a7b43-c790-4a75-9eaa-67abbc8b26e0}, !- Handle
  {b964175e-0847-4d55-ad6a-3dbd8cc2a2b4}, !- Name
  {aacb6f52-12a8-4de3-8b6b-cf6534d598d6}, !- Source Object
  10,                                     !- Outlet Port
  {141daefd-7209-4238-aa48-feeaf03f206f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7ed5ea1-c50b-435c-b8a1-fd74378d3995}, !- Handle
  {6dd49b62-9507-4664-a8d6-5f3c152ac423}, !- Name
  {73c3c623-892c-48cf-b890-ae39e479cfdb}, !- Source Object
  3,                                      !- Outlet Port
  {aacb6f52-12a8-4de3-8b6b-cf6534d598d6}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {267afbe6-5122-4e12-bbad-7b14f9bce0cc}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {83f7b081-bb52-49c0-b91d-872fea13a38d}, !- Inlet Node Name
  {11512cc1-1146-4ff1-a325-b05872af8891}, !- Outlet Node Name 1
  {bf790a55-3381-43fe-82c1-d56589ffe7d0}, !- Outlet Node Name 2
  {fac8deb3-996a-4e5e-82d6-d79d9050eefa}, !- Outlet Node Name 3
  {ed503148-6d64-4e73-9d8e-06c49e5350c1}, !- Outlet Node Name 4
  {61497f17-14b7-4e48-b03c-c4fab11511fe}, !- Outlet Node Name 5
  {a420f9f4-d13c-4896-9457-8550aef85dd0}, !- Outlet Node Name 6
  {f0f2d1e5-1f7c-4ab5-8995-34970b085366}, !- Outlet Node Name 7
  {ee298340-9a67-4a90-8792-87a1c8576703}, !- Outlet Node Name 8
  {04e9bff2-5dbd-4a50-af0d-2b82e60b39b8}, !- Outlet Node Name 9
  {47221abc-a8b9-40ef-8bde-65ee3acc02fd}, !- Outlet Node Name 10
  {1d548cb8-216c-4478-b130-9fd608308cdb}; !- Outlet Node Name 11

OS:AirLoopHVAC:ZoneMixer,
  {e0242878-04f6-420f-9766-ec75d954ffd2}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {c720bdac-3913-446a-98b4-953ad3b68098}, !- Outlet Node Name
  {4b901566-2377-4597-ae59-7cbf39363666}, !- Inlet Node Name 1
  {543bfeeb-2624-4a3f-9e62-be4e7840bc7f}, !- Inlet Node Name 2
  {f992583f-5077-418d-9575-207df62098df}, !- Inlet Node Name 3
  {b458e467-b7f3-4f5a-a1c0-5fd5b8d35565}, !- Inlet Node Name 4
  {d9e8e961-eb0f-4dd3-935a-057d1808ca26}, !- Inlet Node Name 5
  {fbe513e2-df7c-4446-ae5e-8689e21775e7}, !- Inlet Node Name 6
  {b89113c8-7425-44f8-a382-b5647695890c}, !- Inlet Node Name 7
  {5884aa4b-36bd-4259-8679-071c8551ddde}, !- Inlet Node Name 8
  {3802ab68-f0e3-463f-98d1-540f63556e96}, !- Inlet Node Name 9
  {9949e826-cb84-443b-b0cf-89c98a107c35}, !- Inlet Node Name 10
  {d411a456-c67e-4013-8cad-08046e47d2ec}; !- Inlet Node Name 11

OS:Connection,
  {83f7b081-bb52-49c0-b91d-872fea13a38d}, !- Handle
  {74b4cd02-8580-41f6-b20f-3c040a874a53}, !- Name
  {141daefd-7209-4238-aa48-feeaf03f206f}, !- Source Object
  3,                                      !- Outlet Port
  {267afbe6-5122-4e12-bbad-7b14f9bce0cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c720bdac-3913-446a-98b4-953ad3b68098}, !- Handle
  {d2af1811-6ce2-409c-bce7-c326a3d75863}, !- Name
  {e0242878-04f6-420f-9766-ec75d954ffd2}, !- Source Object
  2,                                      !- Outlet Port
  {73c3c623-892c-48cf-b890-ae39e479cfdb}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1eb98dae-e0d1-4b2e-9961-8285724c4ef9}, !- Handle
  {aacb6f52-12a8-4de3-8b6b-cf6534d598d6}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  4.61026933333333,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7.00000000000006,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  12.8,                                   !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:Scheduled,
  {d846946d-cef6-4097-baf9-cdc98093730c}, !- Handle
  11 Zone VAV supply air setpoint manager, !- Name
  Temperature,                            !- Control Variable
  {57294b1a-1f9a-40a4-abe6-5bb6a83c7ae8}, !- Schedule Name
  {7df7925f-8f6b-465b-a1c4-273c9801f6b5}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {78c09bed-8723-4efe-809b-c5c23d4236ce}, !- Handle
  VAV_OTHER Fan,                          !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule Name
  0.6045,                                 !- Fan Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {05d577a8-f03e-45b0-b1db-de8f0c2f2403}, !- Air Inlet Node Name
  {b74d4d3d-841b-4d0d-9e9a-a53d6f27f475}, !- Air Outlet Node Name
  VAV system Fans;                        !- End-Use Subcategory

OS:Connection,
  {b74d4d3d-841b-4d0d-9e9a-a53d6f27f475}, !- Handle
  {e5b5cefd-659e-411e-89be-ab7382823953}, !- Name
  {78c09bed-8723-4efe-809b-c5c23d4236ce}, !- Source Object
  17,                                     !- Outlet Port
  {7df7925f-8f6b-465b-a1c4-273c9801f6b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {42a1ec59-e012-439f-85e8-7749870f29ce}, !- Handle
  VAV_OTHER Main Htg Coil,                !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4bab470a-1eae-4d40-8eae-4bb0d1651615}, !- Water Inlet Node Name
  {cb67f149-934a-485f-9093-981353b67527}, !- Water Outlet Node Name
  {95754f5e-b3ac-4a23-9a33-73dda5d0cd28}, !- Air Inlet Node Name
  {df817710-1199-4b27-8a6a-12d9b9574c2f}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.00000000000006,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.8,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a62d396e-4bcb-4e0f-96b8-842954c8828c}, !- Handle
  Node 270,                               !- Name
  {df817710-1199-4b27-8a6a-12d9b9574c2f}, !- Inlet Port
  {05d577a8-f03e-45b0-b1db-de8f0c2f2403}; !- Outlet Port

OS:Connection,
  {df817710-1199-4b27-8a6a-12d9b9574c2f}, !- Handle
  {da210f13-3dbb-4841-9d0f-a29fcb614cc1}, !- Name
  {42a1ec59-e012-439f-85e8-7749870f29ce}, !- Source Object
  8,                                      !- Outlet Port
  {a62d396e-4bcb-4e0f-96b8-842954c8828c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05d577a8-f03e-45b0-b1db-de8f0c2f2403}, !- Handle
  {6872f984-2e61-4cc6-8e19-eb29147912cd}, !- Name
  {a62d396e-4bcb-4e0f-96b8-842954c8828c}, !- Source Object
  3,                                      !- Outlet Port
  {78c09bed-8723-4efe-809b-c5c23d4236ce}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {c7d00f2e-71ef-4f65-909f-b65f6f289a2b}, !- Handle
  Node 271,                               !- Name
  {5fb21f1e-513b-4a02-98ee-0a6b3a58d7d2}, !- Inlet Port
  {4bab470a-1eae-4d40-8eae-4bb0d1651615}; !- Outlet Port

OS:Connection,
  {5fb21f1e-513b-4a02-98ee-0a6b3a58d7d2}, !- Handle
  {0981140c-d976-46ae-a232-e6c9eb9b54cc}, !- Name
  {456e7c27-53c1-4400-9b93-588da76985c8}, !- Source Object
  37,                                     !- Outlet Port
  {c7d00f2e-71ef-4f65-909f-b65f6f289a2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {365dee4b-3fa3-4d52-a557-696212eea43b}, !- Handle
  Node 272,                               !- Name
  {cb67f149-934a-485f-9093-981353b67527}, !- Inlet Port
  {8eea9827-0254-4dd3-ae08-11e4e0940b4b}; !- Outlet Port

OS:Connection,
  {4bab470a-1eae-4d40-8eae-4bb0d1651615}, !- Handle
  {993575ba-6ef0-4d9a-bab8-138c477e6bd7}, !- Name
  {c7d00f2e-71ef-4f65-909f-b65f6f289a2b}, !- Source Object
  3,                                      !- Outlet Port
  {42a1ec59-e012-439f-85e8-7749870f29ce}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {cb67f149-934a-485f-9093-981353b67527}, !- Handle
  {cf226da3-fad0-45e0-aeb9-9382279eedb3}, !- Name
  {42a1ec59-e012-439f-85e8-7749870f29ce}, !- Source Object
  6,                                      !- Outlet Port
  {365dee4b-3fa3-4d52-a557-696212eea43b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8eea9827-0254-4dd3-ae08-11e4e0940b4b}, !- Handle
  {17732fd0-0e8a-406e-8cef-1cfc0b232f4f}, !- Name
  {365dee4b-3fa3-4d52-a557-696212eea43b}, !- Source Object
  3,                                      !- Outlet Port
  {264a2ee0-c85f-42f8-b8cc-1cef6c7621c5}, !- Target Object
  37;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {13526094-8988-47f0-9979-9453fdc148af}, !- Handle
  VAV_OTHER Main Htg Coil Controller,     !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  {a62d396e-4bcb-4e0f-96b8-842954c8828c}, !- Sensor Node Name
  {c7d00f2e-71ef-4f65-909f-b65f6f289a2b}, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {ca9f3446-67e9-4c9a-91c9-b5221c3d6bb6}, !- Handle
  VAV_OTHER Clg Coil,                     !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {c9891abe-11f6-439a-a19f-01a1989a05ae}, !- Water Inlet Node Name
  {ff1c3d4e-a58e-4d1d-bb8e-df5821e0dc93}, !- Water Outlet Node Name
  {9473587f-7fae-44fe-a7d9-36e468364f7f}, !- Air Inlet Node Name
  {a8625be0-e3a6-49d6-bbe6-e7cc96457a8b}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {2e6767c7-024d-4003-a434-bd0b9705da1a}, !- Handle
  Node 273,                               !- Name
  {a8625be0-e3a6-49d6-bbe6-e7cc96457a8b}, !- Inlet Port
  {95754f5e-b3ac-4a23-9a33-73dda5d0cd28}; !- Outlet Port

OS:Connection,
  {a8625be0-e3a6-49d6-bbe6-e7cc96457a8b}, !- Handle
  {1c96c65c-bd6e-4aad-976b-3d8a51bc3296}, !- Name
  {ca9f3446-67e9-4c9a-91c9-b5221c3d6bb6}, !- Source Object
  13,                                     !- Outlet Port
  {2e6767c7-024d-4003-a434-bd0b9705da1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95754f5e-b3ac-4a23-9a33-73dda5d0cd28}, !- Handle
  {5c436df1-4c8e-4710-ba67-97a1ee061fd5}, !- Name
  {2e6767c7-024d-4003-a434-bd0b9705da1a}, !- Source Object
  3,                                      !- Outlet Port
  {42a1ec59-e012-439f-85e8-7749870f29ce}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {c76d0405-1573-486d-a563-8867eac76376}, !- Handle
  Node 274,                               !- Name
  {577440b9-23e3-4f97-a944-b074bfdc6d73}, !- Inlet Port
  {c9891abe-11f6-439a-a19f-01a1989a05ae}; !- Outlet Port

OS:Connection,
  {577440b9-23e3-4f97-a944-b074bfdc6d73}, !- Handle
  {b13f50a5-df20-4db2-9dc6-6fcbf066ef11}, !- Name
  {bd8a668e-8ebd-4bc6-9107-9ca6a9a90f08}, !- Source Object
  7,                                      !- Outlet Port
  {c76d0405-1573-486d-a563-8867eac76376}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {20400a03-e8ce-4b20-8f9b-e58bc11ebad4}, !- Handle
  Node 275,                               !- Name
  {ff1c3d4e-a58e-4d1d-bb8e-df5821e0dc93}, !- Inlet Port
  {577ba948-3d49-4721-950f-887a0be7a8fc}; !- Outlet Port

OS:Connection,
  {c9891abe-11f6-439a-a19f-01a1989a05ae}, !- Handle
  {4f3289fc-32e3-4af8-8b05-3f08ec67e0da}, !- Name
  {c76d0405-1573-486d-a563-8867eac76376}, !- Source Object
  3,                                      !- Outlet Port
  {ca9f3446-67e9-4c9a-91c9-b5221c3d6bb6}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {ff1c3d4e-a58e-4d1d-bb8e-df5821e0dc93}, !- Handle
  {ad6b2d5c-cf43-4f61-a4db-8672424b4f53}, !- Name
  {ca9f3446-67e9-4c9a-91c9-b5221c3d6bb6}, !- Source Object
  11,                                     !- Outlet Port
  {20400a03-e8ce-4b20-8f9b-e58bc11ebad4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {577ba948-3d49-4721-950f-887a0be7a8fc}, !- Handle
  {095046f7-93c0-4344-9089-b43c487b1d90}, !- Name
  {20400a03-e8ce-4b20-8f9b-e58bc11ebad4}, !- Source Object
  3,                                      !- Outlet Port
  {d2f16764-fc6e-4e6d-b64e-14a320231777}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {8c4e3afc-32cf-4374-ba02-2e06e6332006}, !- Handle
  VAV_OTHER Clg Coil Controller,          !- Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  {2e6767c7-024d-4003-a434-bd0b9705da1a}, !- Sensor Node Name
  {c76d0405-1573-486d-a563-8867eac76376}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {83b13e46-6f8e-4168-8d42-4008ad4bc85e}, !- Handle
  VAV_OTHER OA Controller,                !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {feafb3ac-3da6-4237-9496-304376fad0ef}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {feafb3ac-3da6-4237-9496-304376fad0ef}, !- Handle
  VAV_OTHER Vent Controller,              !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {6ac56b90-ef50-40c2-a0ba-b2997ffd50b4}, !- Handle
  VAV_OTHER OA Sys,                       !- Name
  {83b13e46-6f8e-4168-8d42-4008ad4bc85e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d749b8bf-ea26-450b-b50e-190b5f56bdbf}, !- Mixed Air Node Name
  {e2aaf2c2-819c-4fa1-90d0-ac6256d7e2fd}, !- Outdoor Air Stream Node Name
  {3251944f-d634-4d4e-a9f3-56f893b4880e}, !- Relief Air Stream Node Name
  {494e6ab3-f7d1-4339-9c74-7876acd134e6}; !- Return Air Stream Node Name

OS:Node,
  {d80df741-b22d-49b5-a175-50dc823f7a1c}, !- Handle
  Node 276,                               !- Name
  ,                                       !- Inlet Port
  {e2aaf2c2-819c-4fa1-90d0-ac6256d7e2fd}; !- Outlet Port

OS:Connection,
  {e2aaf2c2-819c-4fa1-90d0-ac6256d7e2fd}, !- Handle
  {3884855c-40ea-4baa-8c9e-558d8911052c}, !- Name
  {d80df741-b22d-49b5-a175-50dc823f7a1c}, !- Source Object
  3,                                      !- Outlet Port
  {6ac56b90-ef50-40c2-a0ba-b2997ffd50b4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b2e005ca-5c1d-42e1-844f-a09c66167bb1}, !- Handle
  Node 277,                               !- Name
  {3251944f-d634-4d4e-a9f3-56f893b4880e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3251944f-d634-4d4e-a9f3-56f893b4880e}, !- Handle
  {b68a90f7-b4a4-4060-b127-fb0ba887e3d5}, !- Name
  {6ac56b90-ef50-40c2-a0ba-b2997ffd50b4}, !- Source Object
  7,                                      !- Outlet Port
  {b2e005ca-5c1d-42e1-844f-a09c66167bb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cf1a0598-0941-41f4-b74b-e5810c82ad1c}, !- Handle
  Node 278,                               !- Name
  {d749b8bf-ea26-450b-b50e-190b5f56bdbf}, !- Inlet Port
  {9473587f-7fae-44fe-a7d9-36e468364f7f}; !- Outlet Port

OS:Connection,
  {494e6ab3-f7d1-4339-9c74-7876acd134e6}, !- Handle
  {1372aa03-fce7-4da9-8876-c67770305823}, !- Name
  {f4f45ebf-4f30-4a7d-b9f9-9f9205fb7895}, !- Source Object
  3,                                      !- Outlet Port
  {6ac56b90-ef50-40c2-a0ba-b2997ffd50b4}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d749b8bf-ea26-450b-b50e-190b5f56bdbf}, !- Handle
  {bac84272-aa64-4401-98b4-b39b33dad12f}, !- Name
  {6ac56b90-ef50-40c2-a0ba-b2997ffd50b4}, !- Source Object
  5,                                      !- Outlet Port
  {cf1a0598-0941-41f4-b74b-e5810c82ad1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9473587f-7fae-44fe-a7d9-36e468364f7f}, !- Handle
  {4e9aa892-fc9f-438e-90a1-402aa2cf5cec}, !- Name
  {cf1a0598-0941-41f4-b74b-e5810c82ad1c}, !- Source Object
  3,                                      !- Outlet Port
  {ca9f3446-67e9-4c9a-91c9-b5221c3d6bb6}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {1d4fcf35-3e74-4db9-b06a-56c305784b23}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Coil:Heating:Water,
  {fdbe7977-a4aa-468f-aa72-b27d138d3336}, !- Handle
  Main_Corridor_ZN_1_FLR_1 ZN Rht Coil,   !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {22604e0a-0fc1-4bf3-a0cb-41468cf65f14}, !- Water Inlet Node Name
  {77c5b60b-813c-4103-9f5c-3e95e27955f3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d38119e5-f8b1-445f-99e4-8925b7fd689a}, !- Handle
  Node 279,                               !- Name
  {0292ec26-d7fd-46f0-990d-eb7420667b6e}, !- Inlet Port
  {22604e0a-0fc1-4bf3-a0cb-41468cf65f14}; !- Outlet Port

OS:Connection,
  {0292ec26-d7fd-46f0-990d-eb7420667b6e}, !- Handle
  {53edade7-5fad-4fc8-aa20-45cc8f57bb9b}, !- Name
  {456e7c27-53c1-4400-9b93-588da76985c8}, !- Source Object
  38,                                     !- Outlet Port
  {d38119e5-f8b1-445f-99e4-8925b7fd689a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a719fcb5-1c1d-4e5c-81c9-e0f57628abcc}, !- Handle
  Node 280,                               !- Name
  {77c5b60b-813c-4103-9f5c-3e95e27955f3}, !- Inlet Port
  {e2021db5-4bb0-485c-9aba-00921248c784}; !- Outlet Port

OS:Connection,
  {22604e0a-0fc1-4bf3-a0cb-41468cf65f14}, !- Handle
  {bdb684ce-1dfa-4fab-8c5a-9891bada6f3a}, !- Name
  {d38119e5-f8b1-445f-99e4-8925b7fd689a}, !- Source Object
  3,                                      !- Outlet Port
  {fdbe7977-a4aa-468f-aa72-b27d138d3336}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {77c5b60b-813c-4103-9f5c-3e95e27955f3}, !- Handle
  {2b02f7f6-f89a-45b2-99f2-9831c822cc14}, !- Name
  {fdbe7977-a4aa-468f-aa72-b27d138d3336}, !- Source Object
  6,                                      !- Outlet Port
  {a719fcb5-1c1d-4e5c-81c9-e0f57628abcc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2021db5-4bb0-485c-9aba-00921248c784}, !- Handle
  {28ad9a2d-74ce-4955-ba3d-e9efa6e32775}, !- Name
  {a719fcb5-1c1d-4e5c-81c9-e0f57628abcc}, !- Source Object
  3,                                      !- Outlet Port
  {264a2ee0-c85f-42f8-b8cc-1cef6c7621c5}, !- Target Object
  38;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9978a034-b5a8-41b3-9187-641f0f4a8c50}, !- Handle
  Controller Water Coil 31,               !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {d38119e5-f8b1-445f-99e4-8925b7fd689a}, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {20ccc4b3-029a-442e-bef8-3b1c2008ea3c}, !- Handle
  Main_Corridor_ZN_1_FLR_1 ZN VAV Term,   !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule Name
  {604ecef2-3a12-4196-ab5c-fa539c5277aa}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.413108958731096,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {fdbe7977-a4aa-468f-aa72-b27d138d3336}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {244af0f3-11c8-4149-b00c-b01c5543eb1e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5569c0fa-1360-4658-92c8-8469fc811926}, !- Handle
  Node 281,                               !- Name
  {aaafc3d6-adc4-4f10-9c38-b30336043b63}, !- Inlet Port
  {4b901566-2377-4597-ae59-7cbf39363666}; !- Outlet Port

OS:Connection,
  {77dedfd5-0aa3-4a11-a568-07c67675a070}, !- Handle
  {4f0142d9-e6a7-41f4-aad6-da3e01220ab6}, !- Name
  {279a0f8b-8caa-4f62-b81a-324464d18727}, !- Source Object
  3,                                      !- Outlet Port
  {cfa0821b-174d-4818-b47d-9d3c79f79e6d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {aaafc3d6-adc4-4f10-9c38-b30336043b63}, !- Handle
  {1becad4d-c7d9-4b5c-841c-ea9c42282eca}, !- Name
  {350c5236-695c-4f33-aee1-7e09930aa76d}, !- Source Object
  12,                                     !- Outlet Port
  {5569c0fa-1360-4658-92c8-8469fc811926}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b901566-2377-4597-ae59-7cbf39363666}, !- Handle
  {7cbaf496-a530-40e5-b76e-a369943e3a2a}, !- Name
  {5569c0fa-1360-4658-92c8-8469fc811926}, !- Source Object
  3,                                      !- Outlet Port
  {e0242878-04f6-420f-9766-ec75d954ffd2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6584fa66-c557-432e-a770-1216e0629813}, !- Handle
  Node 282,                               !- Name
  {11512cc1-1146-4ff1-a325-b05872af8891}, !- Inlet Port
  {604ecef2-3a12-4196-ab5c-fa539c5277aa}; !- Outlet Port

OS:Connection,
  {11512cc1-1146-4ff1-a325-b05872af8891}, !- Handle
  {a1730125-062f-4005-95bc-65c569d97f81}, !- Name
  {267afbe6-5122-4e12-bbad-7b14f9bce0cc}, !- Source Object
  3,                                      !- Outlet Port
  {6584fa66-c557-432e-a770-1216e0629813}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {604ecef2-3a12-4196-ab5c-fa539c5277aa}, !- Handle
  {66506f94-5261-4408-8a17-61e85daecb5f}, !- Name
  {6584fa66-c557-432e-a770-1216e0629813}, !- Source Object
  3,                                      !- Outlet Port
  {20ccc4b3-029a-442e-bef8-3b1c2008ea3c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {244af0f3-11c8-4149-b00c-b01c5543eb1e}, !- Handle
  {b275bef4-d021-48df-b42c-70cafdd03ae4}, !- Name
  {20ccc4b3-029a-442e-bef8-3b1c2008ea3c}, !- Source Object
  12,                                     !- Outlet Port
  {279a0f8b-8caa-4f62-b81a-324464d18727}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {b83cb7e5-1d8a-452f-8193-94625c2714da}, !- Handle
  Main_Corridor_ZN_1_FLR_2 ZN Rht Coil,   !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {80c5ce64-8743-4b88-a5a6-f7f13259f45d}, !- Water Inlet Node Name
  {44ebb258-fe99-4822-b32b-91839ebb20ec}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {fbd76a7c-028b-468a-8487-b129a9002181}, !- Handle
  Node 283,                               !- Name
  {ed5c8368-d6b9-4aff-bfd3-6ec63504a89b}, !- Inlet Port
  {80c5ce64-8743-4b88-a5a6-f7f13259f45d}; !- Outlet Port

OS:Connection,
  {ed5c8368-d6b9-4aff-bfd3-6ec63504a89b}, !- Handle
  {2b03519a-000c-4c17-9baf-02f588a1120e}, !- Name
  {456e7c27-53c1-4400-9b93-588da76985c8}, !- Source Object
  39,                                     !- Outlet Port
  {fbd76a7c-028b-468a-8487-b129a9002181}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {23d393ea-533e-4085-84c4-103b698f301d}, !- Handle
  Node 284,                               !- Name
  {44ebb258-fe99-4822-b32b-91839ebb20ec}, !- Inlet Port
  {67f61ba7-5f68-409a-8675-7294cc531423}; !- Outlet Port

OS:Connection,
  {80c5ce64-8743-4b88-a5a6-f7f13259f45d}, !- Handle
  {757d2da9-383b-4c94-8618-71cf6c13a97c}, !- Name
  {fbd76a7c-028b-468a-8487-b129a9002181}, !- Source Object
  3,                                      !- Outlet Port
  {b83cb7e5-1d8a-452f-8193-94625c2714da}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {44ebb258-fe99-4822-b32b-91839ebb20ec}, !- Handle
  {9e5955dc-abf2-4274-a78f-c73e0c5b510f}, !- Name
  {b83cb7e5-1d8a-452f-8193-94625c2714da}, !- Source Object
  6,                                      !- Outlet Port
  {23d393ea-533e-4085-84c4-103b698f301d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67f61ba7-5f68-409a-8675-7294cc531423}, !- Handle
  {020212bb-d3f1-4507-ae8e-34c2692da5cd}, !- Name
  {23d393ea-533e-4085-84c4-103b698f301d}, !- Source Object
  3,                                      !- Outlet Port
  {264a2ee0-c85f-42f8-b8cc-1cef6c7621c5}, !- Target Object
  39;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e6d9a272-13dd-496e-85a5-81ab43eef6f0}, !- Handle
  Controller Water Coil 32,               !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {fbd76a7c-028b-468a-8487-b129a9002181}, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {95898fbd-7dd1-47d6-8df9-aa8794dd1662}, !- Handle
  Main_Corridor_ZN_1_FLR_2 ZN VAV Term,   !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule Name
  {81472b63-a261-402f-bdd7-86281e19c544}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b83cb7e5-1d8a-452f-8193-94625c2714da}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f1457e6b-191d-4d61-afce-aa57a6764d36}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5179f8f0-653c-48fb-a6d2-7fb0990bcd83}, !- Handle
  Node 285,                               !- Name
  {f1457e6b-191d-4d61-afce-aa57a6764d36}, !- Inlet Port
  {d2a03f6f-f5af-4394-9ebc-03f05989812e}; !- Outlet Port

OS:Node,
  {c4291774-70ce-450e-b079-86be7ed10d28}, !- Handle
  Node 286,                               !- Name
  {a2c8079e-caf0-44a5-b97f-ecf79d00519e}, !- Inlet Port
  {543bfeeb-2624-4a3f-9e62-be4e7840bc7f}; !- Outlet Port

OS:Connection,
  {d2a03f6f-f5af-4394-9ebc-03f05989812e}, !- Handle
  {7551ccf2-ee7e-4eab-8cb3-c6034e815a62}, !- Name
  {5179f8f0-653c-48fb-a6d2-7fb0990bcd83}, !- Source Object
  3,                                      !- Outlet Port
  {db3981c5-3290-4c40-9066-0841268c1c66}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a2c8079e-caf0-44a5-b97f-ecf79d00519e}, !- Handle
  {8f23cf3d-016a-422d-b708-dd9f35b8d132}, !- Name
  {794d0ccf-f69c-4046-90ea-4f27d100efe7}, !- Source Object
  12,                                     !- Outlet Port
  {c4291774-70ce-450e-b079-86be7ed10d28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {543bfeeb-2624-4a3f-9e62-be4e7840bc7f}, !- Handle
  {df73d927-acd7-4fb1-962e-5bad3b69240f}, !- Name
  {c4291774-70ce-450e-b079-86be7ed10d28}, !- Source Object
  3,                                      !- Outlet Port
  {e0242878-04f6-420f-9766-ec75d954ffd2}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {874c64df-26a3-4e57-ba6d-af4fba0c3399}, !- Handle
  Node 287,                               !- Name
  {bf790a55-3381-43fe-82c1-d56589ffe7d0}, !- Inlet Port
  {81472b63-a261-402f-bdd7-86281e19c544}; !- Outlet Port

OS:Connection,
  {bf790a55-3381-43fe-82c1-d56589ffe7d0}, !- Handle
  {1a957be1-4a2a-40de-8a37-c744cbc7dcf3}, !- Name
  {267afbe6-5122-4e12-bbad-7b14f9bce0cc}, !- Source Object
  4,                                      !- Outlet Port
  {874c64df-26a3-4e57-ba6d-af4fba0c3399}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81472b63-a261-402f-bdd7-86281e19c544}, !- Handle
  {67d7a828-dd9f-41ce-abbb-6c4171e9277b}, !- Name
  {874c64df-26a3-4e57-ba6d-af4fba0c3399}, !- Source Object
  3,                                      !- Outlet Port
  {95898fbd-7dd1-47d6-8df9-aa8794dd1662}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f1457e6b-191d-4d61-afce-aa57a6764d36}, !- Handle
  {d8ffd50a-75d3-46de-bc78-e0db3524c566}, !- Name
  {95898fbd-7dd1-47d6-8df9-aa8794dd1662}, !- Source Object
  12,                                     !- Outlet Port
  {5179f8f0-653c-48fb-a6d2-7fb0990bcd83}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {e1a24b0d-4893-4bbc-a552-b48dbc0674ab}, !- Handle
  Lobby_ZN_1_FLR_1 ZN Rht Coil,           !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ce297b8a-e7d6-49ff-bd06-f5b0d1be1635}, !- Water Inlet Node Name
  {0c226df2-aaaf-4452-950c-c998c58eaf84}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4dda2436-951e-4a98-a4e3-8c7ee59fe95b}, !- Handle
  Node 288,                               !- Name
  {24207830-ff83-4a9f-ba6f-50907d385409}, !- Inlet Port
  {ce297b8a-e7d6-49ff-bd06-f5b0d1be1635}; !- Outlet Port

OS:Connection,
  {24207830-ff83-4a9f-ba6f-50907d385409}, !- Handle
  {b491b5bc-12c5-49a1-971c-4a11b556112c}, !- Name
  {456e7c27-53c1-4400-9b93-588da76985c8}, !- Source Object
  40,                                     !- Outlet Port
  {4dda2436-951e-4a98-a4e3-8c7ee59fe95b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ab551167-68f9-426d-8e42-6eda05dda014}, !- Handle
  Node 289,                               !- Name
  {0c226df2-aaaf-4452-950c-c998c58eaf84}, !- Inlet Port
  {4500a175-5cb6-4a16-b8c4-d9877dd80898}; !- Outlet Port

OS:Connection,
  {ce297b8a-e7d6-49ff-bd06-f5b0d1be1635}, !- Handle
  {93941dfe-87be-41de-9269-15777699aab9}, !- Name
  {4dda2436-951e-4a98-a4e3-8c7ee59fe95b}, !- Source Object
  3,                                      !- Outlet Port
  {e1a24b0d-4893-4bbc-a552-b48dbc0674ab}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0c226df2-aaaf-4452-950c-c998c58eaf84}, !- Handle
  {05420eae-8b1b-4edf-9ddb-25ede7e8233a}, !- Name
  {e1a24b0d-4893-4bbc-a552-b48dbc0674ab}, !- Source Object
  6,                                      !- Outlet Port
  {ab551167-68f9-426d-8e42-6eda05dda014}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4500a175-5cb6-4a16-b8c4-d9877dd80898}, !- Handle
  {f4d27aa6-a300-40de-aaec-9378f408ed7b}, !- Name
  {ab551167-68f9-426d-8e42-6eda05dda014}, !- Source Object
  3,                                      !- Outlet Port
  {264a2ee0-c85f-42f8-b8cc-1cef6c7621c5}, !- Target Object
  40;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {de6da966-da6b-41e4-94c8-b816f106ee84}, !- Handle
  Controller Water Coil 33,               !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {4dda2436-951e-4a98-a4e3-8c7ee59fe95b}, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {54c1157e-b346-4c44-81e8-5d25e9d57877}, !- Handle
  Lobby_ZN_1_FLR_1 ZN VAV Term,           !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule Name
  {66735d25-ba7a-40a2-9667-9c02914ea1c8}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e1a24b0d-4893-4bbc-a552-b48dbc0674ab}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {392b0fd2-78f1-4942-b567-515b1c50b8c8}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e1e5fb1e-7232-4dfb-86a4-a34b84f8ac92}, !- Handle
  Node 290,                               !- Name
  {392b0fd2-78f1-4942-b567-515b1c50b8c8}, !- Inlet Port
  {9a5c9b32-7f4c-4ae5-91f7-1aaa5cd2510a}; !- Outlet Port

OS:Node,
  {d5472814-cc09-495c-8c3f-f31bd8a986a2}, !- Handle
  Node 291,                               !- Name
  {35a2b688-1347-4174-92d6-493f417b9eaf}, !- Inlet Port
  {f992583f-5077-418d-9575-207df62098df}; !- Outlet Port

OS:Connection,
  {9a5c9b32-7f4c-4ae5-91f7-1aaa5cd2510a}, !- Handle
  {1b2b9789-e364-4cf6-841f-c2594974b66e}, !- Name
  {e1e5fb1e-7232-4dfb-86a4-a34b84f8ac92}, !- Source Object
  3,                                      !- Outlet Port
  {cfbea53b-38db-46c6-82fa-4431d3cca7ed}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {35a2b688-1347-4174-92d6-493f417b9eaf}, !- Handle
  {453628ce-08e8-4bf7-879d-d1f88e434418}, !- Name
  {d38b69af-76e6-4124-9976-19eb3b63578d}, !- Source Object
  12,                                     !- Outlet Port
  {d5472814-cc09-495c-8c3f-f31bd8a986a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f992583f-5077-418d-9575-207df62098df}, !- Handle
  {7306dd67-bc88-4a11-a1bf-264a1e126d79}, !- Name
  {d5472814-cc09-495c-8c3f-f31bd8a986a2}, !- Source Object
  3,                                      !- Outlet Port
  {e0242878-04f6-420f-9766-ec75d954ffd2}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {865854f6-a5e8-4d83-9347-5e806cf6a1c5}, !- Handle
  Node 292,                               !- Name
  {fac8deb3-996a-4e5e-82d6-d79d9050eefa}, !- Inlet Port
  {66735d25-ba7a-40a2-9667-9c02914ea1c8}; !- Outlet Port

OS:Connection,
  {fac8deb3-996a-4e5e-82d6-d79d9050eefa}, !- Handle
  {76fe09c0-2b73-48f4-b69b-b2e07d6c4580}, !- Name
  {267afbe6-5122-4e12-bbad-7b14f9bce0cc}, !- Source Object
  5,                                      !- Outlet Port
  {865854f6-a5e8-4d83-9347-5e806cf6a1c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66735d25-ba7a-40a2-9667-9c02914ea1c8}, !- Handle
  {23dc8fe2-9b07-4526-b3d9-3f8c5f606946}, !- Name
  {865854f6-a5e8-4d83-9347-5e806cf6a1c5}, !- Source Object
  3,                                      !- Outlet Port
  {54c1157e-b346-4c44-81e8-5d25e9d57877}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {392b0fd2-78f1-4942-b567-515b1c50b8c8}, !- Handle
  {65be0411-ea2a-47e4-9973-446568584823}, !- Name
  {54c1157e-b346-4c44-81e8-5d25e9d57877}, !- Source Object
  12,                                     !- Outlet Port
  {e1e5fb1e-7232-4dfb-86a4-a34b84f8ac92}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {a0e5cd1f-6813-4c0c-b995-00d3507b496f}, !- Handle
  Lobby_ZN_1_FLR_2 ZN Rht Coil,           !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {6c6f6d45-e001-41e6-9b1a-9b81f60ec64e}, !- Water Inlet Node Name
  {bb6e273d-1924-4c9f-a0ff-5a4fb8eba9d7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {25bad884-2435-4db7-b710-e1287863b7f3}, !- Handle
  Node 293,                               !- Name
  {61ac5014-212c-46a5-b458-3d33729a13c3}, !- Inlet Port
  {6c6f6d45-e001-41e6-9b1a-9b81f60ec64e}; !- Outlet Port

OS:Connection,
  {61ac5014-212c-46a5-b458-3d33729a13c3}, !- Handle
  {14f3c3ab-7f14-4e40-993c-4287522708f3}, !- Name
  {456e7c27-53c1-4400-9b93-588da76985c8}, !- Source Object
  41,                                     !- Outlet Port
  {25bad884-2435-4db7-b710-e1287863b7f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {19c2a19f-62f1-46b3-afdf-01ad08490da5}, !- Handle
  Node 294,                               !- Name
  {bb6e273d-1924-4c9f-a0ff-5a4fb8eba9d7}, !- Inlet Port
  {d3d47abc-2e69-452b-8cf4-f65f6b41c9ad}; !- Outlet Port

OS:Connection,
  {6c6f6d45-e001-41e6-9b1a-9b81f60ec64e}, !- Handle
  {5acfe533-d95e-45b4-8511-e12c4c60ff7b}, !- Name
  {25bad884-2435-4db7-b710-e1287863b7f3}, !- Source Object
  3,                                      !- Outlet Port
  {a0e5cd1f-6813-4c0c-b995-00d3507b496f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bb6e273d-1924-4c9f-a0ff-5a4fb8eba9d7}, !- Handle
  {a3f6ecad-a376-4893-8c23-0ffbc8aceebf}, !- Name
  {a0e5cd1f-6813-4c0c-b995-00d3507b496f}, !- Source Object
  6,                                      !- Outlet Port
  {19c2a19f-62f1-46b3-afdf-01ad08490da5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3d47abc-2e69-452b-8cf4-f65f6b41c9ad}, !- Handle
  {ef9b20ed-d6f2-46bc-bbb6-41edc6722d18}, !- Name
  {19c2a19f-62f1-46b3-afdf-01ad08490da5}, !- Source Object
  3,                                      !- Outlet Port
  {264a2ee0-c85f-42f8-b8cc-1cef6c7621c5}, !- Target Object
  41;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {0a69b2ea-c4c0-442c-89a1-8d95e31e2e26}, !- Handle
  Controller Water Coil 34,               !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {25bad884-2435-4db7-b710-e1287863b7f3}, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {45644e8f-069d-4819-beec-b0261ce7190a}, !- Handle
  Lobby_ZN_1_FLR_2 ZN VAV Term,           !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule Name
  {357a6744-fb51-4fa0-94c2-ddf7914a3a8c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a0e5cd1f-6813-4c0c-b995-00d3507b496f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {97b9beb1-4f76-4efe-a243-aded56385b45}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {12d034f2-0e0e-419d-a7e5-517c21e1b4a7}, !- Handle
  Node 295,                               !- Name
  {97b9beb1-4f76-4efe-a243-aded56385b45}, !- Inlet Port
  {ba137c00-4987-4612-a773-f69b6ecab605}; !- Outlet Port

OS:Node,
  {08826729-0a5f-41bb-a558-59641e27401b}, !- Handle
  Node 296,                               !- Name
  {5568032a-04f3-4653-805c-1b197dca105a}, !- Inlet Port
  {b458e467-b7f3-4f5a-a1c0-5fd5b8d35565}; !- Outlet Port

OS:Connection,
  {ba137c00-4987-4612-a773-f69b6ecab605}, !- Handle
  {d24a5356-5b5f-488e-b527-0304b29cc8de}, !- Name
  {12d034f2-0e0e-419d-a7e5-517c21e1b4a7}, !- Source Object
  3,                                      !- Outlet Port
  {feb1af03-365f-4a9c-8b3a-7ea8d94f461b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5568032a-04f3-4653-805c-1b197dca105a}, !- Handle
  {4dd948fc-f925-41e7-95b4-289db6d3064b}, !- Name
  {be660a2e-df22-41f2-8553-9b1407b01270}, !- Source Object
  12,                                     !- Outlet Port
  {08826729-0a5f-41bb-a558-59641e27401b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b458e467-b7f3-4f5a-a1c0-5fd5b8d35565}, !- Handle
  {848cce51-b2dd-41ae-a31a-9cc0a9c7429b}, !- Name
  {08826729-0a5f-41bb-a558-59641e27401b}, !- Source Object
  3,                                      !- Outlet Port
  {e0242878-04f6-420f-9766-ec75d954ffd2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e2cbe552-7675-4532-be37-cfd349a9b3ef}, !- Handle
  Node 297,                               !- Name
  {ed503148-6d64-4e73-9d8e-06c49e5350c1}, !- Inlet Port
  {357a6744-fb51-4fa0-94c2-ddf7914a3a8c}; !- Outlet Port

OS:Connection,
  {ed503148-6d64-4e73-9d8e-06c49e5350c1}, !- Handle
  {95deb10f-a76f-4914-9dbd-0a4a895f083c}, !- Name
  {267afbe6-5122-4e12-bbad-7b14f9bce0cc}, !- Source Object
  6,                                      !- Outlet Port
  {e2cbe552-7675-4532-be37-cfd349a9b3ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {357a6744-fb51-4fa0-94c2-ddf7914a3a8c}, !- Handle
  {c0a9ae5a-bf83-4864-9e6e-fb9120d41e90}, !- Name
  {e2cbe552-7675-4532-be37-cfd349a9b3ef}, !- Source Object
  3,                                      !- Outlet Port
  {45644e8f-069d-4819-beec-b0261ce7190a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {97b9beb1-4f76-4efe-a243-aded56385b45}, !- Handle
  {05811b06-87bb-4717-85b1-1e146af4a942}, !- Name
  {45644e8f-069d-4819-beec-b0261ce7190a}, !- Source Object
  12,                                     !- Outlet Port
  {12d034f2-0e0e-419d-a7e5-517c21e1b4a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {789515e2-f1b8-42cc-8939-7efea79d2d0a}, !- Handle
  Bathrooms_ZN_1_FLR_1 ZN Rht Coil,       !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a7ecf1c8-f616-47bb-8f45-0e47e9d19c03}, !- Water Inlet Node Name
  {0652e1a6-de9d-4350-a18a-a4b459c32cf6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9fcd82b0-1d46-4a81-bb0f-a5cb026a590a}, !- Handle
  Node 298,                               !- Name
  {39f6359a-038c-419a-b06c-c07ddcb8e1e4}, !- Inlet Port
  {a7ecf1c8-f616-47bb-8f45-0e47e9d19c03}; !- Outlet Port

OS:Connection,
  {39f6359a-038c-419a-b06c-c07ddcb8e1e4}, !- Handle
  {ab4423aa-e42e-47b0-9155-717d81890374}, !- Name
  {456e7c27-53c1-4400-9b93-588da76985c8}, !- Source Object
  42,                                     !- Outlet Port
  {9fcd82b0-1d46-4a81-bb0f-a5cb026a590a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {22efd56b-2b71-4c83-a185-cc16ee209be7}, !- Handle
  Node 299,                               !- Name
  {0652e1a6-de9d-4350-a18a-a4b459c32cf6}, !- Inlet Port
  {c8f4ca21-d363-4e64-be68-ede055629490}; !- Outlet Port

OS:Connection,
  {a7ecf1c8-f616-47bb-8f45-0e47e9d19c03}, !- Handle
  {2caa2160-b5ae-450b-984a-b8f4f54186cb}, !- Name
  {9fcd82b0-1d46-4a81-bb0f-a5cb026a590a}, !- Source Object
  3,                                      !- Outlet Port
  {789515e2-f1b8-42cc-8939-7efea79d2d0a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0652e1a6-de9d-4350-a18a-a4b459c32cf6}, !- Handle
  {c0e550a9-bbd5-4a40-ae48-57ac0c9fcd6b}, !- Name
  {789515e2-f1b8-42cc-8939-7efea79d2d0a}, !- Source Object
  6,                                      !- Outlet Port
  {22efd56b-2b71-4c83-a185-cc16ee209be7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8f4ca21-d363-4e64-be68-ede055629490}, !- Handle
  {b3332109-ffc6-4b68-88c6-3c6a86b7ca5d}, !- Name
  {22efd56b-2b71-4c83-a185-cc16ee209be7}, !- Source Object
  3,                                      !- Outlet Port
  {264a2ee0-c85f-42f8-b8cc-1cef6c7621c5}, !- Target Object
  42;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {282f88a7-dddb-4fbe-9579-fca2bea2b187}, !- Handle
  Controller Water Coil 35,               !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {9fcd82b0-1d46-4a81-bb0f-a5cb026a590a}, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {21f065d2-dd33-411d-900f-466f870c8b21}, !- Handle
  Bathrooms_ZN_1_FLR_1 ZN VAV Term,       !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule Name
  {b3d987ed-6ff5-42f8-999c-074b64f15822}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {789515e2-f1b8-42cc-8939-7efea79d2d0a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a7d6c598-31bc-4df6-ae1f-c8b5d30035b7}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {06f1c9ce-8e74-45ff-a16b-f7691a84fe50}, !- Handle
  Node 300,                               !- Name
  {a7d6c598-31bc-4df6-ae1f-c8b5d30035b7}, !- Inlet Port
  {661be8df-52a1-413c-95d3-60754af5b8ec}; !- Outlet Port

OS:Node,
  {ebd99320-578b-4c0f-a5aa-94e9e8538654}, !- Handle
  Node 301,                               !- Name
  {142667cb-d123-4739-8f02-ee5699181e56}, !- Inlet Port
  {d9e8e961-eb0f-4dd3-935a-057d1808ca26}; !- Outlet Port

OS:Connection,
  {661be8df-52a1-413c-95d3-60754af5b8ec}, !- Handle
  {b631d3ba-3428-416b-a39d-2fde7689d83f}, !- Name
  {06f1c9ce-8e74-45ff-a16b-f7691a84fe50}, !- Source Object
  3,                                      !- Outlet Port
  {c717fefd-ba2b-4216-9c2b-2df2072f5a8a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {142667cb-d123-4739-8f02-ee5699181e56}, !- Handle
  {97554bbb-4734-48ae-b42f-e606d9edfdd7}, !- Name
  {de61206c-9bdc-4f2a-837a-233b25cd9bb0}, !- Source Object
  12,                                     !- Outlet Port
  {ebd99320-578b-4c0f-a5aa-94e9e8538654}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9e8e961-eb0f-4dd3-935a-057d1808ca26}, !- Handle
  {f02bc959-f753-4cdc-88b9-cc04f7944f28}, !- Name
  {ebd99320-578b-4c0f-a5aa-94e9e8538654}, !- Source Object
  3,                                      !- Outlet Port
  {e0242878-04f6-420f-9766-ec75d954ffd2}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {e4ee8281-d35b-485b-93e8-35773c875d7c}, !- Handle
  Node 302,                               !- Name
  {61497f17-14b7-4e48-b03c-c4fab11511fe}, !- Inlet Port
  {b3d987ed-6ff5-42f8-999c-074b64f15822}; !- Outlet Port

OS:Connection,
  {61497f17-14b7-4e48-b03c-c4fab11511fe}, !- Handle
  {b78f6de0-7481-4b26-b398-f48670db684c}, !- Name
  {267afbe6-5122-4e12-bbad-7b14f9bce0cc}, !- Source Object
  7,                                      !- Outlet Port
  {e4ee8281-d35b-485b-93e8-35773c875d7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3d987ed-6ff5-42f8-999c-074b64f15822}, !- Handle
  {0091895e-1da7-4b7a-a4da-73c2dffd0557}, !- Name
  {e4ee8281-d35b-485b-93e8-35773c875d7c}, !- Source Object
  3,                                      !- Outlet Port
  {21f065d2-dd33-411d-900f-466f870c8b21}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a7d6c598-31bc-4df6-ae1f-c8b5d30035b7}, !- Handle
  {716f1244-c842-4b15-884a-06edeecdcba4}, !- Name
  {21f065d2-dd33-411d-900f-466f870c8b21}, !- Source Object
  12,                                     !- Outlet Port
  {06f1c9ce-8e74-45ff-a16b-f7691a84fe50}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {6db88286-6bb0-477d-9292-3e59f9c36f15}, !- Handle
  Bathrooms_ZN_1_FLR_2 ZN Rht Coil,       !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1479d27f-1be3-4a30-8c16-a48759fbc113}, !- Water Inlet Node Name
  {07fb76c6-9c10-4d72-972f-cbde50e4ca45}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {01e5e86d-80ee-4e07-a4b2-38338b98c310}, !- Handle
  Node 303,                               !- Name
  {ba418a97-8e9c-4601-a499-a430fc60d9f1}, !- Inlet Port
  {1479d27f-1be3-4a30-8c16-a48759fbc113}; !- Outlet Port

OS:Connection,
  {ba418a97-8e9c-4601-a499-a430fc60d9f1}, !- Handle
  {03e9e822-ae21-4847-9ceb-aed4c36baf95}, !- Name
  {456e7c27-53c1-4400-9b93-588da76985c8}, !- Source Object
  43,                                     !- Outlet Port
  {01e5e86d-80ee-4e07-a4b2-38338b98c310}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e4f461e0-8bf6-4dd3-aaf3-7739fe8a4d3d}, !- Handle
  Node 304,                               !- Name
  {07fb76c6-9c10-4d72-972f-cbde50e4ca45}, !- Inlet Port
  {2a759766-6c3d-4639-b6e2-1091f0f7eee8}; !- Outlet Port

OS:Connection,
  {1479d27f-1be3-4a30-8c16-a48759fbc113}, !- Handle
  {690f47d9-f7bb-41b3-b3b3-95eaf77d38ea}, !- Name
  {01e5e86d-80ee-4e07-a4b2-38338b98c310}, !- Source Object
  3,                                      !- Outlet Port
  {6db88286-6bb0-477d-9292-3e59f9c36f15}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {07fb76c6-9c10-4d72-972f-cbde50e4ca45}, !- Handle
  {9f13f99c-7929-4a5d-83bd-a3c5c9eb9baa}, !- Name
  {6db88286-6bb0-477d-9292-3e59f9c36f15}, !- Source Object
  6,                                      !- Outlet Port
  {e4f461e0-8bf6-4dd3-aaf3-7739fe8a4d3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a759766-6c3d-4639-b6e2-1091f0f7eee8}, !- Handle
  {0d694c1b-3320-4c92-a670-db56a5eb2be6}, !- Name
  {e4f461e0-8bf6-4dd3-aaf3-7739fe8a4d3d}, !- Source Object
  3,                                      !- Outlet Port
  {264a2ee0-c85f-42f8-b8cc-1cef6c7621c5}, !- Target Object
  43;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5916cbf7-3853-4f80-912b-dbeb64c4a4ea}, !- Handle
  Controller Water Coil 36,               !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {01e5e86d-80ee-4e07-a4b2-38338b98c310}, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a84cf0bf-3ebf-4449-ad70-f901f726d45e}, !- Handle
  Bathrooms_ZN_1_FLR_2 ZN VAV Term,       !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule Name
  {3d27bd2b-9ea6-4af5-9880-6c8bc0cc9a58}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {6db88286-6bb0-477d-9292-3e59f9c36f15}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a7698b05-39f1-456c-a1c7-3e8c12e3316a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d70e3117-783c-4f1d-92ca-f37bc8e26238}, !- Handle
  Node 305,                               !- Name
  {a7698b05-39f1-456c-a1c7-3e8c12e3316a}, !- Inlet Port
  {5ccefb3a-8300-4984-ad38-a72e6dda3bd0}; !- Outlet Port

OS:Node,
  {1c82a6f6-6dd4-4514-aafe-f429b60597d4}, !- Handle
  Node 306,                               !- Name
  {e1221915-3da0-432e-a87e-b3124d40e2b0}, !- Inlet Port
  {fbe513e2-df7c-4446-ae5e-8689e21775e7}; !- Outlet Port

OS:Connection,
  {5ccefb3a-8300-4984-ad38-a72e6dda3bd0}, !- Handle
  {c0855b7c-1a0b-43af-b65e-e3ccca290742}, !- Name
  {d70e3117-783c-4f1d-92ca-f37bc8e26238}, !- Source Object
  3,                                      !- Outlet Port
  {311d9aef-b4b3-4187-b9bc-28547a7bf1ad}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e1221915-3da0-432e-a87e-b3124d40e2b0}, !- Handle
  {e5342c16-ab01-4708-bd65-4b25b010807c}, !- Name
  {b2139096-273b-4772-9c6d-44accc792d2a}, !- Source Object
  12,                                     !- Outlet Port
  {1c82a6f6-6dd4-4514-aafe-f429b60597d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbe513e2-df7c-4446-ae5e-8689e21775e7}, !- Handle
  {bd912218-772d-47ea-9d28-ee780745dcc1}, !- Name
  {1c82a6f6-6dd4-4514-aafe-f429b60597d4}, !- Source Object
  3,                                      !- Outlet Port
  {e0242878-04f6-420f-9766-ec75d954ffd2}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {b6580053-f7b0-4006-a7f6-03fd982195f6}, !- Handle
  Node 307,                               !- Name
  {a420f9f4-d13c-4896-9457-8550aef85dd0}, !- Inlet Port
  {3d27bd2b-9ea6-4af5-9880-6c8bc0cc9a58}; !- Outlet Port

OS:Connection,
  {a420f9f4-d13c-4896-9457-8550aef85dd0}, !- Handle
  {ae35e666-58ef-4dc3-8a43-e145d37a67b6}, !- Name
  {267afbe6-5122-4e12-bbad-7b14f9bce0cc}, !- Source Object
  8,                                      !- Outlet Port
  {b6580053-f7b0-4006-a7f6-03fd982195f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d27bd2b-9ea6-4af5-9880-6c8bc0cc9a58}, !- Handle
  {35e200ed-13ff-4b03-be0d-6e4627b534f9}, !- Name
  {b6580053-f7b0-4006-a7f6-03fd982195f6}, !- Source Object
  3,                                      !- Outlet Port
  {a84cf0bf-3ebf-4449-ad70-f901f726d45e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a7698b05-39f1-456c-a1c7-3e8c12e3316a}, !- Handle
  {74ed3ad5-36ea-41b9-820b-cda8b00f6191}, !- Name
  {a84cf0bf-3ebf-4449-ad70-f901f726d45e}, !- Source Object
  12,                                     !- Outlet Port
  {d70e3117-783c-4f1d-92ca-f37bc8e26238}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ca6e5e5c-f1e4-4cac-affa-48f9cdfb746d}, !- Handle
  Offices_ZN_1_FLR_1 ZN Rht Coil,         !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {7fc9c380-e198-4617-b07f-2f34fbd8850c}, !- Water Inlet Node Name
  {688d3dc8-5622-4a49-9367-d9bac2577bbf}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {53d26547-e4ac-44bb-a153-90fe2ea7ecb2}, !- Handle
  Node 308,                               !- Name
  {40f13dba-5a0a-4307-9006-064d1bbed941}, !- Inlet Port
  {7fc9c380-e198-4617-b07f-2f34fbd8850c}; !- Outlet Port

OS:Connection,
  {40f13dba-5a0a-4307-9006-064d1bbed941}, !- Handle
  {bbf5e962-d982-426f-a982-025dc4c45af6}, !- Name
  {456e7c27-53c1-4400-9b93-588da76985c8}, !- Source Object
  44,                                     !- Outlet Port
  {53d26547-e4ac-44bb-a153-90fe2ea7ecb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9686742a-cdbb-4994-950e-859afe20ee20}, !- Handle
  Node 309,                               !- Name
  {688d3dc8-5622-4a49-9367-d9bac2577bbf}, !- Inlet Port
  {2cae7359-308b-475a-bdbf-9769b41c41d3}; !- Outlet Port

OS:Connection,
  {7fc9c380-e198-4617-b07f-2f34fbd8850c}, !- Handle
  {6dab6d91-17eb-41ef-b16b-f6286d2da36f}, !- Name
  {53d26547-e4ac-44bb-a153-90fe2ea7ecb2}, !- Source Object
  3,                                      !- Outlet Port
  {ca6e5e5c-f1e4-4cac-affa-48f9cdfb746d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {688d3dc8-5622-4a49-9367-d9bac2577bbf}, !- Handle
  {1549ce1e-ff31-40fb-9ccb-9efda2b8fb55}, !- Name
  {ca6e5e5c-f1e4-4cac-affa-48f9cdfb746d}, !- Source Object
  6,                                      !- Outlet Port
  {9686742a-cdbb-4994-950e-859afe20ee20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2cae7359-308b-475a-bdbf-9769b41c41d3}, !- Handle
  {fdfdbb17-6aa5-4582-a320-083679c9e2ae}, !- Name
  {9686742a-cdbb-4994-950e-859afe20ee20}, !- Source Object
  3,                                      !- Outlet Port
  {264a2ee0-c85f-42f8-b8cc-1cef6c7621c5}, !- Target Object
  44;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {76053584-e61c-465d-aeec-a1dfe966b859}, !- Handle
  Controller Water Coil 37,               !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {53d26547-e4ac-44bb-a153-90fe2ea7ecb2}, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {95765e01-aa23-4c6d-9857-b8a00b0986a1}, !- Handle
  Offices_ZN_1_FLR_1 ZN VAV Term,         !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule Name
  {c909eac0-dbcc-48cf-b71f-90b1fe13acbd}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ca6e5e5c-f1e4-4cac-affa-48f9cdfb746d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f6c22c51-ce65-465f-bf63-83bd65555335}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {970de5b5-5331-4a17-882f-6780439bd402}, !- Handle
  Node 310,                               !- Name
  {f6c22c51-ce65-465f-bf63-83bd65555335}, !- Inlet Port
  {51579141-d41d-42df-b3dd-7cc010b4454f}; !- Outlet Port

OS:Node,
  {cf5e1b1e-2c34-471e-be56-457938ffb89b}, !- Handle
  Node 311,                               !- Name
  {10228bd3-5326-4a1d-81a4-f90ca6dbbb98}, !- Inlet Port
  {b89113c8-7425-44f8-a382-b5647695890c}; !- Outlet Port

OS:Connection,
  {51579141-d41d-42df-b3dd-7cc010b4454f}, !- Handle
  {91335a5b-642e-45a6-8328-5e06df892463}, !- Name
  {970de5b5-5331-4a17-882f-6780439bd402}, !- Source Object
  3,                                      !- Outlet Port
  {1aa9583a-a092-40c2-83b2-075097192c8a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {10228bd3-5326-4a1d-81a4-f90ca6dbbb98}, !- Handle
  {a2a19229-e7c1-4700-8377-b1faf3c19d61}, !- Name
  {5dc67899-d506-47ba-85a8-9a806ebd5059}, !- Source Object
  12,                                     !- Outlet Port
  {cf5e1b1e-2c34-471e-be56-457938ffb89b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b89113c8-7425-44f8-a382-b5647695890c}, !- Handle
  {0a7e78b7-3cf2-4dd1-bc75-49cf8b589b2b}, !- Name
  {cf5e1b1e-2c34-471e-be56-457938ffb89b}, !- Source Object
  3,                                      !- Outlet Port
  {e0242878-04f6-420f-9766-ec75d954ffd2}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {d359b604-8649-488b-8808-b70689977197}, !- Handle
  Node 312,                               !- Name
  {f0f2d1e5-1f7c-4ab5-8995-34970b085366}, !- Inlet Port
  {c909eac0-dbcc-48cf-b71f-90b1fe13acbd}; !- Outlet Port

OS:Connection,
  {f0f2d1e5-1f7c-4ab5-8995-34970b085366}, !- Handle
  {da07a795-6b90-43a2-8d41-210ea86bd6ed}, !- Name
  {267afbe6-5122-4e12-bbad-7b14f9bce0cc}, !- Source Object
  9,                                      !- Outlet Port
  {d359b604-8649-488b-8808-b70689977197}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c909eac0-dbcc-48cf-b71f-90b1fe13acbd}, !- Handle
  {9cf6af4a-7d9c-4976-a3ad-d04c59e5c8e7}, !- Name
  {d359b604-8649-488b-8808-b70689977197}, !- Source Object
  3,                                      !- Outlet Port
  {95765e01-aa23-4c6d-9857-b8a00b0986a1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f6c22c51-ce65-465f-bf63-83bd65555335}, !- Handle
  {7ad9c139-b9b5-4494-851c-73e4c397b5b6}, !- Name
  {95765e01-aa23-4c6d-9857-b8a00b0986a1}, !- Source Object
  12,                                     !- Outlet Port
  {970de5b5-5331-4a17-882f-6780439bd402}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {737529d8-b60b-48a8-a10c-e195539cf483}, !- Handle
  Offices_ZN_1_FLR_2 ZN Rht Coil,         !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {459d7245-4f01-4278-a4a7-4f6a24fe473f}, !- Water Inlet Node Name
  {0f06a9e1-b13e-4c2c-9b7b-2fab8664fc55}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {95ca2c0f-408b-48c0-9518-e182e454cf05}, !- Handle
  Node 313,                               !- Name
  {dbdcec83-6785-4d48-b1ad-9f4b97011597}, !- Inlet Port
  {459d7245-4f01-4278-a4a7-4f6a24fe473f}; !- Outlet Port

OS:Connection,
  {dbdcec83-6785-4d48-b1ad-9f4b97011597}, !- Handle
  {51077331-1a67-4106-b242-505350afb976}, !- Name
  {456e7c27-53c1-4400-9b93-588da76985c8}, !- Source Object
  45,                                     !- Outlet Port
  {95ca2c0f-408b-48c0-9518-e182e454cf05}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eedf0cfd-032b-44c8-95b2-3cf460be7479}, !- Handle
  Node 314,                               !- Name
  {0f06a9e1-b13e-4c2c-9b7b-2fab8664fc55}, !- Inlet Port
  {3aadc106-d470-4d3e-a50b-0a9dbfe1c239}; !- Outlet Port

OS:Connection,
  {459d7245-4f01-4278-a4a7-4f6a24fe473f}, !- Handle
  {1ceb804e-5bfa-4cd5-bce3-6fcde5e77e5e}, !- Name
  {95ca2c0f-408b-48c0-9518-e182e454cf05}, !- Source Object
  3,                                      !- Outlet Port
  {737529d8-b60b-48a8-a10c-e195539cf483}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0f06a9e1-b13e-4c2c-9b7b-2fab8664fc55}, !- Handle
  {d6d67d27-e024-4887-afa5-a6fe01d1b190}, !- Name
  {737529d8-b60b-48a8-a10c-e195539cf483}, !- Source Object
  6,                                      !- Outlet Port
  {eedf0cfd-032b-44c8-95b2-3cf460be7479}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3aadc106-d470-4d3e-a50b-0a9dbfe1c239}, !- Handle
  {22d09d8c-447b-47d7-bf50-0ade02dc62c5}, !- Name
  {eedf0cfd-032b-44c8-95b2-3cf460be7479}, !- Source Object
  3,                                      !- Outlet Port
  {264a2ee0-c85f-42f8-b8cc-1cef6c7621c5}, !- Target Object
  45;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {743663ff-7ca5-4697-a6e7-bffcd98a38f3}, !- Handle
  Controller Water Coil 38,               !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {95ca2c0f-408b-48c0-9518-e182e454cf05}, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {74c13e6f-8ea6-4f55-ac95-c56c6d757fee}, !- Handle
  Offices_ZN_1_FLR_2 ZN VAV Term,         !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule Name
  {e5b9e15f-410d-4020-b9bb-8d6d6c3d61c7}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {737529d8-b60b-48a8-a10c-e195539cf483}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {67866ab8-8cdf-431b-a92d-8ecfa535c274}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {43de793c-642b-4c9c-bd20-eb0fcb8b0881}, !- Handle
  Node 315,                               !- Name
  {67866ab8-8cdf-431b-a92d-8ecfa535c274}, !- Inlet Port
  {fe7c1f03-eedd-4bc3-a3ad-3b9ee802df10}; !- Outlet Port

OS:Node,
  {11745079-3083-45ea-9802-ce80849e2eb5}, !- Handle
  Node 316,                               !- Name
  {436673d9-10d7-4a88-8c48-5bb12a3ace93}, !- Inlet Port
  {5884aa4b-36bd-4259-8679-071c8551ddde}; !- Outlet Port

OS:Connection,
  {fe7c1f03-eedd-4bc3-a3ad-3b9ee802df10}, !- Handle
  {6404652c-4749-49f5-9562-1aa73bb1b333}, !- Name
  {43de793c-642b-4c9c-bd20-eb0fcb8b0881}, !- Source Object
  3,                                      !- Outlet Port
  {be781b80-606c-438b-8e79-3cfca6ee78e0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {436673d9-10d7-4a88-8c48-5bb12a3ace93}, !- Handle
  {7f5bd3cc-a1e2-4c56-b174-88f199c6ec83}, !- Name
  {cf0856eb-c7c9-482a-bbb3-d2844791d366}, !- Source Object
  12,                                     !- Outlet Port
  {11745079-3083-45ea-9802-ce80849e2eb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5884aa4b-36bd-4259-8679-071c8551ddde}, !- Handle
  {cfe1f2c0-578f-4f4d-87e1-b8eb397dd4c7}, !- Name
  {11745079-3083-45ea-9802-ce80849e2eb5}, !- Source Object
  3,                                      !- Outlet Port
  {e0242878-04f6-420f-9766-ec75d954ffd2}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {61d90849-301c-49fe-b4c9-11f6dd292f5a}, !- Handle
  Node 317,                               !- Name
  {ee298340-9a67-4a90-8792-87a1c8576703}, !- Inlet Port
  {e5b9e15f-410d-4020-b9bb-8d6d6c3d61c7}; !- Outlet Port

OS:Connection,
  {ee298340-9a67-4a90-8792-87a1c8576703}, !- Handle
  {a6e9e342-71eb-45b4-b88e-43021ae01c75}, !- Name
  {267afbe6-5122-4e12-bbad-7b14f9bce0cc}, !- Source Object
  10,                                     !- Outlet Port
  {61d90849-301c-49fe-b4c9-11f6dd292f5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5b9e15f-410d-4020-b9bb-8d6d6c3d61c7}, !- Handle
  {8dc42435-1567-475f-a185-689c4d4a602f}, !- Name
  {61d90849-301c-49fe-b4c9-11f6dd292f5a}, !- Source Object
  3,                                      !- Outlet Port
  {74c13e6f-8ea6-4f55-ac95-c56c6d757fee}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {67866ab8-8cdf-431b-a92d-8ecfa535c274}, !- Handle
  {365f5c91-1928-4a3c-ae0a-61df6877b1e4}, !- Name
  {74c13e6f-8ea6-4f55-ac95-c56c6d757fee}, !- Source Object
  12,                                     !- Outlet Port
  {43de793c-642b-4c9c-bd20-eb0fcb8b0881}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {4177b27e-c1db-417a-b180-59eb96c5db88}, !- Handle
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN Rht Coil, !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ce1b2692-1cde-4bcb-802c-33bfa870ef97}, !- Water Inlet Node Name
  {98ae7672-9483-4fde-90c9-c18d5315493e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2998b434-46c5-4f57-8084-5e085d0216d0}, !- Handle
  Node 318,                               !- Name
  {b735af92-100b-4754-819a-9aac5c3f1722}, !- Inlet Port
  {ce1b2692-1cde-4bcb-802c-33bfa870ef97}; !- Outlet Port

OS:Connection,
  {b735af92-100b-4754-819a-9aac5c3f1722}, !- Handle
  {a9e17843-01a5-430c-9810-c2d4611f8fbd}, !- Name
  {456e7c27-53c1-4400-9b93-588da76985c8}, !- Source Object
  46,                                     !- Outlet Port
  {2998b434-46c5-4f57-8084-5e085d0216d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {54a18992-dda1-48de-9d2c-9b78d0f3821d}, !- Handle
  Node 319,                               !- Name
  {98ae7672-9483-4fde-90c9-c18d5315493e}, !- Inlet Port
  {c57149c1-c032-4162-8249-1d65990a590b}; !- Outlet Port

OS:Connection,
  {ce1b2692-1cde-4bcb-802c-33bfa870ef97}, !- Handle
  {c8a573ec-7528-4d90-9317-722840b1c4f8}, !- Name
  {2998b434-46c5-4f57-8084-5e085d0216d0}, !- Source Object
  3,                                      !- Outlet Port
  {4177b27e-c1db-417a-b180-59eb96c5db88}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {98ae7672-9483-4fde-90c9-c18d5315493e}, !- Handle
  {8f5d636b-7d36-407e-9bd2-02683aa18790}, !- Name
  {4177b27e-c1db-417a-b180-59eb96c5db88}, !- Source Object
  6,                                      !- Outlet Port
  {54a18992-dda1-48de-9d2c-9b78d0f3821d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c57149c1-c032-4162-8249-1d65990a590b}, !- Handle
  {c57ee3b3-174e-4726-b174-074d0056b816}, !- Name
  {54a18992-dda1-48de-9d2c-9b78d0f3821d}, !- Source Object
  3,                                      !- Outlet Port
  {264a2ee0-c85f-42f8-b8cc-1cef6c7621c5}, !- Target Object
  46;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9790cd72-4f7f-48ec-aac6-fae4ce26bb0b}, !- Handle
  Controller Water Coil 39,               !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {2998b434-46c5-4f57-8084-5e085d0216d0}, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {241d25c3-8e1b-4bdc-ac05-37025f2870d7}, !- Handle
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN VAV Term, !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule Name
  {ae0329c3-939a-4bfd-8190-deb9edeb4aec}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.7,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {4177b27e-c1db-417a-b180-59eb96c5db88}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e32c351a-c50f-4ba5-a2d8-3d5cbb7206d1}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {1a551eb0-2d18-4568-a801-01f9ae64f571}, !- Handle
  Node 320,                               !- Name
  {e32c351a-c50f-4ba5-a2d8-3d5cbb7206d1}, !- Inlet Port
  {abf8e690-177b-44f5-acfd-39cea8da6662}; !- Outlet Port

OS:Node,
  {3550d791-b013-414a-b10e-1ce4845393a5}, !- Handle
  Node 321,                               !- Name
  {ff805d8a-cfc5-4778-97c1-93a04ca8ed4c}, !- Inlet Port
  {3802ab68-f0e3-463f-98d1-540f63556e96}; !- Outlet Port

OS:Connection,
  {abf8e690-177b-44f5-acfd-39cea8da6662}, !- Handle
  {f9afff2c-2738-4059-9b7c-5d5020bd3434}, !- Name
  {1a551eb0-2d18-4568-a801-01f9ae64f571}, !- Source Object
  3,                                      !- Outlet Port
  {43da8cd9-f559-4ee1-a405-82d26b586614}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ff805d8a-cfc5-4778-97c1-93a04ca8ed4c}, !- Handle
  {92fb08da-eb0a-45ec-b3e0-a87bae9bd773}, !- Name
  {687945b8-5c82-4751-a5fd-7447a61eecb1}, !- Source Object
  12,                                     !- Outlet Port
  {3550d791-b013-414a-b10e-1ce4845393a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3802ab68-f0e3-463f-98d1-540f63556e96}, !- Handle
  {e39c482e-c9ca-4ae7-bdff-1e7709c5d27c}, !- Name
  {3550d791-b013-414a-b10e-1ce4845393a5}, !- Source Object
  3,                                      !- Outlet Port
  {e0242878-04f6-420f-9766-ec75d954ffd2}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {42dc042c-eda8-4653-a9b3-e2075a547c7a}, !- Handle
  Node 322,                               !- Name
  {04e9bff2-5dbd-4a50-af0d-2b82e60b39b8}, !- Inlet Port
  {ae0329c3-939a-4bfd-8190-deb9edeb4aec}; !- Outlet Port

OS:Connection,
  {04e9bff2-5dbd-4a50-af0d-2b82e60b39b8}, !- Handle
  {cd39a4df-cb8d-450e-a1ed-e3f24022e41f}, !- Name
  {267afbe6-5122-4e12-bbad-7b14f9bce0cc}, !- Source Object
  11,                                     !- Outlet Port
  {42dc042c-eda8-4653-a9b3-e2075a547c7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae0329c3-939a-4bfd-8190-deb9edeb4aec}, !- Handle
  {ec9811fe-382b-4089-aced-0e8ef7a8e110}, !- Name
  {42dc042c-eda8-4653-a9b3-e2075a547c7a}, !- Source Object
  3,                                      !- Outlet Port
  {241d25c3-8e1b-4bdc-ac05-37025f2870d7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e32c351a-c50f-4ba5-a2d8-3d5cbb7206d1}, !- Handle
  {e9b8ef6c-0f26-4a19-b1a7-b3e30ebc575d}, !- Name
  {241d25c3-8e1b-4bdc-ac05-37025f2870d7}, !- Source Object
  12,                                     !- Outlet Port
  {1a551eb0-2d18-4568-a801-01f9ae64f571}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {4ab4af52-9dda-4734-8417-6e5629c794c3}, !- Handle
  Mech_ZN_1_FLR_1 ZN Rht Coil,            !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {19f789ff-b92a-4590-8c2c-3227fb030c38}, !- Water Inlet Node Name
  {20eccb0e-2835-4815-b8a8-894507955c19}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {451531f4-0fe6-464b-9a95-e8c1d24943ff}, !- Handle
  Node 323,                               !- Name
  {6d8acec6-ba42-4adf-9658-bf5fd5d5a6fd}, !- Inlet Port
  {19f789ff-b92a-4590-8c2c-3227fb030c38}; !- Outlet Port

OS:Connection,
  {6d8acec6-ba42-4adf-9658-bf5fd5d5a6fd}, !- Handle
  {34e53f81-5a60-4c2c-900e-76448449f96a}, !- Name
  {456e7c27-53c1-4400-9b93-588da76985c8}, !- Source Object
  47,                                     !- Outlet Port
  {451531f4-0fe6-464b-9a95-e8c1d24943ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {990a4fb9-0cdf-477a-8e5d-8f4232520722}, !- Handle
  Node 324,                               !- Name
  {20eccb0e-2835-4815-b8a8-894507955c19}, !- Inlet Port
  {1b886fd7-8590-4076-b03b-bbcdb187b517}; !- Outlet Port

OS:Connection,
  {19f789ff-b92a-4590-8c2c-3227fb030c38}, !- Handle
  {999a5908-3a91-4aa6-82cd-5c4711f12cab}, !- Name
  {451531f4-0fe6-464b-9a95-e8c1d24943ff}, !- Source Object
  3,                                      !- Outlet Port
  {4ab4af52-9dda-4734-8417-6e5629c794c3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {20eccb0e-2835-4815-b8a8-894507955c19}, !- Handle
  {afea01be-c923-420e-bd53-e69d867b44bc}, !- Name
  {4ab4af52-9dda-4734-8417-6e5629c794c3}, !- Source Object
  6,                                      !- Outlet Port
  {990a4fb9-0cdf-477a-8e5d-8f4232520722}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b886fd7-8590-4076-b03b-bbcdb187b517}, !- Handle
  {26a72ddd-ccd8-4c3a-9af4-793e7b38afd8}, !- Name
  {990a4fb9-0cdf-477a-8e5d-8f4232520722}, !- Source Object
  3,                                      !- Outlet Port
  {264a2ee0-c85f-42f8-b8cc-1cef6c7621c5}, !- Target Object
  47;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {11450c03-b84c-4554-93a5-50e59efc384a}, !- Handle
  Controller Water Coil 40,               !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {451531f4-0fe6-464b-9a95-e8c1d24943ff}, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {42e12852-97d9-4515-aed9-f57aef498431}, !- Handle
  Mech_ZN_1_FLR_1 ZN VAV Term,            !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule Name
  {99cd0cb7-6412-41ca-b888-8368d865a885}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {4ab4af52-9dda-4734-8417-6e5629c794c3}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {86d2cf78-474f-47bd-bc82-fe6923dfbc39}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c29cdb8a-00f9-489b-8aa4-0d1714cbdd54}, !- Handle
  Node 325,                               !- Name
  {86d2cf78-474f-47bd-bc82-fe6923dfbc39}, !- Inlet Port
  {ccc60c63-8120-47cc-9b52-ba0cac7575be}; !- Outlet Port

OS:Node,
  {03f0a898-a6f2-4fd4-a008-d08d1c4070bf}, !- Handle
  Node 326,                               !- Name
  {5370169c-c8a8-40f5-aa88-0e66e6e9ccac}, !- Inlet Port
  {9949e826-cb84-443b-b0cf-89c98a107c35}; !- Outlet Port

OS:Connection,
  {ccc60c63-8120-47cc-9b52-ba0cac7575be}, !- Handle
  {ba76bb21-19ca-4144-97bd-a5b3f75e1f31}, !- Name
  {c29cdb8a-00f9-489b-8aa4-0d1714cbdd54}, !- Source Object
  3,                                      !- Outlet Port
  {97b22b08-ff0d-4d9e-a504-bfb99ee0a0da}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5370169c-c8a8-40f5-aa88-0e66e6e9ccac}, !- Handle
  {d3dff473-9098-41d3-b843-6d3d91dcd32b}, !- Name
  {76bb0a06-eb6f-4bb7-8980-4513cc1b928d}, !- Source Object
  12,                                     !- Outlet Port
  {03f0a898-a6f2-4fd4-a008-d08d1c4070bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9949e826-cb84-443b-b0cf-89c98a107c35}, !- Handle
  {585ed864-1fb9-4ccf-8f8e-18d66ab9715c}, !- Name
  {03f0a898-a6f2-4fd4-a008-d08d1c4070bf}, !- Source Object
  3,                                      !- Outlet Port
  {e0242878-04f6-420f-9766-ec75d954ffd2}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {7a5dfa81-824c-4c27-a4fa-e2b0a0fbda45}, !- Handle
  Node 327,                               !- Name
  {47221abc-a8b9-40ef-8bde-65ee3acc02fd}, !- Inlet Port
  {99cd0cb7-6412-41ca-b888-8368d865a885}; !- Outlet Port

OS:Connection,
  {47221abc-a8b9-40ef-8bde-65ee3acc02fd}, !- Handle
  {ed2cac30-0fa2-4743-8e32-c756b48dc673}, !- Name
  {267afbe6-5122-4e12-bbad-7b14f9bce0cc}, !- Source Object
  12,                                     !- Outlet Port
  {7a5dfa81-824c-4c27-a4fa-e2b0a0fbda45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99cd0cb7-6412-41ca-b888-8368d865a885}, !- Handle
  {001bb508-25be-4552-b3a9-362e12f1ffeb}, !- Name
  {7a5dfa81-824c-4c27-a4fa-e2b0a0fbda45}, !- Source Object
  3,                                      !- Outlet Port
  {42e12852-97d9-4515-aed9-f57aef498431}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {86d2cf78-474f-47bd-bc82-fe6923dfbc39}, !- Handle
  {5f3c33f1-703f-453a-80a7-b82748d0d80e}, !- Name
  {42e12852-97d9-4515-aed9-f57aef498431}, !- Source Object
  12,                                     !- Outlet Port
  {c29cdb8a-00f9-489b-8aa4-0d1714cbdd54}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {1a19ba4c-fac5-42ad-a030-64252d0abb96}, !- Handle
  Mech_ZN_1_FLR_2 ZN Rht Coil,            !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {7e671b55-eb47-4919-b428-3b94103ea228}, !- Water Inlet Node Name
  {770b6674-1009-4db7-a0e6-1dd3933c041d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.8,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0e950998-ddae-4b0e-bcfa-e90347617b8a}, !- Handle
  Node 328,                               !- Name
  {bae478c5-54b2-4a99-9578-78f54fec1094}, !- Inlet Port
  {7e671b55-eb47-4919-b428-3b94103ea228}; !- Outlet Port

OS:Connection,
  {bae478c5-54b2-4a99-9578-78f54fec1094}, !- Handle
  {4899b741-c46f-4390-a8cc-3eee07a39ad1}, !- Name
  {456e7c27-53c1-4400-9b93-588da76985c8}, !- Source Object
  48,                                     !- Outlet Port
  {0e950998-ddae-4b0e-bcfa-e90347617b8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {537ffbaa-75bb-46df-be26-577d27f75cf9}, !- Handle
  Node 329,                               !- Name
  {770b6674-1009-4db7-a0e6-1dd3933c041d}, !- Inlet Port
  {2407cd51-996d-47cb-880d-0bf12f325290}; !- Outlet Port

OS:Connection,
  {7e671b55-eb47-4919-b428-3b94103ea228}, !- Handle
  {707e08b0-f2e8-4ded-9125-cee2ca225d7d}, !- Name
  {0e950998-ddae-4b0e-bcfa-e90347617b8a}, !- Source Object
  3,                                      !- Outlet Port
  {1a19ba4c-fac5-42ad-a030-64252d0abb96}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {770b6674-1009-4db7-a0e6-1dd3933c041d}, !- Handle
  {104fcb32-5aa9-4dc0-b2a7-1a77de166158}, !- Name
  {1a19ba4c-fac5-42ad-a030-64252d0abb96}, !- Source Object
  6,                                      !- Outlet Port
  {537ffbaa-75bb-46df-be26-577d27f75cf9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2407cd51-996d-47cb-880d-0bf12f325290}, !- Handle
  {75f9d436-fdaa-44b6-acae-43a44703f199}, !- Name
  {537ffbaa-75bb-46df-be26-577d27f75cf9}, !- Source Object
  3,                                      !- Outlet Port
  {264a2ee0-c85f-42f8-b8cc-1cef6c7621c5}, !- Target Object
  48;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {0cdcbbd8-cbbe-41d5-a8fc-eed1026e7018}, !- Handle
  Controller Water Coil 41,               !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {0e950998-ddae-4b0e-bcfa-e90347617b8a}, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3078c000-882a-4918-bb92-bca454ae3cd0}, !- Handle
  Mech_ZN_1_FLR_2 ZN VAV Term,            !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule Name
  {6ad8a3de-e3d4-4877-8a43-fa6342181416}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.401452385403469,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {1a19ba4c-fac5-42ad-a030-64252d0abb96}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9023178e-45d9-4dfd-b5b4-3d077b7e1e8f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {7133e554-1b60-49d8-970c-718cf53b5a05}, !- Handle
  Node 330,                               !- Name
  {9023178e-45d9-4dfd-b5b4-3d077b7e1e8f}, !- Inlet Port
  {8a67aa43-2d52-4601-a307-5b6b3a5dc439}; !- Outlet Port

OS:Node,
  {012bb8ae-db15-405e-a863-70dd0f9a0f3e}, !- Handle
  Node 331,                               !- Name
  {0a47e041-b3ed-47b1-8ff7-2169935dd874}, !- Inlet Port
  {d411a456-c67e-4013-8cad-08046e47d2ec}; !- Outlet Port

OS:Connection,
  {8a67aa43-2d52-4601-a307-5b6b3a5dc439}, !- Handle
  {541e072f-265d-419f-b57d-7fa42c7fcea2}, !- Name
  {7133e554-1b60-49d8-970c-718cf53b5a05}, !- Source Object
  3,                                      !- Outlet Port
  {b56a6a1e-fdb6-41d5-a2f4-b97ac1811253}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0a47e041-b3ed-47b1-8ff7-2169935dd874}, !- Handle
  {13d8f9b2-ef8d-4630-bf36-88069fd0c2db}, !- Name
  {6d15d1eb-6c34-4c4a-91f6-8a6807c75f40}, !- Source Object
  12,                                     !- Outlet Port
  {012bb8ae-db15-405e-a863-70dd0f9a0f3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d411a456-c67e-4013-8cad-08046e47d2ec}, !- Handle
  {98ac423a-8f8e-459b-aa37-9cb82c54c37d}, !- Name
  {012bb8ae-db15-405e-a863-70dd0f9a0f3e}, !- Source Object
  3,                                      !- Outlet Port
  {e0242878-04f6-420f-9766-ec75d954ffd2}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {9a5e1938-5a1a-4ae9-b927-f147e389c7e6}, !- Handle
  Node 332,                               !- Name
  {1d548cb8-216c-4478-b130-9fd608308cdb}, !- Inlet Port
  {6ad8a3de-e3d4-4877-8a43-fa6342181416}; !- Outlet Port

OS:Connection,
  {1d548cb8-216c-4478-b130-9fd608308cdb}, !- Handle
  {05fd8735-8788-4b17-828f-26151c5b6db3}, !- Name
  {267afbe6-5122-4e12-bbad-7b14f9bce0cc}, !- Source Object
  13,                                     !- Outlet Port
  {9a5e1938-5a1a-4ae9-b927-f147e389c7e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ad8a3de-e3d4-4877-8a43-fa6342181416}, !- Handle
  {0b97744f-64d8-4b19-8e59-6403a505668a}, !- Name
