  {9a5e1938-5a1a-4ae9-b927-f147e389c7e6}, !- Source Object
  3,                                      !- Outlet Port
  {3078c000-882a-4918-bb92-bca454ae3cd0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9023178e-45d9-4dfd-b5b4-3d077b7e1e8f}, !- Handle
  {1c7eb127-f9df-4c04-80ad-7fbae40f85c3}, !- Name
  {3078c000-882a-4918-bb92-bca454ae3cd0}, !- Source Object
  12,                                     !- Outlet Port
  {7133e554-1b60-49d8-970c-718cf53b5a05}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {9cdde7b9-2f07-4d8c-8a34-e1f633688a87}, !- Handle
  PSZ-AC_1-5,                             !- Name
  ,                                       !- Controller List Name
  {c8e3c61c-869e-40b2-9491-5836422d7f5a}, !- Availability Schedule
  {6ccce26a-a69e-4afa-b782-904ed539217d}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {eb0ce6d3-419b-4afa-8a09-772d0e66b816}, !- Supply Side Inlet Node Name
  {e5ed94cd-a52a-4f1e-9f5d-73c1b7df941d}, !- Demand Side Outlet Node Name
  {a4732f52-fdc7-4d55-9c6b-706264d0aeee}, !- Demand Side Inlet Node A
  {172f7b7e-d318-4d40-8f65-c04ad44f3da0}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {fa444393-a7a6-4d69-9b87-c6e11ed6bd88}, !- Handle
  Node 333,                               !- Name
  {eb0ce6d3-419b-4afa-8a09-772d0e66b816}, !- Inlet Port
  {536eefb9-36e2-4df1-bace-6628431725f1}; !- Outlet Port

OS:Node,
  {379b72cf-da59-4070-b118-9e9dad072060}, !- Handle
  Node 334,                               !- Name
  {33419ad1-cd9a-4bad-83fc-0e9532b1c99d}, !- Inlet Port
  {172f7b7e-d318-4d40-8f65-c04ad44f3da0}; !- Outlet Port

OS:Connection,
  {eb0ce6d3-419b-4afa-8a09-772d0e66b816}, !- Handle
  {8711ff62-a7e5-4f03-b2ee-53e396fe5ea8}, !- Name
  {9cdde7b9-2f07-4d8c-8a34-e1f633688a87}, !- Source Object
  8,                                      !- Outlet Port
  {fa444393-a7a6-4d69-9b87-c6e11ed6bd88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {172f7b7e-d318-4d40-8f65-c04ad44f3da0}, !- Handle
  {46d0c4d7-1f61-4ffc-aa9a-e15d2ce25370}, !- Name
  {379b72cf-da59-4070-b118-9e9dad072060}, !- Source Object
  3,                                      !- Outlet Port
  {9cdde7b9-2f07-4d8c-8a34-e1f633688a87}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {e6ffde49-1026-4bfb-ae48-8a270811524a}, !- Handle
  Node 335,                               !- Name
  {a4732f52-fdc7-4d55-9c6b-706264d0aeee}, !- Inlet Port
  {6b9df810-6b99-4494-9f51-ea9809cc2284}; !- Outlet Port

OS:Node,
  {f57135bd-4447-4b75-b395-6be42b385dad}, !- Handle
  Node 336,                               !- Name
  {cdc06e59-2037-45bf-bdaf-90150b570e1c}, !- Inlet Port
  {e5ed94cd-a52a-4f1e-9f5d-73c1b7df941d}; !- Outlet Port

OS:Node,
  {322eb087-004b-4905-84cd-4e4d256a7a11}, !- Handle
  Node 337,                               !- Name
  {ec602218-4a91-4fb6-bc8f-f8f2105acb5d}, !- Inlet Port
  {9e68a071-fb26-439e-bf75-c042f47565da}; !- Outlet Port

OS:Connection,
  {a4732f52-fdc7-4d55-9c6b-706264d0aeee}, !- Handle
  {7af2334f-f1f0-45c5-af65-5af9873c01a6}, !- Name
  {9cdde7b9-2f07-4d8c-8a34-e1f633688a87}, !- Source Object
  10,                                     !- Outlet Port
  {e6ffde49-1026-4bfb-ae48-8a270811524a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5ed94cd-a52a-4f1e-9f5d-73c1b7df941d}, !- Handle
  {3528b96f-99d7-4c5c-bc60-cd2f9b2b8402}, !- Name
  {f57135bd-4447-4b75-b395-6be42b385dad}, !- Source Object
  3,                                      !- Outlet Port
  {9cdde7b9-2f07-4d8c-8a34-e1f633688a87}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a3d86383-34c1-47cb-9710-aaea253bc003}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {6b9df810-6b99-4494-9f51-ea9809cc2284}, !- Inlet Node Name
  {dbe4fc6e-28d7-481a-8db4-a9684a8a2f36}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {3fc4592f-7da6-494e-a2af-b65f6e504ec0}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {cdc06e59-2037-45bf-bdaf-90150b570e1c}, !- Outlet Node Name
  {a8330154-2916-4d0b-9851-f4eb0b160da7}; !- Inlet Node Name 1

OS:Connection,
  {6b9df810-6b99-4494-9f51-ea9809cc2284}, !- Handle
  {fe8dea85-7157-4b3c-93f1-b595684be022}, !- Name
  {e6ffde49-1026-4bfb-ae48-8a270811524a}, !- Source Object
  3,                                      !- Outlet Port
  {a3d86383-34c1-47cb-9710-aaea253bc003}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cdc06e59-2037-45bf-bdaf-90150b570e1c}, !- Handle
  {7f6cb276-9c8d-4f71-837c-7c79095b8cd3}, !- Name
  {3fc4592f-7da6-494e-a2af-b65f6e504ec0}, !- Source Object
  2,                                      !- Outlet Port
  {f57135bd-4447-4b75-b395-6be42b385dad}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {2f47022c-2848-47da-a67b-c06c981c5e16}, !- Handle
  {9cdde7b9-2f07-4d8c-8a34-e1f633688a87}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {bd506a82-d264-44aa-a625-7bc1fc1b6926}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {8c30409c-2b49-4e8e-85f6-956fd9a8d8bd}, !- Control Zone Name
  {379b72cf-da59-4070-b118-9e9dad072060}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {78c3e601-9b4f-452c-8310-941dfe0a0a1f}, !- Handle
  PSZ-AC_1-5 Fan,                         !- Name
  {c8e3c61c-869e-40b2-9491-5836422d7f5a}, !- Availability Schedule Name
  0.5915,                                 !- Fan Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.91,                                   !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {0b84a019-5000-4d5a-87e0-c74ddd8840fd}, !- Air Inlet Node Name
  {33419ad1-cd9a-4bad-83fc-0e9532b1c99d}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {1f16a118-b22e-45e3-bf0a-a406ae576ade}, !- Handle
  PSZ-AC_1-5 Gas Htg Coil,                !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {05f20df3-4dd1-4a98-b10c-7de33ebfa0b1}, !- Air Inlet Node Name
  {791d4f3b-3459-4d8f-9f3d-470a6b238216}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {e2e8ec3f-0f8d-4ec7-9bdc-62f34dadd9c3}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {1561c4d9-60d9-48de-b753-47ebe98c7bcb}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {8a397202-86aa-4601-9f78-f67dff5abc90}, !- Handle
  Curve Biquadratic 2,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {fb748ba7-d069-4964-aa98-422acdac44b1}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {00e9559d-01a9-421f-86ea-e8186dd155f1}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {ce132d59-3f73-48ba-81cf-aa31d8147718}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Biquadratic,
  {ab3c08c6-02d0-4d68-abb8-5d4bcb8ad473}, !- Handle
  Curve Biquadratic 4,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Coil:Cooling:DX:TwoSpeed,
  {e5cd7e4b-fb12-4d38-85de-308a36db3a6b}, !- Handle
  PSZ-AC_1-5 2spd DX AC Clg Coil 555kBtu/hr 9.5EER, !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.29940335082439,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {5a5d45bb-df17-4c10-b8a0-d405487cae95}, !- Air Inlet Node Name
  {659aca24-7fc8-4255-a1ac-6275dc6b4133}, !- Air Outlet Node Name
  {e2e8ec3f-0f8d-4ec7-9bdc-62f34dadd9c3}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1561c4d9-60d9-48de-b753-47ebe98c7bcb}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {8a397202-86aa-4601-9f78-f67dff5abc90}, !- Energy Input Ratio Function of Temperature Curve Name
  {fb748ba7-d069-4964-aa98-422acdac44b1}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00e9559d-01a9-421f-86ea-e8186dd155f1}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.29940335082439,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {ce132d59-3f73-48ba-81cf-aa31d8147718}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {ab3c08c6-02d0-4d68-abb8-5d4bcb8ad473}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {c182bba0-bc9a-4bd5-9b51-858d485ce32c}, !- Handle
  PSZ-AC_1-5 OA Sys Controller,           !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {b4a813aa-3bdf-437b-908e-dd54806c02c2}, !- Maximum Fraction of Outdoor Air Schedule Name
  {3b95c9e4-8ea0-48f8-b638-14a930584eea}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {3b95c9e4-8ea0-48f8-b638-14a930584eea}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {9a0fb9b6-d3e3-4e29-a406-c942edad0b24}, !- Handle
  PSZ-AC_1-5 OA Sys,                      !- Name
  {c182bba0-bc9a-4bd5-9b51-858d485ce32c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {414754c7-5a25-4f3c-8ff2-218315f652d4}, !- Mixed Air Node Name
  {cd74a14c-bb8e-4cad-81af-bc37e8d7fbf8}, !- Outdoor Air Stream Node Name
  {b321adc3-cb3d-4e24-bc15-d54ff4ab2e3f}, !- Relief Air Stream Node Name
  {536eefb9-36e2-4df1-bace-6628431725f1}; !- Return Air Stream Node Name

OS:Node,
  {fc7bd055-44c2-4472-a772-4984bdd5d20d}, !- Handle
  Node 338,                               !- Name
  ,                                       !- Inlet Port
  {cd74a14c-bb8e-4cad-81af-bc37e8d7fbf8}; !- Outlet Port

OS:Connection,
  {cd74a14c-bb8e-4cad-81af-bc37e8d7fbf8}, !- Handle
  {4e52f3ad-4bbc-4a93-86c3-c6cdc459cc81}, !- Name
  {fc7bd055-44c2-4472-a772-4984bdd5d20d}, !- Source Object
  3,                                      !- Outlet Port
  {9a0fb9b6-d3e3-4e29-a406-c942edad0b24}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {976769a4-db7a-48bd-96c0-471a1b25bf94}, !- Handle
  Node 339,                               !- Name
  {b321adc3-cb3d-4e24-bc15-d54ff4ab2e3f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b321adc3-cb3d-4e24-bc15-d54ff4ab2e3f}, !- Handle
  {be6a4c7e-b683-4d76-875b-88dbb1a3ecf4}, !- Name
  {9a0fb9b6-d3e3-4e29-a406-c942edad0b24}, !- Source Object
  7,                                      !- Outlet Port
  {976769a4-db7a-48bd-96c0-471a1b25bf94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33419ad1-cd9a-4bad-83fc-0e9532b1c99d}, !- Handle
  {ef36f8fe-7915-4d9c-a672-34ba48111b1e}, !- Name
  {78c3e601-9b4f-452c-8310-941dfe0a0a1f}, !- Source Object
  9,                                      !- Outlet Port
  {379b72cf-da59-4070-b118-9e9dad072060}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2b9ff280-3bad-43e7-844d-88ce4ed3009c}, !- Handle
  Node 340,                               !- Name
  {791d4f3b-3459-4d8f-9f3d-470a6b238216}, !- Inlet Port
  {0b84a019-5000-4d5a-87e0-c74ddd8840fd}; !- Outlet Port

OS:Connection,
  {791d4f3b-3459-4d8f-9f3d-470a6b238216}, !- Handle
  {e1a09b32-7315-4db8-885a-e971ab4ca356}, !- Name
  {1f16a118-b22e-45e3-bf0a-a406ae576ade}, !- Source Object
  6,                                      !- Outlet Port
  {2b9ff280-3bad-43e7-844d-88ce4ed3009c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b84a019-5000-4d5a-87e0-c74ddd8840fd}, !- Handle
  {9edc7e2e-a36b-4cd0-9312-bcb6720a9ea2}, !- Name
  {2b9ff280-3bad-43e7-844d-88ce4ed3009c}, !- Source Object
  3,                                      !- Outlet Port
  {78c3e601-9b4f-452c-8310-941dfe0a0a1f}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {7c4273f8-2ca8-4a7a-9205-b537f6ce6597}, !- Handle
  Node 341,                               !- Name
  {659aca24-7fc8-4255-a1ac-6275dc6b4133}, !- Inlet Port
  {05f20df3-4dd1-4a98-b10c-7de33ebfa0b1}; !- Outlet Port

OS:Connection,
  {659aca24-7fc8-4255-a1ac-6275dc6b4133}, !- Handle
  {eefe4192-3253-427c-9ef6-cd4b9724e2c4}, !- Name
  {e5cd7e4b-fb12-4d38-85de-308a36db3a6b}, !- Source Object
  8,                                      !- Outlet Port
  {7c4273f8-2ca8-4a7a-9205-b537f6ce6597}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05f20df3-4dd1-4a98-b10c-7de33ebfa0b1}, !- Handle
  {dc846bb6-94fd-4150-88bb-121f10c751b4}, !- Name
  {7c4273f8-2ca8-4a7a-9205-b537f6ce6597}, !- Source Object
  3,                                      !- Outlet Port
  {1f16a118-b22e-45e3-bf0a-a406ae576ade}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {89f7c9be-e3d5-42f8-b74c-2a2aeabac1cf}, !- Handle
  Node 342,                               !- Name
  {414754c7-5a25-4f3c-8ff2-218315f652d4}, !- Inlet Port
  {5a5d45bb-df17-4c10-b8a0-d405487cae95}; !- Outlet Port

OS:Connection,
  {536eefb9-36e2-4df1-bace-6628431725f1}, !- Handle
  {bf8b166c-a4fd-4c76-98bb-c44d20c07a55}, !- Name
  {fa444393-a7a6-4d69-9b87-c6e11ed6bd88}, !- Source Object
  3,                                      !- Outlet Port
  {9a0fb9b6-d3e3-4e29-a406-c942edad0b24}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {414754c7-5a25-4f3c-8ff2-218315f652d4}, !- Handle
  {80a7eaf3-f96f-4943-8c70-b3daee7cfdb3}, !- Name
  {9a0fb9b6-d3e3-4e29-a406-c942edad0b24}, !- Source Object
  5,                                      !- Outlet Port
  {89f7c9be-e3d5-42f8-b74c-2a2aeabac1cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a5d45bb-df17-4c10-b8a0-d405487cae95}, !- Handle
  {ea41fd8f-4122-481f-aaa4-d71289cade48}, !- Name
  {89f7c9be-e3d5-42f8-b74c-2a2aeabac1cf}, !- Source Object
  3,                                      !- Outlet Port
  {e5cd7e4b-fb12-4d38-85de-308a36db3a6b}, !- Target Object
  7;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {6ccce26a-a69e-4afa-b782-904ed539217d}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {dd96c422-3ffe-4fa4-be98-db605aaffeab}, !- Handle
  PSZ-AC_1-5 Diffuser,                    !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule Name
  {dbe4fc6e-28d7-481a-8db4-a9684a8a2f36}, !- Inlet Air Node Name
  {ec602218-4a91-4fb6-bc8f-f8f2105acb5d}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9811ab85-f74c-4a88-a2db-4db5745a0f13}, !- Handle
  Node 343,                               !- Name
  {9607f80e-6d56-4d4d-8699-64b077b98245}, !- Inlet Port
  {a8330154-2916-4d0b-9851-f4eb0b160da7}; !- Outlet Port

OS:Connection,
  {9e68a071-fb26-439e-bf75-c042f47565da}, !- Handle
  {529e48a5-fe84-47a0-bec9-322c2eead0df}, !- Name
  {322eb087-004b-4905-84cd-4e4d256a7a11}, !- Source Object
  3,                                      !- Outlet Port
  {678c9ad5-7c88-42d6-be6a-528b18ae6b42}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9607f80e-6d56-4d4d-8699-64b077b98245}, !- Handle
  {8236f255-952e-4459-9ee2-c66b286e571e}, !- Name
  {8c30409c-2b49-4e8e-85f6-956fd9a8d8bd}, !- Source Object
  12,                                     !- Outlet Port
  {9811ab85-f74c-4a88-a2db-4db5745a0f13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8330154-2916-4d0b-9851-f4eb0b160da7}, !- Handle
  {f00e241c-5c2e-4462-83f4-1acc5763cbb4}, !- Name
  {9811ab85-f74c-4a88-a2db-4db5745a0f13}, !- Source Object
  3,                                      !- Outlet Port
  {3fc4592f-7da6-494e-a2af-b65f6e504ec0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dbe4fc6e-28d7-481a-8db4-a9684a8a2f36}, !- Handle
  {9a9410fd-88ba-48f4-a285-c1b19c13b290}, !- Name
  {a3d86383-34c1-47cb-9710-aaea253bc003}, !- Source Object
  3,                                      !- Outlet Port
  {dd96c422-3ffe-4fa4-be98-db605aaffeab}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ec602218-4a91-4fb6-bc8f-f8f2105acb5d}, !- Handle
  {8ccaf81f-abdd-4c24-94b6-a39eda607c6a}, !- Name
  {dd96c422-3ffe-4fa4-be98-db605aaffeab}, !- Source Object
  4,                                      !- Outlet Port
  {322eb087-004b-4905-84cd-4e4d256a7a11}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {9ffd7846-bfa6-4a00-b208-1fae696034dd}, !- Handle
  PSZ-AC_2-6,                             !- Name
  ,                                       !- Controller List Name
  {c8e3c61c-869e-40b2-9491-5836422d7f5a}, !- Availability Schedule
  {824258a8-6dfa-4c77-9a10-2206d2191a31}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {1ca7c567-7a62-42ec-84ae-70a6e2bb6c3b}, !- Supply Side Inlet Node Name
  {0da107c5-17b8-444c-a5d3-e66fff8c6642}, !- Demand Side Outlet Node Name
  {16e221b0-aba0-4c4a-af3d-1cf6575230f9}, !- Demand Side Inlet Node A
  {8e9da390-1cd0-4015-9bb4-2f97074901e6}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {829a0f47-f57f-402c-91d8-599cf22a4033}, !- Handle
  Node 344,                               !- Name
  {1ca7c567-7a62-42ec-84ae-70a6e2bb6c3b}, !- Inlet Port
  {5b01f838-ca61-4381-9381-a0f3209d2e89}; !- Outlet Port

OS:Node,
  {0d969507-ebf5-48a2-a4ba-0fb479c7c973}, !- Handle
  Node 345,                               !- Name
  {58334c44-4bd0-4f07-93bc-49a08bb4706d}, !- Inlet Port
  {8e9da390-1cd0-4015-9bb4-2f97074901e6}; !- Outlet Port

OS:Connection,
  {1ca7c567-7a62-42ec-84ae-70a6e2bb6c3b}, !- Handle
  {1e912437-d6c1-4bb1-b032-b15ae4ce0a5b}, !- Name
  {9ffd7846-bfa6-4a00-b208-1fae696034dd}, !- Source Object
  8,                                      !- Outlet Port
  {829a0f47-f57f-402c-91d8-599cf22a4033}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e9da390-1cd0-4015-9bb4-2f97074901e6}, !- Handle
  {0d80da2f-8822-47ec-ab40-a31286b0210c}, !- Name
  {0d969507-ebf5-48a2-a4ba-0fb479c7c973}, !- Source Object
  3,                                      !- Outlet Port
  {9ffd7846-bfa6-4a00-b208-1fae696034dd}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {efeaef57-dc81-41cd-b92a-56f96cc535c4}, !- Handle
  Node 346,                               !- Name
  {16e221b0-aba0-4c4a-af3d-1cf6575230f9}, !- Inlet Port
  {d237b34a-8361-44d6-a133-9252fda12d52}; !- Outlet Port

OS:Node,
  {69b943bf-286b-45f7-9183-c4827fadedbb}, !- Handle
  Node 347,                               !- Name
  {798f8b7d-d844-4cdf-adb1-eecbdaf9a483}, !- Inlet Port
  {0da107c5-17b8-444c-a5d3-e66fff8c6642}; !- Outlet Port

OS:Node,
  {0ec15b24-93ae-439b-97ba-dfee9cbfb6c3}, !- Handle
  Node 348,                               !- Name
  {ac42506d-a7b4-4cde-a0ca-00359e4a29a3}, !- Inlet Port
  {a73fdf47-65c5-4efc-b689-e1bbc2aee34e}; !- Outlet Port

OS:Connection,
  {16e221b0-aba0-4c4a-af3d-1cf6575230f9}, !- Handle
  {27f9c96f-8da4-471d-bd15-700047f94a6b}, !- Name
  {9ffd7846-bfa6-4a00-b208-1fae696034dd}, !- Source Object
  10,                                     !- Outlet Port
  {efeaef57-dc81-41cd-b92a-56f96cc535c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0da107c5-17b8-444c-a5d3-e66fff8c6642}, !- Handle
  {de9a089f-508a-4b4b-8296-52500b134a2e}, !- Name
  {69b943bf-286b-45f7-9183-c4827fadedbb}, !- Source Object
  3,                                      !- Outlet Port
  {9ffd7846-bfa6-4a00-b208-1fae696034dd}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c58eff45-5da7-48dc-9845-4a2b590a62f1}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {d237b34a-8361-44d6-a133-9252fda12d52}, !- Inlet Node Name
  {6c558613-f5c0-445e-9a57-d1256b1a38fb}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {56611259-b16c-4777-86a7-d4c1ce345b98}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {798f8b7d-d844-4cdf-adb1-eecbdaf9a483}, !- Outlet Node Name
  {b623f1e8-6e40-4e2f-b369-9fa00b178d19}; !- Inlet Node Name 1

OS:Connection,
  {d237b34a-8361-44d6-a133-9252fda12d52}, !- Handle
  {3f99face-cf56-4069-af5c-ecbc1931e379}, !- Name
  {efeaef57-dc81-41cd-b92a-56f96cc535c4}, !- Source Object
  3,                                      !- Outlet Port
  {c58eff45-5da7-48dc-9845-4a2b590a62f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {798f8b7d-d844-4cdf-adb1-eecbdaf9a483}, !- Handle
  {c9b9dc98-3697-4fdd-b198-83966981a7e7}, !- Name
  {56611259-b16c-4777-86a7-d4c1ce345b98}, !- Source Object
  2,                                      !- Outlet Port
  {69b943bf-286b-45f7-9183-c4827fadedbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ee9acb7c-4533-406c-9df5-eac1472adebb}, !- Handle
  {9ffd7846-bfa6-4a00-b208-1fae696034dd}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {4bad527b-c03c-48e4-820c-53ca9eddb4ae}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {b9e15d7a-4096-471b-b95d-9cbb70f4d9d7}, !- Control Zone Name
  {0d969507-ebf5-48a2-a4ba-0fb479c7c973}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {3f3fd886-2732-46e0-afb7-6f83cab72fab}, !- Handle
  PSZ-AC_2-6 Fan,                         !- Name
  {c8e3c61c-869e-40b2-9491-5836422d7f5a}, !- Availability Schedule Name
  0.5915,                                 !- Fan Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.91,                                   !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {6df6ce81-6a73-4f9a-add4-6d5bdb5582ad}, !- Air Inlet Node Name
  {58334c44-4bd0-4f07-93bc-49a08bb4706d}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {4746ca73-86c4-4e7f-94fc-e3470ec9ff1c}, !- Handle
  PSZ-AC_2-6 Gas Htg Coil,                !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {940a541c-cd1d-4305-870a-95c98a50806c}, !- Air Inlet Node Name
  {ea51ad96-d356-4ba8-9d03-3324f891cb18}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {bea32498-c68b-420f-bbd4-57829b9c4946}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {60f5ccda-a12e-4fbc-8b0a-dc879ccf8205}, !- Handle
  Curve Quadratic 4,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {af58f675-8774-40e9-8195-0c71b77b9d62}, !- Handle
  Curve Biquadratic 6,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {0e95c449-4ce8-4c9d-90e5-fc52cb8124c9}, !- Handle
  Curve Quadratic 5,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {bac1a1ef-6f56-4507-af13-df6bd8de8aeb}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {17bae01e-96e6-41a4-8e56-5377cbe08d21}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Biquadratic,
  {20097eb2-4675-4679-bbe7-91b490895171}, !- Handle
  Curve Biquadratic 8,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Coil:Cooling:DX:TwoSpeed,
  {e340c09f-65e9-478b-b471-520b28112802}, !- Handle
  PSZ-AC_2-6 2spd DX AC Clg Coil 428kBtu/hr 9.5EER, !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.29940335082439,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {096ba365-2ae1-4b03-a9f7-6daf1acc3ad5}, !- Air Inlet Node Name
  {2f6ae153-df03-453d-94b2-1c1352821cb0}, !- Air Outlet Node Name
  {bea32498-c68b-420f-bbd4-57829b9c4946}, !- Total Cooling Capacity Function of Temperature Curve Name
  {60f5ccda-a12e-4fbc-8b0a-dc879ccf8205}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {af58f675-8774-40e9-8195-0c71b77b9d62}, !- Energy Input Ratio Function of Temperature Curve Name
  {0e95c449-4ce8-4c9d-90e5-fc52cb8124c9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bac1a1ef-6f56-4507-af13-df6bd8de8aeb}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.29940335082439,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {17bae01e-96e6-41a4-8e56-5377cbe08d21}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {20097eb2-4675-4679-bbe7-91b490895171}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {9c2c1f2c-ec91-440c-883d-bf475c9582e1}, !- Handle
  PSZ-AC_2-6 OA Sys Controller,           !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {61a6a27a-c65a-4639-9138-a37e3a2d46ae}, !- Maximum Fraction of Outdoor Air Schedule Name
  {e85e878f-62ec-43b7-a7dd-87271604e219}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {e85e878f-62ec-43b7-a7dd-87271604e219}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {fc14767e-e576-4a7b-bc64-cb963ebfaf41}, !- Handle
  PSZ-AC_2-6 OA Sys,                      !- Name
  {9c2c1f2c-ec91-440c-883d-bf475c9582e1}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {8d2ac690-9925-44da-aaf4-4a3e1f76449e}, !- Mixed Air Node Name
  {73b164ed-f7b6-45c3-adc3-ece0ab542130}, !- Outdoor Air Stream Node Name
  {d6ef7c1f-b854-43c5-9667-6bf99bd314cc}, !- Relief Air Stream Node Name
  {5b01f838-ca61-4381-9381-a0f3209d2e89}; !- Return Air Stream Node Name

OS:Node,
  {cea32cfa-36e4-463a-a9fe-8ca62b26c98a}, !- Handle
  Node 349,                               !- Name
  ,                                       !- Inlet Port
  {73b164ed-f7b6-45c3-adc3-ece0ab542130}; !- Outlet Port

OS:Connection,
  {73b164ed-f7b6-45c3-adc3-ece0ab542130}, !- Handle
  {2e72fcae-00ef-4d5b-a1bd-a65329999142}, !- Name
  {cea32cfa-36e4-463a-a9fe-8ca62b26c98a}, !- Source Object
  3,                                      !- Outlet Port
  {fc14767e-e576-4a7b-bc64-cb963ebfaf41}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {cee399a0-a35a-4712-b9e0-3c1de4078ab3}, !- Handle
  Node 350,                               !- Name
  {d6ef7c1f-b854-43c5-9667-6bf99bd314cc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d6ef7c1f-b854-43c5-9667-6bf99bd314cc}, !- Handle
  {827cf16d-4594-4c76-9273-6bc5dade947e}, !- Name
  {fc14767e-e576-4a7b-bc64-cb963ebfaf41}, !- Source Object
  7,                                      !- Outlet Port
  {cee399a0-a35a-4712-b9e0-3c1de4078ab3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58334c44-4bd0-4f07-93bc-49a08bb4706d}, !- Handle
  {22ae5278-6851-46f0-8acd-d5490d04efca}, !- Name
  {3f3fd886-2732-46e0-afb7-6f83cab72fab}, !- Source Object
  9,                                      !- Outlet Port
  {0d969507-ebf5-48a2-a4ba-0fb479c7c973}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fe75f5cd-707b-4a56-a3e5-e3eb5b3383d2}, !- Handle
  Node 351,                               !- Name
  {ea51ad96-d356-4ba8-9d03-3324f891cb18}, !- Inlet Port
  {6df6ce81-6a73-4f9a-add4-6d5bdb5582ad}; !- Outlet Port

OS:Connection,
  {ea51ad96-d356-4ba8-9d03-3324f891cb18}, !- Handle
  {45c550c8-942d-4b84-a006-eed669907c6d}, !- Name
  {4746ca73-86c4-4e7f-94fc-e3470ec9ff1c}, !- Source Object
  6,                                      !- Outlet Port
  {fe75f5cd-707b-4a56-a3e5-e3eb5b3383d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6df6ce81-6a73-4f9a-add4-6d5bdb5582ad}, !- Handle
  {8526d633-29fa-486a-b344-94ba6ec54799}, !- Name
  {fe75f5cd-707b-4a56-a3e5-e3eb5b3383d2}, !- Source Object
  3,                                      !- Outlet Port
  {3f3fd886-2732-46e0-afb7-6f83cab72fab}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {f5f65475-0959-4ed3-9db0-d08c4971d855}, !- Handle
  Node 352,                               !- Name
  {2f6ae153-df03-453d-94b2-1c1352821cb0}, !- Inlet Port
  {940a541c-cd1d-4305-870a-95c98a50806c}; !- Outlet Port

OS:Connection,
  {2f6ae153-df03-453d-94b2-1c1352821cb0}, !- Handle
  {726e8741-bdc5-46d7-9e9e-c13d1a148333}, !- Name
  {e340c09f-65e9-478b-b471-520b28112802}, !- Source Object
  8,                                      !- Outlet Port
  {f5f65475-0959-4ed3-9db0-d08c4971d855}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {940a541c-cd1d-4305-870a-95c98a50806c}, !- Handle
  {8ff6d334-834d-4c56-8646-5622f1cf7ef1}, !- Name
  {f5f65475-0959-4ed3-9db0-d08c4971d855}, !- Source Object
  3,                                      !- Outlet Port
  {4746ca73-86c4-4e7f-94fc-e3470ec9ff1c}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {09556b8f-044c-4267-a5ef-e78d87dd81a3}, !- Handle
  Node 353,                               !- Name
  {8d2ac690-9925-44da-aaf4-4a3e1f76449e}, !- Inlet Port
  {096ba365-2ae1-4b03-a9f7-6daf1acc3ad5}; !- Outlet Port

OS:Connection,
  {5b01f838-ca61-4381-9381-a0f3209d2e89}, !- Handle
  {beabb04f-dc48-42f7-afcc-99490541a90e}, !- Name
  {829a0f47-f57f-402c-91d8-599cf22a4033}, !- Source Object
  3,                                      !- Outlet Port
  {fc14767e-e576-4a7b-bc64-cb963ebfaf41}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8d2ac690-9925-44da-aaf4-4a3e1f76449e}, !- Handle
  {841a9742-aba3-4b21-bfc4-6284bbf3635c}, !- Name
  {fc14767e-e576-4a7b-bc64-cb963ebfaf41}, !- Source Object
  5,                                      !- Outlet Port
  {09556b8f-044c-4267-a5ef-e78d87dd81a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {096ba365-2ae1-4b03-a9f7-6daf1acc3ad5}, !- Handle
  {655f65e4-7a20-4e33-aa52-47555081523c}, !- Name
  {09556b8f-044c-4267-a5ef-e78d87dd81a3}, !- Source Object
  3,                                      !- Outlet Port
  {e340c09f-65e9-478b-b471-520b28112802}, !- Target Object
  7;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {824258a8-6dfa-4c77-9a10-2206d2191a31}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {d9d4f146-5734-40c9-b09d-306ed5ba8f8c}, !- Handle
  PSZ-AC_2-6 Diffuser,                    !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule Name
  {6c558613-f5c0-445e-9a57-d1256b1a38fb}, !- Inlet Air Node Name
  {ac42506d-a7b4-4cde-a0ca-00359e4a29a3}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {88675ea5-91d1-4882-9e5a-bce0a2584cb9}, !- Handle
  Node 354,                               !- Name
  {de6dce51-1c1f-4a6e-8738-d53e281c3b9d}, !- Inlet Port
  {b623f1e8-6e40-4e2f-b369-9fa00b178d19}; !- Outlet Port

OS:Connection,
  {a73fdf47-65c5-4efc-b689-e1bbc2aee34e}, !- Handle
  {f3b732c7-aefb-4274-a0ae-d6a95f5db990}, !- Name
  {0ec15b24-93ae-439b-97ba-dfee9cbfb6c3}, !- Source Object
  3,                                      !- Outlet Port
  {5054c6a6-6336-48d5-acef-31a47d284010}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {de6dce51-1c1f-4a6e-8738-d53e281c3b9d}, !- Handle
  {75027e78-973e-4ba4-bdb5-40f36e6385be}, !- Name
  {b9e15d7a-4096-471b-b95d-9cbb70f4d9d7}, !- Source Object
  12,                                     !- Outlet Port
  {88675ea5-91d1-4882-9e5a-bce0a2584cb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b623f1e8-6e40-4e2f-b369-9fa00b178d19}, !- Handle
  {532de39e-7115-477d-9bd4-4f1162e9f36a}, !- Name
  {88675ea5-91d1-4882-9e5a-bce0a2584cb9}, !- Source Object
  3,                                      !- Outlet Port
  {56611259-b16c-4777-86a7-d4c1ce345b98}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6c558613-f5c0-445e-9a57-d1256b1a38fb}, !- Handle
  {6f92706f-07bd-428c-8cbb-bafd06b6e2c5}, !- Name
  {c58eff45-5da7-48dc-9845-4a2b590a62f1}, !- Source Object
  3,                                      !- Outlet Port
  {d9d4f146-5734-40c9-b09d-306ed5ba8f8c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ac42506d-a7b4-4cde-a0ca-00359e4a29a3}, !- Handle
  {b9b75f4b-d636-4aa5-a89e-aeed5bfdb004}, !- Name
  {d9d4f146-5734-40c9-b09d-306ed5ba8f8c}, !- Source Object
  4,                                      !- Outlet Port
  {0ec15b24-93ae-439b-97ba-dfee9cbfb6c3}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e15f8ea0-f6c0-43b7-b40a-4747ad134aa1}, !- Handle
  PSZ-AC_3-7,                             !- Name
  ,                                       !- Controller List Name
  {c8e3c61c-869e-40b2-9491-5836422d7f5a}, !- Availability Schedule
  {cdfbf4ce-a641-44b5-8dbd-4d8051342962}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f209d688-f06b-4760-8696-418d265b2274}, !- Supply Side Inlet Node Name
  {eae6d5bb-24bf-4473-a5b0-6451e9cc375f}, !- Demand Side Outlet Node Name
  {64d046ce-6c88-473e-90cf-cc01eb112034}, !- Demand Side Inlet Node A
  {69e13490-87fa-4dd2-a11f-f7d31c45df3e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {c32f7b2d-4537-4282-bf21-f8a602a58b4a}, !- Handle
  Node 355,                               !- Name
  {f209d688-f06b-4760-8696-418d265b2274}, !- Inlet Port
  {b8affabf-ae4d-4fca-ac77-3204862c007e}; !- Outlet Port

OS:Node,
  {5fdac7e3-5894-405f-8c89-aafdd80ae679}, !- Handle
  Node 356,                               !- Name
  {a3358dd1-5065-4d0a-8031-eeaceded22d8}, !- Inlet Port
  {69e13490-87fa-4dd2-a11f-f7d31c45df3e}; !- Outlet Port

OS:Connection,
  {f209d688-f06b-4760-8696-418d265b2274}, !- Handle
  {838902a8-e1cf-44eb-adf6-d17cbccd75e6}, !- Name
  {e15f8ea0-f6c0-43b7-b40a-4747ad134aa1}, !- Source Object
  8,                                      !- Outlet Port
  {c32f7b2d-4537-4282-bf21-f8a602a58b4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69e13490-87fa-4dd2-a11f-f7d31c45df3e}, !- Handle
  {af74d165-6be4-457a-a6c5-5653c220aae1}, !- Name
  {5fdac7e3-5894-405f-8c89-aafdd80ae679}, !- Source Object
  3,                                      !- Outlet Port
  {e15f8ea0-f6c0-43b7-b40a-4747ad134aa1}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {4e5dea3a-5df2-433c-8541-e47cc5753700}, !- Handle
  Node 357,                               !- Name
  {64d046ce-6c88-473e-90cf-cc01eb112034}, !- Inlet Port
  {3ad98d66-2552-4d55-8e88-5c60ee5a3e64}; !- Outlet Port

OS:Node,
  {752dcc76-95e5-41e1-b0ec-83b369ed0f80}, !- Handle
  Node 358,                               !- Name
  {1fecaa50-db11-4bd9-a7aa-05f5382214cc}, !- Inlet Port
  {eae6d5bb-24bf-4473-a5b0-6451e9cc375f}; !- Outlet Port

OS:Node,
  {f7f63a10-6803-458a-a378-5960f2dacbcc}, !- Handle
  Node 359,                               !- Name
  {08aaee75-57be-463d-9417-2fcb6c8d40e5}, !- Inlet Port
  {ca4ebbb7-7bdd-4ea8-8a78-db9fdaa29911}; !- Outlet Port

OS:Connection,
  {64d046ce-6c88-473e-90cf-cc01eb112034}, !- Handle
  {887fd87d-9750-494a-8807-6138dff8f2bf}, !- Name
  {e15f8ea0-f6c0-43b7-b40a-4747ad134aa1}, !- Source Object
  10,                                     !- Outlet Port
  {4e5dea3a-5df2-433c-8541-e47cc5753700}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eae6d5bb-24bf-4473-a5b0-6451e9cc375f}, !- Handle
  {3ff59a4d-904b-4c46-abb3-e2c4cffb4531}, !- Name
  {752dcc76-95e5-41e1-b0ec-83b369ed0f80}, !- Source Object
  3,                                      !- Outlet Port
  {e15f8ea0-f6c0-43b7-b40a-4747ad134aa1}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9ac574ef-8ed0-4c90-808e-dd93a041aca0}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {3ad98d66-2552-4d55-8e88-5c60ee5a3e64}, !- Inlet Node Name
  {9bac6fde-bc35-4d09-9bd5-63c5c4927e78}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {2afae0d1-956b-4b58-b28d-06c4efd98767}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {1fecaa50-db11-4bd9-a7aa-05f5382214cc}, !- Outlet Node Name
  {5cfa6e43-4572-453f-a2b9-b54f27315c1b}; !- Inlet Node Name 1

OS:Connection,
  {3ad98d66-2552-4d55-8e88-5c60ee5a3e64}, !- Handle
  {c8d50aa9-dfd2-4cf6-97c3-ffc4eeecd1c3}, !- Name
  {4e5dea3a-5df2-433c-8541-e47cc5753700}, !- Source Object
  3,                                      !- Outlet Port
  {9ac574ef-8ed0-4c90-808e-dd93a041aca0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fecaa50-db11-4bd9-a7aa-05f5382214cc}, !- Handle
  {b68eb675-89d2-465e-80ff-6614d13d7c44}, !- Name
  {2afae0d1-956b-4b58-b28d-06c4efd98767}, !- Source Object
  2,                                      !- Outlet Port
  {752dcc76-95e5-41e1-b0ec-83b369ed0f80}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {3805019e-aa4d-4dbc-bd17-ff2a3f87323f}, !- Handle
  {e15f8ea0-f6c0-43b7-b40a-4747ad134aa1}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {905b4a59-f538-4132-8d04-a1f4b7173897}, !- Handle
  Setpoint Manager Single Zone Reheat 3,  !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {9865a017-49cd-4ee6-b8cd-6658408b6cf8}, !- Control Zone Name
  {5fdac7e3-5894-405f-8c89-aafdd80ae679}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {e14411bb-d6fa-4e9c-9aaa-2733de05ab0f}, !- Handle
  PSZ-AC_3-7 Fan,                         !- Name
  {c8e3c61c-869e-40b2-9491-5836422d7f5a}, !- Availability Schedule Name
  0.58175,                                !- Fan Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.895,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {59ff3601-01ab-4007-b135-6b2a1aaacdef}, !- Air Inlet Node Name
  {a3358dd1-5065-4d0a-8031-eeaceded22d8}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {3332d0bd-4a5e-4ef0-87fd-042d3dce48ea}, !- Handle
  PSZ-AC_3-7 Gas Htg Coil,                !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {8c9acbf9-4a91-433d-ae3f-f778fe7d7040}, !- Air Inlet Node Name
  {5cc73d61-d840-4a12-9cec-2d3828bdb8b2}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {545b5ed9-3b64-42a9-a551-257f03ca34d6}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {82c55cd1-edb8-47f5-8130-8400333e5eea}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {4b916f96-2eff-424d-bc8c-72c9f64420a2}, !- Handle
  Curve Biquadratic 10,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {0ac5b5d3-5d1b-4aca-bbc2-2f2099c13615}, !- Handle
  Curve Quadratic 8,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {f7848e66-6937-4dfc-85fc-3d943c510d9e}, !- Handle
  Curve Quadratic 9,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {3ddc42cf-0c93-49d0-ac21-547efedc098c}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Biquadratic,
  {49bdc994-e9c2-4c4e-99dd-9f4ed831d21e}, !- Handle
  Curve Biquadratic 12,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Coil:Cooling:DX:TwoSpeed,
  {efcf5ec6-d9c4-4161-a7c2-5a8e95d50a97}, !- Handle
  PSZ-AC_3-7 2spd DX AC Clg Coil 439kBtu/hr 9.5EER, !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.29940335082439,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {a1fa2b73-75dd-40b2-8699-cf72b5b9de6c}, !- Air Inlet Node Name
  {0e7e94b5-1fa0-4041-9f66-8e6cdf058597}, !- Air Outlet Node Name
  {545b5ed9-3b64-42a9-a551-257f03ca34d6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {82c55cd1-edb8-47f5-8130-8400333e5eea}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4b916f96-2eff-424d-bc8c-72c9f64420a2}, !- Energy Input Ratio Function of Temperature Curve Name
  {0ac5b5d3-5d1b-4aca-bbc2-2f2099c13615}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f7848e66-6937-4dfc-85fc-3d943c510d9e}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.29940335082439,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {3ddc42cf-0c93-49d0-ac21-547efedc098c}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {49bdc994-e9c2-4c4e-99dd-9f4ed831d21e}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {4189a113-76ca-45b6-a98d-9c45a3eee6ec}, !- Handle
  PSZ-AC_3-7 OA Sys Controller,           !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {9fd57a9c-33d6-4cc9-9b1d-5dd4353e714c}, !- Maximum Fraction of Outdoor Air Schedule Name
  {2f009f1d-35c4-4e39-a305-48a67ef26732}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {2f009f1d-35c4-4e39-a305-48a67ef26732}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b298b28f-fd7e-4cc1-9552-d098fd463d94}, !- Handle
  PSZ-AC_3-7 OA Sys,                      !- Name
  {4189a113-76ca-45b6-a98d-9c45a3eee6ec}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a948be06-3294-40d1-a079-10614f2e91e9}, !- Mixed Air Node Name
  {a4ed1955-f292-40a4-bca6-37e789a05c2c}, !- Outdoor Air Stream Node Name
  {319afe08-9eed-4216-8fa6-401f77e40394}, !- Relief Air Stream Node Name
  {b8affabf-ae4d-4fca-ac77-3204862c007e}; !- Return Air Stream Node Name

OS:Node,
  {679334a1-1740-48eb-96bc-78f3fd3ba754}, !- Handle
  Node 360,                               !- Name
  ,                                       !- Inlet Port
  {8c010eea-b278-4e74-98a6-8824755df688}; !- Outlet Port

OS:Node,
  {c1e36215-5949-4298-be24-b1f190495979}, !- Handle
  Node 361,                               !- Name
  {151a098f-2a5f-4cb4-b6a7-7817554c94c1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a3358dd1-5065-4d0a-8031-eeaceded22d8}, !- Handle
  {3100486a-53ac-4572-a259-47c679e8fb44}, !- Name
  {e14411bb-d6fa-4e9c-9aaa-2733de05ab0f}, !- Source Object
  9,                                      !- Outlet Port
  {5fdac7e3-5894-405f-8c89-aafdd80ae679}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {19eabda4-b162-4cb2-a6cc-c6437183d630}, !- Handle
  Node 362,                               !- Name
  {5cc73d61-d840-4a12-9cec-2d3828bdb8b2}, !- Inlet Port
  {59ff3601-01ab-4007-b135-6b2a1aaacdef}; !- Outlet Port

OS:Connection,
  {5cc73d61-d840-4a12-9cec-2d3828bdb8b2}, !- Handle
  {9395ea51-963d-4f5d-9e32-f4ba3520f51f}, !- Name
  {3332d0bd-4a5e-4ef0-87fd-042d3dce48ea}, !- Source Object
  6,                                      !- Outlet Port
  {19eabda4-b162-4cb2-a6cc-c6437183d630}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59ff3601-01ab-4007-b135-6b2a1aaacdef}, !- Handle
  {8c7150f8-0565-4ec8-8bf4-f899619a4f26}, !- Name
  {19eabda4-b162-4cb2-a6cc-c6437183d630}, !- Source Object
  3,                                      !- Outlet Port
  {e14411bb-d6fa-4e9c-9aaa-2733de05ab0f}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {f7a79cec-debd-4569-8367-5f4c448a910a}, !- Handle
  Node 363,                               !- Name
  {0e7e94b5-1fa0-4041-9f66-8e6cdf058597}, !- Inlet Port
  {8c9acbf9-4a91-433d-ae3f-f778fe7d7040}; !- Outlet Port

OS:Connection,
  {0e7e94b5-1fa0-4041-9f66-8e6cdf058597}, !- Handle
  {fcb2afb9-f735-45d0-8eca-dae82ca9785c}, !- Name
  {efcf5ec6-d9c4-4161-a7c2-5a8e95d50a97}, !- Source Object
  8,                                      !- Outlet Port
  {f7a79cec-debd-4569-8367-5f4c448a910a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c9acbf9-4a91-433d-ae3f-f778fe7d7040}, !- Handle
  {9d15d935-b482-4fca-8622-93db83a85432}, !- Name
  {f7a79cec-debd-4569-8367-5f4c448a910a}, !- Source Object
  3,                                      !- Outlet Port
  {3332d0bd-4a5e-4ef0-87fd-042d3dce48ea}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {095fe291-e929-4514-84a5-d05e9de929df}, !- Handle
  Node 364,                               !- Name
  {a948be06-3294-40d1-a079-10614f2e91e9}, !- Inlet Port
  {a1fa2b73-75dd-40b2-8699-cf72b5b9de6c}; !- Outlet Port

OS:Connection,
  {b8affabf-ae4d-4fca-ac77-3204862c007e}, !- Handle
  {bdf25535-e563-4873-bfc7-64db9d9136d8}, !- Name
  {c32f7b2d-4537-4282-bf21-f8a602a58b4a}, !- Source Object
  3,                                      !- Outlet Port
  {b298b28f-fd7e-4cc1-9552-d098fd463d94}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a948be06-3294-40d1-a079-10614f2e91e9}, !- Handle
  {6c89a936-4a99-4fdb-b87b-dec546c60b43}, !- Name
  {b298b28f-fd7e-4cc1-9552-d098fd463d94}, !- Source Object
  5,                                      !- Outlet Port
  {095fe291-e929-4514-84a5-d05e9de929df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1fa2b73-75dd-40b2-8699-cf72b5b9de6c}, !- Handle
  {eec50f1b-6da2-4b65-8f88-eeaa54e8c899}, !- Name
  {095fe291-e929-4514-84a5-d05e9de929df}, !- Source Object
  3,                                      !- Outlet Port
  {efcf5ec6-d9c4-4161-a7c2-5a8e95d50a97}, !- Target Object
  7;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {cdfbf4ce-a641-44b5-8dbd-4d8051342962}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {ffc33a0a-d8fa-47b4-a9cd-6adce409661d}, !- Handle
  PSZ-AC_3-7 Diffuser,                    !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule Name
  {9bac6fde-bc35-4d09-9bd5-63c5c4927e78}, !- Inlet Air Node Name
  {08aaee75-57be-463d-9417-2fcb6c8d40e5}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1eaa7bda-4736-44b6-b0c4-3207bb7aa040}, !- Handle
  Node 365,                               !- Name
  {bd984db1-bfbf-42c9-a352-1eaee03975ca}, !- Inlet Port
  {5cfa6e43-4572-453f-a2b9-b54f27315c1b}; !- Outlet Port

OS:Connection,
  {ca4ebbb7-7bdd-4ea8-8a78-db9fdaa29911}, !- Handle
  {f8387bc6-a23d-45d4-82c2-98bb61aefb6a}, !- Name
  {f7f63a10-6803-458a-a378-5960f2dacbcc}, !- Source Object
  3,                                      !- Outlet Port
  {c934217c-bd50-48d7-b338-7c58931dfd7c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bd984db1-bfbf-42c9-a352-1eaee03975ca}, !- Handle
  {0470f347-0ba6-4cf2-beba-31f1a250268b}, !- Name
  {9865a017-49cd-4ee6-b8cd-6658408b6cf8}, !- Source Object
  12,                                     !- Outlet Port
  {1eaa7bda-4736-44b6-b0c4-3207bb7aa040}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5cfa6e43-4572-453f-a2b9-b54f27315c1b}, !- Handle
  {28c40d7f-314f-4471-be65-ffca3eeb04ca}, !- Name
  {1eaa7bda-4736-44b6-b0c4-3207bb7aa040}, !- Source Object
  3,                                      !- Outlet Port
  {2afae0d1-956b-4b58-b28d-06c4efd98767}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9bac6fde-bc35-4d09-9bd5-63c5c4927e78}, !- Handle
  {723a150d-a9e5-4f4c-a9f7-8c51fcbce89c}, !- Name
  {9ac574ef-8ed0-4c90-808e-dd93a041aca0}, !- Source Object
  3,                                      !- Outlet Port
  {ffc33a0a-d8fa-47b4-a9cd-6adce409661d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {08aaee75-57be-463d-9417-2fcb6c8d40e5}, !- Handle
  {e662ad17-95e9-45ba-b69a-c4377cd0bfda}, !- Name
  {ffc33a0a-d8fa-47b4-a9cd-6adce409661d}, !- Source Object
  4,                                      !- Outlet Port
  {f7f63a10-6803-458a-a378-5960f2dacbcc}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {a6d0b942-edf4-47fa-b590-18163719866a}, !- Handle
  PSZ-AC_4-8,                             !- Name
  ,                                       !- Controller List Name
  {c8e3c61c-869e-40b2-9491-5836422d7f5a}, !- Availability Schedule
  {90eaf4d2-13bb-4a2d-8d81-cbf0a0b06f5f}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c6625d28-b1ae-4357-921d-997f181d4738}, !- Supply Side Inlet Node Name
  {198c82b7-d623-45a3-be59-a68c3bcfaae5}, !- Demand Side Outlet Node Name
  {f1a96aaa-cf7d-4cc7-9205-3703472e1274}, !- Demand Side Inlet Node A
  {11eacaec-088d-4b74-a753-1752cac40f6a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {b54def4e-d66f-48ff-bfac-3510b5845753}, !- Handle
  Node 366,                               !- Name
  {c6625d28-b1ae-4357-921d-997f181d4738}, !- Inlet Port
  {2f2711b4-c896-4ee6-9e2d-85f6e198fdaa}; !- Outlet Port

OS:Node,
  {7cc77147-9e7d-4ccd-a45b-315fd48ae44d}, !- Handle
  Node 367,                               !- Name
  {6cda51ff-81bc-467a-9934-f02b443258bd}, !- Inlet Port
  {11eacaec-088d-4b74-a753-1752cac40f6a}; !- Outlet Port

OS:Connection,
  {c6625d28-b1ae-4357-921d-997f181d4738}, !- Handle
  {94bba32f-9ef2-4d23-a417-e008dbce34e0}, !- Name
  {a6d0b942-edf4-47fa-b590-18163719866a}, !- Source Object
  8,                                      !- Outlet Port
  {b54def4e-d66f-48ff-bfac-3510b5845753}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11eacaec-088d-4b74-a753-1752cac40f6a}, !- Handle
  {65965dd9-3822-44b4-b1cd-d2dd2c15649b}, !- Name
  {7cc77147-9e7d-4ccd-a45b-315fd48ae44d}, !- Source Object
  3,                                      !- Outlet Port
  {a6d0b942-edf4-47fa-b590-18163719866a}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {9714b53d-9dba-4ddf-8689-61d0c9475744}, !- Handle
  Node 368,                               !- Name
  {f1a96aaa-cf7d-4cc7-9205-3703472e1274}, !- Inlet Port
  {4fbd03e1-a916-4b0a-9c4f-6ae55c1328d8}; !- Outlet Port

OS:Node,
  {35abe3b4-8702-430a-bc6d-5ad3e0e7b76d}, !- Handle
  Node 369,                               !- Name
  {8491e6e6-4a96-4ba0-bd00-fc901ebc9d61}, !- Inlet Port
  {198c82b7-d623-45a3-be59-a68c3bcfaae5}; !- Outlet Port

OS:Node,
  {3f8c2fd5-9292-4185-b55c-197dd14138fe}, !- Handle
  Node 370,                               !- Name
  {b57ea3b9-ef66-4bc1-998f-20b63bd98608}, !- Inlet Port
  {02786302-a632-4ddf-a943-b7ae8fcb9cf4}; !- Outlet Port

OS:Connection,
  {f1a96aaa-cf7d-4cc7-9205-3703472e1274}, !- Handle
  {d4cb38fc-417e-4ca1-a1f8-ea462e756e3a}, !- Name
  {a6d0b942-edf4-47fa-b590-18163719866a}, !- Source Object
  10,                                     !- Outlet Port
  {9714b53d-9dba-4ddf-8689-61d0c9475744}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {198c82b7-d623-45a3-be59-a68c3bcfaae5}, !- Handle
  {14b550d7-db6d-4661-ae50-3e95b0a4d5f6}, !- Name
  {35abe3b4-8702-430a-bc6d-5ad3e0e7b76d}, !- Source Object
  3,                                      !- Outlet Port
  {a6d0b942-edf4-47fa-b590-18163719866a}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0321d2c1-dda2-4c4e-95b7-68f936057728}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {4fbd03e1-a916-4b0a-9c4f-6ae55c1328d8}, !- Inlet Node Name
  {03b1fa72-768f-455e-abde-fe60ad8450f7}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {746e08c3-644b-4521-8ec4-04dd1ab08813}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {8491e6e6-4a96-4ba0-bd00-fc901ebc9d61}, !- Outlet Node Name
  {1d7b821d-ccb6-4ae0-9082-b042c4b5cf25}; !- Inlet Node Name 1

OS:Connection,
  {4fbd03e1-a916-4b0a-9c4f-6ae55c1328d8}, !- Handle
  {cebacb45-4ae7-4357-aef5-53c8132ff5da}, !- Name
  {9714b53d-9dba-4ddf-8689-61d0c9475744}, !- Source Object
  3,                                      !- Outlet Port
  {0321d2c1-dda2-4c4e-95b7-68f936057728}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8491e6e6-4a96-4ba0-bd00-fc901ebc9d61}, !- Handle
  {a5ab1b20-5b52-4eb8-ba82-1e9d6cee875c}, !- Name
  {746e08c3-644b-4521-8ec4-04dd1ab08813}, !- Source Object
  2,                                      !- Outlet Port
  {35abe3b4-8702-430a-bc6d-5ad3e0e7b76d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9e794b58-d45c-40c4-a8d7-9a279ddbdc44}, !- Handle
  {a6d0b942-edf4-47fa-b590-18163719866a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {caeddacb-461b-4ea2-b3e9-5ee7eefb0754}, !- Handle
  Setpoint Manager Single Zone Reheat 4,  !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {d00518b3-b55b-4cd3-aff4-d0591ecd42a0}, !- Control Zone Name
  {7cc77147-9e7d-4ccd-a45b-315fd48ae44d}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {04e436cb-57c8-4efe-962c-e3d3c6d8ce81}, !- Handle
  PSZ-AC_4-8 Fan,                         !- Name
  {c8e3c61c-869e-40b2-9491-5836422d7f5a}, !- Availability Schedule Name
  0.546,                                  !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {131ae063-82c0-43d3-889a-5c9791051487}, !- Air Inlet Node Name
  {6cda51ff-81bc-467a-9934-f02b443258bd}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {800e5158-f8ab-4b5d-8a64-7a9df2b79e1d}, !- Handle
  PSZ-AC_4-8 Gas Htg Coil,                !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {0d2e8955-62f9-4f13-9998-5bed0f085d1b}, !- Air Inlet Node Name
  {6afe8757-3fb7-486a-a5c3-9970a1d128cb}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {9f354dc2-09d1-4773-a508-e2e3587e8900}, !- Handle
  Curve Biquadratic 13,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {53891b56-9528-4015-9496-d21a6fdfa912}, !- Handle
  Curve Quadratic 10,                     !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {644a940b-f2fe-47b1-bf96-42f2e88f726b}, !- Handle
  Curve Biquadratic 14,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {3f3883af-ac39-4174-8fb1-25c3f8a9bd8f}, !- Handle
  Curve Quadratic 11,                     !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {2e64e600-601b-4664-a255-45ca9e49c060}, !- Handle
  Curve Quadratic 12,                     !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {713e90a2-3341-47c6-bd26-ac4e140280d4}, !- Handle
  Curve Biquadratic 15,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Biquadratic,
  {3eeecdf5-d6ab-4453-8ea2-4fb5e0ba9089}, !- Handle
  Curve Biquadratic 16,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Coil:Cooling:DX:TwoSpeed,
  {08b91c0f-12fd-4f99-8dc1-1cceaed6d39c}, !- Handle
  PSZ-AC_4-8 2spd DX AC Clg Coil 105kBtu/hr 10.3EER, !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.56576458993687,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {e327f852-a992-4474-9832-17bb6e200b29}, !- Air Inlet Node Name
  {c2e171ca-8272-4b0e-a9a4-000ae891b140}, !- Air Outlet Node Name
  {9f354dc2-09d1-4773-a508-e2e3587e8900}, !- Total Cooling Capacity Function of Temperature Curve Name
  {53891b56-9528-4015-9496-d21a6fdfa912}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {644a940b-f2fe-47b1-bf96-42f2e88f726b}, !- Energy Input Ratio Function of Temperature Curve Name
  {3f3883af-ac39-4174-8fb1-25c3f8a9bd8f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2e64e600-601b-4664-a255-45ca9e49c060}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.56576458993687,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {713e90a2-3341-47c6-bd26-ac4e140280d4}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {3eeecdf5-d6ab-4453-8ea2-4fb5e0ba9089}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {62551963-3cea-49f6-aeb5-b05e4eb939e1}, !- Handle
  PSZ-AC_4-8 OA Sys Controller,           !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {36c48ea8-c787-4593-b53e-3067f2903052}, !- Maximum Fraction of Outdoor Air Schedule Name
  {c726639a-71ee-4fac-b4b8-95e3dd6a75c2}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {c726639a-71ee-4fac-b4b8-95e3dd6a75c2}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {a3a7bf45-5801-4b15-9c66-6f0336bc3699}, !- Handle
  PSZ-AC_4-8 OA Sys,                      !- Name
  {62551963-3cea-49f6-aeb5-b05e4eb939e1}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {0a1427a1-a75d-4842-89cc-81ebbec42003}, !- Mixed Air Node Name
  {3dec2e81-d7c4-43c5-925d-0f028c898ca5}, !- Outdoor Air Stream Node Name
  {69a9be73-1a95-4db8-925b-5821e966699f}, !- Relief Air Stream Node Name
  {2f2711b4-c896-4ee6-9e2d-85f6e198fdaa}; !- Return Air Stream Node Name

OS:Node,
  {9fcbe31f-8b88-4425-90a9-b9326f67cbd4}, !- Handle
  Node 371,                               !- Name
  ,                                       !- Inlet Port
  {3dec2e81-d7c4-43c5-925d-0f028c898ca5}; !- Outlet Port

OS:Connection,
  {3dec2e81-d7c4-43c5-925d-0f028c898ca5}, !- Handle
  {2c6e9276-1e9a-48b4-8527-f52f1fe6b57a}, !- Name
  {9fcbe31f-8b88-4425-90a9-b9326f67cbd4}, !- Source Object
  3,                                      !- Outlet Port
  {a3a7bf45-5801-4b15-9c66-6f0336bc3699}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f0a42bd2-c2bb-43fc-8184-9ef45079869e}, !- Handle
  Node 372,                               !- Name
  {69a9be73-1a95-4db8-925b-5821e966699f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {69a9be73-1a95-4db8-925b-5821e966699f}, !- Handle
  {58afbb1a-84e5-4cf3-9d6e-b8a99970a002}, !- Name
  {a3a7bf45-5801-4b15-9c66-6f0336bc3699}, !- Source Object
  7,                                      !- Outlet Port
  {f0a42bd2-c2bb-43fc-8184-9ef45079869e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6cda51ff-81bc-467a-9934-f02b443258bd}, !- Handle
  {bd55a057-2778-416a-bda0-344acff322f5}, !- Name
  {04e436cb-57c8-4efe-962c-e3d3c6d8ce81}, !- Source Object
  9,                                      !- Outlet Port
  {7cc77147-9e7d-4ccd-a45b-315fd48ae44d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0deea060-dff3-489b-bd79-aebc934dfba1}, !- Handle
  Node 373,                               !- Name
  {6afe8757-3fb7-486a-a5c3-9970a1d128cb}, !- Inlet Port
  {131ae063-82c0-43d3-889a-5c9791051487}; !- Outlet Port

OS:Connection,
  {6afe8757-3fb7-486a-a5c3-9970a1d128cb}, !- Handle
  {db385af3-430d-46a8-9a98-fb9e31af8685}, !- Name
  {800e5158-f8ab-4b5d-8a64-7a9df2b79e1d}, !- Source Object
  6,                                      !- Outlet Port
  {0deea060-dff3-489b-bd79-aebc934dfba1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {131ae063-82c0-43d3-889a-5c9791051487}, !- Handle
  {0ea7555f-436f-4e88-b4c9-07ef49d6eff1}, !- Name
  {0deea060-dff3-489b-bd79-aebc934dfba1}, !- Source Object
  3,                                      !- Outlet Port
  {04e436cb-57c8-4efe-962c-e3d3c6d8ce81}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {45b8a0ed-f48a-4fdf-a348-3e56667b8157}, !- Handle
  Node 374,                               !- Name
  {c2e171ca-8272-4b0e-a9a4-000ae891b140}, !- Inlet Port
  {0d2e8955-62f9-4f13-9998-5bed0f085d1b}; !- Outlet Port

OS:Connection,
  {c2e171ca-8272-4b0e-a9a4-000ae891b140}, !- Handle
  {64bddf2c-7f1f-412b-98da-81b46214ec1c}, !- Name
  {08b91c0f-12fd-4f99-8dc1-1cceaed6d39c}, !- Source Object
  8,                                      !- Outlet Port
  {45b8a0ed-f48a-4fdf-a348-3e56667b8157}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d2e8955-62f9-4f13-9998-5bed0f085d1b}, !- Handle
  {8910ec7e-f6a8-479e-bcf0-d0064bc52f10}, !- Name
  {45b8a0ed-f48a-4fdf-a348-3e56667b8157}, !- Source Object
  3,                                      !- Outlet Port
  {800e5158-f8ab-4b5d-8a64-7a9df2b79e1d}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {efe60a27-4351-4586-8c35-893afa8d3aae}, !- Handle
  Node 375,                               !- Name
  {0a1427a1-a75d-4842-89cc-81ebbec42003}, !- Inlet Port
  {e327f852-a992-4474-9832-17bb6e200b29}; !- Outlet Port

OS:Connection,
  {2f2711b4-c896-4ee6-9e2d-85f6e198fdaa}, !- Handle
  {6350bdf3-7543-4b39-9292-73a145a90e76}, !- Name
  {b54def4e-d66f-48ff-bfac-3510b5845753}, !- Source Object
  3,                                      !- Outlet Port
  {a3a7bf45-5801-4b15-9c66-6f0336bc3699}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {0a1427a1-a75d-4842-89cc-81ebbec42003}, !- Handle
  {feb00e3f-96ab-498e-9591-7a35185a099a}, !- Name
  {a3a7bf45-5801-4b15-9c66-6f0336bc3699}, !- Source Object
  5,                                      !- Outlet Port
  {efe60a27-4351-4586-8c35-893afa8d3aae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e327f852-a992-4474-9832-17bb6e200b29}, !- Handle
  {1779ede9-0723-47ef-b74a-c320ecd576ce}, !- Name
  {efe60a27-4351-4586-8c35-893afa8d3aae}, !- Source Object
  3,                                      !- Outlet Port
  {08b91c0f-12fd-4f99-8dc1-1cceaed6d39c}, !- Target Object
  7;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {90eaf4d2-13bb-4a2d-8d81-cbf0a0b06f5f}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {4f07c188-d2c3-4899-8331-4157c41b3a0e}, !- Handle
  PSZ-AC_4-8 Diffuser,                    !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule Name
  {03b1fa72-768f-455e-abde-fe60ad8450f7}, !- Inlet Air Node Name
  {b57ea3b9-ef66-4bc1-998f-20b63bd98608}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {be40dd1f-86b1-45e7-9031-88d2f25396c7}, !- Handle
  Node 376,                               !- Name
  {a28b65cf-d18d-478d-ab85-1e1ec9740d0e}, !- Inlet Port
  {1d7b821d-ccb6-4ae0-9082-b042c4b5cf25}; !- Outlet Port

OS:Connection,
  {02786302-a632-4ddf-a943-b7ae8fcb9cf4}, !- Handle
  {ff8d5db2-f533-4966-8e9a-e1fc5d473f69}, !- Name
  {3f8c2fd5-9292-4185-b55c-197dd14138fe}, !- Source Object
  3,                                      !- Outlet Port
  {5dd62ce4-ffa1-4636-aca6-af78c7681ae4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a28b65cf-d18d-478d-ab85-1e1ec9740d0e}, !- Handle
  {21cde303-9ad8-4050-9597-29e1cca3a186}, !- Name
  {d00518b3-b55b-4cd3-aff4-d0591ecd42a0}, !- Source Object
  12,                                     !- Outlet Port
  {be40dd1f-86b1-45e7-9031-88d2f25396c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d7b821d-ccb6-4ae0-9082-b042c4b5cf25}, !- Handle
  {0a15aa87-27eb-42eb-925d-960b0e54ffae}, !- Name
  {be40dd1f-86b1-45e7-9031-88d2f25396c7}, !- Source Object
  3,                                      !- Outlet Port
  {746e08c3-644b-4521-8ec4-04dd1ab08813}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {03b1fa72-768f-455e-abde-fe60ad8450f7}, !- Handle
  {cb346423-e9b5-4b8e-8c09-30a706f019d3}, !- Name
  {0321d2c1-dda2-4c4e-95b7-68f936057728}, !- Source Object
  3,                                      !- Outlet Port
  {4f07c188-d2c3-4899-8331-4157c41b3a0e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b57ea3b9-ef66-4bc1-998f-20b63bd98608}, !- Handle
  {1ac31495-97ef-4251-b169-2578733ec091}, !- Name
  {4f07c188-d2c3-4899-8331-4157c41b3a0e}, !- Source Object
  4,                                      !- Outlet Port
  {3f8c2fd5-9292-4185-b55c-197dd14138fe}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {6ae12320-6537-4ee1-aab9-a63744cb91bd}, !- Handle
  PSZ-AC_5-9,                             !- Name
  ,                                       !- Controller List Name
  {c8e3c61c-869e-40b2-9491-5836422d7f5a}, !- Availability Schedule
  {612d1ff5-3195-4d18-a904-eb2b78c4caa4}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b1d22b45-4cd0-40cd-8c14-535d6e45d5b3}, !- Supply Side Inlet Node Name
  {0f3d4666-63f4-4112-a78f-5426f3a65853}, !- Demand Side Outlet Node Name
  {109075fa-f6ca-475f-800f-8693b08e6b41}, !- Demand Side Inlet Node A
  {145bcd14-3f12-4ebb-8c22-0806e50acc49}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {01389372-4d9a-4219-905d-b35a5afc0478}, !- Handle
  Node 377,                               !- Name
  {b1d22b45-4cd0-40cd-8c14-535d6e45d5b3}, !- Inlet Port
  {a1127c2e-ea87-428a-adc6-6a24b9db0bc2}; !- Outlet Port

OS:Node,
  {700d6085-cfa0-4516-b31d-ba2aa1b93cb4}, !- Handle
  Node 378,                               !- Name
  {c1a1a808-83f4-4e2e-aa03-94949a65b9e9}, !- Inlet Port
  {145bcd14-3f12-4ebb-8c22-0806e50acc49}; !- Outlet Port

OS:Connection,
  {b1d22b45-4cd0-40cd-8c14-535d6e45d5b3}, !- Handle
  {be23504f-5639-499d-a74b-660ca529eefc}, !- Name
  {6ae12320-6537-4ee1-aab9-a63744cb91bd}, !- Source Object
  8,                                      !- Outlet Port
  {01389372-4d9a-4219-905d-b35a5afc0478}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {145bcd14-3f12-4ebb-8c22-0806e50acc49}, !- Handle
  {7fe15749-e329-490a-98cc-aa777ec57bda}, !- Name
  {700d6085-cfa0-4516-b31d-ba2aa1b93cb4}, !- Source Object
  3,                                      !- Outlet Port
  {6ae12320-6537-4ee1-aab9-a63744cb91bd}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {713c0918-6cec-4696-b34d-bc9202c69c65}, !- Handle
  Node 379,                               !- Name
  {109075fa-f6ca-475f-800f-8693b08e6b41}, !- Inlet Port
  {8d0c3612-110f-4418-9b9e-51909aab429e}; !- Outlet Port

OS:Node,
  {3623715f-75ea-4096-a611-376f17538d7d}, !- Handle
  Node 380,                               !- Name
  {2a4f9c6f-d046-4184-8cf1-697c6001dccf}, !- Inlet Port
  {0f3d4666-63f4-4112-a78f-5426f3a65853}; !- Outlet Port

OS:Node,
  {3fa3f293-4821-4163-a306-b03d4ef75407}, !- Handle
  Node 381,                               !- Name
  {2fdce779-1c90-423c-bdd1-5d1c2fba89c4}, !- Inlet Port
  {f9409a70-7510-4d29-850f-fe944e893cb4}; !- Outlet Port

OS:Connection,
  {109075fa-f6ca-475f-800f-8693b08e6b41}, !- Handle
  {cf393b4b-89fb-4aeb-bd4e-fdc413d11a84}, !- Name
  {6ae12320-6537-4ee1-aab9-a63744cb91bd}, !- Source Object
  10,                                     !- Outlet Port
  {713c0918-6cec-4696-b34d-bc9202c69c65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f3d4666-63f4-4112-a78f-5426f3a65853}, !- Handle
  {f8089952-b3ec-4544-8f30-82ce3bfb721d}, !- Name
  {3623715f-75ea-4096-a611-376f17538d7d}, !- Source Object
  3,                                      !- Outlet Port
  {6ae12320-6537-4ee1-aab9-a63744cb91bd}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {11c0aabf-8319-41a1-938e-846ca011cffd}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {8d0c3612-110f-4418-9b9e-51909aab429e}, !- Inlet Node Name
  {ed3f5e5e-84ac-4552-bcca-fc661fa6d68a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {55482450-09d8-4ba0-aaed-fd10a0fe330a}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {2a4f9c6f-d046-4184-8cf1-697c6001dccf}, !- Outlet Node Name
  {572ff586-d96a-4494-a176-dcfb3ed74af3}; !- Inlet Node Name 1

OS:Connection,
  {8d0c3612-110f-4418-9b9e-51909aab429e}, !- Handle
  {64950d18-c4c9-43b5-b2a0-7d1de0575f26}, !- Name
  {713c0918-6cec-4696-b34d-bc9202c69c65}, !- Source Object
  3,                                      !- Outlet Port
  {11c0aabf-8319-41a1-938e-846ca011cffd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a4f9c6f-d046-4184-8cf1-697c6001dccf}, !- Handle
  {e119c6c8-01d0-4ba1-a5db-b83f801c2373}, !- Name
  {55482450-09d8-4ba0-aaed-fd10a0fe330a}, !- Source Object
  2,                                      !- Outlet Port
  {3623715f-75ea-4096-a611-376f17538d7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {aae2152d-1ac5-484b-b02b-b14a61da98a0}, !- Handle
  {6ae12320-6537-4ee1-aab9-a63744cb91bd}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {247d9278-409d-4574-9635-6aa0a3046e05}, !- Handle
  Setpoint Manager Single Zone Reheat 5,  !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {e86d24be-0a92-466c-bc5a-ec902f60a8fc}, !- Control Zone Name
  {700d6085-cfa0-4516-b31d-ba2aa1b93cb4}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {51207362-47d3-42d2-93bb-15b3ee6c6acd}, !- Handle
  PSZ-AC_5-9 Fan,                         !- Name
  {c8e3c61c-869e-40b2-9491-5836422d7f5a}, !- Availability Schedule Name
  0.56875,                                !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.875,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {4b97cbaf-3c58-4e27-9a9c-a465e5751345}, !- Air Inlet Node Name
  {c1a1a808-83f4-4e2e-aa03-94949a65b9e9}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {cf16ea3d-0750-4dcc-9b31-76e0d1912679}, !- Handle
  PSZ-AC_5-9 Gas Htg Coil,                !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {1f2a40e2-b81a-4af7-b835-7ac3de68eca8}, !- Air Inlet Node Name
  {76f7f69e-a663-4525-acb4-ca7c3a896116}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {3efffba8-2732-436a-bb10-c5fb49329940}, !- Handle
  Curve Biquadratic 17,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {423c86ae-b860-46f7-84a4-944b59e27385}, !- Handle
  Curve Quadratic 13,                     !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {322c4364-963b-4d70-b827-9712de1988bd}, !- Handle
  Curve Biquadratic 18,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {de1ac095-1654-4e78-8d5b-19e5a90a917a}, !- Handle
  Curve Quadratic 14,                     !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {2d1c5607-06f0-4958-b66a-61c3c6b0f78c}, !- Handle
  Curve Quadratic 15,                     !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {3d1d18ac-10f8-424e-8ebf-596cae372f88}, !- Handle
  Curve Biquadratic 19,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Biquadratic,
  {6341cdca-14a7-4fe8-a84f-c45890c4bec4}, !- Handle
  Curve Biquadratic 20,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Coil:Cooling:DX:TwoSpeed,
  {0b24481c-b354-47ed-be4b-6fa30393d4f9}, !- Handle
  PSZ-AC_5-9 2spd DX AC Clg Coil 250kBtu/hr 9.5EER, !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.29940335082439,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {f0c6ee21-046e-4183-a92c-7b28f3ca00bc}, !- Air Inlet Node Name
  {f5fbe91e-34f5-4916-a0ed-0d7545482718}, !- Air Outlet Node Name
  {3efffba8-2732-436a-bb10-c5fb49329940}, !- Total Cooling Capacity Function of Temperature Curve Name
  {423c86ae-b860-46f7-84a4-944b59e27385}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {322c4364-963b-4d70-b827-9712de1988bd}, !- Energy Input Ratio Function of Temperature Curve Name
  {de1ac095-1654-4e78-8d5b-19e5a90a917a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2d1c5607-06f0-4958-b66a-61c3c6b0f78c}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.29940335082439,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {3d1d18ac-10f8-424e-8ebf-596cae372f88}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {6341cdca-14a7-4fe8-a84f-c45890c4bec4}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {56ca05e4-89c3-4dea-b610-77242ca631f4}, !- Handle
  PSZ-AC_5-9 OA Sys Controller,           !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {ea3557e9-55be-4899-abb4-41f1bea9d4c6}, !- Maximum Fraction of Outdoor Air Schedule Name
  {3ad51dd2-c2a0-4ff3-a924-b53ae5167caf}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {3ad51dd2-c2a0-4ff3-a924-b53ae5167caf}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {4986c252-d647-4505-b05e-a3784fd94540}, !- Handle
  PSZ-AC_5-9 OA Sys,                      !- Name
  {56ca05e4-89c3-4dea-b610-77242ca631f4}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {0fc68416-0785-4611-805f-3b62219d5d94}, !- Mixed Air Node Name
  {e3c467b5-b5fc-462f-8b7c-dedfe62c4ed9}, !- Outdoor Air Stream Node Name
  {4002d7b4-79e8-4143-82d0-c76ab4f38714}, !- Relief Air Stream Node Name
  {a1127c2e-ea87-428a-adc6-6a24b9db0bc2}; !- Return Air Stream Node Name

OS:Node,
  {a724dfc1-c5c5-4f1a-8b28-1c49b5656754}, !- Handle
  Node 382,                               !- Name
  ,                                       !- Inlet Port
  {6f4f3364-b15a-4472-ac56-dc75eafd15cb}; !- Outlet Port

OS:Node,
  {e98dcc31-69ef-4d47-a072-821b721c5e17}, !- Handle
  Node 383,                               !- Name
  {35356f0d-f79a-4062-b532-75c514b7ebe6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c1a1a808-83f4-4e2e-aa03-94949a65b9e9}, !- Handle
  {146ef7b1-a393-4f34-9c0a-ccd94bc32a63}, !- Name
  {51207362-47d3-42d2-93bb-15b3ee6c6acd}, !- Source Object
  9,                                      !- Outlet Port
  {700d6085-cfa0-4516-b31d-ba2aa1b93cb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eb5bb62a-601b-49f4-9972-5971aa383bb3}, !- Handle
  Node 384,                               !- Name
  {76f7f69e-a663-4525-acb4-ca7c3a896116}, !- Inlet Port
  {4b97cbaf-3c58-4e27-9a9c-a465e5751345}; !- Outlet Port

OS:Connection,
  {76f7f69e-a663-4525-acb4-ca7c3a896116}, !- Handle
  {41ba509a-f81c-4104-96c9-959bff10a031}, !- Name
  {cf16ea3d-0750-4dcc-9b31-76e0d1912679}, !- Source Object
  6,                                      !- Outlet Port
  {eb5bb62a-601b-49f4-9972-5971aa383bb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b97cbaf-3c58-4e27-9a9c-a465e5751345}, !- Handle
  {cfe8dd34-7415-479a-b7e8-b0fa95422c11}, !- Name
  {eb5bb62a-601b-49f4-9972-5971aa383bb3}, !- Source Object
  3,                                      !- Outlet Port
  {51207362-47d3-42d2-93bb-15b3ee6c6acd}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {ea6d71ee-7423-4f15-ab0c-aa4068c2baf6}, !- Handle
  Node 385,                               !- Name
  {f5fbe91e-34f5-4916-a0ed-0d7545482718}, !- Inlet Port
  {1f2a40e2-b81a-4af7-b835-7ac3de68eca8}; !- Outlet Port

OS:Connection,
  {f5fbe91e-34f5-4916-a0ed-0d7545482718}, !- Handle
  {a40911a3-e981-44f7-a2cb-a13203214102}, !- Name
  {0b24481c-b354-47ed-be4b-6fa30393d4f9}, !- Source Object
  8,                                      !- Outlet Port
  {ea6d71ee-7423-4f15-ab0c-aa4068c2baf6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f2a40e2-b81a-4af7-b835-7ac3de68eca8}, !- Handle
  {9d82783d-a02e-4533-96fe-6b8fb6aaa7c2}, !- Name
  {ea6d71ee-7423-4f15-ab0c-aa4068c2baf6}, !- Source Object
  3,                                      !- Outlet Port
  {cf16ea3d-0750-4dcc-9b31-76e0d1912679}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {1512ce9e-5923-4197-a499-3211be2ebd42}, !- Handle
  Node 386,                               !- Name
  {0fc68416-0785-4611-805f-3b62219d5d94}, !- Inlet Port
  {f0c6ee21-046e-4183-a92c-7b28f3ca00bc}; !- Outlet Port

OS:Connection,
  {a1127c2e-ea87-428a-adc6-6a24b9db0bc2}, !- Handle
  {539988b3-7127-42ec-9aed-498157f7e61d}, !- Name
  {01389372-4d9a-4219-905d-b35a5afc0478}, !- Source Object
  3,                                      !- Outlet Port
  {4986c252-d647-4505-b05e-a3784fd94540}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {0fc68416-0785-4611-805f-3b62219d5d94}, !- Handle
  {441f1826-42f8-4a9b-a77f-d57b59469dbf}, !- Name
  {4986c252-d647-4505-b05e-a3784fd94540}, !- Source Object
  5,                                      !- Outlet Port
  {1512ce9e-5923-4197-a499-3211be2ebd42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0c6ee21-046e-4183-a92c-7b28f3ca00bc}, !- Handle
  {bfd57025-6062-43e2-8fea-9090bbf088c2}, !- Name
  {1512ce9e-5923-4197-a499-3211be2ebd42}, !- Source Object
  3,                                      !- Outlet Port
  {0b24481c-b354-47ed-be4b-6fa30393d4f9}, !- Target Object
  7;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {612d1ff5-3195-4d18-a904-eb2b78c4caa4}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {276cbad9-30fc-4fb0-b847-9e53fa363ebc}, !- Handle
  PSZ-AC_5-9 Diffuser,                    !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule Name
  {ed3f5e5e-84ac-4552-bcca-fc661fa6d68a}, !- Inlet Air Node Name
  {2fdce779-1c90-423c-bdd1-5d1c2fba89c4}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d6c82794-fc86-49f5-9e6e-5d31cc94b886}, !- Handle
  Node 387,                               !- Name
  {d401b832-5dfd-4993-bccc-b51cbbc3ee52}, !- Inlet Port
  {572ff586-d96a-4494-a176-dcfb3ed74af3}; !- Outlet Port

OS:Connection,
  {f9409a70-7510-4d29-850f-fe944e893cb4}, !- Handle
  {62f37d65-6506-4572-aeb5-5e834b7ac047}, !- Name
  {3fa3f293-4821-4163-a306-b03d4ef75407}, !- Source Object
  3,                                      !- Outlet Port
  {96e95861-3eaf-4a5a-aac3-8ab817779c76}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d401b832-5dfd-4993-bccc-b51cbbc3ee52}, !- Handle
  {3c96f45a-eef6-484f-bc80-a08120a913ed}, !- Name
  {e86d24be-0a92-466c-bc5a-ec902f60a8fc}, !- Source Object
  12,                                     !- Outlet Port
  {d6c82794-fc86-49f5-9e6e-5d31cc94b886}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {572ff586-d96a-4494-a176-dcfb3ed74af3}, !- Handle
  {002ebc31-671f-428a-82d0-f555286cb66b}, !- Name
  {d6c82794-fc86-49f5-9e6e-5d31cc94b886}, !- Source Object
  3,                                      !- Outlet Port
  {55482450-09d8-4ba0-aaed-fd10a0fe330a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ed3f5e5e-84ac-4552-bcca-fc661fa6d68a}, !- Handle
  {6b39a0bb-b827-4e84-b67b-f4ab46986859}, !- Name
  {11c0aabf-8319-41a1-938e-846ca011cffd}, !- Source Object
  3,                                      !- Outlet Port
  {276cbad9-30fc-4fb0-b847-9e53fa363ebc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2fdce779-1c90-423c-bdd1-5d1c2fba89c4}, !- Handle
  {42931718-d03f-4e77-a4b5-654c365d9c01}, !- Name
  {276cbad9-30fc-4fb0-b847-9e53fa363ebc}, !- Source Object
  4,                                      !- Outlet Port
  {3fa3f293-4821-4163-a306-b03d4ef75407}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {3c7fec69-50d2-4ecf-a4aa-bd8639cba475}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN Exhaust Fan,      !- Name
  {afe5f09f-2866-4505-ba4a-9c3c24f15520}, !- Availability Schedule Name
  0.1595,                                 !- Fan Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  2.54851619328,                          !- Maximum Flow Rate {m3/s}
  {3fdf687f-696c-4e9c-81e7-5ec3c3e5f397}, !- Air Inlet Node Name
  {4fe53228-f3a4-4929-8cda-326dd476034c}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {c5ecf57e-3940-4257-9f11-9b96827f9829}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {8dc8e3be-39b7-4751-8766-8027a2f07895}; !- Balanced Exhaust Fraction Schedule Name

OS:Schedule:Ruleset,
  {afe5f09f-2866-4505-ba4a-9c3c24f15520}, !- Handle
  SchoolSecondary Kitchen_Exhaust_SCH,    !- Name
  {246ad0d6-68de-4b97-8bca-d54e6108e3d4}, !- Schedule Type Limits Name
  {3807fc4b-2f1a-486f-91d5-3e122729f1c9}, !- Default Day Schedule Name
  {5cdf012f-87d4-49f4-8667-8f5c0bed2b55}, !- Summer Design Day Schedule Name
  {5ead3c33-393f-4350-b27b-dcc071eb715d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3807fc4b-2f1a-486f-91d5-3e122729f1c9}, !- Handle
  SchoolSecondary Kitchen_Exhaust_SCH Default, !- Name
  {246ad0d6-68de-4b97-8bca-d54e6108e3d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ebb3c76d-7a5b-4ab9-98a3-a3952a2203da}, !- Handle
  Schedule Rule 91,                       !- Name
  {afe5f09f-2866-4505-ba4a-9c3c24f15520}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {05051e10-a631-4d54-94ba-3f14e2cf5ba8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {05051e10-a631-4d54-94ba-3f14e2cf5ba8}, !- Handle
  SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day, !- Name
  {246ad0d6-68de-4b97-8bca-d54e6108e3d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {982a5b5a-d85c-404a-ad26-029b509dd450}, !- Handle
  Schedule Rule 92,                       !- Name
  {afe5f09f-2866-4505-ba4a-9c3c24f15520}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {f9aed173-7f54-4213-9f38-709493d31a63}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f9aed173-7f54-4213-9f38-709493d31a63}, !- Handle
  SchoolSecondary Kitchen_Exhaust_SCH Wknd Day, !- Name
  {246ad0d6-68de-4b97-8bca-d54e6108e3d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6e01307a-b6e1-4808-aa88-638e8cf45bb2}, !- Handle
  Schedule Day 55,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5ead3c33-393f-4350-b27b-dcc071eb715d}, !- Handle
  SchoolSecondary Kitchen_Exhaust_SCH Winter Design Day, !- Name
  {246ad0d6-68de-4b97-8bca-d54e6108e3d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {4586c40d-ef8f-40b1-8d8a-ff9fa8400e85}, !- Handle
  Schedule Day 56,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5cdf012f-87d4-49f4-8667-8f5c0bed2b55}, !- Handle
  SchoolSecondary Kitchen_Exhaust_SCH Summer Design Day, !- Name
  {246ad0d6-68de-4b97-8bca-d54e6108e3d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f57883b8-4089-49c3-981d-34fdd86774bf}, !- Handle
  Schedule Rule 93,                       !- Name
  {afe5f09f-2866-4505-ba4a-9c3c24f15520}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e7627879-3af3-4883-99e7-39dcfd5eafc6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {e7627879-3af3-4883-99e7-39dcfd5eafc6}, !- Handle
  SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day 1, !- Name
  {246ad0d6-68de-4b97-8bca-d54e6108e3d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b336b491-d6c6-4519-b3bf-772f9ecd895c}, !- Handle
  Schedule Rule 94,                       !- Name
  {afe5f09f-2866-4505-ba4a-9c3c24f15520}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9564ca11-b0d9-4f8a-b03f-a224a8c21ecc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {9564ca11-b0d9-4f8a-b03f-a224a8c21ecc}, !- Handle
  SchoolSecondary Kitchen_Exhaust_SCH Wknd Day 1, !- Name
  {246ad0d6-68de-4b97-8bca-d54e6108e3d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0aec3612-b538-4356-a6af-c31076750455}, !- Handle
  Schedule Rule 95,                       !- Name
  {afe5f09f-2866-4505-ba4a-9c3c24f15520}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {02b42ae8-1ff3-40bc-8b48-9ae6a3c1b365}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {02b42ae8-1ff3-40bc-8b48-9ae6a3c1b365}, !- Handle
  SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day 2, !- Name
  {246ad0d6-68de-4b97-8bca-d54e6108e3d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {c5ecf57e-3940-4257-9f11-9b96827f9829}, !- Handle
  SchoolSecondary Kitchen_Exhaust_SCH_DCV, !- Name
  {60ba0396-2f4e-49ea-8be7-039dffcb708d}, !- Schedule Type Limits Name
  {5ebe447a-a8e9-4881-9796-4504172ee4ce}, !- Default Day Schedule Name
  {f486e78c-83cd-44c9-a952-79584e487e8c}, !- Summer Design Day Schedule Name
  {8fbc32dd-0f64-419d-8a7e-cbc8b86a6901}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5ebe447a-a8e9-4881-9796-4504172ee4ce}, !- Handle
  SchoolSecondary Kitchen_Exhaust_SCH_DCV Default, !- Name
  {60ba0396-2f4e-49ea-8be7-039dffcb708d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f03f4b90-60fb-43b2-8d23-43171704a7c2}, !- Handle
  Schedule Day 57,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8fbc32dd-0f64-419d-8a7e-cbc8b86a6901}, !- Handle
  SchoolSecondary Kitchen_Exhaust_SCH_DCV Winter Design Day, !- Name
  {60ba0396-2f4e-49ea-8be7-039dffcb708d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0f3b929b-7a10-419c-8e5f-a0d50ee51854}, !- Handle
  Schedule Day 58,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f486e78c-83cd-44c9-a952-79584e487e8c}, !- Handle
  SchoolSecondary Kitchen_Exhaust_SCH_DCV Summer Design Day, !- Name
  {60ba0396-2f4e-49ea-8be7-039dffcb708d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {60ba0396-2f4e-49ea-8be7-039dffcb708d}, !- Handle
  Dimensionless,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Ruleset,
  {8dc8e3be-39b7-4751-8766-8027a2f07895}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule, !- Name
  {60ba0396-2f4e-49ea-8be7-039dffcb708d}, !- Schedule Type Limits Name
  {b8b583d8-089e-4d5d-ad6a-7b8149dfde38}, !- Default Day Schedule Name
  {ac4fc90c-9ea5-454d-836b-bd87515295d2}, !- Summer Design Day Schedule Name
  {50034a85-eafb-44f7-aa31-d09c87515dff}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b8b583d8-089e-4d5d-ad6a-7b8149dfde38}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default, !- Name
  {60ba0396-2f4e-49ea-8be7-039dffcb708d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {af87ebab-1ea5-489e-b986-11138cb5eb2f}, !- Handle
  Schedule Rule 96,                       !- Name
  {8dc8e3be-39b7-4751-8766-8027a2f07895}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {673fa5ea-b2a1-45ea-b4d6-c3fad7120ee7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {673fa5ea-b2a1-45ea-b4d6-c3fad7120ee7}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wkdy Day, !- Name
  {60ba0396-2f4e-49ea-8be7-039dffcb708d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.746296296296296,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f740fdf3-a02c-4dd7-b6e1-805760b08fb7}, !- Handle
  Schedule Rule 97,                       !- Name
  {8dc8e3be-39b7-4751-8766-8027a2f07895}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {7266652e-1003-4f42-9f83-dd6c31a38048}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7266652e-1003-4f42-9f83-dd6c31a38048}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wknd Day, !- Name
  {60ba0396-2f4e-49ea-8be7-039dffcb708d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {66e88c98-860b-49a7-a1ab-8c45383b551a}, !- Handle
  Schedule Day 59,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {50034a85-eafb-44f7-aa31-d09c87515dff}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Winter Design Day, !- Name
  {60ba0396-2f4e-49ea-8be7-039dffcb708d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.746296296296296,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {8ab24690-44c7-4113-8be1-7e3a3a474195}, !- Handle
  Schedule Day 60,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ac4fc90c-9ea5-454d-836b-bd87515295d2}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Summer Design Day, !- Name
  {60ba0396-2f4e-49ea-8be7-039dffcb708d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.746296296296296,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {bf01d895-b566-4fca-b02a-bb44d9961ebe}, !- Handle
  Schedule Rule 98,                       !- Name
  {8dc8e3be-39b7-4751-8766-8027a2f07895}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {76a9862e-db10-46a1-a84e-c86b5556b62a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {76a9862e-db10-46a1-a84e-c86b5556b62a}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wkdy Day 1, !- Name
  {60ba0396-2f4e-49ea-8be7-039dffcb708d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.746296296296296,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {564bd1a7-3ca5-4830-95e5-d1995d4bf47c}, !- Handle
  Schedule Rule 99,                       !- Name
  {8dc8e3be-39b7-4751-8766-8027a2f07895}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5e5e8887-25f8-4f4c-9bd3-9447947c1627}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {5e5e8887-25f8-4f4c-9bd3-9447947c1627}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wknd Day 1, !- Name
  {60ba0396-2f4e-49ea-8be7-039dffcb708d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {56d1bf2d-41d8-469b-93c3-c68c1d16c200}, !- Handle
  Schedule Rule 100,                      !- Name
  {8dc8e3be-39b7-4751-8766-8027a2f07895}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e424aa10-544b-4dac-b1ad-5ddca88980e4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e424aa10-544b-4dac-b1ad-5ddca88980e4}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wkdy Day 2, !- Name
  {60ba0396-2f4e-49ea-8be7-039dffcb708d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.746296296296296,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Node,
  {34505960-65ae-44b5-9d01-07dbd42ef7c2}, !- Handle
  Node 388,                               !- Name
  {52f14436-96c8-4222-92d7-f48f8fcc4bdb}, !- Inlet Port
  {3fdf687f-696c-4e9c-81e7-5ec3c3e5f397}; !- Outlet Port

OS:Connection,
  {52f14436-96c8-4222-92d7-f48f8fcc4bdb}, !- Handle
  {075e3a70-09fa-4130-80fe-e9e45d229c92}, !- Name
  {8e2077fc-fb81-435b-9226-ad39204e62ab}, !- Source Object
  3,                                      !- Outlet Port
  {34505960-65ae-44b5-9d01-07dbd42ef7c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fdf687f-696c-4e9c-81e7-5ec3c3e5f397}, !- Handle
  {05ab16a9-d8ca-4011-aa49-27568c53872f}, !- Name
  {34505960-65ae-44b5-9d01-07dbd42ef7c2}, !- Source Object
  3,                                      !- Outlet Port
  {3c7fec69-50d2-4ecf-a4aa-bd8639cba475}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d82c42d9-e878-4a62-a6df-075c3090138f}, !- Handle
  Node 389,                               !- Name
  {4fe53228-f3a4-4929-8cda-326dd476034c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4fe53228-f3a4-4929-8cda-326dd476034c}, !- Handle
  {a4f8b74f-a606-4e6e-b898-8f8ab8c15148}, !- Name
  {3c7fec69-50d2-4ecf-a4aa-bd8639cba475}, !- Source Object
  7,                                      !- Outlet Port
  {d82c42d9-e878-4a62-a6df-075c3090138f}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {1a696373-c2f7-4098-bdf5-93d058fe0a47}, !- Handle
  Bathrooms_ZN_1_FLR_1 ZN Exhaust Fan,    !- Name
  {135645f4-806b-42a3-b892-d5b9b1ae0eae}, !- Availability Schedule Name
  0.1595,                                 !- Fan Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.28316846592,                          !- Maximum Flow Rate {m3/s}
  {db4ff861-9a1d-4c92-97c1-927e4a6b8aab}, !- Air Inlet Node Name
  {c49c379c-658e-4d18-8fe3-752953961656}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Schedule:Ruleset,
  {135645f4-806b-42a3-b892-d5b9b1ae0eae}, !- Handle
  SchoolSecondary Hours_of_operation,     !- Name
  {246ad0d6-68de-4b97-8bca-d54e6108e3d4}, !- Schedule Type Limits Name
  {f8016396-7dd4-4f3b-9931-68ad73faccf4}, !- Default Day Schedule Name
  {ff3dc751-1d17-418c-9b75-d821d7933ed8}, !- Summer Design Day Schedule Name
  {ea2ddab1-ebe4-46ab-928d-a7bc765e2409}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f8016396-7dd4-4f3b-9931-68ad73faccf4}, !- Handle
  SchoolSecondary Hours_of_operation Default, !- Name
  {246ad0d6-68de-4b97-8bca-d54e6108e3d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5443ac2c-380e-445a-9a46-900456135fd5}, !- Handle
  Schedule Day 61,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ea2ddab1-ebe4-46ab-928d-a7bc765e2409}, !- Handle
  SchoolSecondary Hours_of_operation Winter Design Day, !- Name
  {246ad0d6-68de-4b97-8bca-d54e6108e3d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {aab6f0a8-9624-4ca5-96d2-30b904283291}, !- Handle
  Schedule Day 62,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ff3dc751-1d17-418c-9b75-d821d7933ed8}, !- Handle
  SchoolSecondary Hours_of_operation Summer Design Day, !- Name
  {246ad0d6-68de-4b97-8bca-d54e6108e3d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {fbcb0450-5988-4e32-ad54-42e4c3b4b364}, !- Handle
  Schedule Rule 101,                      !- Name
  {135645f4-806b-42a3-b892-d5b9b1ae0eae}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a1a990d6-5dea-4ca4-be9f-213a9a6dce7e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a1a990d6-5dea-4ca4-be9f-213a9a6dce7e}, !- Handle
  SchoolSecondary Hours_of_operation WntrDsn|SmrDsn|Wkdy Day, !- Name
  {246ad0d6-68de-4b97-8bca-d54e6108e3d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Node,
  {32a55d21-f556-44ce-896b-09a5c5bd7b45}, !- Handle
  Node 390,                               !- Name
  {9e27872d-e627-463f-b60b-84475cdba069}, !- Inlet Port
  {db4ff861-9a1d-4c92-97c1-927e4a6b8aab}; !- Outlet Port

OS:Connection,
  {9e27872d-e627-463f-b60b-84475cdba069}, !- Handle
  {5984c3f6-61fa-41ef-8b84-1ef3d3eba0a1}, !- Name
  {2378c279-a805-45cf-8f3d-8119a73dc914}, !- Source Object
  3,                                      !- Outlet Port
  {32a55d21-f556-44ce-896b-09a5c5bd7b45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db4ff861-9a1d-4c92-97c1-927e4a6b8aab}, !- Handle
  {d2910fe9-0538-4b76-9618-bc348afb2b52}, !- Name
  {32a55d21-f556-44ce-896b-09a5c5bd7b45}, !- Source Object
  3,                                      !- Outlet Port
  {1a696373-c2f7-4098-bdf5-93d058fe0a47}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {105602ee-dc44-4bff-94e1-6bc76813a647}, !- Handle
  Node 391,                               !- Name
  {c49c379c-658e-4d18-8fe3-752953961656}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c49c379c-658e-4d18-8fe3-752953961656}, !- Handle
  {06312015-6e5b-4ca9-87f6-3575e2ba74da}, !- Name
  {1a696373-c2f7-4098-bdf5-93d058fe0a47}, !- Source Object
  7,                                      !- Outlet Port
  {105602ee-dc44-4bff-94e1-6bc76813a647}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {778cd45a-ef14-4773-a0fe-6a40de98bb6a}, !- Handle
  Bathrooms_ZN_1_FLR_2 ZN Exhaust Fan,    !- Name
  {135645f4-806b-42a3-b892-d5b9b1ae0eae}, !- Availability Schedule Name
  0.1595,                                 !- Fan Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.28316846592,                          !- Maximum Flow Rate {m3/s}
  {c57ba68c-465e-438c-8f51-96caf58054dc}, !- Air Inlet Node Name
  {af4001ee-5a65-43d0-b8de-a84299bbb5f0}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {f38f72b8-12ff-4797-8120-5696ec6c0449}, !- Handle
  Node 392,                               !- Name
  {3fa3b00c-5d91-4e78-b0b2-d5a8a928dcd3}, !- Inlet Port
  {c57ba68c-465e-438c-8f51-96caf58054dc}; !- Outlet Port

OS:Connection,
  {3fa3b00c-5d91-4e78-b0b2-d5a8a928dcd3}, !- Handle
  {b0b68f7e-18ea-4026-9c5c-fbe87a2dbcf7}, !- Name
  {a074513b-9fb0-4537-bfb5-c21d8b3758fd}, !- Source Object
  3,                                      !- Outlet Port
  {f38f72b8-12ff-4797-8120-5696ec6c0449}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c57ba68c-465e-438c-8f51-96caf58054dc}, !- Handle
  {b34c6b1b-f0d9-4f0e-9337-54ff45917ab1}, !- Name
  {f38f72b8-12ff-4797-8120-5696ec6c0449}, !- Source Object
  3,                                      !- Outlet Port
  {778cd45a-ef14-4773-a0fe-6a40de98bb6a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {df706920-ad69-4731-afbb-781117b2596d}, !- Handle
  Node 393,                               !- Name
  {af4001ee-5a65-43d0-b8de-a84299bbb5f0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {af4001ee-5a65-43d0-b8de-a84299bbb5f0}, !- Handle
  {5fa6f769-2b1d-4bd6-8d15-242929bede8f}, !- Name
  {778cd45a-ef14-4773-a0fe-6a40de98bb6a}, !- Source Object
  7,                                      !- Outlet Port
  {df706920-ad69-4731-afbb-781117b2596d}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {27a7d215-e198-4442-b6dd-683caad9caec}, !- Handle
  Refrigeration Defrost Schedule,         !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  {b1d495eb-edb0-47e4-830a-922b4e8c7096}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b1d495eb-edb0-47e4-830a-922b4e8c7096}, !- Handle
  Refrigeration Defrost Schedule Default, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  20,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  23,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  20,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {58a6d4ae-5ec3-4fea-8974-495e5a2bf1eb}, !- Handle
  Refrigeration Defrost DripDown Schedule, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  {3f4e4a61-0934-42d1-9ad8-8ab5e32dd913}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3f4e4a61-0934-42d1-9ad8-8ab5e32dd913}, !- Handle
  Refrigeration Defrost DripDown Schedule Default, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  23,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  30,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {20077a62-d52d-41c2-bc94-375187c869d9}, !- Handle
  Refrigeration Case Credit Schedule,     !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  {3c532dc9-9f3d-4607-8535-e520a7ea3af7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3c532dc9-9f3d-4607-8535-e520a7ea3af7}, !- Handle
  Refrigeration Case Credit Schedule Default, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2;                                    !- Value Until Time 3

OS:Refrigeration:Case,
  {31bf19f3-fe52-46b3-b5d5-02667e84a97a}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN Walkin Freezer,   !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule Name
  {d00518b3-b55b-4cd3-aff4-d0591ecd42a0}, !- Zone Name
  23.8888888888889,                       !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  734,                                    !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.1,                                    !- Rated Latent Heat Ratio
  0.4,                                    !- Rated Runtime Fraction
  7.32,                                   !- Case Length {m}
  -23,                                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,                  !- Latent Case Credit Curve Type
  {735e9ea8-4d87-40d7-83ec-876ef8d6cc9a}, !- Latent Case Credit Curve Name
  68.3,                                   !- Standard Case Fan Power per Unit Length {W/m}
  68.3,                                   !- Operating Case Fan Power per Unit Length {W/m}
  33,                                     !- Standard Case Lighting Power per Unit Length {W/m}
  ,                                       !- Installed Case Lighting Power per Unit Length {W/m}
  {0cd64030-06a7-4a24-a3f0-f58ffc9fc9db}, !- Case Lighting Schedule Name
  1,                                      !- Fraction of Lighting Energy to Case
  ,                                       !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                                       !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  0,                                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  0,                                      !- Case Height {m}
  0,                                      !- Fraction of Anti-Sweat Heater Energy to Case
  410,                                    !- Case Defrost Power per Unit Length {W/m}
  Electric,                               !- Case Defrost Type
  {27a7d215-e198-4442-b6dd-683caad9caec}, !- Case Defrost Schedule Name
  {58a6d4ae-5ec3-4fea-8974-495e5a2bf1eb}, !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  {7ab58197-5eb7-420a-8c0f-6eee701d6a55}, !- Refrigerated Case Restocking Schedule Name
  {20077a62-d52d-41c2-bc94-375187c869d9}, !- Case Credit Fraction Schedule Name
  ;                                       !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:Curve:Cubic,
  {1cfdd3f8-4c21-427e-9fb5-54d075a2017d}, !- Handle
  Refrigeration Case Latent Credit Curve, !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  -6.02558e-005,                          !- Coefficient3 x**2
  1.23732e-006,                           !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

OS:Curve:Cubic,
  {735e9ea8-4d87-40d7-83ec-876ef8d6cc9a}, !- Handle
  Single Shelf Horizontal Latent Energy Multiplier_After2004, !- Name
  0.0236,                                 !- Coefficient1 Constant
  0.0006,                                 !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

OS:Schedule:Ruleset,
  {7ab58197-5eb7-420a-8c0f-6eee701d6a55}, !- Handle
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched, !- Name
  {cd8dc530-a7f1-4a53-b494-5ca07390d062}, !- Schedule Type Limits Name
  {e7ae9e6e-b983-4ddc-a412-2f99a05a6d35}, !- Default Day Schedule Name
  {4eccc5bf-95e9-4d61-b709-0482c0964941}, !- Summer Design Day Schedule Name
  {54a8ea35-2d83-40f4-9993-45b546668387}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e7ae9e6e-b983-4ddc-a412-2f99a05a6d35}, !- Handle
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched Default, !- Name
  {cd8dc530-a7f1-4a53-b494-5ca07390d062}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  725,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  417,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  290,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {70197293-ab4e-4658-b45a-1524752c55a6}, !- Handle
  Schedule Day 63,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {54a8ea35-2d83-40f4-9993-45b546668387}, !- Handle
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched Winter Design Day, !- Name
  {cd8dc530-a7f1-4a53-b494-5ca07390d062}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  125,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  117,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  90,                                     !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  125,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  117,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Day,
  {6017d247-8ce8-45a8-bdc6-26ef9fe4ed5d}, !- Handle
  Schedule Day 64,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4eccc5bf-95e9-4d61-b709-0482c0964941}, !- Handle
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched Summer Design Day, !- Name
  {cd8dc530-a7f1-4a53-b494-5ca07390d062}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  125,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  117,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  90,                                     !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  125,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  117,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {637922b4-4c37-4495-bfeb-50cef95001c4}, !- Handle
  Schedule Rule 102,                      !- Name
  {7ab58197-5eb7-420a-8c0f-6eee701d6a55}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {37c229ab-e3b6-4823-ace6-463ed067b894}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {37c229ab-e3b6-4823-ace6-463ed067b894}, !- Handle
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched WntrDsn|SmrDsn|Wknd|Mon|Wed|Thu Day, !- Name
  {cd8dc530-a7f1-4a53-b494-5ca07390d062}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  125,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  117,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  90,                                     !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  125,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  117,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:ScheduleTypeLimits,
  {cd8dc530-a7f1-4a53-b494-5ca07390d062}, !- Handle
  LinearPowerDensity,                     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  LinearPowerDensity;                     !- Unit Type

OS:Refrigeration:Compressor,
  {beb8523e-8a6a-43c5-a623-6d6444507a80}, !- Handle
  Refrigeration Compressor 1,             !- Name
  {987a57e1-d555-4f2e-a19e-6cb407e7b133}, !- Refrigeration Compressor Power Curve Name
  {cea84c61-9ed2-4456-99b9-2d04f494eedd}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {987a57e1-d555-4f2e-a19e-6cb407e7b133}, !- Handle
  Refrigeration Compressor Power Curve,   !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x {BasedOnField A2}
  7.2,                                    !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  60,                                     !- Maximum Value of y {BasedOnField A3}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {cea84c61-9ed2-4456-99b9-2d04f494eedd}, !- Handle
  Refrigeration Compressor Capacity Curve, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x {BasedOnField A2}
  7.2,                                    !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  60,                                     !- Maximum Value of y {BasedOnField A3}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Condenser:AirCooled,
  {ab22ded2-71f3-4738-8cb9-0d6fe292eb78}, !- Handle
  Refrigeration Condenser Air Cooled 1,   !- Name
  {e1cd513d-c364-4099-81f5-507df6bcffeb}, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  VariableSpeed,                          !- Condenser Fan Speed Control Type
  750,                                    !- Rated Fan Power {W}
  0.25;                                   !- Minimum Fan Air Flow Ratio {dimensionless}

OS:Curve:Linear,
  {e1cd513d-c364-4099-81f5-507df6bcffeb}, !- Handle
  Refrigeration Condenser Air Cooled HR Curve, !- Name
  0,                                      !- Coefficient1 Constant
  22000,                                  !- Coefficient2 x
  5,                                      !- Minimum Value of x {BasedOnField A2}
  22.2;                                   !- Maximum Value of x {BasedOnField A2}

OS:Refrigeration:System,
  {bff7def3-ebf7-49e2-8162-427972781410}, !- Handle
  Refrigeration System 1,                 !- Name
  {1fffdbd9-4f25-4cb7-81ad-451419773b9f}, !- Refrigerated CaseAndWalkInList Name
  {58eba2ea-d6e6-4cfc-b2f4-1403cc6bb65d}, !- Refrigeration TransferLoad List Name
  {ab22ded2-71f3-4738-8cb9-0d6fe292eb78}, !- Refrigeration Condenser Name
  {7e892583-5e85-4ec2-828d-535c025be96c}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  ,                                       !- Sum UA Suction Piping {W/K}
  {d00518b3-b55b-4cd3-aff4-d0591ecd42a0}, !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {164d7091-f708-4bdf-9c84-12fafa04807b}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {1fffdbd9-4f25-4cb7-81ad-451419773b9f}, !- Handle
  Refrigeration System 1 Case and Walkin List, !- Name
  {31bf19f3-fe52-46b3-b5d5-02667e84a97a}; !- Model Object 1

OS:ModelObjectList,
  {58eba2ea-d6e6-4cfc-b2f4-1403cc6bb65d}, !- Handle
  Refrigeration System 1 Transfer Load List; !- Name

OS:ModelObjectList,
  {7e892583-5e85-4ec2-828d-535c025be96c}, !- Handle
  Refrigeration System 1 Compressor List, !- Name
  {beb8523e-8a6a-43c5-a623-6d6444507a80}; !- Model Object 1

OS:ModelObjectList,
  {164d7091-f708-4bdf-9c84-12fafa04807b}, !- Handle
  Refrigeration System 1 High Stage Compressor List; !- Name

OS:Schedule:Ruleset,
  {b6d8d4ea-943a-4b6a-a788-57365b43a96e}, !- Handle
  Refrigeration Defrost Schedule 1,       !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  {55539ccd-d504-4fb4-baeb-b378f4363c49}; !- Default Day Schedule Name

OS:Schedule:Day,
  {55539ccd-d504-4fb4-baeb-b378f4363c49}, !- Handle
  Refrigeration Defrost Schedule Default 1, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {6dc2bf37-dc84-4d40-b39d-d8b2baae7172}, !- Handle
  Refrigeration Defrost DripDown Schedule 1, !- Name
  ,                                       !- Schedule Type Limits Name
  {c46192d8-ba24-4945-b5dd-b2c9df28c6dc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c46192d8-ba24-4945-b5dd-b2c9df28c6dc}, !- Handle
  Refrigeration Defrost DripDown Schedule Default 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  23,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  30,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {08ab840d-6d32-45ee-9a4b-42f77181b35a}, !- Handle
  Refrigeration Case Credit Schedule 1,   !- Name
  ,                                       !- Schedule Type Limits Name
  {835d980d-1532-4180-8921-da45acd21ef6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {835d980d-1532-4180-8921-da45acd21ef6}, !- Handle
  Refrigeration Case Credit Schedule Default 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2;                                    !- Value Until Time 3

OS:Refrigeration:Case,
  {4c0d043c-cfbe-49cc-8ada-c53645f79b01}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN Display Case,     !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule Name
  {d00518b3-b55b-4cd3-aff4-d0591ecd42a0}, !- Zone Name
  23.8888888888889,                       !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  734,                                    !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.08,                                   !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  7.32,                                   !- Case Length {m}
  2.00000000000006,                       !- Case Operating Temperature {C}
  CaseTemperatureMethod,                  !- Latent Case Credit Curve Type
  {f73a4c32-63f5-4e8e-b1a0-8e4f48efe518}, !- Latent Case Credit Curve Name
  55,                                     !- Standard Case Fan Power per Unit Length {W/m}
  55,                                     !- Operating Case Fan Power per Unit Length {W/m}
  33,                                     !- Standard Case Lighting Power per Unit Length {W/m}
  ,                                       !- Installed Case Lighting Power per Unit Length {W/m}
  {0cd64030-06a7-4a24-a3f0-f58ffc9fc9db}, !- Case Lighting Schedule Name
  1,                                      !- Fraction of Lighting Energy to Case
  ,                                       !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                                       !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  0,                                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  0,                                      !- Case Height {m}
  0.2,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  {b6d8d4ea-943a-4b6a-a788-57365b43a96e}, !- Case Defrost Schedule Name
  ,                                       !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0.05,                                   !- Under Case HVAC Return Air Fraction
  {7ab58197-5eb7-420a-8c0f-6eee701d6a55}, !- Refrigerated Case Restocking Schedule Name
  ,                                       !- Case Credit Fraction Schedule Name
  ;                                       !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:Curve:Cubic,
  {784a4bea-9519-4e0a-b24f-56e6dfa799e3}, !- Handle
  Refrigeration Case Latent Credit Curve 1, !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  -6.02558e-005,                          !- Coefficient3 x**2
  1.23732e-006,                           !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

OS:Curve:Cubic,
  {f73a4c32-63f5-4e8e-b1a0-8e4f48efe518}, !- Handle
  Multi Shelf Vertical Latent Energy Multiplier, !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  -6.02558e-005,                          !- Coefficient3 x**2
  1.23732e-006,                           !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

OS:Refrigeration:Compressor,
  {51803706-8387-4abe-acfe-271628197ab7}, !- Handle
  Refrigeration Compressor 2,             !- Name
  {28e97a2f-b924-4aa5-ae2f-dc098b5e6ec1}, !- Refrigeration Compressor Power Curve Name
  {8be674cc-2211-4cc4-bcc5-88626cb4be10}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {28e97a2f-b924-4aa5-ae2f-dc098b5e6ec1}, !- Handle
  Refrigeration Compressor Power Curve 1, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x {BasedOnField A2}
  7.2,                                    !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  60,                                     !- Maximum Value of y {BasedOnField A3}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {8be674cc-2211-4cc4-bcc5-88626cb4be10}, !- Handle
  Refrigeration Compressor Capacity Curve 1, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x {BasedOnField A2}
  7.2,                                    !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  60,                                     !- Maximum Value of y {BasedOnField A3}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Condenser:AirCooled,
  {9eec484b-08b5-4347-aba5-c8bd85893c3d}, !- Handle
  Refrigeration Condenser Air Cooled 2,   !- Name
  {3c7ee854-04c4-4e0f-b78b-c39292e38aab}, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  VariableSpeed,                          !- Condenser Fan Speed Control Type
  750,                                    !- Rated Fan Power {W}
  0.25;                                   !- Minimum Fan Air Flow Ratio {dimensionless}

OS:Curve:Linear,
  {3c7ee854-04c4-4e0f-b78b-c39292e38aab}, !- Handle
  Refrigeration Condenser Air Cooled HR Curve 1, !- Name
  0,                                      !- Coefficient1 Constant
  22000,                                  !- Coefficient2 x
  5,                                      !- Minimum Value of x {BasedOnField A2}
  22.2;                                   !- Maximum Value of x {BasedOnField A2}

OS:Refrigeration:System,
  {03b03036-f1bd-46c4-bad6-c0dc2a3001bb}, !- Handle
  Refrigeration System 2,                 !- Name
  {52e7645f-7de5-42a4-a2dc-12879fdd4f2d}, !- Refrigerated CaseAndWalkInList Name
  {98a4a96c-49e3-4731-a11a-5a73791f8d56}, !- Refrigeration TransferLoad List Name
  {9eec484b-08b5-4347-aba5-c8bd85893c3d}, !- Refrigeration Condenser Name
  {936c2528-88ee-4642-acb1-7fa2be72c8b8}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  ,                                       !- Sum UA Suction Piping {W/K}
  {d00518b3-b55b-4cd3-aff4-d0591ecd42a0}, !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {6720c423-1457-4f82-97cf-3850b5b578d3}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {52e7645f-7de5-42a4-a2dc-12879fdd4f2d}, !- Handle
  Refrigeration System 2 Case and Walkin List, !- Name
  {4c0d043c-cfbe-49cc-8ada-c53645f79b01}; !- Model Object 1

OS:ModelObjectList,
  {98a4a96c-49e3-4731-a11a-5a73791f8d56}, !- Handle
  Refrigeration System 2 Transfer Load List; !- Name

OS:ModelObjectList,
  {936c2528-88ee-4642-acb1-7fa2be72c8b8}, !- Handle
  Refrigeration System 2 Compressor List, !- Name
  {51803706-8387-4abe-acfe-271628197ab7}; !- Model Object 1

OS:ModelObjectList,
  {6720c423-1457-4f82-97cf-3850b5b578d3}, !- Handle
  Refrigeration System 2 High Stage Compressor List; !- Name

OS:PlantLoop,
  {63a9f0d8-43dd-4a12-b355-6eaa30f5e390}, !- Handle
  main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {744e7fef-98ca-4c9b-9b16-463e4238fde6}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {09e2476c-bf4b-44e4-8775-901bb3899701}, !- Plant Side Inlet Node Name
  {b7c14208-801e-4d0f-8104-6f6ad83af9f2}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {07e2fdc5-6a24-470f-8f3b-98835e4d3869}, !- Demand Side Inlet Node Name
  {67fb07ef-226d-4112-9338-d844523a8243}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {73a5ce02-2ba8-4f2b-90dd-694ef03ce41c}, !- Handle
  {63a9f0d8-43dd-4a12-b355-6eaa30f5e390}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {4053a472-04ad-4973-86ed-5ef4d4ca31bf}, !- Handle
  Node 394,                               !- Name
  {09e2476c-bf4b-44e4-8775-901bb3899701}, !- Inlet Port
  {74c98cdb-b6f0-4ae3-9e43-c2eae52cbf0d}; !- Outlet Port

OS:Node,
  {744e7fef-98ca-4c9b-9b16-463e4238fde6}, !- Handle
  Node 395,                               !- Name
  {b64962b4-37c6-486a-bca9-7b0fe1fa09e1}, !- Inlet Port
  {b7c14208-801e-4d0f-8104-6f6ad83af9f2}; !- Outlet Port

OS:Node,
  {5e4a6a7f-29ee-4abc-8508-e1d17b059644}, !- Handle
  Node 396,                               !- Name
  {b6ba2437-5efc-42ff-8002-41da44a7e1d7}, !- Inlet Port
  {fe10a4cd-d939-4c49-b9bd-4a76cad1f87f}; !- Outlet Port

OS:Connector:Mixer,
  {a1768ca8-5df3-4aa7-ab18-483345bd8aaa}, !- Handle
  Connector Mixer 5,                      !- Name
  {eb541327-7c77-4f24-a22d-ad0633585a86}, !- Outlet Branch Name
  {e72765fe-2963-4504-90f6-a1807441c160}, !- Inlet Branch Name 1
  {8c434f18-65b7-498f-ae79-f3ce8c798a47}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {710074ab-0502-49a7-9c99-937af4ff7d50}, !- Handle
  Connector Splitter 5,                   !- Name
  {a3894c36-09bb-4b13-8212-db323bac3dac}, !- Inlet Branch Name
  {b6ba2437-5efc-42ff-8002-41da44a7e1d7}, !- Outlet Branch Name 1
  {18419417-546c-4955-8ec1-44d9dbd2bed4}; !- Outlet Branch Name 2

OS:Connection,
  {09e2476c-bf4b-44e4-8775-901bb3899701}, !- Handle
  {1a6da89c-1974-47f5-b465-5bb7185ca3b5}, !- Name
  {63a9f0d8-43dd-4a12-b355-6eaa30f5e390}, !- Source Object
  13,                                     !- Outlet Port
  {4053a472-04ad-4973-86ed-5ef4d4ca31bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6ba2437-5efc-42ff-8002-41da44a7e1d7}, !- Handle
  {3da2935b-f78c-4136-90e1-cb9ea979a03f}, !- Name
  {710074ab-0502-49a7-9c99-937af4ff7d50}, !- Source Object
  3,                                      !- Outlet Port
  {5e4a6a7f-29ee-4abc-8508-e1d17b059644}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7c14208-801e-4d0f-8104-6f6ad83af9f2}, !- Handle
  {5c79a5f0-728c-4ccc-a729-67380ae49805}, !- Name
  {744e7fef-98ca-4c9b-9b16-463e4238fde6}, !- Source Object
  3,                                      !- Outlet Port
  {63a9f0d8-43dd-4a12-b355-6eaa30f5e390}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {89beab44-9313-42be-be57-3c823fdcea22}, !- Handle
  Node 397,                               !- Name
  {07e2fdc5-6a24-470f-8f3b-98835e4d3869}, !- Inlet Port
  {f9741e17-e1bf-4a83-a315-780a889d465f}; !- Outlet Port

OS:Node,
  {b0d46189-f74d-4f3d-9f4c-6291eee226f4}, !- Handle
  Node 398,                               !- Name
  {9032818b-2073-424e-bc21-e6918ce664a1}, !- Inlet Port
  {67fb07ef-226d-4112-9338-d844523a8243}; !- Outlet Port

OS:Node,
  {7dd3c6d5-a786-425c-a4b2-f472e15e4429}, !- Handle
  Node 399,                               !- Name
  {620410ad-27b1-41a2-9a83-6843b842353b}, !- Inlet Port
  {cc02f6af-566e-4454-8453-99109ac5b4e1}; !- Outlet Port

OS:Connector:Mixer,
  {168a9c6d-7214-4e5a-9f33-f086c5aeefe9}, !- Handle
  Connector Mixer 6,                      !- Name
  {54ea173c-eb4d-4da8-9f6e-fc3479aacac7}, !- Outlet Branch Name
  {f37ff138-a047-42a3-9078-22bdecdab3de}, !- Inlet Branch Name 1
  {c5374e0c-8fb7-4304-b3fc-4d8aa6a23f12}, !- Inlet Branch Name 2
  {5545d86a-ac24-445b-b543-2856440b08a2}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {34c6db7c-8841-4457-a812-1ba391b14dc0}, !- Handle
  Connector Splitter 6,                   !- Name
  {9c19fb4e-a881-46e2-b6c1-badcf979c56e}, !- Inlet Branch Name
  {620410ad-27b1-41a2-9a83-6843b842353b}, !- Outlet Branch Name 1
  {5f0a34dc-6e88-44db-9f57-dac9ac58523c}, !- Outlet Branch Name 2
  {0f8820d0-fcaf-44fb-ab25-929a41710e63}; !- Outlet Branch Name 3

OS:Connection,
  {07e2fdc5-6a24-470f-8f3b-98835e4d3869}, !- Handle
  {76cdeb9c-2f37-4d7d-a53e-8c04b9830857}, !- Name
  {63a9f0d8-43dd-4a12-b355-6eaa30f5e390}, !- Source Object
  16,                                     !- Outlet Port
  {89beab44-9313-42be-be57-3c823fdcea22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {620410ad-27b1-41a2-9a83-6843b842353b}, !- Handle
  {eb367496-4a4f-4553-ae19-7d8c8a37ac74}, !- Name
  {34c6db7c-8841-4457-a812-1ba391b14dc0}, !- Source Object
  3,                                      !- Outlet Port
  {7dd3c6d5-a786-425c-a4b2-f472e15e4429}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67fb07ef-226d-4112-9338-d844523a8243}, !- Handle
  {bc650a3c-4bd3-410c-aaef-ad7b79cbc389}, !- Name
  {b0d46189-f74d-4f3d-9f4c-6291eee226f4}, !- Source Object
  3,                                      !- Outlet Port
  {63a9f0d8-43dd-4a12-b355-6eaa30f5e390}, !- Target Object
  17;                                     !- Inlet Port

OS:ScheduleTypeLimits,
  {d6a74a06-8925-4b90-b342-99a098079116}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  100,                                    !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {6228aff4-3c19-4356-98cd-46eec2e65ded}, !- Handle
  Service Water Loop Temp - 140.0F,       !- Name
  {d6a74a06-8925-4b90-b342-99a098079116}, !- Schedule Type Limits Name
  {c65dc684-e8ce-4ecf-9778-237f524c9618}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c65dc684-e8ce-4ecf-9778-237f524c9618}, !- Handle
  Service Water Loop Temp - 140.0F Default, !- Name
  {d6a74a06-8925-4b90-b342-99a098079116}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {8a80c996-af04-4458-9c79-2d6021324a1a}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {6228aff4-3c19-4356-98cd-46eec2e65ded}, !- Schedule Name
  {744e7fef-98ca-4c9b-9b16-463e4238fde6}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {60988758-4e85-4262-b167-48e6bbb3a31e}, !- Handle
  Service Water Loop Pump,                !- Name
  {74c98cdb-b6f0-4ae3-9e43-c2eae52cbf0d}, !- Inlet Node Name
  {432217ea-d3ea-4572-82f6-9b002932f3d0}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  34026,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.3,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ;                                       !- Skin Loss Radiative Fraction

OS:Node,
  {f65cf8a6-959a-494c-a0e6-221445832d83}, !- Handle
  Node 400,                               !- Name
  {432217ea-d3ea-4572-82f6-9b002932f3d0}, !- Inlet Port
  {a3894c36-09bb-4b13-8212-db323bac3dac}; !- Outlet Port

OS:Connection,
  {74c98cdb-b6f0-4ae3-9e43-c2eae52cbf0d}, !- Handle
  {46e72b40-a39c-42f2-9a35-e881186aa455}, !- Name
  {4053a472-04ad-4973-86ed-5ef4d4ca31bf}, !- Source Object
  3,                                      !- Outlet Port
  {60988758-4e85-4262-b167-48e6bbb3a31e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {432217ea-d3ea-4572-82f6-9b002932f3d0}, !- Handle
  {fa2f7c6b-0585-42ff-b827-e944502b940b}, !- Name
  {60988758-4e85-4262-b167-48e6bbb3a31e}, !- Source Object
  3,                                      !- Outlet Port
  {f65cf8a6-959a-494c-a0e6-221445832d83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3894c36-09bb-4b13-8212-db323bac3dac}, !- Handle
  {90f9029e-3df1-41e1-8c3c-a73a9d57498a}, !- Name
  {f65cf8a6-959a-494c-a0e6-221445832d83}, !- Source Object
  3,                                      !- Outlet Port
  {710074ab-0502-49a7-9c99-937af4ff7d50}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {fe8ea119-1e9f-421b-81a6-16838f7ef09e}, !- Handle
  600.0gal Natural Gas Water Heater - 600kBtu/hr 0.804Eff, !- Name
  2.27124707038191,                       !- Tank Volume {m3}
  {6228aff4-3c19-4356-98cd-46eec2e65ded}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  175842.642103333,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.803674067964866,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  943.102703814211,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  943.102703814211,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {b3450a72-38b7-4e21-bb1e-02d501d32c46}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  16.612915325379,                        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  16.612915325379,                        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {fe10a4cd-d939-4c49-b9bd-4a76cad1f87f}, !- Use Side Inlet Node Name
  {f55cb9cf-4de2-4683-8969-ce1b2f9c482a}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5;                                    !- Indirect Water Heating Recovery Time {hr}

OS:Schedule:Ruleset,
  {762561b8-50b0-4b07-8ffa-22d3e27e7582}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {bf7de565-c723-4838-afc6-3c656044f583}, !- Schedule Type Limits Name
  {4a37e147-12a1-4a99-b195-844da766e239}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4a37e147-12a1-4a99-b195-844da766e239}, !- Handle
  Schedule Day 65,                        !- Name
  {bf7de565-c723-4838-afc6-3c656044f583}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {81895b74-c963-48f8-97d2-f3aeb312eeb2}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {bf7de565-c723-4838-afc6-3c656044f583}, !- Schedule Type Limits Name
  {221fb534-e213-4081-824d-d661ae28983c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {221fb534-e213-4081-824d-d661ae28983c}, !- Handle
  Schedule Day 66,                        !- Name
  {bf7de565-c723-4838-afc6-3c656044f583}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {b3450a72-38b7-4e21-bb1e-02d501d32c46}, !- Handle
  Water Heater Ambient Temp Schedule - 70F, !- Name
  {d6a74a06-8925-4b90-b342-99a098079116}, !- Schedule Type Limits Name
  {494d779b-40a2-4198-beab-78e9b8db349f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {494d779b-40a2-4198-beab-78e9b8db349f}, !- Handle
  Water Heater Ambient Temp Schedule - 70F Default, !- Name
  {d6a74a06-8925-4b90-b342-99a098079116}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {1133dfcb-a270-40ea-9695-47f0acb6e0ba}, !- Handle
  Node 401,                               !- Name
  {f55cb9cf-4de2-4683-8969-ce1b2f9c482a}, !- Inlet Port
  {e72765fe-2963-4504-90f6-a1807441c160}; !- Outlet Port

OS:Connection,
  {fe10a4cd-d939-4c49-b9bd-4a76cad1f87f}, !- Handle
  {34c621f1-e83a-472f-a547-c1999c390d79}, !- Name
  {5e4a6a7f-29ee-4abc-8508-e1d17b059644}, !- Source Object
  3,                                      !- Outlet Port
  {fe8ea119-1e9f-421b-81a6-16838f7ef09e}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {f55cb9cf-4de2-4683-8969-ce1b2f9c482a}, !- Handle
  {e769b446-fed6-42c9-932a-7a7446a8a110}, !- Name
  {fe8ea119-1e9f-421b-81a6-16838f7ef09e}, !- Source Object
  32,                                     !- Outlet Port
  {1133dfcb-a270-40ea-9695-47f0acb6e0ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e72765fe-2963-4504-90f6-a1807441c160}, !- Handle
  {3acd7ef1-f541-428a-9c37-99a57a0eecd8}, !- Name
  {1133dfcb-a270-40ea-9695-47f0acb6e0ba}, !- Source Object
  3,                                      !- Outlet Port
  {a1768ca8-5df3-4aa7-ab18-483345bd8aaa}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {152c1bca-8347-43bb-b0fa-8230a43a48dc}, !- Handle
  Pipe Adiabatic 11,                      !- Name
  {9df76d5e-1768-4305-ad62-869f344f1393}, !- Inlet Node Name
  {3fb2c910-b278-4235-91a1-57287a5115fd}; !- Outlet Node Name

OS:Node,
  {810da2fc-d90d-4b27-b11a-ad6ede31da0d}, !- Handle
  Node 402,                               !- Name
  {18419417-546c-4955-8ec1-44d9dbd2bed4}, !- Inlet Port
  {9df76d5e-1768-4305-ad62-869f344f1393}; !- Outlet Port

OS:Connection,
  {18419417-546c-4955-8ec1-44d9dbd2bed4}, !- Handle
  {623f7b75-9ff1-4caa-9515-2d606e87c102}, !- Name
  {710074ab-0502-49a7-9c99-937af4ff7d50}, !- Source Object
  4,                                      !- Outlet Port
  {810da2fc-d90d-4b27-b11a-ad6ede31da0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {19860c06-a517-47fd-94f4-abee7b8b4201}, !- Handle
  Node 403,                               !- Name
  {3fb2c910-b278-4235-91a1-57287a5115fd}, !- Inlet Port
  {8c434f18-65b7-498f-ae79-f3ce8c798a47}; !- Outlet Port

OS:Connection,
  {9df76d5e-1768-4305-ad62-869f344f1393}, !- Handle
  {377ad8a2-bdb1-4678-9ece-3c4af4ec3af0}, !- Name
  {810da2fc-d90d-4b27-b11a-ad6ede31da0d}, !- Source Object
  3,                                      !- Outlet Port
  {152c1bca-8347-43bb-b0fa-8230a43a48dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fb2c910-b278-4235-91a1-57287a5115fd}, !- Handle
  {92c9c7a8-0e1b-40da-bad1-42eccf6ee2d2}, !- Name
  {152c1bca-8347-43bb-b0fa-8230a43a48dc}, !- Source Object
  3,                                      !- Outlet Port
  {19860c06-a517-47fd-94f4-abee7b8b4201}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c434f18-65b7-498f-ae79-f3ce8c798a47}, !- Handle
  {18a6314c-124c-4657-bbca-7ed49a17bdac}, !- Name
  {19860c06-a517-47fd-94f4-abee7b8b4201}, !- Source Object
  3,                                      !- Outlet Port
  {a1768ca8-5df3-4aa7-ab18-483345bd8aaa}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3324599c-a7c5-4eef-ab66-cf9a637c4892}, !- Handle
  Pipe Adiabatic 12,                      !- Name
  {cc02f6af-566e-4454-8453-99109ac5b4e1}, !- Inlet Node Name
  {61beb393-679a-41b9-a79c-5e23a601fe0e}; !- Outlet Node Name

OS:Node,
  {4d529eea-da7a-4720-a4bf-83fcf1c20d28}, !- Handle
  Node 404,                               !- Name
  {61beb393-679a-41b9-a79c-5e23a601fe0e}, !- Inlet Port
  {f37ff138-a047-42a3-9078-22bdecdab3de}; !- Outlet Port

OS:Connection,
  {cc02f6af-566e-4454-8453-99109ac5b4e1}, !- Handle
  {5d8f0229-0c2a-4072-b24d-106a37bcc9a4}, !- Name
  {7dd3c6d5-a786-425c-a4b2-f472e15e4429}, !- Source Object
  3,                                      !- Outlet Port
  {3324599c-a7c5-4eef-ab66-cf9a637c4892}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61beb393-679a-41b9-a79c-5e23a601fe0e}, !- Handle
  {d4f4a504-08f1-447a-ade0-980c14cead7e}, !- Name
  {3324599c-a7c5-4eef-ab66-cf9a637c4892}, !- Source Object
  3,                                      !- Outlet Port
  {4d529eea-da7a-4720-a4bf-83fcf1c20d28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f37ff138-a047-42a3-9078-22bdecdab3de}, !- Handle
  {2bbac628-4f50-4f23-bfa4-c724036ef082}, !- Name
  {4d529eea-da7a-4720-a4bf-83fcf1c20d28}, !- Source Object
  3,                                      !- Outlet Port
  {168a9c6d-7214-4e5a-9f33-f086c5aeefe9}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9e885402-64e6-48fd-9b5d-070f2adcf70b}, !- Handle
  Pipe Adiabatic 13,                      !- Name
  {90243800-3fdf-42c2-8fc5-c3b873b76d1d}, !- Inlet Node Name
  {b64962b4-37c6-486a-bca9-7b0fe1fa09e1}; !- Outlet Node Name

OS:Node,
  {066ff4bd-0910-4763-ba36-f67b74de7f14}, !- Handle
  Node 405,                               !- Name
  {eb541327-7c77-4f24-a22d-ad0633585a86}, !- Inlet Port
  {90243800-3fdf-42c2-8fc5-c3b873b76d1d}; !- Outlet Port

OS:Connection,
  {eb541327-7c77-4f24-a22d-ad0633585a86}, !- Handle
  {d02e72a8-3a69-4487-beeb-45a8436fd7cb}, !- Name
  {a1768ca8-5df3-4aa7-ab18-483345bd8aaa}, !- Source Object
  2,                                      !- Outlet Port
  {066ff4bd-0910-4763-ba36-f67b74de7f14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90243800-3fdf-42c2-8fc5-c3b873b76d1d}, !- Handle
  {e610db2f-7a1f-4176-be70-8622023293e6}, !- Name
  {066ff4bd-0910-4763-ba36-f67b74de7f14}, !- Source Object
  3,                                      !- Outlet Port
  {9e885402-64e6-48fd-9b5d-070f2adcf70b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b64962b4-37c6-486a-bca9-7b0fe1fa09e1}, !- Handle
  {c3762277-0c95-4249-9cd0-46c318e8e58f}, !- Name
  {9e885402-64e6-48fd-9b5d-070f2adcf70b}, !- Source Object
  3,                                      !- Outlet Port
  {744e7fef-98ca-4c9b-9b16-463e4238fde6}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {beb9b6cf-f04a-4b14-a21e-efc51e8e48f0}, !- Handle
  Pipe Adiabatic 14,                      !- Name
  {f9741e17-e1bf-4a83-a315-780a889d465f}, !- Inlet Node Name
  {05c79e6c-9833-4adc-b4e6-77f122e0ec1e}; !- Outlet Node Name

OS:Node,
  {44d6cc1a-4e8c-4b5d-8ddd-4bbaf6557a7b}, !- Handle
  Node 406,                               !- Name
  {05c79e6c-9833-4adc-b4e6-77f122e0ec1e}, !- Inlet Port
  {9c19fb4e-a881-46e2-b6c1-badcf979c56e}; !- Outlet Port

OS:Connection,
  {f9741e17-e1bf-4a83-a315-780a889d465f}, !- Handle
  {2475ff24-fc53-46a0-b1f5-74876689ea18}, !- Name
  {89beab44-9313-42be-be57-3c823fdcea22}, !- Source Object
  3,                                      !- Outlet Port
  {beb9b6cf-f04a-4b14-a21e-efc51e8e48f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05c79e6c-9833-4adc-b4e6-77f122e0ec1e}, !- Handle
  {1f3efb4c-88f0-4aff-9520-6d7e56c0102a}, !- Name
  {beb9b6cf-f04a-4b14-a21e-efc51e8e48f0}, !- Source Object
  3,                                      !- Outlet Port
  {44d6cc1a-4e8c-4b5d-8ddd-4bbaf6557a7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c19fb4e-a881-46e2-b6c1-badcf979c56e}, !- Handle
  {abc52335-77b4-427f-b86d-b4b1d361b327}, !- Name
  {44d6cc1a-4e8c-4b5d-8ddd-4bbaf6557a7b}, !- Source Object
  3,                                      !- Outlet Port
  {34c6db7c-8841-4457-a812-1ba391b14dc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b88cdf76-e115-45ef-9033-71e23c9bfd89}, !- Handle
  Pipe Adiabatic 15,                      !- Name
  {45ae2bfe-3a0c-47b7-879e-d4735b8a553e}, !- Inlet Node Name
  {9032818b-2073-424e-bc21-e6918ce664a1}; !- Outlet Node Name

OS:Node,
  {4292af77-90a7-4e56-b7cf-7bd613b881e0}, !- Handle
  Node 407,                               !- Name
  {54ea173c-eb4d-4da8-9f6e-fc3479aacac7}, !- Inlet Port
  {45ae2bfe-3a0c-47b7-879e-d4735b8a553e}; !- Outlet Port

OS:Connection,
  {54ea173c-eb4d-4da8-9f6e-fc3479aacac7}, !- Handle
  {380e9766-f8b3-4ea7-84be-737646d5a085}, !- Name
  {168a9c6d-7214-4e5a-9f33-f086c5aeefe9}, !- Source Object
  2,                                      !- Outlet Port
  {4292af77-90a7-4e56-b7cf-7bd613b881e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45ae2bfe-3a0c-47b7-879e-d4735b8a553e}, !- Handle
  {95bfc68e-00d5-47f0-8bce-0c52d07e465b}, !- Name
  {4292af77-90a7-4e56-b7cf-7bd613b881e0}, !- Source Object
  3,                                      !- Outlet Port
  {b88cdf76-e115-45ef-9033-71e23c9bfd89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9032818b-2073-424e-bc21-e6918ce664a1}, !- Handle
  {35f4f294-b4de-4f0e-9eb3-c91f3417b48b}, !- Name
  {b88cdf76-e115-45ef-9033-71e23c9bfd89}, !- Source Object
  3,                                      !- Outlet Port
  {b0d46189-f74d-4f3d-9f4c-6291eee226f4}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {a5b65bb8-9b95-4dad-8d8f-b1cc3bbd5ae8}, !- Handle
  Water Use Connections 1,                !- Name
  {1abbcabe-dd71-4c93-94f3-57cfb6564445}, !- Inlet Node Name
  {55ecd075-2682-455c-bafe-f5340f1bc416}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {662c6749-cf9a-4578-bdcb-ed29c282054f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8f587b6b-495d-4d92-b665-4e96f8e24c18}, !- Handle
  Main Service Water Use Def 7.63gal/min, !- Name
  ,                                       !- End-Use Subcategory
  0.000481378198528166,                   !- Peak Flow Rate {m3/s}
  {b5c1beea-72cb-4ca6-8b10-4d98f170e2e7}, !- Target Temperature Schedule Name
  {e223bbaa-e268-4960-82f3-3a30096afef1}, !- Sensible Fraction Schedule Name
  {1da16a9d-4690-4fed-afa7-c60281303265}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e223bbaa-e268-4960-82f3-3a30096afef1}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {d96d67c1-2a68-4b81-8bac-663f300a9b89}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d96d67c1-2a68-4b81-8bac-663f300a9b89}, !- Handle
  Schedule Day 67,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1da16a9d-4690-4fed-afa7-c60281303265}, !- Handle
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {b62a1f85-eeff-4458-8046-2eb5f234ee81}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b62a1f85-eeff-4458-8046-2eb5f234ee81}, !- Handle
  Schedule Day 68,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b5c1beea-72cb-4ca6-8b10-4d98f170e2e7}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {6063d83a-ebb0-4141-b761-4a0ea9f52e10}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6063d83a-ebb0-4141-b761-4a0ea9f52e10}, !- Handle
  Schedule Day 69,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {662c6749-cf9a-4578-bdcb-ed29c282054f}, !- Handle
  Main Service Water Use 7.63gal/min,     !- Name
  {8f587b6b-495d-4d92-b665-4e96f8e24c18}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {582fb7d0-9072-4210-b6c1-1ae178d581bd}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {582fb7d0-9072-4210-b6c1-1ae178d581bd}, !- Handle
  SchoolSecondary BLDG_SWH_SCH,           !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  {d5edf680-720e-4c4d-b076-0ee1913d0ebb}, !- Default Day Schedule Name
  {d5261212-4668-4332-ad70-ce73c3bacb2e}, !- Summer Design Day Schedule Name
  {147e8848-5a06-4089-bc4e-52a5a3d3c7b0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d5edf680-720e-4c4d-b076-0ee1913d0ebb}, !- Handle
  SchoolSecondary BLDG_SWH_SCH Default,   !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4a98f47c-e5bf-4fd8-8c4e-ac3ac5c1d1c5}, !- Handle
  Schedule Day 70,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d5261212-4668-4332-ad70-ce73c3bacb2e}, !- Handle
  SchoolSecondary BLDG_SWH_SCH Summer Design Day, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.34,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.63,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.72,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.79,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.83,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.61,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.65,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.1,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.19,                                   !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.25,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.22,                                   !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.12,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.09;                                   !- Value Until Time 16

OS:Schedule:Rule,
  {a9603b81-b74f-4ec6-a94d-23ed13605590}, !- Handle
  Schedule Rule 103,                      !- Name
  {582fb7d0-9072-4210-b6c1-1ae178d581bd}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {b4748c24-d5a8-482d-8515-0c531f4c4eb9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {b4748c24-d5a8-482d-8515-0c531f4c4eb9}, !- Handle
  SchoolSecondary BLDG_SWH_SCH Sun|Sat Day, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1bb1b254-6599-4119-ab00-b619c8e4be86}, !- Handle
  Schedule Rule 104,                      !- Name
  {582fb7d0-9072-4210-b6c1-1ae178d581bd}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {7caa5ce8-0cf1-4e47-807a-93c5a87aca56}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {7caa5ce8-0cf1-4e47-807a-93c5a87aca56}, !- Handle
  SchoolSecondary BLDG_SWH_SCH Wkdy Day,  !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.34,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.63,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.79,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.83,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.61,                                   !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.65,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.1,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.19,                                   !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Day,
  {1e2e460b-fa89-4dca-8d97-017105bb5105}, !- Handle
  Schedule Day 71,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {147e8848-5a06-4089-bc4e-52a5a3d3c7b0}, !- Handle
  SchoolSecondary BLDG_SWH_SCH Winter Design Day, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03,                                   !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.03;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {4fac251d-9763-4869-8779-5df034eeaaf4}, !- Handle
  Schedule Rule 105,                      !- Name
  {582fb7d0-9072-4210-b6c1-1ae178d581bd}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {e3b6267c-8da0-4f7e-a6e1-b6ff7b00ba20}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  16,                                     !- Start Day
  9,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {e3b6267c-8da0-4f7e-a6e1-b6ff7b00ba20}, !- Handle
  SchoolSecondary BLDG_SWH_SCH Sun|Sat Day 1, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4cdcd9e8-588f-4485-8ca7-43a7dee4befc}, !- Handle
  Schedule Rule 106,                      !- Name
  {582fb7d0-9072-4210-b6c1-1ae178d581bd}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {1dcb80c3-d72b-4160-9fd2-d12f8b9708ce}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  16,                                     !- Start Day
  9,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {1dcb80c3-d72b-4160-9fd2-d12f8b9708ce}, !- Handle
  SchoolSecondary BLDG_SWH_SCH Wkdy Day 1, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {bef7b03e-13ba-4b7d-b03f-22688451ed3e}, !- Handle
  Schedule Rule 107,                      !- Name
  {582fb7d0-9072-4210-b6c1-1ae178d581bd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {219626f0-3412-44d8-955f-4f829886453f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  16,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {219626f0-3412-44d8-955f-4f829886453f}, !- Handle
  SchoolSecondary BLDG_SWH_SCH Sat Day,   !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {92257187-7020-4477-8d79-7e255c34dfff}, !- Handle
  Schedule Rule 108,                      !- Name
  {582fb7d0-9072-4210-b6c1-1ae178d581bd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c3a867f2-e15f-48c6-a9da-639ee7ee2d9b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  16,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c3a867f2-e15f-48c6-a9da-639ee7ee2d9b}, !- Handle
  SchoolSecondary BLDG_SWH_SCH Wkdy Day 2, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.34,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.63,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.79,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.83,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.61,                                   !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.65,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.1,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.19,                                   !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Node,
  {0307d3eb-15c3-44e9-8a5d-b9c1395670e7}, !- Handle
  Node 408,                               !- Name
  {5f0a34dc-6e88-44db-9f57-dac9ac58523c}, !- Inlet Port
  {1abbcabe-dd71-4c93-94f3-57cfb6564445}; !- Outlet Port

OS:Connection,
  {5f0a34dc-6e88-44db-9f57-dac9ac58523c}, !- Handle
  {db66be03-51ba-4f7c-a51d-ffdd0ddd2773}, !- Name
  {34c6db7c-8841-4457-a812-1ba391b14dc0}, !- Source Object
  4,                                      !- Outlet Port
  {0307d3eb-15c3-44e9-8a5d-b9c1395670e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {16101189-f9cb-409f-8cc8-53147c133a41}, !- Handle
  Node 409,                               !- Name
  {55ecd075-2682-455c-bafe-f5340f1bc416}, !- Inlet Port
  {c5374e0c-8fb7-4304-b3fc-4d8aa6a23f12}; !- Outlet Port

OS:Connection,
  {1abbcabe-dd71-4c93-94f3-57cfb6564445}, !- Handle
  {8969bd96-d65c-4239-ad65-6cf46c5ee263}, !- Name
  {0307d3eb-15c3-44e9-8a5d-b9c1395670e7}, !- Source Object
  3,                                      !- Outlet Port
  {a5b65bb8-9b95-4dad-8d8f-b1cc3bbd5ae8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55ecd075-2682-455c-bafe-f5340f1bc416}, !- Handle
  {551cf208-83bf-4eae-8105-d633425a4013}, !- Name
  {a5b65bb8-9b95-4dad-8d8f-b1cc3bbd5ae8}, !- Source Object
  3,                                      !- Outlet Port
  {16101189-f9cb-409f-8cc8-53147c133a41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5374e0c-8fb7-4304-b3fc-4d8aa6a23f12}, !- Handle
  {797dc44c-c62b-4204-895a-4418ab6e0eec}, !- Name
  {16101189-f9cb-409f-8cc8-53147c133a41}, !- Source Object
  3,                                      !- Outlet Port
  {168a9c6d-7214-4e5a-9f33-f086c5aeefe9}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {82c0da2c-2197-4ea8-bc7f-7197fb77cb42}, !- Handle
  Service Water Loop,                     !- Name
  ,                                       !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {f46bbe93-e534-43b4-ba1f-aa3294c3a044}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {115599e3-6ea3-41e8-baf8-7d32e0a3be1d}, !- Plant Side Inlet Node Name
  {249c55d1-cd2d-4be1-9eed-4d42e7d4c275}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {36cd667a-5655-4cf7-9b92-e1d26a620928}, !- Demand Side Inlet Node Name
  {4b02ddb7-3489-47a8-bb78-b6f5c1885f1c}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {e8e43c7f-0e30-4b0c-a3ed-115a0386ebae}, !- Handle
  {82c0da2c-2197-4ea8-bc7f-7197fb77cb42}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {9856b4f2-1122-482b-ae3c-c66899f2d708}, !- Handle
  Node 410,                               !- Name
  {115599e3-6ea3-41e8-baf8-7d32e0a3be1d}, !- Inlet Port
  {548b0111-4f33-4eb0-acf2-cace23eeb64d}; !- Outlet Port

OS:Node,
  {f46bbe93-e534-43b4-ba1f-aa3294c3a044}, !- Handle
  Node 411,                               !- Name
  {707b3eb9-1827-4a9f-9070-bbba54270171}, !- Inlet Port
  {249c55d1-cd2d-4be1-9eed-4d42e7d4c275}; !- Outlet Port

OS:Node,
  {b2e1c95c-d6b4-4c5b-97d6-f8e7009aab54}, !- Handle
  Node 412,                               !- Name
  {3a88dabd-0cb4-4829-ac53-44ba87a8f6ec}, !- Inlet Port
  {33cefdc3-8146-4a10-8594-23c42dbfcc41}; !- Outlet Port

OS:Connector:Mixer,
  {a046f4be-3328-46bc-b460-736b21b42ee1}, !- Handle
  Connector Mixer 7,                      !- Name
  {f5e137e6-d97e-4a4d-8604-90d151f8260f}, !- Outlet Branch Name
  {ae453d57-4654-4df2-a93d-02c75309f1d4}, !- Inlet Branch Name 1
  {54570366-aa48-4add-b65a-6125883820ca}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {0046dd25-88a5-4436-921e-a0a6bcdb7f85}, !- Handle
  Connector Splitter 7,                   !- Name
  {4e8783ed-c215-493b-a8ef-f9e6abc53baf}, !- Inlet Branch Name
  {3a88dabd-0cb4-4829-ac53-44ba87a8f6ec}, !- Outlet Branch Name 1
  {d5fc9136-47a0-45a5-b3f1-4f105a7771ee}; !- Outlet Branch Name 2

OS:Connection,
  {115599e3-6ea3-41e8-baf8-7d32e0a3be1d}, !- Handle
  {5d5c705c-9b80-4c14-a988-e6297a1bc292}, !- Name
  {82c0da2c-2197-4ea8-bc7f-7197fb77cb42}, !- Source Object
  13,                                     !- Outlet Port
  {9856b4f2-1122-482b-ae3c-c66899f2d708}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a88dabd-0cb4-4829-ac53-44ba87a8f6ec}, !- Handle
  {54586d07-af5d-4b87-b239-444278d717ec}, !- Name
  {0046dd25-88a5-4436-921e-a0a6bcdb7f85}, !- Source Object
  3,                                      !- Outlet Port
  {b2e1c95c-d6b4-4c5b-97d6-f8e7009aab54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {249c55d1-cd2d-4be1-9eed-4d42e7d4c275}, !- Handle
  {7db740fe-3b27-4e97-962b-28f047cf13df}, !- Name
  {f46bbe93-e534-43b4-ba1f-aa3294c3a044}, !- Source Object
  3,                                      !- Outlet Port
  {82c0da2c-2197-4ea8-bc7f-7197fb77cb42}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {687875f4-700e-4e20-9225-21ce4b315181}, !- Handle
  Node 413,                               !- Name
  {36cd667a-5655-4cf7-9b92-e1d26a620928}, !- Inlet Port
  {e50a8ecc-8c5a-40c7-9832-ce03243af934}; !- Outlet Port

OS:Node,
  {f8e76941-367a-4868-9017-3119610098e2}, !- Handle
  Node 414,                               !- Name
  {248c7cbc-7d17-42bc-90e3-ac91a6d3871a}, !- Inlet Port
  {4b02ddb7-3489-47a8-bb78-b6f5c1885f1c}; !- Outlet Port

OS:Node,
  {5c14399b-ca6b-4121-b631-b278fcc75eaa}, !- Handle
  Node 415,                               !- Name
  {2ea765c0-f032-4361-929b-85f769c57a6d}, !- Inlet Port
  {cf950bac-dfd5-4cd7-a5e3-397c68607b9f}; !- Outlet Port

OS:Connector:Mixer,
  {d9cfbc2b-df73-4639-976a-199c10f25d73}, !- Handle
  Connector Mixer 8,                      !- Name
  {e478a7c3-fcc1-4911-b4d4-aa306f99dae8}, !- Outlet Branch Name
  {989f7190-79bf-4a23-9564-9addda3d9eac}, !- Inlet Branch Name 1
  {dbded7ef-0016-402b-b86e-588faf64dc04}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {67f985d0-9d30-4a01-998b-437c4aa3be83}, !- Handle
  Connector Splitter 8,                   !- Name
  {5151d760-d186-4981-9da2-8cb74482ab0a}, !- Inlet Branch Name
  {2ea765c0-f032-4361-929b-85f769c57a6d}, !- Outlet Branch Name 1
  {939638e8-8b33-4247-b678-9ce3a1004353}; !- Outlet Branch Name 2

OS:Connection,
  {36cd667a-5655-4cf7-9b92-e1d26a620928}, !- Handle
  {ded0ea15-8536-47ab-82af-ff710d885b62}, !- Name
  {82c0da2c-2197-4ea8-bc7f-7197fb77cb42}, !- Source Object
  16,                                     !- Outlet Port
  {687875f4-700e-4e20-9225-21ce4b315181}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ea765c0-f032-4361-929b-85f769c57a6d}, !- Handle
  {7ae2dbc5-5868-4708-ab5a-2b3dc0796018}, !- Name
  {67f985d0-9d30-4a01-998b-437c4aa3be83}, !- Source Object
  3,                                      !- Outlet Port
  {5c14399b-ca6b-4121-b631-b278fcc75eaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b02ddb7-3489-47a8-bb78-b6f5c1885f1c}, !- Handle
  {1177cc4b-7d54-46b2-bb68-4a5245b159a1}, !- Name
  {f8e76941-367a-4868-9017-3119610098e2}, !- Source Object
  3,                                      !- Outlet Port
  {82c0da2c-2197-4ea8-bc7f-7197fb77cb42}, !- Target Object
  17;                                     !- Inlet Port

OS:ScheduleTypeLimits,
  {6cb26655-e9bf-44b3-bc2d-01f55a7fbc74}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  100,                                    !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {c51d9cb7-9d7e-47a6-afbd-90ff3dba8db5}, !- Handle
  Service Water Booster Temp - 180.0F,    !- Name
  {6cb26655-e9bf-44b3-bc2d-01f55a7fbc74}, !- Schedule Type Limits Name
  {1ed3bf60-7d89-4279-840d-aeae422bd924}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1ed3bf60-7d89-4279-840d-aeae422bd924}, !- Handle
  Service Water Booster Temp - 180.0F Default, !- Name
  {6cb26655-e9bf-44b3-bc2d-01f55a7fbc74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {761e9c0d-68b0-4abe-87d5-d7b7b9b4574f}, !- Handle
  Hot water booster setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {c51d9cb7-9d7e-47a6-afbd-90ff3dba8db5}, !- Schedule Name
  {f46bbe93-e534-43b4-ba1f-aa3294c3a044}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {64d08fff-8c78-45bf-a6d4-08fc212f879b}, !- Handle
  Booster Water Loop Pump,                !- Name
  {fa04d2de-30bc-4af7-a286-e1192359d71b}, !- Inlet Node Name
  {81503b6e-2e4d-4c3a-b995-6171ce2a04f2}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  0,                                      !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ;                                       !- Skin Loss Radiative Fraction

OS:Node,
  {111fc191-2d9f-455b-bb33-8ebd1b64cc56}, !- Handle
  Node 416,                               !- Name
  {81503b6e-2e4d-4c3a-b995-6171ce2a04f2}, !- Inlet Port
  {4e8783ed-c215-493b-a8ef-f9e6abc53baf}; !- Outlet Port

OS:Connection,
  {81503b6e-2e4d-4c3a-b995-6171ce2a04f2}, !- Handle
  {b25e6c9c-ecc3-40f8-9f6c-7fe9acad6534}, !- Name
  {64d08fff-8c78-45bf-a6d4-08fc212f879b}, !- Source Object
  3,                                      !- Outlet Port
  {111fc191-2d9f-455b-bb33-8ebd1b64cc56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e8783ed-c215-493b-a8ef-f9e6abc53baf}, !- Handle
  {1b84a8f9-1258-4d8d-9f9c-be098bb6b3f4}, !- Name
  {111fc191-2d9f-455b-bb33-8ebd1b64cc56}, !- Source Object
  3,                                      !- Outlet Port
  {0046dd25-88a5-4436-921e-a0a6bcdb7f85}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {9fe94b39-2048-4830-8450-3b5387896b49}, !- Handle
  6.0gal Electricity Water Heater - 48kBtu/hr 1.0Eff, !- Name
  0.0227124707038191,                     !- Tank Volume {m3}
  {c51d9cb7-9d7e-47a6-afbd-90ff3dba8db5}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  14000.0050221271,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  20,                                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  ,                                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {db889c44-5239-452b-b93c-be49a4252f0d}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  0.796809386924012,                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  0.796809386924012,                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {33cefdc3-8146-4a10-8594-23c42dbfcc41}, !- Use Side Inlet Node Name
  {ba1e9882-9e2b-4941-9744-9ab47baa1320}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5;                                    !- Indirect Water Heating Recovery Time {hr}

OS:Schedule:Ruleset,
  {24b4030a-5a95-4edc-b23b-371616e19e8c}, !- Handle
  Schedule Ruleset 6,                     !- Name
  {bf7de565-c723-4838-afc6-3c656044f583}, !- Schedule Type Limits Name
  {9e0c0b1c-3eeb-4233-afd6-1cc61c4a200f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9e0c0b1c-3eeb-4233-afd6-1cc61c4a200f}, !- Handle
  Schedule Day 72,                        !- Name
  {bf7de565-c723-4838-afc6-3c656044f583}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {5c9172e2-96c9-4364-9e8e-0911077ce26f}, !- Handle
  Schedule Ruleset 7,                     !- Name
  {bf7de565-c723-4838-afc6-3c656044f583}, !- Schedule Type Limits Name
  {6990a433-0670-4951-8f74-f91b14ccc0aa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6990a433-0670-4951-8f74-f91b14ccc0aa}, !- Handle
  Schedule Day 73,                        !- Name
  {bf7de565-c723-4838-afc6-3c656044f583}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {db889c44-5239-452b-b93c-be49a4252f0d}, !- Handle
  Water Heater Ambient Temp Schedule - 70F 1, !- Name
  {6cb26655-e9bf-44b3-bc2d-01f55a7fbc74}, !- Schedule Type Limits Name
  {f4617c74-496f-4a09-b457-378d422c9bc6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f4617c74-496f-4a09-b457-378d422c9bc6}, !- Handle
  Water Heater Ambient Temp Schedule - 70F Default 1, !- Name
  {6cb26655-e9bf-44b3-bc2d-01f55a7fbc74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {3ec30172-25aa-4a09-8ee5-d6ea73ef572b}, !- Handle
  Node 417,                               !- Name
  {ba1e9882-9e2b-4941-9744-9ab47baa1320}, !- Inlet Port
  {ae453d57-4654-4df2-a93d-02c75309f1d4}; !- Outlet Port

OS:Connection,
  {33cefdc3-8146-4a10-8594-23c42dbfcc41}, !- Handle
  {1f4b2724-227d-4045-a68a-39a18e1217dd}, !- Name
  {b2e1c95c-d6b4-4c5b-97d6-f8e7009aab54}, !- Source Object
  3,                                      !- Outlet Port
  {9fe94b39-2048-4830-8450-3b5387896b49}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {ba1e9882-9e2b-4941-9744-9ab47baa1320}, !- Handle
  {665dbd64-03c1-4e32-b48e-54abdf7190c0}, !- Name
  {9fe94b39-2048-4830-8450-3b5387896b49}, !- Source Object
  32,                                     !- Outlet Port
  {3ec30172-25aa-4a09-8ee5-d6ea73ef572b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae453d57-4654-4df2-a93d-02c75309f1d4}, !- Handle
  {6e6e11a1-bb6b-41d6-a5b2-e1d82535bb07}, !- Name
  {3ec30172-25aa-4a09-8ee5-d6ea73ef572b}, !- Source Object
  3,                                      !- Outlet Port
  {a046f4be-3328-46bc-b460-736b21b42ee1}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9dea103a-b927-4b04-8371-9a0999b6d779}, !- Handle
  Pipe Adiabatic 16,                      !- Name
  {9ef5cb6a-caf9-461b-af82-203a1bee04b9}, !- Inlet Node Name
  {e2a6cf1c-f12e-41d6-a132-b2ed9cd3f1e5}; !- Outlet Node Name

OS:Node,
  {40bb1e5d-7191-4160-a078-455d48e7bc72}, !- Handle
  Node 418,                               !- Name
  {d5fc9136-47a0-45a5-b3f1-4f105a7771ee}, !- Inlet Port
  {9ef5cb6a-caf9-461b-af82-203a1bee04b9}; !- Outlet Port

OS:Connection,
  {d5fc9136-47a0-45a5-b3f1-4f105a7771ee}, !- Handle
  {ddd44499-50be-47e3-b1b0-1866404be31f}, !- Name
  {0046dd25-88a5-4436-921e-a0a6bcdb7f85}, !- Source Object
  4,                                      !- Outlet Port
  {40bb1e5d-7191-4160-a078-455d48e7bc72}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bc275aae-b8b0-4c3b-a149-1c045526f751}, !- Handle
  Node 419,                               !- Name
  {e2a6cf1c-f12e-41d6-a132-b2ed9cd3f1e5}, !- Inlet Port
  {54570366-aa48-4add-b65a-6125883820ca}; !- Outlet Port

OS:Connection,
  {9ef5cb6a-caf9-461b-af82-203a1bee04b9}, !- Handle
  {4abeb7aa-ac97-440b-b4e1-37ba3c5ae6a9}, !- Name
  {40bb1e5d-7191-4160-a078-455d48e7bc72}, !- Source Object
  3,                                      !- Outlet Port
  {9dea103a-b927-4b04-8371-9a0999b6d779}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2a6cf1c-f12e-41d6-a132-b2ed9cd3f1e5}, !- Handle
  {c40e845c-3118-4ca6-9258-62ec39f65210}, !- Name
  {9dea103a-b927-4b04-8371-9a0999b6d779}, !- Source Object
  3,                                      !- Outlet Port
  {bc275aae-b8b0-4c3b-a149-1c045526f751}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54570366-aa48-4add-b65a-6125883820ca}, !- Handle
  {7f3d9335-a6a2-41ae-a1e7-c65c71d2e592}, !- Name
  {bc275aae-b8b0-4c3b-a149-1c045526f751}, !- Source Object
  3,                                      !- Outlet Port
  {a046f4be-3328-46bc-b460-736b21b42ee1}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a38e3670-af66-48b9-9079-88b1d678985a}, !- Handle
  Pipe Adiabatic 17,                      !- Name
  {cf950bac-dfd5-4cd7-a5e3-397c68607b9f}, !- Inlet Node Name
  {8f513728-7bb4-4f86-9c2a-069270a0a575}; !- Outlet Node Name

OS:Node,
  {ad75fe44-ca42-4565-8a49-f3296944eeb6}, !- Handle
  Node 420,                               !- Name
  {8f513728-7bb4-4f86-9c2a-069270a0a575}, !- Inlet Port
  {989f7190-79bf-4a23-9564-9addda3d9eac}; !- Outlet Port

OS:Connection,
  {cf950bac-dfd5-4cd7-a5e3-397c68607b9f}, !- Handle
  {53ee07af-43d1-454b-b21b-cbbf908742b1}, !- Name
  {5c14399b-ca6b-4121-b631-b278fcc75eaa}, !- Source Object
  3,                                      !- Outlet Port
  {a38e3670-af66-48b9-9079-88b1d678985a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f513728-7bb4-4f86-9c2a-069270a0a575}, !- Handle
  {83b8c444-5fc5-4551-a892-ab311faec01d}, !- Name
  {a38e3670-af66-48b9-9079-88b1d678985a}, !- Source Object
  3,                                      !- Outlet Port
  {ad75fe44-ca42-4565-8a49-f3296944eeb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {989f7190-79bf-4a23-9564-9addda3d9eac}, !- Handle
  {3d9e22ba-178a-492a-a9d4-a0a12c4897f9}, !- Name
  {ad75fe44-ca42-4565-8a49-f3296944eeb6}, !- Source Object
  3,                                      !- Outlet Port
  {d9cfbc2b-df73-4639-976a-199c10f25d73}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {19b3073f-2d01-444e-aae4-b0c156831d16}, !- Handle
  Pipe Adiabatic 18,                      !- Name
  {6573101b-3cd3-486f-b121-5725eeb0176d}, !- Inlet Node Name
  {707b3eb9-1827-4a9f-9070-bbba54270171}; !- Outlet Node Name

OS:Node,
  {131062af-3652-484a-83a8-e3fa7e34198c}, !- Handle
  Node 421,                               !- Name
  {f5e137e6-d97e-4a4d-8604-90d151f8260f}, !- Inlet Port
  {6573101b-3cd3-486f-b121-5725eeb0176d}; !- Outlet Port

OS:Connection,
  {f5e137e6-d97e-4a4d-8604-90d151f8260f}, !- Handle
  {5e357ac2-0f86-4d51-8b7d-03edbb2ea11b}, !- Name
  {a046f4be-3328-46bc-b460-736b21b42ee1}, !- Source Object
  2,                                      !- Outlet Port
  {131062af-3652-484a-83a8-e3fa7e34198c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6573101b-3cd3-486f-b121-5725eeb0176d}, !- Handle
  {cffd79f2-6630-489d-a0ba-cf9c527c3a93}, !- Name
  {131062af-3652-484a-83a8-e3fa7e34198c}, !- Source Object
  3,                                      !- Outlet Port
  {19b3073f-2d01-444e-aae4-b0c156831d16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {707b3eb9-1827-4a9f-9070-bbba54270171}, !- Handle
  {c0d4191d-f30d-487e-98df-5bc88c5f9f9f}, !- Name
  {19b3073f-2d01-444e-aae4-b0c156831d16}, !- Source Object
  3,                                      !- Outlet Port
  {f46bbe93-e534-43b4-ba1f-aa3294c3a044}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c061333f-4cd5-445c-9208-152030b5d983}, !- Handle
  Pipe Adiabatic 19,                      !- Name
  {e50a8ecc-8c5a-40c7-9832-ce03243af934}, !- Inlet Node Name
  {8b3adcfb-5271-4240-bd21-a98c2681b57a}; !- Outlet Node Name

OS:Node,
  {a8b4792d-1549-471d-a5b4-533e9114692a}, !- Handle
  Node 422,                               !- Name
  {8b3adcfb-5271-4240-bd21-a98c2681b57a}, !- Inlet Port
  {5151d760-d186-4981-9da2-8cb74482ab0a}; !- Outlet Port

OS:Connection,
  {e50a8ecc-8c5a-40c7-9832-ce03243af934}, !- Handle
  {7f5bc88a-2463-454a-8a18-95b0b1a14127}, !- Name
  {687875f4-700e-4e20-9225-21ce4b315181}, !- Source Object
  3,                                      !- Outlet Port
  {c061333f-4cd5-445c-9208-152030b5d983}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b3adcfb-5271-4240-bd21-a98c2681b57a}, !- Handle
  {cd513c4e-ee16-49bc-b45f-d44cafd99646}, !- Name
  {c061333f-4cd5-445c-9208-152030b5d983}, !- Source Object
  3,                                      !- Outlet Port
  {a8b4792d-1549-471d-a5b4-533e9114692a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5151d760-d186-4981-9da2-8cb74482ab0a}, !- Handle
  {73259a3d-99b7-4585-bb2a-604b0f150525}, !- Name
  {a8b4792d-1549-471d-a5b4-533e9114692a}, !- Source Object
  3,                                      !- Outlet Port
  {67f985d0-9d30-4a01-998b-437c4aa3be83}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3f19b4f2-5e23-4cab-9d62-54b29bdf0d95}, !- Handle
  Pipe Adiabatic 20,                      !- Name
  {7f65e552-d53c-4466-bd57-9f331ab9a322}, !- Inlet Node Name
  {248c7cbc-7d17-42bc-90e3-ac91a6d3871a}; !- Outlet Node Name

OS:Node,
  {401e46ee-9a01-4158-861c-563b6fab25d4}, !- Handle
  Node 423,                               !- Name
  {e478a7c3-fcc1-4911-b4d4-aa306f99dae8}, !- Inlet Port
  {7f65e552-d53c-4466-bd57-9f331ab9a322}; !- Outlet Port

OS:Connection,
  {e478a7c3-fcc1-4911-b4d4-aa306f99dae8}, !- Handle
  {22442b31-fa25-4514-92f3-23a5f1111854}, !- Name
  {d9cfbc2b-df73-4639-976a-199c10f25d73}, !- Source Object
  2,                                      !- Outlet Port
  {401e46ee-9a01-4158-861c-563b6fab25d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f65e552-d53c-4466-bd57-9f331ab9a322}, !- Handle
  {f29e6047-379a-444f-bfdb-a82a851a3a8e}, !- Name
  {401e46ee-9a01-4158-861c-563b6fab25d4}, !- Source Object
  3,                                      !- Outlet Port
  {3f19b4f2-5e23-4cab-9d62-54b29bdf0d95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {248c7cbc-7d17-42bc-90e3-ac91a6d3871a}, !- Handle
  {457b2507-f10c-4f21-aa22-9c811e8897f0}, !- Name
  {3f19b4f2-5e23-4cab-9d62-54b29bdf0d95}, !- Source Object
  3,                                      !- Outlet Port
  {f8e76941-367a-4868-9017-3119610098e2}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:FluidToFluid,
  {92d07b2d-17a7-42d6-9fc1-5c0e2b9a73ea}, !- Handle
  HX for Booster Water Heating,           !- Name
  ,                                       !- Availability Schedule Name
  {cdc6e6b8-7123-411b-9dbd-2c5e55fa9b13}, !- Loop Demand Side Inlet Node
  {c11194d0-0cc5-40fd-8a99-dcb18b8f744f}, !- Loop Demand Side Outlet Node
  autosize,                               !- Loop Demand Side Design Flow Rate {m3/s}
  {548b0111-4f33-4eb0-acf2-cace23eeb64d}, !- Loop Supply Side Inlet Node
  {05492434-ae83-4738-ae52-4364212bd3dc}, !- Loop Supply Side Outlet Node
  autosize,                               !- Loop Supply Side Design Flow Rate {m3/s}
  Ideal,                                  !- Heat Exchange Model Type
  autosize,                               !- Heat Exchanger U-Factor Times Area Value {W/K}
  UncontrolledOn,                         !- Control Type
  ,                                       !- Heat Exchanger Setpoint Node Name
  0.01,                                   !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
  LoopToLoop,                             !- Heat Transfer Metering End Use Type
  ,                                       !- Component Override Loop Supply Side Inlet Node
  ,                                       !- Component Override Loop Demand Side Inlet Node
  Loop,                                   !- Component Override Cooling Control Temperature Mode
  1,                                      !- Sizing Factor
  0,                                      !- Operation Minimum Temperature Limit {C}
  100;                                    !- Operation Maximum Temperature Limit {C}

OS:Node,
  {9a06b6a5-dce4-4adf-b2bc-4d199923f673}, !- Handle
  Node 424,                               !- Name
  {05492434-ae83-4738-ae52-4364212bd3dc}, !- Inlet Port
  {fa04d2de-30bc-4af7-a286-e1192359d71b}; !- Outlet Port

OS:Connection,
  {548b0111-4f33-4eb0-acf2-cace23eeb64d}, !- Handle
  {0fcd2db5-ca62-459c-8edd-b5f626ca8f61}, !- Name
  {9856b4f2-1122-482b-ae3c-c66899f2d708}, !- Source Object
  3,                                      !- Outlet Port
  {92d07b2d-17a7-42d6-9fc1-5c0e2b9a73ea}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {05492434-ae83-4738-ae52-4364212bd3dc}, !- Handle
  {f1bec33e-062a-4464-98aa-b96bb94b6e8f}, !- Name
  {92d07b2d-17a7-42d6-9fc1-5c0e2b9a73ea}, !- Source Object
  7,                                      !- Outlet Port
  {9a06b6a5-dce4-4adf-b2bc-4d199923f673}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa04d2de-30bc-4af7-a286-e1192359d71b}, !- Handle
  {0d4695ab-dd2f-454d-a027-37f77a9991a7}, !- Name
  {9a06b6a5-dce4-4adf-b2bc-4d199923f673}, !- Source Object
  3,                                      !- Outlet Port
  {64d08fff-8c78-45bf-a6d4-08fc212f879b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2d487e24-7f12-45a6-925c-721f41d46304}, !- Handle
  Node 425,                               !- Name
  {0f8820d0-fcaf-44fb-ab25-929a41710e63}, !- Inlet Port
  {cdc6e6b8-7123-411b-9dbd-2c5e55fa9b13}; !- Outlet Port

OS:Connection,
  {0f8820d0-fcaf-44fb-ab25-929a41710e63}, !- Handle
  {9e1d760a-f52e-4760-b2b3-343bfea72736}, !- Name
  {34c6db7c-8841-4457-a812-1ba391b14dc0}, !- Source Object
  5,                                      !- Outlet Port
  {2d487e24-7f12-45a6-925c-721f41d46304}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7897a2c0-db74-4725-adf2-a0a71d2f8864}, !- Handle
  Node 426,                               !- Name
  {c11194d0-0cc5-40fd-8a99-dcb18b8f744f}, !- Inlet Port
  {5545d86a-ac24-445b-b543-2856440b08a2}; !- Outlet Port

OS:Connection,
  {cdc6e6b8-7123-411b-9dbd-2c5e55fa9b13}, !- Handle
  {1e055ad7-08bf-45fc-b5e2-398e9a91e3f5}, !- Name
  {2d487e24-7f12-45a6-925c-721f41d46304}, !- Source Object
  3,                                      !- Outlet Port
  {92d07b2d-17a7-42d6-9fc1-5c0e2b9a73ea}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c11194d0-0cc5-40fd-8a99-dcb18b8f744f}, !- Handle
  {2f792adb-8b32-4edc-8580-910b57e555d0}, !- Name
  {92d07b2d-17a7-42d6-9fc1-5c0e2b9a73ea}, !- Source Object
  4,                                      !- Outlet Port
  {7897a2c0-db74-4725-adf2-a0a71d2f8864}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5545d86a-ac24-445b-b543-2856440b08a2}, !- Handle
  {4416cb59-5924-46c5-9f66-2b9ee47dc8fe}, !- Name
  {7897a2c0-db74-4725-adf2-a0a71d2f8864}, !- Source Object
  3,                                      !- Outlet Port
  {168a9c6d-7214-4e5a-9f33-f086c5aeefe9}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {7f33a613-9d1f-48e5-be42-eb1cf9fb88ed}, !- Handle
  Water Use Connections 2,                !- Name
  {661ebdb5-eece-48ea-945d-10a6ad60fa2a}, !- Inlet Node Name
  {1986dcb5-c733-4d9e-9a9a-b3baae0bbda3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1d277d59-3b1f-4f51-89d4-7d10ae28a8ef}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3d4a5071-aa24-4ed2-878e-5afd558eeb23}, !- Handle
  Water Fixture Def - 23.7 gal/min,       !- Name
  ,                                       !- End-Use Subcategory
  0.00149523765466809,                    !- Peak Flow Rate {m3/s}
  {31780213-e394-48ac-b934-d5a166696eea}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {31780213-e394-48ac-b934-d5a166696eea}, !- Handle
  Schedule Ruleset 8,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {87d8b84c-7cbf-46d9-8f60-7338f0f80861}; !- Default Day Schedule Name

OS:Schedule:Day,
  {87d8b84c-7cbf-46d9-8f60-7338f0f80861}, !- Handle
  Schedule Day 74,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {1d277d59-3b1f-4f51-89d4-7d10ae28a8ef}, !- Handle
  Booster Water Fixture - 23.7 gal/min at 180.0F, !- Name
  {3d4a5071-aa24-4ed2-878e-5afd558eeb23}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {582fb7d0-9072-4210-b6c1-1ae178d581bd}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {714f396c-09eb-4024-a81a-f2cefc31f397}, !- Handle
  Node 427,                               !- Name
  {939638e8-8b33-4247-b678-9ce3a1004353}, !- Inlet Port
  {661ebdb5-eece-48ea-945d-10a6ad60fa2a}; !- Outlet Port

OS:Connection,
  {939638e8-8b33-4247-b678-9ce3a1004353}, !- Handle
  {ceb00d3d-cc53-4f34-8a4e-8ad8712acee3}, !- Name
  {67f985d0-9d30-4a01-998b-437c4aa3be83}, !- Source Object
  4,                                      !- Outlet Port
  {714f396c-09eb-4024-a81a-f2cefc31f397}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {98afe8c4-2dfc-4440-87c6-219e064f8cb6}, !- Handle
  Node 428,                               !- Name
  {1986dcb5-c733-4d9e-9a9a-b3baae0bbda3}, !- Inlet Port
  {dbded7ef-0016-402b-b86e-588faf64dc04}; !- Outlet Port

OS:Connection,
  {661ebdb5-eece-48ea-945d-10a6ad60fa2a}, !- Handle
  {70235c7d-4c4d-4b61-82e9-4ac425fb14e8}, !- Name
  {714f396c-09eb-4024-a81a-f2cefc31f397}, !- Source Object
  3,                                      !- Outlet Port
  {7f33a613-9d1f-48e5-be42-eb1cf9fb88ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1986dcb5-c733-4d9e-9a9a-b3baae0bbda3}, !- Handle
  {e8bf7412-d508-4dc9-aba8-ce6c953be045}, !- Name
  {7f33a613-9d1f-48e5-be42-eb1cf9fb88ed}, !- Source Object
  3,                                      !- Outlet Port
  {98afe8c4-2dfc-4440-87c6-219e064f8cb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbded7ef-0016-402b-b86e-588faf64dc04}, !- Handle
  {ea4c0494-a8c8-4812-a075-51c7485ab12d}, !- Name
  {98afe8c4-2dfc-4440-87c6-219e064f8cb6}, !- Source Object
  3,                                      !- Outlet Port
  {d9cfbc2b-df73-4639-976a-199c10f25d73}, !- Target Object
  4;                                      !- Inlet Port

OS:Exterior:Lights:Definition,
  {bc9f9bc5-806c-4c27-9447-6019451c3909}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  14056;                                  !- Design Level {W}

OS:Schedule:Ruleset,
  {277c98f5-7bf4-415e-8029-46f765208878}, !- Handle
  SchoolSecondary Exterior_Lgt_ALWAYS_ON, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  {6142f45f-f65b-4330-bbca-240eec691749}, !- Default Day Schedule Name
  {529f34a2-8377-4bc1-b442-beba538b3d52}, !- Summer Design Day Schedule Name
  {71dd3ae3-f1d4-4299-9828-43da8596d77b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6142f45f-f65b-4330-bbca-240eec691749}, !- Handle
  SchoolSecondary Exterior_Lgt_ALWAYS_ON Default, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {648065c0-755c-42b4-adeb-80617092a4aa}, !- Handle
  Schedule Day 75,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {71dd3ae3-f1d4-4299-9828-43da8596d77b}, !- Handle
  SchoolSecondary Exterior_Lgt_ALWAYS_ON Winter Design Day, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {da753227-66f7-4341-9379-bcd18158a526}, !- Handle
  Schedule Day 76,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {529f34a2-8377-4bc1-b442-beba538b3d52}, !- Handle
  SchoolSecondary Exterior_Lgt_ALWAYS_ON Summer Design Day, !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Exterior:Lights,
  {0fb42ee3-3d85-4d0f-ad96-215e9bef8922}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {bc9f9bc5-806c-4c27-9447-6019451c3909}, !- Exterior Lights Definition Name
  {277c98f5-7bf4-415e-8029-46f765208878}, !- Schedule Name
  AstronomicalClock;                      !- Control Option

OS:WeatherFile,
  {78f2e6d8-353b-4dbb-a9d0-474e0bb1abd3}, !- Handle
  El Paso International Ap  Ut,           !- City
  TX,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  722700,                                 !- WMO Number
  31.77,                                  !- Latitude {deg}
  -106.5,                                 !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1186,                                   !- Elevation {m}
  file:///C:/Ruby200-x64/lib/ruby/gems/2.0.0/gems/openstudio-standards-0.1.0/data/weather/USA_TX_El.Paso.Intl.AP.722700_TMY3.epw, !- Url
  CC705637;                               !- Checksum

OS:Site:GroundTemperature:BuildingSurface,
  {1ffa6449-2e0a-4a70-8ac2-a72252890425}, !- Handle
  20.78,                                  !- January Ground Temperature {C}
  20.77,                                  !- February Ground Temperature {C}
  20.81,                                  !- March Ground Temperature {C}
  20.84,                                  !- April Ground Temperature {C}
  20.91,                                  !- May Ground Temperature {C}
  23.19,                                  !- June Ground Temperature {C}
  23.53,                                  !- July Ground Temperature {C}
  23.58,                                  !- August Ground Temperature {C}
  23.59,                                  !- September Ground Temperature {C}
  21.3,                                   !- October Ground Temperature {C}
  20.97,                                  !- November Ground Temperature {C}
  20.85;                                  !- December Ground Temperature {C}

OS:Site:WaterMainsTemperature,
  {0661f6d4-6db9-4c91-b2d1-f290434fb007}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  17.9416666666667,                       !- Annual Average Outdoor Air Temperature {C}
  21.1;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {5e4fb7f4-dc9b-4834-b979-75ed5eae74a3}, !- Handle
  El Paso International Ap  Ut Ann Htg 99.6% Condns DB, !- Name
  -5.2,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -5.2,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  87865,                                  !- Barometric Pressure {Pa}
  2.2,                                    !- Wind Speed {m/s}
  20,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {affcdef5-26e7-474a-a6b4-59bf9df5a782}, !- Handle
  El Paso International Ap  Ut Ann Clg .4% Condns DB=>MWB, !- Name
  38.1,                                   !- Maximum Dry-Bulb Temperature {C}
  13,                                     !- Daily Dry-Bulb Temperature Range {deltaC}
  18.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  87865,                                  !- Barometric Pressure {Pa}
  3.9,                                    !- Wind Speed {m/s}
  280,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.605,                                  !- ASHRAE Taub {dimensionless}
  1.547;                                  !- ASHRAE Taud {dimensionless}

OS:Sizing:Parameters,
  {07078b8b-c727-4d87-a605-4482d25452b8}, !- Handle
  1.2,                                    !- Heating Sizing Factor
  1.2;                                    !- Cooling Sizing Factor

OS:Schedule:Ruleset,
  {892d7fb0-0b80-45ee-bb29-2c99009288bd}, !- Handle
  Economizer Max OA Fraction 70 pct,      !- Name
  ,                                       !- Schedule Type Limits Name
  {57ee1e55-b5d0-450a-90bb-95655d6a9353}; !- Default Day Schedule Name

OS:Schedule:Day,
  {57ee1e55-b5d0-450a-90bb-95655d6a9353}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b4a813aa-3bdf-437b-908e-dd54806c02c2}, !- Handle
  PSZAC15maxOASch,                        !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  {92ffc468-0bce-4309-96ff-9d51c936c8ac}; !- Default Day Schedule Name

OS:Schedule:Day,
  {92ffc468-0bce-4309-96ff-9d51c936c8ac}, !- Handle
  PSZAC15maxOASchDefault,                 !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {61a6a27a-c65a-4639-9138-a37e3a2d46ae}, !- Handle
  PSZAC26maxOASch,                        !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  {96e1cd3c-6152-40ce-a912-52728e39ee51}; !- Default Day Schedule Name

OS:Schedule:Day,
  {96e1cd3c-6152-40ce-a912-52728e39ee51}, !- Handle
  PSZAC26maxOASchDefault,                 !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {9c9d801b-2bca-4433-a161-6cd96bcfe506}, !- Handle
  PSZ-AC_3-7 ERV,                         !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {8c010eea-b278-4e74-98a6-8824755df688}, !- Supply Air Inlet Node
  {338aa73f-e683-43a1-9a1e-dc07b44f5fca}, !- Supply Air Outlet Node
  {5db11af0-d530-4300-af42-db172d55fcf5}, !- Exhaust Air Inlet Node
  {151a098f-2a5f-4cb4-b6a7-7817554c94c1}, !- Exhaust Air Outlet Node
  2966.940572,                            !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {50433803-25fa-4687-b5a4-6a2f43741e2b}, !- Handle
  Node 430,                               !- Name
  {338aa73f-e683-43a1-9a1e-dc07b44f5fca}, !- Inlet Port
  {a4ed1955-f292-40a4-bca6-37e789a05c2c}; !- Outlet Port

OS:Connection,
  {8c010eea-b278-4e74-98a6-8824755df688}, !- Handle
  {4412a5ef-0f82-43fe-a52e-8ffdbab6d15c}, !- Name
  {679334a1-1740-48eb-96bc-78f3fd3ba754}, !- Source Object
  3,                                      !- Outlet Port
  {9c9d801b-2bca-4433-a161-6cd96bcfe506}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {338aa73f-e683-43a1-9a1e-dc07b44f5fca}, !- Handle
  {a3037092-140d-480b-b6bd-1598a896359b}, !- Name
  {9c9d801b-2bca-4433-a161-6cd96bcfe506}, !- Source Object
  13,                                     !- Outlet Port
  {50433803-25fa-4687-b5a4-6a2f43741e2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4ed1955-f292-40a4-bca6-37e789a05c2c}, !- Handle
  {11664927-582a-449d-80dd-89d7a621adaf}, !- Name
  {50433803-25fa-4687-b5a4-6a2f43741e2b}, !- Source Object
  3,                                      !- Outlet Port
  {b298b28f-fd7e-4cc1-9552-d098fd463d94}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {490b1e2c-f81f-4714-a5e8-0cccafa1dc75}, !- Handle
  Node 431,                               !- Name
  {319afe08-9eed-4216-8fa6-401f77e40394}, !- Inlet Port
  {5db11af0-d530-4300-af42-db172d55fcf5}; !- Outlet Port

OS:Connection,
  {319afe08-9eed-4216-8fa6-401f77e40394}, !- Handle
  {ef1fb69f-3404-4d83-b69b-1350a439924c}, !- Name
  {b298b28f-fd7e-4cc1-9552-d098fd463d94}, !- Source Object
  7,                                      !- Outlet Port
  {490b1e2c-f81f-4714-a5e8-0cccafa1dc75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5db11af0-d530-4300-af42-db172d55fcf5}, !- Handle
  {03f131dc-070e-4d11-b9e0-ab67709ad739}, !- Name
  {490b1e2c-f81f-4714-a5e8-0cccafa1dc75}, !- Source Object
  3,                                      !- Outlet Port
  {9c9d801b-2bca-4433-a161-6cd96bcfe506}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {151a098f-2a5f-4cb4-b6a7-7817554c94c1}, !- Handle
  {e8b9a5af-cd1a-4767-95a8-4319c10ddc93}, !- Name
  {9c9d801b-2bca-4433-a161-6cd96bcfe506}, !- Source Object
  15,                                     !- Outlet Port
  {c1e36215-5949-4298-be24-b1f190495979}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {3c003771-7fbe-48ff-ba5a-9d4c8da0d831}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-005,                                 !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {095fe291-e929-4514-84a5-d05e9de929df}, !- Reference Setpoint Node Name
  {095fe291-e929-4514-84a5-d05e9de929df}, !- Mixed Air Stream Node Name
  {679334a1-1740-48eb-96bc-78f3fd3ba754}, !- Outdoor Air Stream Node Name
  {c32f7b2d-4537-4282-bf21-f8a602a58b4a}, !- Return Air Stream Node Name
  {50433803-25fa-4687-b5a4-6a2f43741e2b}; !- Setpoint Node or NodeList Name

OS:Schedule:Ruleset,
  {9fd57a9c-33d6-4cc9-9b1d-5dd4353e714c}, !- Handle
  PSZAC37maxOASch,                        !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  {670f4379-6e81-4666-82ed-de785b243aaa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {670f4379-6e81-4666-82ed-de785b243aaa}, !- Handle
  PSZAC37maxOASchDefault,                 !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {36c48ea8-c787-4593-b53e-3067f2903052}, !- Handle
  PSZAC48maxOASch,                        !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  {1ca06731-bf2f-423c-b6ab-16445f9833fe}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1ca06731-bf2f-423c-b6ab-16445f9833fe}, !- Handle
  PSZAC48maxOASchDefault,                 !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {3a2e8ffe-5f4d-492c-be3d-51699fcc7dd7}, !- Handle
  PSZ-AC_5-9 ERV,                         !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {6f4f3364-b15a-4472-ac56-dc75eafd15cb}, !- Supply Air Inlet Node
  {cbdb8734-e731-406f-befd-28557a1eaffc}, !- Supply Air Outlet Node
  {63b3bde8-7649-44e6-9155-7ff73398bc4f}, !- Exhaust Air Inlet Node
  {35356f0d-f79a-4062-b532-75c514b7ebe6}, !- Exhaust Air Outlet Node
  2165.208368,                            !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {7b24df2b-b49e-4772-a86e-8fbb0afa22ef}, !- Handle
  Node 432,                               !- Name
  {cbdb8734-e731-406f-befd-28557a1eaffc}, !- Inlet Port
  {e3c467b5-b5fc-462f-8b7c-dedfe62c4ed9}; !- Outlet Port

OS:Connection,
  {6f4f3364-b15a-4472-ac56-dc75eafd15cb}, !- Handle
  {28b1a189-0fbe-4c07-974b-54bc5067d750}, !- Name
  {a724dfc1-c5c5-4f1a-8b28-1c49b5656754}, !- Source Object
  3,                                      !- Outlet Port
  {3a2e8ffe-5f4d-492c-be3d-51699fcc7dd7}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {cbdb8734-e731-406f-befd-28557a1eaffc}, !- Handle
  {2e9279f8-8c7b-4734-82c4-980756596629}, !- Name
  {3a2e8ffe-5f4d-492c-be3d-51699fcc7dd7}, !- Source Object
  13,                                     !- Outlet Port
  {7b24df2b-b49e-4772-a86e-8fbb0afa22ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3c467b5-b5fc-462f-8b7c-dedfe62c4ed9}, !- Handle
  {9e55b1cf-2002-4f54-bcb8-240c8e434b0b}, !- Name
  {7b24df2b-b49e-4772-a86e-8fbb0afa22ef}, !- Source Object
  3,                                      !- Outlet Port
  {4986c252-d647-4505-b05e-a3784fd94540}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1c24e823-3d30-4313-a494-914ce381a504}, !- Handle
  Node 433,                               !- Name
  {4002d7b4-79e8-4143-82d0-c76ab4f38714}, !- Inlet Port
  {63b3bde8-7649-44e6-9155-7ff73398bc4f}; !- Outlet Port

OS:Connection,
  {4002d7b4-79e8-4143-82d0-c76ab4f38714}, !- Handle
  {bbb67838-b86e-4981-bd1e-e329de7ec5cf}, !- Name
  {4986c252-d647-4505-b05e-a3784fd94540}, !- Source Object
  7,                                      !- Outlet Port
  {1c24e823-3d30-4313-a494-914ce381a504}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63b3bde8-7649-44e6-9155-7ff73398bc4f}, !- Handle
  {6b72e068-1f26-43b9-a425-402816d89ad2}, !- Name
  {1c24e823-3d30-4313-a494-914ce381a504}, !- Source Object
  3,                                      !- Outlet Port
  {3a2e8ffe-5f4d-492c-be3d-51699fcc7dd7}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {35356f0d-f79a-4062-b532-75c514b7ebe6}, !- Handle
  {e608ae4c-19ee-4351-803c-43bdf34f2c55}, !- Name
  {3a2e8ffe-5f4d-492c-be3d-51699fcc7dd7}, !- Source Object
  15,                                     !- Outlet Port
  {e98dcc31-69ef-4d47-a072-821b721c5e17}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {7835cf9c-608d-4925-be3d-fe7bb6e4c098}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 2, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-005,                                 !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {1512ce9e-5923-4197-a499-3211be2ebd42}, !- Reference Setpoint Node Name
  {1512ce9e-5923-4197-a499-3211be2ebd42}, !- Mixed Air Stream Node Name
  {a724dfc1-c5c5-4f1a-8b28-1c49b5656754}, !- Outdoor Air Stream Node Name
  {01389372-4d9a-4219-905d-b35a5afc0478}, !- Return Air Stream Node Name
  {7b24df2b-b49e-4772-a86e-8fbb0afa22ef}; !- Setpoint Node or NodeList Name

OS:Schedule:Ruleset,
  {ea3557e9-55be-4899-abb4-41f1bea9d4c6}, !- Handle
  PSZAC59maxOASch,                        !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  {f95a436b-16cd-456f-ae61-5ec41c317661}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f95a436b-16cd-456f-ae61-5ec41c317661}, !- Handle
  PSZAC59maxOASchDefault,                 !- Name
  {991d05f9-8b41-4d8a-ae35-b06512f90710}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {dc2d118c-e0a6-456c-9c30-b06d21e2c119}, !- Handle
  VAV_POD_1 ERV,                          !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {1deb6c56-d875-4b08-9d83-46d6ac253411}, !- Supply Air Inlet Node
  {0cf5b4f0-6a3a-464c-bef8-50974eeff82f}, !- Supply Air Outlet Node
  {475200d5-771b-4da1-863c-107758d4ae88}, !- Exhaust Air Inlet Node
  {9670e96d-018f-4c6f-9dee-8de1a0aa2e7f}, !- Exhaust Air Outlet Node
  6861.58912,                             !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {47cd9728-9a4b-4a3a-8d23-ba75809d05b5}, !- Handle
  Node 434,                               !- Name
  {0cf5b4f0-6a3a-464c-bef8-50974eeff82f}, !- Inlet Port
  {a4707cea-8c37-485c-97de-836d24f482dd}; !- Outlet Port

OS:Connection,
  {1deb6c56-d875-4b08-9d83-46d6ac253411}, !- Handle
  {15a8ca42-169a-4bad-8ef1-b2d1344f69f4}, !- Name
  {20ab9a3a-6be1-4549-afb0-3416a9b8215c}, !- Source Object
  3,                                      !- Outlet Port
  {dc2d118c-e0a6-456c-9c30-b06d21e2c119}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {0cf5b4f0-6a3a-464c-bef8-50974eeff82f}, !- Handle
  {817d7164-9ca2-4174-9328-06fc6169b2a4}, !- Name
  {dc2d118c-e0a6-456c-9c30-b06d21e2c119}, !- Source Object
  13,                                     !- Outlet Port
  {47cd9728-9a4b-4a3a-8d23-ba75809d05b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4707cea-8c37-485c-97de-836d24f482dd}, !- Handle
  {9743e7da-7415-4ccf-97a0-dda709e9d876}, !- Name
  {47cd9728-9a4b-4a3a-8d23-ba75809d05b5}, !- Source Object
  3,                                      !- Outlet Port
  {9eda3379-67ab-4b02-8a67-9c0e551c26d6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1f8462f2-cd0e-421c-95d5-ebee0f54dccd}, !- Handle
  Node 435,                               !- Name
  {00944a83-9673-4054-8575-7288a093af63}, !- Inlet Port
  {475200d5-771b-4da1-863c-107758d4ae88}; !- Outlet Port

OS:Connection,
  {00944a83-9673-4054-8575-7288a093af63}, !- Handle
  {d7cf1942-73d8-4dbf-a645-b946d16fbd7f}, !- Name
  {9eda3379-67ab-4b02-8a67-9c0e551c26d6}, !- Source Object
  7,                                      !- Outlet Port
  {1f8462f2-cd0e-421c-95d5-ebee0f54dccd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {475200d5-771b-4da1-863c-107758d4ae88}, !- Handle
  {9bb728b2-ca1d-488b-9e50-395f13d3457c}, !- Name
  {1f8462f2-cd0e-421c-95d5-ebee0f54dccd}, !- Source Object
  3,                                      !- Outlet Port
  {dc2d118c-e0a6-456c-9c30-b06d21e2c119}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {9670e96d-018f-4c6f-9dee-8de1a0aa2e7f}, !- Handle
  {64262d1e-1198-4938-834f-46005d4906c0}, !- Name
  {dc2d118c-e0a6-456c-9c30-b06d21e2c119}, !- Source Object
  15,                                     !- Outlet Port
  {040adf5a-7b92-4187-ae66-6d0b2a701dcc}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {f99bf728-d5a9-45f3-8fd8-11ab3365a79f}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 3, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-005,                                 !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {af73f76e-a479-4149-b3e3-ca882c5bd9e4}, !- Reference Setpoint Node Name
  {af73f76e-a479-4149-b3e3-ca882c5bd9e4}, !- Mixed Air Stream Node Name
  {20ab9a3a-6be1-4549-afb0-3416a9b8215c}, !- Outdoor Air Stream Node Name
  {fddab58f-08ce-4d0e-8daf-8d84f788e276}, !- Return Air Stream Node Name
  {47cd9728-9a4b-4a3a-8d23-ba75809d05b5}; !- Setpoint Node or NodeList Name

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {2804b676-b471-489b-aea9-1a3ad3b549e1}, !- Handle
  VAV_POD_2 ERV,                          !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {24e17605-8745-429a-bbef-fb77b913138c}, !- Supply Air Inlet Node
  {4c9ce45e-bc8d-48aa-9a15-7145b0d89cde}, !- Supply Air Outlet Node
  {6d61eab5-2253-4df8-afe9-1029a2e39220}, !- Exhaust Air Inlet Node
  {79b96257-cb4d-4697-b961-513a57286a29}, !- Exhaust Air Outlet Node
  6861.58912,                             !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {0a588d0b-0eb8-4940-95fe-1c14b4b1f51d}, !- Handle
  Node 436,                               !- Name
  {4c9ce45e-bc8d-48aa-9a15-7145b0d89cde}, !- Inlet Port
  {38ec9dc1-40c3-4d9d-839b-384227245201}; !- Outlet Port

OS:Connection,
  {24e17605-8745-429a-bbef-fb77b913138c}, !- Handle
  {7ff71501-f2ea-48f7-aa1e-ad8316c03bf0}, !- Name
  {74d8b3fd-7097-4081-9b8f-5a7950f4282e}, !- Source Object
  3,                                      !- Outlet Port
  {2804b676-b471-489b-aea9-1a3ad3b549e1}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {4c9ce45e-bc8d-48aa-9a15-7145b0d89cde}, !- Handle
  {e453b40f-99f0-4220-bc5b-dd0a04484d6d}, !- Name
  {2804b676-b471-489b-aea9-1a3ad3b549e1}, !- Source Object
  13,                                     !- Outlet Port
  {0a588d0b-0eb8-4940-95fe-1c14b4b1f51d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38ec9dc1-40c3-4d9d-839b-384227245201}, !- Handle
  {b1b240b3-e20c-4f90-b621-e07daf4d754e}, !- Name
  {0a588d0b-0eb8-4940-95fe-1c14b4b1f51d}, !- Source Object
  3,                                      !- Outlet Port
  {c893e8fb-3208-4337-a6d0-c9f5526f91fc}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f856d15d-245c-474d-a0ad-500c2e1bd430}, !- Handle
  Node 437,                               !- Name
  {f9dd82b2-1e4b-46fc-928b-ebd52bb97045}, !- Inlet Port
  {6d61eab5-2253-4df8-afe9-1029a2e39220}; !- Outlet Port

OS:Connection,
  {f9dd82b2-1e4b-46fc-928b-ebd52bb97045}, !- Handle
  {8b9a6f9f-23b4-4427-a87e-c04bcf0b48f3}, !- Name
  {c893e8fb-3208-4337-a6d0-c9f5526f91fc}, !- Source Object
  7,                                      !- Outlet Port
  {f856d15d-245c-474d-a0ad-500c2e1bd430}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d61eab5-2253-4df8-afe9-1029a2e39220}, !- Handle
  {f1548066-40a3-48b3-82e6-11c5762640c7}, !- Name
  {f856d15d-245c-474d-a0ad-500c2e1bd430}, !- Source Object
  3,                                      !- Outlet Port
  {2804b676-b471-489b-aea9-1a3ad3b549e1}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {79b96257-cb4d-4697-b961-513a57286a29}, !- Handle
  {4108aab8-f512-4203-a005-66c80057032d}, !- Name
  {2804b676-b471-489b-aea9-1a3ad3b549e1}, !- Source Object
  15,                                     !- Outlet Port
  {2584b69e-effc-42ac-91e8-775a6c11159e}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {3fa0192d-fb9e-4ccb-8e78-75adf701290e}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 4, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-005,                                 !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {109477cd-192c-4d44-9bb4-47f7105b03ba}, !- Reference Setpoint Node Name
  {109477cd-192c-4d44-9bb4-47f7105b03ba}, !- Mixed Air Stream Node Name
  {74d8b3fd-7097-4081-9b8f-5a7950f4282e}, !- Outdoor Air Stream Node Name
  {b44c8015-1cbd-4d28-a8ec-fbe67162c451}, !- Return Air Stream Node Name
  {0a588d0b-0eb8-4940-95fe-1c14b4b1f51d}; !- Setpoint Node or NodeList Name

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {a9ed9130-cac5-48d1-acde-404c6a5d952b}, !- Handle
  VAV_POD_3 ERV,                          !- Name
  {24388fd6-5fe3-497a-818c-ab84028bd1b5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {a4db3f4a-19b1-4228-8e55-6c6f2cd0daa1}, !- Supply Air Inlet Node
  {0e1f5108-7ff9-46ce-b035-4cc7aed7615a}, !- Supply Air Outlet Node
  {9b14299e-56c3-4d71-9261-e2e9b69498a6}, !- Exhaust Air Inlet Node
  {a1ac9ae0-1927-4b49-9bac-b9b1a7984e03}, !- Exhaust Air Outlet Node
  6861.58912,                             !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {277bd343-d42e-4412-b2a4-d1e246cf4744}, !- Handle
  Node 438,                               !- Name
  {0e1f5108-7ff9-46ce-b035-4cc7aed7615a}, !- Inlet Port
  {bb324a06-d5bc-4d7b-8093-07813aefcf41}; !- Outlet Port

OS:Connection,
  {a4db3f4a-19b1-4228-8e55-6c6f2cd0daa1}, !- Handle
  {40b722f6-2bc6-45ae-925b-64398f12d1a0}, !- Name
  {bedfba26-13f9-4e73-91ad-9394a3745d70}, !- Source Object
  3,                                      !- Outlet Port
  {a9ed9130-cac5-48d1-acde-404c6a5d952b}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {0e1f5108-7ff9-46ce-b035-4cc7aed7615a}, !- Handle
  {990d81bd-9207-4924-a801-5bd5f695acaf}, !- Name
  {a9ed9130-cac5-48d1-acde-404c6a5d952b}, !- Source Object
  13,                                     !- Outlet Port
  {277bd343-d42e-4412-b2a4-d1e246cf4744}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb324a06-d5bc-4d7b-8093-07813aefcf41}, !- Handle
  {84a4a105-1620-4d55-aef8-cf542d231807}, !- Name
  {277bd343-d42e-4412-b2a4-d1e246cf4744}, !- Source Object
  3,                                      !- Outlet Port
  {cbc08888-b45e-441b-9d01-620279ef45b8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e8f6fd9d-f437-4f05-b9ee-f9b0fdc74da3}, !- Handle
  Node 439,                               !- Name
  {00da2902-bc17-4637-87ae-911be31184f9}, !- Inlet Port
  {9b14299e-56c3-4d71-9261-e2e9b69498a6}; !- Outlet Port

OS:Connection,
  {00da2902-bc17-4637-87ae-911be31184f9}, !- Handle
  {55186eae-7d9a-46a1-8a09-e9ac9661fe7b}, !- Name
  {cbc08888-b45e-441b-9d01-620279ef45b8}, !- Source Object
  7,                                      !- Outlet Port
  {e8f6fd9d-f437-4f05-b9ee-f9b0fdc74da3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b14299e-56c3-4d71-9261-e2e9b69498a6}, !- Handle
  {3734d943-312b-4f5d-a31d-e5882c42bdef}, !- Name
  {e8f6fd9d-f437-4f05-b9ee-f9b0fdc74da3}, !- Source Object
  3,                                      !- Outlet Port
  {a9ed9130-cac5-48d1-acde-404c6a5d952b}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {a1ac9ae0-1927-4b49-9bac-b9b1a7984e03}, !- Handle
  {dec64ce9-e5bb-47c3-bb40-1f6427e44fc6}, !- Name
  {a9ed9130-cac5-48d1-acde-404c6a5d952b}, !- Source Object
  15,                                     !- Outlet Port
  {6c87cd2f-f57c-489c-bd58-344b773dc4a7}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {45de8c58-557a-4ebc-9a1a-95a96e9bde7c}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 5, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-005,                                 !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {84dcdd15-bb59-4101-9f6d-a5f02e2fc783}, !- Reference Setpoint Node Name
  {84dcdd15-bb59-4101-9f6d-a5f02e2fc783}, !- Mixed Air Stream Node Name
  {bedfba26-13f9-4e73-91ad-9394a3745d70}, !- Outdoor Air Stream Node Name
  {a5ac2361-7196-4d54-82f1-eee8aa83a7f8}, !- Return Air Stream Node Name
  {277bd343-d42e-4412-b2a4-d1e246cf4744}; !- Setpoint Node or NodeList Name

OS:Curve:Biquadratic,
  {ca6cb376-0356-43be-af37-635e4c3b6bc4}, !- Handle
  AirCooled_Chiller_2010_PathA_CAPFT 1,   !- Name
  1.0433825,                              !- Coefficient1 Constant
  0.0407073,                              !- Coefficient2 x
  0.0004506,                              !- Coefficient3 x**2
  -0.0041514,                             !- Coefficient4 y
  -8.86e-005,                             !- Coefficient5 y**2
  -0.0003467,                             !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  12.7,                                   !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

OS:Curve:Biquadratic,
  {35c45aae-a1d4-4977-856c-d2463abc48f1}, !- Handle
  AirCooled_Chiller_2010_PathA_EIRFT 1,   !- Name
  0.5961915,                              !- Coefficient1 Constant
  -0.0099496,                             !- Coefficient2 x
  0.0007888,                              !- Coefficient3 x**2
  0.0004506,                              !- Coefficient4 y
  0.0004875,                              !- Coefficient5 y**2
  -0.0007623,                             !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  12.7,                                   !- Minimum Value of y {BasedOnField A3}
  51.67;                                  !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {8931b33d-b4f9-4b2c-ae21-1bf159691ddc}, !- Handle
  AirCooled_Chiller_AllCapacities_2004_2010_EIRFPLR 1, !- Name
  0.141,                                  !- Coefficient1 Constant
  0.655,                                  !- Coefficient2 x
  0.203,                                  !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Cubic,
  {9ea1f5fd-6b44-412e-b11f-9aa09650fb4b}, !- Handle
  Boiler with No Minimum Turndown,        !- Name
  0.7463,                                 !- Coefficient1 Constant
  1.3196,                                 !- Coefficient2 x
  -2.2154,                                !- Coefficient3 x**2
  1.1674,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1.3;                                    !- Maximum Value of x {BasedOnField A2}

