  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {c8ad875e-1cc2-4037-9b93-076366b04fbd}, !- Handle
  DOE Ref Pre-1980 - PriSchl - Corridor People, !- Name
  {c6fc7ddd-b74a-4dcd-a6e7-4b83e215cde2}, !- People Definition Name
  {35e497fa-d99b-4b16-8c42-32d4007f92db}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {d02f2f48-b7eb-4a57-8c36-6b43716c51e1}, !- Work Efficiency Schedule Name
  {ed5e0722-d09e-49a2-bca5-db72911efea7}, !- Clothing Insulation Schedule Name
  {f15f2299-2edb-4f4c-a21e-b7744ec9f7f7}; !- Air Velocity Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {9e69b961-94fd-4703-a6a2-64134ce5cba7}, !- Handle
  DOE Ref Pre-1980 - PriSchl - Corridor Infiltration, !- Name
  {35e497fa-d99b-4b16-8c42-32d4007f92db}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {a13b8ede-2c97-47cc-9af5-e4ecd226c298}, !- Handle
  DOE Ref Pre-1980 - PriSchl - Corridor Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.9826468541826,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d182b18e-28c7-48b5-a65b-23327ceae21c}, !- Handle
  DOE Ref Pre-1980 - PriSchl - Corridor Electric Equipment, !- Name
  {a13b8ede-2c97-47cc-9af5-e4ecd226c298}, !- Electric Equipment Definition Name
  {35e497fa-d99b-4b16-8c42-32d4007f92db}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {44a55604-b0f1-41ed-8a6e-82b8edbff5f3}, !- Handle
  DOE Ref Pre-1980 - PriSchl - Corridor Thermostat, !- Name
  {b532c217-256a-4e59-b555-ec09a43a1cfd}, !- Heating Setpoint Temperature Schedule Name
  {baa1ba3e-dfa4-4838-a02e-301566a98f48}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {a73902dd-4a4d-4cca-8d54-784899004d34}, !- Handle
  DOE Ref Pre-1980 - PriSchl - Classroom, !- Name
  ,                                       !- Default Construction Set Name
  {704ec13b-f12c-40fe-ac7a-71e3312ecf38}, !- Default Schedule Set Name
  {9ea0e761-4950-4ed8-a975-fb826b71973f}, !- Group Rendering Name
  {71d37ae0-52da-4e24-a1e4-09ada0bfda01}, !- Design Specification Outdoor Air Object Name
  PrimarySchool,                          !- Standards Building Type
  Classroom;                              !- Standards Space Type

OS:Rendering:Color,
  {9ea0e761-4950-4ed8-a975-fb826b71973f}, !- Handle
  Rendering Color 9,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {704ec13b-f12c-40fe-ac7a-71e3312ecf38}, !- Handle
  DOE Ref Pre-1980 - PriSchl - Classroom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {89d7933b-ede8-49e7-9ca0-6663a80776c9}, !- Number of People Schedule Name
  {00b9d4c3-85b7-47c6-8934-925431adf6a5}, !- People Activity Level Schedule Name
  {c0ed76d1-b207-46ab-9c72-05100cf106ef}, !- Lighting Schedule Name
  {0f570bcc-37e2-4b71-acbd-cc8a19edbe8b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a46a5522-56d5-42f9-8c9e-87a5977a14c1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {3a287e2d-98a0-408b-8d16-ae4704adb6b9}, !- Handle
  DOE Ref Pre-1980 - PriSchl - Classroom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {74207a0b-c608-465b-9fd6-0cf92f45b39b}, !- Handle
  DOE Ref Pre-1980 - PriSchl - Classroom Lights, !- Name
  {3a287e2d-98a0-408b-8d16-ae4704adb6b9}, !- Lights Definition Name
  {a73902dd-4a4d-4cca-8d54-784899004d34}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {71d37ae0-52da-4e24-a1e4-09ada0bfda01}, !- Handle
  DOE Ref Pre-1980 - PriSchl - Classroom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00799950916224,                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {4e9bd360-fdf8-4c1a-93ff-28aed9b4f136}, !- Handle
  DOE Ref Pre-1980 - PriSchl - Classroom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.249937999876,                         !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {f140f777-b256-40cd-804a-b893f5bdb307}, !- Handle
  DOE Ref Pre-1980 - PriSchl - Classroom People, !- Name
  {4e9bd360-fdf8-4c1a-93ff-28aed9b4f136}, !- People Definition Name
  {a73902dd-4a4d-4cca-8d54-784899004d34}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {d02f2f48-b7eb-4a57-8c36-6b43716c51e1}, !- Work Efficiency Schedule Name
  {ed5e0722-d09e-49a2-bca5-db72911efea7}, !- Clothing Insulation Schedule Name
  {f15f2299-2edb-4f4c-a21e-b7744ec9f7f7}; !- Air Velocity Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {63f9d387-02cf-455a-ac30-9f07c7bbc482}, !- Handle
  DOE Ref Pre-1980 - PriSchl - Classroom Infiltration, !- Name
  {a73902dd-4a4d-4cca-8d54-784899004d34}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {1f19f660-1cd8-4a02-8964-473b7d8ab9b3}, !- Handle
  DOE Ref Pre-1980 - PriSchl - Classroom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.9618354792265,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {6a0813d2-dabd-463a-b326-b646a0f8c9bc}, !- Handle
  DOE Ref Pre-1980 - PriSchl - Classroom Electric Equipment, !- Name
  {1f19f660-1cd8-4a02-8964-473b7d8ab9b3}, !- Electric Equipment Definition Name
  {a73902dd-4a4d-4cca-8d54-784899004d34}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {8cd3f4af-bf32-4ff9-ae70-6d20c703c3e0}, !- Handle
  DOE Ref Pre-1980 - PriSchl - Classroom Thermostat, !- Name
  {8c8230bf-ab9e-4e84-979d-bc29b1785c7f}, !- Heating Setpoint Temperature Schedule Name
  {2c013b22-d780-481e-81d9-1977c8e14973}; !- Cooling Setpoint Temperature Schedule Name

OS:SurfaceConvectionAlgorithm:Inside,
  {dedb81ee-a8b6-464a-bc5d-1969ec6f6dee}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {9eb7924b-188d-44f1-9d7f-aec99a003c2f}, !- Handle
  DOE-2;                                  !- Algorithm

OS:Material:NoMass,
  {87a0635d-b5d9-4427-8e8c-f27c1552f0fb}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {f5b48cd2-59a3-497b-88e5-330bbf14d986}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {c1bf972c-82ba-4ea2-aef8-c49c40440b66}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {1b969727-e0d8-4542-bba1-9437ce712c06}, !- Handle
  Floor Adiabatic construction,           !- Name
  ,                                       !- Surface Rendering Name
  {87a0635d-b5d9-4427-8e8c-f27c1552f0fb}, !- Layer 1
  {f5b48cd2-59a3-497b-88e5-330bbf14d986}, !- Layer 2
  {c1bf972c-82ba-4ea2-aef8-c49c40440b66}; !- Layer 3

OS:Material,
  {f06fc668-f57b-430c-a3b1-0bd852120c27}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {081393a9-7a27-4392-b0fc-9e4f845e9470}, !- Handle
  Wall Adiabatic construction,            !- Name
  ,                                       !- Surface Rendering Name
  {f06fc668-f57b-430c-a3b1-0bd852120c27}, !- Layer 1
  {f06fc668-f57b-430c-a3b1-0bd852120c27}; !- Layer 2

OS:Material,
  {30ed2844-1c88-42d9-99aa-59c529ef7609}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {b1e60b2b-6cd9-4fc5-9c09-25525e91d049}, !- Handle
  Basement Wall construction,             !- Name
  ,                                       !- Surface Rendering Name
  {30ed2844-1c88-42d9-99aa-59c529ef7609}; !- Layer 1

OS:Construction,
  {4f392ad9-a5e6-465c-a1a9-045a98b1e652}, !- Handle
  Basement Floor construction,            !- Name
  ,                                       !- Surface Rendering Name
  {30ed2844-1c88-42d9-99aa-59c529ef7609}, !- Layer 1
  {87a0635d-b5d9-4427-8e8c-f27c1552f0fb}; !- Layer 2

OS:DefaultConstructionSet,
  {af832656-a13a-4e9a-adb1-403620f9ef8a}, !- Handle
  DOE Ref Pre-1980 - PriSchl - ASHRAE 169-2006-2A, !- Name
  {13c88021-c6ad-4f39-8246-57d67f9410a3}, !- Default Exterior Surface Constructions Name
  {fd99db7c-3041-45c7-b3ab-a6c87d5c7c98}, !- Default Interior Surface Constructions Name
  {00c0c644-5813-463b-a3cd-26191c38823a}, !- Default Ground Contact Surface Constructions Name
  {cfe5ec5c-8409-49f9-abcc-e00f4796aa35}, !- Default Exterior SubSurface Constructions Name
  {ea6923b5-efbf-4307-ac3d-b5427929d509}, !- Default Interior SubSurface Constructions Name
  {7897f7ba-e66a-4d97-b09b-15d5f44fd7c5}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {13c88021-c6ad-4f39-8246-57d67f9410a3}, !- Handle
  Default Surface Constructions 1,        !- Name
  {64af45fd-f06d-4208-a16e-a40b1ad609da}, !- Floor Construction Name
  {b55a281c-5a99-4f02-bb3c-c9cef8993489}, !- Wall Construction Name
  {33468ccd-634d-421c-8d7a-382ae8161284}; !- Roof Ceiling Construction Name

OS:Construction,
  {64af45fd-f06d-4208-a16e-a40b1ad609da}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  ,                                       !- Surface Rendering Name
  {a03b9d50-831f-4549-8cfb-db9163d191f8}, !- Layer 1
  {7eec8951-99c3-4360-beac-e3910b4b8298}; !- Layer 2

OS:StandardsInformation:Construction,
  {76e330fa-de90-45d4-80ab-cd0b67436783}, !- Handle
  {64af45fd-f06d-4208-a16e-a40b1ad609da}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {99016ee7-9fe9-48f0-9c73-eea1235c6487}, !- Handle
  Typical Insulation R-2.17,              !- Name
  Smooth,                                 !- Roughness
  0.381975016884895,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {a03b9d50-831f-4549-8cfb-db9163d191f8}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {7eec8951-99c3-4360-beac-e3910b4b8298}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {b55a281c-5a99-4f02-bb3c-c9cef8993489}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-4.35, !- Name
  ,                                       !- Surface Rendering Name
  {72f22b50-396e-4954-9efa-84a61d8c27b2}, !- Layer 1
  {1da42055-a93b-4c04-b16c-25083330b166}, !- Layer 2
  {99016ee7-9fe9-48f0-9c73-eea1235c6487}, !- Layer 3
  {1da42055-a93b-4c04-b16c-25083330b166}; !- Layer 4

OS:StandardsInformation:Construction,
  {8a4fd6a8-cfa2-4569-8b4b-a811880f9ff6}, !- Handle
  {b55a281c-5a99-4f02-bb3c-c9cef8993489}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {72f22b50-396e-4954-9efa-84a61d8c27b2}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {1da42055-a93b-4c04-b16c-25083330b166}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {33468ccd-634d-421c-8d7a-382ae8161284}, !- Handle
  Typical IEAD Roof R-10.0,               !- Name
  ,                                       !- Surface Rendering Name
  {fc087223-ab7e-463f-af60-6ed26b8a4dec}, !- Layer 1
  {d980938f-ac19-4151-9715-03bf0381a4e7}, !- Layer 2
  {219c0c7a-9088-41e6-b9d4-d9b0d9fe4608}; !- Layer 3

OS:StandardsInformation:Construction,
  {2f424f94-8a2a-4392-93ae-af08d947a128}, !- Handle
  {33468ccd-634d-421c-8d7a-382ae8161284}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {fc087223-ab7e-463f-af60-6ed26b8a4dec}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.77,                                   !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {d980938f-ac19-4151-9715-03bf0381a4e7}, !- Handle
  Typical Insulation R-8.88,              !- Name
  Smooth,                                 !- Roughness
  1.56434322570634,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {219c0c7a-9088-41e6-b9d4-d9b0d9fe4608}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {fd99db7c-3041-45c7-b3ab-a6c87d5c7c98}, !- Handle
  Default Surface Constructions 2,        !- Name
  {a7b87cfc-7517-41e3-9637-82edbc129749}, !- Floor Construction Name
  {5ca4323f-c08d-419a-8b7c-8b517da0199b}, !- Wall Construction Name
  {da29c937-98be-4cae-b57a-dd0b45cb577a}; !- Roof Ceiling Construction Name

OS:Construction,
  {a7b87cfc-7517-41e3-9637-82edbc129749}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {f5b48cd2-59a3-497b-88e5-330bbf14d986}, !- Layer 1
  {87a0635d-b5d9-4427-8e8c-f27c1552f0fb}; !- Layer 2

OS:StandardsInformation:Construction,
  {f49c1693-45b6-4cf9-bf73-e1a42be48252}, !- Handle
  {a7b87cfc-7517-41e3-9637-82edbc129749}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {5ca4323f-c08d-419a-8b7c-8b517da0199b}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {f06fc668-f57b-430c-a3b1-0bd852120c27}, !- Layer 1
  {f06fc668-f57b-430c-a3b1-0bd852120c27}; !- Layer 2

OS:StandardsInformation:Construction,
  {9d5a9385-e30f-4c99-9467-744166f5f379}, !- Handle
  {5ca4323f-c08d-419a-8b7c-8b517da0199b}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {da29c937-98be-4cae-b57a-dd0b45cb577a}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {87a0635d-b5d9-4427-8e8c-f27c1552f0fb}, !- Layer 1
  {f5b48cd2-59a3-497b-88e5-330bbf14d986}; !- Layer 2

OS:StandardsInformation:Construction,
  {f543b241-72c9-45e1-a4c9-627a743f80db}, !- Handle
  {da29c937-98be-4cae-b57a-dd0b45cb577a}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {00c0c644-5813-463b-a3cd-26191c38823a}, !- Handle
  Default Surface Constructions 3,        !- Name
  {9ec27672-5806-4bbe-bab9-584427f0daa6}, !- Floor Construction Name
  {3d8f5e8e-5789-4019-bc9a-3b0381192f0a}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {9ec27672-5806-4bbe-bab9-584427f0daa6}, !- Handle
  ext-slab-mass,                          !- Name
  ,                                       !- Surface Rendering Name
  {f31f5fcd-ac0f-49aa-adaa-ba4c06ce5166}, !- Layer 1
  {87a0635d-b5d9-4427-8e8c-f27c1552f0fb}; !- Layer 2

OS:StandardsInformation:Construction,
  {449d19d5-9129-464e-9a2a-a40223465ef3}, !- Handle
  {9ec27672-5806-4bbe-bab9-584427f0daa6}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {f31f5fcd-ac0f-49aa-adaa-ba4c06ce5166}, !- Handle
  HW CONCRETE,                            !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.31125355293807,                       !- Conductivity {W/m-K}
  2240.00141458147,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {3d8f5e8e-5789-4019-bc9a-3b0381192f0a}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {116bb052-2f53-4821-b94a-0c9756ffcc2b}; !- Layer 1

OS:StandardsInformation:Construction,
  {2a49abca-44e4-4e3d-a3f6-02677d15a1c9}, !- Handle
  {3d8f5e8e-5789-4019-bc9a-3b0381192f0a}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {fa9d51ae-a449-48c5-a457-30d036d3ac0f}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.0282222222222221,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {116bb052-2f53-4821-b94a-0c9756ffcc2b}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {cfe5ec5c-8409-49f9-abcc-e00f4796aa35}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {8a672e4f-8f0f-4a12-b571-f72a45132e13}, !- Fixed Window Construction Name
  {8a672e4f-8f0f-4a12-b571-f72a45132e13}, !- Operable Window Construction Name
  {760449bc-0c9e-483c-accb-c619146c0b85}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  {0fff036a-b240-4a72-a8d1-88fe1df21e34}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {cf8272e4-9c27-47ef-84f9-ffed7fd36284}, !- Tubular Daylight Dome Construction Name
  {cf8272e4-9c27-47ef-84f9-ffed7fd36284}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {8a672e4f-8f0f-4a12-b571-f72a45132e13}, !- Handle
  U 1.22 SHGC 0.54 Simple Glazing Window, !- Name
  ,                                       !- Surface Rendering Name
  {5209e436-5740-46f1-80b0-6b16fd60d591}; !- Layer 1

OS:StandardsInformation:Construction,
  {872220bf-9bb6-4b15-b1d6-a1f8a0ebc6d1}, !- Handle
  {8a672e4f-8f0f-4a12-b571-f72a45132e13}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other);              !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {5209e436-5740-46f1-80b0-6b16fd60d591}, !- Handle
  U 1.22 SHGC 0.54 Simple Glazing,        !- Name
  6.92748127615845,                       !- U-Factor {W/m2-K}
  0.54,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:Construction,
  {760449bc-0c9e-483c-accb-c619146c0b85}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {3798f087-373b-4a01-9b34-5ac3112e24ee}, !- Layer 1
  {fa9d51ae-a449-48c5-a457-30d036d3ac0f}; !- Layer 2

OS:StandardsInformation:Construction,
  {ca27cc11-e0a2-48b2-aa45-dbace064ea51}, !- Handle
  {760449bc-0c9e-483c-accb-c619146c0b85}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {3798f087-373b-4a01-9b34-5ac3112e24ee}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {0fff036a-b240-4a72-a8d1-88fe1df21e34}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {fa9d51ae-a449-48c5-a457-30d036d3ac0f}; !- Layer 1

OS:StandardsInformation:Construction,
  {d4b4019f-6eb0-443b-86d1-fc396e81ba89}, !- Handle
  {0fff036a-b240-4a72-a8d1-88fe1df21e34}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {cf8272e4-9c27-47ef-84f9-ffed7fd36284}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {55549d62-6477-4240-a263-77c789ee17d3}; !- Layer 1

OS:StandardsInformation:Construction,
  {cc4004f8-844f-452e-a783-d3a5d77a4f47}, !- Handle
  {cf8272e4-9c27-47ef-84f9-ffed7fd36284}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {55549d62-6477-4240-a263-77c789ee17d3}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {ea6923b5-efbf-4307-ac3d-b5427929d509}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {cf8272e4-9c27-47ef-84f9-ffed7fd36284}, !- Fixed Window Construction Name
  {cf8272e4-9c27-47ef-84f9-ffed7fd36284}, !- Operable Window Construction Name
  {4a21f372-c03a-4110-95ae-2399e12bc459}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {4a21f372-c03a-4110-95ae-2399e12bc459}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {30ad244e-30bb-43e8-8d13-02e2b8733861}; !- Layer 1

OS:StandardsInformation:Construction,
  {fef5bc3f-4a0d-450e-9f1d-0f07a42e23ad}, !- Handle
  {4a21f372-c03a-4110-95ae-2399e12bc459}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {30ad244e-30bb-43e8-8d13-02e2b8733861}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {7897f7ba-e66a-4d97-b09b-15d5f44fd7c5}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {30ad244e-30bb-43e8-8d13-02e2b8733861}; !- Layer 1

OS:StandardsInformation:Construction,
  {4ac9fa4e-7487-46e0-ba80-d724bf9e0614}, !- Handle
  {7897f7ba-e66a-4d97-b09b-15d5f44fd7c5}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {22884e7b-330d-482a-aad9-721a4b6db4e5}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {ca42a298-aff1-4f3f-a3d1-21aa1a45dda3}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {22884e7b-330d-482a-aad9-721a4b6db4e5}; !- Layer 1

OS:InternalMass:Definition,
  {c69f26f3-64c8-4bf9-b911-3c972a85f63f}, !- Handle
  Internal Mass Definition 1,             !- Name
  {ca42a298-aff1-4f3f-a3d1-21aa1a45dda3}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {9a7fa68b-be94-435e-b711-8d4977908107}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 Mass,   !- Name
  {c69f26f3-64c8-4bf9-b911-3c972a85f63f}, !- Internal Mass Definition Name
  {2705afc5-7ae9-4bd8-9999-8a6c2ec26c9d}; !- Space or SpaceType Name

OS:InternalMass,
  {0225b489-4ea3-47ff-b91d-0616cc26290a}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 Mass,     !- Name
  {c69f26f3-64c8-4bf9-b911-3c972a85f63f}, !- Internal Mass Definition Name
  {1c170fc0-7ac8-4744-900d-4931fc965b6c}; !- Space or SpaceType Name

OS:InternalMass,
  {b50db49a-c675-4e5b-9bd6-d68eac60c92f}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 Mass,         !- Name
  {c69f26f3-64c8-4bf9-b911-3c972a85f63f}, !- Internal Mass Definition Name
  {c74b390b-570a-4d01-bef1-987b7672baa9}; !- Space or SpaceType Name

OS:InternalMass,
  {9a9740ed-1a2f-4899-9261-468d3ef5d5f2}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 Mass,   !- Name
  {c69f26f3-64c8-4bf9-b911-3c972a85f63f}, !- Internal Mass Definition Name
  {ea5e41e1-b117-4360-a455-662e413a6081}; !- Space or SpaceType Name

OS:InternalMass,
  {69dc84c8-d5d3-4ed8-9c9c-e9886f675f91}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 Mass,     !- Name
  {c69f26f3-64c8-4bf9-b911-3c972a85f63f}, !- Internal Mass Definition Name
  {33973253-86f5-45b4-8f96-16bd147f1072}; !- Space or SpaceType Name

OS:InternalMass,
  {3f07f5b0-0569-43ce-88d0-7903fcfdd1b8}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 Mass,     !- Name
  {c69f26f3-64c8-4bf9-b911-3c972a85f63f}, !- Internal Mass Definition Name
  {1dd65f10-54cf-488b-8392-1bd74048d1a3}; !- Space or SpaceType Name

OS:InternalMass,
  {cdfee70e-a66c-4219-9708-a23e12d855da}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 Mass,         !- Name
  {c69f26f3-64c8-4bf9-b911-3c972a85f63f}, !- Internal Mass Definition Name
  {00f87a4b-7af9-437a-b88c-d47dcb62b86d}; !- Space or SpaceType Name

OS:InternalMass,
  {22db7c7c-bffe-4af5-891e-5f6138434b50}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 Mass,   !- Name
  {c69f26f3-64c8-4bf9-b911-3c972a85f63f}, !- Internal Mass Definition Name
  {7945ebda-29cd-48c0-b3b9-9f47c3eb3c31}; !- Space or SpaceType Name

OS:InternalMass,
  {85ef1d9b-d96c-4e1e-88ab-a20976fc5d3a}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 Mass,     !- Name
  {c69f26f3-64c8-4bf9-b911-3c972a85f63f}, !- Internal Mass Definition Name
  {1e89c292-14af-46d6-acf3-7d6999f75752}; !- Space or SpaceType Name

OS:InternalMass,
  {ef34e97b-712f-4f0c-b736-570845d7eed5}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 Mass,   !- Name
  {c69f26f3-64c8-4bf9-b911-3c972a85f63f}, !- Internal Mass Definition Name
  {e1e5f338-99c8-4811-b657-1e5be3a86e3f}; !- Space or SpaceType Name

OS:InternalMass,
  {2df556b2-6f52-42c4-b397-9dd15b21ba42}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 Mass,   !- Name
  {c69f26f3-64c8-4bf9-b911-3c972a85f63f}, !- Internal Mass Definition Name
  {52c845d0-288b-41eb-87ef-86adf82b6688}; !- Space or SpaceType Name

OS:InternalMass,
  {dc1b6cdd-bd5d-44bf-9af4-a5b207b4ab99}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 Mass,     !- Name
  {c69f26f3-64c8-4bf9-b911-3c972a85f63f}, !- Internal Mass Definition Name
  {088f05a3-cbc5-4944-b22e-bf93898b13bb}; !- Space or SpaceType Name

OS:InternalMass,
  {a5863a79-c1bf-4ef1-962e-cc02a612135e}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 Mass,         !- Name
  {c69f26f3-64c8-4bf9-b911-3c972a85f63f}, !- Internal Mass Definition Name
  {cfb446e1-866e-4b1a-8f33-842215992271}; !- Space or SpaceType Name

OS:InternalMass,
  {0a1ce2f6-6f43-4f4d-a4c4-5f3eaf253e49}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 Mass,   !- Name
  {c69f26f3-64c8-4bf9-b911-3c972a85f63f}, !- Internal Mass Definition Name
  {9032471a-73b0-4cf0-8ac2-56f1dc54f024}; !- Space or SpaceType Name

OS:InternalMass,
  {2fdef95a-d260-47c5-83d6-c8dbb8dfdc8a}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 Mass,     !- Name
  {c69f26f3-64c8-4bf9-b911-3c972a85f63f}, !- Internal Mass Definition Name
  {a6bd9b24-b446-4b7c-9675-b8ff3ef4a3b8}; !- Space or SpaceType Name

OS:InternalMass,
  {cd085cfb-48f6-478e-8bce-6e9341507d1d}, !- Handle
  Computer_Class_ZN_1_FLR_1 Mass,         !- Name
  {c69f26f3-64c8-4bf9-b911-3c972a85f63f}, !- Internal Mass Definition Name
  {a2b9324d-f87c-455f-9a99-ba9e62385caa}; !- Space or SpaceType Name

OS:InternalMass,
  {c95a8b0d-dea2-40bf-ab4e-22b0bfe67604}, !- Handle
  Main_Corridor_ZN_1_FLR_1 Mass,          !- Name
  {c69f26f3-64c8-4bf9-b911-3c972a85f63f}, !- Internal Mass Definition Name
  {d4af3d49-6d23-424d-bf74-2654d85b0cb2}; !- Space or SpaceType Name

OS:InternalMass,
  {bce4dc9d-270b-4b2d-9206-6e87d2798b5c}, !- Handle
  Lobby_ZN_1_FLR_1 Mass,                  !- Name
  {c69f26f3-64c8-4bf9-b911-3c972a85f63f}, !- Internal Mass Definition Name
  {a46fb877-96b3-40c7-ab5c-8b187f529f93}; !- Space or SpaceType Name

OS:InternalMass,
  {3e74199c-6ff4-4503-86f6-1c4064ff1b27}, !- Handle
  Mech_ZN_1_FLR_1 Mass,                   !- Name
  {c69f26f3-64c8-4bf9-b911-3c972a85f63f}, !- Internal Mass Definition Name
  {bfebda56-d187-41ae-a4fe-a83d3594b63f}; !- Space or SpaceType Name

OS:InternalMass,
  {5813a6b8-03c1-44b4-b0f2-4d9fd6a01046}, !- Handle
  Bath_ZN_1_FLR_1 Mass,                   !- Name
  {c69f26f3-64c8-4bf9-b911-3c972a85f63f}, !- Internal Mass Definition Name
  {687f76c8-dc04-4d93-85fb-42d89eb2476d}; !- Space or SpaceType Name

OS:InternalMass,
  {fef03e80-4a81-4053-974b-c3ad99b21170}, !- Handle
  Offices_ZN_1_FLR_1 Mass,                !- Name
  {c69f26f3-64c8-4bf9-b911-3c972a85f63f}, !- Internal Mass Definition Name
  {cb20a553-f5ac-462d-8381-e35f59926b5f}; !- Space or SpaceType Name

OS:InternalMass,
  {ebcb1ec3-932b-4599-bae2-2aea391a6bf6}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 Mass,   !- Name
  {c69f26f3-64c8-4bf9-b911-3c972a85f63f}, !- Internal Mass Definition Name
  {076fb881-a19b-4129-b898-6d6377a8232c}; !- Space or SpaceType Name

OS:InternalMass,
  {b4ae22e4-49fc-49f5-aa8d-b127024c26e4}, !- Handle
  Kitchen_ZN_1_FLR_1 Mass,                !- Name
  {c69f26f3-64c8-4bf9-b911-3c972a85f63f}, !- Internal Mass Definition Name
  {f2b32481-2ad3-4a0f-81b7-c802df397de4}; !- Space or SpaceType Name

OS:InternalMass,
  {6f178641-c208-44da-8ed5-1661217ba349}, !- Handle
  Gym_ZN_1_FLR_1 Mass,                    !- Name
  {c69f26f3-64c8-4bf9-b911-3c972a85f63f}, !- Internal Mass Definition Name
  {9e128f1f-9df2-4420-8ec2-86f9e13228dd}; !- Space or SpaceType Name

OS:InternalMass,
  {1b4e75a4-06cc-4546-8fea-e9800dd3f6b5}, !- Handle
  Cafeteria_ZN_1_FLR_1 Mass,              !- Name
  {c69f26f3-64c8-4bf9-b911-3c972a85f63f}, !- Internal Mass Definition Name
  {6f92a330-e27f-44a5-a377-b7f2e0e82d46}; !- Space or SpaceType Name

OS:InternalMass,
  {fa42c209-b3d8-4160-812a-ec4e1c4d7ed1}, !- Handle
  Kitchen_ZN_1_FLR_1 Mass 1,              !- Name
  {c69f26f3-64c8-4bf9-b911-3c972a85f63f}, !- Internal Mass Definition Name
  {f2b32481-2ad3-4a0f-81b7-c802df397de4}; !- Space or SpaceType Name

OS:InternalMass,
  {c2ea3280-84b3-4d2a-9490-bcfce6cfd592}, !- Handle
  Bath_ZN_1_FLR_1 Mass 1,                 !- Name
  {c69f26f3-64c8-4bf9-b911-3c972a85f63f}, !- Internal Mass Definition Name
  {687f76c8-dc04-4d93-85fb-42d89eb2476d}; !- Space or SpaceType Name

OS:InternalMass,
  {366e5f8c-24ee-4457-a4cc-d83d6a3d3b31}, !- Handle
  Kitchen_ZN_1_FLR_1 Mass 2,              !- Name
  {c69f26f3-64c8-4bf9-b911-3c972a85f63f}, !- Internal Mass Definition Name
  {f2b32481-2ad3-4a0f-81b7-c802df397de4}; !- Space or SpaceType Name

OS:InternalMass,
  {1df88995-49d4-47f1-8bc6-60589b1ec35a}, !- Handle
  Kitchen_ZN_1_FLR_1 Mass 3,              !- Name
  {c69f26f3-64c8-4bf9-b911-3c972a85f63f}, !- Internal Mass Definition Name
  {f2b32481-2ad3-4a0f-81b7-c802df397de4}; !- Space or SpaceType Name

OS:ThermalZone,
  {85542cd6-417a-4d74-83b9-7e2405d0acb8}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 ZN,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f0414006-6d29-4298-83cb-0e83706d10b1}, !- Zone Air Inlet Port List
  {785a8cad-1391-4417-a937-b8b699bf7ffc}, !- Zone Air Exhaust Port List
  {11b870d7-312d-4470-bca2-5a856867cb64}, !- Zone Air Node Name
  {a408dad7-9021-4bcf-bef2-504b7c65be9e}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {44a55604-b0f1-41ed-8a6e-82b8edbff5f3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f279e838-8ea6-4d33-8cbd-968c3796ea5a}, !- Handle
  Node 1,                                 !- Name
  {11b870d7-312d-4470-bca2-5a856867cb64}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {11b870d7-312d-4470-bca2-5a856867cb64}, !- Handle
  {e5228aa3-9a5f-4912-9e30-a4d452344004}, !- Name
  {85542cd6-417a-4d74-83b9-7e2405d0acb8}, !- Source Object
  11,                                     !- Outlet Port
  {f279e838-8ea6-4d33-8cbd-968c3796ea5a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f0414006-6d29-4298-83cb-0e83706d10b1}, !- Handle
  Port List 1,                            !- Name
  {85542cd6-417a-4d74-83b9-7e2405d0acb8}, !- HVAC Component
  {22aa5868-0131-4d0a-a799-10243585ad23}; !- Port 1

OS:PortList,
  {785a8cad-1391-4417-a937-b8b699bf7ffc}, !- Handle
  Port List 2,                            !- Name
  {85542cd6-417a-4d74-83b9-7e2405d0acb8}; !- HVAC Component

OS:Sizing:Zone,
  {d6b7238a-0737-4273-95ab-250bdd7e4f7c}, !- Handle
  {85542cd6-417a-4d74-83b9-7e2405d0acb8}, !- Zone or ZoneList Name
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {be122f70-d2eb-4f0c-8f7d-058056eb060f}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {85542cd6-417a-4d74-83b9-7e2405d0acb8}, !- Thermal Zone
  {b9afac23-70bd-45d3-b547-f662147668f8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {68b125cc-f816-4fcb-ae42-48c1777897ad}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 ZN,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b68abe55-f67f-4b4c-ad23-ae87e03a1393}, !- Zone Air Inlet Port List
  {d1ed3d95-6e59-483f-9485-57fc70f6fd88}, !- Zone Air Exhaust Port List
  {814479ef-7b09-40b5-9049-a88ae6aacbd9}, !- Zone Air Node Name
  {be54f8ef-007a-4552-a783-13081f9bcf84}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8cd3f4af-bf32-4ff9-ae70-6d20c703c3e0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {05ca307d-868b-47fe-8d5e-5f507b28aa44}, !- Handle
  Node 2,                                 !- Name
  {814479ef-7b09-40b5-9049-a88ae6aacbd9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {814479ef-7b09-40b5-9049-a88ae6aacbd9}, !- Handle
  {b49fe64d-1635-4557-ad2e-dc80851bca32}, !- Name
  {68b125cc-f816-4fcb-ae42-48c1777897ad}, !- Source Object
  11,                                     !- Outlet Port
  {05ca307d-868b-47fe-8d5e-5f507b28aa44}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b68abe55-f67f-4b4c-ad23-ae87e03a1393}, !- Handle
  Port List 3,                            !- Name
  {68b125cc-f816-4fcb-ae42-48c1777897ad}, !- HVAC Component
  {3e6b1d49-498c-4ab3-81ba-ec334a26974f}; !- Port 1

OS:PortList,
  {d1ed3d95-6e59-483f-9485-57fc70f6fd88}, !- Handle
  Port List 4,                            !- Name
  {68b125cc-f816-4fcb-ae42-48c1777897ad}; !- HVAC Component

OS:Sizing:Zone,
  {d836ce56-344e-407a-8d8f-da242cb45ac8}, !- Handle
  {68b125cc-f816-4fcb-ae42-48c1777897ad}, !- Zone or ZoneList Name
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {78509e96-501e-4db4-a327-e2bf97156524}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {68b125cc-f816-4fcb-ae42-48c1777897ad}, !- Thermal Zone
  {9a81fc4b-5b8c-4216-a169-afcf10480f38}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {0b2c67da-6e99-4672-8e55-e28adf52a174}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 ZN,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1b661ded-cef1-40bf-b890-237c06099f33}, !- Zone Air Inlet Port List
  {01636dad-396a-46f6-aeb7-da05cf9bf4ae}, !- Zone Air Exhaust Port List
  {cfad557a-a65e-4e42-b885-f16f9d635f77}, !- Zone Air Node Name
  {ccff5597-a20f-44b4-9b5a-a8d271a9c1fd}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8cd3f4af-bf32-4ff9-ae70-6d20c703c3e0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0ba1943b-954b-467c-a345-2bbfe3048381}, !- Handle
  Node 3,                                 !- Name
  {cfad557a-a65e-4e42-b885-f16f9d635f77}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cfad557a-a65e-4e42-b885-f16f9d635f77}, !- Handle
  {b2249e4d-b2c0-46b7-b44c-fc040476303c}, !- Name
  {0b2c67da-6e99-4672-8e55-e28adf52a174}, !- Source Object
  11,                                     !- Outlet Port
  {0ba1943b-954b-467c-a345-2bbfe3048381}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1b661ded-cef1-40bf-b890-237c06099f33}, !- Handle
  Port List 5,                            !- Name
  {0b2c67da-6e99-4672-8e55-e28adf52a174}, !- HVAC Component
  {521ce2ff-a1e4-430b-91b9-bcaffd5a342e}; !- Port 1

OS:PortList,
  {01636dad-396a-46f6-aeb7-da05cf9bf4ae}, !- Handle
  Port List 6,                            !- Name
  {0b2c67da-6e99-4672-8e55-e28adf52a174}; !- HVAC Component

OS:Sizing:Zone,
  {122e61fd-aafc-4b3c-89f9-ac54f720fc2e}, !- Handle
  {0b2c67da-6e99-4672-8e55-e28adf52a174}, !- Zone or ZoneList Name
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {0742fad5-b310-4452-85f6-9d0fd42bfaea}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {0b2c67da-6e99-4672-8e55-e28adf52a174}, !- Thermal Zone
  {004d5930-6331-498a-8822-15f95d03f878}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {2fe9dbb5-6076-43f5-8865-ec41857191cf}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {970937e6-9e60-49b4-9c02-d40f1664766c}, !- Zone Air Inlet Port List
  {b6c6fed8-f3d4-42bd-85ee-23c2183824c3}, !- Zone Air Exhaust Port List
  {c8d3f163-511b-4a93-bf58-03310ebfc192}, !- Zone Air Node Name
  {cb440fa6-db57-4279-88fd-51fa72c305d6}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8cd3f4af-bf32-4ff9-ae70-6d20c703c3e0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1ca60ea9-cf4a-4070-bf76-f89a8c90034c}, !- Handle
  Node 4,                                 !- Name
  {c8d3f163-511b-4a93-bf58-03310ebfc192}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c8d3f163-511b-4a93-bf58-03310ebfc192}, !- Handle
  {acd5ebd3-7d3e-4da2-a6f4-f7ff602cdba3}, !- Name
  {2fe9dbb5-6076-43f5-8865-ec41857191cf}, !- Source Object
  11,                                     !- Outlet Port
  {1ca60ea9-cf4a-4070-bf76-f89a8c90034c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {970937e6-9e60-49b4-9c02-d40f1664766c}, !- Handle
  Port List 7,                            !- Name
  {2fe9dbb5-6076-43f5-8865-ec41857191cf}, !- HVAC Component
  {4e695313-e60c-4b89-b227-e703f5e39f9f}; !- Port 1

OS:PortList,
  {b6c6fed8-f3d4-42bd-85ee-23c2183824c3}, !- Handle
  Port List 8,                            !- Name
  {2fe9dbb5-6076-43f5-8865-ec41857191cf}; !- HVAC Component

OS:Sizing:Zone,
  {89d5e360-44a5-4446-bd7f-d908cb99b9bc}, !- Handle
  {2fe9dbb5-6076-43f5-8865-ec41857191cf}, !- Zone or ZoneList Name
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {313c91e2-9649-4c2d-b5a4-383c03de6332}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {2fe9dbb5-6076-43f5-8865-ec41857191cf}, !- Thermal Zone
  {8d1a5543-ba5a-4075-8371-9c9ef0b4c247}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {b0c18b33-33e7-4e1c-9918-12ce9bb0a481}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {62d8518a-ee1c-4fa5-8ce7-c17082cd6ffc}, !- Zone Air Inlet Port List
  {650a7449-6937-4aab-8489-2667d1c1637b}, !- Zone Air Exhaust Port List
  {ca685db7-b0f3-4035-82d7-37ff75431b89}, !- Zone Air Node Name
  {e7be0f59-62b0-4b74-9921-9d3aefdda6eb}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8cd3f4af-bf32-4ff9-ae70-6d20c703c3e0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e8b064e5-2839-46bb-803c-470db0301063}, !- Handle
  Node 5,                                 !- Name
  {ca685db7-b0f3-4035-82d7-37ff75431b89}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ca685db7-b0f3-4035-82d7-37ff75431b89}, !- Handle
  {2dc700f4-eb4e-47d1-8eb7-02ba16529963}, !- Name
  {b0c18b33-33e7-4e1c-9918-12ce9bb0a481}, !- Source Object
  11,                                     !- Outlet Port
  {e8b064e5-2839-46bb-803c-470db0301063}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {62d8518a-ee1c-4fa5-8ce7-c17082cd6ffc}, !- Handle
  Port List 9,                            !- Name
  {b0c18b33-33e7-4e1c-9918-12ce9bb0a481}, !- HVAC Component
  {b31b537f-752d-48c1-88c5-c02ad63ac923}; !- Port 1

OS:PortList,
  {650a7449-6937-4aab-8489-2667d1c1637b}, !- Handle
  Port List 10,                           !- Name
  {b0c18b33-33e7-4e1c-9918-12ce9bb0a481}; !- HVAC Component

OS:Sizing:Zone,
  {ad5bc28e-d1ac-4590-bbec-7b604234f422}, !- Handle
  {b0c18b33-33e7-4e1c-9918-12ce9bb0a481}, !- Zone or ZoneList Name
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {2fa7804d-426c-45f4-ac3e-154581ec5de5}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {b0c18b33-33e7-4e1c-9918-12ce9bb0a481}, !- Thermal Zone
  {7082e1b1-e170-43c4-a0f3-6799f7282f77}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {1e1bfca6-c5ef-426d-848b-3a20a9258043}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 ZN,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {69deb017-689d-4dc6-8210-a78a26a4005f}, !- Zone Air Inlet Port List
  {f7276d52-231a-4f66-a32b-ada2320be725}, !- Zone Air Exhaust Port List
  {5ff31b84-1561-4b34-b13e-47f95c5b4181}, !- Zone Air Node Name
  {c69c6d4c-7da1-4ec5-a416-ea6672066696}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8cd3f4af-bf32-4ff9-ae70-6d20c703c3e0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {171b9aef-3bbb-496c-b628-e9e3181c286b}, !- Handle
  Node 6,                                 !- Name
  {5ff31b84-1561-4b34-b13e-47f95c5b4181}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5ff31b84-1561-4b34-b13e-47f95c5b4181}, !- Handle
  {b21ffa65-b4a1-46af-b83d-a35b559bf210}, !- Name
  {1e1bfca6-c5ef-426d-848b-3a20a9258043}, !- Source Object
  11,                                     !- Outlet Port
  {171b9aef-3bbb-496c-b628-e9e3181c286b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {69deb017-689d-4dc6-8210-a78a26a4005f}, !- Handle
  Port List 11,                           !- Name
  {1e1bfca6-c5ef-426d-848b-3a20a9258043}, !- HVAC Component
  {8c127d70-1b9c-49fc-aff4-26dd40c55e75}; !- Port 1

OS:PortList,
  {f7276d52-231a-4f66-a32b-ada2320be725}, !- Handle
  Port List 12,                           !- Name
  {1e1bfca6-c5ef-426d-848b-3a20a9258043}; !- HVAC Component

OS:Sizing:Zone,
  {3927abaa-d505-47bc-9daa-01e9ebca67b9}, !- Handle
  {1e1bfca6-c5ef-426d-848b-3a20a9258043}, !- Zone or ZoneList Name
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4abc7187-7e7d-443f-a8ca-69a3e21bfb03}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {1e1bfca6-c5ef-426d-848b-3a20a9258043}, !- Thermal Zone
  {c94e4649-2308-403f-b39c-0f903b814ce7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {984ad6db-0098-44ba-8ce9-e970fbadddfa}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0d73485f-2bee-4bf6-932f-cb98d21669a2}, !- Zone Air Inlet Port List
  {b67d9567-d2c1-4f28-8f74-345dad2caa9c}, !- Zone Air Exhaust Port List
  {64a164fc-3a9e-48dd-a1a3-26945f026949}, !- Zone Air Node Name
  {6e011683-ca00-4a3b-996b-ea3b7ec4154b}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8cd3f4af-bf32-4ff9-ae70-6d20c703c3e0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a775dd11-ba6d-4d50-bcf2-19dd54cd61ce}, !- Handle
  Node 7,                                 !- Name
  {64a164fc-3a9e-48dd-a1a3-26945f026949}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {64a164fc-3a9e-48dd-a1a3-26945f026949}, !- Handle
  {d4525ad7-5695-4c70-a8ee-54ab8451abba}, !- Name
  {984ad6db-0098-44ba-8ce9-e970fbadddfa}, !- Source Object
  11,                                     !- Outlet Port
  {a775dd11-ba6d-4d50-bcf2-19dd54cd61ce}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0d73485f-2bee-4bf6-932f-cb98d21669a2}, !- Handle
  Port List 13,                           !- Name
  {984ad6db-0098-44ba-8ce9-e970fbadddfa}, !- HVAC Component
  {9ab6b982-06da-4b04-8033-e8f936e30f48}; !- Port 1

OS:PortList,
  {b67d9567-d2c1-4f28-8f74-345dad2caa9c}, !- Handle
  Port List 14,                           !- Name
  {984ad6db-0098-44ba-8ce9-e970fbadddfa}; !- HVAC Component

OS:Sizing:Zone,
  {24ee1657-bd38-48f5-b2df-572d657a98f8}, !- Handle
  {984ad6db-0098-44ba-8ce9-e970fbadddfa}, !- Zone or ZoneList Name
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {12189304-c907-4629-8e72-3a2e868e121e}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {984ad6db-0098-44ba-8ce9-e970fbadddfa}, !- Thermal Zone
  {4fd3cfa1-be38-4705-b240-b6acef62992f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {4fcb112c-0b87-4a4c-a59b-6bc2a4f4fdb5}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 ZN,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {74f37d8b-9096-4648-9901-af61a667c895}, !- Zone Air Inlet Port List
  {6a615dc6-787d-4d38-a488-ca4388f79937}, !- Zone Air Exhaust Port List
  {26b50dbc-50ed-4c3c-aa75-a2f5c7dbc115}, !- Zone Air Node Name
  {4989f95f-57b4-470a-a0a7-35c3d173bf8b}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8cd3f4af-bf32-4ff9-ae70-6d20c703c3e0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cf1e19b8-6f81-481e-bc54-b9791769430a}, !- Handle
  Node 8,                                 !- Name
  {26b50dbc-50ed-4c3c-aa75-a2f5c7dbc115}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {26b50dbc-50ed-4c3c-aa75-a2f5c7dbc115}, !- Handle
  {45c012d1-6697-4a3a-9a80-b300da8d4120}, !- Name
  {4fcb112c-0b87-4a4c-a59b-6bc2a4f4fdb5}, !- Source Object
  11,                                     !- Outlet Port
  {cf1e19b8-6f81-481e-bc54-b9791769430a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {74f37d8b-9096-4648-9901-af61a667c895}, !- Handle
  Port List 15,                           !- Name
  {4fcb112c-0b87-4a4c-a59b-6bc2a4f4fdb5}, !- HVAC Component
  {d5285062-bc7a-416f-b73e-76790f64d314}; !- Port 1

OS:PortList,
  {6a615dc6-787d-4d38-a488-ca4388f79937}, !- Handle
  Port List 16,                           !- Name
  {4fcb112c-0b87-4a4c-a59b-6bc2a4f4fdb5}; !- HVAC Component

OS:Sizing:Zone,
  {6cea3123-3f0c-459c-bcb1-ed2b9478036f}, !- Handle
  {4fcb112c-0b87-4a4c-a59b-6bc2a4f4fdb5}, !- Zone or ZoneList Name
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c0334327-ac61-44a0-adaa-5fb3390e3b2f}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {4fcb112c-0b87-4a4c-a59b-6bc2a4f4fdb5}, !- Thermal Zone
  {aa3b5626-f014-4a93-939b-47d6e8c92e75}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {d90df3e5-ef57-46c8-b617-95bc8dd3d407}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b5a0055e-3d97-4e37-9545-db267347eafa}, !- Zone Air Inlet Port List
  {33f7cbb6-4630-461a-9a97-c769f667af0b}, !- Zone Air Exhaust Port List
  {7782ed0c-fd85-41f0-bd0f-2d99b44445ee}, !- Zone Air Node Name
  {f8b6a0e9-157f-4e90-be84-eff367edf518}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8cd3f4af-bf32-4ff9-ae70-6d20c703c3e0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {59cc08bf-a5dd-4912-9e04-c4021bd9c4f5}, !- Handle
  Node 9,                                 !- Name
  {7782ed0c-fd85-41f0-bd0f-2d99b44445ee}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7782ed0c-fd85-41f0-bd0f-2d99b44445ee}, !- Handle
  {fbc43304-cb55-483a-ae59-d49b23375413}, !- Name
  {d90df3e5-ef57-46c8-b617-95bc8dd3d407}, !- Source Object
  11,                                     !- Outlet Port
  {59cc08bf-a5dd-4912-9e04-c4021bd9c4f5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b5a0055e-3d97-4e37-9545-db267347eafa}, !- Handle
  Port List 17,                           !- Name
  {d90df3e5-ef57-46c8-b617-95bc8dd3d407}, !- HVAC Component
  {98695ae3-6ac4-4ce8-9dd4-63c6ccc0c66a}; !- Port 1

OS:PortList,
  {33f7cbb6-4630-461a-9a97-c769f667af0b}, !- Handle
  Port List 18,                           !- Name
  {d90df3e5-ef57-46c8-b617-95bc8dd3d407}; !- HVAC Component

OS:Sizing:Zone,
  {1cb3f88b-7008-4ba5-89ab-d59ab73ece9f}, !- Handle
  {d90df3e5-ef57-46c8-b617-95bc8dd3d407}, !- Zone or ZoneList Name
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {19bc2207-3de6-479b-8932-feb31d999b68}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {d90df3e5-ef57-46c8-b617-95bc8dd3d407}, !- Thermal Zone
  {d7e31e28-0bac-45e3-a65f-f1a39e43db9b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {ee561f63-74e0-47ad-9375-c4d67ff40fa2}, !- Handle
  Bath_ZN_1_FLR_1 ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {de33ad97-562a-4b4a-a32a-cf198037f7ac}, !- Zone Air Inlet Port List
  {d8efcf1b-3d3c-41d6-a52c-c7b0a5e96838}, !- Zone Air Exhaust Port List
  {3c7c2b6d-83bc-4f49-b170-f91a94cd343f}, !- Zone Air Node Name
  {a8c16db9-5cfc-4fc4-b344-12f2f87acc46}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ca727d30-9c06-4319-9580-848e2ae7ffb5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9eb59bf2-692a-48e8-8419-710d44a7fadc}, !- Handle
  Node 10,                                !- Name
  {3c7c2b6d-83bc-4f49-b170-f91a94cd343f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3c7c2b6d-83bc-4f49-b170-f91a94cd343f}, !- Handle
  {3ee12e58-3048-4e0d-a76b-8ac1efbd8980}, !- Name
  {ee561f63-74e0-47ad-9375-c4d67ff40fa2}, !- Source Object
  11,                                     !- Outlet Port
  {9eb59bf2-692a-48e8-8419-710d44a7fadc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {de33ad97-562a-4b4a-a32a-cf198037f7ac}, !- Handle
  Port List 19,                           !- Name
  {ee561f63-74e0-47ad-9375-c4d67ff40fa2}, !- HVAC Component
  {2ca295d9-9e06-4464-8d47-5190012f99b1}; !- Port 1

OS:PortList,
  {d8efcf1b-3d3c-41d6-a52c-c7b0a5e96838}, !- Handle
  Port List 20,                           !- Name
  {ee561f63-74e0-47ad-9375-c4d67ff40fa2}, !- HVAC Component
  {43107692-e32f-4294-a667-1214e9e1337b}; !- Port 1

OS:Sizing:Zone,
  {00e2509b-f83c-479c-b145-4984be3490f0}, !- Handle
  {ee561f63-74e0-47ad-9375-c4d67ff40fa2}, !- Zone or ZoneList Name
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9a5a0bba-ba5b-4ce2-a876-58aa4510d214}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {ee561f63-74e0-47ad-9375-c4d67ff40fa2}, !- Thermal Zone
  {ed949771-d696-43a1-b5df-4941adb91f9e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {c123a871-c086-4f1a-9844-8622591a9544}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {02d80fe0-e248-4cf4-8b76-3c6bbd4a6b2f}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {60cf9ad1-1e2a-4591-8ddf-59ff6828d162}, !- Zone Air Inlet Port List
  {e1b9d2e6-d559-4aa3-95c2-e35d939ec179}, !- Zone Air Exhaust Port List
  {fa644ce2-9685-4ebe-9443-983d95bb9ada}, !- Zone Air Node Name
  {f10e5bd5-72c6-49a8-a5f8-f4c5367385cf}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4aad67f2-2259-40f2-923e-e8111989d61b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {97e32bc7-3b0b-449b-8e81-05ebd5febdaa}, !- Handle
  Node 11,                                !- Name
  {fa644ce2-9685-4ebe-9443-983d95bb9ada}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fa644ce2-9685-4ebe-9443-983d95bb9ada}, !- Handle
  {73b78f83-e9da-4990-85bc-bee66b664433}, !- Name
  {02d80fe0-e248-4cf4-8b76-3c6bbd4a6b2f}, !- Source Object
  11,                                     !- Outlet Port
  {97e32bc7-3b0b-449b-8e81-05ebd5febdaa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {60cf9ad1-1e2a-4591-8ddf-59ff6828d162}, !- Handle
  Port List 21,                           !- Name
  {02d80fe0-e248-4cf4-8b76-3c6bbd4a6b2f}, !- HVAC Component
  {a801228f-4c00-450b-8c7b-1529b8ab02e9}; !- Port 1

OS:PortList,
  {e1b9d2e6-d559-4aa3-95c2-e35d939ec179}, !- Handle
  Port List 22,                           !- Name
  {02d80fe0-e248-4cf4-8b76-3c6bbd4a6b2f}; !- HVAC Component

OS:Sizing:Zone,
  {84705e97-2483-44bb-a031-da442f6e4f1b}, !- Handle
  {02d80fe0-e248-4cf4-8b76-3c6bbd4a6b2f}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c11fecdc-1dd2-4805-b1c2-77a2075137ec}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {02d80fe0-e248-4cf4-8b76-3c6bbd4a6b2f}, !- Thermal Zone
  {ad83390f-4bfc-4d95-8cfb-11fd85d52032}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {68dbdbb7-be4e-48f6-b65a-81e63f6347cf}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e017d425-029f-4eb3-9858-b788f669a7c0}, !- Zone Air Inlet Port List
  {89f038db-606f-450d-a4a0-0250d882bf4f}, !- Zone Air Exhaust Port List
  {653d7f05-15bb-4d14-9fb8-581adfda7260}, !- Zone Air Node Name
  {90db4e03-4aa3-4751-9e7d-33505520a61e}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8cd3f4af-bf32-4ff9-ae70-6d20c703c3e0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8f61a3e4-1c50-450a-b484-86cdfcfe4354}, !- Handle
  Node 12,                                !- Name
  {653d7f05-15bb-4d14-9fb8-581adfda7260}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {653d7f05-15bb-4d14-9fb8-581adfda7260}, !- Handle
  {9363b0a6-c1e2-476e-9ca8-2a3365cb3feb}, !- Name
  {68dbdbb7-be4e-48f6-b65a-81e63f6347cf}, !- Source Object
  11,                                     !- Outlet Port
  {8f61a3e4-1c50-450a-b484-86cdfcfe4354}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e017d425-029f-4eb3-9858-b788f669a7c0}, !- Handle
  Port List 23,                           !- Name
  {68dbdbb7-be4e-48f6-b65a-81e63f6347cf}, !- HVAC Component
  {e0ba9b3e-9937-4af1-ac0d-633b0b5d466e}; !- Port 1

OS:PortList,
  {89f038db-606f-450d-a4a0-0250d882bf4f}, !- Handle
  Port List 24,                           !- Name
  {68dbdbb7-be4e-48f6-b65a-81e63f6347cf}; !- HVAC Component

OS:Sizing:Zone,
  {7c78364a-04e9-44e7-bc86-d8f87972821f}, !- Handle
  {68dbdbb7-be4e-48f6-b65a-81e63f6347cf}, !- Zone or ZoneList Name
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c4de80bf-7dda-43f4-b4d3-0c8037dd28c2}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {68dbdbb7-be4e-48f6-b65a-81e63f6347cf}, !- Thermal Zone
  {9d155ad8-b6dd-4071-a006-6574ea7b9706}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {3728986c-c67c-4ca5-ac74-314bcbfdef7e}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9d82c759-f091-48e1-a49b-c11bec1597eb}, !- Zone Air Inlet Port List
  {e71a14ff-e42b-4a11-9b6d-17d2c8d7b664}, !- Zone Air Exhaust Port List
  {ec708704-280c-4a3a-b845-15b001c6721b}, !- Zone Air Node Name
  {338cad65-5166-4ba3-96e0-7223c2bead4e}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8cd3f4af-bf32-4ff9-ae70-6d20c703c3e0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {11229f91-b38e-4234-a157-072dab08d697}, !- Handle
  Node 13,                                !- Name
  {ec708704-280c-4a3a-b845-15b001c6721b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ec708704-280c-4a3a-b845-15b001c6721b}, !- Handle
  {f99feb76-e0a4-48c2-a537-b909c35a6184}, !- Name
  {3728986c-c67c-4ca5-ac74-314bcbfdef7e}, !- Source Object
  11,                                     !- Outlet Port
  {11229f91-b38e-4234-a157-072dab08d697}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9d82c759-f091-48e1-a49b-c11bec1597eb}, !- Handle
  Port List 25,                           !- Name
  {3728986c-c67c-4ca5-ac74-314bcbfdef7e}, !- HVAC Component
  {1c80bcea-edbb-422f-9efa-20edb733c0a7}; !- Port 1

OS:PortList,
  {e71a14ff-e42b-4a11-9b6d-17d2c8d7b664}, !- Handle
  Port List 26,                           !- Name
  {3728986c-c67c-4ca5-ac74-314bcbfdef7e}; !- HVAC Component

OS:Sizing:Zone,
  {596df7df-8e3a-4297-9e54-24b87e370496}, !- Handle
  {3728986c-c67c-4ca5-ac74-314bcbfdef7e}, !- Zone or ZoneList Name
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {2bcc996d-4377-4aa2-b205-3c788747c90e}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {3728986c-c67c-4ca5-ac74-314bcbfdef7e}, !- Thermal Zone
  {f71d442d-fc49-4db5-ac6a-e8ed76975b7f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {393288c1-b291-494b-b3c2-2b71e9d71b09}, !- Handle
  Gym_ZN_1_FLR_1 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d9e00be7-a968-46db-ab13-09509c38f42d}, !- Zone Air Inlet Port List
  {0a1902cd-8792-4e38-94e1-b3d264ea046f}, !- Zone Air Exhaust Port List
  {4eb4a3c7-a2df-45ee-a8f5-bb95f3b37144}, !- Zone Air Node Name
  {bc05bd5b-d6a8-46ea-aec2-ca55032f3213}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0738491f-ea84-468a-ba55-2ffe4a0cec0b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f599bfb8-d810-4f79-8c4b-86a54801aedf}, !- Handle
  Node 14,                                !- Name
  {4eb4a3c7-a2df-45ee-a8f5-bb95f3b37144}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4eb4a3c7-a2df-45ee-a8f5-bb95f3b37144}, !- Handle
  {830887ca-2e92-4259-b8f5-a115c9591e0a}, !- Name
  {393288c1-b291-494b-b3c2-2b71e9d71b09}, !- Source Object
  11,                                     !- Outlet Port
  {f599bfb8-d810-4f79-8c4b-86a54801aedf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d9e00be7-a968-46db-ab13-09509c38f42d}, !- Handle
  Port List 27,                           !- Name
  {393288c1-b291-494b-b3c2-2b71e9d71b09}, !- HVAC Component
  {8a7d2055-15ce-4dae-b3d9-8a75f6481769}; !- Port 1

OS:PortList,
  {0a1902cd-8792-4e38-94e1-b3d264ea046f}, !- Handle
  Port List 28,                           !- Name
  {393288c1-b291-494b-b3c2-2b71e9d71b09}; !- HVAC Component

OS:Sizing:Zone,
  {db6f0c71-c238-4c8c-8219-935e48e469fd}, !- Handle
  {393288c1-b291-494b-b3c2-2b71e9d71b09}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {542b0bdb-bce9-4d5e-ac6a-d4b1172d4069}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {393288c1-b291-494b-b3c2-2b71e9d71b09}, !- Thermal Zone
  {68e44080-7885-46b2-a96a-99da796d5aee}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {17f23c9a-b0ba-4bcc-a397-3f6d4dfb78a9}, !- Handle
  Computer_Class_ZN_1_FLR_1 ZN,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {08804076-c6f7-4415-bf6b-fb709d0cf31f}, !- Zone Air Inlet Port List
  {83e849c2-ddce-4b7d-8308-96a7eff8c041}, !- Zone Air Exhaust Port List
  {9609921c-04cd-4daa-a725-e0497dd537fb}, !- Zone Air Node Name
  {4a184f58-d330-4187-b384-0519e350d2dc}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8cd3f4af-bf32-4ff9-ae70-6d20c703c3e0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c760c373-60a4-4d8b-9e29-5c67382d74c0}, !- Handle
  Node 15,                                !- Name
  {9609921c-04cd-4daa-a725-e0497dd537fb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9609921c-04cd-4daa-a725-e0497dd537fb}, !- Handle
  {7e5b5ba1-c55c-4b6a-9207-d1f9217885f5}, !- Name
  {17f23c9a-b0ba-4bcc-a397-3f6d4dfb78a9}, !- Source Object
  11,                                     !- Outlet Port
  {c760c373-60a4-4d8b-9e29-5c67382d74c0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {08804076-c6f7-4415-bf6b-fb709d0cf31f}, !- Handle
  Port List 29,                           !- Name
  {17f23c9a-b0ba-4bcc-a397-3f6d4dfb78a9}, !- HVAC Component
  {b950a6c5-2f4d-4b6c-9ff8-4b6437c89647}; !- Port 1

OS:PortList,
  {83e849c2-ddce-4b7d-8308-96a7eff8c041}, !- Handle
  Port List 30,                           !- Name
  {17f23c9a-b0ba-4bcc-a397-3f6d4dfb78a9}; !- HVAC Component

OS:Sizing:Zone,
  {57162380-cce3-4688-bf06-75fb849e17c3}, !- Handle
  {17f23c9a-b0ba-4bcc-a397-3f6d4dfb78a9}, !- Zone or ZoneList Name
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {11a37a50-247b-408d-8ccd-b5a7c7d5e388}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {17f23c9a-b0ba-4bcc-a397-3f6d4dfb78a9}, !- Thermal Zone
  {34359ad0-d27c-4adb-9068-ce6a88f45a85}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {4a70818c-fcf7-4739-970d-7597c6bfbae9}, !- Handle
  Lobby_ZN_1_FLR_1 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {50f86fbf-74fd-4358-badc-36742198a693}, !- Zone Air Inlet Port List
  {853a15be-2ae7-48ae-b5f8-1a29f19883b4}, !- Zone Air Exhaust Port List
  {6defc458-3d22-4f20-956c-4691878bc588}, !- Zone Air Node Name
  {1cdd4433-ea7f-4f4d-ae25-3826115fddae}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e3313267-47e1-40f3-8d55-46dc4fa1d9fa}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ede60931-08ae-4674-9946-a8955d2c20ef}, !- Handle
  Node 16,                                !- Name
  {6defc458-3d22-4f20-956c-4691878bc588}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6defc458-3d22-4f20-956c-4691878bc588}, !- Handle
  {609ae325-9db4-4ca2-9d07-d7cc9597983e}, !- Name
  {4a70818c-fcf7-4739-970d-7597c6bfbae9}, !- Source Object
  11,                                     !- Outlet Port
  {ede60931-08ae-4674-9946-a8955d2c20ef}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {50f86fbf-74fd-4358-badc-36742198a693}, !- Handle
  Port List 31,                           !- Name
  {4a70818c-fcf7-4739-970d-7597c6bfbae9}, !- HVAC Component
  {7a7c9a8b-90cd-4eba-bb3a-3df56307c2ce}; !- Port 1

OS:PortList,
  {853a15be-2ae7-48ae-b5f8-1a29f19883b4}, !- Handle
  Port List 32,                           !- Name
  {4a70818c-fcf7-4739-970d-7597c6bfbae9}; !- HVAC Component

OS:Sizing:Zone,
  {1c1bfb5a-d457-4d7c-a40d-e5a29dc8e55d}, !- Handle
  {4a70818c-fcf7-4739-970d-7597c6bfbae9}, !- Zone or ZoneList Name
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {2f006b26-e3b6-4d72-a99f-bbc3b2e920cf}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {4a70818c-fcf7-4739-970d-7597c6bfbae9}, !- Thermal Zone
  {69a5f338-9943-4292-bfba-04fbb7bc116c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {2107229c-719f-4f3e-85e4-0093ced98154}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e6147ea6-6322-4d1f-bf7c-b2ae1ceef1b0}, !- Zone Air Inlet Port List
  {22695f76-0085-4592-aa03-15da11cefa5b}, !- Zone Air Exhaust Port List
  {8b5b7692-7373-49e0-8869-bdfc604da65a}, !- Zone Air Node Name
  {31db0522-fabb-41f8-a84d-24767d6a18de}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8cd3f4af-bf32-4ff9-ae70-6d20c703c3e0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5e739324-1e36-44bf-bda0-a80b3516f2f4}, !- Handle
  Node 17,                                !- Name
  {8b5b7692-7373-49e0-8869-bdfc604da65a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8b5b7692-7373-49e0-8869-bdfc604da65a}, !- Handle
  {71288588-244a-481f-bb4f-a6ae1a1fd126}, !- Name
  {2107229c-719f-4f3e-85e4-0093ced98154}, !- Source Object
  11,                                     !- Outlet Port
  {5e739324-1e36-44bf-bda0-a80b3516f2f4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e6147ea6-6322-4d1f-bf7c-b2ae1ceef1b0}, !- Handle
  Port List 33,                           !- Name
  {2107229c-719f-4f3e-85e4-0093ced98154}, !- HVAC Component
  {8eae4bda-f77d-4626-a6c0-c17566029a6d}; !- Port 1

OS:PortList,
  {22695f76-0085-4592-aa03-15da11cefa5b}, !- Handle
  Port List 34,                           !- Name
  {2107229c-719f-4f3e-85e4-0093ced98154}; !- HVAC Component

OS:Sizing:Zone,
  {248ff33b-d547-427d-bfa2-4726626e9055}, !- Handle
  {2107229c-719f-4f3e-85e4-0093ced98154}, !- Zone or ZoneList Name
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {14133a75-d1bc-445e-8b03-1da7eef51a11}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {2107229c-719f-4f3e-85e4-0093ced98154}, !- Thermal Zone
  {4695b81b-7c4b-4da1-9247-be97183dca9e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {4e5e7af5-65f2-432a-95ea-7cc8a3891ab5}, !- Handle
  Mech_ZN_1_FLR_1 ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {788710de-27f5-41da-a885-b174d33df666}, !- Zone Air Inlet Port List
  {08eeffc9-2cfe-4b9d-9389-f092e45c6d78}, !- Zone Air Exhaust Port List
  {1a4421bd-bc2e-4e9c-a665-d771f20b664c}, !- Zone Air Node Name
  {fc61625a-35b9-4d60-9be1-4d7f60b648b0}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {55de878d-7765-46dd-bcf6-6290a922e959}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dc043de4-45ec-401a-a894-f7ac651c9253}, !- Handle
  Node 18,                                !- Name
  {1a4421bd-bc2e-4e9c-a665-d771f20b664c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1a4421bd-bc2e-4e9c-a665-d771f20b664c}, !- Handle
  {a2cd74d9-0561-470d-ba9d-95ba1ee11905}, !- Name
  {4e5e7af5-65f2-432a-95ea-7cc8a3891ab5}, !- Source Object
  11,                                     !- Outlet Port
  {dc043de4-45ec-401a-a894-f7ac651c9253}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {788710de-27f5-41da-a885-b174d33df666}, !- Handle
  Port List 35,                           !- Name
  {4e5e7af5-65f2-432a-95ea-7cc8a3891ab5}, !- HVAC Component
  {2557618a-8199-4b1f-a14f-8ac27bc977cc}; !- Port 1

OS:PortList,
  {08eeffc9-2cfe-4b9d-9389-f092e45c6d78}, !- Handle
  Port List 36,                           !- Name
  {4e5e7af5-65f2-432a-95ea-7cc8a3891ab5}; !- HVAC Component

OS:Sizing:Zone,
  {ee3b6cc4-691b-4183-b1bb-10394aeef7a5}, !- Handle
  {4e5e7af5-65f2-432a-95ea-7cc8a3891ab5}, !- Zone or ZoneList Name
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {da4ce62e-6aa2-41e5-a15d-be378f61d24f}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {4e5e7af5-65f2-432a-95ea-7cc8a3891ab5}, !- Thermal Zone
  {2ea404e0-28fa-4967-9420-e5c766551d1d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {f346e470-5e25-4df8-9ba9-b32cadc2fe8b}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 ZN,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {980266c4-9d5c-4be0-9619-84771e5a6719}, !- Zone Air Inlet Port List
  {2bc9da04-e1ba-475f-afa9-973f124c428c}, !- Zone Air Exhaust Port List
  {45779fb4-d5c0-4773-970b-fe18af6b6bf1}, !- Zone Air Node Name
  {cfb012ac-bc10-4d4c-af1c-6f78ac8e2cf7}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {44a55604-b0f1-41ed-8a6e-82b8edbff5f3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {607ef54d-07f0-439b-abd0-19e2bccb03bf}, !- Handle
  Node 19,                                !- Name
  {45779fb4-d5c0-4773-970b-fe18af6b6bf1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {45779fb4-d5c0-4773-970b-fe18af6b6bf1}, !- Handle
  {be95048d-2368-48b0-b35a-f2d09bde0dd3}, !- Name
  {f346e470-5e25-4df8-9ba9-b32cadc2fe8b}, !- Source Object
  11,                                     !- Outlet Port
  {607ef54d-07f0-439b-abd0-19e2bccb03bf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {980266c4-9d5c-4be0-9619-84771e5a6719}, !- Handle
  Port List 37,                           !- Name
  {f346e470-5e25-4df8-9ba9-b32cadc2fe8b}, !- HVAC Component
  {fe753a5d-1bbe-4e77-bfd1-e17847405d8c}; !- Port 1

OS:PortList,
  {2bc9da04-e1ba-475f-afa9-973f124c428c}, !- Handle
  Port List 38,                           !- Name
  {f346e470-5e25-4df8-9ba9-b32cadc2fe8b}; !- HVAC Component

OS:Sizing:Zone,
  {e7fb8b4f-529a-41c8-9922-9412e71e34a1}, !- Handle
  {f346e470-5e25-4df8-9ba9-b32cadc2fe8b}, !- Zone or ZoneList Name
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a50387e3-8d07-4053-ac92-a6499e7c921d}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {f346e470-5e25-4df8-9ba9-b32cadc2fe8b}, !- Thermal Zone
  {6346c782-cad5-49b7-9a35-2e8765d57049}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {64348f8e-f9d0-4b7b-b5fc-1e076980e0dc}, !- Handle
  Offices_ZN_1_FLR_1 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1b39dff1-1107-43cc-b8c6-0161ad70cbee}, !- Zone Air Inlet Port List
  {40715796-ae2c-4d02-98f3-e0be0a3d0e9d}, !- Zone Air Exhaust Port List
  {4e8bd42a-dea1-46c5-b969-b0c162e4cabf}, !- Zone Air Node Name
  {bf68e62e-c9f2-423c-8413-ed70d5cecb66}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {807c5740-f3ec-4ca4-94ea-9fe0f2100c16}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d41f5fee-bd8c-4e4a-9476-501e86b40a54}, !- Handle
  Node 20,                                !- Name
  {4e8bd42a-dea1-46c5-b969-b0c162e4cabf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4e8bd42a-dea1-46c5-b969-b0c162e4cabf}, !- Handle
  {64b3cb4a-46ec-40d0-b99c-1bac5ef22442}, !- Name
  {64348f8e-f9d0-4b7b-b5fc-1e076980e0dc}, !- Source Object
  11,                                     !- Outlet Port
  {d41f5fee-bd8c-4e4a-9476-501e86b40a54}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1b39dff1-1107-43cc-b8c6-0161ad70cbee}, !- Handle
  Port List 39,                           !- Name
  {64348f8e-f9d0-4b7b-b5fc-1e076980e0dc}, !- HVAC Component
  {ac81973b-a175-4a8c-9d17-c9e15455cd42}; !- Port 1

OS:PortList,
  {40715796-ae2c-4d02-98f3-e0be0a3d0e9d}, !- Handle
  Port List 40,                           !- Name
  {64348f8e-f9d0-4b7b-b5fc-1e076980e0dc}; !- HVAC Component

OS:Sizing:Zone,
  {fb4ec52d-f56b-4b80-9c11-1f18819223bd}, !- Handle
  {64348f8e-f9d0-4b7b-b5fc-1e076980e0dc}, !- Zone or ZoneList Name
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {18ad834f-dc03-4f28-8f79-a95f94c9aa2b}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {64348f8e-f9d0-4b7b-b5fc-1e076980e0dc}, !- Thermal Zone
  {84cf5eaf-fb69-4027-8e7b-c86a73714017}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {571347ee-3eb5-4166-9e0a-3c0c6d0aec8f}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 ZN,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {958d154f-ea9d-4adc-9ef4-c9bfe7abaaf9}, !- Zone Air Inlet Port List
  {b118d160-e6d5-47df-9597-017eafa9c80b}, !- Zone Air Exhaust Port List
  {9f39020f-85b5-4163-8b08-5fb4b788a0a7}, !- Zone Air Node Name
  {71d3cb3a-3b2c-42b2-b4b4-71776fadf81a}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {44a55604-b0f1-41ed-8a6e-82b8edbff5f3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {00f41443-4e9a-4de6-934d-a7cb6e9dc8e1}, !- Handle
  Node 21,                                !- Name
  {9f39020f-85b5-4163-8b08-5fb4b788a0a7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9f39020f-85b5-4163-8b08-5fb4b788a0a7}, !- Handle
  {b57be049-f8cc-4a19-a04f-44ab20628c19}, !- Name
  {571347ee-3eb5-4166-9e0a-3c0c6d0aec8f}, !- Source Object
  11,                                     !- Outlet Port
  {00f41443-4e9a-4de6-934d-a7cb6e9dc8e1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {958d154f-ea9d-4adc-9ef4-c9bfe7abaaf9}, !- Handle
  Port List 41,                           !- Name
  {571347ee-3eb5-4166-9e0a-3c0c6d0aec8f}, !- HVAC Component
  {5987d1df-ee91-46f7-8370-7d9d986042d7}; !- Port 1

OS:PortList,
  {b118d160-e6d5-47df-9597-017eafa9c80b}, !- Handle
  Port List 42,                           !- Name
  {571347ee-3eb5-4166-9e0a-3c0c6d0aec8f}; !- HVAC Component

OS:Sizing:Zone,
  {fbc9075a-854b-43e5-9463-824d59c7e51a}, !- Handle
  {571347ee-3eb5-4166-9e0a-3c0c6d0aec8f}, !- Zone or ZoneList Name
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {19062fec-b05d-474f-9551-41c9e561b039}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {571347ee-3eb5-4166-9e0a-3c0c6d0aec8f}, !- Thermal Zone
  {6f0e2735-f4b7-4044-86e6-ada96ea061ee}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {3b15e1ba-7b2b-4b2a-9db6-6bbfa4fb48ae}, !- Handle
  Main_Corridor_ZN_1_FLR_1 ZN,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0ac7e78a-8d18-4a18-a7a2-cff91ee14ac8}, !- Zone Air Inlet Port List
  {6f758383-f56e-4b3c-a7a3-6e30072e8f00}, !- Zone Air Exhaust Port List
  {74f62d73-3ce2-4171-8195-7fff405b0041}, !- Zone Air Node Name
  {13a7cfee-5667-4bf0-8114-b65eeb4d0438}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {44a55604-b0f1-41ed-8a6e-82b8edbff5f3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {03a3a8d0-de05-4031-b6bb-76a290c474a5}, !- Handle
  Node 22,                                !- Name
  {74f62d73-3ce2-4171-8195-7fff405b0041}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {74f62d73-3ce2-4171-8195-7fff405b0041}, !- Handle
  {d5a4be19-22fe-4684-8e1f-1fea8926137f}, !- Name
  {3b15e1ba-7b2b-4b2a-9db6-6bbfa4fb48ae}, !- Source Object
  11,                                     !- Outlet Port
  {03a3a8d0-de05-4031-b6bb-76a290c474a5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0ac7e78a-8d18-4a18-a7a2-cff91ee14ac8}, !- Handle
  Port List 43,                           !- Name
  {3b15e1ba-7b2b-4b2a-9db6-6bbfa4fb48ae}, !- HVAC Component
  {61051760-8d5d-4d16-b43d-100bad04f3c7}; !- Port 1

OS:PortList,
  {6f758383-f56e-4b3c-a7a3-6e30072e8f00}, !- Handle
  Port List 44,                           !- Name
  {3b15e1ba-7b2b-4b2a-9db6-6bbfa4fb48ae}; !- HVAC Component

OS:Sizing:Zone,
  {5f419005-c0fd-44f8-bd4a-8b4b4bc2d41c}, !- Handle
  {3b15e1ba-7b2b-4b2a-9db6-6bbfa4fb48ae}, !- Zone or ZoneList Name
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {11e58369-dfa9-4b74-996c-80a0e0b81b4b}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {3b15e1ba-7b2b-4b2a-9db6-6bbfa4fb48ae}, !- Thermal Zone
  {5a8bd4ae-c62e-4fe2-a724-2278e6ba3673}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {6d7d0c0c-497e-4472-8217-fa2074af7802}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f5c54bc7-3fe0-4871-9ba1-042cb70bd248}, !- Zone Air Inlet Port List
  {147cacb4-9286-49ff-a10a-2b4d27815782}, !- Zone Air Exhaust Port List
  {009d6ac6-90f9-47e0-9e1c-17d05f1aeda3}, !- Zone Air Node Name
  {d3dfb71d-216e-4018-aee7-48bdcbb866be}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8cd3f4af-bf32-4ff9-ae70-6d20c703c3e0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0bde0ba9-8b49-47bc-9742-65b323117d42}, !- Handle
  Node 23,                                !- Name
  {009d6ac6-90f9-47e0-9e1c-17d05f1aeda3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {009d6ac6-90f9-47e0-9e1c-17d05f1aeda3}, !- Handle
  {adbf53dc-1621-4086-b05f-b8bac01bc41f}, !- Name
  {6d7d0c0c-497e-4472-8217-fa2074af7802}, !- Source Object
  11,                                     !- Outlet Port
  {0bde0ba9-8b49-47bc-9742-65b323117d42}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f5c54bc7-3fe0-4871-9ba1-042cb70bd248}, !- Handle
  Port List 45,                           !- Name
  {6d7d0c0c-497e-4472-8217-fa2074af7802}, !- HVAC Component
  {6b7d0116-4726-4a08-b846-81e67b9126b3}; !- Port 1

OS:PortList,
  {147cacb4-9286-49ff-a10a-2b4d27815782}, !- Handle
  Port List 46,                           !- Name
  {6d7d0c0c-497e-4472-8217-fa2074af7802}; !- HVAC Component

OS:Sizing:Zone,
  {1f2ada55-bd0d-43b7-a228-e042e1fceef1}, !- Handle
  {6d7d0c0c-497e-4472-8217-fa2074af7802}, !- Zone or ZoneList Name
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {323b206f-3127-4739-a62c-c52750c560de}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {6d7d0c0c-497e-4472-8217-fa2074af7802}, !- Thermal Zone
  {b51b88ed-b40e-4379-b5e8-d7dd9baf3444}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {bcf6161b-717c-470f-8a98-6b135315aace}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {14a97df7-0ec5-4fa9-9ef8-f815a452104d}, !- Zone Air Inlet Port List
  {626f36bd-cf0b-42dc-86be-91c0059c3bd6}, !- Zone Air Exhaust Port List
  {5c0ac1c1-5891-4e9e-a52c-3c4ca3ae2a87}, !- Zone Air Node Name
  {8210edb5-37c6-4330-b0e0-3a8c5c4b4c58}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8cd3f4af-bf32-4ff9-ae70-6d20c703c3e0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2a5e4f48-5643-44ff-9d60-94dd79622fc2}, !- Handle
  Node 24,                                !- Name
  {5c0ac1c1-5891-4e9e-a52c-3c4ca3ae2a87}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5c0ac1c1-5891-4e9e-a52c-3c4ca3ae2a87}, !- Handle
  {2fd2e6c4-3a99-40e3-81af-8974d7e4125b}, !- Name
  {bcf6161b-717c-470f-8a98-6b135315aace}, !- Source Object
  11,                                     !- Outlet Port
  {2a5e4f48-5643-44ff-9d60-94dd79622fc2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {14a97df7-0ec5-4fa9-9ef8-f815a452104d}, !- Handle
  Port List 47,                           !- Name
  {bcf6161b-717c-470f-8a98-6b135315aace}, !- HVAC Component
  {4e718ead-edc2-4906-b422-1b827f9ece74}; !- Port 1

OS:PortList,
  {626f36bd-cf0b-42dc-86be-91c0059c3bd6}, !- Handle
  Port List 48,                           !- Name
  {bcf6161b-717c-470f-8a98-6b135315aace}; !- HVAC Component

OS:Sizing:Zone,
  {93ba9beb-ba56-4f64-9eaf-243721a96fd7}, !- Handle
  {bcf6161b-717c-470f-8a98-6b135315aace}, !- Zone or ZoneList Name
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ce023e95-ad9b-46f7-9e01-caa637454010}, !- Handle
  Zone HVAC Equipment List 24,            !- Name
  {bcf6161b-717c-470f-8a98-6b135315aace}, !- Thermal Zone
  {650f319a-3069-4355-86a3-cc38d1d949b7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {7c89b428-cbfe-4209-a700-13589bb27307}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f48a25f2-c0aa-4bd4-b48f-8fe4d1cb17da}, !- Zone Air Inlet Port List
  {c7d23601-4f65-492b-a96a-d9975a5a4fd8}, !- Zone Air Exhaust Port List
  {22cc7433-cbf0-4920-9e0c-25636cd229f2}, !- Zone Air Node Name
  {8237da5a-0827-4a63-b82e-c04ff8c4fc6b}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {029fc617-a5f8-4f60-9eca-b6a5acc35bfe}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {45830d4d-4d97-4ce0-83ce-1f64003f5521}, !- Handle
  Node 25,                                !- Name
  {22cc7433-cbf0-4920-9e0c-25636cd229f2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {22cc7433-cbf0-4920-9e0c-25636cd229f2}, !- Handle
  {0392fdd3-3923-49d1-a4d2-c9f862101776}, !- Name
  {7c89b428-cbfe-4209-a700-13589bb27307}, !- Source Object
  11,                                     !- Outlet Port
  {45830d4d-4d97-4ce0-83ce-1f64003f5521}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f48a25f2-c0aa-4bd4-b48f-8fe4d1cb17da}, !- Handle
  Port List 49,                           !- Name
  {7c89b428-cbfe-4209-a700-13589bb27307}, !- HVAC Component
  {5f95afbf-9527-49c3-ba30-8462c4264d51}; !- Port 1

OS:PortList,
  {c7d23601-4f65-492b-a96a-d9975a5a4fd8}, !- Handle
  Port List 50,                           !- Name
  {7c89b428-cbfe-4209-a700-13589bb27307}, !- HVAC Component
  {5ac3688f-4f6e-423b-8bdb-c49f0cc155bd}; !- Port 1

OS:Sizing:Zone,
  {1c44b476-2473-4ce0-8c88-31bf559b5e54}, !- Handle
  {7c89b428-cbfe-4209-a700-13589bb27307}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {25f7fa5a-7166-457b-bf64-fab201739f29}, !- Handle
  Zone HVAC Equipment List 25,            !- Name
  {7c89b428-cbfe-4209-a700-13589bb27307}, !- Thermal Zone
  {507b79c5-2e7c-4cb9-b9c6-8760bd29533d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {ffd58ab3-34f9-4503-911e-b6040950df70}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:PlantLoop,
  {e130041d-3024-42f9-934a-63ba959708dd}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {68b8b0f7-032b-4f52-98f3-dc2826097a4b}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {189c6ca7-8b3b-4464-8c09-6a134ddc60c3}, !- Plant Side Inlet Node Name
  {657f7525-1601-4ad4-bded-770c9483cbc6}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {df483ad1-a325-4ab6-ae74-4a777c15f71a}, !- Demand Side Inlet Node Name
  {b09f317f-bb89-432d-9b96-952716942f4a}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {1d41d32a-b22d-4324-9b98-3f4c3c28bc5d}, !- Handle
  {e130041d-3024-42f9-934a-63ba959708dd}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {b8943db9-871b-4eaf-b462-803b35ef0e1c}, !- Handle
  Node 26,                                !- Name
  {189c6ca7-8b3b-4464-8c09-6a134ddc60c3}, !- Inlet Port
  {31bd16b7-63fb-4179-b76c-d14335cdd927}; !- Outlet Port

OS:Node,
  {68b8b0f7-032b-4f52-98f3-dc2826097a4b}, !- Handle
  Node 27,                                !- Name
  {17dc663f-6088-4b90-baf0-827b19acd73a}, !- Inlet Port
  {657f7525-1601-4ad4-bded-770c9483cbc6}; !- Outlet Port

OS:Node,
  {361f1b2a-4ff1-458d-a993-98141b094227}, !- Handle
  Node 28,                                !- Name
  {7645fd98-8f95-4d2f-8172-72b46d9aa2db}, !- Inlet Port
  {410a89b7-550e-4bf5-bc23-31f83923091c}; !- Outlet Port

OS:Connector:Mixer,
  {a6ed938e-dd1a-4d0e-adab-b4a293d4fa4b}, !- Handle
  Connector Mixer 1,                      !- Name
  {09329576-e380-4ac0-b5c3-1d457a98d69f}, !- Outlet Branch Name
  {173fdea0-3a49-44ea-aa5b-b95a4453633a}, !- Inlet Branch Name 1
  {61d0931e-fc18-4c68-a3f6-2ddd9b609466}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {52ab7f5b-9f6f-41d8-a8da-65687b7e6c1e}, !- Handle
  Connector Splitter 1,                   !- Name
  {872b69a2-a9f3-49ff-be22-b1f7956b628d}, !- Inlet Branch Name
  {7645fd98-8f95-4d2f-8172-72b46d9aa2db}, !- Outlet Branch Name 1
  {5b7d7182-25f5-4063-82b5-e5e5e0870796}; !- Outlet Branch Name 2

OS:Connection,
  {189c6ca7-8b3b-4464-8c09-6a134ddc60c3}, !- Handle
  {1c9a3dca-eb78-4319-a967-f415a525c7c6}, !- Name
  {e130041d-3024-42f9-934a-63ba959708dd}, !- Source Object
  13,                                     !- Outlet Port
  {b8943db9-871b-4eaf-b462-803b35ef0e1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7645fd98-8f95-4d2f-8172-72b46d9aa2db}, !- Handle
  {499ba1fe-afd2-4c49-add6-4cbd1a71e4e3}, !- Name
  {52ab7f5b-9f6f-41d8-a8da-65687b7e6c1e}, !- Source Object
  3,                                      !- Outlet Port
  {361f1b2a-4ff1-458d-a993-98141b094227}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {657f7525-1601-4ad4-bded-770c9483cbc6}, !- Handle
  {38167fe1-9f71-4c5c-a85f-c5d2971d5630}, !- Name
  {68b8b0f7-032b-4f52-98f3-dc2826097a4b}, !- Source Object
  3,                                      !- Outlet Port
  {e130041d-3024-42f9-934a-63ba959708dd}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {1021f2a0-6232-4ca5-afb7-bfd3e59212ba}, !- Handle
  Node 29,                                !- Name
  {df483ad1-a325-4ab6-ae74-4a777c15f71a}, !- Inlet Port
  {813928f3-2745-42ae-a01a-ab54277e9d51}; !- Outlet Port

OS:Node,
  {1d6a2960-eb6c-47c4-9a23-3df79bc964b6}, !- Handle
  Node 30,                                !- Name
  {c2543704-5da5-48f6-9a74-99fcb1d1a7b4}, !- Inlet Port
  {b09f317f-bb89-432d-9b96-952716942f4a}; !- Outlet Port

OS:Node,
  {bdef2aec-a253-4c23-9791-026d5fcc406f}, !- Handle
  Node 31,                                !- Name
  {6735d56e-2f39-4479-bd03-2a51d70344f6}, !- Inlet Port
  {9233d849-8890-4ae3-aa76-37610af25e3d}; !- Outlet Port

OS:Connector:Mixer,
  {35ffbc30-3bc3-4cca-9f55-84c47f7924a2}, !- Handle
  Connector Mixer 2,                      !- Name
  {67bd7a06-80a0-4eda-b0a5-777efff59f8b}, !- Outlet Branch Name
  {7144e234-6ca0-4658-b7e4-bd52b5b2d2bc}, !- Inlet Branch Name 1
  {d12c6aa1-939f-4377-bcd0-700feed0156e}, !- Inlet Branch Name 2
  {8e803c2d-cda2-48aa-a379-e195244e8f75}, !- Inlet Branch Name 3
  {b4c8790c-5d72-4452-830c-6b1e80527c2d}, !- Inlet Branch Name 4
  {0d5106fb-675e-4366-995a-67c86617f14c}, !- Inlet Branch Name 5
  {73cc39b0-d4ba-433f-aeb1-4679fe9d1575}, !- Inlet Branch Name 6
  {0fee0f2f-10a5-43cf-bbd6-7f5722dfedc5}, !- Inlet Branch Name 7
  {3fecdf8a-1edb-429e-85fa-f6ac39b075c2}, !- Inlet Branch Name 8
  {046538c5-6c8d-4fcc-b2c4-46c6844a7b96}, !- Inlet Branch Name 9
  {3e8b6ca6-c1e3-405f-86e6-37bc729e1d5d}, !- Inlet Branch Name 10
  {8bc438e3-2220-456a-98be-58cb25909757}, !- Inlet Branch Name 11
  {f928ed70-d72f-4a4f-94b1-1ece97b4d931}, !- Inlet Branch Name 12
  {b8899966-d49a-4961-8c3a-9a2bd7be4406}, !- Inlet Branch Name 13
  {0cd3dc9d-35a8-4098-9a92-3ad95900cdca}, !- Inlet Branch Name 14
  {f271b746-a479-43c0-b6f6-d211d69d720f}, !- Inlet Branch Name 15
  {28254380-68b9-4a2e-8819-2df5c8f6dcce}, !- Inlet Branch Name 16
  {f8be156c-ae5b-4da9-a8a8-a6aa654f16d7}, !- Inlet Branch Name 17
  {1f7b5ce0-bacd-482b-86ee-247df896b379}, !- Inlet Branch Name 18
  {80f068a0-5a8f-4a4d-921a-3c44ffa6005d}, !- Inlet Branch Name 19
  {ca8ec9d2-c8a9-4647-9354-4ddc91c6c2eb}, !- Inlet Branch Name 20
  {340f3280-c081-4954-a4fb-73474f281fd4}, !- Inlet Branch Name 21
  {1ed12a0e-372a-4774-b91d-4b18c3644a0e}, !- Inlet Branch Name 22
  {cef4cd4f-56f1-460e-8328-32301489d257}, !- Inlet Branch Name 23
  {5a6a0fe6-6725-44b9-a4fa-3584735c79ec}, !- Inlet Branch Name 24
  {d1b074a1-4e37-45fd-9926-ecd2eacdf9d9}, !- Inlet Branch Name 25
  {123f00eb-b5c9-44fd-a59f-bb5cb4d85dd0}, !- Inlet Branch Name 26
  {21a846f6-3a92-4148-86c0-6d0dbc41b4e2}; !- Inlet Branch Name 27

OS:Connector:Splitter,
  {76493957-9550-4121-93a8-d27d4162db1f}, !- Handle
  Connector Splitter 2,                   !- Name
  {80b3cb40-682e-4f08-a426-2e07742db077}, !- Inlet Branch Name
  {6735d56e-2f39-4479-bd03-2a51d70344f6}, !- Outlet Branch Name 1
  {11c6474c-f66b-4eb1-b2d8-64521512542f}, !- Outlet Branch Name 2
  {7726b46f-414e-40a4-8e4f-8bddff6f92a7}, !- Outlet Branch Name 3
  {ede9613a-3e16-444a-b443-5e27da19f796}, !- Outlet Branch Name 4
  {a7660201-bf05-40b3-a29a-c2d5ebe6396a}, !- Outlet Branch Name 5
  {23f9de1d-4906-439c-92b2-8dd9b3c70a61}, !- Outlet Branch Name 6
  {36625cea-e856-4f80-a29b-757a7a319ca6}, !- Outlet Branch Name 7
  {f9dc2058-52fe-4586-8176-f671f806f23f}, !- Outlet Branch Name 8
  {a3ace832-5b1e-4174-8c7b-c1fdd73f193b}, !- Outlet Branch Name 9
  {4b8c6f3c-b6fa-4081-937e-3bb039e49913}, !- Outlet Branch Name 10
  {027dd4ce-0d8a-4ee4-8822-147d52e3ef5e}, !- Outlet Branch Name 11
  {b9f3d89b-bfcf-47ca-8b2c-e716031ed795}, !- Outlet Branch Name 12
  {0aac0e01-a47b-4bce-a41d-90561414a2a7}, !- Outlet Branch Name 13
  {54d6b4a5-4553-43e5-86b8-02d123f59029}, !- Outlet Branch Name 14
  {889c4146-778d-41fd-af37-72e7a1828daf}, !- Outlet Branch Name 15
  {6728614a-2cde-4c7e-a464-7354c43ad914}, !- Outlet Branch Name 16
  {d3523f88-7752-4acd-8b82-7a8ef51a373b}, !- Outlet Branch Name 17
  {aa0fdf53-61ab-4c79-8469-1c62a256c711}, !- Outlet Branch Name 18
  {756c37cb-5b2c-4875-9052-0944db61fb57}, !- Outlet Branch Name 19
  {45ab17e6-5c5d-4a08-82bf-a1ed23cf1fd3}, !- Outlet Branch Name 20
  {b861b29d-1e91-4889-a45b-57083ae1678d}, !- Outlet Branch Name 21
  {859cb4fe-6910-428e-99ac-5a2db4e6a806}, !- Outlet Branch Name 22
  {726dd691-3f03-4858-b795-7422f6618031}, !- Outlet Branch Name 23
  {1612ae77-85f8-4673-acf5-03bda3d44113}, !- Outlet Branch Name 24
  {9b6511e0-77dd-4cfc-9d5b-c765489dcf42}, !- Outlet Branch Name 25
  {cc95697f-8d1e-426d-b4c0-45e8d0d8cded}, !- Outlet Branch Name 26
  {3a707d52-1ecb-402c-80af-b9874a122cfb}; !- Outlet Branch Name 27

OS:Connection,
  {df483ad1-a325-4ab6-ae74-4a777c15f71a}, !- Handle
  {988d62b5-e02b-4e4c-9144-ec747cc6bc2d}, !- Name
  {e130041d-3024-42f9-934a-63ba959708dd}, !- Source Object
  16,                                     !- Outlet Port
  {1021f2a0-6232-4ca5-afb7-bfd3e59212ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6735d56e-2f39-4479-bd03-2a51d70344f6}, !- Handle
  {4121346b-5b17-4c7e-bd25-18b396a13f3f}, !- Name
  {76493957-9550-4121-93a8-d27d4162db1f}, !- Source Object
  3,                                      !- Outlet Port
  {bdef2aec-a253-4c23-9791-026d5fcc406f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b09f317f-bb89-432d-9b96-952716942f4a}, !- Handle
  {a2ea015e-0921-4d7b-a38c-39573877610c}, !- Name
  {1d6a2960-eb6c-47c4-9a23-3df79bc964b6}, !- Source Object
  3,                                      !- Outlet Port
  {e130041d-3024-42f9-934a-63ba959708dd}, !- Target Object
  17;                                     !- Inlet Port

OS:Schedule:Ruleset,
  {31f0b0f0-e560-4c6e-a0c9-a426fb23b485}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {335c2b92-2bb3-424a-904c-a4552c79c811}, !- Schedule Type Limits Name
  {1ef537f4-12bb-452f-96b8-201bd2c40ddf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1ef537f4-12bb-452f-96b8-201bd2c40ddf}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {335c2b92-2bb3-424a-904c-a4552c79c811}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {c37f6a5a-be8b-4db6-b2c9-ad1b0fe43266}, !- Handle
  Hot water loop setpoint manager,        !- Name
  Temperature,                            !- Control Variable
  {31f0b0f0-e560-4c6e-a0c9-a426fb23b485}, !- Schedule Name
  {68b8b0f7-032b-4f52-98f3-dc2826097a4b}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {1a24b42f-43a7-4c65-9626-986f38961feb}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {31bd16b7-63fb-4179-b76c-d14335cdd927}, !- Inlet Node Name
  {15c54f28-dd77-4f28-bc80-ba04629cc318}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent;                           !- Pump Control Type

OS:Node,
  {91d7ea9f-aaaa-45b6-ac47-dc4f9fbfd799}, !- Handle
  Node 32,                                !- Name
  {15c54f28-dd77-4f28-bc80-ba04629cc318}, !- Inlet Port
  {872b69a2-a9f3-49ff-be22-b1f7956b628d}; !- Outlet Port

OS:Connection,
  {31bd16b7-63fb-4179-b76c-d14335cdd927}, !- Handle
  {a50e494c-f2f0-4117-9958-ad956adf84b6}, !- Name
  {b8943db9-871b-4eaf-b462-803b35ef0e1c}, !- Source Object
  3,                                      !- Outlet Port
  {1a24b42f-43a7-4c65-9626-986f38961feb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15c54f28-dd77-4f28-bc80-ba04629cc318}, !- Handle
  {8f7adcf0-2e8c-4679-86e2-efa84fc91c0a}, !- Name
  {1a24b42f-43a7-4c65-9626-986f38961feb}, !- Source Object
  3,                                      !- Outlet Port
  {91d7ea9f-aaaa-45b6-ac47-dc4f9fbfd799}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {872b69a2-a9f3-49ff-be22-b1f7956b628d}, !- Handle
  {3fd6036c-83a9-4acb-bd0d-eb9ae91e1703}, !- Name
  {91d7ea9f-aaaa-45b6-ac47-dc4f9fbfd799}, !- Source Object
  3,                                      !- Outlet Port
  {52ab7f5b-9f6f-41d8-a8da-65687b7e6c1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {f5c05482-6cd8-4592-a859-0bc54a686922}, !- Handle
  Hot Water Loop Boiler 2128kBtu/hr 0.74 Thermal Eff, !- Name
  NaturalGas,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.74,                                   !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {a2246a46-4474-4074-a5ef-37e17acccd96}, !- Normalized Boiler Efficiency Curve Name
  82.2222222222223,                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {410a89b7-550e-4bf5-bc23-31f83923091c}, !- Boiler Water Inlet Node Name
  {4246d4fc-992d-4d8d-8fde-4d2cc34c527c}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1;                                      !- Sizing Factor

OS:Node,
  {1524d22f-fee8-4eab-bd4a-237d965d7798}, !- Handle
  Node 33,                                !- Name
  {4246d4fc-992d-4d8d-8fde-4d2cc34c527c}, !- Inlet Port
  {173fdea0-3a49-44ea-aa5b-b95a4453633a}; !- Outlet Port

OS:Connection,
  {410a89b7-550e-4bf5-bc23-31f83923091c}, !- Handle
  {2edb1d34-f747-4dce-9bf0-374d6a7fbf49}, !- Name
  {361f1b2a-4ff1-458d-a993-98141b094227}, !- Source Object
  3,                                      !- Outlet Port
  {f5c05482-6cd8-4592-a859-0bc54a686922}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {4246d4fc-992d-4d8d-8fde-4d2cc34c527c}, !- Handle
  {135b56c7-767a-4505-b4b8-f04cf824d71f}, !- Name
  {f5c05482-6cd8-4592-a859-0bc54a686922}, !- Source Object
  13,                                     !- Outlet Port
  {1524d22f-fee8-4eab-bd4a-237d965d7798}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {173fdea0-3a49-44ea-aa5b-b95a4453633a}, !- Handle
  {dbe2846c-7e7e-434c-911d-3f734db29277}, !- Name
  {1524d22f-fee8-4eab-bd4a-237d965d7798}, !- Source Object
  3,                                      !- Outlet Port
  {a6ed938e-dd1a-4d0e-adab-b4a293d4fa4b}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7b655dd7-1f65-4e83-928b-de270fc7eee0}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {d7e41d58-930a-4054-824b-4b03c9bdfa3b}, !- Inlet Node Name
  {b58f3837-c3eb-4d5d-8c61-5dbf1aa7bf99}; !- Outlet Node Name

OS:Node,
  {2c7c8e01-1f9c-4a30-a835-5f25fe183e51}, !- Handle
  Node 34,                                !- Name
  {5b7d7182-25f5-4063-82b5-e5e5e0870796}, !- Inlet Port
  {d7e41d58-930a-4054-824b-4b03c9bdfa3b}; !- Outlet Port

OS:Connection,
  {5b7d7182-25f5-4063-82b5-e5e5e0870796}, !- Handle
  {92629565-d1ae-4070-86c3-269d1826f946}, !- Name
  {52ab7f5b-9f6f-41d8-a8da-65687b7e6c1e}, !- Source Object
  4,                                      !- Outlet Port
  {2c7c8e01-1f9c-4a30-a835-5f25fe183e51}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4edd2337-a6a1-4af2-9e6d-dbe12084a5a9}, !- Handle
  Node 35,                                !- Name
  {b58f3837-c3eb-4d5d-8c61-5dbf1aa7bf99}, !- Inlet Port
  {61d0931e-fc18-4c68-a3f6-2ddd9b609466}; !- Outlet Port

OS:Connection,
  {d7e41d58-930a-4054-824b-4b03c9bdfa3b}, !- Handle
  {8ef7f86f-ca9d-4a67-acb7-78fd2b860f66}, !- Name
  {2c7c8e01-1f9c-4a30-a835-5f25fe183e51}, !- Source Object
  3,                                      !- Outlet Port
  {7b655dd7-1f65-4e83-928b-de270fc7eee0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b58f3837-c3eb-4d5d-8c61-5dbf1aa7bf99}, !- Handle
  {66f2322f-6fa5-46ee-b987-507c157b4cdc}, !- Name
  {7b655dd7-1f65-4e83-928b-de270fc7eee0}, !- Source Object
  3,                                      !- Outlet Port
  {4edd2337-a6a1-4af2-9e6d-dbe12084a5a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61d0931e-fc18-4c68-a3f6-2ddd9b609466}, !- Handle
  {43fa3f66-45b4-45ef-868f-a202f11e98e1}, !- Name
  {4edd2337-a6a1-4af2-9e6d-dbe12084a5a9}, !- Source Object
  3,                                      !- Outlet Port
  {a6ed938e-dd1a-4d0e-adab-b4a293d4fa4b}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {72da6a06-81a6-45d4-9aa1-640e7092ce33}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {9233d849-8890-4ae3-aa76-37610af25e3d}, !- Inlet Node Name
  {6112bd29-29da-4b94-97ef-f47a9a03eb95}; !- Outlet Node Name

OS:Node,
  {dc029d21-7c61-4d0d-b3ab-3df4f657854b}, !- Handle
  Node 36,                                !- Name
  {6112bd29-29da-4b94-97ef-f47a9a03eb95}, !- Inlet Port
  {7144e234-6ca0-4658-b7e4-bd52b5b2d2bc}; !- Outlet Port

OS:Connection,
  {9233d849-8890-4ae3-aa76-37610af25e3d}, !- Handle
  {da656581-dae9-4a8a-b4d1-77144e470ecb}, !- Name
  {bdef2aec-a253-4c23-9791-026d5fcc406f}, !- Source Object
  3,                                      !- Outlet Port
  {72da6a06-81a6-45d4-9aa1-640e7092ce33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6112bd29-29da-4b94-97ef-f47a9a03eb95}, !- Handle
  {2b8a1974-da77-4566-9f9f-6a0f86bc137d}, !- Name
  {72da6a06-81a6-45d4-9aa1-640e7092ce33}, !- Source Object
  3,                                      !- Outlet Port
  {dc029d21-7c61-4d0d-b3ab-3df4f657854b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7144e234-6ca0-4658-b7e4-bd52b5b2d2bc}, !- Handle
  {b1898130-d50e-45d7-bd46-13e96af5cc27}, !- Name
  {dc029d21-7c61-4d0d-b3ab-3df4f657854b}, !- Source Object
  3,                                      !- Outlet Port
  {35ffbc30-3bc3-4cca-9f55-84c47f7924a2}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ed4ae59b-489a-43ca-aa5f-11e91d4c5332}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {6fce073a-8582-47ed-ac4a-e28825b35d6b}, !- Inlet Node Name
  {17dc663f-6088-4b90-baf0-827b19acd73a}; !- Outlet Node Name

OS:Node,
  {dc3c5903-f6db-431f-be84-684d29c1e1a8}, !- Handle
  Node 37,                                !- Name
  {09329576-e380-4ac0-b5c3-1d457a98d69f}, !- Inlet Port
  {6fce073a-8582-47ed-ac4a-e28825b35d6b}; !- Outlet Port

OS:Connection,
  {09329576-e380-4ac0-b5c3-1d457a98d69f}, !- Handle
  {a7cabd55-28a4-483a-a358-e16d59c2dab6}, !- Name
  {a6ed938e-dd1a-4d0e-adab-b4a293d4fa4b}, !- Source Object
  2,                                      !- Outlet Port
  {dc3c5903-f6db-431f-be84-684d29c1e1a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fce073a-8582-47ed-ac4a-e28825b35d6b}, !- Handle
  {56c05c48-56bd-46f8-95af-83fe5a314b7c}, !- Name
  {dc3c5903-f6db-431f-be84-684d29c1e1a8}, !- Source Object
  3,                                      !- Outlet Port
  {ed4ae59b-489a-43ca-aa5f-11e91d4c5332}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17dc663f-6088-4b90-baf0-827b19acd73a}, !- Handle
  {d787a1ad-4a84-4ad6-a5aa-3c4f4a8ba86c}, !- Name
  {ed4ae59b-489a-43ca-aa5f-11e91d4c5332}, !- Source Object
  3,                                      !- Outlet Port
  {68b8b0f7-032b-4f52-98f3-dc2826097a4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f4e53a72-9aa4-4c81-ac51-c212a008c88a}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {813928f3-2745-42ae-a01a-ab54277e9d51}, !- Inlet Node Name
  {432e0915-6599-46a5-ab64-547fa8575611}; !- Outlet Node Name

OS:Node,
  {3a9063b2-d78a-46ef-a3ad-373140d417a8}, !- Handle
  Node 38,                                !- Name
  {432e0915-6599-46a5-ab64-547fa8575611}, !- Inlet Port
  {80b3cb40-682e-4f08-a426-2e07742db077}; !- Outlet Port

OS:Connection,
  {813928f3-2745-42ae-a01a-ab54277e9d51}, !- Handle
  {14c60089-18e8-4bbe-b226-de48b2a58696}, !- Name
  {1021f2a0-6232-4ca5-afb7-bfd3e59212ba}, !- Source Object
  3,                                      !- Outlet Port
  {f4e53a72-9aa4-4c81-ac51-c212a008c88a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {432e0915-6599-46a5-ab64-547fa8575611}, !- Handle
  {56c80489-baf7-41ad-ad48-4bf51661bc85}, !- Name
  {f4e53a72-9aa4-4c81-ac51-c212a008c88a}, !- Source Object
  3,                                      !- Outlet Port
  {3a9063b2-d78a-46ef-a3ad-373140d417a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80b3cb40-682e-4f08-a426-2e07742db077}, !- Handle
  {23a1c151-821e-40c9-9276-b4d2200ef22f}, !- Name
  {3a9063b2-d78a-46ef-a3ad-373140d417a8}, !- Source Object
  3,                                      !- Outlet Port
  {76493957-9550-4121-93a8-d27d4162db1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {88185c05-f523-4577-a3c1-b3f68730dcee}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {0199eb26-b5dc-4f7b-b9b6-678bf9c88f24}, !- Inlet Node Name
  {c2543704-5da5-48f6-9a74-99fcb1d1a7b4}; !- Outlet Node Name

OS:Node,
  {1d11a571-aeaa-45b1-ad7f-0f403e56177a}, !- Handle
  Node 39,                                !- Name
  {67bd7a06-80a0-4eda-b0a5-777efff59f8b}, !- Inlet Port
  {0199eb26-b5dc-4f7b-b9b6-678bf9c88f24}; !- Outlet Port

OS:Connection,
  {67bd7a06-80a0-4eda-b0a5-777efff59f8b}, !- Handle
  {085a22fe-0203-4092-8dce-6b9663ca3ff0}, !- Name
  {35ffbc30-3bc3-4cca-9f55-84c47f7924a2}, !- Source Object
  2,                                      !- Outlet Port
  {1d11a571-aeaa-45b1-ad7f-0f403e56177a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0199eb26-b5dc-4f7b-b9b6-678bf9c88f24}, !- Handle
  {4bd66937-2abb-42d2-84c7-6ab915d62cd1}, !- Name
  {1d11a571-aeaa-45b1-ad7f-0f403e56177a}, !- Source Object
  3,                                      !- Outlet Port
  {88185c05-f523-4577-a3c1-b3f68730dcee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2543704-5da5-48f6-9a74-99fcb1d1a7b4}, !- Handle
  {b61d763f-a102-4694-b53f-0e99aed9fde7}, !- Name
  {88185c05-f523-4577-a3c1-b3f68730dcee}, !- Source Object
  3,                                      !- Outlet Port
  {1d6a2960-eb6c-47c4-9a23-3df79bc964b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {44f005df-26e6-4d88-953c-998c6fc8a9d5}, !- Handle
  PrimarySchool VAV Operation,            !- Name
  ,                                       !- Schedule Type Limits Name
  {d73fc9c3-445b-432e-9956-90060a6765c0}, !- Default Day Schedule Name
  {70694cd0-d308-4989-adb2-10e187344da0}, !- Summer Design Day Schedule Name
  {3df6d768-cb3d-4b65-8c9f-8bec77e9987e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d73fc9c3-445b-432e-9956-90060a6765c0}, !- Handle
  PrimarySchool VAV Operation Default,    !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {9361f4d3-c82b-425e-807c-f72277a31506}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {70694cd0-d308-4989-adb2-10e187344da0}, !- Handle
  PrimarySchool VAV Operation Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {5fafcbc3-4387-4c00-9c2d-038e89bd9871}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3df6d768-cb3d-4b65-8c9f-8bec77e9987e}, !- Handle
  PrimarySchool VAV Operation Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c0a8bfab-12c3-49d3-bfac-5f459cc4a88c}, !- Handle
  Schedule Rule 41,                       !- Name
  {44f005df-26e6-4d88-953c-998c6fc8a9d5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6516c102-1d52-4ac8-b663-3f25d4e30afb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6516c102-1d52-4ac8-b663-3f25d4e30afb}, !- Handle
  PrimarySchool VAV Operation Sat|Sun|WntrDsn Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {7e20b997-7338-4c24-add0-6a1b0ab8ea83}, !- Handle
  PrimarySchool VAV OA Damper,            !- Name
  {ebbdbff2-7041-42d2-ac66-5d35825a5614}, !- Schedule Type Limits Name
  {a1556e9d-fd56-461f-82ee-7fdf41c40706}, !- Default Day Schedule Name
  {490bf213-7d79-4564-ad28-a6e66ae9b068}, !- Summer Design Day Schedule Name
  {f3a57d98-dfe0-4085-aac4-d6136b668941}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a1556e9d-fd56-461f-82ee-7fdf41c40706}, !- Handle
  PrimarySchool VAV OA Damper Default,    !- Name
  {ebbdbff2-7041-42d2-ac66-5d35825a5614}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {69ea2810-2905-4d6c-b03d-28bb7d1c3892}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {490bf213-7d79-4564-ad28-a6e66ae9b068}, !- Handle
  PrimarySchool VAV OA Damper Summer Design Day, !- Name
  {ebbdbff2-7041-42d2-ac66-5d35825a5614}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {df2094e5-122b-4725-abe6-8bd3d73a6abb}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f3a57d98-dfe0-4085-aac4-d6136b668941}, !- Handle
  PrimarySchool VAV OA Damper Winter Design Day, !- Name
  {ebbdbff2-7041-42d2-ac66-5d35825a5614}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4b93912d-1a70-41a1-b513-db329b31cd2c}, !- Handle
  Schedule Rule 42,                       !- Name
  {7e20b997-7338-4c24-add0-6a1b0ab8ea83}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {02da8a53-2f3a-439f-9e79-7cb2471737cc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {02da8a53-2f3a-439f-9e79-7cb2471737cc}, !- Handle
  PrimarySchool VAV OA Damper Sat|Sun|WntrDsn Day, !- Name
  {ebbdbff2-7041-42d2-ac66-5d35825a5614}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {d095cf91-ba83-4564-9011-391cfb61dd44}, !- Handle
  Supply Air Temp - 55F,                  !- Name
  {335c2b92-2bb3-424a-904c-a4552c79c811}, !- Schedule Type Limits Name
  {cd250b91-c05f-47b4-bdbc-f176619b639f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cd250b91-c05f-47b4-bdbc-f176619b639f}, !- Handle
  Supply Air Temp - 55F Default,          !- Name
  {335c2b92-2bb3-424a-904c-a4552c79c811}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:AirLoopHVAC,
  {bc85668d-4c8e-410c-971f-f9bec594d0b4}, !- Handle
  PVAV_POD_1,                             !- Name
  ,                                       !- Controller List Name
  {44f005df-26e6-4d88-953c-998c6fc8a9d5}, !- Availability Schedule
  {772318e4-67bc-4e2d-8de8-d468419fffde}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0a9e2641-0be3-455f-b9ac-6ba75789b736}, !- Supply Side Inlet Node Name
  {74fa4883-1520-4d5f-94ad-a12bcbdfb159}, !- Demand Side Outlet Node Name
  {59d87667-7951-4046-8263-f10300493b19}, !- Demand Side Inlet Node A
  {3c6a4fbb-df29-4ee0-870c-9ba81c537a46}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {78dd30be-20f1-4429-85c5-5e087571b8cc}, !- Handle
  Node 40,                                !- Name
  {0a9e2641-0be3-455f-b9ac-6ba75789b736}, !- Inlet Port
  {84eee665-72da-4d4d-ba1d-714f717ae026}; !- Outlet Port

OS:Node,
  {46f518ce-04ac-41fa-893d-05e9a31c399f}, !- Handle
  Node 41,                                !- Name
  {652b2fc2-316e-4d05-ae62-27a76e2b8bc7}, !- Inlet Port
  {3c6a4fbb-df29-4ee0-870c-9ba81c537a46}; !- Outlet Port

OS:Connection,
  {0a9e2641-0be3-455f-b9ac-6ba75789b736}, !- Handle
  {6f325b58-b8be-40dc-adb0-85cacd36c44e}, !- Name
  {bc85668d-4c8e-410c-971f-f9bec594d0b4}, !- Source Object
  8,                                      !- Outlet Port
  {78dd30be-20f1-4429-85c5-5e087571b8cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c6a4fbb-df29-4ee0-870c-9ba81c537a46}, !- Handle
  {a3ead806-9f75-46d1-a5fd-26be5b029b53}, !- Name
  {46f518ce-04ac-41fa-893d-05e9a31c399f}, !- Source Object
  3,                                      !- Outlet Port
  {bc85668d-4c8e-410c-971f-f9bec594d0b4}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {4d18e10d-2682-4039-881c-ea25c5dbe74a}, !- Handle
  Node 42,                                !- Name
  {59d87667-7951-4046-8263-f10300493b19}, !- Inlet Port
  {9ff15bc2-3574-4937-a331-bf0af2b840bb}; !- Outlet Port

OS:Node,
  {a9140f66-6a00-49e4-add9-35db6d0c18ab}, !- Handle
  Node 43,                                !- Name
  {b210f765-0cb0-44cf-afb8-d78edd8db021}, !- Inlet Port
  {74fa4883-1520-4d5f-94ad-a12bcbdfb159}; !- Outlet Port

OS:Node,
  {030ff054-e948-4168-916a-beb7368883b4}, !- Handle
  Node 44,                                !- Name
  {2153a690-acec-46cc-bb99-4eb6c31bfd70}, !- Inlet Port
  {9ab6b982-06da-4b04-8033-e8f936e30f48}; !- Outlet Port

OS:Connection,
  {59d87667-7951-4046-8263-f10300493b19}, !- Handle
  {a5837a7d-a51c-49c9-843b-13cc41a59993}, !- Name
  {bc85668d-4c8e-410c-971f-f9bec594d0b4}, !- Source Object
  10,                                     !- Outlet Port
  {4d18e10d-2682-4039-881c-ea25c5dbe74a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74fa4883-1520-4d5f-94ad-a12bcbdfb159}, !- Handle
  {336d2292-1626-442b-8d57-6124421104dd}, !- Name
  {a9140f66-6a00-49e4-add9-35db6d0c18ab}, !- Source Object
  3,                                      !- Outlet Port
  {bc85668d-4c8e-410c-971f-f9bec594d0b4}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2a9ef20f-943f-4fe7-a5c1-0981f461b174}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {9ff15bc2-3574-4937-a331-bf0af2b840bb}, !- Inlet Node Name
  {30d7b9da-323d-4f89-ab9c-33186d9654e1}, !- Outlet Node Name 1
  {f78a73cc-4d82-40d9-8ce3-aeb147f7a938}, !- Outlet Node Name 2
  {44df83df-792f-4922-92ee-c3b396d04f55}, !- Outlet Node Name 3
  {dec880ce-5180-4498-9663-6fa13141d6fe}, !- Outlet Node Name 4
  {721c9ba1-e459-48ef-ae06-6c4b5e809bd4}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {68e8c8b3-d9f4-4fe0-8fe6-6024fc538fb0}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {b210f765-0cb0-44cf-afb8-d78edd8db021}, !- Outlet Node Name
  {aebbdf75-2b43-41f4-a4cd-4c472dec2c82}, !- Inlet Node Name 1
  {11b725c6-9b20-45d6-90bc-685866564a37}, !- Inlet Node Name 2
  {b7ef06c3-53b8-4b0d-be3c-ccb27cdddaf7}, !- Inlet Node Name 3
  {2e99a875-de2a-4084-9508-f06858ce6238}, !- Inlet Node Name 4
  {f9f70724-f1db-43fa-a28a-7470687c27f7}; !- Inlet Node Name 5

OS:Connection,
  {9ff15bc2-3574-4937-a331-bf0af2b840bb}, !- Handle
  {244f522d-df01-47e7-8b3a-4f6f22e723e3}, !- Name
  {4d18e10d-2682-4039-881c-ea25c5dbe74a}, !- Source Object
  3,                                      !- Outlet Port
  {2a9ef20f-943f-4fe7-a5c1-0981f461b174}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b210f765-0cb0-44cf-afb8-d78edd8db021}, !- Handle
  {21b31d37-0f64-424a-b823-1a4b230be782}, !- Name
  {68e8c8b3-d9f4-4fe0-8fe6-6024fc538fb0}, !- Source Object
  2,                                      !- Outlet Port
  {a9140f66-6a00-49e4-add9-35db6d0c18ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ad123df9-435c-455e-bf4e-50d64de88550}, !- Handle
  {bc85668d-4c8e-410c-971f-f9bec594d0b4}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.6666666666667,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Schedule:Constant,
  {28ee45fa-0173-4678-9a09-f66bde697e19}, !- Handle
  Always On Discrete,                     !- Name
  {0448cb52-e41d-48d1-9c96-6e54e4b7fde8}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {0448cb52-e41d-48d1-9c96-6e54e4b7fde8}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SetpointManager:Scheduled,
  {b9587f90-f579-4f59-b9c4-85dbb49e9656}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {d095cf91-ba83-4564-9011-391cfb61dd44}, !- Schedule Name
  {46f518ce-04ac-41fa-893d-05e9a31c399f}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {772318e4-67bc-4e2d-8de8-d468419fffde}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Fan:VariableVolume,
  {bbc2622e-f08c-4740-985b-761bdcd9f7af}, !- Handle
  PVAV_POD_1 Fan,                         !- Name
  {28ee45fa-0173-4678-9a09-f66bde697e19}, !- Availability Schedule Name
  0.6006,                                 !- Fan Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {3fca8c14-012b-4e56-91d6-4b3637a9dfbc}, !- Air Inlet Node Name
  {652b2fc2-316e-4d05-ae62-27a76e2b8bc7}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {652b2fc2-316e-4d05-ae62-27a76e2b8bc7}, !- Handle
  {99fc0f13-e523-4ed5-96da-6d92c07407c6}, !- Name
  {bbc2622e-f08c-4740-985b-761bdcd9f7af}, !- Source Object
  17,                                     !- Outlet Port
  {46f518ce-04ac-41fa-893d-05e9a31c399f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {a037abe1-678f-4869-97d0-7c0f4990d9a1}, !- Handle
  PVAV_POD_1 Main Htg Coil,               !- Name
  {28ee45fa-0173-4678-9a09-f66bde697e19}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {3ed3f4ac-9799-4f0c-9d56-be37e6b22495}, !- Water Inlet Node Name
  {96751f5d-ebc1-4ad3-a772-7c2006310089}, !- Water Outlet Node Name
  {29b2714f-3028-4d87-9342-2b1207f97574}, !- Air Inlet Node Name
  {d9822da4-73a8-4095-92d7-7a2a06c97743}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2b93314f-3e8f-4039-b664-95a04bb4b3f6}, !- Handle
  Node 45,                                !- Name
  {d9822da4-73a8-4095-92d7-7a2a06c97743}, !- Inlet Port
  {3fca8c14-012b-4e56-91d6-4b3637a9dfbc}; !- Outlet Port

OS:Connection,
  {d9822da4-73a8-4095-92d7-7a2a06c97743}, !- Handle
  {5d5d9410-1a2c-4f2e-bf62-99698767df5f}, !- Name
  {a037abe1-678f-4869-97d0-7c0f4990d9a1}, !- Source Object
  8,                                      !- Outlet Port
  {2b93314f-3e8f-4039-b664-95a04bb4b3f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fca8c14-012b-4e56-91d6-4b3637a9dfbc}, !- Handle
  {566a348d-fd6d-4872-8e04-9dd930ec3441}, !- Name
  {2b93314f-3e8f-4039-b664-95a04bb4b3f6}, !- Source Object
  3,                                      !- Outlet Port
  {bbc2622e-f08c-4740-985b-761bdcd9f7af}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {51f3541e-49f1-4483-ad28-44e94d9a6110}, !- Handle
  Node 46,                                !- Name
  {11c6474c-f66b-4eb1-b2d8-64521512542f}, !- Inlet Port
  {3ed3f4ac-9799-4f0c-9d56-be37e6b22495}; !- Outlet Port

OS:Connection,
  {11c6474c-f66b-4eb1-b2d8-64521512542f}, !- Handle
  {27a185fa-c3df-4ecc-b785-f4164e4065c0}, !- Name
  {76493957-9550-4121-93a8-d27d4162db1f}, !- Source Object
  4,                                      !- Outlet Port
  {51f3541e-49f1-4483-ad28-44e94d9a6110}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4ddda2b4-2bee-4aad-935e-8dda5d43ad23}, !- Handle
  Node 47,                                !- Name
  {96751f5d-ebc1-4ad3-a772-7c2006310089}, !- Inlet Port
  {d12c6aa1-939f-4377-bcd0-700feed0156e}; !- Outlet Port

OS:Connection,
  {3ed3f4ac-9799-4f0c-9d56-be37e6b22495}, !- Handle
  {0046b0a1-4065-42c7-a164-4b0a27123d68}, !- Name
  {51f3541e-49f1-4483-ad28-44e94d9a6110}, !- Source Object
  3,                                      !- Outlet Port
  {a037abe1-678f-4869-97d0-7c0f4990d9a1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {96751f5d-ebc1-4ad3-a772-7c2006310089}, !- Handle
  {cee35e1e-3856-4051-a698-98c626a8203f}, !- Name
  {a037abe1-678f-4869-97d0-7c0f4990d9a1}, !- Source Object
  6,                                      !- Outlet Port
  {4ddda2b4-2bee-4aad-935e-8dda5d43ad23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d12c6aa1-939f-4377-bcd0-700feed0156e}, !- Handle
  {303479e4-7470-4410-9226-47eef36dda06}, !- Name
  {4ddda2b4-2bee-4aad-935e-8dda5d43ad23}, !- Source Object
  3,                                      !- Outlet Port
  {35ffbc30-3bc3-4cca-9f55-84c47f7924a2}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {1d5e66e4-73de-490a-aa3f-652d1d33da5f}, !- Handle
  Controller Water Coil 1,                !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  {2b93314f-3e8f-4039-b664-95a04bb4b3f6}, !- Sensor Node Name
  {51f3541e-49f1-4483-ad28-44e94d9a6110}, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:TwoSpeed,
  {6e1da568-69f4-4b6a-b8b8-631aee9d20a2}, !- Handle
  PVAV_POD_1 Clg Coil 955kBtu/hr 8.63EER, !- Name
  {28ee45fa-0173-4678-9a09-f66bde697e19}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.00973550328956,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {caffd183-06d9-4574-a605-66134d9203fe}, !- Air Inlet Node Name
  {2d9e0955-9c36-4be2-892a-c15607ae1df8}, !- Air Outlet Node Name
  {3544ebb4-c421-4f45-8d5f-8a03f43477b4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {909e06b0-58b3-41be-8a18-7f16cc19e57c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {98dfa48f-c912-4175-8db6-f41efcd80c19}, !- Energy Input Ratio Function of Temperature Curve Name
  {694e6ffc-0322-4b74-a6da-78acf5eeed9e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4d392a36-69c4-42c1-82f3-63d280c7c663}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.00973550328956,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {d55f2cdc-01e9-4117-b055-a32cecf96807}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {e706fc33-6ee7-40b6-8892-ec0d3c706b63}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {cf262ba8-70d4-4c7f-aa54-aa8e5eb0a75e}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {bea23623-49e1-44ba-9282-8119bbbe7acd}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {20f23a02-4181-4a8e-8859-17b48543819c}, !- Handle
  Curve Biquadratic 2,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {662c8caf-2529-469e-b3bc-1dd99cce70cb}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {4e5569e8-1d30-4e9f-a320-5d7804f78390}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {2791e8f8-c6b6-4fc3-84cf-7822c4e696e1}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Biquadratic,
  {118f17fa-6a50-4da2-9b11-43eebb5a7b3a}, !- Handle
  Curve Biquadratic 4,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Node,
  {62fc3189-b9b1-4fe4-8569-920541979f45}, !- Handle
  Node 48,                                !- Name
  {2d9e0955-9c36-4be2-892a-c15607ae1df8}, !- Inlet Port
  {29b2714f-3028-4d87-9342-2b1207f97574}; !- Outlet Port

OS:Connection,
  {2d9e0955-9c36-4be2-892a-c15607ae1df8}, !- Handle
  {1c66857c-8c02-422f-a400-67f351033727}, !- Name
  {6e1da568-69f4-4b6a-b8b8-631aee9d20a2}, !- Source Object
  8,                                      !- Outlet Port
  {62fc3189-b9b1-4fe4-8569-920541979f45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29b2714f-3028-4d87-9342-2b1207f97574}, !- Handle
  {77e8b64a-646c-4dd3-aed7-27fc33802393}, !- Name
  {62fc3189-b9b1-4fe4-8569-920541979f45}, !- Source Object
  3,                                      !- Outlet Port
  {a037abe1-678f-4869-97d0-7c0f4990d9a1}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {0cf58f96-bba0-451f-bb8b-f446700a096a}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {28ee45fa-0173-4678-9a09-f66bde697e19}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {15c41233-ea9c-4f12-b74c-a676a5ae7a52}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {15c41233-ea9c-4f12-b74c-a676a5ae7a52}, !- Handle
  PVAV_POD_1 Ventilation Controller,      !- Name
  {28ee45fa-0173-4678-9a09-f66bde697e19}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {3d5e0c3c-893e-4ce3-9560-d27840bef908}, !- Handle
  PVAV_POD_1 OA Sys,                      !- Name
  {0cf58f96-bba0-451f-bb8b-f446700a096a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d791fdfa-7024-4035-9719-605b93489bac}, !- Mixed Air Node Name
  {20ddbf3c-cb00-4686-acc7-b67e2ff153bb}, !- Outdoor Air Stream Node Name
  {175a63f9-08e9-4733-81ca-64e682216010}, !- Relief Air Stream Node Name
  {84eee665-72da-4d4d-ba1d-714f717ae026}; !- Return Air Stream Node Name

OS:Node,
  {5374c6c4-f11a-4c61-bc8a-3765b46ac84e}, !- Handle
  Node 49,                                !- Name
  ,                                       !- Inlet Port
  {20ddbf3c-cb00-4686-acc7-b67e2ff153bb}; !- Outlet Port

OS:Connection,
  {20ddbf3c-cb00-4686-acc7-b67e2ff153bb}, !- Handle
  {4b6e29f1-d604-498a-a242-2b98f88a621c}, !- Name
  {5374c6c4-f11a-4c61-bc8a-3765b46ac84e}, !- Source Object
  3,                                      !- Outlet Port
  {3d5e0c3c-893e-4ce3-9560-d27840bef908}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {95dd7f16-b682-43ee-b6ed-57224505f974}, !- Handle
  Node 50,                                !- Name
  {175a63f9-08e9-4733-81ca-64e682216010}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {175a63f9-08e9-4733-81ca-64e682216010}, !- Handle
  {85b741c3-1182-4edf-8566-238e3dc176ed}, !- Name
  {3d5e0c3c-893e-4ce3-9560-d27840bef908}, !- Source Object
  7,                                      !- Outlet Port
  {95dd7f16-b682-43ee-b6ed-57224505f974}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {408033a7-b4a5-48ab-a1f9-f64677c3277d}, !- Handle
  Node 51,                                !- Name
  {d791fdfa-7024-4035-9719-605b93489bac}, !- Inlet Port
  {caffd183-06d9-4574-a605-66134d9203fe}; !- Outlet Port

OS:Connection,
  {84eee665-72da-4d4d-ba1d-714f717ae026}, !- Handle
  {72e341cd-90ce-444e-804a-fed72230be6a}, !- Name
  {78dd30be-20f1-4429-85c5-5e087571b8cc}, !- Source Object
  3,                                      !- Outlet Port
  {3d5e0c3c-893e-4ce3-9560-d27840bef908}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d791fdfa-7024-4035-9719-605b93489bac}, !- Handle
  {d582615e-b8e6-4391-ae61-259337a9bbc3}, !- Name
  {3d5e0c3c-893e-4ce3-9560-d27840bef908}, !- Source Object
  5,                                      !- Outlet Port
  {408033a7-b4a5-48ab-a1f9-f64677c3277d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {caffd183-06d9-4574-a605-66134d9203fe}, !- Handle
  {02ad8191-c177-4ee2-8e79-c28097e62a0c}, !- Name
  {408033a7-b4a5-48ab-a1f9-f64677c3277d}, !- Source Object
  3,                                      !- Outlet Port
  {6e1da568-69f4-4b6a-b8b8-631aee9d20a2}, !- Target Object
  7;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {1b0c5cfa-cedb-4a56-a37d-9376879a1469}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN Rht Coil, !- Name
  {28ee45fa-0173-4678-9a09-f66bde697e19}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {0bd2251f-1219-4851-ad0f-dfccb9562ff8}, !- Water Inlet Node Name
  {680ce335-b5b1-4ddb-b470-c5d8ce7cb980}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2c6f2184-4786-44b7-9bc2-be8d41e20bca}, !- Handle
  Node 52,                                !- Name
  {7726b46f-414e-40a4-8e4f-8bddff6f92a7}, !- Inlet Port
  {0bd2251f-1219-4851-ad0f-dfccb9562ff8}; !- Outlet Port

OS:Connection,
  {7726b46f-414e-40a4-8e4f-8bddff6f92a7}, !- Handle
  {9c3ebcce-74f5-4619-b0ce-1b1a651ef294}, !- Name
  {76493957-9550-4121-93a8-d27d4162db1f}, !- Source Object
  5,                                      !- Outlet Port
  {2c6f2184-4786-44b7-9bc2-be8d41e20bca}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a7c4d05b-a600-4f6e-9951-a9decd4ed966}, !- Handle
  Node 53,                                !- Name
  {680ce335-b5b1-4ddb-b470-c5d8ce7cb980}, !- Inlet Port
  {8e803c2d-cda2-48aa-a379-e195244e8f75}; !- Outlet Port

OS:Connection,
  {0bd2251f-1219-4851-ad0f-dfccb9562ff8}, !- Handle
  {a95bd36f-2d1b-4453-aff4-a3be41c9903f}, !- Name
  {2c6f2184-4786-44b7-9bc2-be8d41e20bca}, !- Source Object
  3,                                      !- Outlet Port
  {1b0c5cfa-cedb-4a56-a37d-9376879a1469}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {680ce335-b5b1-4ddb-b470-c5d8ce7cb980}, !- Handle
  {4524b49c-f7a3-42a2-bc12-2cb833485611}, !- Name
  {1b0c5cfa-cedb-4a56-a37d-9376879a1469}, !- Source Object
  6,                                      !- Outlet Port
  {a7c4d05b-a600-4f6e-9951-a9decd4ed966}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e803c2d-cda2-48aa-a379-e195244e8f75}, !- Handle
  {483ebb56-9044-41d3-a3c0-81c0cfd42369}, !- Name
  {a7c4d05b-a600-4f6e-9951-a9decd4ed966}, !- Source Object
  3,                                      !- Outlet Port
  {35ffbc30-3bc3-4cca-9f55-84c47f7924a2}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {9cd7f3dc-1edc-4002-9932-7d6cd5c1ba61}, !- Handle
  Controller Water Coil 2,                !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {2c6f2184-4786-44b7-9bc2-be8d41e20bca}, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {4fd3cfa1-be38-4705-b240-b6acef62992f}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN VAV Term, !- Name
  {28ee45fa-0173-4678-9a09-f66bde697e19}, !- Availability Schedule Name
  {664b0f9b-6ba8-478e-a027-a6566b27bb9d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {1b0c5cfa-cedb-4a56-a37d-9376879a1469}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2153a690-acec-46cc-bb99-4eb6c31bfd70}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {8d63ae62-e6f6-4136-886a-ae45e8360470}, !- Handle
  Node 54,                                !- Name
  {6e011683-ca00-4a3b-996b-ea3b7ec4154b}, !- Inlet Port
  {aebbdf75-2b43-41f4-a4cd-4c472dec2c82}; !- Outlet Port

OS:Connection,
  {9ab6b982-06da-4b04-8033-e8f936e30f48}, !- Handle
  {0f4c0b9e-039b-4d23-bb4c-ff5c53bb78ba}, !- Name
  {030ff054-e948-4168-916a-beb7368883b4}, !- Source Object
  3,                                      !- Outlet Port
  {0d73485f-2bee-4bf6-932f-cb98d21669a2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6e011683-ca00-4a3b-996b-ea3b7ec4154b}, !- Handle
  {386fb006-ae08-4dce-9170-445b42888506}, !- Name
  {984ad6db-0098-44ba-8ce9-e970fbadddfa}, !- Source Object
  12,                                     !- Outlet Port
  {8d63ae62-e6f6-4136-886a-ae45e8360470}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aebbdf75-2b43-41f4-a4cd-4c472dec2c82}, !- Handle
  {0ebc7a25-4ac1-49c4-a2c1-ce8333eb7a5e}, !- Name
  {8d63ae62-e6f6-4136-886a-ae45e8360470}, !- Source Object
  3,                                      !- Outlet Port
  {68e8c8b3-d9f4-4fe0-8fe6-6024fc538fb0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f98c1d2f-6dfb-4e0c-8a14-8395651849f6}, !- Handle
  Node 55,                                !- Name
  {30d7b9da-323d-4f89-ab9c-33186d9654e1}, !- Inlet Port
  {664b0f9b-6ba8-478e-a027-a6566b27bb9d}; !- Outlet Port

OS:Connection,
  {30d7b9da-323d-4f89-ab9c-33186d9654e1}, !- Handle
  {efe45f8e-b273-4d5e-8e35-461dae6c323b}, !- Name
  {2a9ef20f-943f-4fe7-a5c1-0981f461b174}, !- Source Object
  3,                                      !- Outlet Port
  {f98c1d2f-6dfb-4e0c-8a14-8395651849f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {664b0f9b-6ba8-478e-a027-a6566b27bb9d}, !- Handle
  {4c4a3905-471e-4c56-bbf0-633c5f96fb9e}, !- Name
  {f98c1d2f-6dfb-4e0c-8a14-8395651849f6}, !- Source Object
  3,                                      !- Outlet Port
  {4fd3cfa1-be38-4705-b240-b6acef62992f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2153a690-acec-46cc-bb99-4eb6c31bfd70}, !- Handle
  {9c8b4585-75f5-434e-a2ee-b7b6c394cb7f}, !- Name
  {4fd3cfa1-be38-4705-b240-b6acef62992f}, !- Source Object
  12,                                     !- Outlet Port
  {030ff054-e948-4168-916a-beb7368883b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {8a73ebbb-97cc-41b5-aa3e-5968624c5bb7}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN Rht Coil, !- Name
  {28ee45fa-0173-4678-9a09-f66bde697e19}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {bb30dc0c-9584-43ed-9e09-e08f762b531d}, !- Water Inlet Node Name
  {3088e6b7-3c23-4f8f-b19e-769ad0951956}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6c3ee3a4-4ecd-4f12-a932-41dd783b2d24}, !- Handle
  Node 56,                                !- Name
  {ede9613a-3e16-444a-b443-5e27da19f796}, !- Inlet Port
  {bb30dc0c-9584-43ed-9e09-e08f762b531d}; !- Outlet Port

OS:Connection,
  {ede9613a-3e16-444a-b443-5e27da19f796}, !- Handle
  {265656fd-c8c9-405c-951d-7a0a678c1206}, !- Name
  {76493957-9550-4121-93a8-d27d4162db1f}, !- Source Object
  6,                                      !- Outlet Port
  {6c3ee3a4-4ecd-4f12-a932-41dd783b2d24}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3b9899b9-7857-4e36-93ff-0cfbb5d3df02}, !- Handle
  Node 57,                                !- Name
  {3088e6b7-3c23-4f8f-b19e-769ad0951956}, !- Inlet Port
  {b4c8790c-5d72-4452-830c-6b1e80527c2d}; !- Outlet Port

OS:Connection,
  {bb30dc0c-9584-43ed-9e09-e08f762b531d}, !- Handle
  {7d24db60-646b-4084-8a5e-91ca10e15dde}, !- Name
  {6c3ee3a4-4ecd-4f12-a932-41dd783b2d24}, !- Source Object
  3,                                      !- Outlet Port
  {8a73ebbb-97cc-41b5-aa3e-5968624c5bb7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3088e6b7-3c23-4f8f-b19e-769ad0951956}, !- Handle
  {765f6f95-7926-4aea-af9d-c04ae53b923f}, !- Name
  {8a73ebbb-97cc-41b5-aa3e-5968624c5bb7}, !- Source Object
  6,                                      !- Outlet Port
  {3b9899b9-7857-4e36-93ff-0cfbb5d3df02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4c8790c-5d72-4452-830c-6b1e80527c2d}, !- Handle
  {e296e93b-0be9-4077-8477-432c0a21a256}, !- Name
  {3b9899b9-7857-4e36-93ff-0cfbb5d3df02}, !- Source Object
  3,                                      !- Outlet Port
  {35ffbc30-3bc3-4cca-9f55-84c47f7924a2}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {7fdcfba9-4743-428a-9f04-9f22c7ed2acf}, !- Handle
  Controller Water Coil 3,                !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {6c3ee3a4-4ecd-4f12-a932-41dd783b2d24}, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8d1a5543-ba5a-4075-8371-9c9ef0b4c247}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN VAV Term, !- Name
  {28ee45fa-0173-4678-9a09-f66bde697e19}, !- Availability Schedule Name
  {11a1af0d-bd0b-4ab0-a128-f35415c849db}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8a73ebbb-97cc-41b5-aa3e-5968624c5bb7}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {3ee65339-b245-493b-888f-7f04b2bf40d5}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {dffd7cee-cb7b-4e78-bf0c-fb19cc5bab0a}, !- Handle
  Node 58,                                !- Name
  {3ee65339-b245-493b-888f-7f04b2bf40d5}, !- Inlet Port
  {4e695313-e60c-4b89-b227-e703f5e39f9f}; !- Outlet Port

OS:Node,
  {26562cc7-ad0e-4ff7-8e6c-a26df67d2c95}, !- Handle
  Node 59,                                !- Name
  {cb440fa6-db57-4279-88fd-51fa72c305d6}, !- Inlet Port
  {11b725c6-9b20-45d6-90bc-685866564a37}; !- Outlet Port

OS:Connection,
  {4e695313-e60c-4b89-b227-e703f5e39f9f}, !- Handle
  {a68332ec-8bd0-4a05-b51f-3e6da46478dc}, !- Name
  {dffd7cee-cb7b-4e78-bf0c-fb19cc5bab0a}, !- Source Object
  3,                                      !- Outlet Port
  {970937e6-9e60-49b4-9c02-d40f1664766c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cb440fa6-db57-4279-88fd-51fa72c305d6}, !- Handle
  {a9761ad4-533d-4789-af93-42c3232b7170}, !- Name
  {2fe9dbb5-6076-43f5-8865-ec41857191cf}, !- Source Object
  12,                                     !- Outlet Port
  {26562cc7-ad0e-4ff7-8e6c-a26df67d2c95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11b725c6-9b20-45d6-90bc-685866564a37}, !- Handle
  {bf0a6644-6bb4-4a29-95f2-210403a0a4ae}, !- Name
  {26562cc7-ad0e-4ff7-8e6c-a26df67d2c95}, !- Source Object
  3,                                      !- Outlet Port
  {68e8c8b3-d9f4-4fe0-8fe6-6024fc538fb0}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {d0867f29-2e92-4ccd-9fe3-55b48d6f7a3e}, !- Handle
  Node 60,                                !- Name
  {f78a73cc-4d82-40d9-8ce3-aeb147f7a938}, !- Inlet Port
  {11a1af0d-bd0b-4ab0-a128-f35415c849db}; !- Outlet Port

OS:Connection,
  {f78a73cc-4d82-40d9-8ce3-aeb147f7a938}, !- Handle
  {cf45e468-bd46-4ce5-931c-0e02be878e68}, !- Name
  {2a9ef20f-943f-4fe7-a5c1-0981f461b174}, !- Source Object
  4,                                      !- Outlet Port
  {d0867f29-2e92-4ccd-9fe3-55b48d6f7a3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11a1af0d-bd0b-4ab0-a128-f35415c849db}, !- Handle
  {091167a5-67c3-420c-96f3-51aa6f2450be}, !- Name
  {d0867f29-2e92-4ccd-9fe3-55b48d6f7a3e}, !- Source Object
  3,                                      !- Outlet Port
  {8d1a5543-ba5a-4075-8371-9c9ef0b4c247}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3ee65339-b245-493b-888f-7f04b2bf40d5}, !- Handle
  {2cc8c57d-08c6-4393-aa4c-9544044fbed7}, !- Name
  {8d1a5543-ba5a-4075-8371-9c9ef0b4c247}, !- Source Object
  12,                                     !- Outlet Port
  {dffd7cee-cb7b-4e78-bf0c-fb19cc5bab0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {88e8a936-cca3-4fbe-b268-162481cf7451}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 ZN Rht Coil,  !- Name
  {28ee45fa-0173-4678-9a09-f66bde697e19}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {6f4a174c-2d26-4f4c-a454-6fd36b76505a}, !- Water Inlet Node Name
  {03ef4f93-7f11-4b5b-84a5-531735f82f52}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2cdbcb46-4033-4add-bd21-4b57d1fbee82}, !- Handle
  Node 61,                                !- Name
  {a7660201-bf05-40b3-a29a-c2d5ebe6396a}, !- Inlet Port
  {6f4a174c-2d26-4f4c-a454-6fd36b76505a}; !- Outlet Port

OS:Connection,
  {a7660201-bf05-40b3-a29a-c2d5ebe6396a}, !- Handle
  {891bb5a1-26bd-4b05-8665-8c5743b93618}, !- Name
  {76493957-9550-4121-93a8-d27d4162db1f}, !- Source Object
  7,                                      !- Outlet Port
  {2cdbcb46-4033-4add-bd21-4b57d1fbee82}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {01d8031f-898f-4c16-aa30-37e77a97a8f2}, !- Handle
  Node 62,                                !- Name
  {03ef4f93-7f11-4b5b-84a5-531735f82f52}, !- Inlet Port
  {0d5106fb-675e-4366-995a-67c86617f14c}; !- Outlet Port

OS:Connection,
  {6f4a174c-2d26-4f4c-a454-6fd36b76505a}, !- Handle
  {0bc9466e-86f8-46e2-b335-f17458e54a02}, !- Name
  {2cdbcb46-4033-4add-bd21-4b57d1fbee82}, !- Source Object
  3,                                      !- Outlet Port
  {88e8a936-cca3-4fbe-b268-162481cf7451}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {03ef4f93-7f11-4b5b-84a5-531735f82f52}, !- Handle
  {80a57f16-e1ba-458d-ab57-5cbea26be7ac}, !- Name
  {88e8a936-cca3-4fbe-b268-162481cf7451}, !- Source Object
  6,                                      !- Outlet Port
  {01d8031f-898f-4c16-aa30-37e77a97a8f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d5106fb-675e-4366-995a-67c86617f14c}, !- Handle
  {76deb1d5-5287-401b-9414-902764366e3a}, !- Name
  {01d8031f-898f-4c16-aa30-37e77a97a8f2}, !- Source Object
  3,                                      !- Outlet Port
  {35ffbc30-3bc3-4cca-9f55-84c47f7924a2}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {b9d4f3eb-1838-410f-b09f-8dd2e92bbcc2}, !- Handle
  Controller Water Coil 4,                !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {2cdbcb46-4033-4add-bd21-4b57d1fbee82}, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {6346c782-cad5-49b7-9a35-2e8765d57049}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 ZN VAV Term,  !- Name
  {28ee45fa-0173-4678-9a09-f66bde697e19}, !- Availability Schedule Name
  {9dde0d5a-38ce-4727-a84f-2d958ddb914f}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {88e8a936-cca3-4fbe-b268-162481cf7451}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {52a9aa40-46fb-4466-a012-c5ddf8687455}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {cd3a465c-886d-48aa-9e50-c4713b4f568d}, !- Handle
  Node 63,                                !- Name
  {52a9aa40-46fb-4466-a012-c5ddf8687455}, !- Inlet Port
  {fe753a5d-1bbe-4e77-bfd1-e17847405d8c}; !- Outlet Port

OS:Node,
  {503f39f8-f450-492e-858c-88a0b20a539d}, !- Handle
  Node 64,                                !- Name
  {cfb012ac-bc10-4d4c-af1c-6f78ac8e2cf7}, !- Inlet Port
  {b7ef06c3-53b8-4b0d-be3c-ccb27cdddaf7}; !- Outlet Port

OS:Connection,
  {fe753a5d-1bbe-4e77-bfd1-e17847405d8c}, !- Handle
  {abab90c5-d2a5-4aa2-a27d-75ee06ac5aa0}, !- Name
  {cd3a465c-886d-48aa-9e50-c4713b4f568d}, !- Source Object
  3,                                      !- Outlet Port
  {980266c4-9d5c-4be0-9619-84771e5a6719}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cfb012ac-bc10-4d4c-af1c-6f78ac8e2cf7}, !- Handle
  {b4bbfa49-dfec-4d75-93b8-fb8bf08c132b}, !- Name
  {f346e470-5e25-4df8-9ba9-b32cadc2fe8b}, !- Source Object
  12,                                     !- Outlet Port
  {503f39f8-f450-492e-858c-88a0b20a539d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7ef06c3-53b8-4b0d-be3c-ccb27cdddaf7}, !- Handle
  {0ab40e6a-7f5c-4e13-ac31-6a6b6da5c502}, !- Name
  {503f39f8-f450-492e-858c-88a0b20a539d}, !- Source Object
  3,                                      !- Outlet Port
  {68e8c8b3-d9f4-4fe0-8fe6-6024fc538fb0}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {79a88b5c-6c01-4802-b336-f785620ba47f}, !- Handle
  Node 65,                                !- Name
  {44df83df-792f-4922-92ee-c3b396d04f55}, !- Inlet Port
  {9dde0d5a-38ce-4727-a84f-2d958ddb914f}; !- Outlet Port

OS:Connection,
  {44df83df-792f-4922-92ee-c3b396d04f55}, !- Handle
  {2a4cf037-e7b3-4abf-900c-a0aa92bb4c19}, !- Name
  {2a9ef20f-943f-4fe7-a5c1-0981f461b174}, !- Source Object
  5,                                      !- Outlet Port
  {79a88b5c-6c01-4802-b336-f785620ba47f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9dde0d5a-38ce-4727-a84f-2d958ddb914f}, !- Handle
  {8ca32b27-5cda-4477-832a-cb7c4f1e2ca5}, !- Name
  {79a88b5c-6c01-4802-b336-f785620ba47f}, !- Source Object
  3,                                      !- Outlet Port
  {6346c782-cad5-49b7-9a35-2e8765d57049}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {52a9aa40-46fb-4466-a012-c5ddf8687455}, !- Handle
  {a5ecb195-0d3c-4400-96ba-10e14ef31d71}, !- Name
  {6346c782-cad5-49b7-9a35-2e8765d57049}, !- Source Object
  12,                                     !- Outlet Port
  {cd3a465c-886d-48aa-9e50-c4713b4f568d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {5d77d420-2481-4c7c-871e-5eaffed6bef7}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN Rht Coil, !- Name
  {28ee45fa-0173-4678-9a09-f66bde697e19}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8d9f4841-05ef-420e-81fe-c5b9e5104435}, !- Water Inlet Node Name
  {edf221f3-138d-4181-859e-4eb3b4594ae2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d86eff9b-b51d-4f46-9958-17082328f191}, !- Handle
  Node 66,                                !- Name
  {23f9de1d-4906-439c-92b2-8dd9b3c70a61}, !- Inlet Port
  {8d9f4841-05ef-420e-81fe-c5b9e5104435}; !- Outlet Port

OS:Connection,
  {23f9de1d-4906-439c-92b2-8dd9b3c70a61}, !- Handle
  {31a0e9dd-c828-42c5-a125-712483c2cf7d}, !- Name
  {76493957-9550-4121-93a8-d27d4162db1f}, !- Source Object
  8,                                      !- Outlet Port
  {d86eff9b-b51d-4f46-9958-17082328f191}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0bd6e472-7e4c-4edf-beae-6e541d47a804}, !- Handle
  Node 67,                                !- Name
  {edf221f3-138d-4181-859e-4eb3b4594ae2}, !- Inlet Port
  {73cc39b0-d4ba-433f-aeb1-4679fe9d1575}; !- Outlet Port

OS:Connection,
  {8d9f4841-05ef-420e-81fe-c5b9e5104435}, !- Handle
  {5d2157e3-d738-43a8-9135-889ece88b677}, !- Name
  {d86eff9b-b51d-4f46-9958-17082328f191}, !- Source Object
  3,                                      !- Outlet Port
  {5d77d420-2481-4c7c-871e-5eaffed6bef7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {edf221f3-138d-4181-859e-4eb3b4594ae2}, !- Handle
  {838c0d64-0814-4ea8-b0d5-ae9b05134762}, !- Name
  {5d77d420-2481-4c7c-871e-5eaffed6bef7}, !- Source Object
  6,                                      !- Outlet Port
  {0bd6e472-7e4c-4edf-beae-6e541d47a804}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73cc39b0-d4ba-433f-aeb1-4679fe9d1575}, !- Handle
  {3e1c2bd2-fa03-4c60-ad5b-23111475cf26}, !- Name
  {0bd6e472-7e4c-4edf-beae-6e541d47a804}, !- Source Object
  3,                                      !- Outlet Port
  {35ffbc30-3bc3-4cca-9f55-84c47f7924a2}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {91d9fd6f-60a5-4762-9617-d5d2fc5a4a5f}, !- Handle
  Controller Water Coil 5,                !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {d86eff9b-b51d-4f46-9958-17082328f191}, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {650f319a-3069-4355-86a3-cc38d1d949b7}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN VAV Term, !- Name
  {28ee45fa-0173-4678-9a09-f66bde697e19}, !- Availability Schedule Name
  {7b8d47b3-ce61-4057-8bf6-c381e0852503}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5d77d420-2481-4c7c-871e-5eaffed6bef7}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {61296ba3-b160-4d31-848f-42f592eada38}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {282d8477-294b-4395-9e59-4da0cada5df7}, !- Handle
  Node 68,                                !- Name
  {61296ba3-b160-4d31-848f-42f592eada38}, !- Inlet Port
  {4e718ead-edc2-4906-b422-1b827f9ece74}; !- Outlet Port

OS:Node,
  {1dcd0a12-bb1c-4f44-bdc5-d5a4a483c5de}, !- Handle
  Node 69,                                !- Name
  {8210edb5-37c6-4330-b0e0-3a8c5c4b4c58}, !- Inlet Port
  {2e99a875-de2a-4084-9508-f06858ce6238}; !- Outlet Port

OS:Connection,
  {4e718ead-edc2-4906-b422-1b827f9ece74}, !- Handle
  {2cb94a70-dbf9-400e-a7da-81196938f472}, !- Name
  {282d8477-294b-4395-9e59-4da0cada5df7}, !- Source Object
  3,                                      !- Outlet Port
  {14a97df7-0ec5-4fa9-9ef8-f815a452104d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8210edb5-37c6-4330-b0e0-3a8c5c4b4c58}, !- Handle
  {8d1a6f25-d730-4060-bf1f-60b8be84a9d5}, !- Name
  {bcf6161b-717c-470f-8a98-6b135315aace}, !- Source Object
  12,                                     !- Outlet Port
  {1dcd0a12-bb1c-4f44-bdc5-d5a4a483c5de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e99a875-de2a-4084-9508-f06858ce6238}, !- Handle
  {88d8e3d2-6b6f-43d4-b134-a4feb08362df}, !- Name
  {1dcd0a12-bb1c-4f44-bdc5-d5a4a483c5de}, !- Source Object
  3,                                      !- Outlet Port
  {68e8c8b3-d9f4-4fe0-8fe6-6024fc538fb0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a1e5fb76-bb52-4a21-b7f7-38be6c2bc315}, !- Handle
  Node 70,                                !- Name
  {dec880ce-5180-4498-9663-6fa13141d6fe}, !- Inlet Port
  {7b8d47b3-ce61-4057-8bf6-c381e0852503}; !- Outlet Port

OS:Connection,
  {dec880ce-5180-4498-9663-6fa13141d6fe}, !- Handle
  {45a48af4-c172-4f0a-a6a3-adc6e9c2a222}, !- Name
  {2a9ef20f-943f-4fe7-a5c1-0981f461b174}, !- Source Object
  6,                                      !- Outlet Port
  {a1e5fb76-bb52-4a21-b7f7-38be6c2bc315}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b8d47b3-ce61-4057-8bf6-c381e0852503}, !- Handle
  {a10cd5fd-2e27-4b46-b502-3beb2e1e4a1e}, !- Name
  {a1e5fb76-bb52-4a21-b7f7-38be6c2bc315}, !- Source Object
  3,                                      !- Outlet Port
  {650f319a-3069-4355-86a3-cc38d1d949b7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {61296ba3-b160-4d31-848f-42f592eada38}, !- Handle
  {6d75959b-70cb-4565-bd57-15eaf53f3d20}, !- Name
  {650f319a-3069-4355-86a3-cc38d1d949b7}, !- Source Object
  12,                                     !- Outlet Port
  {282d8477-294b-4395-9e59-4da0cada5df7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {87ef9bed-7afd-46fe-bda1-891c7a547abf}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 ZN Rht Coil, !- Name
  {28ee45fa-0173-4678-9a09-f66bde697e19}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8282e1d9-cb8f-494a-966d-aeaf820f7fa6}, !- Water Inlet Node Name
  {f52c519a-b1be-48bd-9029-fcef5588ef41}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a36ae503-93fd-4774-8f27-a506c9743d24}, !- Handle
  Node 71,                                !- Name
  {36625cea-e856-4f80-a29b-757a7a319ca6}, !- Inlet Port
  {8282e1d9-cb8f-494a-966d-aeaf820f7fa6}; !- Outlet Port

OS:Connection,
  {36625cea-e856-4f80-a29b-757a7a319ca6}, !- Handle
  {b25958d0-2b14-45cb-866d-09be1308a062}, !- Name
  {76493957-9550-4121-93a8-d27d4162db1f}, !- Source Object
  9,                                      !- Outlet Port
  {a36ae503-93fd-4774-8f27-a506c9743d24}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4b56c5b0-d4be-412e-a6c3-f6338eb490b5}, !- Handle
  Node 72,                                !- Name
  {f52c519a-b1be-48bd-9029-fcef5588ef41}, !- Inlet Port
  {0fee0f2f-10a5-43cf-bbd6-7f5722dfedc5}; !- Outlet Port

OS:Connection,
  {8282e1d9-cb8f-494a-966d-aeaf820f7fa6}, !- Handle
  {56413b03-4df9-42fa-90b3-80951ddd0d92}, !- Name
  {a36ae503-93fd-4774-8f27-a506c9743d24}, !- Source Object
  3,                                      !- Outlet Port
  {87ef9bed-7afd-46fe-bda1-891c7a547abf}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f52c519a-b1be-48bd-9029-fcef5588ef41}, !- Handle
  {83af12c5-b6d6-4863-8c06-4d7ebd65f8b3}, !- Name
  {87ef9bed-7afd-46fe-bda1-891c7a547abf}, !- Source Object
  6,                                      !- Outlet Port
  {4b56c5b0-d4be-412e-a6c3-f6338eb490b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fee0f2f-10a5-43cf-bbd6-7f5722dfedc5}, !- Handle
  {eac98c81-fbe2-4c43-93b4-f18df0ac1fb1}, !- Name
  {4b56c5b0-d4be-412e-a6c3-f6338eb490b5}, !- Source Object
  3,                                      !- Outlet Port
  {35ffbc30-3bc3-4cca-9f55-84c47f7924a2}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {0d901bc4-435d-4c96-8df8-6f6963bdb70e}, !- Handle
  Controller Water Coil 6,                !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {a36ae503-93fd-4774-8f27-a506c9743d24}, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {aa3b5626-f014-4a93-939b-47d6e8c92e75}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 ZN VAV Term, !- Name
  {28ee45fa-0173-4678-9a09-f66bde697e19}, !- Availability Schedule Name
  {248f6ecd-4bde-4f29-bd69-c47c8fbfd9de}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {87ef9bed-7afd-46fe-bda1-891c7a547abf}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a7e07302-fbe9-4ac6-98ef-170fd39e3c0b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {7ae04bc8-2e52-4d7a-90d3-6169055f33b5}, !- Handle
  Node 73,                                !- Name
  {a7e07302-fbe9-4ac6-98ef-170fd39e3c0b}, !- Inlet Port
  {d5285062-bc7a-416f-b73e-76790f64d314}; !- Outlet Port

OS:Node,
  {069d6305-784d-47ab-bd7d-d0875f99548e}, !- Handle
  Node 74,                                !- Name
  {4989f95f-57b4-470a-a0a7-35c3d173bf8b}, !- Inlet Port
  {f9f70724-f1db-43fa-a28a-7470687c27f7}; !- Outlet Port

OS:Connection,
  {d5285062-bc7a-416f-b73e-76790f64d314}, !- Handle
  {6d89c664-ed00-48ce-bc8d-4e29331ec76a}, !- Name
  {7ae04bc8-2e52-4d7a-90d3-6169055f33b5}, !- Source Object
  3,                                      !- Outlet Port
  {74f37d8b-9096-4648-9901-af61a667c895}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4989f95f-57b4-470a-a0a7-35c3d173bf8b}, !- Handle
  {95bd6745-894d-45ff-9520-d26a5c06af7e}, !- Name
  {4fcb112c-0b87-4a4c-a59b-6bc2a4f4fdb5}, !- Source Object
  12,                                     !- Outlet Port
  {069d6305-784d-47ab-bd7d-d0875f99548e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9f70724-f1db-43fa-a28a-7470687c27f7}, !- Handle
  {4d8c13ca-d3c2-4132-8733-57aba0fae554}, !- Name
  {069d6305-784d-47ab-bd7d-d0875f99548e}, !- Source Object
  3,                                      !- Outlet Port
  {68e8c8b3-d9f4-4fe0-8fe6-6024fc538fb0}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {337e2fd0-738b-4b09-bbb0-31822782a9c4}, !- Handle
  Node 75,                                !- Name
  {721c9ba1-e459-48ef-ae06-6c4b5e809bd4}, !- Inlet Port
  {248f6ecd-4bde-4f29-bd69-c47c8fbfd9de}; !- Outlet Port

OS:Connection,
  {721c9ba1-e459-48ef-ae06-6c4b5e809bd4}, !- Handle
  {7275cb8c-c1aa-4889-8fbc-9478a2012977}, !- Name
  {2a9ef20f-943f-4fe7-a5c1-0981f461b174}, !- Source Object
  7,                                      !- Outlet Port
  {337e2fd0-738b-4b09-bbb0-31822782a9c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {248f6ecd-4bde-4f29-bd69-c47c8fbfd9de}, !- Handle
  {62662c59-291b-4bbe-afb3-00df0890ae08}, !- Name
  {337e2fd0-738b-4b09-bbb0-31822782a9c4}, !- Source Object
  3,                                      !- Outlet Port
  {aa3b5626-f014-4a93-939b-47d6e8c92e75}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a7e07302-fbe9-4ac6-98ef-170fd39e3c0b}, !- Handle
  {f0b9c69d-76a3-45ae-9ccb-7571fe69da3f}, !- Name
  {aa3b5626-f014-4a93-939b-47d6e8c92e75}, !- Source Object
  12,                                     !- Outlet Port
  {7ae04bc8-2e52-4d7a-90d3-6169055f33b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {4a7cc059-238e-424d-8918-7dfdcca65359}, !- Handle
  Supply Air Temp - 55F 1,                !- Name
  {335c2b92-2bb3-424a-904c-a4552c79c811}, !- Schedule Type Limits Name
  {903cd729-fa42-43e8-ba72-7b0adb56ec06}; !- Default Day Schedule Name

OS:Schedule:Day,
  {903cd729-fa42-43e8-ba72-7b0adb56ec06}, !- Handle
  Supply Air Temp - 55F Default 1,        !- Name
  {335c2b92-2bb3-424a-904c-a4552c79c811}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:AirLoopHVAC,
  {0852dbc1-05ac-4438-bb04-35ab38307eb4}, !- Handle
  PVAV_POD_2,                             !- Name
  ,                                       !- Controller List Name
  {44f005df-26e6-4d88-953c-998c6fc8a9d5}, !- Availability Schedule
  {f4736a31-ae66-4f78-820a-4938d391a5c8}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e3b5f984-69eb-4e30-a7ed-136cab462c1d}, !- Supply Side Inlet Node Name
  {b6369fa0-bb11-4262-a3bb-e21d9b1f1228}, !- Demand Side Outlet Node Name
  {3a6e7126-8ae0-4fdc-9611-ef143beb51af}, !- Demand Side Inlet Node A
  {e99da991-dc8f-4d1c-9705-0c686d06e821}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {23478261-0f5d-48af-8d38-30f894a5d24a}, !- Handle
  Node 76,                                !- Name
  {e3b5f984-69eb-4e30-a7ed-136cab462c1d}, !- Inlet Port
  {4adce347-4d77-42be-98c5-c65e7b34c110}; !- Outlet Port

OS:Node,
  {21797780-8546-4330-ad3f-c2dc9ada2585}, !- Handle
  Node 77,                                !- Name
  {a906717a-41d5-45e9-8398-f3ab96abfd82}, !- Inlet Port
  {e99da991-dc8f-4d1c-9705-0c686d06e821}; !- Outlet Port

OS:Connection,
  {e3b5f984-69eb-4e30-a7ed-136cab462c1d}, !- Handle
  {1c8bb5ba-77ac-463a-8ea4-9d7a6a319811}, !- Name
  {0852dbc1-05ac-4438-bb04-35ab38307eb4}, !- Source Object
  8,                                      !- Outlet Port
  {23478261-0f5d-48af-8d38-30f894a5d24a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e99da991-dc8f-4d1c-9705-0c686d06e821}, !- Handle
  {4a1c70c5-6e1c-40ab-a354-952f70d77827}, !- Name
  {21797780-8546-4330-ad3f-c2dc9ada2585}, !- Source Object
  3,                                      !- Outlet Port
  {0852dbc1-05ac-4438-bb04-35ab38307eb4}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {30ba38ac-e6e9-4603-bcb7-de2ea8b70abb}, !- Handle
  Node 78,                                !- Name
  {3a6e7126-8ae0-4fdc-9611-ef143beb51af}, !- Inlet Port
  {8e1d2ab2-2c22-454e-aa5a-b6d2dfb331af}; !- Outlet Port

OS:Node,
  {d56fb89a-6caa-40a0-99c4-5c89b4685ac5}, !- Handle
  Node 79,                                !- Name
  {6bf07a1c-cfdb-4460-8add-9e31206e5a94}, !- Inlet Port
  {b6369fa0-bb11-4262-a3bb-e21d9b1f1228}; !- Outlet Port

OS:Node,
  {6cd9e4e0-7965-4591-ade4-fc98a85279f5}, !- Handle
  Node 80,                                !- Name
  {d89fd885-8e7c-41ae-a5a4-4b44c917624b}, !- Inlet Port
  {b31b537f-752d-48c1-88c5-c02ad63ac923}; !- Outlet Port

OS:Connection,
  {3a6e7126-8ae0-4fdc-9611-ef143beb51af}, !- Handle
  {851d27e2-b19a-4d6a-9540-c5f2e84bf479}, !- Name
  {0852dbc1-05ac-4438-bb04-35ab38307eb4}, !- Source Object
  10,                                     !- Outlet Port
  {30ba38ac-e6e9-4603-bcb7-de2ea8b70abb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6369fa0-bb11-4262-a3bb-e21d9b1f1228}, !- Handle
  {8bd0c8b2-c46d-4d25-9f38-840053bf6b73}, !- Name
  {d56fb89a-6caa-40a0-99c4-5c89b4685ac5}, !- Source Object
  3,                                      !- Outlet Port
  {0852dbc1-05ac-4438-bb04-35ab38307eb4}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {58f48bce-0878-41d8-89ea-72e67dff66d8}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {8e1d2ab2-2c22-454e-aa5a-b6d2dfb331af}, !- Inlet Node Name
  {d2b60441-7b76-4b90-96a1-b4839ac71656}, !- Outlet Node Name 1
  {527a605e-ea1b-4bd1-8d5e-b0cc5c11418a}, !- Outlet Node Name 2
  {aef09a99-d76e-4a0b-9403-fcbfdfa16906}, !- Outlet Node Name 3
  {679dc6c4-8a7a-4dba-ba95-c18e8e39312b}, !- Outlet Node Name 4
  {e9d52e1d-92f2-4d24-b542-ddb372391298}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {c0fb31ba-621a-4e84-815a-08ea195e4c07}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {6bf07a1c-cfdb-4460-8add-9e31206e5a94}, !- Outlet Node Name
  {6aa45687-c1c9-40fd-8566-5a61612fd69a}, !- Inlet Node Name 1
  {36c18e78-c322-40ad-90d8-d5a435535db3}, !- Inlet Node Name 2
  {b4876987-5b11-4dca-9515-a6bc4cdd7a3c}, !- Inlet Node Name 3
  {1d918ebb-976f-4cbc-aa87-71dc2c1da715}, !- Inlet Node Name 4
  {2a4072a8-dfb5-4465-b192-10caee203ae4}; !- Inlet Node Name 5

OS:Connection,
  {8e1d2ab2-2c22-454e-aa5a-b6d2dfb331af}, !- Handle
  {49e7bd42-f709-4ccf-830f-95b16b328044}, !- Name
  {30ba38ac-e6e9-4603-bcb7-de2ea8b70abb}, !- Source Object
  3,                                      !- Outlet Port
  {58f48bce-0878-41d8-89ea-72e67dff66d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bf07a1c-cfdb-4460-8add-9e31206e5a94}, !- Handle
  {8f1ad9f4-0577-4612-925e-ea21a91504f4}, !- Name
  {c0fb31ba-621a-4e84-815a-08ea195e4c07}, !- Source Object
  2,                                      !- Outlet Port
  {d56fb89a-6caa-40a0-99c4-5c89b4685ac5}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {17ad45cc-bee9-4f38-9a69-d588c818b382}, !- Handle
  {0852dbc1-05ac-4438-bb04-35ab38307eb4}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.6666666666667,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:Scheduled,
  {6e062f92-0214-4e00-b9c9-19ad27412839}, !- Handle
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  {4a7cc059-238e-424d-8918-7dfdcca65359}, !- Schedule Name
  {21797780-8546-4330-ad3f-c2dc9ada2585}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {f4736a31-ae66-4f78-820a-4938d391a5c8}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Fan:VariableVolume,
  {bb099b56-b34a-4968-b8cd-1193d243d4ff}, !- Handle
  PVAV_POD_2 Fan,                         !- Name
  {28ee45fa-0173-4678-9a09-f66bde697e19}, !- Availability Schedule Name
  0.6006,                                 !- Fan Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {70894c64-a373-438d-b321-d27d2e9a1cc0}, !- Air Inlet Node Name
  {a906717a-41d5-45e9-8398-f3ab96abfd82}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {a906717a-41d5-45e9-8398-f3ab96abfd82}, !- Handle
  {a0261240-ecae-4868-86f4-4070c96f32d7}, !- Name
  {bb099b56-b34a-4968-b8cd-1193d243d4ff}, !- Source Object
  17,                                     !- Outlet Port
  {21797780-8546-4330-ad3f-c2dc9ada2585}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {eb6a7419-5069-4228-8006-e9bf8cf115b2}, !- Handle
  PVAV_POD_2 Main Htg Coil,               !- Name
  {28ee45fa-0173-4678-9a09-f66bde697e19}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {df72fca5-02fc-4e44-8549-7ee15993d7e1}, !- Water Inlet Node Name
  {769d9396-9b29-4d35-981e-a773f9dd3936}, !- Water Outlet Node Name
  {0ce5d083-952b-41ef-af9e-672456bfed58}, !- Air Inlet Node Name
  {573d81c1-6846-4cc3-97c6-c0248dd78c3c}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {bbf17f44-73c3-4e4f-936d-f19f475549bf}, !- Handle
  Node 81,                                !- Name
  {573d81c1-6846-4cc3-97c6-c0248dd78c3c}, !- Inlet Port
  {70894c64-a373-438d-b321-d27d2e9a1cc0}; !- Outlet Port

OS:Connection,
  {573d81c1-6846-4cc3-97c6-c0248dd78c3c}, !- Handle
  {f7effbc9-36b7-44f2-8d8a-84ae772528d3}, !- Name
  {eb6a7419-5069-4228-8006-e9bf8cf115b2}, !- Source Object
  8,                                      !- Outlet Port
  {bbf17f44-73c3-4e4f-936d-f19f475549bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70894c64-a373-438d-b321-d27d2e9a1cc0}, !- Handle
  {2e7a50c9-a31a-4cd9-b6ab-34265c21d1cc}, !- Name
  {bbf17f44-73c3-4e4f-936d-f19f475549bf}, !- Source Object
  3,                                      !- Outlet Port
  {bb099b56-b34a-4968-b8cd-1193d243d4ff}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {3bed4613-eda6-4855-99ea-b5d38cc0b4fa}, !- Handle
  Node 82,                                !- Name
  {f9dc2058-52fe-4586-8176-f671f806f23f}, !- Inlet Port
  {df72fca5-02fc-4e44-8549-7ee15993d7e1}; !- Outlet Port

OS:Connection,
  {f9dc2058-52fe-4586-8176-f671f806f23f}, !- Handle
  {a49b1335-1813-4b35-9203-7367d7e99090}, !- Name
  {76493957-9550-4121-93a8-d27d4162db1f}, !- Source Object
  10,                                     !- Outlet Port
  {3bed4613-eda6-4855-99ea-b5d38cc0b4fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f36c039c-95d4-4f2e-a30b-434e486dd8a6}, !- Handle
  Node 83,                                !- Name
  {769d9396-9b29-4d35-981e-a773f9dd3936}, !- Inlet Port
  {3fecdf8a-1edb-429e-85fa-f6ac39b075c2}; !- Outlet Port

OS:Connection,
  {df72fca5-02fc-4e44-8549-7ee15993d7e1}, !- Handle
  {dbc50c5c-22f0-44d6-b64a-898d1b11c21a}, !- Name
  {3bed4613-eda6-4855-99ea-b5d38cc0b4fa}, !- Source Object
  3,                                      !- Outlet Port
  {eb6a7419-5069-4228-8006-e9bf8cf115b2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {769d9396-9b29-4d35-981e-a773f9dd3936}, !- Handle
  {0e479132-0107-45ca-9e20-5af546bcee05}, !- Name
  {eb6a7419-5069-4228-8006-e9bf8cf115b2}, !- Source Object
  6,                                      !- Outlet Port
  {f36c039c-95d4-4f2e-a30b-434e486dd8a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fecdf8a-1edb-429e-85fa-f6ac39b075c2}, !- Handle
  {f44274d3-8a20-41df-94be-86a76623c722}, !- Name
  {f36c039c-95d4-4f2e-a30b-434e486dd8a6}, !- Source Object
  3,                                      !- Outlet Port
  {35ffbc30-3bc3-4cca-9f55-84c47f7924a2}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {225c5b6d-5565-4278-be7e-e322e64e4552}, !- Handle
  Controller Water Coil 7,                !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  {bbf17f44-73c3-4e4f-936d-f19f475549bf}, !- Sensor Node Name
  {3bed4613-eda6-4855-99ea-b5d38cc0b4fa}, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:TwoSpeed,
  {a125e6b7-8d99-42af-9864-b3f0c987a3b8}, !- Handle
  PVAV_POD_2 Clg Coil 948kBtu/hr 8.63EER, !- Name
  {28ee45fa-0173-4678-9a09-f66bde697e19}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.00973550328956,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {a61c6f26-550c-4721-a725-75271a29e24a}, !- Air Inlet Node Name
  {3feec999-c2a5-4775-808f-f74c948d0766}, !- Air Outlet Node Name
  {2b6dcf95-3840-4c80-ab2b-dc76f30fe66f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c52c7cc2-0a66-424e-b92a-ddf86b45cc15}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c69cc8f4-1892-4997-aabb-2c39adc605a2}, !- Energy Input Ratio Function of Temperature Curve Name
  {508f01b3-77c3-4bfa-848f-fdf13c3dfda5}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {da46082e-849c-4823-88dc-0cb5b09e4748}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.00973550328956,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {149c5f8c-6568-4859-aac9-616c26bc5134}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {a9899b04-8432-4b03-ad97-c66bc8dee45b}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {8a337776-4272-41eb-93bb-95e7a45667b3}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {3c44951f-c4dc-475c-9d93-c52d9695142c}, !- Handle
  Curve Quadratic 4,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {dff48dcd-bade-49fa-98f4-3fc600b295e4}, !- Handle
  Curve Biquadratic 6,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {d59bbf27-23df-45a8-ae21-585bff9c8772}, !- Handle
  Curve Quadratic 5,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {7f218611-ac14-4eba-9da6-1deaaa0f44fc}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {5097c967-4981-416a-a0d2-680be3ce9dcd}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Biquadratic,
  {74637ff0-9ecb-498a-9bb3-493496b5d792}, !- Handle
  Curve Biquadratic 8,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Node,
  {b2963842-5a93-4c48-9a62-4960c5edec77}, !- Handle
  Node 84,                                !- Name
  {3feec999-c2a5-4775-808f-f74c948d0766}, !- Inlet Port
  {0ce5d083-952b-41ef-af9e-672456bfed58}; !- Outlet Port

OS:Connection,
  {3feec999-c2a5-4775-808f-f74c948d0766}, !- Handle
  {a28597b9-5f29-45c8-97ba-3ca1df77d484}, !- Name
  {a125e6b7-8d99-42af-9864-b3f0c987a3b8}, !- Source Object
  8,                                      !- Outlet Port
  {b2963842-5a93-4c48-9a62-4960c5edec77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ce5d083-952b-41ef-af9e-672456bfed58}, !- Handle
  {f2326090-f6f4-48fb-bf70-9d156e5d7320}, !- Name
  {b2963842-5a93-4c48-9a62-4960c5edec77}, !- Source Object
  3,                                      !- Outlet Port
  {eb6a7419-5069-4228-8006-e9bf8cf115b2}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {c0ede380-ae2e-40dd-84dc-7b773178e860}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {28ee45fa-0173-4678-9a09-f66bde697e19}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {a5a5c3f4-a7c8-431a-ac25-2260a01b4ecd}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {a5a5c3f4-a7c8-431a-ac25-2260a01b4ecd}, !- Handle
  PVAV_POD_2 Ventilation Controller,      !- Name
  {28ee45fa-0173-4678-9a09-f66bde697e19}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {287dc6bf-0a5b-48a5-846a-c127e18864a0}, !- Handle
  PVAV_POD_2 OA Sys,                      !- Name
  {c0ede380-ae2e-40dd-84dc-7b773178e860}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {daaaca32-fb43-48ab-bf9a-e518bd4ee535}, !- Mixed Air Node Name
  {45c7256b-9a8e-44c2-a141-2b4b1d48b830}, !- Outdoor Air Stream Node Name
  {a6f67546-f09e-4393-931c-76197999c024}, !- Relief Air Stream Node Name
  {4adce347-4d77-42be-98c5-c65e7b34c110}; !- Return Air Stream Node Name

OS:Node,
  {055377ef-ba6d-416b-9e32-9d915de93ca1}, !- Handle
  Node 85,                                !- Name
  ,                                       !- Inlet Port
  {45c7256b-9a8e-44c2-a141-2b4b1d48b830}; !- Outlet Port

OS:Connection,
  {45c7256b-9a8e-44c2-a141-2b4b1d48b830}, !- Handle
  {69926027-a440-49f5-8c99-13cfc3a41d3e}, !- Name
  {055377ef-ba6d-416b-9e32-9d915de93ca1}, !- Source Object
  3,                                      !- Outlet Port
  {287dc6bf-0a5b-48a5-846a-c127e18864a0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {23338015-ccbc-49ff-b4e7-95cb9276070c}, !- Handle
  Node 86,                                !- Name
  {a6f67546-f09e-4393-931c-76197999c024}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a6f67546-f09e-4393-931c-76197999c024}, !- Handle
  {c5d15d25-b98d-40e3-8415-f6826ae9abbf}, !- Name
  {287dc6bf-0a5b-48a5-846a-c127e18864a0}, !- Source Object
  7,                                      !- Outlet Port
  {23338015-ccbc-49ff-b4e7-95cb9276070c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ca1d6cb4-6672-473b-83a7-afbadb7a6e3e}, !- Handle
  Node 87,                                !- Name
  {daaaca32-fb43-48ab-bf9a-e518bd4ee535}, !- Inlet Port
  {a61c6f26-550c-4721-a725-75271a29e24a}; !- Outlet Port

OS:Connection,
  {4adce347-4d77-42be-98c5-c65e7b34c110}, !- Handle
  {db67f223-d454-4774-979c-b9f1b7127761}, !- Name
  {23478261-0f5d-48af-8d38-30f894a5d24a}, !- Source Object
  3,                                      !- Outlet Port
  {287dc6bf-0a5b-48a5-846a-c127e18864a0}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {daaaca32-fb43-48ab-bf9a-e518bd4ee535}, !- Handle
  {cd667564-a5da-429a-9ad5-26163892e9af}, !- Name
  {287dc6bf-0a5b-48a5-846a-c127e18864a0}, !- Source Object
  5,                                      !- Outlet Port
  {ca1d6cb4-6672-473b-83a7-afbadb7a6e3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a61c6f26-550c-4721-a725-75271a29e24a}, !- Handle
  {79318765-94b0-41fe-8d16-2db235726f7b}, !- Name
  {ca1d6cb4-6672-473b-83a7-afbadb7a6e3e}, !- Source Object
  3,                                      !- Outlet Port
  {a125e6b7-8d99-42af-9864-b3f0c987a3b8}, !- Target Object
  7;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {79e7fc13-4b0a-4aac-93b3-6b45411eb356}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN Rht Coil, !- Name
  {28ee45fa-0173-4678-9a09-f66bde697e19}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2903c383-4b57-4f2d-b149-c639d8614d53}, !- Water Inlet Node Name
  {80326027-6dd3-4caa-a022-b2ab6b1176c0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {59cb3536-6ff5-4d22-a3d3-74d56732db59}, !- Handle
  Node 88,                                !- Name
  {a3ace832-5b1e-4174-8c7b-c1fdd73f193b}, !- Inlet Port
  {2903c383-4b57-4f2d-b149-c639d8614d53}; !- Outlet Port

OS:Connection,
  {a3ace832-5b1e-4174-8c7b-c1fdd73f193b}, !- Handle
  {01eb6bb1-13c9-4524-b04b-a42e051d392f}, !- Name
  {76493957-9550-4121-93a8-d27d4162db1f}, !- Source Object
  11,                                     !- Outlet Port
  {59cb3536-6ff5-4d22-a3d3-74d56732db59}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {659bc8a7-7bb5-45d8-9c2e-575e864346dd}, !- Handle
  Node 89,                                !- Name
  {80326027-6dd3-4caa-a022-b2ab6b1176c0}, !- Inlet Port
  {046538c5-6c8d-4fcc-b2c4-46c6844a7b96}; !- Outlet Port

OS:Connection,
  {2903c383-4b57-4f2d-b149-c639d8614d53}, !- Handle
  {3cc66eca-2406-457d-8703-c4876165542d}, !- Name
  {59cb3536-6ff5-4d22-a3d3-74d56732db59}, !- Source Object
  3,                                      !- Outlet Port
  {79e7fc13-4b0a-4aac-93b3-6b45411eb356}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {80326027-6dd3-4caa-a022-b2ab6b1176c0}, !- Handle
  {ad07a020-e39a-473b-a102-39576834780d}, !- Name
  {79e7fc13-4b0a-4aac-93b3-6b45411eb356}, !- Source Object
  6,                                      !- Outlet Port
  {659bc8a7-7bb5-45d8-9c2e-575e864346dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {046538c5-6c8d-4fcc-b2c4-46c6844a7b96}, !- Handle
  {b6c17624-4e7f-4817-a132-4fdd473028c3}, !- Name
  {659bc8a7-7bb5-45d8-9c2e-575e864346dd}, !- Source Object
  3,                                      !- Outlet Port
  {35ffbc30-3bc3-4cca-9f55-84c47f7924a2}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {74eaca14-ff10-4668-8dcf-9c596ee3301f}, !- Handle
  Controller Water Coil 8,                !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {59cb3536-6ff5-4d22-a3d3-74d56732db59}, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7082e1b1-e170-43c4-a0f3-6799f7282f77}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN VAV Term, !- Name
  {28ee45fa-0173-4678-9a09-f66bde697e19}, !- Availability Schedule Name
  {46c857a3-80eb-4291-8ec7-c2f4d94a7019}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {79e7fc13-4b0a-4aac-93b3-6b45411eb356}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d89fd885-8e7c-41ae-a5a4-4b44c917624b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0d686f18-36fd-4593-b1aa-b220dda48469}, !- Handle
  Node 90,                                !- Name
  {e7be0f59-62b0-4b74-9921-9d3aefdda6eb}, !- Inlet Port
  {6aa45687-c1c9-40fd-8566-5a61612fd69a}; !- Outlet Port

OS:Connection,
  {b31b537f-752d-48c1-88c5-c02ad63ac923}, !- Handle
  {ccdb8d9e-6a64-4b09-825e-e4c9466535c6}, !- Name
  {6cd9e4e0-7965-4591-ade4-fc98a85279f5}, !- Source Object
  3,                                      !- Outlet Port
  {62d8518a-ee1c-4fa5-8ce7-c17082cd6ffc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e7be0f59-62b0-4b74-9921-9d3aefdda6eb}, !- Handle
  {c0ac291c-fd7a-4ad6-b29c-317cf763d2ac}, !- Name
  {b0c18b33-33e7-4e1c-9918-12ce9bb0a481}, !- Source Object
  12,                                     !- Outlet Port
  {0d686f18-36fd-4593-b1aa-b220dda48469}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6aa45687-c1c9-40fd-8566-5a61612fd69a}, !- Handle
  {22a4184e-9125-4c4c-adaf-ae601d806916}, !- Name
  {0d686f18-36fd-4593-b1aa-b220dda48469}, !- Source Object
  3,                                      !- Outlet Port
  {c0fb31ba-621a-4e84-815a-08ea195e4c07}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c9922683-0eed-4a73-86d2-9b1f6fcd857c}, !- Handle
  Node 91,                                !- Name
  {d2b60441-7b76-4b90-96a1-b4839ac71656}, !- Inlet Port
  {46c857a3-80eb-4291-8ec7-c2f4d94a7019}; !- Outlet Port

OS:Connection,
  {d2b60441-7b76-4b90-96a1-b4839ac71656}, !- Handle
  {368dc4c7-e592-4679-b921-ea03319eefaa}, !- Name
  {58f48bce-0878-41d8-89ea-72e67dff66d8}, !- Source Object
  3,                                      !- Outlet Port
  {c9922683-0eed-4a73-86d2-9b1f6fcd857c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46c857a3-80eb-4291-8ec7-c2f4d94a7019}, !- Handle
  {f54e70a7-459e-4ec6-a026-e7b7c7746c00}, !- Name
  {c9922683-0eed-4a73-86d2-9b1f6fcd857c}, !- Source Object
  3,                                      !- Outlet Port
  {7082e1b1-e170-43c4-a0f3-6799f7282f77}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d89fd885-8e7c-41ae-a5a4-4b44c917624b}, !- Handle
  {05410bce-9ae3-4500-bcef-75e48eab076b}, !- Name
  {7082e1b1-e170-43c4-a0f3-6799f7282f77}, !- Source Object
  12,                                     !- Outlet Port
  {6cd9e4e0-7965-4591-ade4-fc98a85279f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {18427552-78ad-4b22-9faa-4bd674866dbd}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 ZN Rht Coil,  !- Name
  {28ee45fa-0173-4678-9a09-f66bde697e19}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {69fa27ac-8c10-4de5-ba04-62b30da1078e}, !- Water Inlet Node Name
  {c6dfea0d-5a18-401b-b54a-5b0b6da20a49}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {67e9827f-d8ec-4daa-bde8-d8db6f5d44d8}, !- Handle
  Node 92,                                !- Name
  {4b8c6f3c-b6fa-4081-937e-3bb039e49913}, !- Inlet Port
  {69fa27ac-8c10-4de5-ba04-62b30da1078e}; !- Outlet Port

OS:Connection,
  {4b8c6f3c-b6fa-4081-937e-3bb039e49913}, !- Handle
  {8ca182e5-27d0-4187-84ef-d7c80139b6f5}, !- Name
  {76493957-9550-4121-93a8-d27d4162db1f}, !- Source Object
  12,                                     !- Outlet Port
  {67e9827f-d8ec-4daa-bde8-d8db6f5d44d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {58da9dce-8eec-4745-bbff-5f7034796595}, !- Handle
  Node 93,                                !- Name
  {c6dfea0d-5a18-401b-b54a-5b0b6da20a49}, !- Inlet Port
  {3e8b6ca6-c1e3-405f-86e6-37bc729e1d5d}; !- Outlet Port

OS:Connection,
  {69fa27ac-8c10-4de5-ba04-62b30da1078e}, !- Handle
  {3b4d6e35-703e-4e53-82df-04124ed66c71}, !- Name
  {67e9827f-d8ec-4daa-bde8-d8db6f5d44d8}, !- Source Object
  3,                                      !- Outlet Port
  {18427552-78ad-4b22-9faa-4bd674866dbd}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c6dfea0d-5a18-401b-b54a-5b0b6da20a49}, !- Handle
  {515f51e0-cee4-4b15-ae9e-8cc8ef0bf635}, !- Name
  {18427552-78ad-4b22-9faa-4bd674866dbd}, !- Source Object
  6,                                      !- Outlet Port
  {58da9dce-8eec-4745-bbff-5f7034796595}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e8b6ca6-c1e3-405f-86e6-37bc729e1d5d}, !- Handle
  {64ac3ef0-f83a-4fbb-b0fc-510c55008777}, !- Name
  {58da9dce-8eec-4745-bbff-5f7034796595}, !- Source Object
  3,                                      !- Outlet Port
  {35ffbc30-3bc3-4cca-9f55-84c47f7924a2}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {830ee98e-960a-46e2-b7e6-aa715921ab23}, !- Handle
  Controller Water Coil 9,                !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {67e9827f-d8ec-4daa-bde8-d8db6f5d44d8}, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b9afac23-70bd-45d3-b547-f662147668f8}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 ZN VAV Term,  !- Name
  {28ee45fa-0173-4678-9a09-f66bde697e19}, !- Availability Schedule Name
  {2cb8b923-0097-4afc-ab8c-069d459f0d71}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {18427552-78ad-4b22-9faa-4bd674866dbd}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {983fbba0-a25c-4222-8035-4ba79cb749f0}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {740ede47-adfa-48cd-94d8-45d73d4bdf80}, !- Handle
  Node 94,                                !- Name
  {983fbba0-a25c-4222-8035-4ba79cb749f0}, !- Inlet Port
  {22aa5868-0131-4d0a-a799-10243585ad23}; !- Outlet Port

OS:Node,
  {8600040e-9d22-4ca6-bd4b-ebee407d3ad1}, !- Handle
  Node 95,                                !- Name
  {a408dad7-9021-4bcf-bef2-504b7c65be9e}, !- Inlet Port
  {36c18e78-c322-40ad-90d8-d5a435535db3}; !- Outlet Port

OS:Connection,
  {22aa5868-0131-4d0a-a799-10243585ad23}, !- Handle
  {271dc2d0-5bdf-4040-8ba2-d5ae9f71b9e9}, !- Name
  {740ede47-adfa-48cd-94d8-45d73d4bdf80}, !- Source Object
  3,                                      !- Outlet Port
  {f0414006-6d29-4298-83cb-0e83706d10b1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a408dad7-9021-4bcf-bef2-504b7c65be9e}, !- Handle
  {65d65eb2-c82c-41eb-8259-44256e90b514}, !- Name
  {85542cd6-417a-4d74-83b9-7e2405d0acb8}, !- Source Object
  12,                                     !- Outlet Port
  {8600040e-9d22-4ca6-bd4b-ebee407d3ad1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36c18e78-c322-40ad-90d8-d5a435535db3}, !- Handle
  {2a4415b5-7416-453c-83b6-83f8355ac1d1}, !- Name
  {8600040e-9d22-4ca6-bd4b-ebee407d3ad1}, !- Source Object
  3,                                      !- Outlet Port
  {c0fb31ba-621a-4e84-815a-08ea195e4c07}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {146ffc88-fa1c-49cc-bd86-5ac1050c46cb}, !- Handle
  Node 96,                                !- Name
  {527a605e-ea1b-4bd1-8d5e-b0cc5c11418a}, !- Inlet Port
  {2cb8b923-0097-4afc-ab8c-069d459f0d71}; !- Outlet Port

OS:Connection,
  {527a605e-ea1b-4bd1-8d5e-b0cc5c11418a}, !- Handle
  {225d1f8b-84ec-4691-a043-94473cd9ea40}, !- Name
  {58f48bce-0878-41d8-89ea-72e67dff66d8}, !- Source Object
  4,                                      !- Outlet Port
  {146ffc88-fa1c-49cc-bd86-5ac1050c46cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2cb8b923-0097-4afc-ab8c-069d459f0d71}, !- Handle
  {a0db0f21-91b9-4b8e-a103-f78317edbacc}, !- Name
  {146ffc88-fa1c-49cc-bd86-5ac1050c46cb}, !- Source Object
  3,                                      !- Outlet Port
  {b9afac23-70bd-45d3-b547-f662147668f8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {983fbba0-a25c-4222-8035-4ba79cb749f0}, !- Handle
  {38401d69-04c4-4cde-90a7-d4d560631131}, !- Name
  {b9afac23-70bd-45d3-b547-f662147668f8}, !- Source Object
  12,                                     !- Outlet Port
  {740ede47-adfa-48cd-94d8-45d73d4bdf80}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {b7cfd1c9-99c9-4390-96a0-99a18c993ad7}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN Rht Coil, !- Name
  {28ee45fa-0173-4678-9a09-f66bde697e19}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b705c13d-4e15-4aba-96c2-7e58542ca953}, !- Water Inlet Node Name
  {65ba67a9-9a0d-4c7e-a72b-2b011708c3d5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {511bd49f-9310-470d-8184-71190d445d74}, !- Handle
  Node 97,                                !- Name
  {027dd4ce-0d8a-4ee4-8822-147d52e3ef5e}, !- Inlet Port
  {b705c13d-4e15-4aba-96c2-7e58542ca953}; !- Outlet Port

OS:Connection,
  {027dd4ce-0d8a-4ee4-8822-147d52e3ef5e}, !- Handle
  {e9a7aa2f-2398-407c-b9f0-5b67adb4cde0}, !- Name
  {76493957-9550-4121-93a8-d27d4162db1f}, !- Source Object
  13,                                     !- Outlet Port
  {511bd49f-9310-470d-8184-71190d445d74}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b5671519-eaf6-4573-b553-c2e957154d22}, !- Handle
  Node 98,                                !- Name
  {65ba67a9-9a0d-4c7e-a72b-2b011708c3d5}, !- Inlet Port
  {8bc438e3-2220-456a-98be-58cb25909757}; !- Outlet Port

OS:Connection,
  {b705c13d-4e15-4aba-96c2-7e58542ca953}, !- Handle
  {38bc5e00-02cb-4483-976b-7aaa659c0935}, !- Name
  {511bd49f-9310-470d-8184-71190d445d74}, !- Source Object
  3,                                      !- Outlet Port
  {b7cfd1c9-99c9-4390-96a0-99a18c993ad7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {65ba67a9-9a0d-4c7e-a72b-2b011708c3d5}, !- Handle
  {98296206-3ec5-4d3f-8f87-fcddc37805fa}, !- Name
  {b7cfd1c9-99c9-4390-96a0-99a18c993ad7}, !- Source Object
  6,                                      !- Outlet Port
  {b5671519-eaf6-4573-b553-c2e957154d22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8bc438e3-2220-456a-98be-58cb25909757}, !- Handle
  {349df9be-c60e-45c7-9bc9-7fc1921e80a3}, !- Name
  {b5671519-eaf6-4573-b553-c2e957154d22}, !- Source Object
  3,                                      !- Outlet Port
  {35ffbc30-3bc3-4cca-9f55-84c47f7924a2}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {77cd96e3-db2e-47a7-9cc6-8913260dfb49}, !- Handle
  Controller Water Coil 10,               !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {511bd49f-9310-470d-8184-71190d445d74}, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9d155ad8-b6dd-4071-a006-6574ea7b9706}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN VAV Term, !- Name
  {28ee45fa-0173-4678-9a09-f66bde697e19}, !- Availability Schedule Name
  {8f005abf-ef62-442b-9c62-7bdadc48e024}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b7cfd1c9-99c9-4390-96a0-99a18c993ad7}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {25b0df90-7eda-4aef-8486-5dc1aac8a1d1}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {bfab8c0e-22e2-46a7-a04d-796b61d803cd}, !- Handle
  Node 99,                                !- Name
  {25b0df90-7eda-4aef-8486-5dc1aac8a1d1}, !- Inlet Port
  {e0ba9b3e-9937-4af1-ac0d-633b0b5d466e}; !- Outlet Port

OS:Node,
  {78362e83-ac9a-4b50-b69a-09518745ce94}, !- Handle
  Node 100,                               !- Name
  {90db4e03-4aa3-4751-9e7d-33505520a61e}, !- Inlet Port
  {b4876987-5b11-4dca-9515-a6bc4cdd7a3c}; !- Outlet Port

OS:Connection,
  {e0ba9b3e-9937-4af1-ac0d-633b0b5d466e}, !- Handle
  {5c3ef499-f240-4699-b86b-67915a3e0e58}, !- Name
  {bfab8c0e-22e2-46a7-a04d-796b61d803cd}, !- Source Object
  3,                                      !- Outlet Port
  {e017d425-029f-4eb3-9858-b788f669a7c0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {90db4e03-4aa3-4751-9e7d-33505520a61e}, !- Handle
  {d47d96c3-dfd3-46a0-ac5f-df7fd9954511}, !- Name
  {68dbdbb7-be4e-48f6-b65a-81e63f6347cf}, !- Source Object
  12,                                     !- Outlet Port
  {78362e83-ac9a-4b50-b69a-09518745ce94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4876987-5b11-4dca-9515-a6bc4cdd7a3c}, !- Handle
  {bb421a0b-1020-4828-b85d-93041c02577f}, !- Name
  {78362e83-ac9a-4b50-b69a-09518745ce94}, !- Source Object
  3,                                      !- Outlet Port
  {c0fb31ba-621a-4e84-815a-08ea195e4c07}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {cf23dd55-c8aa-4f00-86b3-bf52cb5be6bd}, !- Handle
  Node 101,                               !- Name
  {aef09a99-d76e-4a0b-9403-fcbfdfa16906}, !- Inlet Port
  {8f005abf-ef62-442b-9c62-7bdadc48e024}; !- Outlet Port

OS:Connection,
  {aef09a99-d76e-4a0b-9403-fcbfdfa16906}, !- Handle
  {de54486f-54e7-486c-a560-3c7f823d1ea3}, !- Name
  {58f48bce-0878-41d8-89ea-72e67dff66d8}, !- Source Object
  5,                                      !- Outlet Port
  {cf23dd55-c8aa-4f00-86b3-bf52cb5be6bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f005abf-ef62-442b-9c62-7bdadc48e024}, !- Handle
  {62987fd4-88c2-4083-897b-08f1c0378f3f}, !- Name
  {cf23dd55-c8aa-4f00-86b3-bf52cb5be6bd}, !- Source Object
  3,                                      !- Outlet Port
  {9d155ad8-b6dd-4071-a006-6574ea7b9706}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {25b0df90-7eda-4aef-8486-5dc1aac8a1d1}, !- Handle
  {55761b1f-254a-44be-a173-acfd32121e7e}, !- Name
  {9d155ad8-b6dd-4071-a006-6574ea7b9706}, !- Source Object
  12,                                     !- Outlet Port
  {bfab8c0e-22e2-46a7-a04d-796b61d803cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {d1154353-10a3-4433-8eb3-c556b2a04ad5}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 ZN Rht Coil, !- Name
  {28ee45fa-0173-4678-9a09-f66bde697e19}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {5804ed61-0aee-44e3-8e05-131f16f3ca62}, !- Water Inlet Node Name
  {6e4985ed-3e64-462a-88e4-401ccbabebe4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ea679a7f-772f-4979-9157-21659a682a89}, !- Handle
  Node 102,                               !- Name
  {b9f3d89b-bfcf-47ca-8b2c-e716031ed795}, !- Inlet Port
  {5804ed61-0aee-44e3-8e05-131f16f3ca62}; !- Outlet Port

OS:Connection,
  {b9f3d89b-bfcf-47ca-8b2c-e716031ed795}, !- Handle
  {969e084f-1a51-4706-ba4a-a92e8f8c393a}, !- Name
  {76493957-9550-4121-93a8-d27d4162db1f}, !- Source Object
  14,                                     !- Outlet Port
  {ea679a7f-772f-4979-9157-21659a682a89}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {04b63cc8-d3b7-4868-a1d2-82f8bcf401a7}, !- Handle
  Node 103,                               !- Name
  {6e4985ed-3e64-462a-88e4-401ccbabebe4}, !- Inlet Port
  {f928ed70-d72f-4a4f-94b1-1ece97b4d931}; !- Outlet Port

OS:Connection,
  {5804ed61-0aee-44e3-8e05-131f16f3ca62}, !- Handle
  {c529e2cd-f23a-4891-b59b-9c5b7f39fbd0}, !- Name
  {ea679a7f-772f-4979-9157-21659a682a89}, !- Source Object
  3,                                      !- Outlet Port
  {d1154353-10a3-4433-8eb3-c556b2a04ad5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6e4985ed-3e64-462a-88e4-401ccbabebe4}, !- Handle
  {caafe82a-fd3c-4314-b235-d46ccae642ef}, !- Name
  {d1154353-10a3-4433-8eb3-c556b2a04ad5}, !- Source Object
  6,                                      !- Outlet Port
  {04b63cc8-d3b7-4868-a1d2-82f8bcf401a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f928ed70-d72f-4a4f-94b1-1ece97b4d931}, !- Handle
  {082984b7-9ea9-4c1a-a7bc-7ee498365345}, !- Name
  {04b63cc8-d3b7-4868-a1d2-82f8bcf401a7}, !- Source Object
  3,                                      !- Outlet Port
  {35ffbc30-3bc3-4cca-9f55-84c47f7924a2}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c352a79c-8e19-449d-9aba-5b122c7cf3b5}, !- Handle
  Controller Water Coil 11,               !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {ea679a7f-772f-4979-9157-21659a682a89}, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c94e4649-2308-403f-b39c-0f903b814ce7}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 ZN VAV Term, !- Name
  {28ee45fa-0173-4678-9a09-f66bde697e19}, !- Availability Schedule Name
  {87572b78-8cc5-4073-90db-2a1c8f4d108a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d1154353-10a3-4433-8eb3-c556b2a04ad5}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {cf8529f6-133d-48b8-97f2-8652e49190bc}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5c81db90-11df-425c-be5b-40f05d926b0e}, !- Handle
  Node 104,                               !- Name
  {cf8529f6-133d-48b8-97f2-8652e49190bc}, !- Inlet Port
  {8c127d70-1b9c-49fc-aff4-26dd40c55e75}; !- Outlet Port

OS:Node,
  {28c82a7c-37e8-4cd7-a1fe-79cc88410312}, !- Handle
  Node 105,                               !- Name
  {c69c6d4c-7da1-4ec5-a416-ea6672066696}, !- Inlet Port
  {1d918ebb-976f-4cbc-aa87-71dc2c1da715}; !- Outlet Port

OS:Connection,
  {8c127d70-1b9c-49fc-aff4-26dd40c55e75}, !- Handle
  {0f86c56a-d554-4cd9-929d-c1a9a72de619}, !- Name
  {5c81db90-11df-425c-be5b-40f05d926b0e}, !- Source Object
  3,                                      !- Outlet Port
  {69deb017-689d-4dc6-8210-a78a26a4005f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c69c6d4c-7da1-4ec5-a416-ea6672066696}, !- Handle
  {5febfe83-a2a7-4d17-9f6f-412c4ea85a2c}, !- Name
  {1e1bfca6-c5ef-426d-848b-3a20a9258043}, !- Source Object
  12,                                     !- Outlet Port
  {28c82a7c-37e8-4cd7-a1fe-79cc88410312}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d918ebb-976f-4cbc-aa87-71dc2c1da715}, !- Handle
  {35630272-2944-4d79-a2f3-22733073f372}, !- Name
  {28c82a7c-37e8-4cd7-a1fe-79cc88410312}, !- Source Object
  3,                                      !- Outlet Port
  {c0fb31ba-621a-4e84-815a-08ea195e4c07}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e991502d-250d-4b61-845c-fd815e105331}, !- Handle
  Node 106,                               !- Name
  {679dc6c4-8a7a-4dba-ba95-c18e8e39312b}, !- Inlet Port
  {87572b78-8cc5-4073-90db-2a1c8f4d108a}; !- Outlet Port

OS:Connection,
  {679dc6c4-8a7a-4dba-ba95-c18e8e39312b}, !- Handle
  {e9f59bbc-6e39-41e1-bbdd-77b53f637b62}, !- Name
  {58f48bce-0878-41d8-89ea-72e67dff66d8}, !- Source Object
  6,                                      !- Outlet Port
  {e991502d-250d-4b61-845c-fd815e105331}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87572b78-8cc5-4073-90db-2a1c8f4d108a}, !- Handle
  {d95146b1-be71-4c1b-8d0d-70481725d564}, !- Name
  {e991502d-250d-4b61-845c-fd815e105331}, !- Source Object
  3,                                      !- Outlet Port
  {c94e4649-2308-403f-b39c-0f903b814ce7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cf8529f6-133d-48b8-97f2-8652e49190bc}, !- Handle
  {09d3467b-b8fb-4c53-ab25-ec62c53df02d}, !- Name
  {c94e4649-2308-403f-b39c-0f903b814ce7}, !- Source Object
  12,                                     !- Outlet Port
  {5c81db90-11df-425c-be5b-40f05d926b0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {0a55948d-1280-4c06-9e0a-4588a3ee9293}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN Rht Coil, !- Name
  {28ee45fa-0173-4678-9a09-f66bde697e19}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {6045b960-edf0-4dac-bf76-3f984497d078}, !- Water Inlet Node Name
  {357c46a7-4807-4116-809e-16470c16655c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5314b7cf-068d-4084-9a36-0e4f1fffd074}, !- Handle
  Node 107,                               !- Name
  {0aac0e01-a47b-4bce-a41d-90561414a2a7}, !- Inlet Port
  {6045b960-edf0-4dac-bf76-3f984497d078}; !- Outlet Port

OS:Connection,
  {0aac0e01-a47b-4bce-a41d-90561414a2a7}, !- Handle
  {dbcd5f89-31f5-444d-8586-2888b2507d51}, !- Name
  {76493957-9550-4121-93a8-d27d4162db1f}, !- Source Object
  15,                                     !- Outlet Port
  {5314b7cf-068d-4084-9a36-0e4f1fffd074}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {622faa81-a77f-49d2-9b4d-d23f5170cf84}, !- Handle
  Node 108,                               !- Name
  {357c46a7-4807-4116-809e-16470c16655c}, !- Inlet Port
  {b8899966-d49a-4961-8c3a-9a2bd7be4406}; !- Outlet Port

OS:Connection,
  {6045b960-edf0-4dac-bf76-3f984497d078}, !- Handle
  {f6dc525c-86b7-47ac-9119-46f77ec31f51}, !- Name
  {5314b7cf-068d-4084-9a36-0e4f1fffd074}, !- Source Object
  3,                                      !- Outlet Port
  {0a55948d-1280-4c06-9e0a-4588a3ee9293}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {357c46a7-4807-4116-809e-16470c16655c}, !- Handle
  {01e31c70-15f8-4f81-abd6-33cb20470efb}, !- Name
  {0a55948d-1280-4c06-9e0a-4588a3ee9293}, !- Source Object
  6,                                      !- Outlet Port
  {622faa81-a77f-49d2-9b4d-d23f5170cf84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8899966-d49a-4961-8c3a-9a2bd7be4406}, !- Handle
  {1cbef745-91a2-46ea-a561-c17799bca9fd}, !- Name
  {622faa81-a77f-49d2-9b4d-d23f5170cf84}, !- Source Object
  3,                                      !- Outlet Port
  {35ffbc30-3bc3-4cca-9f55-84c47f7924a2}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c075f203-75d3-4733-a392-f9998c1c88b5}, !- Handle
  Controller Water Coil 12,               !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {5314b7cf-068d-4084-9a36-0e4f1fffd074}, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b51b88ed-b40e-4379-b5e8-d7dd9baf3444}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN VAV Term, !- Name
  {28ee45fa-0173-4678-9a09-f66bde697e19}, !- Availability Schedule Name
  {af826e4a-8320-4453-a171-f8aa37f73ed6}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0a55948d-1280-4c06-9e0a-4588a3ee9293}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c943c215-ad78-4053-986e-bf632fd86eaa}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {55fbb9e8-3323-4959-aad4-11bf003710c5}, !- Handle
  Node 109,                               !- Name
  {c943c215-ad78-4053-986e-bf632fd86eaa}, !- Inlet Port
  {6b7d0116-4726-4a08-b846-81e67b9126b3}; !- Outlet Port

OS:Node,
  {9a409c53-5e6e-46ff-9796-fb1e9121dc50}, !- Handle
  Node 110,                               !- Name
  {d3dfb71d-216e-4018-aee7-48bdcbb866be}, !- Inlet Port
  {2a4072a8-dfb5-4465-b192-10caee203ae4}; !- Outlet Port

OS:Connection,
  {6b7d0116-4726-4a08-b846-81e67b9126b3}, !- Handle
  {5a1ce692-b4bd-4aad-9c95-93f88fd26e27}, !- Name
  {55fbb9e8-3323-4959-aad4-11bf003710c5}, !- Source Object
  3,                                      !- Outlet Port
  {f5c54bc7-3fe0-4871-9ba1-042cb70bd248}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d3dfb71d-216e-4018-aee7-48bdcbb866be}, !- Handle
  {44ddfae0-b801-4f3f-ad4e-31cea7e9a651}, !- Name
  {6d7d0c0c-497e-4472-8217-fa2074af7802}, !- Source Object
  12,                                     !- Outlet Port
  {9a409c53-5e6e-46ff-9796-fb1e9121dc50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a4072a8-dfb5-4465-b192-10caee203ae4}, !- Handle
  {0657fb65-6a0f-4ce7-b88c-dec9e6bffe39}, !- Name
  {9a409c53-5e6e-46ff-9796-fb1e9121dc50}, !- Source Object
  3,                                      !- Outlet Port
  {c0fb31ba-621a-4e84-815a-08ea195e4c07}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {4ac4d502-1bfd-4912-b267-14bb2bfdab7b}, !- Handle
  Node 111,                               !- Name
  {e9d52e1d-92f2-4d24-b542-ddb372391298}, !- Inlet Port
  {af826e4a-8320-4453-a171-f8aa37f73ed6}; !- Outlet Port

OS:Connection,
  {e9d52e1d-92f2-4d24-b542-ddb372391298}, !- Handle
  {52c1f84f-55dd-4ccc-ab63-43f02f325762}, !- Name
  {58f48bce-0878-41d8-89ea-72e67dff66d8}, !- Source Object
  7,                                      !- Outlet Port
  {4ac4d502-1bfd-4912-b267-14bb2bfdab7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af826e4a-8320-4453-a171-f8aa37f73ed6}, !- Handle
  {9b2e0707-7df8-4841-9932-9b141d4c3fe7}, !- Name
  {4ac4d502-1bfd-4912-b267-14bb2bfdab7b}, !- Source Object
  3,                                      !- Outlet Port
  {b51b88ed-b40e-4379-b5e8-d7dd9baf3444}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c943c215-ad78-4053-986e-bf632fd86eaa}, !- Handle
  {2432e742-db15-4c35-9eef-23089eada20c}, !- Name
  {b51b88ed-b40e-4379-b5e8-d7dd9baf3444}, !- Source Object
  12,                                     !- Outlet Port
  {55fbb9e8-3323-4959-aad4-11bf003710c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {6dae9ede-2f64-456e-b0ee-27099a1026ee}, !- Handle
  Supply Air Temp - 55F 2,                !- Name
  {335c2b92-2bb3-424a-904c-a4552c79c811}, !- Schedule Type Limits Name
  {ae5d29ea-0fef-4784-8406-9b5697dc57f7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ae5d29ea-0fef-4784-8406-9b5697dc57f7}, !- Handle
  Supply Air Temp - 55F Default 2,        !- Name
  {335c2b92-2bb3-424a-904c-a4552c79c811}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:AirLoopHVAC,
  {0d24147a-cde9-45f3-a0df-ce526c630b8b}, !- Handle
  PVAV_POD_3,                             !- Name
  ,                                       !- Controller List Name
  {44f005df-26e6-4d88-953c-998c6fc8a9d5}, !- Availability Schedule
  {b1e3dead-b0b3-4021-9d6e-362084d5a875}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {9ee0df1b-e82d-45d1-8822-3953d1136454}, !- Supply Side Inlet Node Name
  {88cad580-7c86-4577-8867-04eb4c6e9f12}, !- Demand Side Outlet Node Name
  {55f104a2-c4c8-41ed-a779-bd03dc970290}, !- Demand Side Inlet Node A
  {9d0dfb8f-b160-442b-a439-a33a3564d1fb}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {a5b6de42-3859-4cdf-9ed8-e04f323f2968}, !- Handle
  Node 112,                               !- Name
  {9ee0df1b-e82d-45d1-8822-3953d1136454}, !- Inlet Port
  {6b373457-f96b-4515-85d9-65841fdaa594}; !- Outlet Port

OS:Node,
  {204fcefb-90ee-4ccc-9a4a-e026f87ed18f}, !- Handle
  Node 113,                               !- Name
  {153002b4-312a-4b7f-ae08-87885f370f45}, !- Inlet Port
  {9d0dfb8f-b160-442b-a439-a33a3564d1fb}; !- Outlet Port

OS:Connection,
  {9ee0df1b-e82d-45d1-8822-3953d1136454}, !- Handle
  {acf6af0a-119c-4764-aab5-9a2f2fa717d0}, !- Name
  {0d24147a-cde9-45f3-a0df-ce526c630b8b}, !- Source Object
  8,                                      !- Outlet Port
  {a5b6de42-3859-4cdf-9ed8-e04f323f2968}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d0dfb8f-b160-442b-a439-a33a3564d1fb}, !- Handle
  {c87b9fd4-61f6-4f49-9459-377484e89eca}, !- Name
  {204fcefb-90ee-4ccc-9a4a-e026f87ed18f}, !- Source Object
  3,                                      !- Outlet Port
  {0d24147a-cde9-45f3-a0df-ce526c630b8b}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {5a960559-877d-48dc-9675-178fdc5288cd}, !- Handle
  Node 114,                               !- Name
  {55f104a2-c4c8-41ed-a779-bd03dc970290}, !- Inlet Port
  {742db422-5b74-4d72-a693-e72200b3b4b9}; !- Outlet Port

OS:Node,
  {12ceb109-a178-4f8c-a080-c10cb3ab5754}, !- Handle
  Node 115,                               !- Name
  {905d851c-dddf-4d57-a7b9-7b4476234087}, !- Inlet Port
  {88cad580-7c86-4577-8867-04eb4c6e9f12}; !- Outlet Port

OS:Node,
  {568af4e7-799e-4950-99a0-4f5dc2bc462e}, !- Handle
  Node 116,                               !- Name
  {12a256f9-d7d7-4427-8e8f-3073f7f75256}, !- Inlet Port
  {98695ae3-6ac4-4ce8-9dd4-63c6ccc0c66a}; !- Outlet Port

OS:Connection,
  {55f104a2-c4c8-41ed-a779-bd03dc970290}, !- Handle
  {e9da799c-c5ce-421d-85b0-8572c860c3db}, !- Name
  {0d24147a-cde9-45f3-a0df-ce526c630b8b}, !- Source Object
  10,                                     !- Outlet Port
  {5a960559-877d-48dc-9675-178fdc5288cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88cad580-7c86-4577-8867-04eb4c6e9f12}, !- Handle
  {4630c05d-a3cb-4b96-89ea-0bb9c6e65109}, !- Name
  {12ceb109-a178-4f8c-a080-c10cb3ab5754}, !- Source Object
  3,                                      !- Outlet Port
  {0d24147a-cde9-45f3-a0df-ce526c630b8b}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d2098d2a-e0b5-4af2-aff9-134e24bbdb26}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {742db422-5b74-4d72-a693-e72200b3b4b9}, !- Inlet Node Name
  {bc8fe558-acb8-46d2-95fe-75e778c51001}, !- Outlet Node Name 1
  {a952e9f3-be3f-4772-8820-f2b50667b697}, !- Outlet Node Name 2
  {70381927-88ab-40c9-8da5-5f1b8fb1b534}, !- Outlet Node Name 3
  {12edb73c-54a1-4bdf-bcbd-6d7fd0026dca}, !- Outlet Node Name 4
  {4f9fd6f0-23f1-4bc1-a000-fd7e619be6a6}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {027659ff-5164-4fa7-a9e9-2cc5c99f6fa5}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {905d851c-dddf-4d57-a7b9-7b4476234087}, !- Outlet Node Name
  {c4bb5ea0-4678-444e-9455-94bd36bcb1da}, !- Inlet Node Name 1
  {3ece0e54-399d-44e3-a95f-a7744e84cd86}, !- Inlet Node Name 2
  {261ff406-79b5-4ad4-9a25-4125f6368ef8}, !- Inlet Node Name 3
  {d72a618c-9578-493f-80a9-befad83231b9}, !- Inlet Node Name 4
  {12b8b5fd-9d28-4587-b4ac-04f56c792aa5}; !- Inlet Node Name 5

OS:Connection,
  {742db422-5b74-4d72-a693-e72200b3b4b9}, !- Handle
  {b71639b3-0049-4eab-956a-87d07e9f7eb1}, !- Name
  {5a960559-877d-48dc-9675-178fdc5288cd}, !- Source Object
  3,                                      !- Outlet Port
  {d2098d2a-e0b5-4af2-aff9-134e24bbdb26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {905d851c-dddf-4d57-a7b9-7b4476234087}, !- Handle
  {768dc066-7a7b-4250-a3da-e0619bc1784e}, !- Name
  {027659ff-5164-4fa7-a9e9-2cc5c99f6fa5}, !- Source Object
  2,                                      !- Outlet Port
  {12ceb109-a178-4f8c-a080-c10cb3ab5754}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {14cb5367-82ee-4a27-805a-ef663cfa0495}, !- Handle
  {0d24147a-cde9-45f3-a0df-ce526c630b8b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.6666666666667,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:Scheduled,
  {a41e2095-ec35-453c-86c4-1d6b92f83ec3}, !- Handle
  Setpoint Manager Scheduled 3,           !- Name
  Temperature,                            !- Control Variable
  {6dae9ede-2f64-456e-b0ee-27099a1026ee}, !- Schedule Name
  {204fcefb-90ee-4ccc-9a4a-e026f87ed18f}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {b1e3dead-b0b3-4021-9d6e-362084d5a875}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Fan:VariableVolume,
  {85fd9cb0-dfa8-43fd-ae97-f9b5840411a9}, !- Handle
  PVAV_POD_3 Fan,                         !- Name
  {28ee45fa-0173-4678-9a09-f66bde697e19}, !- Availability Schedule Name
  0.5915,                                 !- Fan Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.91,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {4ab6eb00-231e-4bff-ba2d-902c5dd905b8}, !- Air Inlet Node Name
  {153002b4-312a-4b7f-ae08-87885f370f45}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {153002b4-312a-4b7f-ae08-87885f370f45}, !- Handle
  {9b01d5af-0e04-445b-b959-42967e03aaa0}, !- Name
  {85fd9cb0-dfa8-43fd-ae97-f9b5840411a9}, !- Source Object
  17,                                     !- Outlet Port
  {204fcefb-90ee-4ccc-9a4a-e026f87ed18f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {fcf03b6c-e443-44e6-b37f-cd4a423e0cab}, !- Handle
  PVAV_POD_3 Main Htg Coil,               !- Name
  {28ee45fa-0173-4678-9a09-f66bde697e19}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a1e16e45-cb3d-4af9-be53-7b5dd7026fbd}, !- Water Inlet Node Name
  {17841a32-5dec-4ed7-bda9-5831d9b569f9}, !- Water Outlet Node Name
  {70bf2eae-7c57-4722-a929-b4797a2decbc}, !- Air Inlet Node Name
  {6a659a3f-0073-43ba-b615-6a3c0652c3ff}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2b80961e-3688-4213-ac02-a73fdfa7cbd7}, !- Handle
  Node 117,                               !- Name
  {6a659a3f-0073-43ba-b615-6a3c0652c3ff}, !- Inlet Port
  {4ab6eb00-231e-4bff-ba2d-902c5dd905b8}; !- Outlet Port

OS:Connection,
  {6a659a3f-0073-43ba-b615-6a3c0652c3ff}, !- Handle
  {d2318b6b-7185-433c-a535-0017d4224e50}, !- Name
  {fcf03b6c-e443-44e6-b37f-cd4a423e0cab}, !- Source Object
  8,                                      !- Outlet Port
  {2b80961e-3688-4213-ac02-a73fdfa7cbd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ab6eb00-231e-4bff-ba2d-902c5dd905b8}, !- Handle
  {61fc8c18-1c07-49e3-917a-535d3d3d0771}, !- Name
  {2b80961e-3688-4213-ac02-a73fdfa7cbd7}, !- Source Object
  3,                                      !- Outlet Port
  {85fd9cb0-dfa8-43fd-ae97-f9b5840411a9}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {9ba22a6b-e5c1-4738-b5dc-ee25ea389172}, !- Handle
  Node 118,                               !- Name
  {54d6b4a5-4553-43e5-86b8-02d123f59029}, !- Inlet Port
  {a1e16e45-cb3d-4af9-be53-7b5dd7026fbd}; !- Outlet Port

OS:Connection,
  {54d6b4a5-4553-43e5-86b8-02d123f59029}, !- Handle
  {48e4f20e-611b-46f5-8727-8637ac6db28e}, !- Name
  {76493957-9550-4121-93a8-d27d4162db1f}, !- Source Object
  16,                                     !- Outlet Port
  {9ba22a6b-e5c1-4738-b5dc-ee25ea389172}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {762a8e8e-8708-4b43-81af-698027f38239}, !- Handle
  Node 119,                               !- Name
  {17841a32-5dec-4ed7-bda9-5831d9b569f9}, !- Inlet Port
  {0cd3dc9d-35a8-4098-9a92-3ad95900cdca}; !- Outlet Port

OS:Connection,
  {a1e16e45-cb3d-4af9-be53-7b5dd7026fbd}, !- Handle
  {b5f9a85a-f751-4591-921f-ceb8b6fff4da}, !- Name
  {9ba22a6b-e5c1-4738-b5dc-ee25ea389172}, !- Source Object
  3,                                      !- Outlet Port
  {fcf03b6c-e443-44e6-b37f-cd4a423e0cab}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {17841a32-5dec-4ed7-bda9-5831d9b569f9}, !- Handle
  {92057fd3-1a7d-4e93-a609-07425e220920}, !- Name
  {fcf03b6c-e443-44e6-b37f-cd4a423e0cab}, !- Source Object
  6,                                      !- Outlet Port
  {762a8e8e-8708-4b43-81af-698027f38239}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0cd3dc9d-35a8-4098-9a92-3ad95900cdca}, !- Handle
  {13c052cf-c84e-41d9-8472-59841d17654f}, !- Name
  {762a8e8e-8708-4b43-81af-698027f38239}, !- Source Object
  3,                                      !- Outlet Port
  {35ffbc30-3bc3-4cca-9f55-84c47f7924a2}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6b64e41a-9bcc-4163-a718-6d6136a65523}, !- Handle
  Controller Water Coil 13,               !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  {2b80961e-3688-4213-ac02-a73fdfa7cbd7}, !- Sensor Node Name
  {9ba22a6b-e5c1-4738-b5dc-ee25ea389172}, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:TwoSpeed,
  {57a20740-cf8a-4583-8316-eac86396f2a3}, !- Handle
  PVAV_POD_3 Clg Coil 841kBtu/hr 8.63EER, !- Name
  {28ee45fa-0173-4678-9a09-f66bde697e19}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.00973550328956,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {1663a093-8612-497a-8619-599aeef32698}, !- Air Inlet Node Name
  {0451e1f9-bb37-408a-ac27-d505a7b1ee17}, !- Air Outlet Node Name
  {a279bb08-3a0c-47dc-8583-66931f24ac67}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b7f8bf00-26b4-4d2a-8bd9-6a474e5495c5}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2a475719-0ccd-439c-bf65-8b913a117f72}, !- Energy Input Ratio Function of Temperature Curve Name
  {ead47b7b-3db0-42eb-843e-d1ad6335a372}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2dc17a8a-f9d7-4890-9946-505b20b00e25}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.00973550328956,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {25ad0733-043f-4a26-b4eb-8ab06ac87c6c}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {a7bb32a4-e4cf-4be0-8494-1c8ebeda7ecd}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {5141fbf5-05c2-4ec1-b46b-dd02488ff740}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {1e104cea-3393-4a51-ba18-388463d3af3e}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {7f3a013e-9582-4e23-9401-ec8da7341bfa}, !- Handle
  Curve Biquadratic 10,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {d812dd17-9e40-4baa-89ec-6ae4ae4f726f}, !- Handle
  Curve Quadratic 8,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {b086fbd6-22ab-4c87-a4cf-ae9f6394046e}, !- Handle
  Curve Quadratic 9,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {61a573c0-8274-4ade-b3e3-aa84cda1e958}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Biquadratic,
  {b5ce6eb4-8194-4a87-8dc0-74db56d8b946}, !- Handle
  Curve Biquadratic 12,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Node,
  {1ad7a2c4-af50-4440-8f06-54ebf5faec25}, !- Handle
  Node 120,                               !- Name
  {0451e1f9-bb37-408a-ac27-d505a7b1ee17}, !- Inlet Port
  {70bf2eae-7c57-4722-a929-b4797a2decbc}; !- Outlet Port

OS:Connection,
  {0451e1f9-bb37-408a-ac27-d505a7b1ee17}, !- Handle
  {3f572e8f-c057-4247-aa2c-48fafb195fb2}, !- Name
  {57a20740-cf8a-4583-8316-eac86396f2a3}, !- Source Object
  8,                                      !- Outlet Port
  {1ad7a2c4-af50-4440-8f06-54ebf5faec25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70bf2eae-7c57-4722-a929-b4797a2decbc}, !- Handle
  {80c14e16-ee37-477a-aa2c-c8cd6b77e01f}, !- Name
  {1ad7a2c4-af50-4440-8f06-54ebf5faec25}, !- Source Object
  3,                                      !- Outlet Port
  {fcf03b6c-e443-44e6-b37f-cd4a423e0cab}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {a50f778d-ed8e-4d4f-9fd1-f1ad5b427432}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {28ee45fa-0173-4678-9a09-f66bde697e19}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {7ba00761-4966-4d37-8711-a1004ec2be9b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {7ba00761-4966-4d37-8711-a1004ec2be9b}, !- Handle
  PVAV_POD_3 Ventilation Controller,      !- Name
  {28ee45fa-0173-4678-9a09-f66bde697e19}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {31209f65-46db-4452-94c1-c92572b4b6cf}, !- Handle
  PVAV_POD_3 OA Sys,                      !- Name
  {a50f778d-ed8e-4d4f-9fd1-f1ad5b427432}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a04750c5-09db-44ff-b22a-149d6b899220}, !- Mixed Air Node Name
  {3f90ad35-84a1-4198-ae17-8b26d252ee54}, !- Outdoor Air Stream Node Name
  {a06b3a26-abc3-442a-8f90-1e23d6ff7800}, !- Relief Air Stream Node Name
  {6b373457-f96b-4515-85d9-65841fdaa594}; !- Return Air Stream Node Name

OS:Node,
  {bc0a550c-890c-4d78-9e39-a7822d6d7485}, !- Handle
  Node 121,                               !- Name
  ,                                       !- Inlet Port
  {3f90ad35-84a1-4198-ae17-8b26d252ee54}; !- Outlet Port

OS:Connection,
  {3f90ad35-84a1-4198-ae17-8b26d252ee54}, !- Handle
  {97f16224-4078-47c1-b399-fdb816458cef}, !- Name
  {bc0a550c-890c-4d78-9e39-a7822d6d7485}, !- Source Object
  3,                                      !- Outlet Port
  {31209f65-46db-4452-94c1-c92572b4b6cf}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {417496c8-c569-434f-80ff-d291d9559067}, !- Handle
  Node 122,                               !- Name
  {a06b3a26-abc3-442a-8f90-1e23d6ff7800}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a06b3a26-abc3-442a-8f90-1e23d6ff7800}, !- Handle
  {1dc893cd-5d27-4a05-931e-7af660273534}, !- Name
  {31209f65-46db-4452-94c1-c92572b4b6cf}, !- Source Object
  7,                                      !- Outlet Port
  {417496c8-c569-434f-80ff-d291d9559067}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3c5cb610-a109-4ca9-8b49-fa47da67caa4}, !- Handle
  Node 123,                               !- Name
  {a04750c5-09db-44ff-b22a-149d6b899220}, !- Inlet Port
  {1663a093-8612-497a-8619-599aeef32698}; !- Outlet Port

OS:Connection,
  {6b373457-f96b-4515-85d9-65841fdaa594}, !- Handle
  {8b867ea0-294e-4393-a033-ed6660fc7a9a}, !- Name
  {a5b6de42-3859-4cdf-9ed8-e04f323f2968}, !- Source Object
  3,                                      !- Outlet Port
  {31209f65-46db-4452-94c1-c92572b4b6cf}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a04750c5-09db-44ff-b22a-149d6b899220}, !- Handle
  {c873e0cc-3d60-457c-bd41-ad2bfe658601}, !- Name
  {31209f65-46db-4452-94c1-c92572b4b6cf}, !- Source Object
  5,                                      !- Outlet Port
  {3c5cb610-a109-4ca9-8b49-fa47da67caa4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1663a093-8612-497a-8619-599aeef32698}, !- Handle
  {d1558571-c2bf-4ee4-9135-1da09dc988ca}, !- Name
  {3c5cb610-a109-4ca9-8b49-fa47da67caa4}, !- Source Object
  3,                                      !- Outlet Port
  {57a20740-cf8a-4583-8316-eac86396f2a3}, !- Target Object
  7;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {7e3e3973-793a-4208-a8b1-0fd9737659e3}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN Rht Coil, !- Name
  {28ee45fa-0173-4678-9a09-f66bde697e19}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {91aea89c-16d3-4866-b013-f16c190c2706}, !- Water Inlet Node Name
  {455dbe2a-f886-4240-b1b5-db5972e93021}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1bdda94b-506b-46bd-86f0-dec557a146ca}, !- Handle
  Node 124,                               !- Name
  {889c4146-778d-41fd-af37-72e7a1828daf}, !- Inlet Port
  {91aea89c-16d3-4866-b013-f16c190c2706}; !- Outlet Port

OS:Connection,
  {889c4146-778d-41fd-af37-72e7a1828daf}, !- Handle
  {38eae1b8-2120-496b-9798-9f61777b9bf4}, !- Name
  {76493957-9550-4121-93a8-d27d4162db1f}, !- Source Object
  17,                                     !- Outlet Port
  {1bdda94b-506b-46bd-86f0-dec557a146ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c9f32ff6-8fa7-4d12-be23-f7d4c429d77b}, !- Handle
  Node 125,                               !- Name
  {455dbe2a-f886-4240-b1b5-db5972e93021}, !- Inlet Port
  {f271b746-a479-43c0-b6f6-d211d69d720f}; !- Outlet Port

OS:Connection,
  {91aea89c-16d3-4866-b013-f16c190c2706}, !- Handle
  {89302613-ffe8-45fb-bdd1-096e14214483}, !- Name
  {1bdda94b-506b-46bd-86f0-dec557a146ca}, !- Source Object
  3,                                      !- Outlet Port
  {7e3e3973-793a-4208-a8b1-0fd9737659e3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {455dbe2a-f886-4240-b1b5-db5972e93021}, !- Handle
  {21a5df36-6409-46b7-8274-90daf54df345}, !- Name
  {7e3e3973-793a-4208-a8b1-0fd9737659e3}, !- Source Object
  6,                                      !- Outlet Port
  {c9f32ff6-8fa7-4d12-be23-f7d4c429d77b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f271b746-a479-43c0-b6f6-d211d69d720f}, !- Handle
  {ac25e34a-5d4b-494a-bff5-19948a9e601f}, !- Name
  {c9f32ff6-8fa7-4d12-be23-f7d4c429d77b}, !- Source Object
  3,                                      !- Outlet Port
  {35ffbc30-3bc3-4cca-9f55-84c47f7924a2}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {cb29edea-9d4f-4f3a-99d0-848670220fc4}, !- Handle
  Controller Water Coil 14,               !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {1bdda94b-506b-46bd-86f0-dec557a146ca}, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d7e31e28-0bac-45e3-a65f-f1a39e43db9b}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN VAV Term, !- Name
  {28ee45fa-0173-4678-9a09-f66bde697e19}, !- Availability Schedule Name
  {d206c5d5-1740-41b5-9e08-81701a424f26}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7e3e3973-793a-4208-a8b1-0fd9737659e3}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {12a256f9-d7d7-4427-8e8f-3073f7f75256}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {944395c9-d26a-4e62-8797-c4516e7221a9}, !- Handle
  Node 126,                               !- Name
  {f8b6a0e9-157f-4e90-be84-eff367edf518}, !- Inlet Port
  {c4bb5ea0-4678-444e-9455-94bd36bcb1da}; !- Outlet Port

OS:Connection,
  {98695ae3-6ac4-4ce8-9dd4-63c6ccc0c66a}, !- Handle
  {a50bb7e7-10d2-43d0-af29-50c31380e5ce}, !- Name
  {568af4e7-799e-4950-99a0-4f5dc2bc462e}, !- Source Object
  3,                                      !- Outlet Port
  {b5a0055e-3d97-4e37-9545-db267347eafa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f8b6a0e9-157f-4e90-be84-eff367edf518}, !- Handle
  {4f17bb69-59a2-49b9-9a84-6b2a6ae626c5}, !- Name
  {d90df3e5-ef57-46c8-b617-95bc8dd3d407}, !- Source Object
  12,                                     !- Outlet Port
  {944395c9-d26a-4e62-8797-c4516e7221a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4bb5ea0-4678-444e-9455-94bd36bcb1da}, !- Handle
  {913a67a5-ed75-4757-b112-04227a57c9a8}, !- Name
  {944395c9-d26a-4e62-8797-c4516e7221a9}, !- Source Object
  3,                                      !- Outlet Port
  {027659ff-5164-4fa7-a9e9-2cc5c99f6fa5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1ac06cdd-8d34-40d4-aba1-f24dbffd390e}, !- Handle
  Node 127,                               !- Name
  {bc8fe558-acb8-46d2-95fe-75e778c51001}, !- Inlet Port
  {d206c5d5-1740-41b5-9e08-81701a424f26}; !- Outlet Port

OS:Connection,
  {bc8fe558-acb8-46d2-95fe-75e778c51001}, !- Handle
  {88b5ce9d-a3ae-4065-99c6-c8371cf5f829}, !- Name
  {d2098d2a-e0b5-4af2-aff9-134e24bbdb26}, !- Source Object
  3,                                      !- Outlet Port
  {1ac06cdd-8d34-40d4-aba1-f24dbffd390e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d206c5d5-1740-41b5-9e08-81701a424f26}, !- Handle
  {c0115bae-b8be-400e-99c0-270312deb6ae}, !- Name
  {1ac06cdd-8d34-40d4-aba1-f24dbffd390e}, !- Source Object
  3,                                      !- Outlet Port
  {d7e31e28-0bac-45e3-a65f-f1a39e43db9b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {12a256f9-d7d7-4427-8e8f-3073f7f75256}, !- Handle
  {8f7cb7ec-ee8f-4e9a-a82a-634f6a588e0f}, !- Name
  {d7e31e28-0bac-45e3-a65f-f1a39e43db9b}, !- Source Object
  12,                                     !- Outlet Port
  {568af4e7-799e-4950-99a0-4f5dc2bc462e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {fc170b38-a223-448a-9ecc-fbf61ef8ccbf}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 ZN Rht Coil, !- Name
  {28ee45fa-0173-4678-9a09-f66bde697e19}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {edd25705-a97f-492c-802a-ea12ae53f824}, !- Water Inlet Node Name
  {82b8947a-6680-44dc-b581-7c95a40ae029}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0081b448-37ba-49bf-8aa7-831d5e010106}, !- Handle
  Node 128,                               !- Name
  {6728614a-2cde-4c7e-a464-7354c43ad914}, !- Inlet Port
  {edd25705-a97f-492c-802a-ea12ae53f824}; !- Outlet Port

OS:Connection,
  {6728614a-2cde-4c7e-a464-7354c43ad914}, !- Handle
  {157cb264-5530-4ccd-ac81-7bbe99f4ba4d}, !- Name
  {76493957-9550-4121-93a8-d27d4162db1f}, !- Source Object
  18,                                     !- Outlet Port
  {0081b448-37ba-49bf-8aa7-831d5e010106}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {12217249-0e4a-4966-9787-1d31e2a1169a}, !- Handle
  Node 129,                               !- Name
  {82b8947a-6680-44dc-b581-7c95a40ae029}, !- Inlet Port
  {28254380-68b9-4a2e-8819-2df5c8f6dcce}; !- Outlet Port

OS:Connection,
  {edd25705-a97f-492c-802a-ea12ae53f824}, !- Handle
  {492eebe1-56e0-4db2-aaf4-8a02863a774c}, !- Name
  {0081b448-37ba-49bf-8aa7-831d5e010106}, !- Source Object
  3,                                      !- Outlet Port
  {fc170b38-a223-448a-9ecc-fbf61ef8ccbf}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {82b8947a-6680-44dc-b581-7c95a40ae029}, !- Handle
  {b65adb1b-16bd-4c6c-a03e-e2a9cc324a26}, !- Name
  {fc170b38-a223-448a-9ecc-fbf61ef8ccbf}, !- Source Object
  6,                                      !- Outlet Port
  {12217249-0e4a-4966-9787-1d31e2a1169a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28254380-68b9-4a2e-8819-2df5c8f6dcce}, !- Handle
  {45edc742-0ecb-44b1-b32a-c188bc45987f}, !- Name
  {12217249-0e4a-4966-9787-1d31e2a1169a}, !- Source Object
  3,                                      !- Outlet Port
  {35ffbc30-3bc3-4cca-9f55-84c47f7924a2}, !- Target Object
  18;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3bcb6bf7-8a4c-4d54-a711-9865f02ae132}, !- Handle
  Controller Water Coil 15,               !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {0081b448-37ba-49bf-8aa7-831d5e010106}, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {004d5930-6331-498a-8822-15f95d03f878}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 ZN VAV Term, !- Name
  {28ee45fa-0173-4678-9a09-f66bde697e19}, !- Availability Schedule Name
  {c7f5732e-d653-4ae9-95a8-7ac5c865cf53}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {fc170b38-a223-448a-9ecc-fbf61ef8ccbf}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5bb0cb2c-b705-43e5-ba63-1699f2d10a58}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c70d6541-a23f-4475-9e76-a40cde1e9f2d}, !- Handle
  Node 130,                               !- Name
  {5bb0cb2c-b705-43e5-ba63-1699f2d10a58}, !- Inlet Port
  {521ce2ff-a1e4-430b-91b9-bcaffd5a342e}; !- Outlet Port

OS:Node,
  {c94c88bb-0141-4ddc-a8be-796e2d07e8b9}, !- Handle
  Node 131,                               !- Name
  {ccff5597-a20f-44b4-9b5a-a8d271a9c1fd}, !- Inlet Port
  {3ece0e54-399d-44e3-a95f-a7744e84cd86}; !- Outlet Port

OS:Connection,
  {521ce2ff-a1e4-430b-91b9-bcaffd5a342e}, !- Handle
  {9b56bc97-6d5b-4999-9d50-8336372103fe}, !- Name
  {c70d6541-a23f-4475-9e76-a40cde1e9f2d}, !- Source Object
  3,                                      !- Outlet Port
  {1b661ded-cef1-40bf-b890-237c06099f33}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ccff5597-a20f-44b4-9b5a-a8d271a9c1fd}, !- Handle
  {817f56f8-42ef-4038-8199-aa2400557bb4}, !- Name
  {0b2c67da-6e99-4672-8e55-e28adf52a174}, !- Source Object
  12,                                     !- Outlet Port
  {c94c88bb-0141-4ddc-a8be-796e2d07e8b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ece0e54-399d-44e3-a95f-a7744e84cd86}, !- Handle
  {bb780232-d68b-4f16-84bb-3f3351c6b604}, !- Name
  {c94c88bb-0141-4ddc-a8be-796e2d07e8b9}, !- Source Object
  3,                                      !- Outlet Port
  {027659ff-5164-4fa7-a9e9-2cc5c99f6fa5}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {9719d182-0365-4c91-bdb2-ecaf0d874993}, !- Handle
  Node 132,                               !- Name
  {a952e9f3-be3f-4772-8820-f2b50667b697}, !- Inlet Port
  {c7f5732e-d653-4ae9-95a8-7ac5c865cf53}; !- Outlet Port

OS:Connection,
  {a952e9f3-be3f-4772-8820-f2b50667b697}, !- Handle
  {3e3bf4ce-112e-4dea-97d6-2b5f25f7ffcc}, !- Name
  {d2098d2a-e0b5-4af2-aff9-134e24bbdb26}, !- Source Object
  4,                                      !- Outlet Port
  {9719d182-0365-4c91-bdb2-ecaf0d874993}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7f5732e-d653-4ae9-95a8-7ac5c865cf53}, !- Handle
  {f6bd22fc-7e2b-415b-a661-4417465ea15c}, !- Name
  {9719d182-0365-4c91-bdb2-ecaf0d874993}, !- Source Object
  3,                                      !- Outlet Port
  {004d5930-6331-498a-8822-15f95d03f878}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5bb0cb2c-b705-43e5-ba63-1699f2d10a58}, !- Handle
  {3a018026-6e19-4e1e-9222-409bf9e3b047}, !- Name
  {004d5930-6331-498a-8822-15f95d03f878}, !- Source Object
  12,                                     !- Outlet Port
  {c70d6541-a23f-4475-9e76-a40cde1e9f2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {b1b5f3f7-2304-4bcb-a70c-476545f2a6aa}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 ZN Rht Coil,  !- Name
  {28ee45fa-0173-4678-9a09-f66bde697e19}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {eb80d7ed-514b-4585-b3de-e8825945b548}, !- Water Inlet Node Name
  {12719b5e-02c5-4fcd-887b-1431f64d9ab1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e02b2a66-efd3-427f-bc86-b3795d8fdc35}, !- Handle
  Node 133,                               !- Name
  {d3523f88-7752-4acd-8b82-7a8ef51a373b}, !- Inlet Port
  {eb80d7ed-514b-4585-b3de-e8825945b548}; !- Outlet Port

OS:Connection,
  {d3523f88-7752-4acd-8b82-7a8ef51a373b}, !- Handle
  {5b10697d-2c12-4b2b-a18b-7c8abd4fadde}, !- Name
  {76493957-9550-4121-93a8-d27d4162db1f}, !- Source Object
  19,                                     !- Outlet Port
  {e02b2a66-efd3-427f-bc86-b3795d8fdc35}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4961ee8f-b514-4805-b4c6-f9febe7a6085}, !- Handle
  Node 134,                               !- Name
  {12719b5e-02c5-4fcd-887b-1431f64d9ab1}, !- Inlet Port
  {f8be156c-ae5b-4da9-a8a8-a6aa654f16d7}; !- Outlet Port

OS:Connection,
  {eb80d7ed-514b-4585-b3de-e8825945b548}, !- Handle
  {53db005b-4840-4819-a86b-6d51a66588b1}, !- Name
  {e02b2a66-efd3-427f-bc86-b3795d8fdc35}, !- Source Object
  3,                                      !- Outlet Port
  {b1b5f3f7-2304-4bcb-a70c-476545f2a6aa}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {12719b5e-02c5-4fcd-887b-1431f64d9ab1}, !- Handle
  {fb3872ea-66d5-48cd-b7d2-3ccc716fe904}, !- Name
  {b1b5f3f7-2304-4bcb-a70c-476545f2a6aa}, !- Source Object
  6,                                      !- Outlet Port
  {4961ee8f-b514-4805-b4c6-f9febe7a6085}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8be156c-ae5b-4da9-a8a8-a6aa654f16d7}, !- Handle
  {e2e03a07-28ca-4d45-a256-8585ac1ff7df}, !- Name
  {4961ee8f-b514-4805-b4c6-f9febe7a6085}, !- Source Object
  3,                                      !- Outlet Port
  {35ffbc30-3bc3-4cca-9f55-84c47f7924a2}, !- Target Object
  19;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ccb3357e-a5a4-408f-80b5-c7a6f63b629e}, !- Handle
  Controller Water Coil 16,               !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {e02b2a66-efd3-427f-bc86-b3795d8fdc35}, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {6f0e2735-f4b7-4044-86e6-ada96ea061ee}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 ZN VAV Term,  !- Name
  {28ee45fa-0173-4678-9a09-f66bde697e19}, !- Availability Schedule Name
  {9c240930-7f95-4253-b4e4-5bedf8c8b5e2}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b1b5f3f7-2304-4bcb-a70c-476545f2a6aa}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7ed89597-1486-479b-b660-e10b87ef678b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {6c158851-e360-42c1-9928-061833c58c97}, !- Handle
  Node 135,                               !- Name
  {7ed89597-1486-479b-b660-e10b87ef678b}, !- Inlet Port
  {5987d1df-ee91-46f7-8370-7d9d986042d7}; !- Outlet Port

OS:Node,
  {1498e39e-e51d-4a3a-84fb-c787f243f2bf}, !- Handle
  Node 136,                               !- Name
  {71d3cb3a-3b2c-42b2-b4b4-71776fadf81a}, !- Inlet Port
  {261ff406-79b5-4ad4-9a25-4125f6368ef8}; !- Outlet Port

OS:Connection,
  {5987d1df-ee91-46f7-8370-7d9d986042d7}, !- Handle
  {06afeec3-6f2a-4593-8a08-b6986a5c61bc}, !- Name
  {6c158851-e360-42c1-9928-061833c58c97}, !- Source Object
  3,                                      !- Outlet Port
  {958d154f-ea9d-4adc-9ef4-c9bfe7abaaf9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {71d3cb3a-3b2c-42b2-b4b4-71776fadf81a}, !- Handle
  {78a5ca6b-b5c5-4fb9-be4b-0fdec58e1999}, !- Name
  {571347ee-3eb5-4166-9e0a-3c0c6d0aec8f}, !- Source Object
  12,                                     !- Outlet Port
  {1498e39e-e51d-4a3a-84fb-c787f243f2bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {261ff406-79b5-4ad4-9a25-4125f6368ef8}, !- Handle
  {8c72513c-f025-40d9-af6f-7d09b97a18c8}, !- Name
  {1498e39e-e51d-4a3a-84fb-c787f243f2bf}, !- Source Object
  3,                                      !- Outlet Port
  {027659ff-5164-4fa7-a9e9-2cc5c99f6fa5}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {9a8ad18e-ad99-4dbc-bc32-a2b4c02600de}, !- Handle
  Node 137,                               !- Name
  {70381927-88ab-40c9-8da5-5f1b8fb1b534}, !- Inlet Port
  {9c240930-7f95-4253-b4e4-5bedf8c8b5e2}; !- Outlet Port

OS:Connection,
  {70381927-88ab-40c9-8da5-5f1b8fb1b534}, !- Handle
  {3e71716d-97c5-4f10-b815-f97b814aa489}, !- Name
  {d2098d2a-e0b5-4af2-aff9-134e24bbdb26}, !- Source Object
  5,                                      !- Outlet Port
  {9a8ad18e-ad99-4dbc-bc32-a2b4c02600de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c240930-7f95-4253-b4e4-5bedf8c8b5e2}, !- Handle
  {834aca87-fc3e-4505-9de1-a2d3d9c8e021}, !- Name
  {9a8ad18e-ad99-4dbc-bc32-a2b4c02600de}, !- Source Object
  3,                                      !- Outlet Port
  {6f0e2735-f4b7-4044-86e6-ada96ea061ee}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7ed89597-1486-479b-b660-e10b87ef678b}, !- Handle
  {d12333f9-4d71-4fe6-a953-ce242d51044b}, !- Name
  {6f0e2735-f4b7-4044-86e6-ada96ea061ee}, !- Source Object
  12,                                     !- Outlet Port
  {6c158851-e360-42c1-9928-061833c58c97}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {5b4ef52c-c8b4-44d1-b5ae-e29cad0dcba6}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN Rht Coil, !- Name
  {28ee45fa-0173-4678-9a09-f66bde697e19}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e9175c46-5b33-4cc2-91d5-e896207ba4d3}, !- Water Inlet Node Name
  {c20c8dff-6b71-4bf3-ac32-d8b9d1356320}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6f26045e-9993-4071-85bb-7d0eb3018b35}, !- Handle
  Node 138,                               !- Name
  {aa0fdf53-61ab-4c79-8469-1c62a256c711}, !- Inlet Port
  {e9175c46-5b33-4cc2-91d5-e896207ba4d3}; !- Outlet Port

OS:Connection,
  {aa0fdf53-61ab-4c79-8469-1c62a256c711}, !- Handle
  {0e0b70c3-4590-4e1d-9fbb-57f791fcf0ba}, !- Name
  {76493957-9550-4121-93a8-d27d4162db1f}, !- Source Object
  20,                                     !- Outlet Port
  {6f26045e-9993-4071-85bb-7d0eb3018b35}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dc05f458-9e5e-4b1d-923b-59f2b1fe1a8b}, !- Handle
  Node 139,                               !- Name
  {c20c8dff-6b71-4bf3-ac32-d8b9d1356320}, !- Inlet Port
  {1f7b5ce0-bacd-482b-86ee-247df896b379}; !- Outlet Port

OS:Connection,
  {e9175c46-5b33-4cc2-91d5-e896207ba4d3}, !- Handle
  {bbba06da-a4f4-42a4-ae88-6063c9a98956}, !- Name
  {6f26045e-9993-4071-85bb-7d0eb3018b35}, !- Source Object
  3,                                      !- Outlet Port
  {5b4ef52c-c8b4-44d1-b5ae-e29cad0dcba6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c20c8dff-6b71-4bf3-ac32-d8b9d1356320}, !- Handle
  {37043935-7fdd-4b34-b3f9-bbdd36052ac8}, !- Name
  {5b4ef52c-c8b4-44d1-b5ae-e29cad0dcba6}, !- Source Object
  6,                                      !- Outlet Port
  {dc05f458-9e5e-4b1d-923b-59f2b1fe1a8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f7b5ce0-bacd-482b-86ee-247df896b379}, !- Handle
  {603e8a52-3df1-45ed-97e2-bf389ee41621}, !- Name
  {dc05f458-9e5e-4b1d-923b-59f2b1fe1a8b}, !- Source Object
  3,                                      !- Outlet Port
  {35ffbc30-3bc3-4cca-9f55-84c47f7924a2}, !- Target Object
  20;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {28268e54-49d8-499c-9917-bca6acaf72a5}, !- Handle
  Controller Water Coil 17,               !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {6f26045e-9993-4071-85bb-7d0eb3018b35}, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f71d442d-fc49-4db5-ac6a-e8ed76975b7f}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN VAV Term, !- Name
  {28ee45fa-0173-4678-9a09-f66bde697e19}, !- Availability Schedule Name
  {9c4b7b07-6d39-49e8-a459-f429030e3897}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5b4ef52c-c8b4-44d1-b5ae-e29cad0dcba6}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {eb754a84-d385-4e94-bbd7-5979586e9856}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {8b0eb8da-0589-4b25-9bbb-9bda2309f5a8}, !- Handle
  Node 140,                               !- Name
  {eb754a84-d385-4e94-bbd7-5979586e9856}, !- Inlet Port
  {1c80bcea-edbb-422f-9efa-20edb733c0a7}; !- Outlet Port

OS:Node,
  {6763f8a4-b47d-44af-9a67-d18f2fe08dee}, !- Handle
  Node 141,                               !- Name
  {338cad65-5166-4ba3-96e0-7223c2bead4e}, !- Inlet Port
  {d72a618c-9578-493f-80a9-befad83231b9}; !- Outlet Port

OS:Connection,
  {1c80bcea-edbb-422f-9efa-20edb733c0a7}, !- Handle
  {08ba1842-35fb-4089-afd4-5166e985d059}, !- Name
  {8b0eb8da-0589-4b25-9bbb-9bda2309f5a8}, !- Source Object
  3,                                      !- Outlet Port
  {9d82c759-f091-48e1-a49b-c11bec1597eb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {338cad65-5166-4ba3-96e0-7223c2bead4e}, !- Handle
  {941786f6-7fb1-421b-89fa-d4e09ed3ea86}, !- Name
  {3728986c-c67c-4ca5-ac74-314bcbfdef7e}, !- Source Object
  12,                                     !- Outlet Port
  {6763f8a4-b47d-44af-9a67-d18f2fe08dee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d72a618c-9578-493f-80a9-befad83231b9}, !- Handle
  {395df30e-8e74-4ea7-bc28-920a001a8a0b}, !- Name
  {6763f8a4-b47d-44af-9a67-d18f2fe08dee}, !- Source Object
  3,                                      !- Outlet Port
  {027659ff-5164-4fa7-a9e9-2cc5c99f6fa5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {22828eb1-b7b3-4c0d-af8e-8e1ddf2fceb5}, !- Handle
  Node 142,                               !- Name
  {12edb73c-54a1-4bdf-bcbd-6d7fd0026dca}, !- Inlet Port
  {9c4b7b07-6d39-49e8-a459-f429030e3897}; !- Outlet Port

OS:Connection,
  {12edb73c-54a1-4bdf-bcbd-6d7fd0026dca}, !- Handle
  {acc18724-c5a6-4d48-9082-400e3de7777a}, !- Name
  {d2098d2a-e0b5-4af2-aff9-134e24bbdb26}, !- Source Object
  6,                                      !- Outlet Port
  {22828eb1-b7b3-4c0d-af8e-8e1ddf2fceb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c4b7b07-6d39-49e8-a459-f429030e3897}, !- Handle
  {3c996905-0d6f-49c1-9cca-9bf4e750927c}, !- Name
  {22828eb1-b7b3-4c0d-af8e-8e1ddf2fceb5}, !- Source Object
  3,                                      !- Outlet Port
  {f71d442d-fc49-4db5-ac6a-e8ed76975b7f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {eb754a84-d385-4e94-bbd7-5979586e9856}, !- Handle
  {54f15448-f3e8-4786-ab20-2c656e73e47f}, !- Name
  {f71d442d-fc49-4db5-ac6a-e8ed76975b7f}, !- Source Object
  12,                                     !- Outlet Port
  {8b0eb8da-0589-4b25-9bbb-9bda2309f5a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {cf6e9556-fa59-4439-8912-4c27cde1d40e}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN Rht Coil, !- Name
  {28ee45fa-0173-4678-9a09-f66bde697e19}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {cbfa1870-ca2d-4d53-81c2-44ae68d618a4}, !- Water Inlet Node Name
  {34617c92-b948-4eed-92f0-8b32bf011744}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4890f921-72c2-4de1-817b-243cb34c8768}, !- Handle
  Node 143,                               !- Name
  {756c37cb-5b2c-4875-9052-0944db61fb57}, !- Inlet Port
  {cbfa1870-ca2d-4d53-81c2-44ae68d618a4}; !- Outlet Port

OS:Connection,
  {756c37cb-5b2c-4875-9052-0944db61fb57}, !- Handle
  {2cc51585-76ba-4269-926b-ecab2b3910d8}, !- Name
  {76493957-9550-4121-93a8-d27d4162db1f}, !- Source Object
  21,                                     !- Outlet Port
  {4890f921-72c2-4de1-817b-243cb34c8768}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {49688bc5-cad0-4681-82d1-8f4752360f49}, !- Handle
  Node 144,                               !- Name
  {34617c92-b948-4eed-92f0-8b32bf011744}, !- Inlet Port
  {80f068a0-5a8f-4a4d-921a-3c44ffa6005d}; !- Outlet Port

OS:Connection,
  {cbfa1870-ca2d-4d53-81c2-44ae68d618a4}, !- Handle
  {b9f10b3c-67cb-48f5-bdec-4f688753f823}, !- Name
  {4890f921-72c2-4de1-817b-243cb34c8768}, !- Source Object
  3,                                      !- Outlet Port
  {cf6e9556-fa59-4439-8912-4c27cde1d40e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {34617c92-b948-4eed-92f0-8b32bf011744}, !- Handle
  {64ce6e02-9f1c-482b-8a51-6f1ec9d16077}, !- Name
  {cf6e9556-fa59-4439-8912-4c27cde1d40e}, !- Source Object
  6,                                      !- Outlet Port
  {49688bc5-cad0-4681-82d1-8f4752360f49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80f068a0-5a8f-4a4d-921a-3c44ffa6005d}, !- Handle
  {d2e8316c-f475-40bd-8873-247877e35e6a}, !- Name
  {49688bc5-cad0-4681-82d1-8f4752360f49}, !- Source Object
  3,                                      !- Outlet Port
  {35ffbc30-3bc3-4cca-9f55-84c47f7924a2}, !- Target Object
  21;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {07ba3504-b1c9-4c2f-938e-0772e9106c35}, !- Handle
  Controller Water Coil 18,               !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {4890f921-72c2-4de1-817b-243cb34c8768}, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {4695b81b-7c4b-4da1-9247-be97183dca9e}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN VAV Term, !- Name
  {28ee45fa-0173-4678-9a09-f66bde697e19}, !- Availability Schedule Name
  {e122c090-42aa-4c12-b35e-1939bba5dfdf}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {cf6e9556-fa59-4439-8912-4c27cde1d40e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d0b1e368-8e2b-49cf-b01b-b46748cc03d9}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {90118fbe-2fdd-4191-8d28-1e556110cee4}, !- Handle
  Node 145,                               !- Name
  {d0b1e368-8e2b-49cf-b01b-b46748cc03d9}, !- Inlet Port
  {8eae4bda-f77d-4626-a6c0-c17566029a6d}; !- Outlet Port

OS:Node,
  {919cafb0-2851-44ef-b69d-d7ee5e64087f}, !- Handle
  Node 146,                               !- Name
  {31db0522-fabb-41f8-a84d-24767d6a18de}, !- Inlet Port
  {12b8b5fd-9d28-4587-b4ac-04f56c792aa5}; !- Outlet Port

OS:Connection,
