  {8eae4bda-f77d-4626-a6c0-c17566029a6d}, !- Handle
  {f848dbcc-dc82-463c-8ec1-44711175e1f6}, !- Name
  {90118fbe-2fdd-4191-8d28-1e556110cee4}, !- Source Object
  3,                                      !- Outlet Port
  {e6147ea6-6322-4d1f-bf7c-b2ae1ceef1b0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {31db0522-fabb-41f8-a84d-24767d6a18de}, !- Handle
  {f557d6ae-2734-4605-b498-39ab827d8727}, !- Name
  {2107229c-719f-4f3e-85e4-0093ced98154}, !- Source Object
  12,                                     !- Outlet Port
  {919cafb0-2851-44ef-b69d-d7ee5e64087f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12b8b5fd-9d28-4587-b4ac-04f56c792aa5}, !- Handle
  {36b27093-a241-45a9-9534-382578c164d3}, !- Name
  {919cafb0-2851-44ef-b69d-d7ee5e64087f}, !- Source Object
  3,                                      !- Outlet Port
  {027659ff-5164-4fa7-a9e9-2cc5c99f6fa5}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {48b96d93-a64d-44b2-a315-ddec16add789}, !- Handle
  Node 147,                               !- Name
  {4f9fd6f0-23f1-4bc1-a000-fd7e619be6a6}, !- Inlet Port
  {e122c090-42aa-4c12-b35e-1939bba5dfdf}; !- Outlet Port

OS:Connection,
  {4f9fd6f0-23f1-4bc1-a000-fd7e619be6a6}, !- Handle
  {283d70c4-6b8f-4204-95a2-3061cb189928}, !- Name
  {d2098d2a-e0b5-4af2-aff9-134e24bbdb26}, !- Source Object
  7,                                      !- Outlet Port
  {48b96d93-a64d-44b2-a315-ddec16add789}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e122c090-42aa-4c12-b35e-1939bba5dfdf}, !- Handle
  {b5f51c69-35c1-420b-a1ab-b71153e3d3cb}, !- Name
  {48b96d93-a64d-44b2-a315-ddec16add789}, !- Source Object
  3,                                      !- Outlet Port
  {4695b81b-7c4b-4da1-9247-be97183dca9e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d0b1e368-8e2b-49cf-b01b-b46748cc03d9}, !- Handle
  {9f6dd055-01d4-4e9e-97c5-d785e4ffb772}, !- Name
  {4695b81b-7c4b-4da1-9247-be97183dca9e}, !- Source Object
  12,                                     !- Outlet Port
  {90118fbe-2fdd-4191-8d28-1e556110cee4}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {a9efe397-3362-4701-b2b2-ca63e6f3fb8b}, !- Handle
  Supply Air Temp - 55F 3,                !- Name
  {335c2b92-2bb3-424a-904c-a4552c79c811}, !- Schedule Type Limits Name
  {8699bb3b-80d7-4404-b362-46bdf27c792e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8699bb3b-80d7-4404-b362-46bdf27c792e}, !- Handle
  Supply Air Temp - 55F Default 3,        !- Name
  {335c2b92-2bb3-424a-904c-a4552c79c811}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:AirLoopHVAC,
  {4a16ff67-9aa4-46f6-a9a8-a28e5a4229eb}, !- Handle
  PVAV_OTHER,                             !- Name
  ,                                       !- Controller List Name
  {44f005df-26e6-4d88-953c-998c6fc8a9d5}, !- Availability Schedule
  {f1329ffc-f982-484d-ba99-52647376ef30}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {820114d6-a00b-4027-9e24-dedf4dd91eb2}, !- Supply Side Inlet Node Name
  {02d47c14-8d27-48ff-a045-10b5ca2aca4c}, !- Demand Side Outlet Node Name
  {9abc2078-7424-4697-8e5c-6673d36871c3}, !- Demand Side Inlet Node A
  {5ea02dc9-a93e-4a42-b8f3-d6e5ecbdeee2}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {d066faa4-3714-4644-80b5-825ea9838a30}, !- Handle
  Node 148,                               !- Name
  {820114d6-a00b-4027-9e24-dedf4dd91eb2}, !- Inlet Port
  {05430deb-f339-42f0-892e-cb3b8682e3ff}; !- Outlet Port

OS:Node,
  {aaccf0c9-02d1-4ba0-9d96-dfa38a17cf4b}, !- Handle
  Node 149,                               !- Name
  {b5628d66-7f89-4507-9423-4b29ee5e51f6}, !- Inlet Port
  {5ea02dc9-a93e-4a42-b8f3-d6e5ecbdeee2}; !- Outlet Port

OS:Connection,
  {820114d6-a00b-4027-9e24-dedf4dd91eb2}, !- Handle
  {bbfc9945-8103-48e2-a200-c88f7b5dc132}, !- Name
  {4a16ff67-9aa4-46f6-a9a8-a28e5a4229eb}, !- Source Object
  8,                                      !- Outlet Port
  {d066faa4-3714-4644-80b5-825ea9838a30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ea02dc9-a93e-4a42-b8f3-d6e5ecbdeee2}, !- Handle
  {8e9ac187-c0da-40b3-ab63-04794dedab05}, !- Name
  {aaccf0c9-02d1-4ba0-9d96-dfa38a17cf4b}, !- Source Object
  3,                                      !- Outlet Port
  {4a16ff67-9aa4-46f6-a9a8-a28e5a4229eb}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {0888b764-28fc-4f2b-a2d8-ea3ce621008a}, !- Handle
  Node 150,                               !- Name
  {9abc2078-7424-4697-8e5c-6673d36871c3}, !- Inlet Port
  {69ba0143-92ce-43cd-8d66-84983e384dba}; !- Outlet Port

OS:Node,
  {8e783f3f-3a89-42f7-8529-86327058f59e}, !- Handle
  Node 151,                               !- Name
  {6f9a98e2-7720-435f-9275-b8d78be24469}, !- Inlet Port
  {02d47c14-8d27-48ff-a045-10b5ca2aca4c}; !- Outlet Port

OS:Node,
  {ce00a8f2-bec2-41e6-8118-c6c837c930a6}, !- Handle
  Node 152,                               !- Name
  {267fdde9-8139-478a-a49a-e5d477a8ec55}, !- Inlet Port
  {b950a6c5-2f4d-4b6c-9ff8-4b6437c89647}; !- Outlet Port

OS:Connection,
  {9abc2078-7424-4697-8e5c-6673d36871c3}, !- Handle
  {1be9b90a-5c7a-4c13-8163-c44be66753e7}, !- Name
  {4a16ff67-9aa4-46f6-a9a8-a28e5a4229eb}, !- Source Object
  10,                                     !- Outlet Port
  {0888b764-28fc-4f2b-a2d8-ea3ce621008a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02d47c14-8d27-48ff-a045-10b5ca2aca4c}, !- Handle
  {2eb0a3a1-ac88-4199-a029-58ced07d8464}, !- Name
  {8e783f3f-3a89-42f7-8529-86327058f59e}, !- Source Object
  3,                                      !- Outlet Port
  {4a16ff67-9aa4-46f6-a9a8-a28e5a4229eb}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8f72222e-236d-4fce-a9d3-89eff282d288}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {69ba0143-92ce-43cd-8d66-84983e384dba}, !- Inlet Node Name
  {c6846219-f36b-4027-8a90-0c988a71d8d5}, !- Outlet Node Name 1
  {423f7ed8-efea-4e4e-badd-536fb7def17c}, !- Outlet Node Name 2
  {3a189f51-42aa-4b24-ab3a-6149857339cb}, !- Outlet Node Name 3
  {dfd6c028-cede-4f3f-9b82-e1a10bd3bf46}, !- Outlet Node Name 4
  {40dfa40b-9fe3-4475-9216-a4dbd17be56a}, !- Outlet Node Name 5
  {a3f0aa64-8c70-4045-b06a-4a10456b942d}, !- Outlet Node Name 6
  {6c5b3340-bfac-4792-aac6-da4f780faf14}; !- Outlet Node Name 7

OS:AirLoopHVAC:ZoneMixer,
  {28b4ba9c-5b36-4976-9d7f-95159b242c65}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {6f9a98e2-7720-435f-9275-b8d78be24469}, !- Outlet Node Name
  {cd46a3d8-a5cf-4cf7-a5ce-9f671f66bd44}, !- Inlet Node Name 1
  {c117121b-5e24-4625-a76c-a0a54a087ccb}, !- Inlet Node Name 2
  {3baccb1a-9d8e-4959-a6fe-267af2b0b53d}, !- Inlet Node Name 3
  {702cca9c-0685-4cf9-b6fc-7a7900e36515}, !- Inlet Node Name 4
  {db598309-d3db-42fb-95be-5dddf81d45c8}, !- Inlet Node Name 5
  {22f41945-9a15-4e4e-b6d6-aa886aa44d4c}, !- Inlet Node Name 6
  {23b0e1b3-2f5b-4035-b6d8-bbae5af64c35}; !- Inlet Node Name 7

OS:Connection,
  {69ba0143-92ce-43cd-8d66-84983e384dba}, !- Handle
  {e9cb9b7e-80de-4b84-af44-b5607fc3acbd}, !- Name
  {0888b764-28fc-4f2b-a2d8-ea3ce621008a}, !- Source Object
  3,                                      !- Outlet Port
  {8f72222e-236d-4fce-a9d3-89eff282d288}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f9a98e2-7720-435f-9275-b8d78be24469}, !- Handle
  {586e869e-aef1-41df-bd38-d0a9d9b60d05}, !- Name
  {28b4ba9c-5b36-4976-9d7f-95159b242c65}, !- Source Object
  2,                                      !- Outlet Port
  {8e783f3f-3a89-42f7-8529-86327058f59e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7c10aa0e-55ae-447a-92d4-c937c98174f2}, !- Handle
  {4a16ff67-9aa4-46f6-a9a8-a28e5a4229eb}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.6666666666667,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:Scheduled,
  {21637741-8207-491d-a5fd-5c68ff99395f}, !- Handle
  Setpoint Manager Scheduled 4,           !- Name
  Temperature,                            !- Control Variable
  {a9efe397-3362-4701-b2b2-ca63e6f3fb8b}, !- Schedule Name
  {aaccf0c9-02d1-4ba0-9d96-dfa38a17cf4b}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {f1329ffc-f982-484d-ba99-52647376ef30}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Fan:VariableVolume,
  {8bedcaa9-431a-4097-85fa-96fabd54d44f}, !- Handle
  PVAV_OTHER Fan,                         !- Name
  {28ee45fa-0173-4678-9a09-f66bde697e19}, !- Availability Schedule Name
  0.6006,                                 !- Fan Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {40fd16d8-e1f7-455f-949d-ef94a840ac57}, !- Air Inlet Node Name
  {b5628d66-7f89-4507-9423-4b29ee5e51f6}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {b5628d66-7f89-4507-9423-4b29ee5e51f6}, !- Handle
  {834b7566-2ffd-4dfd-aca9-6465db3e48d5}, !- Name
  {8bedcaa9-431a-4097-85fa-96fabd54d44f}, !- Source Object
  17,                                     !- Outlet Port
  {aaccf0c9-02d1-4ba0-9d96-dfa38a17cf4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {a150d7f2-7e1d-41ad-a8b7-21f7d1e7fdb2}, !- Handle
  PVAV_OTHER Main Htg Coil,               !- Name
  {28ee45fa-0173-4678-9a09-f66bde697e19}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1a63bd6f-ef0c-4247-8439-632ac617579f}, !- Water Inlet Node Name
  {867cbb6c-570f-488a-b6df-51c06912743b}, !- Water Outlet Node Name
  {c263646c-3a75-4549-bdf4-0f18c9267daf}, !- Air Inlet Node Name
  {40b575a8-174c-4007-8dd0-9dd49d851f6c}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9a92c2ad-4625-4f06-a81a-6909d692cdb8}, !- Handle
  Node 153,                               !- Name
  {40b575a8-174c-4007-8dd0-9dd49d851f6c}, !- Inlet Port
  {40fd16d8-e1f7-455f-949d-ef94a840ac57}; !- Outlet Port

OS:Connection,
  {40b575a8-174c-4007-8dd0-9dd49d851f6c}, !- Handle
  {31073ee0-8257-4f02-b953-69ccfe008962}, !- Name
  {a150d7f2-7e1d-41ad-a8b7-21f7d1e7fdb2}, !- Source Object
  8,                                      !- Outlet Port
  {9a92c2ad-4625-4f06-a81a-6909d692cdb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40fd16d8-e1f7-455f-949d-ef94a840ac57}, !- Handle
  {9f429cda-d0e5-41a0-9912-f6be05038e96}, !- Name
  {9a92c2ad-4625-4f06-a81a-6909d692cdb8}, !- Source Object
  3,                                      !- Outlet Port
  {8bedcaa9-431a-4097-85fa-96fabd54d44f}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {56329eb4-8211-43aa-9b12-81f29e6fd79d}, !- Handle
  Node 154,                               !- Name
  {45ab17e6-5c5d-4a08-82bf-a1ed23cf1fd3}, !- Inlet Port
  {1a63bd6f-ef0c-4247-8439-632ac617579f}; !- Outlet Port

OS:Connection,
  {45ab17e6-5c5d-4a08-82bf-a1ed23cf1fd3}, !- Handle
  {de415ffe-3e94-4c6e-8660-5495f34efcef}, !- Name
  {76493957-9550-4121-93a8-d27d4162db1f}, !- Source Object
  22,                                     !- Outlet Port
  {56329eb4-8211-43aa-9b12-81f29e6fd79d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5f8b8df4-cc37-49f9-8783-4cf8465c0d17}, !- Handle
  Node 155,                               !- Name
  {867cbb6c-570f-488a-b6df-51c06912743b}, !- Inlet Port
  {ca8ec9d2-c8a9-4647-9354-4ddc91c6c2eb}; !- Outlet Port

OS:Connection,
  {1a63bd6f-ef0c-4247-8439-632ac617579f}, !- Handle
  {7e704299-88a6-49a1-af38-30438cba3835}, !- Name
  {56329eb4-8211-43aa-9b12-81f29e6fd79d}, !- Source Object
  3,                                      !- Outlet Port
  {a150d7f2-7e1d-41ad-a8b7-21f7d1e7fdb2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {867cbb6c-570f-488a-b6df-51c06912743b}, !- Handle
  {ba7233b9-1389-452d-9283-2c1405384469}, !- Name
  {a150d7f2-7e1d-41ad-a8b7-21f7d1e7fdb2}, !- Source Object
  6,                                      !- Outlet Port
  {5f8b8df4-cc37-49f9-8783-4cf8465c0d17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca8ec9d2-c8a9-4647-9354-4ddc91c6c2eb}, !- Handle
  {72f0e752-7319-457a-84ef-575ea0ab907a}, !- Name
  {5f8b8df4-cc37-49f9-8783-4cf8465c0d17}, !- Source Object
  3,                                      !- Outlet Port
  {35ffbc30-3bc3-4cca-9f55-84c47f7924a2}, !- Target Object
  22;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {620d8c85-39e5-4815-86ab-89880e0536a4}, !- Handle
  Controller Water Coil 19,               !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  {9a92c2ad-4625-4f06-a81a-6909d692cdb8}, !- Sensor Node Name
  {56329eb4-8211-43aa-9b12-81f29e6fd79d}, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:TwoSpeed,
  {346907d9-09b5-4dca-8064-b674ad53d8b9}, !- Handle
  PVAV_OTHER Clg Coil 1062kBtu/hr 8.63EER, !- Name
  {28ee45fa-0173-4678-9a09-f66bde697e19}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.00973550328956,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {3dcc63cb-48fe-46c2-88f8-1c5f38e86fab}, !- Air Inlet Node Name
  {314850ed-1eba-4a7b-98bb-4aa76e399851}, !- Air Outlet Node Name
  {e76fd31f-dc37-4e03-9335-c480d3382d6c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {45b026eb-8409-475a-8dcc-442d49383df1}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7f9d7151-15b4-4069-9930-0e01ab089a0b}, !- Energy Input Ratio Function of Temperature Curve Name
  {d6e18499-a1f1-4ee6-90a0-d56a564f7940}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d966aac8-5e60-4c2e-b0a4-17da55f46f3e}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.00973550328956,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {718579d3-ca17-4440-b6e4-b97eb8c13667}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {7242c8df-9e36-44a6-9888-fae7cb188ffa}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {4266de0c-be62-4b3e-96f2-4aabb370dc71}, !- Handle
  Curve Biquadratic 13,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {1911dfa5-913d-4246-a11e-0dd1a1b052f8}, !- Handle
  Curve Quadratic 10,                     !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {9d79ce22-c3d3-4dae-9318-e2e9a99b6365}, !- Handle
  Curve Biquadratic 14,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {c5e86580-8011-4fd8-ba2c-b83ec38bf8f3}, !- Handle
  Curve Quadratic 11,                     !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {5e665881-3427-4595-8365-9f7f51580cf3}, !- Handle
  Curve Quadratic 12,                     !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {18274901-9c0e-4b16-9883-42530fa4c4b6}, !- Handle
  Curve Biquadratic 15,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Biquadratic,
  {19eaf7d5-1ecf-45b5-b09d-fcd160e9f8b7}, !- Handle
  Curve Biquadratic 16,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Node,
  {cf1b9e25-2c2c-4248-8244-1b1569af8ba8}, !- Handle
  Node 156,                               !- Name
  {314850ed-1eba-4a7b-98bb-4aa76e399851}, !- Inlet Port
  {c263646c-3a75-4549-bdf4-0f18c9267daf}; !- Outlet Port

OS:Connection,
  {314850ed-1eba-4a7b-98bb-4aa76e399851}, !- Handle
  {1bf65fbc-229e-46d5-bc84-777fa468da56}, !- Name
  {346907d9-09b5-4dca-8064-b674ad53d8b9}, !- Source Object
  8,                                      !- Outlet Port
  {cf1b9e25-2c2c-4248-8244-1b1569af8ba8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c263646c-3a75-4549-bdf4-0f18c9267daf}, !- Handle
  {bee90d4f-11b5-4f11-a7ca-0844d49f91f3}, !- Name
  {cf1b9e25-2c2c-4248-8244-1b1569af8ba8}, !- Source Object
  3,                                      !- Outlet Port
  {a150d7f2-7e1d-41ad-a8b7-21f7d1e7fdb2}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {2ca9262e-698e-4f3b-a576-884c0415bf45}, !- Handle
  Controller Outdoor Air 4,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {28ee45fa-0173-4678-9a09-f66bde697e19}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {88f1ac82-1067-41c4-8a13-57e2f0767c94}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {88f1ac82-1067-41c4-8a13-57e2f0767c94}, !- Handle
  PVAV_OTHER Ventilation Controller,      !- Name
  {28ee45fa-0173-4678-9a09-f66bde697e19}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {2dbbdc46-fd58-484e-a578-b4ac8390bfb1}, !- Handle
  PVAV_OTHER OA Sys,                      !- Name
  {2ca9262e-698e-4f3b-a576-884c0415bf45}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {1fd2c723-5c5a-4b29-9af2-374c8d1d2f2c}, !- Mixed Air Node Name
  {9d85ae3f-437f-472b-a8fe-023479a7eee3}, !- Outdoor Air Stream Node Name
  {26d12a55-047f-42f3-9515-b3811f1d4191}, !- Relief Air Stream Node Name
  {05430deb-f339-42f0-892e-cb3b8682e3ff}; !- Return Air Stream Node Name

OS:Node,
  {40bcfeeb-f15d-483c-b12b-86509fcb856f}, !- Handle
  Node 157,                               !- Name
  ,                                       !- Inlet Port
  {9d85ae3f-437f-472b-a8fe-023479a7eee3}; !- Outlet Port

OS:Connection,
  {9d85ae3f-437f-472b-a8fe-023479a7eee3}, !- Handle
  {c1aa78b0-7321-4f04-ab36-de6ef1943e7b}, !- Name
  {40bcfeeb-f15d-483c-b12b-86509fcb856f}, !- Source Object
  3,                                      !- Outlet Port
  {2dbbdc46-fd58-484e-a578-b4ac8390bfb1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1717839f-56cb-48d0-ad74-a5b8b819a075}, !- Handle
  Node 158,                               !- Name
  {26d12a55-047f-42f3-9515-b3811f1d4191}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {26d12a55-047f-42f3-9515-b3811f1d4191}, !- Handle
  {6e2d0900-c6a3-490d-aa93-ff1df63c3ad1}, !- Name
  {2dbbdc46-fd58-484e-a578-b4ac8390bfb1}, !- Source Object
  7,                                      !- Outlet Port
  {1717839f-56cb-48d0-ad74-a5b8b819a075}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ce26c0a9-f3e2-463a-bbb1-dbcfaf4ae084}, !- Handle
  Node 159,                               !- Name
  {1fd2c723-5c5a-4b29-9af2-374c8d1d2f2c}, !- Inlet Port
  {3dcc63cb-48fe-46c2-88f8-1c5f38e86fab}; !- Outlet Port

OS:Connection,
  {05430deb-f339-42f0-892e-cb3b8682e3ff}, !- Handle
  {8fa9205e-4125-4942-be70-19bedc2a3a40}, !- Name
  {d066faa4-3714-4644-80b5-825ea9838a30}, !- Source Object
  3,                                      !- Outlet Port
  {2dbbdc46-fd58-484e-a578-b4ac8390bfb1}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {1fd2c723-5c5a-4b29-9af2-374c8d1d2f2c}, !- Handle
  {9d739034-041b-4f64-bb5a-e28f0725c133}, !- Name
  {2dbbdc46-fd58-484e-a578-b4ac8390bfb1}, !- Source Object
  5,                                      !- Outlet Port
  {ce26c0a9-f3e2-463a-bbb1-dbcfaf4ae084}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3dcc63cb-48fe-46c2-88f8-1c5f38e86fab}, !- Handle
  {69731263-b947-4407-808a-f79791215bcb}, !- Name
  {ce26c0a9-f3e2-463a-bbb1-dbcfaf4ae084}, !- Source Object
  3,                                      !- Outlet Port
  {346907d9-09b5-4dca-8064-b674ad53d8b9}, !- Target Object
  7;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {29e21857-a2d1-4ddd-9fae-938de80b31b3}, !- Handle
  Computer_Class_ZN_1_FLR_1 ZN Rht Coil,  !- Name
  {28ee45fa-0173-4678-9a09-f66bde697e19}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {5a243114-291c-4998-b535-b2669910a870}, !- Water Inlet Node Name
  {652b98d2-100a-4805-b4a1-4d5e18eff649}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8d9844d1-9e0c-4dde-b73c-81438ff20590}, !- Handle
  Node 160,                               !- Name
  {b861b29d-1e91-4889-a45b-57083ae1678d}, !- Inlet Port
  {5a243114-291c-4998-b535-b2669910a870}; !- Outlet Port

OS:Connection,
  {b861b29d-1e91-4889-a45b-57083ae1678d}, !- Handle
  {2001cf03-f2df-4fdb-ae71-4c5ed7a3b544}, !- Name
  {76493957-9550-4121-93a8-d27d4162db1f}, !- Source Object
  23,                                     !- Outlet Port
  {8d9844d1-9e0c-4dde-b73c-81438ff20590}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e32807e1-eea9-4cae-84ed-46133f5b0903}, !- Handle
  Node 161,                               !- Name
  {652b98d2-100a-4805-b4a1-4d5e18eff649}, !- Inlet Port
  {340f3280-c081-4954-a4fb-73474f281fd4}; !- Outlet Port

OS:Connection,
  {5a243114-291c-4998-b535-b2669910a870}, !- Handle
  {71fac9db-1390-4252-b30a-9461cfcf7408}, !- Name
  {8d9844d1-9e0c-4dde-b73c-81438ff20590}, !- Source Object
  3,                                      !- Outlet Port
  {29e21857-a2d1-4ddd-9fae-938de80b31b3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {652b98d2-100a-4805-b4a1-4d5e18eff649}, !- Handle
  {aab84211-0387-42e1-82d4-8f90f4885c6f}, !- Name
  {29e21857-a2d1-4ddd-9fae-938de80b31b3}, !- Source Object
  6,                                      !- Outlet Port
  {e32807e1-eea9-4cae-84ed-46133f5b0903}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {340f3280-c081-4954-a4fb-73474f281fd4}, !- Handle
  {df0c507a-4be1-4535-b9e7-b2b8ef1dd189}, !- Name
  {e32807e1-eea9-4cae-84ed-46133f5b0903}, !- Source Object
  3,                                      !- Outlet Port
  {35ffbc30-3bc3-4cca-9f55-84c47f7924a2}, !- Target Object
  23;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {80c13971-2493-475a-838a-c323d706f98a}, !- Handle
  Controller Water Coil 20,               !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {8d9844d1-9e0c-4dde-b73c-81438ff20590}, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {34359ad0-d27c-4adb-9068-ce6a88f45a85}, !- Handle
  Computer_Class_ZN_1_FLR_1 ZN VAV Term,  !- Name
  {28ee45fa-0173-4678-9a09-f66bde697e19}, !- Availability Schedule Name
  {e585e69d-fc32-43a1-a7e1-e4b0e8e9cf14}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {29e21857-a2d1-4ddd-9fae-938de80b31b3}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {267fdde9-8139-478a-a49a-e5d477a8ec55}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a614bc01-bffa-48fc-9e49-869fa15c890b}, !- Handle
  Node 162,                               !- Name
  {4a184f58-d330-4187-b384-0519e350d2dc}, !- Inlet Port
  {cd46a3d8-a5cf-4cf7-a5ce-9f671f66bd44}; !- Outlet Port

OS:Connection,
  {b950a6c5-2f4d-4b6c-9ff8-4b6437c89647}, !- Handle
  {df048b31-ddc7-442c-9a8d-2cbb1d3173f0}, !- Name
  {ce00a8f2-bec2-41e6-8118-c6c837c930a6}, !- Source Object
  3,                                      !- Outlet Port
  {08804076-c6f7-4415-bf6b-fb709d0cf31f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4a184f58-d330-4187-b384-0519e350d2dc}, !- Handle
  {78ccb15e-44d4-4a70-80cf-7101f3a82d93}, !- Name
  {17f23c9a-b0ba-4bcc-a397-3f6d4dfb78a9}, !- Source Object
  12,                                     !- Outlet Port
  {a614bc01-bffa-48fc-9e49-869fa15c890b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd46a3d8-a5cf-4cf7-a5ce-9f671f66bd44}, !- Handle
  {3831e83e-c180-41f1-84ab-21ab1f4e7090}, !- Name
  {a614bc01-bffa-48fc-9e49-869fa15c890b}, !- Source Object
  3,                                      !- Outlet Port
  {28b4ba9c-5b36-4976-9d7f-95159b242c65}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1aee9d3a-2eef-49d3-80e9-6ccbbb5da92a}, !- Handle
  Node 163,                               !- Name
  {c6846219-f36b-4027-8a90-0c988a71d8d5}, !- Inlet Port
  {e585e69d-fc32-43a1-a7e1-e4b0e8e9cf14}; !- Outlet Port

OS:Connection,
  {c6846219-f36b-4027-8a90-0c988a71d8d5}, !- Handle
  {734d6d7c-8799-46da-b136-dc2365b3eed8}, !- Name
  {8f72222e-236d-4fce-a9d3-89eff282d288}, !- Source Object
  3,                                      !- Outlet Port
  {1aee9d3a-2eef-49d3-80e9-6ccbbb5da92a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e585e69d-fc32-43a1-a7e1-e4b0e8e9cf14}, !- Handle
  {509123e6-3a8c-43a2-a25e-a55b96714b27}, !- Name
  {1aee9d3a-2eef-49d3-80e9-6ccbbb5da92a}, !- Source Object
  3,                                      !- Outlet Port
  {34359ad0-d27c-4adb-9068-ce6a88f45a85}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {267fdde9-8139-478a-a49a-e5d477a8ec55}, !- Handle
  {0c9634cd-06ce-4759-8bec-4c228645ccee}, !- Name
  {34359ad0-d27c-4adb-9068-ce6a88f45a85}, !- Source Object
  12,                                     !- Outlet Port
  {ce00a8f2-bec2-41e6-8118-c6c837c930a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {7263a6bf-f5f1-426b-9c13-71e1b06158d9}, !- Handle
  Main_Corridor_ZN_1_FLR_1 ZN Rht Coil,   !- Name
  {28ee45fa-0173-4678-9a09-f66bde697e19}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {5c46bf26-e6a7-4017-9aee-b28e4668a9f1}, !- Water Inlet Node Name
  {13b25996-ee7e-4058-b814-98ebf36a415c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {bac3b5c7-8114-4af5-adcf-3de3e8a4f394}, !- Handle
  Node 164,                               !- Name
  {859cb4fe-6910-428e-99ac-5a2db4e6a806}, !- Inlet Port
  {5c46bf26-e6a7-4017-9aee-b28e4668a9f1}; !- Outlet Port

OS:Connection,
  {859cb4fe-6910-428e-99ac-5a2db4e6a806}, !- Handle
  {5a463015-43f0-4cc0-891a-53443d35ed02}, !- Name
  {76493957-9550-4121-93a8-d27d4162db1f}, !- Source Object
  24,                                     !- Outlet Port
  {bac3b5c7-8114-4af5-adcf-3de3e8a4f394}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {821a10ac-e083-4c11-8354-e8706e1a1306}, !- Handle
  Node 165,                               !- Name
  {13b25996-ee7e-4058-b814-98ebf36a415c}, !- Inlet Port
  {1ed12a0e-372a-4774-b91d-4b18c3644a0e}; !- Outlet Port

OS:Connection,
  {5c46bf26-e6a7-4017-9aee-b28e4668a9f1}, !- Handle
  {c66dd51e-8fde-413f-9d3c-c451d546c645}, !- Name
  {bac3b5c7-8114-4af5-adcf-3de3e8a4f394}, !- Source Object
  3,                                      !- Outlet Port
  {7263a6bf-f5f1-426b-9c13-71e1b06158d9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {13b25996-ee7e-4058-b814-98ebf36a415c}, !- Handle
  {2bd28012-e499-4731-a986-23a09a700c98}, !- Name
  {7263a6bf-f5f1-426b-9c13-71e1b06158d9}, !- Source Object
  6,                                      !- Outlet Port
  {821a10ac-e083-4c11-8354-e8706e1a1306}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ed12a0e-372a-4774-b91d-4b18c3644a0e}, !- Handle
  {8e063d72-6d67-41d4-a7c5-cf6dda10f8e2}, !- Name
  {821a10ac-e083-4c11-8354-e8706e1a1306}, !- Source Object
  3,                                      !- Outlet Port
  {35ffbc30-3bc3-4cca-9f55-84c47f7924a2}, !- Target Object
  24;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {fbcc6e43-be5f-4abe-b01b-f43abbb847d1}, !- Handle
  Controller Water Coil 21,               !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {bac3b5c7-8114-4af5-adcf-3de3e8a4f394}, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5a8bd4ae-c62e-4fe2-a724-2278e6ba3673}, !- Handle
  Main_Corridor_ZN_1_FLR_1 ZN VAV Term,   !- Name
  {28ee45fa-0173-4678-9a09-f66bde697e19}, !- Availability Schedule Name
  {f25723ed-637e-44b7-9fef-d1c16c565b39}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7263a6bf-f5f1-426b-9c13-71e1b06158d9}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {3a6bf232-db06-4150-a5e7-6a84370e8251}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {748ddb3f-d9f4-471a-8b01-3d6c1442b307}, !- Handle
  Node 166,                               !- Name
  {3a6bf232-db06-4150-a5e7-6a84370e8251}, !- Inlet Port
  {61051760-8d5d-4d16-b43d-100bad04f3c7}; !- Outlet Port

OS:Node,
  {b732d3ee-1d31-44a1-8e8b-13f53e1a70a8}, !- Handle
  Node 167,                               !- Name
  {13a7cfee-5667-4bf0-8114-b65eeb4d0438}, !- Inlet Port
  {c117121b-5e24-4625-a76c-a0a54a087ccb}; !- Outlet Port

OS:Connection,
  {61051760-8d5d-4d16-b43d-100bad04f3c7}, !- Handle
  {24ca15f3-f13b-453a-8cb7-a013d8343f95}, !- Name
  {748ddb3f-d9f4-471a-8b01-3d6c1442b307}, !- Source Object
  3,                                      !- Outlet Port
  {0ac7e78a-8d18-4a18-a7a2-cff91ee14ac8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {13a7cfee-5667-4bf0-8114-b65eeb4d0438}, !- Handle
  {3f755474-ed07-4fe8-aa6e-8fcc1dc3d790}, !- Name
  {3b15e1ba-7b2b-4b2a-9db6-6bbfa4fb48ae}, !- Source Object
  12,                                     !- Outlet Port
  {b732d3ee-1d31-44a1-8e8b-13f53e1a70a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c117121b-5e24-4625-a76c-a0a54a087ccb}, !- Handle
  {52bd483e-721b-46a4-8f52-1fbe0dcfe3a7}, !- Name
  {b732d3ee-1d31-44a1-8e8b-13f53e1a70a8}, !- Source Object
  3,                                      !- Outlet Port
  {28b4ba9c-5b36-4976-9d7f-95159b242c65}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {d921898f-e5a2-4f33-98ab-a173acc0dd15}, !- Handle
  Node 168,                               !- Name
  {423f7ed8-efea-4e4e-badd-536fb7def17c}, !- Inlet Port
  {f25723ed-637e-44b7-9fef-d1c16c565b39}; !- Outlet Port

OS:Connection,
  {423f7ed8-efea-4e4e-badd-536fb7def17c}, !- Handle
  {5a1c3772-6289-4b4c-a5e0-fb715ce1555b}, !- Name
  {8f72222e-236d-4fce-a9d3-89eff282d288}, !- Source Object
  4,                                      !- Outlet Port
  {d921898f-e5a2-4f33-98ab-a173acc0dd15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f25723ed-637e-44b7-9fef-d1c16c565b39}, !- Handle
  {1ce6626b-0725-47a3-b0c3-19303f9b74a2}, !- Name
  {d921898f-e5a2-4f33-98ab-a173acc0dd15}, !- Source Object
  3,                                      !- Outlet Port
  {5a8bd4ae-c62e-4fe2-a724-2278e6ba3673}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3a6bf232-db06-4150-a5e7-6a84370e8251}, !- Handle
  {75dbe548-d337-4c77-88c4-7364dbb19e74}, !- Name
  {5a8bd4ae-c62e-4fe2-a724-2278e6ba3673}, !- Source Object
  12,                                     !- Outlet Port
  {748ddb3f-d9f4-471a-8b01-3d6c1442b307}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {035156d4-2781-4653-91dc-0cc2b0923c21}, !- Handle
  Lobby_ZN_1_FLR_1 ZN Rht Coil,           !- Name
  {28ee45fa-0173-4678-9a09-f66bde697e19}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {bdd4fe17-66f9-4153-bdaf-48375a51673a}, !- Water Inlet Node Name
  {0c08fa67-5761-4d83-a337-3bb43f51a8c2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {57b29cad-0c9b-496a-9ca5-bb6faae46dd2}, !- Handle
  Node 169,                               !- Name
  {726dd691-3f03-4858-b795-7422f6618031}, !- Inlet Port
  {bdd4fe17-66f9-4153-bdaf-48375a51673a}; !- Outlet Port

OS:Connection,
  {726dd691-3f03-4858-b795-7422f6618031}, !- Handle
  {9edc32fb-d73b-4c96-bda7-f9b0226f0bd3}, !- Name
  {76493957-9550-4121-93a8-d27d4162db1f}, !- Source Object
  25,                                     !- Outlet Port
  {57b29cad-0c9b-496a-9ca5-bb6faae46dd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {07c768e0-6749-4b47-bc3f-56c821010af1}, !- Handle
  Node 170,                               !- Name
  {0c08fa67-5761-4d83-a337-3bb43f51a8c2}, !- Inlet Port
  {cef4cd4f-56f1-460e-8328-32301489d257}; !- Outlet Port

OS:Connection,
  {bdd4fe17-66f9-4153-bdaf-48375a51673a}, !- Handle
  {bff438e4-e8a6-4117-a9a6-b1cf4dc142ce}, !- Name
  {57b29cad-0c9b-496a-9ca5-bb6faae46dd2}, !- Source Object
  3,                                      !- Outlet Port
  {035156d4-2781-4653-91dc-0cc2b0923c21}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0c08fa67-5761-4d83-a337-3bb43f51a8c2}, !- Handle
  {10c01ea1-a318-4d9d-84a3-14ddda4b5f82}, !- Name
  {035156d4-2781-4653-91dc-0cc2b0923c21}, !- Source Object
  6,                                      !- Outlet Port
  {07c768e0-6749-4b47-bc3f-56c821010af1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cef4cd4f-56f1-460e-8328-32301489d257}, !- Handle
  {dff647d6-458e-40ce-b609-ad4da4c0c24f}, !- Name
  {07c768e0-6749-4b47-bc3f-56c821010af1}, !- Source Object
  3,                                      !- Outlet Port
  {35ffbc30-3bc3-4cca-9f55-84c47f7924a2}, !- Target Object
  25;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {4af56742-cf30-4532-ad9a-9c57f4ff6ef5}, !- Handle
  Controller Water Coil 22,               !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {57b29cad-0c9b-496a-9ca5-bb6faae46dd2}, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {69a5f338-9943-4292-bfba-04fbb7bc116c}, !- Handle
  Lobby_ZN_1_FLR_1 ZN VAV Term,           !- Name
  {28ee45fa-0173-4678-9a09-f66bde697e19}, !- Availability Schedule Name
  {7ac67096-addb-4f3b-bce7-a843bfcddee4}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {035156d4-2781-4653-91dc-0cc2b0923c21}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {02e608c6-916b-4a46-af28-6ff4ddd591e6}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {4630bfb7-ddbd-48c9-9759-a5260ca8fa3b}, !- Handle
  Node 171,                               !- Name
  {02e608c6-916b-4a46-af28-6ff4ddd591e6}, !- Inlet Port
  {7a7c9a8b-90cd-4eba-bb3a-3df56307c2ce}; !- Outlet Port

OS:Node,
  {2f8940e7-c577-43a2-b095-05ace2045348}, !- Handle
  Node 172,                               !- Name
  {1cdd4433-ea7f-4f4d-ae25-3826115fddae}, !- Inlet Port
  {3baccb1a-9d8e-4959-a6fe-267af2b0b53d}; !- Outlet Port

OS:Connection,
  {7a7c9a8b-90cd-4eba-bb3a-3df56307c2ce}, !- Handle
  {26a09408-4376-4b5b-bc3a-58bca5855256}, !- Name
  {4630bfb7-ddbd-48c9-9759-a5260ca8fa3b}, !- Source Object
  3,                                      !- Outlet Port
  {50f86fbf-74fd-4358-badc-36742198a693}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1cdd4433-ea7f-4f4d-ae25-3826115fddae}, !- Handle
  {707e70a7-21de-4d21-b19f-2eaaf7afb64f}, !- Name
  {4a70818c-fcf7-4739-970d-7597c6bfbae9}, !- Source Object
  12,                                     !- Outlet Port
  {2f8940e7-c577-43a2-b095-05ace2045348}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3baccb1a-9d8e-4959-a6fe-267af2b0b53d}, !- Handle
  {bd2fe8b2-6757-433e-9988-107a03ec094c}, !- Name
  {2f8940e7-c577-43a2-b095-05ace2045348}, !- Source Object
  3,                                      !- Outlet Port
  {28b4ba9c-5b36-4976-9d7f-95159b242c65}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {3fe1fadf-e889-4985-aa96-f4c30006166a}, !- Handle
  Node 173,                               !- Name
  {3a189f51-42aa-4b24-ab3a-6149857339cb}, !- Inlet Port
  {7ac67096-addb-4f3b-bce7-a843bfcddee4}; !- Outlet Port

OS:Connection,
  {3a189f51-42aa-4b24-ab3a-6149857339cb}, !- Handle
  {c75c8638-f4f9-40fb-a76b-53d16f7d50d7}, !- Name
  {8f72222e-236d-4fce-a9d3-89eff282d288}, !- Source Object
  5,                                      !- Outlet Port
  {3fe1fadf-e889-4985-aa96-f4c30006166a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ac67096-addb-4f3b-bce7-a843bfcddee4}, !- Handle
  {198cb811-368d-4a87-8738-ca7dd0b3d548}, !- Name
  {3fe1fadf-e889-4985-aa96-f4c30006166a}, !- Source Object
  3,                                      !- Outlet Port
  {69a5f338-9943-4292-bfba-04fbb7bc116c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {02e608c6-916b-4a46-af28-6ff4ddd591e6}, !- Handle
  {60599bde-2fc5-415b-a690-b64bbf3e522c}, !- Name
  {69a5f338-9943-4292-bfba-04fbb7bc116c}, !- Source Object
  12,                                     !- Outlet Port
  {4630bfb7-ddbd-48c9-9759-a5260ca8fa3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {a1792cad-bc25-4881-b052-fa1ddf0fd548}, !- Handle
  Mech_ZN_1_FLR_1 ZN Rht Coil,            !- Name
  {28ee45fa-0173-4678-9a09-f66bde697e19}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e3bcee2f-b68a-422d-a064-a127aeeb1c9b}, !- Water Inlet Node Name
  {b9621cdf-185c-457c-9e69-fecadb200fa9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4e0243ed-8711-43a7-9e9b-fed96d4d574d}, !- Handle
  Node 174,                               !- Name
  {1612ae77-85f8-4673-acf5-03bda3d44113}, !- Inlet Port
  {e3bcee2f-b68a-422d-a064-a127aeeb1c9b}; !- Outlet Port

OS:Connection,
  {1612ae77-85f8-4673-acf5-03bda3d44113}, !- Handle
  {15719362-350c-402a-bce6-44709a8de2f7}, !- Name
  {76493957-9550-4121-93a8-d27d4162db1f}, !- Source Object
  26,                                     !- Outlet Port
  {4e0243ed-8711-43a7-9e9b-fed96d4d574d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {53b00b89-0722-42de-a96c-3cec797055a4}, !- Handle
  Node 175,                               !- Name
  {b9621cdf-185c-457c-9e69-fecadb200fa9}, !- Inlet Port
  {5a6a0fe6-6725-44b9-a4fa-3584735c79ec}; !- Outlet Port

OS:Connection,
  {e3bcee2f-b68a-422d-a064-a127aeeb1c9b}, !- Handle
  {73d9c855-a050-4e54-a562-e3a4ef4470a9}, !- Name
  {4e0243ed-8711-43a7-9e9b-fed96d4d574d}, !- Source Object
  3,                                      !- Outlet Port
  {a1792cad-bc25-4881-b052-fa1ddf0fd548}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b9621cdf-185c-457c-9e69-fecadb200fa9}, !- Handle
  {40e1d781-fe8d-481e-882d-e74b20ff3981}, !- Name
  {a1792cad-bc25-4881-b052-fa1ddf0fd548}, !- Source Object
  6,                                      !- Outlet Port
  {53b00b89-0722-42de-a96c-3cec797055a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a6a0fe6-6725-44b9-a4fa-3584735c79ec}, !- Handle
  {e4394d2f-573a-438c-9a57-16298368129d}, !- Name
  {53b00b89-0722-42de-a96c-3cec797055a4}, !- Source Object
  3,                                      !- Outlet Port
  {35ffbc30-3bc3-4cca-9f55-84c47f7924a2}, !- Target Object
  26;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f3a139bb-533d-41c5-93de-9a70d8c79e34}, !- Handle
  Controller Water Coil 23,               !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {4e0243ed-8711-43a7-9e9b-fed96d4d574d}, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {2ea404e0-28fa-4967-9420-e5c766551d1d}, !- Handle
  Mech_ZN_1_FLR_1 ZN VAV Term,            !- Name
  {28ee45fa-0173-4678-9a09-f66bde697e19}, !- Availability Schedule Name
  {625f6799-2448-4c87-912c-21df93fc1866}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a1792cad-bc25-4881-b052-fa1ddf0fd548}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {609a54f5-f11e-45cf-a117-9c7198b0b874}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {362ef581-5577-40f9-9776-5c87cfedfef9}, !- Handle
  Node 176,                               !- Name
  {609a54f5-f11e-45cf-a117-9c7198b0b874}, !- Inlet Port
  {2557618a-8199-4b1f-a14f-8ac27bc977cc}; !- Outlet Port

OS:Node,
  {0b5489dc-918d-438d-a553-378d88dc34bd}, !- Handle
  Node 177,                               !- Name
  {fc61625a-35b9-4d60-9be1-4d7f60b648b0}, !- Inlet Port
  {702cca9c-0685-4cf9-b6fc-7a7900e36515}; !- Outlet Port

OS:Connection,
  {2557618a-8199-4b1f-a14f-8ac27bc977cc}, !- Handle
  {5e04d76d-d2e1-412e-9fe6-2e0f1bec5f57}, !- Name
  {362ef581-5577-40f9-9776-5c87cfedfef9}, !- Source Object
  3,                                      !- Outlet Port
  {788710de-27f5-41da-a885-b174d33df666}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fc61625a-35b9-4d60-9be1-4d7f60b648b0}, !- Handle
  {821e80f1-ae76-4ce2-911b-cadd408c44c4}, !- Name
  {4e5e7af5-65f2-432a-95ea-7cc8a3891ab5}, !- Source Object
  12,                                     !- Outlet Port
  {0b5489dc-918d-438d-a553-378d88dc34bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {702cca9c-0685-4cf9-b6fc-7a7900e36515}, !- Handle
  {2228e7ef-9b9c-4033-a9da-5850c9ecb33a}, !- Name
  {0b5489dc-918d-438d-a553-378d88dc34bd}, !- Source Object
  3,                                      !- Outlet Port
  {28b4ba9c-5b36-4976-9d7f-95159b242c65}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {40b3ce70-4cb7-4426-ad82-17af3734e583}, !- Handle
  Node 178,                               !- Name
  {dfd6c028-cede-4f3f-9b82-e1a10bd3bf46}, !- Inlet Port
  {625f6799-2448-4c87-912c-21df93fc1866}; !- Outlet Port

OS:Connection,
  {dfd6c028-cede-4f3f-9b82-e1a10bd3bf46}, !- Handle
  {93391a5c-74e4-42ee-842c-b732250c725f}, !- Name
  {8f72222e-236d-4fce-a9d3-89eff282d288}, !- Source Object
  6,                                      !- Outlet Port
  {40b3ce70-4cb7-4426-ad82-17af3734e583}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {625f6799-2448-4c87-912c-21df93fc1866}, !- Handle
  {eb5d989f-ee79-4685-9218-c27bf391deec}, !- Name
  {40b3ce70-4cb7-4426-ad82-17af3734e583}, !- Source Object
  3,                                      !- Outlet Port
  {2ea404e0-28fa-4967-9420-e5c766551d1d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {609a54f5-f11e-45cf-a117-9c7198b0b874}, !- Handle
  {161d9af2-83f9-4940-815e-baee21035ef6}, !- Name
  {2ea404e0-28fa-4967-9420-e5c766551d1d}, !- Source Object
  12,                                     !- Outlet Port
  {362ef581-5577-40f9-9776-5c87cfedfef9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {6889c38a-7588-40c0-8dee-13318d6d75b2}, !- Handle
  Bath_ZN_1_FLR_1 ZN Rht Coil,            !- Name
  {28ee45fa-0173-4678-9a09-f66bde697e19}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d17cc7ac-4780-4f36-ba67-1675b0d346b0}, !- Water Inlet Node Name
  {7ecafcc5-e67a-4f08-b6f7-8aedd5e8a163}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2fef4368-10fa-46bf-ba40-d6aa392fa280}, !- Handle
  Node 179,                               !- Name
  {9b6511e0-77dd-4cfc-9d5b-c765489dcf42}, !- Inlet Port
  {d17cc7ac-4780-4f36-ba67-1675b0d346b0}; !- Outlet Port

OS:Connection,
  {9b6511e0-77dd-4cfc-9d5b-c765489dcf42}, !- Handle
  {2779ef42-c5f7-4fdd-821c-798c0b985464}, !- Name
  {76493957-9550-4121-93a8-d27d4162db1f}, !- Source Object
  27,                                     !- Outlet Port
  {2fef4368-10fa-46bf-ba40-d6aa392fa280}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {78ce71e5-c54d-4282-8214-87cca7acf38c}, !- Handle
  Node 180,                               !- Name
  {7ecafcc5-e67a-4f08-b6f7-8aedd5e8a163}, !- Inlet Port
  {d1b074a1-4e37-45fd-9926-ecd2eacdf9d9}; !- Outlet Port

OS:Connection,
  {d17cc7ac-4780-4f36-ba67-1675b0d346b0}, !- Handle
  {0569b23e-af20-4a21-abca-535e87057b84}, !- Name
  {2fef4368-10fa-46bf-ba40-d6aa392fa280}, !- Source Object
  3,                                      !- Outlet Port
  {6889c38a-7588-40c0-8dee-13318d6d75b2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7ecafcc5-e67a-4f08-b6f7-8aedd5e8a163}, !- Handle
  {7f19253a-9202-4d52-bc4a-ebc3496ed226}, !- Name
  {6889c38a-7588-40c0-8dee-13318d6d75b2}, !- Source Object
  6,                                      !- Outlet Port
  {78ce71e5-c54d-4282-8214-87cca7acf38c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1b074a1-4e37-45fd-9926-ecd2eacdf9d9}, !- Handle
  {c44840fd-ecf7-42e9-bddd-38d922d8a461}, !- Name
  {78ce71e5-c54d-4282-8214-87cca7acf38c}, !- Source Object
  3,                                      !- Outlet Port
  {35ffbc30-3bc3-4cca-9f55-84c47f7924a2}, !- Target Object
  27;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1598d672-c400-4f9a-a281-2e05b802ed48}, !- Handle
  Controller Water Coil 24,               !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {2fef4368-10fa-46bf-ba40-d6aa392fa280}, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ed949771-d696-43a1-b5df-4941adb91f9e}, !- Handle
  Bath_ZN_1_FLR_1 ZN VAV Term,            !- Name
  {28ee45fa-0173-4678-9a09-f66bde697e19}, !- Availability Schedule Name
  {c2e49cca-8e27-4c8c-8f77-0b844af5cc02}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {6889c38a-7588-40c0-8dee-13318d6d75b2}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {04e1c53e-e206-41f9-80d2-525b1f50ff9f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {973e2b4f-e2f1-42c9-99c5-7bf9e29534f0}, !- Handle
  Node 181,                               !- Name
  {04e1c53e-e206-41f9-80d2-525b1f50ff9f}, !- Inlet Port
  {2ca295d9-9e06-4464-8d47-5190012f99b1}; !- Outlet Port

OS:Node,
  {01c1e6ff-f0b0-4559-8f9f-eb3b81b4723c}, !- Handle
  Node 182,                               !- Name
  {a8c16db9-5cfc-4fc4-b344-12f2f87acc46}, !- Inlet Port
  {db598309-d3db-42fb-95be-5dddf81d45c8}; !- Outlet Port

OS:Connection,
  {2ca295d9-9e06-4464-8d47-5190012f99b1}, !- Handle
  {0e55c1e9-b614-4ef3-a780-76784a36f0d7}, !- Name
  {973e2b4f-e2f1-42c9-99c5-7bf9e29534f0}, !- Source Object
  3,                                      !- Outlet Port
  {de33ad97-562a-4b4a-a32a-cf198037f7ac}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a8c16db9-5cfc-4fc4-b344-12f2f87acc46}, !- Handle
  {0a88c18b-90f2-473d-b9a3-ea805e0f595f}, !- Name
  {ee561f63-74e0-47ad-9375-c4d67ff40fa2}, !- Source Object
  12,                                     !- Outlet Port
  {01c1e6ff-f0b0-4559-8f9f-eb3b81b4723c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db598309-d3db-42fb-95be-5dddf81d45c8}, !- Handle
  {c3d6568d-5486-4d77-bd5b-eae52640fb9b}, !- Name
  {01c1e6ff-f0b0-4559-8f9f-eb3b81b4723c}, !- Source Object
  3,                                      !- Outlet Port
  {28b4ba9c-5b36-4976-9d7f-95159b242c65}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {c17b5f16-e08f-413b-a5b4-ac8bbf2928fc}, !- Handle
  Node 183,                               !- Name
  {40dfa40b-9fe3-4475-9216-a4dbd17be56a}, !- Inlet Port
  {c2e49cca-8e27-4c8c-8f77-0b844af5cc02}; !- Outlet Port

OS:Connection,
  {40dfa40b-9fe3-4475-9216-a4dbd17be56a}, !- Handle
  {f322b46d-d4e4-4289-b4a2-b5d2b206eee6}, !- Name
  {8f72222e-236d-4fce-a9d3-89eff282d288}, !- Source Object
  7,                                      !- Outlet Port
  {c17b5f16-e08f-413b-a5b4-ac8bbf2928fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2e49cca-8e27-4c8c-8f77-0b844af5cc02}, !- Handle
  {8ec7b59d-150e-4f84-aa57-74fe12847a6a}, !- Name
  {c17b5f16-e08f-413b-a5b4-ac8bbf2928fc}, !- Source Object
  3,                                      !- Outlet Port
  {ed949771-d696-43a1-b5df-4941adb91f9e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {04e1c53e-e206-41f9-80d2-525b1f50ff9f}, !- Handle
  {e973ef05-3b12-45a2-8752-a7d8d2195d32}, !- Name
  {ed949771-d696-43a1-b5df-4941adb91f9e}, !- Source Object
  12,                                     !- Outlet Port
  {973e2b4f-e2f1-42c9-99c5-7bf9e29534f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {80df3bb1-99f0-4d24-a2e9-da525e1aac67}, !- Handle
  Offices_ZN_1_FLR_1 ZN Rht Coil,         !- Name
  {28ee45fa-0173-4678-9a09-f66bde697e19}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {05c9f3e1-93cb-46ed-95a9-cb7a37091ad3}, !- Water Inlet Node Name
  {03a9538c-c71b-41cd-84e3-6b450bf06262}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {62e44d4d-ce32-4ecb-b0eb-12b06d65ec07}, !- Handle
  Node 184,                               !- Name
  {cc95697f-8d1e-426d-b4c0-45e8d0d8cded}, !- Inlet Port
  {05c9f3e1-93cb-46ed-95a9-cb7a37091ad3}; !- Outlet Port

OS:Connection,
  {cc95697f-8d1e-426d-b4c0-45e8d0d8cded}, !- Handle
  {d5e9cc9e-2856-4915-8fc9-d34f94b7247c}, !- Name
  {76493957-9550-4121-93a8-d27d4162db1f}, !- Source Object
  28,                                     !- Outlet Port
  {62e44d4d-ce32-4ecb-b0eb-12b06d65ec07}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7487b70b-cd82-4f87-9967-d83d2100465e}, !- Handle
  Node 185,                               !- Name
  {03a9538c-c71b-41cd-84e3-6b450bf06262}, !- Inlet Port
  {123f00eb-b5c9-44fd-a59f-bb5cb4d85dd0}; !- Outlet Port

OS:Connection,
  {05c9f3e1-93cb-46ed-95a9-cb7a37091ad3}, !- Handle
  {2790f2a9-87c1-45f7-9d6b-311b66b4d7d2}, !- Name
  {62e44d4d-ce32-4ecb-b0eb-12b06d65ec07}, !- Source Object
  3,                                      !- Outlet Port
  {80df3bb1-99f0-4d24-a2e9-da525e1aac67}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {03a9538c-c71b-41cd-84e3-6b450bf06262}, !- Handle
  {610d7ae3-300f-4592-83ee-afffb023ca75}, !- Name
  {80df3bb1-99f0-4d24-a2e9-da525e1aac67}, !- Source Object
  6,                                      !- Outlet Port
  {7487b70b-cd82-4f87-9967-d83d2100465e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {123f00eb-b5c9-44fd-a59f-bb5cb4d85dd0}, !- Handle
  {4ae38545-55f1-4f42-829f-c2f894916ba0}, !- Name
  {7487b70b-cd82-4f87-9967-d83d2100465e}, !- Source Object
  3,                                      !- Outlet Port
  {35ffbc30-3bc3-4cca-9f55-84c47f7924a2}, !- Target Object
  28;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {19af130c-d8cb-47fd-a1d9-0cde5529265f}, !- Handle
  Controller Water Coil 25,               !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {62e44d4d-ce32-4ecb-b0eb-12b06d65ec07}, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {84cf5eaf-fb69-4027-8e7b-c86a73714017}, !- Handle
  Offices_ZN_1_FLR_1 ZN VAV Term,         !- Name
  {28ee45fa-0173-4678-9a09-f66bde697e19}, !- Availability Schedule Name
  {ceeeb212-ee0c-495d-882c-5b06013544af}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {80df3bb1-99f0-4d24-a2e9-da525e1aac67}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {927cdf90-fec2-40b3-b79b-17dc24ee7ce8}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {005439c2-53b2-413a-87f7-68b2e71d56d4}, !- Handle
  Node 186,                               !- Name
  {927cdf90-fec2-40b3-b79b-17dc24ee7ce8}, !- Inlet Port
  {ac81973b-a175-4a8c-9d17-c9e15455cd42}; !- Outlet Port

OS:Node,
  {6cae4510-f193-4315-9cdd-325d7e25203b}, !- Handle
  Node 187,                               !- Name
  {bf68e62e-c9f2-423c-8413-ed70d5cecb66}, !- Inlet Port
  {22f41945-9a15-4e4e-b6d6-aa886aa44d4c}; !- Outlet Port

OS:Connection,
  {ac81973b-a175-4a8c-9d17-c9e15455cd42}, !- Handle
  {c08a9515-1379-4434-a97f-a7a525e62d53}, !- Name
  {005439c2-53b2-413a-87f7-68b2e71d56d4}, !- Source Object
  3,                                      !- Outlet Port
  {1b39dff1-1107-43cc-b8c6-0161ad70cbee}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bf68e62e-c9f2-423c-8413-ed70d5cecb66}, !- Handle
  {d9b49402-ca5c-4746-9026-51ad24163f49}, !- Name
  {64348f8e-f9d0-4b7b-b5fc-1e076980e0dc}, !- Source Object
  12,                                     !- Outlet Port
  {6cae4510-f193-4315-9cdd-325d7e25203b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22f41945-9a15-4e4e-b6d6-aa886aa44d4c}, !- Handle
  {4e724e99-b29e-4ae4-b9bb-aff41fe1a64f}, !- Name
  {6cae4510-f193-4315-9cdd-325d7e25203b}, !- Source Object
  3,                                      !- Outlet Port
  {28b4ba9c-5b36-4976-9d7f-95159b242c65}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {e7ace7cc-06e7-4815-96f7-ec2e59a871eb}, !- Handle
  Node 188,                               !- Name
  {a3f0aa64-8c70-4045-b06a-4a10456b942d}, !- Inlet Port
  {ceeeb212-ee0c-495d-882c-5b06013544af}; !- Outlet Port

OS:Connection,
  {a3f0aa64-8c70-4045-b06a-4a10456b942d}, !- Handle
  {d5f0db6a-3615-4196-8a00-68dc13cd467a}, !- Name
  {8f72222e-236d-4fce-a9d3-89eff282d288}, !- Source Object
  8,                                      !- Outlet Port
  {e7ace7cc-06e7-4815-96f7-ec2e59a871eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ceeeb212-ee0c-495d-882c-5b06013544af}, !- Handle
  {b47d8860-6595-4579-909f-ff52f2d790e4}, !- Name
  {e7ace7cc-06e7-4815-96f7-ec2e59a871eb}, !- Source Object
  3,                                      !- Outlet Port
  {84cf5eaf-fb69-4027-8e7b-c86a73714017}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {927cdf90-fec2-40b3-b79b-17dc24ee7ce8}, !- Handle
  {517fb3f2-62d9-4eec-bbe3-11cd8baa9963}, !- Name
  {84cf5eaf-fb69-4027-8e7b-c86a73714017}, !- Source Object
  12,                                     !- Outlet Port
  {005439c2-53b2-413a-87f7-68b2e71d56d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {7725509d-92d0-4624-ad13-02f4d7389af3}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 ZN Rht Coil, !- Name
  {28ee45fa-0173-4678-9a09-f66bde697e19}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {74521039-5766-4ce8-a788-1abfc404ee71}, !- Water Inlet Node Name
  {279729f9-ecf4-44c6-abdb-1e60845c485a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6666666666667,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2222222222223,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b1e1814a-7b34-4f04-8ea5-460b6a6e3538}, !- Handle
  Node 189,                               !- Name
  {3a707d52-1ecb-402c-80af-b9874a122cfb}, !- Inlet Port
  {74521039-5766-4ce8-a788-1abfc404ee71}; !- Outlet Port

OS:Connection,
  {3a707d52-1ecb-402c-80af-b9874a122cfb}, !- Handle
  {32f7e380-c03f-422c-8618-4f86ffcd465c}, !- Name
  {76493957-9550-4121-93a8-d27d4162db1f}, !- Source Object
  29,                                     !- Outlet Port
  {b1e1814a-7b34-4f04-8ea5-460b6a6e3538}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2a7303d2-d99b-4d5f-b42f-9f917ec04fba}, !- Handle
  Node 190,                               !- Name
  {279729f9-ecf4-44c6-abdb-1e60845c485a}, !- Inlet Port
  {21a846f6-3a92-4148-86c0-6d0dbc41b4e2}; !- Outlet Port

OS:Connection,
  {74521039-5766-4ce8-a788-1abfc404ee71}, !- Handle
  {42e6a553-8752-44e6-b96f-e4bdfd42800c}, !- Name
  {b1e1814a-7b34-4f04-8ea5-460b6a6e3538}, !- Source Object
  3,                                      !- Outlet Port
  {7725509d-92d0-4624-ad13-02f4d7389af3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {279729f9-ecf4-44c6-abdb-1e60845c485a}, !- Handle
  {9bef8f84-3096-4c9c-9d27-09cab1daf568}, !- Name
  {7725509d-92d0-4624-ad13-02f4d7389af3}, !- Source Object
  6,                                      !- Outlet Port
  {2a7303d2-d99b-4d5f-b42f-9f917ec04fba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21a846f6-3a92-4148-86c0-6d0dbc41b4e2}, !- Handle
  {aa0fde2f-631e-486b-b50e-adabb5203816}, !- Name
  {2a7303d2-d99b-4d5f-b42f-9f917ec04fba}, !- Source Object
  3,                                      !- Outlet Port
  {35ffbc30-3bc3-4cca-9f55-84c47f7924a2}, !- Target Object
  29;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {de21a9e6-735c-442f-b4e7-bacbb886c974}, !- Handle
  Controller Water Coil 26,               !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  {b1e1814a-7b34-4f04-8ea5-460b6a6e3538}, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9a81fc4b-5b8c-4216-a169-afcf10480f38}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 ZN VAV Term, !- Name
  {28ee45fa-0173-4678-9a09-f66bde697e19}, !- Availability Schedule Name
  {6a4670ce-5281-4a78-9697-cc82cfcbd9cf}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7725509d-92d0-4624-ad13-02f4d7389af3}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a495fb45-f471-4ae7-b385-779848a01dc2}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0caf6411-a2f0-4a65-93c5-ed507dd9856c}, !- Handle
  Node 191,                               !- Name
  {a495fb45-f471-4ae7-b385-779848a01dc2}, !- Inlet Port
  {3e6b1d49-498c-4ab3-81ba-ec334a26974f}; !- Outlet Port

OS:Node,
  {49f5b0ba-abea-4483-9959-59c15d4b30f1}, !- Handle
  Node 192,                               !- Name
  {be54f8ef-007a-4552-a783-13081f9bcf84}, !- Inlet Port
  {23b0e1b3-2f5b-4035-b6d8-bbae5af64c35}; !- Outlet Port

OS:Connection,
  {3e6b1d49-498c-4ab3-81ba-ec334a26974f}, !- Handle
  {cc497420-21ce-47af-9527-1ac517a41635}, !- Name
  {0caf6411-a2f0-4a65-93c5-ed507dd9856c}, !- Source Object
  3,                                      !- Outlet Port
  {b68abe55-f67f-4b4c-ad23-ae87e03a1393}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {be54f8ef-007a-4552-a783-13081f9bcf84}, !- Handle
  {4ebc5e55-27ff-460f-bfad-fb65c5d49d27}, !- Name
  {68b125cc-f816-4fcb-ae42-48c1777897ad}, !- Source Object
  12,                                     !- Outlet Port
  {49f5b0ba-abea-4483-9959-59c15d4b30f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23b0e1b3-2f5b-4035-b6d8-bbae5af64c35}, !- Handle
  {d1429073-b864-437b-a0a3-ea5cb0616b20}, !- Name
  {49f5b0ba-abea-4483-9959-59c15d4b30f1}, !- Source Object
  3,                                      !- Outlet Port
  {28b4ba9c-5b36-4976-9d7f-95159b242c65}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {29eb692f-38b2-494b-80cb-6e8a2793620c}, !- Handle
  Node 193,                               !- Name
  {6c5b3340-bfac-4792-aac6-da4f780faf14}, !- Inlet Port
  {6a4670ce-5281-4a78-9697-cc82cfcbd9cf}; !- Outlet Port

OS:Connection,
  {6c5b3340-bfac-4792-aac6-da4f780faf14}, !- Handle
  {e256c4e7-ddc7-4d99-8cf3-20957d304ba1}, !- Name
  {8f72222e-236d-4fce-a9d3-89eff282d288}, !- Source Object
  9,                                      !- Outlet Port
  {29eb692f-38b2-494b-80cb-6e8a2793620c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a4670ce-5281-4a78-9697-cc82cfcbd9cf}, !- Handle
  {2f923a6a-911a-4eab-aefd-32b712aa6517}, !- Name
  {29eb692f-38b2-494b-80cb-6e8a2793620c}, !- Source Object
  3,                                      !- Outlet Port
  {9a81fc4b-5b8c-4216-a169-afcf10480f38}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a495fb45-f471-4ae7-b385-779848a01dc2}, !- Handle
  {62d1bcda-f864-4498-a211-225481e88bb3}, !- Name
  {9a81fc4b-5b8c-4216-a169-afcf10480f38}, !- Source Object
  12,                                     !- Outlet Port
  {0caf6411-a2f0-4a65-93c5-ed507dd9856c}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {00a9921e-d82c-47e7-8e3f-bc83c9527940}, !- Handle
  PrimarySchool PSZ-AC Operation,         !- Name
  {0448cb52-e41d-48d1-9c96-6e54e4b7fde8}, !- Schedule Type Limits Name
  {ba4ebb1f-5a36-491f-a455-4ac9b22413f0}, !- Default Day Schedule Name
  {5b0fa22f-7c65-4d64-909a-a967c851fc35}, !- Summer Design Day Schedule Name
  {f6289021-2d78-4e5b-9b7f-a14500a92e48}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ba4ebb1f-5a36-491f-a455-4ac9b22413f0}, !- Handle
  PrimarySchool PSZ-AC Operation Default, !- Name
  {0448cb52-e41d-48d1-9c96-6e54e4b7fde8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {de88cd0f-a980-4895-9954-083f4215a267}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5b0fa22f-7c65-4d64-909a-a967c851fc35}, !- Handle
  PrimarySchool PSZ-AC Operation Summer Design Day, !- Name
  {0448cb52-e41d-48d1-9c96-6e54e4b7fde8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {302849c0-dffd-4c40-95db-8021b9158044}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f6289021-2d78-4e5b-9b7f-a14500a92e48}, !- Handle
  PrimarySchool PSZ-AC Operation Winter Design Day, !- Name
  {0448cb52-e41d-48d1-9c96-6e54e4b7fde8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {26de01e3-d129-470e-8acf-6abeea13b8a9}, !- Handle
  Schedule Rule 43,                       !- Name
  {00a9921e-d82c-47e7-8e3f-bc83c9527940}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {89de2af3-e414-43ab-ad11-68971feb6b23}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {89de2af3-e414-43ab-ad11-68971feb6b23}, !- Handle
  PrimarySchool PSZ-AC Operation Sat|Sun|WntrDsn Day, !- Name
  {0448cb52-e41d-48d1-9c96-6e54e4b7fde8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {83cef1aa-4f6c-4029-abdd-879510d4dae1}, !- Handle
  PrimarySchool PSZ-AC OA Damper,         !- Name
  {ebbdbff2-7041-42d2-ac66-5d35825a5614}, !- Schedule Type Limits Name
  {6891ffa5-f2dd-498c-b259-03a1f7fbf16e}, !- Default Day Schedule Name
  {a399c5bc-a0ba-4955-a349-4408b794d444}, !- Summer Design Day Schedule Name
  {e5bc179c-d2f9-4b8b-b113-f0a69113f0c7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6891ffa5-f2dd-498c-b259-03a1f7fbf16e}, !- Handle
  PrimarySchool PSZ-AC OA Damper Default, !- Name
  {ebbdbff2-7041-42d2-ac66-5d35825a5614}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {712729a5-00b6-4a51-9065-a22ad8471b79}, !- Handle
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a399c5bc-a0ba-4955-a349-4408b794d444}, !- Handle
  PrimarySchool PSZ-AC OA Damper Summer Design Day, !- Name
  {ebbdbff2-7041-42d2-ac66-5d35825a5614}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {4d2a1a03-9f81-4a9c-b139-a8d6774254bd}, !- Handle
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e5bc179c-d2f9-4b8b-b113-f0a69113f0c7}, !- Handle
  PrimarySchool PSZ-AC OA Damper Winter Design Day, !- Name
  {ebbdbff2-7041-42d2-ac66-5d35825a5614}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {04e526c8-3b81-4ba4-ada5-bcbe7a4e8972}, !- Handle
  Schedule Rule 44,                       !- Name
  {83cef1aa-4f6c-4029-abdd-879510d4dae1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b705b321-2e11-4819-8920-7c608107b055}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b705b321-2e11-4819-8920-7c608107b055}, !- Handle
  PrimarySchool PSZ-AC OA Damper Sat|Sun|WntrDsn Day, !- Name
  {ebbdbff2-7041-42d2-ac66-5d35825a5614}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AirLoopHVAC,
  {56d14250-3a3c-4ead-a7d2-456505d0f661}, !- Handle
  PSZ-AC_1-6,                             !- Name
  ,                                       !- Controller List Name
  {00a9921e-d82c-47e7-8e3f-bc83c9527940}, !- Availability Schedule
  {9e90e212-24f7-4be6-9895-98855029838f}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {3c80b84c-6f72-48ef-8f04-a4d70ff18314}, !- Supply Side Inlet Node Name
  {20f32715-f1b8-4530-a480-3cb4f053883c}, !- Demand Side Outlet Node Name
  {c946f1e6-7d7f-4369-9c75-df3220417bce}, !- Demand Side Inlet Node A
  {cc0c3afc-5abf-4d7d-aa1e-45a7180d3b83}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {745f3acc-7f45-4dd9-b97d-5686a60ba872}, !- Handle
  Node 194,                               !- Name
  {3c80b84c-6f72-48ef-8f04-a4d70ff18314}, !- Inlet Port
  {f2677871-7e1b-4c9b-9b13-1ed4843c7bb6}; !- Outlet Port

OS:Node,
  {a43a67d8-c0ab-42a7-b9e0-fd2199322851}, !- Handle
  Node 195,                               !- Name
  {76be460b-3a32-47b8-8ccc-e696f62b1e03}, !- Inlet Port
  {cc0c3afc-5abf-4d7d-aa1e-45a7180d3b83}; !- Outlet Port

OS:Connection,
  {3c80b84c-6f72-48ef-8f04-a4d70ff18314}, !- Handle
  {4579b88b-50ef-4c85-97e2-d2db93bc9894}, !- Name
  {56d14250-3a3c-4ead-a7d2-456505d0f661}, !- Source Object
  8,                                      !- Outlet Port
  {745f3acc-7f45-4dd9-b97d-5686a60ba872}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc0c3afc-5abf-4d7d-aa1e-45a7180d3b83}, !- Handle
  {d7c51a2f-c69f-4744-9f7e-40d4a63e5dcc}, !- Name
  {a43a67d8-c0ab-42a7-b9e0-fd2199322851}, !- Source Object
  3,                                      !- Outlet Port
  {56d14250-3a3c-4ead-a7d2-456505d0f661}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {ace4ba99-005b-4e8d-8d4f-464607e21e93}, !- Handle
  Node 196,                               !- Name
  {c946f1e6-7d7f-4369-9c75-df3220417bce}, !- Inlet Port
  {d5f4089c-33fb-4285-941d-935a8b40ecc1}; !- Outlet Port

OS:Node,
  {01e45c57-c7ab-45fb-b86b-a8a37e680dd8}, !- Handle
  Node 197,                               !- Name
  {6f993b7d-a778-4398-8fd5-1b89aa83c5d6}, !- Inlet Port
  {20f32715-f1b8-4530-a480-3cb4f053883c}; !- Outlet Port

OS:Node,
  {859eeacd-052e-4f10-9489-5d2ae6056395}, !- Handle
  Node 198,                               !- Name
  {d16b7ae3-0ecf-4623-bdd0-24f5448757af}, !- Inlet Port
  {5f95afbf-9527-49c3-ba30-8462c4264d51}; !- Outlet Port

OS:Connection,
  {c946f1e6-7d7f-4369-9c75-df3220417bce}, !- Handle
  {f1f654f9-9a31-4c57-8c1b-f7698b464627}, !- Name
  {56d14250-3a3c-4ead-a7d2-456505d0f661}, !- Source Object
  10,                                     !- Outlet Port
  {ace4ba99-005b-4e8d-8d4f-464607e21e93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20f32715-f1b8-4530-a480-3cb4f053883c}, !- Handle
  {03639813-9d5e-4ca8-8fbd-afe920318a98}, !- Name
  {01e45c57-c7ab-45fb-b86b-a8a37e680dd8}, !- Source Object
  3,                                      !- Outlet Port
  {56d14250-3a3c-4ead-a7d2-456505d0f661}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ee1237b6-0ea6-4948-9e4c-474de9472183}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {d5f4089c-33fb-4285-941d-935a8b40ecc1}, !- Inlet Node Name
  {9afc88b3-d4ae-4ad8-a4b6-ffd9746d20a4}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c5da60cb-6471-4f40-b6be-9a51185fcc71}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {6f993b7d-a778-4398-8fd5-1b89aa83c5d6}, !- Outlet Node Name
  {26b3adf8-bf35-4d62-a3de-050e47aee258}; !- Inlet Node Name 1

OS:Connection,
  {d5f4089c-33fb-4285-941d-935a8b40ecc1}, !- Handle
  {584f1297-0249-471a-9014-5893944a1da7}, !- Name
  {ace4ba99-005b-4e8d-8d4f-464607e21e93}, !- Source Object
  3,                                      !- Outlet Port
  {ee1237b6-0ea6-4948-9e4c-474de9472183}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f993b7d-a778-4398-8fd5-1b89aa83c5d6}, !- Handle
  {52a2963c-1f66-4ded-8dfe-44c2ac590a5e}, !- Name
  {c5da60cb-6471-4f40-b6be-9a51185fcc71}, !- Source Object
  2,                                      !- Outlet Port
  {01e45c57-c7ab-45fb-b86b-a8a37e680dd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {cd8f451b-13be-4ce3-b12d-7fb6dd882f23}, !- Handle
  {56d14250-3a3c-4ead-a7d2-456505d0f661}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {b89e98b1-d52b-4267-89e7-4a8402b1fb8c}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {7c89b428-cbfe-4209-a700-13589bb27307}, !- Control Zone Name
  {a43a67d8-c0ab-42a7-b9e0-fd2199322851}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {e5795da6-8559-4ef9-8173-ed48e67d9195}, !- Handle
  PSZ-AC_1-6 Fan,                         !- Name
  {00a9921e-d82c-47e7-8e3f-bc83c9527940}, !- Availability Schedule Name
  0.546,                                  !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {907db72f-a3b5-476e-b477-9428b20359ec}, !- Air Inlet Node Name
  {76be460b-3a32-47b8-8ccc-e696f62b1e03}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {1ae9f734-079f-4373-8d35-0b41dd0da17d}, !- Handle
  PSZ-AC_1-6 Gas Htg Coil,                !- Name
  {28ee45fa-0173-4678-9a09-f66bde697e19}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {08fa44ce-d8bd-40e6-a626-1e23986f217b}, !- Air Inlet Node Name
  {e6fe5b6f-3869-45a5-a0c5-3e8fb9b4bfa2}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {2d028a7a-6795-4487-ac94-23d5d624e3ae}, !- Handle
  Curve Biquadratic 17,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {bb354415-e9cd-4be0-b1b1-30bf79bae3b0}, !- Handle
  Curve Quadratic 13,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {b7d4071c-0d52-4cc8-a664-e836c62f63cc}, !- Handle
  Curve Biquadratic 18,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {5899299d-5e9d-4297-b52f-024e94b78e23}, !- Handle
  Curve Quadratic 14,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {6b5565f7-6eda-4dc2-ad48-0cf042074500}, !- Handle
  Curve Quadratic 15,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

OS:Coil:Cooling:DX:SingleSpeed,
  {1654c32e-f445-421d-84d0-09b107c0149a}, !- Handle
  PSZ-AC_1-6 1spd DX AC Clg Coil 133kBtu/hr 9.63EER, !- Name
  {28ee45fa-0173-4678-9a09-f66bde697e19}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.34268705218017,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {0aecdae9-f1c2-4974-a855-5cdb6b6da1b5}, !- Air Inlet Node Name
  {7a75d2bd-6977-4262-819f-27f4a1ad74ad}, !- Air Outlet Node Name
  {7d86a009-7b75-43a9-be02-119caf1554c9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {678f4f92-f7fe-4592-96c7-88c18a81758f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d8af4cab-6159-4dd9-af33-b4ecf3a4b107}, !- Energy Input Ratio Function of Temperature Curve Name
  {2760351c-9c8a-4a52-b76c-de64fdfb9782}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ce41b9bb-5835-4614-b73f-4ff5d81ee468}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {877b1539-a202-4f96-8d66-4efa5b858871}, !- Handle
  PSZ-AC_1-6 OA Sys Controller,           !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {28ee45fa-0173-4678-9a09-f66bde697e19}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {78af4666-c4eb-4fcf-ac5c-e9b6f306cd55}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {78af4666-c4eb-4fcf-ac5c-e9b6f306cd55}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {28ee45fa-0173-4678-9a09-f66bde697e19}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b30654dd-9a75-4e62-aacd-b56775462cca}, !- Handle
  PSZ-AC_1-6 OA Sys,                      !- Name
  {877b1539-a202-4f96-8d66-4efa5b858871}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {2aa01258-28d6-41d5-91b6-f9ceb663d433}, !- Mixed Air Node Name
  {0a33175a-db8a-4120-a7de-1befb0802c4a}, !- Outdoor Air Stream Node Name
  {0ea80b9c-a52a-475c-ab46-31c165f66379}, !- Relief Air Stream Node Name
  {f2677871-7e1b-4c9b-9b13-1ed4843c7bb6}; !- Return Air Stream Node Name

OS:Node,
  {7d61d3c3-5d36-4d55-8f98-9de1b5eb1fb3}, !- Handle
  Node 199,                               !- Name
  ,                                       !- Inlet Port
  {0a33175a-db8a-4120-a7de-1befb0802c4a}; !- Outlet Port

OS:Connection,
  {0a33175a-db8a-4120-a7de-1befb0802c4a}, !- Handle
  {81c8e126-9cd9-4f52-8cbb-7f8c18815b7d}, !- Name
  {7d61d3c3-5d36-4d55-8f98-9de1b5eb1fb3}, !- Source Object
  3,                                      !- Outlet Port
  {b30654dd-9a75-4e62-aacd-b56775462cca}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {30b9ab13-7800-40b0-842f-1bc17ac78c1d}, !- Handle
  Node 200,                               !- Name
  {0ea80b9c-a52a-475c-ab46-31c165f66379}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0ea80b9c-a52a-475c-ab46-31c165f66379}, !- Handle
  {19c1dc53-0c0e-4352-b429-d42f3cbad3c0}, !- Name
  {b30654dd-9a75-4e62-aacd-b56775462cca}, !- Source Object
  7,                                      !- Outlet Port
  {30b9ab13-7800-40b0-842f-1bc17ac78c1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76be460b-3a32-47b8-8ccc-e696f62b1e03}, !- Handle
  {732aa3dc-0d21-4413-b3d0-6a2f9963c568}, !- Name
  {e5795da6-8559-4ef9-8173-ed48e67d9195}, !- Source Object
  9,                                      !- Outlet Port
  {a43a67d8-c0ab-42a7-b9e0-fd2199322851}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {158c7e2a-cceb-49f4-beb1-176bda917dcb}, !- Handle
  Node 201,                               !- Name
  {e6fe5b6f-3869-45a5-a0c5-3e8fb9b4bfa2}, !- Inlet Port
  {907db72f-a3b5-476e-b477-9428b20359ec}; !- Outlet Port

OS:Connection,
  {e6fe5b6f-3869-45a5-a0c5-3e8fb9b4bfa2}, !- Handle
  {16abefc6-a6fd-4a24-a278-2b2988b560d5}, !- Name
  {1ae9f734-079f-4373-8d35-0b41dd0da17d}, !- Source Object
  6,                                      !- Outlet Port
  {158c7e2a-cceb-49f4-beb1-176bda917dcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {907db72f-a3b5-476e-b477-9428b20359ec}, !- Handle
  {33712ed3-b370-476d-b15a-fd579350fbf4}, !- Name
  {158c7e2a-cceb-49f4-beb1-176bda917dcb}, !- Source Object
  3,                                      !- Outlet Port
  {e5795da6-8559-4ef9-8173-ed48e67d9195}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {aeff37fb-f6fe-4bd9-ac1e-3ececb5202ca}, !- Handle
  Node 202,                               !- Name
  {7a75d2bd-6977-4262-819f-27f4a1ad74ad}, !- Inlet Port
  {08fa44ce-d8bd-40e6-a626-1e23986f217b}; !- Outlet Port

OS:Connection,
  {7a75d2bd-6977-4262-819f-27f4a1ad74ad}, !- Handle
  {e983d83b-c287-4611-b1c1-cf0bcd19cdab}, !- Name
  {1654c32e-f445-421d-84d0-09b107c0149a}, !- Source Object
  9,                                      !- Outlet Port
  {aeff37fb-f6fe-4bd9-ac1e-3ececb5202ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08fa44ce-d8bd-40e6-a626-1e23986f217b}, !- Handle
  {0cd30d46-50d7-473f-a4c1-59f91e29f302}, !- Name
  {aeff37fb-f6fe-4bd9-ac1e-3ececb5202ca}, !- Source Object
  3,                                      !- Outlet Port
  {1ae9f734-079f-4373-8d35-0b41dd0da17d}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {27c30218-8528-4dcd-90d6-cfa980a43905}, !- Handle
  Node 203,                               !- Name
  {2aa01258-28d6-41d5-91b6-f9ceb663d433}, !- Inlet Port
  {0aecdae9-f1c2-4974-a855-5cdb6b6da1b5}; !- Outlet Port

OS:Connection,
  {f2677871-7e1b-4c9b-9b13-1ed4843c7bb6}, !- Handle
  {86754896-7775-4a18-bb3e-b6a71310c697}, !- Name
  {745f3acc-7f45-4dd9-b97d-5686a60ba872}, !- Source Object
  3,                                      !- Outlet Port
  {b30654dd-9a75-4e62-aacd-b56775462cca}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2aa01258-28d6-41d5-91b6-f9ceb663d433}, !- Handle
  {2abfd03c-6870-448e-8bbc-52b49fc7e534}, !- Name
  {b30654dd-9a75-4e62-aacd-b56775462cca}, !- Source Object
  5,                                      !- Outlet Port
  {27c30218-8528-4dcd-90d6-cfa980a43905}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0aecdae9-f1c2-4974-a855-5cdb6b6da1b5}, !- Handle
  {3639e25b-be73-4071-b722-30b285744d09}, !- Name
  {27c30218-8528-4dcd-90d6-cfa980a43905}, !- Source Object
  3,                                      !- Outlet Port
  {1654c32e-f445-421d-84d0-09b107c0149a}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {9e90e212-24f7-4be6-9895-98855029838f}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {507b79c5-2e7c-4cb9-b9c6-8760bd29533d}, !- Handle
  PSZ-AC_1-6 Diffuser,                    !- Name
  {28ee45fa-0173-4678-9a09-f66bde697e19}, !- Availability Schedule Name
  {9afc88b3-d4ae-4ad8-a4b6-ffd9746d20a4}, !- Inlet Air Node Name
  {d16b7ae3-0ecf-4623-bdd0-24f5448757af}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0daf8f91-4419-4073-8fe9-15096c6c8853}, !- Handle
  Node 204,                               !- Name
  {8237da5a-0827-4a63-b82e-c04ff8c4fc6b}, !- Inlet Port
  {26b3adf8-bf35-4d62-a3de-050e47aee258}; !- Outlet Port

OS:Connection,
  {5f95afbf-9527-49c3-ba30-8462c4264d51}, !- Handle
  {d8a6a622-6ca1-4e51-8b71-5f96697beb0c}, !- Name
  {859eeacd-052e-4f10-9489-5d2ae6056395}, !- Source Object
  3,                                      !- Outlet Port
  {f48a25f2-c0aa-4bd4-b48f-8fe4d1cb17da}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8237da5a-0827-4a63-b82e-c04ff8c4fc6b}, !- Handle
  {4f0738f2-6279-4116-b0e2-a7d3ccaed58b}, !- Name
  {7c89b428-cbfe-4209-a700-13589bb27307}, !- Source Object
  12,                                     !- Outlet Port
  {0daf8f91-4419-4073-8fe9-15096c6c8853}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26b3adf8-bf35-4d62-a3de-050e47aee258}, !- Handle
  {843a3300-7fcf-428b-8a55-d8430b9f2ac2}, !- Name
  {0daf8f91-4419-4073-8fe9-15096c6c8853}, !- Source Object
  3,                                      !- Outlet Port
  {c5da60cb-6471-4f40-b6be-9a51185fcc71}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9afc88b3-d4ae-4ad8-a4b6-ffd9746d20a4}, !- Handle
  {eedc4309-f75b-4641-b9ff-6bb60e1b454e}, !- Name
  {ee1237b6-0ea6-4948-9e4c-474de9472183}, !- Source Object
  3,                                      !- Outlet Port
  {507b79c5-2e7c-4cb9-b9c6-8760bd29533d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d16b7ae3-0ecf-4623-bdd0-24f5448757af}, !- Handle
  {eac6011c-158e-4845-b353-c397ada9137a}, !- Name
  {507b79c5-2e7c-4cb9-b9c6-8760bd29533d}, !- Source Object
  4,                                      !- Outlet Port
  {859eeacd-052e-4f10-9489-5d2ae6056395}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {38ea807a-a5e3-4363-a6e9-4f99cb4f0e35}, !- Handle
  PSZ-AC_2-5,                             !- Name
  ,                                       !- Controller List Name
  {00a9921e-d82c-47e7-8e3f-bc83c9527940}, !- Availability Schedule
  {23763375-974a-46f4-9506-be065ec3eb02}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4ed2ba40-2cd0-4f4d-a052-c3ca39aa3f86}, !- Supply Side Inlet Node Name
  {d664eb2e-cebc-498d-bbd4-f22e9e9da3de}, !- Demand Side Outlet Node Name
  {f10f85f6-debb-4222-9479-d8ce7e16c310}, !- Demand Side Inlet Node A
  {fd254bd2-102e-49cf-bd53-2b9a751b56f8}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {a7f027b7-2147-42a1-99d0-c0cbd413c74e}, !- Handle
  Node 205,                               !- Name
  {4ed2ba40-2cd0-4f4d-a052-c3ca39aa3f86}, !- Inlet Port
  {2e51c377-195d-423f-9226-6bcf0b8bb032}; !- Outlet Port

OS:Node,
  {28fb5141-494a-4a1d-8cf3-4b3b2e35ffa0}, !- Handle
  Node 206,                               !- Name
  {a364346e-0d3b-43ff-b94f-bddf135872f5}, !- Inlet Port
  {fd254bd2-102e-49cf-bd53-2b9a751b56f8}; !- Outlet Port

OS:Connection,
  {4ed2ba40-2cd0-4f4d-a052-c3ca39aa3f86}, !- Handle
  {ee194cd7-9a05-4735-9ed4-253b3da0f7b6}, !- Name
  {38ea807a-a5e3-4363-a6e9-4f99cb4f0e35}, !- Source Object
  8,                                      !- Outlet Port
  {a7f027b7-2147-42a1-99d0-c0cbd413c74e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd254bd2-102e-49cf-bd53-2b9a751b56f8}, !- Handle
  {2018e4a3-5570-43f7-8579-8666efbd02a4}, !- Name
  {28fb5141-494a-4a1d-8cf3-4b3b2e35ffa0}, !- Source Object
  3,                                      !- Outlet Port
  {38ea807a-a5e3-4363-a6e9-4f99cb4f0e35}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {8b7ba9a9-7e55-4f19-9dca-6c603d882267}, !- Handle
  Node 207,                               !- Name
  {f10f85f6-debb-4222-9479-d8ce7e16c310}, !- Inlet Port
  {6cfde24a-7d2b-48da-8c32-8d90d9da320a}; !- Outlet Port

OS:Node,
  {b836ca1b-4b33-40e4-8f89-add7cc1a5071}, !- Handle
  Node 208,                               !- Name
  {fbef403b-bebe-4da2-9194-bfe3864eb4c3}, !- Inlet Port
  {d664eb2e-cebc-498d-bbd4-f22e9e9da3de}; !- Outlet Port

OS:Node,
  {70e839d4-49be-4f67-9a0c-2e03d909df35}, !- Handle
  Node 209,                               !- Name
  {22553add-bb8b-4c8a-9191-30c8b6e688f9}, !- Inlet Port
  {8a7d2055-15ce-4dae-b3d9-8a75f6481769}; !- Outlet Port

OS:Connection,
  {f10f85f6-debb-4222-9479-d8ce7e16c310}, !- Handle
  {2ede5cde-681c-41db-bb55-d0582ae5f881}, !- Name
  {38ea807a-a5e3-4363-a6e9-4f99cb4f0e35}, !- Source Object
  10,                                     !- Outlet Port
  {8b7ba9a9-7e55-4f19-9dca-6c603d882267}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d664eb2e-cebc-498d-bbd4-f22e9e9da3de}, !- Handle
  {dca980e9-ea02-4de7-b761-4669993cb86b}, !- Name
  {b836ca1b-4b33-40e4-8f89-add7cc1a5071}, !- Source Object
  3,                                      !- Outlet Port
  {38ea807a-a5e3-4363-a6e9-4f99cb4f0e35}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {7ae099f0-f1fc-4ba5-a101-c32fdf1d5dfa}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {6cfde24a-7d2b-48da-8c32-8d90d9da320a}, !- Inlet Node Name
  {9f8b1409-9c05-4aea-8333-ba545ede44d1}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {4cc1d748-6821-49c6-ac95-8912c99a3f38}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {fbef403b-bebe-4da2-9194-bfe3864eb4c3}, !- Outlet Node Name
  {d5ec9f6b-4e6e-4273-9a24-be3c48809e3e}; !- Inlet Node Name 1

OS:Connection,
  {6cfde24a-7d2b-48da-8c32-8d90d9da320a}, !- Handle
  {33972fc4-8cb5-446f-96cd-18e4e1bc2643}, !- Name
  {8b7ba9a9-7e55-4f19-9dca-6c603d882267}, !- Source Object
  3,                                      !- Outlet Port
  {7ae099f0-f1fc-4ba5-a101-c32fdf1d5dfa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbef403b-bebe-4da2-9194-bfe3864eb4c3}, !- Handle
  {bec8a562-5289-468e-b9f3-54c93dd3dc1d}, !- Name
  {4cc1d748-6821-49c6-ac95-8912c99a3f38}, !- Source Object
  2,                                      !- Outlet Port
  {b836ca1b-4b33-40e4-8f89-add7cc1a5071}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c46c4d28-4485-43c6-886e-759f4d7ddfa4}, !- Handle
  {38ea807a-a5e3-4363-a6e9-4f99cb4f0e35}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {1091be1e-542a-4106-909d-5c09333e298a}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {393288c1-b291-494b-b3c2-2b71e9d71b09}, !- Control Zone Name
  {28fb5141-494a-4a1d-8cf3-4b3b2e35ffa0}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {a3b28564-09dd-4429-83cc-b9debc8392fb}, !- Handle
  PSZ-AC_2-5 Fan,                         !- Name
  {00a9921e-d82c-47e7-8e3f-bc83c9527940}, !- Availability Schedule Name
  0.546,                                  !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {00532cb3-6f39-4439-841d-863e701100b2}, !- Air Inlet Node Name
  {a364346e-0d3b-43ff-b94f-bddf135872f5}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {df3f67db-89de-4e36-8812-1a5d71cade61}, !- Handle
  PSZ-AC_2-5 Gas Htg Coil,                !- Name
  {28ee45fa-0173-4678-9a09-f66bde697e19}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {1b411739-7e3a-49c5-ad25-9c682161c397}, !- Air Inlet Node Name
  {37213ac8-4122-4df6-82fe-af1a4ce5e9b7}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {398831eb-01c3-44ba-908a-d0510b4b281a}, !- Handle
  Curve Biquadratic 19,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {521d4cab-ed8a-494a-a3a9-f9b8596a8661}, !- Handle
  Curve Quadratic 16,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {b8fd8e90-e10e-4bb3-90bb-4a1298f78e14}, !- Handle
  Curve Biquadratic 20,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {8f73604b-2100-4b5b-9067-797f2b6a5474}, !- Handle
  Curve Quadratic 17,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {35def425-a186-48f9-9d10-5b8bf037a68d}, !- Handle
  Curve Quadratic 18,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

OS:Coil:Cooling:DX:SingleSpeed,
  {f3a3bfeb-a7d7-4f77-9d9f-359cc152b4cd}, !- Handle
  PSZ-AC_2-5 1spd DX AC Clg Coil 173kBtu/hr 9.28EER, !- Name
  {28ee45fa-0173-4678-9a09-f66bde697e19}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.22615401006845,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {4555e899-f8cc-446b-94fc-e02fffc2c71b}, !- Air Inlet Node Name
  {569dcf64-63be-4312-a76d-07fdf7779aa2}, !- Air Outlet Node Name
  {af67b407-93a6-4f9e-99b4-096b3dbe8c33}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c56de0b1-cb02-4fdd-ab03-dbc497ecdc5e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b96d45bd-e9fb-4c7e-9ff6-bf84585b3879}, !- Energy Input Ratio Function of Temperature Curve Name
  {1bd76624-a1f2-44ed-9284-3520dfd7f617}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {024baccf-fa5d-4160-8385-1db163918983}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {dc16f78f-3cfa-49db-8f2e-96c8127ba38b}, !- Handle
  PSZ-AC_2-5 OA Sys Controller,           !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {28ee45fa-0173-4678-9a09-f66bde697e19}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {af42cfe1-643f-4e78-bf27-bcc8d9ad4209}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {af42cfe1-643f-4e78-bf27-bcc8d9ad4209}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {28ee45fa-0173-4678-9a09-f66bde697e19}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8e537893-2a11-44ed-85a2-87f008b5380f}, !- Handle
  PSZ-AC_2-5 OA Sys,                      !- Name
  {dc16f78f-3cfa-49db-8f2e-96c8127ba38b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {96fdc8a9-9233-4b5c-b28e-f688b6dada7c}, !- Mixed Air Node Name
  {5e8b65fb-2ce4-46b9-807a-49a53d70e71f}, !- Outdoor Air Stream Node Name
  {78e4e2af-87a0-4c07-9a1f-57da555ae42b}, !- Relief Air Stream Node Name
  {2e51c377-195d-423f-9226-6bcf0b8bb032}; !- Return Air Stream Node Name

OS:Node,
  {210d81b5-8b8a-48d0-bcdc-12fffee6edc1}, !- Handle
  Node 210,                               !- Name
  ,                                       !- Inlet Port
  {5e8b65fb-2ce4-46b9-807a-49a53d70e71f}; !- Outlet Port

OS:Connection,
  {5e8b65fb-2ce4-46b9-807a-49a53d70e71f}, !- Handle
  {8479a286-4a2e-45ab-b600-a5a0a79aa9c0}, !- Name
  {210d81b5-8b8a-48d0-bcdc-12fffee6edc1}, !- Source Object
  3,                                      !- Outlet Port
  {8e537893-2a11-44ed-85a2-87f008b5380f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {642d35c8-a057-472b-ab94-c9d4a71ab5f1}, !- Handle
  Node 211,                               !- Name
  {78e4e2af-87a0-4c07-9a1f-57da555ae42b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {78e4e2af-87a0-4c07-9a1f-57da555ae42b}, !- Handle
  {cf498f06-7bfe-4527-9683-e8f2b07f0e3a}, !- Name
  {8e537893-2a11-44ed-85a2-87f008b5380f}, !- Source Object
  7,                                      !- Outlet Port
  {642d35c8-a057-472b-ab94-c9d4a71ab5f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a364346e-0d3b-43ff-b94f-bddf135872f5}, !- Handle
  {861cebc5-16df-48da-b6fd-7076ea0796cc}, !- Name
  {a3b28564-09dd-4429-83cc-b9debc8392fb}, !- Source Object
  9,                                      !- Outlet Port
  {28fb5141-494a-4a1d-8cf3-4b3b2e35ffa0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4128e235-eac3-407b-9f6c-2994e595160c}, !- Handle
  Node 212,                               !- Name
  {37213ac8-4122-4df6-82fe-af1a4ce5e9b7}, !- Inlet Port
  {00532cb3-6f39-4439-841d-863e701100b2}; !- Outlet Port

OS:Connection,
  {37213ac8-4122-4df6-82fe-af1a4ce5e9b7}, !- Handle
  {e3223ac9-2e80-4e49-bdb3-c6632ca5fd8d}, !- Name
  {df3f67db-89de-4e36-8812-1a5d71cade61}, !- Source Object
  6,                                      !- Outlet Port
  {4128e235-eac3-407b-9f6c-2994e595160c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00532cb3-6f39-4439-841d-863e701100b2}, !- Handle
  {fcee2c69-24c6-48bb-ba44-c33a0ea44f54}, !- Name
  {4128e235-eac3-407b-9f6c-2994e595160c}, !- Source Object
  3,                                      !- Outlet Port
  {a3b28564-09dd-4429-83cc-b9debc8392fb}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {631e3933-119c-486d-a846-2bb7bf4af957}, !- Handle
  Node 213,                               !- Name
  {569dcf64-63be-4312-a76d-07fdf7779aa2}, !- Inlet Port
  {1b411739-7e3a-49c5-ad25-9c682161c397}; !- Outlet Port

OS:Connection,
  {569dcf64-63be-4312-a76d-07fdf7779aa2}, !- Handle
  {12956a23-cb17-4a32-a4ad-a1432584f6d1}, !- Name
  {f3a3bfeb-a7d7-4f77-9d9f-359cc152b4cd}, !- Source Object
  9,                                      !- Outlet Port
  {631e3933-119c-486d-a846-2bb7bf4af957}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b411739-7e3a-49c5-ad25-9c682161c397}, !- Handle
  {4723ee10-ec5d-4835-983a-37981fd6d5d8}, !- Name
  {631e3933-119c-486d-a846-2bb7bf4af957}, !- Source Object
  3,                                      !- Outlet Port
  {df3f67db-89de-4e36-8812-1a5d71cade61}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {d179aa79-1774-47bd-9cab-b2ad0a741ae8}, !- Handle
  Node 214,                               !- Name
  {96fdc8a9-9233-4b5c-b28e-f688b6dada7c}, !- Inlet Port
  {4555e899-f8cc-446b-94fc-e02fffc2c71b}; !- Outlet Port

OS:Connection,
  {2e51c377-195d-423f-9226-6bcf0b8bb032}, !- Handle
  {4e8372ac-077c-4e50-af1f-cb909eb23db8}, !- Name
  {a7f027b7-2147-42a1-99d0-c0cbd413c74e}, !- Source Object
  3,                                      !- Outlet Port
  {8e537893-2a11-44ed-85a2-87f008b5380f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {96fdc8a9-9233-4b5c-b28e-f688b6dada7c}, !- Handle
  {7bd1da96-1644-4a5c-9f7c-5dfb74f80241}, !- Name
  {8e537893-2a11-44ed-85a2-87f008b5380f}, !- Source Object
  5,                                      !- Outlet Port
  {d179aa79-1774-47bd-9cab-b2ad0a741ae8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4555e899-f8cc-446b-94fc-e02fffc2c71b}, !- Handle
  {93c71f37-d4bb-4b34-89c8-604d4c7de1e7}, !- Name
  {d179aa79-1774-47bd-9cab-b2ad0a741ae8}, !- Source Object
  3,                                      !- Outlet Port
  {f3a3bfeb-a7d7-4f77-9d9f-359cc152b4cd}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {23763375-974a-46f4-9506-be065ec3eb02}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {68e44080-7885-46b2-a96a-99da796d5aee}, !- Handle
  PSZ-AC_2-5 Diffuser,                    !- Name
  {28ee45fa-0173-4678-9a09-f66bde697e19}, !- Availability Schedule Name
  {9f8b1409-9c05-4aea-8333-ba545ede44d1}, !- Inlet Air Node Name
  {22553add-bb8b-4c8a-9191-30c8b6e688f9}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e33474bd-3f01-4b00-8c88-2269db019614}, !- Handle
  Node 215,                               !- Name
  {bc05bd5b-d6a8-46ea-aec2-ca55032f3213}, !- Inlet Port
  {d5ec9f6b-4e6e-4273-9a24-be3c48809e3e}; !- Outlet Port

OS:Connection,
  {8a7d2055-15ce-4dae-b3d9-8a75f6481769}, !- Handle
  {1ce40c19-3642-46c1-8b13-a525a1ba8d2e}, !- Name
  {70e839d4-49be-4f67-9a0c-2e03d909df35}, !- Source Object
  3,                                      !- Outlet Port
  {d9e00be7-a968-46db-ab13-09509c38f42d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bc05bd5b-d6a8-46ea-aec2-ca55032f3213}, !- Handle
  {7218039a-4241-486d-ae96-8225ce364f6e}, !- Name
  {393288c1-b291-494b-b3c2-2b71e9d71b09}, !- Source Object
  12,                                     !- Outlet Port
  {e33474bd-3f01-4b00-8c88-2269db019614}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5ec9f6b-4e6e-4273-9a24-be3c48809e3e}, !- Handle
  {aa50e744-d8a1-4e33-bc96-7488ffa23e1c}, !- Name
  {e33474bd-3f01-4b00-8c88-2269db019614}, !- Source Object
  3,                                      !- Outlet Port
  {4cc1d748-6821-49c6-ac95-8912c99a3f38}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9f8b1409-9c05-4aea-8333-ba545ede44d1}, !- Handle
  {2f7ef69c-7f9c-4719-8f7b-58ff40a4a50a}, !- Name
  {7ae099f0-f1fc-4ba5-a101-c32fdf1d5dfa}, !- Source Object
  3,                                      !- Outlet Port
  {68e44080-7885-46b2-a96a-99da796d5aee}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {22553add-bb8b-4c8a-9191-30c8b6e688f9}, !- Handle
  {8ee0059e-8805-4ec5-b9c8-08b9604c5d91}, !- Name
  {68e44080-7885-46b2-a96a-99da796d5aee}, !- Source Object
  4,                                      !- Outlet Port
  {70e839d4-49be-4f67-9a0c-2e03d909df35}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {fbde2c41-f85a-45b9-8dc4-1b43b1c0a737}, !- Handle
  PSZ-AC_2-7,                             !- Name
  ,                                       !- Controller List Name
  {00a9921e-d82c-47e7-8e3f-bc83c9527940}, !- Availability Schedule
  {86be6c05-c030-4241-85b1-a288b63732ad}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {3ca09d23-f735-4a9a-a387-890d4c2695a6}, !- Supply Side Inlet Node Name
  {641ad81c-d240-4c41-b9cc-f69261130bbc}, !- Demand Side Outlet Node Name
  {32aa0e21-f071-4721-9d74-ee02422e616c}, !- Demand Side Inlet Node A
  {556ee8ae-25d7-409f-b229-c5f00926156b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {a930f50f-3d2a-4806-a72a-56ba6c48c995}, !- Handle
  Node 216,                               !- Name
  {3ca09d23-f735-4a9a-a387-890d4c2695a6}, !- Inlet Port
  {65a1734a-fa58-4998-b6c4-0061e9abfd4a}; !- Outlet Port

OS:Node,
  {d3e96819-669f-4c70-acb6-095a65b3f770}, !- Handle
  Node 217,                               !- Name
  {ed441536-afe3-4c41-93c0-ed4e516d87d1}, !- Inlet Port
  {556ee8ae-25d7-409f-b229-c5f00926156b}; !- Outlet Port

OS:Connection,
  {3ca09d23-f735-4a9a-a387-890d4c2695a6}, !- Handle
  {3b8bfb55-eb63-4e2a-add0-d70238faaa32}, !- Name
  {fbde2c41-f85a-45b9-8dc4-1b43b1c0a737}, !- Source Object
  8,                                      !- Outlet Port
  {a930f50f-3d2a-4806-a72a-56ba6c48c995}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {556ee8ae-25d7-409f-b229-c5f00926156b}, !- Handle
  {0104576b-f868-4a14-af41-4298b1f9031b}, !- Name
  {d3e96819-669f-4c70-acb6-095a65b3f770}, !- Source Object
  3,                                      !- Outlet Port
  {fbde2c41-f85a-45b9-8dc4-1b43b1c0a737}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {44236155-6d5c-49ad-a80c-dbab54e8b2dc}, !- Handle
  Node 218,                               !- Name
  {32aa0e21-f071-4721-9d74-ee02422e616c}, !- Inlet Port
  {5d4ac497-e39c-450f-a06b-d90f04f76f17}; !- Outlet Port

OS:Node,
  {99b317c6-445c-4844-be24-3b328c06c2ae}, !- Handle
  Node 219,                               !- Name
  {b97ee9db-667b-4c41-a023-738ed000a6c9}, !- Inlet Port
  {641ad81c-d240-4c41-b9cc-f69261130bbc}; !- Outlet Port

OS:Node,
  {c90083ee-91e4-400c-9c59-1d8e374cd751}, !- Handle
  Node 220,                               !- Name
  {19e27018-4be4-4bda-a032-2c4a5b4f4a8b}, !- Inlet Port
  {a801228f-4c00-450b-8c7b-1529b8ab02e9}; !- Outlet Port

OS:Connection,
  {32aa0e21-f071-4721-9d74-ee02422e616c}, !- Handle
  {ba130a04-30b5-487b-abe0-655288c27217}, !- Name
  {fbde2c41-f85a-45b9-8dc4-1b43b1c0a737}, !- Source Object
  10,                                     !- Outlet Port
  {44236155-6d5c-49ad-a80c-dbab54e8b2dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {641ad81c-d240-4c41-b9cc-f69261130bbc}, !- Handle
  {a62077b6-0ede-4dd2-b2e4-c7a8deeec8b3}, !- Name
  {99b317c6-445c-4844-be24-3b328c06c2ae}, !- Source Object
  3,                                      !- Outlet Port
  {fbde2c41-f85a-45b9-8dc4-1b43b1c0a737}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ca04c348-8e22-49a2-b8e4-dff638c9a5d9}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {5d4ac497-e39c-450f-a06b-d90f04f76f17}, !- Inlet Node Name
  {91b4515f-80e1-4385-910e-f93eec37c708}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d54a939c-f114-48b3-9193-9ac114a9d9e0}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {b97ee9db-667b-4c41-a023-738ed000a6c9}, !- Outlet Node Name
  {deb42377-eb8d-4b17-86d0-60e056dbbcee}; !- Inlet Node Name 1

OS:Connection,
  {5d4ac497-e39c-450f-a06b-d90f04f76f17}, !- Handle
  {d35e9b2b-1169-48fe-a4fd-d4f5d12f488f}, !- Name
  {44236155-6d5c-49ad-a80c-dbab54e8b2dc}, !- Source Object
  3,                                      !- Outlet Port
  {ca04c348-8e22-49a2-b8e4-dff638c9a5d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b97ee9db-667b-4c41-a023-738ed000a6c9}, !- Handle
  {c3077f01-109c-422c-86f5-63a4d375c047}, !- Name
  {d54a939c-f114-48b3-9193-9ac114a9d9e0}, !- Source Object
  2,                                      !- Outlet Port
  {99b317c6-445c-4844-be24-3b328c06c2ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b0bf3b1d-d7d1-40cc-83ae-71ddcc6d80ec}, !- Handle
  {fbde2c41-f85a-45b9-8dc4-1b43b1c0a737}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {03340b04-0165-4534-996f-2ff6934dd875}, !- Handle
  Setpoint Manager Single Zone Reheat 3,  !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {02d80fe0-e248-4cf4-8b76-3c6bbd4a6b2f}, !- Control Zone Name
  {d3e96819-669f-4c70-acb6-095a65b3f770}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {80874359-7ae2-48ee-9168-d1ad9428da9b}, !- Handle
  PSZ-AC_2-7 Fan,                         !- Name
  {00a9921e-d82c-47e7-8e3f-bc83c9527940}, !- Availability Schedule Name
  0.58175,                                !- Fan Efficiency
  1110.9365386,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.895,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {8fe3063f-9a8e-4354-81ed-8cb28ec465b7}, !- Air Inlet Node Name
  {ed441536-afe3-4c41-93c0-ed4e516d87d1}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {6f624999-2625-4280-9211-33f29da6742a}, !- Handle
  PSZ-AC_2-7 Gas Htg Coil,                !- Name
  {28ee45fa-0173-4678-9a09-f66bde697e19}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {4085ea20-7f62-4060-8b50-398a1b42c023}, !- Air Inlet Node Name
  {899df4bd-f2b8-43a8-a2a0-4eea54cf7424}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {7dd786eb-52b6-4fce-a0ab-cc1926b6a6da}, !- Handle
  Curve Biquadratic 21,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {48387910-dd27-4d4a-af3e-61361b2553c8}, !- Handle
  Curve Quadratic 19,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {6d742ac5-860f-4373-aef4-216cf9b28323}, !- Handle
  Curve Biquadratic 22,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {b4d8e644-d908-4ca7-80fb-85664869c03d}, !- Handle
  Curve Quadratic 20,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {d7d9934a-2340-438e-95a0-5b02562cd75b}, !- Handle
  Curve Quadratic 21,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

OS:Coil:Cooling:DX:SingleSpeed,
  {8fb6b1cf-cc2b-43eb-b0a1-ea32da75a327}, !- Handle
  PSZ-AC_2-7 1spd DX AC Clg Coil 325kBtu/hr 8.92EER, !- Name
  {28ee45fa-0173-4678-9a09-f66bde697e19}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.10629145246784,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {07bed2ec-add2-4c91-bbbb-7a97fe3ca5a0}, !- Air Inlet Node Name
  {8f195222-4e26-4832-8600-c0af46cd5229}, !- Air Outlet Node Name
  {57087642-b4c3-49de-8398-7a0692c48a36}, !- Total Cooling Capacity Function of Temperature Curve Name
  {adedd61b-2a50-454d-9e38-d7791460d3ae}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {57921d26-2e80-4fa4-bee6-3c7e31f74b39}, !- Energy Input Ratio Function of Temperature Curve Name
  {4bb6967c-8ee3-4fb3-8c67-ef3005ba4f7e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b61015a9-4123-425a-9890-0e3e9989e5b1}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {21156b4d-ad56-43f1-872e-f783c33b290d}, !- Handle
  PSZ-AC_2-7 OA Sys Controller,           !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {28ee45fa-0173-4678-9a09-f66bde697e19}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {a5e216ec-fa1d-4e31-90f3-34f5eeeaf0bb}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {a5e216ec-fa1d-4e31-90f3-34f5eeeaf0bb}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {28ee45fa-0173-4678-9a09-f66bde697e19}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {68f13f85-378c-4d69-824b-b9904c7253cb}, !- Handle
  PSZ-AC_2-7 OA Sys,                      !- Name
  {21156b4d-ad56-43f1-872e-f783c33b290d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c1c60975-7db5-42d6-9568-61cb064d0d32}, !- Mixed Air Node Name
  {a6d18a76-f155-460f-8e53-cdba95f68a39}, !- Outdoor Air Stream Node Name
  {fe009612-a706-4da3-8212-b219125a31d7}, !- Relief Air Stream Node Name
  {65a1734a-fa58-4998-b6c4-0061e9abfd4a}; !- Return Air Stream Node Name

OS:Node,
  {6fae4f68-c270-4488-8a88-a8867f1ed08b}, !- Handle
  Node 221,                               !- Name
  ,                                       !- Inlet Port
  {a6d18a76-f155-460f-8e53-cdba95f68a39}; !- Outlet Port

OS:Connection,
  {a6d18a76-f155-460f-8e53-cdba95f68a39}, !- Handle
  {fdbbe36b-ed5d-4ef4-8cde-6ca27afd61cc}, !- Name
  {6fae4f68-c270-4488-8a88-a8867f1ed08b}, !- Source Object
  3,                                      !- Outlet Port
  {68f13f85-378c-4d69-824b-b9904c7253cb}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {77bd7524-7278-4406-bf2c-d74673f1a12b}, !- Handle
  Node 222,                               !- Name
  {fe009612-a706-4da3-8212-b219125a31d7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fe009612-a706-4da3-8212-b219125a31d7}, !- Handle
  {f3fda6d6-d273-4094-b5ab-cc06e6cf2d89}, !- Name
  {68f13f85-378c-4d69-824b-b9904c7253cb}, !- Source Object
  7,                                      !- Outlet Port
  {77bd7524-7278-4406-bf2c-d74673f1a12b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed441536-afe3-4c41-93c0-ed4e516d87d1}, !- Handle
  {ada68fa0-5d1b-49c3-843a-f5eba9afddb3}, !- Name
  {80874359-7ae2-48ee-9168-d1ad9428da9b}, !- Source Object
  9,                                      !- Outlet Port
  {d3e96819-669f-4c70-acb6-095a65b3f770}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0f3ba396-d929-4e01-b60c-13656bf56999}, !- Handle
  Node 223,                               !- Name
  {899df4bd-f2b8-43a8-a2a0-4eea54cf7424}, !- Inlet Port
  {8fe3063f-9a8e-4354-81ed-8cb28ec465b7}; !- Outlet Port

OS:Connection,
  {899df4bd-f2b8-43a8-a2a0-4eea54cf7424}, !- Handle
  {7f6d01c4-3627-4855-8f00-130031a87b8d}, !- Name
  {6f624999-2625-4280-9211-33f29da6742a}, !- Source Object
  6,                                      !- Outlet Port
  {0f3ba396-d929-4e01-b60c-13656bf56999}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fe3063f-9a8e-4354-81ed-8cb28ec465b7}, !- Handle
  {05156844-71ed-4498-84e3-bdd3b46c53bd}, !- Name
  {0f3ba396-d929-4e01-b60c-13656bf56999}, !- Source Object
  3,                                      !- Outlet Port
  {80874359-7ae2-48ee-9168-d1ad9428da9b}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {5cc9ea3a-0ca4-472a-b0a6-6d21f4f28dce}, !- Handle
  Node 224,                               !- Name
  {8f195222-4e26-4832-8600-c0af46cd5229}, !- Inlet Port
  {4085ea20-7f62-4060-8b50-398a1b42c023}; !- Outlet Port

OS:Connection,
  {8f195222-4e26-4832-8600-c0af46cd5229}, !- Handle
  {b3938167-d01b-4cb4-a9cc-727ff3aa2886}, !- Name
  {8fb6b1cf-cc2b-43eb-b0a1-ea32da75a327}, !- Source Object
  9,                                      !- Outlet Port
  {5cc9ea3a-0ca4-472a-b0a6-6d21f4f28dce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4085ea20-7f62-4060-8b50-398a1b42c023}, !- Handle
  {2e28a9b5-bdcb-40d3-9411-4d08a3c18a38}, !- Name
  {5cc9ea3a-0ca4-472a-b0a6-6d21f4f28dce}, !- Source Object
  3,                                      !- Outlet Port
  {6f624999-2625-4280-9211-33f29da6742a}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {25049aa7-f5db-4edf-b068-196ed3ecc685}, !- Handle
  Node 225,                               !- Name
  {c1c60975-7db5-42d6-9568-61cb064d0d32}, !- Inlet Port
  {07bed2ec-add2-4c91-bbbb-7a97fe3ca5a0}; !- Outlet Port

OS:Connection,
  {65a1734a-fa58-4998-b6c4-0061e9abfd4a}, !- Handle
  {a8001f03-f3ae-4272-ba8f-0600aa3032b7}, !- Name
  {a930f50f-3d2a-4806-a72a-56ba6c48c995}, !- Source Object
  3,                                      !- Outlet Port
  {68f13f85-378c-4d69-824b-b9904c7253cb}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c1c60975-7db5-42d6-9568-61cb064d0d32}, !- Handle
  {90512292-e501-4cf1-a46b-6731700a5405}, !- Name
  {68f13f85-378c-4d69-824b-b9904c7253cb}, !- Source Object
  5,                                      !- Outlet Port
  {25049aa7-f5db-4edf-b068-196ed3ecc685}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07bed2ec-add2-4c91-bbbb-7a97fe3ca5a0}, !- Handle
  {40984e22-ae89-42b2-9f9a-008ec487c6a6}, !- Name
  {25049aa7-f5db-4edf-b068-196ed3ecc685}, !- Source Object
  3,                                      !- Outlet Port
  {8fb6b1cf-cc2b-43eb-b0a1-ea32da75a327}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {86be6c05-c030-4241-85b1-a288b63732ad}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {ad83390f-4bfc-4d95-8cfb-11fd85d52032}, !- Handle
  PSZ-AC_2-7 Diffuser,                    !- Name
  {28ee45fa-0173-4678-9a09-f66bde697e19}, !- Availability Schedule Name
  {91b4515f-80e1-4385-910e-f93eec37c708}, !- Inlet Air Node Name
  {19e27018-4be4-4bda-a032-2c4a5b4f4a8b}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {596469b0-53b1-4b1d-a82a-739d434c0f7f}, !- Handle
  Node 226,                               !- Name
  {f10e5bd5-72c6-49a8-a5f8-f4c5367385cf}, !- Inlet Port
  {deb42377-eb8d-4b17-86d0-60e056dbbcee}; !- Outlet Port

OS:Connection,
  {a801228f-4c00-450b-8c7b-1529b8ab02e9}, !- Handle
  {31c981ca-0802-4578-89f8-d73c65edcc62}, !- Name
  {c90083ee-91e4-400c-9c59-1d8e374cd751}, !- Source Object
  3,                                      !- Outlet Port
  {60cf9ad1-1e2a-4591-8ddf-59ff6828d162}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f10e5bd5-72c6-49a8-a5f8-f4c5367385cf}, !- Handle
  {b9354051-5bb9-4122-a690-a50eac374f46}, !- Name
  {02d80fe0-e248-4cf4-8b76-3c6bbd4a6b2f}, !- Source Object
  12,                                     !- Outlet Port
  {596469b0-53b1-4b1d-a82a-739d434c0f7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {deb42377-eb8d-4b17-86d0-60e056dbbcee}, !- Handle
  {facd2bf7-1a30-40dc-9f7d-510795c88b0b}, !- Name
  {596469b0-53b1-4b1d-a82a-739d434c0f7f}, !- Source Object
  3,                                      !- Outlet Port
  {d54a939c-f114-48b3-9193-9ac114a9d9e0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {91b4515f-80e1-4385-910e-f93eec37c708}, !- Handle
  {8e0f9bd4-1681-4d5f-94d8-ac4889392e30}, !- Name
  {ca04c348-8e22-49a2-b8e4-dff638c9a5d9}, !- Source Object
  3,                                      !- Outlet Port
  {ad83390f-4bfc-4d95-8cfb-11fd85d52032}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {19e27018-4be4-4bda-a032-2c4a5b4f4a8b}, !- Handle
  {f13c9485-baf2-4272-bde6-edcac7a6ee83}, !- Name
  {ad83390f-4bfc-4d95-8cfb-11fd85d52032}, !- Source Object
  4,                                      !- Outlet Port
  {c90083ee-91e4-400c-9c59-1d8e374cd751}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {ffd58ab3-34f9-4503-911e-b6040950df70}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN Exhaust Fan,      !- Name
  {df70f07a-7a11-413a-893c-2db3ff51d93f}, !- Availability Schedule Name
  0.1595,                                 !- Fan Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  2.1237634944,                           !- Maximum Flow Rate {m3/s}
  {4f993d3c-4b5d-4d82-8159-dc0fc0d9a257}, !- Air Inlet Node Name
  {e6c8e4e9-efda-488c-97fe-6bf2dc544459}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {8f68f77f-3fa4-41b3-8542-d933119f181f}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {20b3692c-2857-4e1b-9812-e4624c3689c6}; !- Balanced Exhaust Fraction Schedule Name

OS:Schedule:Ruleset,
  {df70f07a-7a11-413a-893c-2db3ff51d93f}, !- Handle
  SchoolPrimary Kitchen_Exhaust_SCH,      !- Name
  {0448cb52-e41d-48d1-9c96-6e54e4b7fde8}, !- Schedule Type Limits Name
  {64cc175d-f006-4007-a449-d69482982ac7}, !- Default Day Schedule Name
  {089035ef-940a-4878-a645-4e5ac6e587ac}, !- Summer Design Day Schedule Name
  {903b765e-0957-42ee-84b5-cc8bb91ed88a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {64cc175d-f006-4007-a449-d69482982ac7}, !- Handle
  SchoolPrimary Kitchen_Exhaust_SCH Default, !- Name
  {0448cb52-e41d-48d1-9c96-6e54e4b7fde8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cc2c07f1-baa5-42ec-b82b-237fac6e1028}, !- Handle
  Schedule Rule 45,                       !- Name
  {df70f07a-7a11-413a-893c-2db3ff51d93f}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {384b6830-3325-4561-b2ec-58df67d39908}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {384b6830-3325-4561-b2ec-58df67d39908}, !- Handle
  SchoolPrimary Kitchen_Exhaust_SCH Wkdy Day, !- Name
  {0448cb52-e41d-48d1-9c96-6e54e4b7fde8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9d614c6b-5e22-4d0c-9da1-c7e151e4cb0f}, !- Handle
  Schedule Rule 46,                       !- Name
  {df70f07a-7a11-413a-893c-2db3ff51d93f}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {ee481d6b-bf15-4e4c-a405-8940dc1b800a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ee481d6b-bf15-4e4c-a405-8940dc1b800a}, !- Handle
  SchoolPrimary Kitchen_Exhaust_SCH Wknd Day, !- Name
  {0448cb52-e41d-48d1-9c96-6e54e4b7fde8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c859666a-e669-4e85-a543-c5d60212af78}, !- Handle
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {903b765e-0957-42ee-84b5-cc8bb91ed88a}, !- Handle
  SchoolPrimary Kitchen_Exhaust_SCH Winter Design Day, !- Name
  {0448cb52-e41d-48d1-9c96-6e54e4b7fde8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {52d359be-36b8-4605-8bc8-c62e8a4e34a1}, !- Handle
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {089035ef-940a-4878-a645-4e5ac6e587ac}, !- Handle
  SchoolPrimary Kitchen_Exhaust_SCH Summer Design Day, !- Name
  {0448cb52-e41d-48d1-9c96-6e54e4b7fde8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {81601287-5ecd-4528-b3b1-069cd5d7dd6a}, !- Handle
  Schedule Rule 47,                       !- Name
  {df70f07a-7a11-413a-893c-2db3ff51d93f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {5deefa74-135f-45a3-a789-7e5662544cae}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {5deefa74-135f-45a3-a789-7e5662544cae}, !- Handle
  SchoolPrimary Kitchen_Exhaust_SCH Wkdy Day 1, !- Name
  {0448cb52-e41d-48d1-9c96-6e54e4b7fde8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {531042d9-9b84-48a3-85a2-8f04fcc08c14}, !- Handle
  Schedule Rule 48,                       !- Name
  {df70f07a-7a11-413a-893c-2db3ff51d93f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0e88f7b7-1ea0-4d9e-af7d-a22d109cdf1e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {0e88f7b7-1ea0-4d9e-af7d-a22d109cdf1e}, !- Handle
  SchoolPrimary Kitchen_Exhaust_SCH Wknd Day 1, !- Name
  {0448cb52-e41d-48d1-9c96-6e54e4b7fde8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4d5ba0ab-4f03-4a6a-817e-c2afb658df55}, !- Handle
  Schedule Rule 49,                       !- Name
  {df70f07a-7a11-413a-893c-2db3ff51d93f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {de0d55a1-4d6a-4c13-bac2-cf6252cada3b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {de0d55a1-4d6a-4c13-bac2-cf6252cada3b}, !- Handle
  SchoolPrimary Kitchen_Exhaust_SCH Wkdy Day 2, !- Name
  {0448cb52-e41d-48d1-9c96-6e54e4b7fde8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {8f68f77f-3fa4-41b3-8542-d933119f181f}, !- Handle
  SchoolSecondary Kitchen_Exhaust_SCH_DCV, !- Name
  {b76b50c8-c640-4aac-8edf-27dab32b69a1}, !- Schedule Type Limits Name
  {99b9809b-afc5-4684-a546-0e8d73cf8381}, !- Default Day Schedule Name
  {466090db-1626-47ef-a585-a977094d2ef3}, !- Summer Design Day Schedule Name
  {3ea8bc2f-0b7c-4d60-9158-5b47c63e749b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {99b9809b-afc5-4684-a546-0e8d73cf8381}, !- Handle
  SchoolSecondary Kitchen_Exhaust_SCH_DCV Default, !- Name
  {b76b50c8-c640-4aac-8edf-27dab32b69a1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e5983ad3-5bd1-4f0a-b761-18bc1ee7eaff}, !- Handle
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3ea8bc2f-0b7c-4d60-9158-5b47c63e749b}, !- Handle
  SchoolSecondary Kitchen_Exhaust_SCH_DCV Winter Design Day, !- Name
  {b76b50c8-c640-4aac-8edf-27dab32b69a1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3bc51dcd-8d8a-4e2f-9307-bc872692736d}, !- Handle
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {466090db-1626-47ef-a585-a977094d2ef3}, !- Handle
  SchoolSecondary Kitchen_Exhaust_SCH_DCV Summer Design Day, !- Name
  {b76b50c8-c640-4aac-8edf-27dab32b69a1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {b76b50c8-c640-4aac-8edf-27dab32b69a1}, !- Handle
  Dimensionless,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Ruleset,
  {20b3692c-2857-4e1b-9812-e4624c3689c6}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule, !- Name
  {b76b50c8-c640-4aac-8edf-27dab32b69a1}, !- Schedule Type Limits Name
  {8ec1a431-6efa-4d3b-b984-a526d5d5b011}, !- Default Day Schedule Name
  {ebfe2c83-a1c8-4473-92dc-73bf1656ba93}, !- Summer Design Day Schedule Name
  {bf518f61-ac92-4b80-ad9d-9ef122e42821}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8ec1a431-6efa-4d3b-b984-a526d5d5b011}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default, !- Name
  {b76b50c8-c640-4aac-8edf-27dab32b69a1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e5135755-7745-4f07-9595-a19170552da5}, !- Handle
  Schedule Rule 50,                       !- Name
  {20b3692c-2857-4e1b-9812-e4624c3689c6}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {903b4c2c-35d1-4c5c-bf41-e230c75610bc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {903b4c2c-35d1-4c5c-bf41-e230c75610bc}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wkdy Day, !- Name
  {b76b50c8-c640-4aac-8edf-27dab32b69a1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.746296296296296,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {cef1126c-f205-475d-869f-2e4e61672fe2}, !- Handle
  Schedule Rule 51,                       !- Name
  {20b3692c-2857-4e1b-9812-e4624c3689c6}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {cd2a9f32-31ad-4cf7-bb1d-a236b5bc0f94}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {cd2a9f32-31ad-4cf7-bb1d-a236b5bc0f94}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wknd Day, !- Name
  {b76b50c8-c640-4aac-8edf-27dab32b69a1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {904d2113-8e2e-4ebf-8a29-6713dee80065}, !- Handle
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bf518f61-ac92-4b80-ad9d-9ef122e42821}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Winter Design Day, !- Name
  {b76b50c8-c640-4aac-8edf-27dab32b69a1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.746296296296296,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {b5f1056c-9591-416d-b564-6afd102936eb}, !- Handle
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ebfe2c83-a1c8-4473-92dc-73bf1656ba93}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Summer Design Day, !- Name
  {b76b50c8-c640-4aac-8edf-27dab32b69a1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.746296296296296,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b979ea57-432d-4187-bd47-852826e43cc0}, !- Handle
  Schedule Rule 52,                       !- Name
  {20b3692c-2857-4e1b-9812-e4624c3689c6}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2936b6d7-feed-41d5-9e17-5a608d1c99dc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {2936b6d7-feed-41d5-9e17-5a608d1c99dc}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wkdy Day 1, !- Name
  {b76b50c8-c640-4aac-8edf-27dab32b69a1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.746296296296296,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {adbdfca6-bc03-416a-b431-7b4ec6a129d4}, !- Handle
  Schedule Rule 53,                       !- Name
  {20b3692c-2857-4e1b-9812-e4624c3689c6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1248bdb7-ada4-4729-addc-0eac74caedf0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {1248bdb7-ada4-4729-addc-0eac74caedf0}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wknd Day 1, !- Name
  {b76b50c8-c640-4aac-8edf-27dab32b69a1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f0387a41-e0a0-44b6-bf1b-5802b42e5132}, !- Handle
  Schedule Rule 54,                       !- Name
  {20b3692c-2857-4e1b-9812-e4624c3689c6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f71070cf-6bef-485d-b7f2-f8e167222123}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f71070cf-6bef-485d-b7f2-f8e167222123}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wkdy Day 2, !- Name
  {b76b50c8-c640-4aac-8edf-27dab32b69a1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.746296296296296,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Node,
  {41482119-ece2-4c1b-8f5e-95ae844a7220}, !- Handle
  Node 227,                               !- Name
  {5ac3688f-4f6e-423b-8bdb-c49f0cc155bd}, !- Inlet Port
  {4f993d3c-4b5d-4d82-8159-dc0fc0d9a257}; !- Outlet Port

OS:Connection,
  {5ac3688f-4f6e-423b-8bdb-c49f0cc155bd}, !- Handle
  {26912566-d967-48be-9377-b0c31374fa95}, !- Name
  {c7d23601-4f65-492b-a96a-d9975a5a4fd8}, !- Source Object
  3,                                      !- Outlet Port
  {41482119-ece2-4c1b-8f5e-95ae844a7220}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f993d3c-4b5d-4d82-8159-dc0fc0d9a257}, !- Handle
  {07cfe401-920a-48fe-9901-4571971ddeaf}, !- Name
  {41482119-ece2-4c1b-8f5e-95ae844a7220}, !- Source Object
  3,                                      !- Outlet Port
  {ffd58ab3-34f9-4503-911e-b6040950df70}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {cf8d1d9e-48ad-43c2-ab84-387e38c06294}, !- Handle
  Node 228,                               !- Name
  {e6c8e4e9-efda-488c-97fe-6bf2dc544459}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e6c8e4e9-efda-488c-97fe-6bf2dc544459}, !- Handle
  {145229c0-5785-4503-8544-7f98c8ab899b}, !- Name
  {ffd58ab3-34f9-4503-911e-b6040950df70}, !- Source Object
  7,                                      !- Outlet Port
  {cf8d1d9e-48ad-43c2-ab84-387e38c06294}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {c123a871-c086-4f1a-9844-8622591a9544}, !- Handle
  Bath_ZN_1_FLR_1 ZN Exhaust Fan,         !- Name
  {73e052f9-b4bc-448c-8220-2e70b948e736}, !- Availability Schedule Name
  0.1595,                                 !- Fan Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.28316846592,                          !- Maximum Flow Rate {m3/s}
  {6852702a-deb1-440a-97a8-86f2f4b7c737}, !- Air Inlet Node Name
  {5bec7624-598b-45f9-8758-85789c83d7dc}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Schedule:Ruleset,
  {73e052f9-b4bc-448c-8220-2e70b948e736}, !- Handle
  SchoolPrimary Hours_of_operation,       !- Name
  {0448cb52-e41d-48d1-9c96-6e54e4b7fde8}, !- Schedule Type Limits Name
  {e4f011e6-06f0-43bb-9537-1315047cfb23}, !- Default Day Schedule Name
  {eff055af-31a5-4d59-b45f-b52cc900732c}, !- Summer Design Day Schedule Name
  {2bc478c1-93a1-43ef-ac8e-4c5aeb506ba6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e4f011e6-06f0-43bb-9537-1315047cfb23}, !- Handle
  SchoolPrimary Hours_of_operation Default, !- Name
  {0448cb52-e41d-48d1-9c96-6e54e4b7fde8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a88f0e83-e7ac-4043-b1cf-a52c66792540}, !- Handle
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2bc478c1-93a1-43ef-ac8e-4c5aeb506ba6}, !- Handle
  SchoolPrimary Hours_of_operation Winter Design Day, !- Name
  {0448cb52-e41d-48d1-9c96-6e54e4b7fde8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {bc771639-ebf1-4bf9-b283-0fc535418f3b}, !- Handle
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {eff055af-31a5-4d59-b45f-b52cc900732c}, !- Handle
  SchoolPrimary Hours_of_operation Summer Design Day, !- Name
  {0448cb52-e41d-48d1-9c96-6e54e4b7fde8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c8dd8ade-416f-4a26-87a1-abef8bb68c9a}, !- Handle
  Schedule Rule 55,                       !- Name
  {73e052f9-b4bc-448c-8220-2e70b948e736}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c7d8ce34-141e-429f-bbab-cd7f699283d3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c7d8ce34-141e-429f-bbab-cd7f699283d3}, !- Handle
  SchoolPrimary Hours_of_operation WntrDsn|SmrDsn|Wkdy Day, !- Name
  {0448cb52-e41d-48d1-9c96-6e54e4b7fde8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Node,
  {742f6520-0692-421a-9e65-9274bd43dbbc}, !- Handle
  Node 229,                               !- Name
  {43107692-e32f-4294-a667-1214e9e1337b}, !- Inlet Port
  {6852702a-deb1-440a-97a8-86f2f4b7c737}; !- Outlet Port

OS:Connection,
  {43107692-e32f-4294-a667-1214e9e1337b}, !- Handle
  {c4db3b65-c5b3-43a8-b0cb-e7aec7f9421c}, !- Name
  {d8efcf1b-3d3c-41d6-a52c-c7b0a5e96838}, !- Source Object
  3,                                      !- Outlet Port
  {742f6520-0692-421a-9e65-9274bd43dbbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6852702a-deb1-440a-97a8-86f2f4b7c737}, !- Handle
  {33b9ce24-b1f4-48a6-a564-d6d70cc8f4d8}, !- Name
  {742f6520-0692-421a-9e65-9274bd43dbbc}, !- Source Object
  3,                                      !- Outlet Port
  {c123a871-c086-4f1a-9844-8622591a9544}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f9ff2431-4b1f-479f-85f4-e7166ff64956}, !- Handle
  Node 230,                               !- Name
  {5bec7624-598b-45f9-8758-85789c83d7dc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5bec7624-598b-45f9-8758-85789c83d7dc}, !- Handle
  {2cb7c116-047c-4160-91a8-5ceeed2f9cd4}, !- Name
  {c123a871-c086-4f1a-9844-8622591a9544}, !- Source Object
  7,                                      !- Outlet Port
  {f9ff2431-4b1f-479f-85f4-e7166ff64956}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {9e01f7c8-f2b0-4a80-8e6e-7d932a9e0285}, !- Handle
  Refrigeration Defrost Schedule,         !- Name
  {ebbdbff2-7041-42d2-ac66-5d35825a5614}, !- Schedule Type Limits Name
  {3f187dcc-bca5-4789-b760-c9bef7f547d8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3f187dcc-bca5-4789-b760-c9bef7f547d8}, !- Handle
  Refrigeration Defrost Schedule Default, !- Name
  {ebbdbff2-7041-42d2-ac66-5d35825a5614}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  20,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  23,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  20,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {be90b83e-c7a9-4d57-8e59-96b93a8608a0}, !- Handle
  Refrigeration Defrost DripDown Schedule, !- Name
  {ebbdbff2-7041-42d2-ac66-5d35825a5614}, !- Schedule Type Limits Name
  {221222de-fb13-4d24-a768-179c9a8f2cba}; !- Default Day Schedule Name

OS:Schedule:Day,
  {221222de-fb13-4d24-a768-179c9a8f2cba}, !- Handle
  Refrigeration Defrost DripDown Schedule Default, !- Name
  {ebbdbff2-7041-42d2-ac66-5d35825a5614}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  23,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  30,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {2555d2ac-79d8-4f8c-9ac9-f628ea6b7899}, !- Handle
  Refrigeration Case Credit Schedule,     !- Name
  {ebbdbff2-7041-42d2-ac66-5d35825a5614}, !- Schedule Type Limits Name
  {ded32d14-1a0c-4f5b-8bb4-1e1623ad0514}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ded32d14-1a0c-4f5b-8bb4-1e1623ad0514}, !- Handle
  Refrigeration Case Credit Schedule Default, !- Name
  {ebbdbff2-7041-42d2-ac66-5d35825a5614}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2;                                    !- Value Until Time 3

OS:Refrigeration:Case,
  {7f214193-499c-46e8-9144-99d48ef01333}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN Walkin Freezer,   !- Name
  {28ee45fa-0173-4678-9a09-f66bde697e19}, !- Availability Schedule Name
  {7c89b428-cbfe-4209-a700-13589bb27307}, !- Zone Name
  23.8888888888889,                       !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  734,                                    !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.1,                                    !- Rated Latent Heat Ratio
  0.4,                                    !- Rated Runtime Fraction
  3.66,                                   !- Case Length {m}
  -23,                                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,                  !- Latent Case Credit Curve Type
  {d97b3dfc-51c9-4412-8377-f6bd3feaeb7f}, !- Latent Case Credit Curve Name
  68.3,                                   !- Standard Case Fan Power per Unit Length {W/m}
  68.3,                                   !- Operating Case Fan Power per Unit Length {W/m}
  33,                                     !- Standard Case Lighting Power per Unit Length {W/m}
  ,                                       !- Installed Case Lighting Power per Unit Length {W/m}
  {375baa38-2a60-486c-9ad7-7b3b6dcecda9}, !- Case Lighting Schedule Name
  1,                                      !- Fraction of Lighting Energy to Case
  ,                                       !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                                       !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  0,                                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  0,                                      !- Case Height {m}
  0,                                      !- Fraction of Anti-Sweat Heater Energy to Case
  410,                                    !- Case Defrost Power per Unit Length {W/m}
  Electric,                               !- Case Defrost Type
  {9e01f7c8-f2b0-4a80-8e6e-7d932a9e0285}, !- Case Defrost Schedule Name
  {be90b83e-c7a9-4d57-8e59-96b93a8608a0}, !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  {974349d4-c5bf-4d5f-942a-35226a2e3b2b}, !- Refrigerated Case Restocking Schedule Name
  {2555d2ac-79d8-4f8c-9ac9-f628ea6b7899}, !- Case Credit Fraction Schedule Name
  ;                                       !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:Curve:Cubic,
  {acf30d8b-74bb-467b-9172-497dad41e926}, !- Handle
  Refrigeration Case Latent Credit Curve, !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  -6.02558e-005,                          !- Coefficient3 x**2
  1.23732e-006,                           !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

OS:Schedule:Ruleset,
  {375baa38-2a60-486c-9ad7-7b3b6dcecda9}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH,         !- Name
  {ebbdbff2-7041-42d2-ac66-5d35825a5614}, !- Schedule Type Limits Name
  {587d93a2-1836-4a10-bfce-5c5dfde1cc3c}, !- Default Day Schedule Name
  {5756ed4f-a4ba-460f-8144-3f911cbc1f5f}, !- Summer Design Day Schedule Name
  {e0ae3ea2-0ab6-425a-b31e-93ca91fafb3d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {587d93a2-1836-4a10-bfce-5c5dfde1cc3c}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Default, !- Name
  {ebbdbff2-7041-42d2-ac66-5d35825a5614}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {66e1a1ac-1184-448c-9bd2-2596302db6b0}, !- Handle
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5756ed4f-a4ba-460f-8144-3f911cbc1f5f}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Summer Design Day, !- Name
  {ebbdbff2-7041-42d2-ac66-5d35825a5614}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f0e8e96c-ed50-461c-aa79-078439309fc4}, !- Handle
  Schedule Rule 56,                       !- Name
  {375baa38-2a60-486c-9ad7-7b3b6dcecda9}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {477b6bec-307b-4151-9400-33d40b6a2f40}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {477b6bec-307b-4151-9400-33d40b6a2f40}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Wkdy Day, !- Name
  {ebbdbff2-7041-42d2-ac66-5d35825a5614}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {504e2082-9073-4a1b-a356-b1a63d13805f}, !- Handle
  Schedule Rule 57,                       !- Name
  {375baa38-2a60-486c-9ad7-7b3b6dcecda9}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {551aeae5-8f90-4cce-9031-730216b5ba18}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {551aeae5-8f90-4cce-9031-730216b5ba18}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Wknd Day, !- Name
  {ebbdbff2-7041-42d2-ac66-5d35825a5614}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {6521f7d6-83e1-45e0-b553-1c611b206a9d}, !- Handle
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e0ae3ea2-0ab6-425a-b31e-93ca91fafb3d}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Winter Design Day, !- Name
  {ebbdbff2-7041-42d2-ac66-5d35825a5614}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bf054084-756f-4ce4-a459-007e57b77c28}, !- Handle
  Schedule Rule 58,                       !- Name
  {375baa38-2a60-486c-9ad7-7b3b6dcecda9}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {76e2e115-ae91-4424-9f08-1380a1540d90}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {76e2e115-ae91-4424-9f08-1380a1540d90}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Wkdy Day 1, !- Name
  {ebbdbff2-7041-42d2-ac66-5d35825a5614}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {eb3f6761-c9c0-4915-bfd0-0f02eafb89df}, !- Handle
  Schedule Rule 59,                       !- Name
  {375baa38-2a60-486c-9ad7-7b3b6dcecda9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5bc6e14d-00de-48c3-b382-077c91811d2e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {5bc6e14d-00de-48c3-b382-077c91811d2e}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Wknd Day 1, !- Name
  {ebbdbff2-7041-42d2-ac66-5d35825a5614}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {fb384f5a-b971-4586-a4bf-ee65b7fdf3c8}, !- Handle
  Schedule Rule 60,                       !- Name
  {375baa38-2a60-486c-9ad7-7b3b6dcecda9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bc15d1af-94ae-4a42-9454-72dcd17b940c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bc15d1af-94ae-4a42-9454-72dcd17b940c}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Wkdy Day 2, !- Name
  {ebbdbff2-7041-42d2-ac66-5d35825a5614}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Curve:Cubic,
  {d97b3dfc-51c9-4412-8377-f6bd3feaeb7f}, !- Handle
  Single Shelf Horizontal Latent Energy Multiplier_Pre2004, !- Name
  0.020376,                               !- Coefficient1 Constant
  0.00024378,                             !- Coefficient2 x
  1.14e-005,                              !- Coefficient3 x**2
  1.811e-007,                             !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

OS:Schedule:Ruleset,
  {974349d4-c5bf-4d5f-942a-35226a2e3b2b}, !- Handle
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched, !- Name
  {acbdcb86-99c4-455d-aec9-75c40963a2e9}, !- Schedule Type Limits Name
  {5077d537-1afa-4109-8c9c-5b270f7a26fa}, !- Default Day Schedule Name
  {6d93ca5e-968f-4c07-976a-08256d5e6f93}, !- Summer Design Day Schedule Name
  {a379dedb-4217-4279-9ff8-e0d6ec8842a2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5077d537-1afa-4109-8c9c-5b270f7a26fa}, !- Handle
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched Default, !- Name
  {acbdcb86-99c4-455d-aec9-75c40963a2e9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  725,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  417,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  290,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {0d26d3eb-8e72-45f2-8589-7a7b949278c1}, !- Handle
  Schedule Day 45,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a379dedb-4217-4279-9ff8-e0d6ec8842a2}, !- Handle
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched Winter Design Day, !- Name
  {acbdcb86-99c4-455d-aec9-75c40963a2e9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  125,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  117,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  90,                                     !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  125,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  117,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Day,
  {4bfd111a-154c-4fba-ac41-23ea62e8f612}, !- Handle
  Schedule Day 46,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6d93ca5e-968f-4c07-976a-08256d5e6f93}, !- Handle
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched Summer Design Day, !- Name
  {acbdcb86-99c4-455d-aec9-75c40963a2e9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  125,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  117,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  90,                                     !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  125,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  117,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {83f22451-89f8-4049-9992-c54a33f2c085}, !- Handle
  Schedule Rule 61,                       !- Name
  {974349d4-c5bf-4d5f-942a-35226a2e3b2b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6f582899-6715-45ec-81eb-fbca51e69b22}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6f582899-6715-45ec-81eb-fbca51e69b22}, !- Handle
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched WntrDsn|SmrDsn|Wknd|Mon|Wed|Thu Day, !- Name
  {acbdcb86-99c4-455d-aec9-75c40963a2e9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  125,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  117,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  90,                                     !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  125,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  117,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:ScheduleTypeLimits,
  {acbdcb86-99c4-455d-aec9-75c40963a2e9}, !- Handle
  LinearPowerDensity,                     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  LinearPowerDensity;                     !- Unit Type

OS:Refrigeration:Compressor,
  {87bd9b23-7137-4490-af6f-414315e96bb9}, !- Handle
  Refrigeration Compressor 1,             !- Name
  {883fa66c-24a9-4c7d-b779-71b32b25cc53}, !- Refrigeration Compressor Power Curve Name
  {2e29eedb-6017-4ecb-83a7-24603c068d08}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {883fa66c-24a9-4c7d-b779-71b32b25cc53}, !- Handle
  Refrigeration Compressor Power Curve,   !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x {BasedOnField A2}
  7.2,                                    !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  60,                                     !- Maximum Value of y {BasedOnField A3}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {2e29eedb-6017-4ecb-83a7-24603c068d08}, !- Handle
  Refrigeration Compressor Capacity Curve, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x {BasedOnField A2}
  7.2,                                    !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  60,                                     !- Maximum Value of y {BasedOnField A3}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Condenser:AirCooled,
  {e84c8e38-127e-4cf5-9aa6-a6f702db0f0e}, !- Handle
  Refrigeration Condenser Air Cooled 1,   !- Name
  {f52f74cf-5f3e-4687-a713-b7f6201d1c95}, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  VariableSpeed,                          !- Condenser Fan Speed Control Type
  750,                                    !- Rated Fan Power {W}
  0.25;                                   !- Minimum Fan Air Flow Ratio {dimensionless}

OS:Curve:Linear,
  {f52f74cf-5f3e-4687-a713-b7f6201d1c95}, !- Handle
  Refrigeration Condenser Air Cooled HR Curve, !- Name
  0,                                      !- Coefficient1 Constant
  22000,                                  !- Coefficient2 x
  5,                                      !- Minimum Value of x {BasedOnField A2}
  22.2;                                   !- Maximum Value of x {BasedOnField A2}

OS:Refrigeration:System,
  {12791f06-2dbc-4281-823d-25e6f9a5e0ec}, !- Handle
  Refrigeration System 1,                 !- Name
  {2494184d-29cc-43fa-b595-116d26e235c3}, !- Refrigerated CaseAndWalkInList Name
  {f7593a06-a21e-45e1-b1f7-d64475063980}, !- Refrigeration TransferLoad List Name
  {e84c8e38-127e-4cf5-9aa6-a6f702db0f0e}, !- Refrigeration Condenser Name
  {05043950-2f65-4d43-83a6-7963d2fe1af1}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  ,                                       !- Sum UA Suction Piping {W/K}
  {7c89b428-cbfe-4209-a700-13589bb27307}, !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {be2671ff-16ec-4b38-8b4d-ba1f677faadc}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {2494184d-29cc-43fa-b595-116d26e235c3}, !- Handle
  Refrigeration System 1 Case and Walkin List, !- Name
  {7f214193-499c-46e8-9144-99d48ef01333}; !- Model Object 1

OS:ModelObjectList,
  {f7593a06-a21e-45e1-b1f7-d64475063980}, !- Handle
  Refrigeration System 1 Transfer Load List; !- Name

OS:ModelObjectList,
  {05043950-2f65-4d43-83a6-7963d2fe1af1}, !- Handle
  Refrigeration System 1 Compressor List, !- Name
  {87bd9b23-7137-4490-af6f-414315e96bb9}; !- Model Object 1

OS:ModelObjectList,
  {be2671ff-16ec-4b38-8b4d-ba1f677faadc}, !- Handle
  Refrigeration System 1 High Stage Compressor List; !- Name

OS:Schedule:Ruleset,
  {b63c0563-6fa5-4757-8718-504059937f4f}, !- Handle
  Refrigeration Defrost Schedule 1,       !- Name
  {ebbdbff2-7041-42d2-ac66-5d35825a5614}, !- Schedule Type Limits Name
  {ad4a5b78-cd39-4f2a-ba51-018000d673e5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ad4a5b78-cd39-4f2a-ba51-018000d673e5}, !- Handle
  Refrigeration Defrost Schedule Default 1, !- Name
  {ebbdbff2-7041-42d2-ac66-5d35825a5614}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {dcbd21f6-40cf-4828-8d13-65441e3638d4}, !- Handle
  Refrigeration Defrost DripDown Schedule 1, !- Name
  ,                                       !- Schedule Type Limits Name
  {4b82c070-0d98-42bd-ac0a-a677a9c32fb9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4b82c070-0d98-42bd-ac0a-a677a9c32fb9}, !- Handle
  Refrigeration Defrost DripDown Schedule Default 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  23,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  30,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {1658fe79-1c6c-45a8-83d3-ea4741314998}, !- Handle
  Refrigeration Case Credit Schedule 1,   !- Name
  ,                                       !- Schedule Type Limits Name
  {353b63d5-f7fe-4ad7-a19e-733588f9dc5e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {353b63d5-f7fe-4ad7-a19e-733588f9dc5e}, !- Handle
  Refrigeration Case Credit Schedule Default 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2;                                    !- Value Until Time 3

OS:Refrigeration:Case,
  {16ed4d9b-1e5d-43d6-8082-b3269139da91}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN Display Case,     !- Name
  {28ee45fa-0173-4678-9a09-f66bde697e19}, !- Availability Schedule Name
  {7c89b428-cbfe-4209-a700-13589bb27307}, !- Zone Name
  23.8888888888889,                       !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  734,                                    !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.08,                                   !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  3.66,                                   !- Case Length {m}
  2.00000000000006,                       !- Case Operating Temperature {C}
  CaseTemperatureMethod,                  !- Latent Case Credit Curve Type
  {8939b2fe-2cf3-434c-9b76-956cccaf4e5c}, !- Latent Case Credit Curve Name
  55,                                     !- Standard Case Fan Power per Unit Length {W/m}
  55,                                     !- Operating Case Fan Power per Unit Length {W/m}
  33,                                     !- Standard Case Lighting Power per Unit Length {W/m}
  ,                                       !- Installed Case Lighting Power per Unit Length {W/m}
  {375baa38-2a60-486c-9ad7-7b3b6dcecda9}, !- Case Lighting Schedule Name
  1,                                      !- Fraction of Lighting Energy to Case
  ,                                       !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                                       !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  0,                                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  0,                                      !- Case Height {m}
  0.2,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  {b63c0563-6fa5-4757-8718-504059937f4f}, !- Case Defrost Schedule Name
  ,                                       !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0.05,                                   !- Under Case HVAC Return Air Fraction
  {974349d4-c5bf-4d5f-942a-35226a2e3b2b}, !- Refrigerated Case Restocking Schedule Name
  ,                                       !- Case Credit Fraction Schedule Name
  ;                                       !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:Curve:Cubic,
  {1c0346a9-6d02-4b83-9b3f-7b3361137bbb}, !- Handle
  Refrigeration Case Latent Credit Curve 1, !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  -6.02558e-005,                          !- Coefficient3 x**2
  1.23732e-006,                           !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

OS:Curve:Cubic,
  {8939b2fe-2cf3-434c-9b76-956cccaf4e5c}, !- Handle
  Multi Shelf Vertical Latent Energy Multiplier, !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  -6.02558e-005,                          !- Coefficient3 x**2
  1.23732e-006,                           !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

OS:Refrigeration:Compressor,
  {b944a9b1-c006-49a5-9ebd-861f84f7ea9e}, !- Handle
  Refrigeration Compressor 2,             !- Name
  {8df73850-3530-49bd-9947-c92adf725ac3}, !- Refrigeration Compressor Power Curve Name
  {1a7612e3-b1d3-4c12-bc7b-c8fa9986871f}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {8df73850-3530-49bd-9947-c92adf725ac3}, !- Handle
  Refrigeration Compressor Power Curve 1, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x {BasedOnField A2}
  7.2,                                    !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  60,                                     !- Maximum Value of y {BasedOnField A3}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {1a7612e3-b1d3-4c12-bc7b-c8fa9986871f}, !- Handle
  Refrigeration Compressor Capacity Curve 1, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x {BasedOnField A2}
  7.2,                                    !- Maximum Value of x {BasedOnField A2}
  10,                                     !- Minimum Value of y {BasedOnField A3}
  60,                                     !- Maximum Value of y {BasedOnField A3}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Condenser:AirCooled,
  {52ebcfed-b1c8-4154-8551-de3d35a25047}, !- Handle
  Refrigeration Condenser Air Cooled 2,   !- Name
  {44d1d1c7-95b4-43a7-9014-2790f06bc329}, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  VariableSpeed,                          !- Condenser Fan Speed Control Type
  750,                                    !- Rated Fan Power {W}
  0.25;                                   !- Minimum Fan Air Flow Ratio {dimensionless}

OS:Curve:Linear,
  {44d1d1c7-95b4-43a7-9014-2790f06bc329}, !- Handle
  Refrigeration Condenser Air Cooled HR Curve 1, !- Name
  0,                                      !- Coefficient1 Constant
  22000,                                  !- Coefficient2 x
  5,                                      !- Minimum Value of x {BasedOnField A2}
  22.2;                                   !- Maximum Value of x {BasedOnField A2}

OS:Refrigeration:System,
  {7cfc7135-1ce3-434d-b761-d2b60c1a849c}, !- Handle
  Refrigeration System 2,                 !- Name
  {5e1f47d3-eb08-4256-806f-290c524a39d8}, !- Refrigerated CaseAndWalkInList Name
  {a1cfb02a-3148-4557-9a2c-e46bbf6e4455}, !- Refrigeration TransferLoad List Name
  {52ebcfed-b1c8-4154-8551-de3d35a25047}, !- Refrigeration Condenser Name
  {49bb173b-5137-4149-b747-fc00ccd68301}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  ,                                       !- Sum UA Suction Piping {W/K}
  {7c89b428-cbfe-4209-a700-13589bb27307}, !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {fba27855-1de2-464c-b475-db2aa341f78a}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {5e1f47d3-eb08-4256-806f-290c524a39d8}, !- Handle
  Refrigeration System 2 Case and Walkin List, !- Name
  {16ed4d9b-1e5d-43d6-8082-b3269139da91}; !- Model Object 1

OS:ModelObjectList,
  {a1cfb02a-3148-4557-9a2c-e46bbf6e4455}, !- Handle
  Refrigeration System 2 Transfer Load List; !- Name

OS:ModelObjectList,
  {49bb173b-5137-4149-b747-fc00ccd68301}, !- Handle
  Refrigeration System 2 Compressor List, !- Name
  {b944a9b1-c006-49a5-9ebd-861f84f7ea9e}; !- Model Object 1

OS:ModelObjectList,
  {fba27855-1de2-464c-b475-db2aa341f78a}, !- Handle
  Refrigeration System 2 High Stage Compressor List; !- Name

OS:PlantLoop,
  {0da3ecd5-41aa-4aed-a363-ef34b69f9488}, !- Handle
  main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {232a0935-c8e3-4f92-9042-026f96a531a2}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {d7d7328f-8fea-4477-83d8-72db91d43006}, !- Plant Side Inlet Node Name
  {8ca6e0b1-58ba-4d39-8275-e5fe115e0c4d}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {ee45231d-e17b-4127-a32f-6fe2bd39b0ee}, !- Demand Side Inlet Node Name
  {3a1a0715-8976-4488-a19c-29498e916f5e}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {b0dfb0ee-8706-4725-9438-3307dcf12fb6}, !- Handle
  {0da3ecd5-41aa-4aed-a363-ef34b69f9488}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {80cb680d-4a99-4459-a863-769a3c4f805e}, !- Handle
  Node 231,                               !- Name
  {d7d7328f-8fea-4477-83d8-72db91d43006}, !- Inlet Port
  {76aadc0e-310e-4d3b-a436-941bfb6b8602}; !- Outlet Port

OS:Node,
  {232a0935-c8e3-4f92-9042-026f96a531a2}, !- Handle
  Node 232,                               !- Name
  {2875f637-f5d4-442a-9e59-0b282a447453}, !- Inlet Port
  {8ca6e0b1-58ba-4d39-8275-e5fe115e0c4d}; !- Outlet Port

OS:Node,
  {c447429f-9bbd-42a1-b3c8-85210bf38625}, !- Handle
  Node 233,                               !- Name
  {dc58c275-fcc3-4280-bdcb-0fd70194a119}, !- Inlet Port
  {9c261430-5f13-411c-8b21-f80ee45f68f9}; !- Outlet Port

OS:Connector:Mixer,
  {a39b18b0-e16d-44ba-8d5a-66efe0999d44}, !- Handle
  Connector Mixer 3,                      !- Name
  {e784e397-e8ad-41f5-b050-7fc9ec8e6724}, !- Outlet Branch Name
  {3bb7468f-3516-4c7e-bd40-5d93e05dfbce}, !- Inlet Branch Name 1
  {b616ee0a-bf86-4518-8f4e-2b5fd49fc407}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {ad4c2958-0cba-4863-ac0e-74c7ee0d0e63}, !- Handle
  Connector Splitter 3,                   !- Name
  {09adc6f8-9b1f-483c-80b0-04f0552bbf76}, !- Inlet Branch Name
  {dc58c275-fcc3-4280-bdcb-0fd70194a119}, !- Outlet Branch Name 1
  {51326e98-832d-48a9-8a01-233498564aef}; !- Outlet Branch Name 2

OS:Connection,
  {d7d7328f-8fea-4477-83d8-72db91d43006}, !- Handle
  {8fc03ff1-bb1b-4422-a5c4-508b14e2b16e}, !- Name
  {0da3ecd5-41aa-4aed-a363-ef34b69f9488}, !- Source Object
  13,                                     !- Outlet Port
  {80cb680d-4a99-4459-a863-769a3c4f805e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc58c275-fcc3-4280-bdcb-0fd70194a119}, !- Handle
  {bf22190c-ccd7-43e2-8d4e-f254cb7e04e4}, !- Name
  {ad4c2958-0cba-4863-ac0e-74c7ee0d0e63}, !- Source Object
  3,                                      !- Outlet Port
  {c447429f-9bbd-42a1-b3c8-85210bf38625}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ca6e0b1-58ba-4d39-8275-e5fe115e0c4d}, !- Handle
  {0ab5c044-72b5-40fa-a802-396fa7643d46}, !- Name
  {232a0935-c8e3-4f92-9042-026f96a531a2}, !- Source Object
  3,                                      !- Outlet Port
  {0da3ecd5-41aa-4aed-a363-ef34b69f9488}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {18b94776-08d8-4e63-a3f0-d3a07fb683da}, !- Handle
  Node 234,                               !- Name
  {ee45231d-e17b-4127-a32f-6fe2bd39b0ee}, !- Inlet Port
  {ceea3f3d-92a3-4f25-a987-52637fe21ea8}; !- Outlet Port

OS:Node,
  {28cdfc12-8746-429c-87f1-6f2256fee39b}, !- Handle
  Node 235,                               !- Name
  {808c8cf9-af3f-4a09-a2f9-e4858872fae7}, !- Inlet Port
  {3a1a0715-8976-4488-a19c-29498e916f5e}; !- Outlet Port

OS:Node,
  {30b46330-04a2-453b-bfaf-fd531c395acc}, !- Handle
  Node 236,                               !- Name
  {db655cd5-eb22-4540-a98b-c74914a4194a}, !- Inlet Port
  {8cbb55db-6036-44e8-a86f-75599b9ed992}; !- Outlet Port

OS:Connector:Mixer,
  {c1bafa63-2156-4458-9623-6ba502644ca7}, !- Handle
  Connector Mixer 4,                      !- Name
  {5dc417ae-c7c0-4d6d-bab9-f8bea5db9b2b}, !- Outlet Branch Name
  {feac37a2-9cc0-45b6-89b9-6d01b6017633}, !- Inlet Branch Name 1
  {ea97902f-7391-4e73-9b0c-d4af25090966}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {9b6e2a5e-9819-4865-89e6-ad70e1a675d1}, !- Handle
  Connector Splitter 4,                   !- Name
  {fb739e59-a8d8-4ad8-aa88-2cc012819e2a}, !- Inlet Branch Name
  {db655cd5-eb22-4540-a98b-c74914a4194a}, !- Outlet Branch Name 1
  {31aca3bb-588f-4692-9421-e867703175c9}; !- Outlet Branch Name 2

OS:Connection,
  {ee45231d-e17b-4127-a32f-6fe2bd39b0ee}, !- Handle
  {28bd5877-e328-4710-8419-f358cc813f6b}, !- Name
  {0da3ecd5-41aa-4aed-a363-ef34b69f9488}, !- Source Object
  16,                                     !- Outlet Port
  {18b94776-08d8-4e63-a3f0-d3a07fb683da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db655cd5-eb22-4540-a98b-c74914a4194a}, !- Handle
  {5b3f3483-b2e4-4a97-90a5-6be0fac9c841}, !- Name
  {9b6e2a5e-9819-4865-89e6-ad70e1a675d1}, !- Source Object
  3,                                      !- Outlet Port
  {30b46330-04a2-453b-bfaf-fd531c395acc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a1a0715-8976-4488-a19c-29498e916f5e}, !- Handle
  {c7dc61f8-3827-4523-b0d0-324994eef9ca}, !- Name
  {28cdfc12-8746-429c-87f1-6f2256fee39b}, !- Source Object
  3,                                      !- Outlet Port
  {0da3ecd5-41aa-4aed-a363-ef34b69f9488}, !- Target Object
  17;                                     !- Inlet Port

OS:ScheduleTypeLimits,
  {25c0edc6-4a8d-48dd-8654-634d131538cd}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  100,                                    !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {e985dc99-c31c-45b2-9013-494e01018673}, !- Handle
  Service Water Loop Temp - 140.0F,       !- Name
  {25c0edc6-4a8d-48dd-8654-634d131538cd}, !- Schedule Type Limits Name
  {40f61e95-bcc5-46d6-a6c6-6e4ebd6b1c8c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {40f61e95-bcc5-46d6-a6c6-6e4ebd6b1c8c}, !- Handle
  Service Water Loop Temp - 140.0F Default, !- Name
  {25c0edc6-4a8d-48dd-8654-634d131538cd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {d3147fac-31d1-4f63-9f8d-63bf717956f6}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {e985dc99-c31c-45b2-9013-494e01018673}, !- Schedule Name
  {232a0935-c8e3-4f92-9042-026f96a531a2}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {a7a89ac9-1c06-4cc6-8a5b-1a9b6b16ad1d}, !- Handle
  Service Water Loop Pump,                !- Name
  {76aadc0e-310e-4d3b-a436-941bfb6b8602}, !- Inlet Node Name
  {9c5f81ea-0175-4922-aaf8-43b26e699167}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  1,                                      !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent;                           !- Pump Control Type

OS:Node,
  {4c291b5c-234e-4f0f-942e-98836d1538d8}, !- Handle
  Node 237,                               !- Name
  {9c5f81ea-0175-4922-aaf8-43b26e699167}, !- Inlet Port
  {09adc6f8-9b1f-483c-80b0-04f0552bbf76}; !- Outlet Port

OS:Connection,
  {76aadc0e-310e-4d3b-a436-941bfb6b8602}, !- Handle
  {7d825920-58b4-42a4-8abb-f4e9c2dbbef3}, !- Name
  {80cb680d-4a99-4459-a863-769a3c4f805e}, !- Source Object
  3,                                      !- Outlet Port
  {a7a89ac9-1c06-4cc6-8a5b-1a9b6b16ad1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c5f81ea-0175-4922-aaf8-43b26e699167}, !- Handle
  {357717c2-9bcc-4f01-9a4b-e19a4c99a919}, !- Name
  {a7a89ac9-1c06-4cc6-8a5b-1a9b6b16ad1d}, !- Source Object
  3,                                      !- Outlet Port
  {4c291b5c-234e-4f0f-942e-98836d1538d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09adc6f8-9b1f-483c-80b0-04f0552bbf76}, !- Handle
  {92e33ec8-a4df-41f9-a311-93e1a4238ee6}, !- Name
  {4c291b5c-234e-4f0f-942e-98836d1538d8}, !- Source Object
  3,                                      !- Outlet Port
  {ad4c2958-0cba-4863-ac0e-74c7ee0d0e63}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {d385a1f9-4cca-48b9-a8d0-0224fb955ccd}, !- Handle
  264.0gal Natural Gas Water Heater - 2883kBtu/hr 0.78Eff, !- Name
  0.999348710968041,                      !- Tank Volume {m3}
  {e985dc99-c31c-45b2-9013-494e01018673}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  844999.800713691,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.78,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  19.9991698285524,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  19.9991698285524,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {8aa915dc-f06b-4abc-86a2-2c7e29936d21}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  5.9979925221447,                        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  5.9979925221447,                        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {9c261430-5f13-411c-8b21-f80ee45f68f9}, !- Use Side Inlet Node Name
  {4971e543-940b-45cf-9d01-ebe276562b4a}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5;                                    !- Indirect Water Heating Recovery Time {hr}

OS:Schedule:Ruleset,
  {2a13e108-96f7-455c-945f-f9e6d13c29cd}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {335c2b92-2bb3-424a-904c-a4552c79c811}, !- Schedule Type Limits Name
  {7b5d58b9-6891-4781-9751-738bab9cffe1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7b5d58b9-6891-4781-9751-738bab9cffe1}, !- Handle
  Schedule Day 47,                        !- Name
  {335c2b92-2bb3-424a-904c-a4552c79c811}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {935031e0-62a5-4333-8288-8a64c4fbb4cc}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {335c2b92-2bb3-424a-904c-a4552c79c811}, !- Schedule Type Limits Name
  {82461529-c522-437b-abcc-d36c46199af7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {82461529-c522-437b-abcc-d36c46199af7}, !- Handle
  Schedule Day 48,                        !- Name
  {335c2b92-2bb3-424a-904c-a4552c79c811}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {8aa915dc-f06b-4abc-86a2-2c7e29936d21}, !- Handle
  Water Heater Ambient Temp Schedule - 70F, !- Name
  {25c0edc6-4a8d-48dd-8654-634d131538cd}, !- Schedule Type Limits Name
  {433cf962-d2bd-4dce-8d2c-6ed2dcd8922b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {433cf962-d2bd-4dce-8d2c-6ed2dcd8922b}, !- Handle
  Water Heater Ambient Temp Schedule - 70F Default, !- Name
  {25c0edc6-4a8d-48dd-8654-634d131538cd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {e1aa4df7-2e2c-4c8b-8a5a-466005eb60bf}, !- Handle
  Node 238,                               !- Name
  {4971e543-940b-45cf-9d01-ebe276562b4a}, !- Inlet Port
  {3bb7468f-3516-4c7e-bd40-5d93e05dfbce}; !- Outlet Port

OS:Connection,
  {9c261430-5f13-411c-8b21-f80ee45f68f9}, !- Handle
  {0f53792b-1116-443c-be73-a289b6963db1}, !- Name
  {c447429f-9bbd-42a1-b3c8-85210bf38625}, !- Source Object
  3,                                      !- Outlet Port
  {d385a1f9-4cca-48b9-a8d0-0224fb955ccd}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {4971e543-940b-45cf-9d01-ebe276562b4a}, !- Handle
  {fa2eefdd-906f-4fe8-a2a5-1f09400282ff}, !- Name
  {d385a1f9-4cca-48b9-a8d0-0224fb955ccd}, !- Source Object
  32,                                     !- Outlet Port
  {e1aa4df7-2e2c-4c8b-8a5a-466005eb60bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3bb7468f-3516-4c7e-bd40-5d93e05dfbce}, !- Handle
  {8a705506-ae20-42e8-96eb-b56c97ad72f6}, !- Name
  {e1aa4df7-2e2c-4c8b-8a5a-466005eb60bf}, !- Source Object
  3,                                      !- Outlet Port
  {a39b18b0-e16d-44ba-8d5a-66efe0999d44}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {8319debd-091c-407a-b971-f5ac6444d8fe}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {43bfc806-0c65-4a9f-aa5b-c2190efd9a72}, !- Inlet Node Name
  {4dc75064-0911-4ae8-a1eb-0e079a5d5fee}; !- Outlet Node Name

OS:Node,
  {20c3d46a-c756-4b90-849a-ebd4ac9c3b0a}, !- Handle
  Node 239,                               !- Name
  {51326e98-832d-48a9-8a01-233498564aef}, !- Inlet Port
  {43bfc806-0c65-4a9f-aa5b-c2190efd9a72}; !- Outlet Port

OS:Connection,
  {51326e98-832d-48a9-8a01-233498564aef}, !- Handle
  {9eaec696-6ca9-4cfb-a4e7-c3a79df6d55a}, !- Name
  {ad4c2958-0cba-4863-ac0e-74c7ee0d0e63}, !- Source Object
  4,                                      !- Outlet Port
  {20c3d46a-c756-4b90-849a-ebd4ac9c3b0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e2bef692-813d-4123-a453-1cd188fe0206}, !- Handle
  Node 240,                               !- Name
  {4dc75064-0911-4ae8-a1eb-0e079a5d5fee}, !- Inlet Port
  {b616ee0a-bf86-4518-8f4e-2b5fd49fc407}; !- Outlet Port

OS:Connection,
  {43bfc806-0c65-4a9f-aa5b-c2190efd9a72}, !- Handle
  {112f7b0c-a0b8-4978-ab0c-dd6b23c86dab}, !- Name
  {20c3d46a-c756-4b90-849a-ebd4ac9c3b0a}, !- Source Object
  3,                                      !- Outlet Port
  {8319debd-091c-407a-b971-f5ac6444d8fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4dc75064-0911-4ae8-a1eb-0e079a5d5fee}, !- Handle
  {bf48cadf-1471-4c83-8ee1-b637ae3ece43}, !- Name
  {8319debd-091c-407a-b971-f5ac6444d8fe}, !- Source Object
  3,                                      !- Outlet Port
  {e2bef692-813d-4123-a453-1cd188fe0206}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b616ee0a-bf86-4518-8f4e-2b5fd49fc407}, !- Handle
  {1354cde3-b76c-450d-80c6-f0ef4dc37714}, !- Name
  {e2bef692-813d-4123-a453-1cd188fe0206}, !- Source Object
  3,                                      !- Outlet Port
  {a39b18b0-e16d-44ba-8d5a-66efe0999d44}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {07ae9c95-4500-4fac-ab44-c424088df751}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {8cbb55db-6036-44e8-a86f-75599b9ed992}, !- Inlet Node Name
  {526d7f93-67f0-461e-9feb-92543ed31d46}; !- Outlet Node Name

OS:Node,
  {ca944282-8761-4e07-999f-f4ec300b91a6}, !- Handle
  Node 241,                               !- Name
  {526d7f93-67f0-461e-9feb-92543ed31d46}, !- Inlet Port
  {feac37a2-9cc0-45b6-89b9-6d01b6017633}; !- Outlet Port

OS:Connection,
  {8cbb55db-6036-44e8-a86f-75599b9ed992}, !- Handle
  {a119fa27-ce25-4687-be77-dc10c618bfe6}, !- Name
  {30b46330-04a2-453b-bfaf-fd531c395acc}, !- Source Object
  3,                                      !- Outlet Port
  {07ae9c95-4500-4fac-ab44-c424088df751}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {526d7f93-67f0-461e-9feb-92543ed31d46}, !- Handle
  {159a7d07-d223-4547-8487-36caaba92764}, !- Name
  {07ae9c95-4500-4fac-ab44-c424088df751}, !- Source Object
  3,                                      !- Outlet Port
  {ca944282-8761-4e07-999f-f4ec300b91a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {feac37a2-9cc0-45b6-89b9-6d01b6017633}, !- Handle
  {10f43087-f89d-42b4-8c5e-f8a283fb797f}, !- Name
  {ca944282-8761-4e07-999f-f4ec300b91a6}, !- Source Object
  3,                                      !- Outlet Port
  {c1bafa63-2156-4458-9623-6ba502644ca7}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {84cec0ea-dd51-4298-a387-3be3ea200224}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {8b98411f-9c26-457a-8c98-a96c791442cb}, !- Inlet Node Name
  {2875f637-f5d4-442a-9e59-0b282a447453}; !- Outlet Node Name

OS:Node,
  {eba0c764-e163-4739-b261-6734496c837e}, !- Handle
  Node 242,                               !- Name
  {e784e397-e8ad-41f5-b050-7fc9ec8e6724}, !- Inlet Port
  {8b98411f-9c26-457a-8c98-a96c791442cb}; !- Outlet Port

OS:Connection,
  {e784e397-e8ad-41f5-b050-7fc9ec8e6724}, !- Handle
  {194582de-3042-40e7-bd72-01b5fb9ebcec}, !- Name
  {a39b18b0-e16d-44ba-8d5a-66efe0999d44}, !- Source Object
  2,                                      !- Outlet Port
  {eba0c764-e163-4739-b261-6734496c837e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b98411f-9c26-457a-8c98-a96c791442cb}, !- Handle
  {08b67edf-6df3-47d5-9855-dc4c585f4348}, !- Name
  {eba0c764-e163-4739-b261-6734496c837e}, !- Source Object
  3,                                      !- Outlet Port
  {84cec0ea-dd51-4298-a387-3be3ea200224}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2875f637-f5d4-442a-9e59-0b282a447453}, !- Handle
  {bfbcda3c-32d3-45da-8a39-a0efef148b82}, !- Name
  {84cec0ea-dd51-4298-a387-3be3ea200224}, !- Source Object
  3,                                      !- Outlet Port
  {232a0935-c8e3-4f92-9042-026f96a531a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7d09f447-491b-403e-93c9-d2a2134f5059}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {ceea3f3d-92a3-4f25-a987-52637fe21ea8}, !- Inlet Node Name
  {f55f711e-b458-44ae-94a5-8b72f0dfe7f6}; !- Outlet Node Name

OS:Node,
  {a1475dbd-3d2f-4081-af54-4732eceb6950}, !- Handle
  Node 243,                               !- Name
  {f55f711e-b458-44ae-94a5-8b72f0dfe7f6}, !- Inlet Port
  {fb739e59-a8d8-4ad8-aa88-2cc012819e2a}; !- Outlet Port

OS:Connection,
  {ceea3f3d-92a3-4f25-a987-52637fe21ea8}, !- Handle
  {399d5868-97e9-4590-a162-83987bae10bd}, !- Name
  {18b94776-08d8-4e63-a3f0-d3a07fb683da}, !- Source Object
  3,                                      !- Outlet Port
  {7d09f447-491b-403e-93c9-d2a2134f5059}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f55f711e-b458-44ae-94a5-8b72f0dfe7f6}, !- Handle
  {710aee40-7bd6-4c6e-982a-b3f0e2e1bd5b}, !- Name
  {7d09f447-491b-403e-93c9-d2a2134f5059}, !- Source Object
  3,                                      !- Outlet Port
  {a1475dbd-3d2f-4081-af54-4732eceb6950}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb739e59-a8d8-4ad8-aa88-2cc012819e2a}, !- Handle
  {c36c4e91-ccd1-4dfa-bafd-89b156e6cd52}, !- Name
  {a1475dbd-3d2f-4081-af54-4732eceb6950}, !- Source Object
  3,                                      !- Outlet Port
  {9b6e2a5e-9819-4865-89e6-ad70e1a675d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f9e1a3fc-ed6d-4d48-b458-870f103842f9}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {5d4fdf19-db54-4f2c-a80a-b40af1a07ced}, !- Inlet Node Name
  {808c8cf9-af3f-4a09-a2f9-e4858872fae7}; !- Outlet Node Name

OS:Node,
  {035ed3a0-044e-40c9-890a-91a6ee164419}, !- Handle
  Node 244,                               !- Name
  {5dc417ae-c7c0-4d6d-bab9-f8bea5db9b2b}, !- Inlet Port
  {5d4fdf19-db54-4f2c-a80a-b40af1a07ced}; !- Outlet Port

OS:Connection,
  {5dc417ae-c7c0-4d6d-bab9-f8bea5db9b2b}, !- Handle
  {915a4539-adec-4779-ab15-f61bddca5765}, !- Name
  {c1bafa63-2156-4458-9623-6ba502644ca7}, !- Source Object
  2,                                      !- Outlet Port
  {035ed3a0-044e-40c9-890a-91a6ee164419}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d4fdf19-db54-4f2c-a80a-b40af1a07ced}, !- Handle
  {e15e9b9f-64ac-48a3-81c7-b8a1b17bb23e}, !- Name
  {035ed3a0-044e-40c9-890a-91a6ee164419}, !- Source Object
  3,                                      !- Outlet Port
  {f9e1a3fc-ed6d-4d48-b458-870f103842f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {808c8cf9-af3f-4a09-a2f9-e4858872fae7}, !- Handle
  {338266c3-2d41-4170-8805-3b00b4c104e9}, !- Name
  {f9e1a3fc-ed6d-4d48-b458-870f103842f9}, !- Source Object
  3,                                      !- Outlet Port
  {28cdfc12-8746-429c-87f1-6f2256fee39b}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {e6616e61-d613-47f9-ad76-66f7a4f7720e}, !- Handle
  Water Use Connections 1,                !- Name
  {2ee40685-79b0-4c17-bddf-d5d60d9246a0}, !- Inlet Node Name
  {53ec9cb3-a6bf-42a8-bdfd-99fe441f4c99}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {eea5241b-1ba2-4ca6-9a76-75f6c413acd3}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e4296ac4-ca26-42bf-bb39-30cd15941d87}, !- Handle
  Main Service Water Use Def 2.6gal/min,  !- Name
  ,                                       !- End-Use Subcategory
  0.000164034510638694,                   !- Peak Flow Rate {m3/s}
  {681de9db-287e-4a41-92be-011df544e1d3}, !- Target Temperature Schedule Name
  {4e4704e1-6233-42e4-b709-858117516c07}, !- Sensible Fraction Schedule Name
  {d6e5fdda-906d-4561-9745-104d32da916a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {4e4704e1-6233-42e4-b709-858117516c07}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {dd5b3982-6551-409c-8829-5149277c9b5f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dd5b3982-6551-409c-8829-5149277c9b5f}, !- Handle
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d6e5fdda-906d-4561-9745-104d32da916a}, !- Handle
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {0e0a7e66-c396-43dc-b1d8-3ca74eb9969c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0e0a7e66-c396-43dc-b1d8-3ca74eb9969c}, !- Handle
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {681de9db-287e-4a41-92be-011df544e1d3}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {9b8aa195-dd5d-49a5-a9f6-c464edb8ac66}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9b8aa195-dd5d-49a5-a9f6-c464edb8ac66}, !- Handle
  Schedule Day 51,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3333333333334;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {eea5241b-1ba2-4ca6-9a76-75f6c413acd3}, !- Handle
  Main Service Water Use 2.6gal/min,      !- Name
  {e4296ac4-ca26-42bf-bb39-30cd15941d87}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {ecbee493-a8be-49ac-a2cb-7b3ec715877d}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {ecbee493-a8be-49ac-a2cb-7b3ec715877d}, !- Handle
  SchoolPrimary BLDG_SWH_SCH,             !- Name
  {ebbdbff2-7041-42d2-ac66-5d35825a5614}, !- Schedule Type Limits Name
  {89fe8f58-0a7b-4ff7-857c-071588c245f2}, !- Default Day Schedule Name
  {4d626366-16c4-40f1-9739-6c3c6f857239}, !- Summer Design Day Schedule Name
  {ddb77364-8443-456b-a063-0e21b91955c6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {89fe8f58-0a7b-4ff7-857c-071588c245f2}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Default,     !- Name
  {ebbdbff2-7041-42d2-ac66-5d35825a5614}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {82708ccd-2d99-4660-8de7-31b9801ed01f}, !- Handle
  Schedule Day 52,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4d626366-16c4-40f1-9739-6c3c6f857239}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Summer Design Day, !- Name
  {ebbdbff2-7041-42d2-ac66-5d35825a5614}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.34,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.63,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.72,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.79,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.83,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.61,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.65,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.1,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.19,                                   !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.25,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.22,                                   !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.12,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.09;                                   !- Value Until Time 16

OS:Schedule:Rule,
  {bdcf6210-a067-44b1-aa48-18f1f97269a5}, !- Handle
  Schedule Rule 62,                       !- Name
  {ecbee493-a8be-49ac-a2cb-7b3ec715877d}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {45881f02-e930-4c3c-b413-57eebef6ce03}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {45881f02-e930-4c3c-b413-57eebef6ce03}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Sun|Sat Day, !- Name
  {ebbdbff2-7041-42d2-ac66-5d35825a5614}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {054ff08e-dfbb-4202-93f3-ce979a1f9f1c}, !- Handle
  Schedule Rule 63,                       !- Name
  {ecbee493-a8be-49ac-a2cb-7b3ec715877d}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {9f578ed6-94fa-4e24-9888-810134590f51}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {9f578ed6-94fa-4e24-9888-810134590f51}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Wkdy Day,    !- Name
  {ebbdbff2-7041-42d2-ac66-5d35825a5614}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.34,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.63,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.79,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.83,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.61,                                   !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.65,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.1,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.19,                                   !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Day,
  {78ace8bb-4ca7-4b9e-9341-fe7bee62610e}, !- Handle
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ddb77364-8443-456b-a063-0e21b91955c6}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Winter Design Day, !- Name
  {ebbdbff2-7041-42d2-ac66-5d35825a5614}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03,                                   !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.03;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {56cc8f95-79fa-4c0c-b818-86a10e3133d9}, !- Handle
  Schedule Rule 64,                       !- Name
  {ecbee493-a8be-49ac-a2cb-7b3ec715877d}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {3927a939-516e-41cf-b4d4-e4f65326cada}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  16,                                     !- Start Day
  9,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {3927a939-516e-41cf-b4d4-e4f65326cada}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Sun|Sat Day 1, !- Name
  {ebbdbff2-7041-42d2-ac66-5d35825a5614}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fff51fb0-1bbd-4fa5-a58b-86861164e9ae}, !- Handle
  Schedule Rule 65,                       !- Name
  {ecbee493-a8be-49ac-a2cb-7b3ec715877d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {afd19814-9957-487a-b78f-1288691b7cc2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  16,                                     !- Start Day
  9,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {afd19814-9957-487a-b78f-1288691b7cc2}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Wkdy Day 1,  !- Name
  {ebbdbff2-7041-42d2-ac66-5d35825a5614}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {70c2c67b-a8c0-4c8c-8821-84fcb5543131}, !- Handle
  Schedule Rule 66,                       !- Name
  {ecbee493-a8be-49ac-a2cb-7b3ec715877d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {41495bd3-2a5a-4b5d-b9d6-c1c5f984021e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  16,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {41495bd3-2a5a-4b5d-b9d6-c1c5f984021e}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Sat Day,     !- Name
  {ebbdbff2-7041-42d2-ac66-5d35825a5614}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {844492c9-e2a9-4df8-a13b-2c2c9dca6d75}, !- Handle
  Schedule Rule 67,                       !- Name
  {ecbee493-a8be-49ac-a2cb-7b3ec715877d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3a95b86f-12e1-4e4c-b1e5-f3469ca742ae}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  16,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3a95b86f-12e1-4e4c-b1e5-f3469ca742ae}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Wkdy Day 2,  !- Name
  {ebbdbff2-7041-42d2-ac66-5d35825a5614}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.34,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.63,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.79,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.83,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.61,                                   !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.65,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.1,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.19,                                   !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Node,
  {b0037ee0-5efd-486f-99fc-cae0fa0a36e0}, !- Handle
  Node 245,                               !- Name
  {31aca3bb-588f-4692-9421-e867703175c9}, !- Inlet Port
  {2ee40685-79b0-4c17-bddf-d5d60d9246a0}; !- Outlet Port

OS:Connection,
  {31aca3bb-588f-4692-9421-e867703175c9}, !- Handle
  {fe754a2e-999a-401b-91c0-aefbd33dc57c}, !- Name
  {9b6e2a5e-9819-4865-89e6-ad70e1a675d1}, !- Source Object
  4,                                      !- Outlet Port
  {b0037ee0-5efd-486f-99fc-cae0fa0a36e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3bec644e-af24-4928-89b2-90f59c856f60}, !- Handle
  Node 246,                               !- Name
  {53ec9cb3-a6bf-42a8-bdfd-99fe441f4c99}, !- Inlet Port
  {ea97902f-7391-4e73-9b0c-d4af25090966}; !- Outlet Port

OS:Connection,
  {2ee40685-79b0-4c17-bddf-d5d60d9246a0}, !- Handle
  {482702ea-83e4-48ae-a015-ce0be9748885}, !- Name
  {b0037ee0-5efd-486f-99fc-cae0fa0a36e0}, !- Source Object
  3,                                      !- Outlet Port
  {e6616e61-d613-47f9-ad76-66f7a4f7720e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53ec9cb3-a6bf-42a8-bdfd-99fe441f4c99}, !- Handle
  {08f8a3ac-01a8-48f9-845a-d0dda1d9bc5e}, !- Name
  {e6616e61-d613-47f9-ad76-66f7a4f7720e}, !- Source Object
  3,                                      !- Outlet Port
  {3bec644e-af24-4928-89b2-90f59c856f60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea97902f-7391-4e73-9b0c-d4af25090966}, !- Handle
  {e7e86c12-5e58-49d3-b7ef-6ccbc57b4227}, !- Name
  {3bec644e-af24-4928-89b2-90f59c856f60}, !- Source Object
  3,                                      !- Outlet Port
  {c1bafa63-2156-4458-9623-6ba502644ca7}, !- Target Object
  4;                                      !- Inlet Port

OS:Exterior:Lights:Definition,
  {244d7a8b-c685-443c-a770-e99e6352853b}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  10519;                                  !- Design Level {W}

OS:Schedule:Ruleset,
  {8e2b6c2e-f51c-4890-8011-032b1b3070c2}, !- Handle
  PrimarySchool Exterior Lights Always On, !- Name
  {ebbdbff2-7041-42d2-ac66-5d35825a5614}, !- Schedule Type Limits Name
  {09aaae24-6d30-4f93-aa95-8a6f28da2a7a}, !- Default Day Schedule Name
  {c14bf852-a0eb-4473-9027-a57f06fb90d3}, !- Summer Design Day Schedule Name
  {96590850-d8e7-49aa-9fd1-e3180cf58f41}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {09aaae24-6d30-4f93-aa95-8a6f28da2a7a}, !- Handle
  PrimarySchool Exterior Lights Always On Default, !- Name
  {ebbdbff2-7041-42d2-ac66-5d35825a5614}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {84508327-ef56-4aee-b713-8e70f61ce5d8}, !- Handle
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {96590850-d8e7-49aa-9fd1-e3180cf58f41}, !- Handle
  PrimarySchool Exterior Lights Always On Winter Design Day, !- Name
  {ebbdbff2-7041-42d2-ac66-5d35825a5614}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {04b6baaf-b77f-481b-b0f0-f92743c08f22}, !- Handle
  Schedule Day 55,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c14bf852-a0eb-4473-9027-a57f06fb90d3}, !- Handle
  PrimarySchool Exterior Lights Always On Summer Design Day, !- Name
  {ebbdbff2-7041-42d2-ac66-5d35825a5614}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Exterior:Lights,
  {2f16da81-24bc-4fb8-a1d5-1ddca8079f5c}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {244d7a8b-c685-443c-a770-e99e6352853b}, !- Exterior Lights Definition Name
  {8e2b6c2e-f51c-4890-8011-032b1b3070c2}, !- Schedule Name
  AstronomicalClock;                      !- Control Option

OS:WeatherFile,
  {e6059034-d7a3-4ff0-ba61-6bd019556203}, !- Handle
  Houston Bush Intercontinental,          !- City
  TX,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  722430,                                 !- WMO Number
  30,                                     !- Latitude {deg}
  -95.37,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  29,                                     !- Elevation {m}
  file:///C:/Ruby200-x64/lib/ruby/gems/2.0.0/gems/openstudio-standards-0.1.0/data/weather/USA_TX_Houston-Bush.Intercontinental.AP.722430_TMY3.epw, !- Url
  EE565FCC;                               !- Checksum

OS:Site:GroundTemperature:BuildingSurface,
  {c3f0f1df-6f9a-40d1-90fa-3a810300ccc0}, !- Handle
  20.541,                                 !- January Ground Temperature {C}
  20.346,                                 !- February Ground Temperature {C}
  20.801,                                 !- March Ground Temperature {C}
  22.127,                                 !- April Ground Temperature {C}
  22.752,                                 !- May Ground Temperature {C}
  22.868,                                 !- June Ground Temperature {C}
  22.937,                                 !- July Ground Temperature {C}
  22.96,                                  !- August Ground Temperature {C}
  22.981,                                 !- September Ground Temperature {C}
  22.822,                                 !- October Ground Temperature {C}
  21.631,                                 !- November Ground Temperature {C}
  20.645;                                 !- December Ground Temperature {C}

OS:Site:WaterMainsTemperature,
  {6905203a-cc6d-4962-a04f-6ad6687bf9d5}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  20.3166666666667,                       !- Annual Average Outdoor Air Temperature {C}
  17.8;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {e7995fdb-f77f-4a46-b2f1-8a330e5f35c5}, !- Handle
  Houston Bush Intercontinental Ann Clg .4% Condns DB=>MWB, !- Name
  36,                                     !- Maximum Dry-Bulb Temperature {C}
  10.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  24.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  100977,                                 !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.499,                                  !- ASHRAE Taub {dimensionless}
  1.97;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {a84ded5f-072a-4d5b-8e17-9480786c49e4}, !- Handle
  Houston Bush Intercontinental Ann Htg 99.6% Condns DB, !- Name
  -1.6,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -1.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  100977,                                 !- Barometric Pressure {Pa}
  2.8,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:Sizing:Parameters,
  {fda9c9bd-01f1-413c-95d9-5659923dc181}, !- Handle
  1.5,                                    !- Heating Sizing Factor
  1.5;                                    !- Cooling Sizing Factor

OS:Schedule:Ruleset,
  {7cc04033-c01d-45b1-b65a-358016702d4a}, !- Handle
  Economizer Max OA Fraction 70 pct,      !- Name
  ,                                       !- Schedule Type Limits Name
  {8535c136-568b-4185-a2c4-87909e5ad887}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8535c136-568b-4185-a2c4-87909e5ad887}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Curve:Biquadratic,
  {e76fd31f-dc37-4e03-9335-c480d3382d6c}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT,        !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

OS:Curve:Cubic,
  {45b026eb-8409-475a-8dcc-442d49383df1}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {7f9d7151-15b4-4069-9930-0e01ab089a0b}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT,        !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

OS:Curve:Cubic,
  {d6e18499-a1f1-4ee6-90a0-d56a564f7940}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {d966aac8-5e60-4c2e-b0a4-17da55f46f3e}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR,      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {718579d3-ca17-4440-b6e4-b97eb8c13667}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 1,      !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

OS:Curve:Biquadratic,
  {7242c8df-9e36-44a6-9888-fae7cb188ffa}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 1,      !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

OS:Curve:Biquadratic,
  {3544ebb4-c421-4f45-8d5f-8a03f43477b4}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 2,      !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

OS:Curve:Cubic,
  {909e06b0-58b3-41be-8a18-7f16cc19e57c}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 1,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {98dfa48f-c912-4175-8db6-f41efcd80c19}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 2,      !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

OS:Curve:Cubic,
  {694e6ffc-0322-4b74-a6da-78acf5eeed9e}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 1,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {4d392a36-69c4-42c1-82f3-63d280c7c663}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 1,    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {d55f2cdc-01e9-4117-b055-a32cecf96807}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 3,      !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

OS:Curve:Biquadratic,
  {e706fc33-6ee7-40b6-8892-ec0d3c706b63}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 3,      !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

OS:Curve:Biquadratic,
  {2b6dcf95-3840-4c80-ab2b-dc76f30fe66f}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 4,      !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

OS:Curve:Cubic,
  {c52c7cc2-0a66-424e-b92a-ddf86b45cc15}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 2,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {c69cc8f4-1892-4997-aabb-2c39adc605a2}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 4,      !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

OS:Curve:Cubic,
  {508f01b3-77c3-4bfa-848f-fdf13c3dfda5}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 2,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {da46082e-849c-4823-88dc-0cb5b09e4748}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 2,    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {149c5f8c-6568-4859-aac9-616c26bc5134}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 5,      !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

OS:Curve:Biquadratic,
  {a9899b04-8432-4b03-ad97-c66bc8dee45b}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 5,      !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

OS:Curve:Biquadratic,
  {a279bb08-3a0c-47dc-8583-66931f24ac67}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 6,      !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

OS:Curve:Cubic,
  {b7f8bf00-26b4-4d2a-8bd9-6a474e5495c5}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 3,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {2a475719-0ccd-439c-bf65-8b913a117f72}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 6,      !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

OS:Curve:Cubic,
  {ead47b7b-3db0-42eb-843e-d1ad6335a372}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 3,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {2dc17a8a-f9d7-4890-9946-505b20b00e25}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 3,    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {25ad0733-043f-4a26-b4eb-8ab06ac87c6c}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 7,      !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

OS:Curve:Biquadratic,
  {a7bb32a4-e4cf-4be0-8494-1c8ebeda7ecd}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 7,      !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

OS:Curve:Biquadratic,
  {7d86a009-7b75-43a9-be02-119caf1554c9}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 8,      !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

OS:Curve:Cubic,
  {678f4f92-f7fe-4592-96c7-88c18a81758f}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 4,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {d8af4cab-6159-4dd9-af33-b4ecf3a4b107}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 8,      !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

OS:Curve:Cubic,
  {2760351c-9c8a-4a52-b76c-de64fdfb9782}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 4,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {ce41b9bb-5835-4614-b73f-4ff5d81ee468}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 4,    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {af67b407-93a6-4f9e-99b4-096b3dbe8c33}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 9,      !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

OS:Curve:Cubic,
  {c56de0b1-cb02-4fdd-ab03-dbc497ecdc5e}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 5,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {b96d45bd-e9fb-4c7e-9ff6-bf84585b3879}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 9,      !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

OS:Curve:Cubic,
  {1bd76624-a1f2-44ed-9284-3520dfd7f617}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 5,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {024baccf-fa5d-4160-8385-1db163918983}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 5,    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {57087642-b4c3-49de-8398-7a0692c48a36}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 10,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

OS:Curve:Cubic,
  {adedd61b-2a50-454d-9e38-d7791460d3ae}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 6,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {57921d26-2e80-4fa4-bee6-3c7e31f74b39}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 10,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

OS:Curve:Cubic,
  {4bb6967c-8ee3-4fb3-8c67-ef3005ba4f7e}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 6,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {b61015a9-4123-425a-9890-0e3e9989e5b1}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 6,    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Cubic,
  {a2246a46-4474-4074-a5ef-37e17acccd96}, !- Handle
  Boiler Constant Efficiency Curve,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

