
OS:Version,
  {a51bf361-7dd2-447d-9d4e-0597d262147a}, !- Handle
  1.1.1;                                  !- Version Identifier

OS:Schedule:Ruleset,
  {cbefdac1-1545-401b-89ec-7c317bf7e937}, !- Handle
  Always_On,                              !- Name
  {1cd3223c-3998-42b6-8429-a7b887c91e2a}, !- Schedule Type Limits Name
  {3854362d-7d19-459c-bd45-8800abfd0d32}, !- Default Day Schedule Name
  {35ee87ee-4d0c-484b-b114-d05b7a47b6f0}, !- Summer Design Day Schedule Name
  {b3b5a8de-7789-4984-b6a0-870be5bb5e20}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3854362d-7d19-459c-bd45-8800abfd0d32}, !- Handle
  Always_On_Default,                      !- Name
  {1cd3223c-3998-42b6-8429-a7b887c91e2a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b3b5a8de-7789-4984-b6a0-870be5bb5e20}, !- Handle
  Always_On_Winter_Design_Day,            !- Name
  {1cd3223c-3998-42b6-8429-a7b887c91e2a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {35ee87ee-4d0c-484b-b114-d05b7a47b6f0}, !- Handle
  Always_On_Summer_Design_Day,            !- Name
  {1cd3223c-3998-42b6-8429-a7b887c91e2a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {515e7bcf-350b-45ee-a56d-d23587c22f9b}, !- Handle
  Deck_Temperature,                       !- Name
  {29461c0c-e29f-435d-8bfd-f6b5c1340079}, !- Schedule Type Limits Name
  {e351b5e5-ca20-4f1b-8ce0-8d2c3f8869f4}, !- Default Day Schedule Name
  {c5a8100c-3a91-4b86-a350-ceb0c0f6edf7}, !- Summer Design Day Schedule Name
  {cb5b6299-6c4f-43ec-b653-64c51c8aa480}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e351b5e5-ca20-4f1b-8ce0-8d2c3f8869f4}, !- Handle
  Deck_Temperature_Default,               !- Name
  {29461c0c-e29f-435d-8bfd-f6b5c1340079}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {cb5b6299-6c4f-43ec-b653-64c51c8aa480}, !- Handle
  Deck_Temperature_Winter_Design_Day,     !- Name
  {29461c0c-e29f-435d-8bfd-f6b5c1340079}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Day,
  {c5a8100c-3a91-4b86-a350-ceb0c0f6edf7}, !- Handle
  Deck_Temperature_Summer_Design_Day,     !- Name
  {29461c0c-e29f-435d-8bfd-f6b5c1340079}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Construction,
  {7c333c25-5126-484d-bbed-65ac64ab56e9}, !- Handle
  INT-FLOOR-TOPSIDE,                      !- Name
  ,                                       !- Surface Rendering Name
  {912dc781-8cfe-446b-8917-6a85ee942760}, !- Layer 1
  {29915b72-5a5b-49f3-a02f-894dfb2667a1}, !- Layer 2
  {32d181ee-7202-4159-b43e-ec53681e9ab1}; !- Layer 3

OS:Material,
  {912dc781-8cfe-446b-8917-6a85ee942760}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1600,                                 !- Conductivity {W/m-K}
  784.9000,                               !- Density {kg/m3}
  830.0000,                               !- Specific Heat {J/kg-K}
  0.9000,                                 !- Thermal Absorptance
  0.9200,                                 !- Solar Absorptance
  0.9200;                                 !- Visible Absorptance

OS:Material,
  {29915b72-5a5b-49f3-a02f-894dfb2667a1}, !- Handle
  4IN CONCRETE HW,                        !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.3110,                                 !- Conductivity {W/m-K}
  2240.0000,                              !- Density {kg/m3}
  836.8000,                               !- Specific Heat {J/kg-K}
  0.9000,                                 !- Thermal Absorptance
  0.7000,                                 !- Solar Absorptance
  0.7000;                                 !- Visible Absorptance

OS:Material:NoMass,
  {32d181ee-7202-4159-b43e-ec53681e9ab1}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.2165,                                 !- Thermal Resistance {m2-K/W}
  0.9000,                                 !- Thermal Absorptance
  0.7000,                                 !- Solar Absorptance
  0.8000;                                 !- Visible Absorptance

OS:StandardsInformation:Construction,
  {02d31ab9-9982-49e2-80a4-981c9e864438}, !- Handle
  {7c333c25-5126-484d-bbed-65ac64ab56e9}, ! Construction Name
  ,                                       ! Intended Surface Type
  Mass,                                   ! Construction Type
  0,                                      ! Perturbable Layer
  Insulation,                             ! Perturbable Layer Type
  ;                                       ! Other Perturbable Layer Type

OS:Construction,
  {98757114-ea64-4256-a2df-1fdd33cf076a}, !- Handle
  INT-FLOOR-UNDERSIDE,                    !- Name
  ,                                       !- Surface Rendering Name
  {32d181ee-7202-4159-b43e-ec53681e9ab1}, !- Layer 1
  {29915b72-5a5b-49f3-a02f-894dfb2667a1}, !- Layer 2
  {912dc781-8cfe-446b-8917-6a85ee942760}; !- Layer 3

OS:StandardsInformation:Construction,
  {984b200e-a6ec-4d7b-8714-f2a6f5cd8ba0}, !- Handle
  {98757114-ea64-4256-a2df-1fdd33cf076a}, ! Construction Name
  ,                                       ! Intended Surface Type
  Mass,                                   ! Construction Type
  1,                                      ! Perturbable Layer
  Insulation,                             ! Perturbable Layer Type
  ;                                       ! Other Perturbable Layer Type

OS:Construction,
  {c42f8721-04a0-44f1-8544-55933c5d10ae}, !- Handle
  Standard_Int-Wall,                      !- Name
  ,                                       !- Surface Rendering Name
  {912dc781-8cfe-446b-8917-6a85ee942760}, !- Layer 1
  {912dc781-8cfe-446b-8917-6a85ee942760}; !- Layer 2

OS:StandardsInformation:Construction,
  {6d714b28-fa6b-4f73-ae72-5e4dc8cd743f}, !- Handle
  {c42f8721-04a0-44f1-8544-55933c5d10ae}, ! Construction Name
  ,                                       ! Intended Surface Type
  Mass,                                   ! Construction Type
  0,                                      ! Perturbable Layer
  Insulation,                             ! Perturbable Layer Type
  ;                                       ! Other Perturbable Layer Type

OS:DefaultSurfaceConstructions,
  {c7c0fb41-6a97-46b1-b36e-5e2901fb58e0}, !- Handle
  Default Surface Constructions 1,        !- Name
  {7c333c25-5126-484d-bbed-65ac64ab56e9}, !- Floor Construction Name
  {c42f8721-04a0-44f1-8544-55933c5d10ae}, !- Wall Construction Name
  {98757114-ea64-4256-a2df-1fdd33cf076a}; !- Roof Ceiling Construction Name

OS:DefaultConstructionSet,
  {961336d6-e4dd-41ac-983e-706fb9f3aa4f}, !- Handle
  Default Construction Set 1,             !- Name
  ,                                       !- Default Exterior Surface Constructions Name
  {c7c0fb41-6a97-46b1-b36e-5e2901fb58e0}, !- Default Interior Surface Constructions Name
  ,                                       !- Default Ground Contact Surface Constructions Name
  ,                                       !- Default Exterior SubSurface Constructions Name
  ,                                       !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:Building,
  {ca627b3c-9162-4700-ae4a-a7b2966821d0}, !- Handle
  Measure SAT Reset Test2,                !- Name
  ,                                       !- Building Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {961336d6-e4dd-41ac-983e-706fb9f3aa4f}, !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:Schedule:Ruleset,
  {3eb93d9b-47e6-4992-9b46-325ef3188cd6}, !- Handle
  PNNL_Asset_Rating_Office_Hvac_Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  {58e74813-c18c-4b00-bb1c-bd9c1a101fcc}, !- Default Day Schedule Name
  {a1175def-6dbb-407d-96e3-dc5d59cbd7ac}, !- Summer Design Day Schedule Name
  {c0cc1c4d-a8d8-4ee4-8d12-e5050789e0d9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {58e74813-c18c-4b00-bb1c-bd9c1a101fcc}, !- Handle
  PNNL_Asset_Rating_Office_Hvac_Schedule_Week_Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {a1175def-6dbb-407d-96e3-dc5d59cbd7ac}, !- Handle
  PNNL_Asset_Rating_Office_Hvac_Schedule_Summer_Design_Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {c0cc1c4d-a8d8-4ee4-8d12-e5050789e0d9}, !- Handle
  PNNL_Asset_Rating_Office_Hvac_Schedule_Winter_Design_Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {65c92372-3db4-4d11-8877-a6241fb8e226}, !- Handle
  PNNL_Asset_Rating_Office_Hvac_Schedule_Sunday_Rule, !- Name
  {3eb93d9b-47e6-4992-9b46-325ef3188cd6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ba7b5a86-74a7-4454-ae83-a477d75e6949}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {ba7b5a86-74a7-4454-ae83-a477d75e6949}, !- Handle
  PNNL_Asset_Rating_Office_Hvac_Schedule_Sunday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {4f392aff-9245-48a7-8f07-d1c088ee74b3}, !- Handle
  PNNL_Asset_Rating_Office_Hvac_Schedule_Saturday_Rule, !- Name
  {3eb93d9b-47e6-4992-9b46-325ef3188cd6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cdeff71d-c4b4-40c3-83a6-15525331299c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {cdeff71d-c4b4-40c3-83a6-15525331299c}, !- Handle
  PNNL_Asset_Rating_Office_Hvac_Schedule_Saturday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

! Exterior Walls: taken from DOE New Small Office Ref Bldg
OS:Construction,
  {92b45d1e-6e2d-44e3-91bf-692cdac52c66}, !- Handle
  Masonry_Wall,                           !- Name
  ,                                       !- Surface Rendering Name
  {8187dc30-3a67-4757-a66c-383ae4d8c543}, !- Layer 1
  {7b87f636-10ce-42d5-9f60-dd424c27c098}, !- Layer 2
  {b0b27933-06e3-4078-a9e3-9710395543d1}, !- Layer 3
  {912dc781-8cfe-446b-8917-6a85ee942760}; !- Layer 4

OS:Material,
  {8187dc30-3a67-4757-a66c-383ae4d8c543}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.6918,                                 !- Conductivity {W/m-K}
  1858.0000,                              !- Density {kg/m3}
  837.0000,                               !- Specific Heat {J/kg-K}
  0.9000,                                 !- Thermal Absorptance
  0.9200,                                 !- Solar Absorptance
  0.9200;                                 !- Visible Absorptance

OS:Material,
  {7b87f636-10ce-42d5-9f60-dd424c27c098}, !- Handle
  8IN CONCRETE HW,                        !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.3110,                                 !- Conductivity {W/m-K}
  2240.0000,                              !- Density {kg/m3}
  836.8000,                               !- Specific Heat {J/kg-K}
  0.9000,                                 !- Thermal Absorptance
  0.7000,                                 !- Solar Absorptance
  0.7000;                                 !- Visible Absorptance

OS:Material,
  {b0b27933-06e3-4078-a9e3-9710395543d1}, !- Handle
  Masonry Wall Insulation,                !- Name
  MediumRough,                            !- Roughness
  0.0568815377024948,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265.0000,                               !- Density {kg/m3}
  836.8000,                               !- Specific Heat {J/kg-K}
  0.9000,                                 !- Thermal Absorptance
  0.7000,                                 !- Solar Absorptance
  0.7000;                                 !- Visible Absorptance

OS:StandardsInformation:Construction,
  {4ec7f810-626f-4341-bf3b-017e0478a29e}, !- Handle
  {92b45d1e-6e2d-44e3-91bf-692cdac52c66}, ! Construction Name
  ,                                       ! Intended Surface Type
  Mass,                                   ! Construction Type
  2,                                      ! Perturbable Layer
  Insulation,                             ! Perturbable Layer Type
  ;                                       ! Other Perturbable Layer Type

! Roof
OS:Construction,
  {09f8dc25-f564-4bd4-82ad-4f5736ee2432}, !- Handle
  IEAD_Metal_Deck,                        !- Name
  ,                                       !- Surface Rendering Name
  {c471c9a5-76db-453f-a89d-84c709d57e93}, !- Layer 1
  {a8179533-93c8-421b-8876-39e047aabf3b}, !- Layer 2
  {34c2f770-f39a-4c99-90df-e462fb0bed16}; !- Layer 3

OS:Material,
  {c471c9a5-76db-453f-a89d-84c709d57e93}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.1600,                                 !- Conductivity {W/m-K}
  1121.2900,                              !- Density {kg/m3}
  1460.0000,                              !- Specific Heat {J/kg-K}
  0.9000,                                 !- Thermal Absorptance
  0.7000,                                 !- Solar Absorptance
  0.7000;                                 !- Visible Absorptance

OS:Material,
  {a8179533-93c8-421b-8876-39e047aabf3b}, !- Handle
  IEAD Roof Insulation,                   !- Name
  MediumRough,                            !- Roughness
  0.134063585218356,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265.0000,                               !- Density {kg/m3}
  836.8000,                               !- Specific Heat {J/kg-K}
  0.9000,                                 !- Thermal Absorptance
  0.7000,                                 !- Solar Absorptance
  0.7000;                                 !- Visible Absorptance

OS:Material,
  {34c2f770-f39a-4c99-90df-e462fb0bed16}, !- Handle
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.0060,                                !- Conductivity {W/m-K}
  7680.0000,                              !- Density {kg/m3}
  418.4000,                               !- Specific Heat {J/kg-K}
  0.9000,                                 !- Thermal Absorptance
  0.7000,                                 !- Solar Absorptance
  0.3000;                                 !- Visible Absorptance

OS:StandardsInformation:Construction,
  {2dc2949c-ad71-47dd-b2cc-33d601e70719}, !- Handle
  {09f8dc25-f564-4bd4-82ad-4f5736ee2432}, ! Construction Name
  ,                                       ! Intended Surface Type
  IEAD,                                   ! Construction Type
  1,                                      ! Perturbable Layer
  Insulation,                             ! Perturbable Layer Type
  ;                                       ! Other Perturbable Layer Type

OS:Construction,
  {071975e6-d0fb-4856-9bbc-75eac02c245b}, !- Handle
  Insul_slab,                             !- Name
  ,                                       !- Surface Rendering Name
  {87bb1790-7eeb-4dad-b983-31e84ab9514d}, !- Layer 1
  {317ef41c-2484-4814-b4f6-88ba1d35aa7c}; !- Layer 2

OS:Material,
  {87bb1790-7eeb-4dad-b983-31e84ab9514d}, !- Handle
  Floor Insulation,                       !- Name
  MediumRough,                            !- Roughness
  0.0795,                                 !- Thickness {m}
  0.0450,                                 !- Conductivity {W/m-K}
  265.0000,                               !- Density {kg/m3}
  836.8000,                               !- Specific Heat {J/kg-K}
  0.9000,                                 !- Thermal Absorptance
  0.7000,                                 !- Solar Absorptance
  0.7000;                                 !- Visible Absorptance

OS:Material,
  {317ef41c-2484-4814-b4f6-88ba1d35aa7c}, !- Handle
  MAT-CC05 8 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.3110,                                 !- Conductivity {W/m-K}
  2240.0000,                              !- Density {kg/m3}
  836.8000,                               !- Specific Heat {J/kg-K}
  0.9000,                                 !- Thermal Absorptance
  0.7000,                                 !- Solar Absorptance
  0.7000;                                 !- Visible Absorptance

OS:StandardsInformation:Construction,
  {61a31177-cc49-4ad3-8370-9f2bb2768c94}, !- Handle
  {071975e6-d0fb-4856-9bbc-75eac02c245b}, ! Construction Name
  ,                                       ! Intended Surface Type
  Exterior Floor:Slab,                    ! Construction Type
  0,                                      ! Perturbable Layer
  Insulation,                             ! Perturbable Layer Type
  ;                                       ! Other Perturbable Layer Type

OS:WindowMaterial:SimpleGlazingSystem,
  {d4c955a3-2c57-4708-80e6-33f1bd1461eb}, !- Handle
  Glazing Layer,                          !- Name
  3.2366098693859,                        !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.7;                                    !- Visible Transmittance

OS:Construction,
  {be918fda-b39f-484d-a65c-93c2d028aea3}, !- Handle
  fenestration_3.2366098693859_0.39_0.7,  !- Name
  ,                                       !- Surface Rendering Name
  {d4c955a3-2c57-4708-80e6-33f1bd1461eb}; !- Layer 1

OS:PlantLoop,
  {5a9e3ebc-fc5a-425b-a19c-72a7be66a778}, !- Handle
  Boiler plant 627,                       !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Scheme Name
  {32538ab8-70a5-4821-8c3a-3c2ec11a75c8}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {a0a50c11-8354-4e28-ad1a-1a682905bb63}, !- Plant Side Inlet Node Name
  {41f2e53b-1185-4f16-90be-ece2116a60cd}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {213f5183-a4a7-489b-b713-f40e8e8960ab}, !- Demand Side Inlet Node Name
  {74dd2890-93d7-4000-9e28-7006bf334d4d}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  ,                                       !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {a175e95f-c1ab-4d6c-9465-922e2ae2d863}, !- Handle
  {5a9e3ebc-fc5a-425b-a19c-72a7be66a778}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  11;                                     !- Loop Design Temperature Difference {deltaC}

OS:Node,
  {dc91760b-ee62-4e65-8f24-5973a90004f8}, !- Handle
  Node 1,                                 !- Name
  {a0a50c11-8354-4e28-ad1a-1a682905bb63}, !- Inlet Port
  {064e5b3e-af34-44dd-a957-5656092ad0d7}; !- Outlet Port

OS:Node,
  {32538ab8-70a5-4821-8c3a-3c2ec11a75c8}, !- Handle
  Node 2,                                 !- Name
  {3431e265-78a0-45d8-998d-67ebdddec273}, !- Inlet Port
  {41f2e53b-1185-4f16-90be-ece2116a60cd}; !- Outlet Port

OS:Node,
  {3f88b773-850b-48ec-8f28-df06b1579704}, !- Handle
  Node 3,                                 !- Name
  {74b13380-5542-4c31-a1bd-cb042f516dd0}, !- Inlet Port
  {750b2fa5-823e-4f63-8eff-759cc10aef77}; !- Outlet Port

OS:Connector:Mixer,
  {2c3bd5a6-fe2f-45dc-89b8-7b9a96f65a4d}, !- Handle
  Connector Mixer 1,                      !- Name
  {b40ba3e6-f86a-4a37-9d7f-86ee4d3a1a4d}, !- Outlet Branch Name
  {c5d1b357-5c4a-4311-922e-af7fd38d273f}, !- Inlet Branch Name 1
  {a42fe40e-a843-450f-89ac-69123513a33a}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {3bc59e36-78d1-4bb9-b2c3-32c336c4be50}, !- Handle
  Connector Splitter 1,                   !- Name
  {14ef7dca-be98-4d7b-87b2-ae75a44057d1}, !- Inlet Branch Name
  {74b13380-5542-4c31-a1bd-cb042f516dd0}, !- Outlet Branch Name 1
  {6a26a386-f4fc-40eb-a3d1-58b17c503afc}; !- Outlet Branch Name 2

OS:Connection,
  {a0a50c11-8354-4e28-ad1a-1a682905bb63}, !- Handle
  Connection 1,                           !- Name
  {5a9e3ebc-fc5a-425b-a19c-72a7be66a778}, !- Source Object
  11,                                     !- Outlet Port
  {dc91760b-ee62-4e65-8f24-5973a90004f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74b13380-5542-4c31-a1bd-cb042f516dd0}, !- Handle
  Connection 3,                           !- Name
  {3bc59e36-78d1-4bb9-b2c3-32c336c4be50}, !- Source Object
  3,                                      !- Outlet Port
  {3f88b773-850b-48ec-8f28-df06b1579704}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41f2e53b-1185-4f16-90be-ece2116a60cd}, !- Handle
  Connection 6,                           !- Name
  {32538ab8-70a5-4821-8c3a-3c2ec11a75c8}, !- Source Object
  3,                                      !- Outlet Port
  {5a9e3ebc-fc5a-425b-a19c-72a7be66a778}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {ae3e8f88-2fad-4e60-b3fb-1366c72ac3cf}, !- Handle
  Node 4,                                 !- Name
  {213f5183-a4a7-489b-b713-f40e8e8960ab}, !- Inlet Port
  {34e9f574-0fe9-4e54-92fd-9dd2d18ab6f7}; !- Outlet Port

OS:Node,
  {6dffea1f-5b18-4205-a4ba-876917b0995e}, !- Handle
  Node 5,                                 !- Name
  {d9ac792a-3ef3-4532-9173-f35687bdfd8c}, !- Inlet Port
  {74dd2890-93d7-4000-9e28-7006bf334d4d}; !- Outlet Port

OS:Node,
  {763468ae-8203-4869-bf81-5f194210a951}, !- Handle
  Node 6,                                 !- Name
  {29a07356-b2c4-43bd-978d-8901532d2941}, !- Inlet Port
  {f60ba044-b68d-4417-8bab-237158e94f70}; !- Outlet Port

OS:Connector:Mixer,
  {5707a816-080a-4789-ad88-d9b1dfea9cc5}, !- Handle
  Connector Mixer 2,                      !- Name
  {d9ac792a-3ef3-4532-9173-f35687bdfd8c}, !- Outlet Branch Name
  {61d0b8a6-b8b6-44aa-bf9f-a4920d25e2c4}, !- Inlet Branch Name 1
  {3430d70c-bf16-4b37-9c48-efa47cec0f85}, !- Inlet Branch Name 2
  {204d1c8a-9b8d-4741-a076-245842829834}, !- Inlet Branch Name 3
  {9a7c64da-1b09-424e-b70a-4066296b9486}, !- Inlet Branch Name 4
  {b5bddab7-9523-48df-ac00-f5e2c05ca8cf}, !- Inlet Branch Name 5
  {5c9f83f0-c8dd-4b8e-b37f-3d2e71715917}; !- Inlet Branch Name 6

OS:Connector:Splitter,
  {9fc9c4b3-bc31-4860-8398-01ed4f735fff}, !- Handle
  Connector Splitter 2,                   !- Name
  {34e9f574-0fe9-4e54-92fd-9dd2d18ab6f7}, !- Inlet Branch Name
  {29a07356-b2c4-43bd-978d-8901532d2941}, !- Outlet Branch Name 1
  {d1a80b7b-83bc-4161-8c9b-b8a7209e7e65}, !- Outlet Branch Name 2
  {0fcfe3b1-2e15-437a-98a5-8c58b55b6f2b}, !- Outlet Branch Name 3
  {d34944a9-4f61-4dc8-848f-9da98bea3297}, !- Outlet Branch Name 4
  {3b334b9e-8481-4566-9d46-4d331e773a26}, !- Outlet Branch Name 5
  {67ebffe0-239b-4ae8-8b57-6d17cde8fe59}; !- Outlet Branch Name 6

OS:Connection,
  {213f5183-a4a7-489b-b713-f40e8e8960ab}, !- Handle
  Connection 7,                           !- Name
  {5a9e3ebc-fc5a-425b-a19c-72a7be66a778}, !- Source Object
  14,                                     !- Outlet Port
  {ae3e8f88-2fad-4e60-b3fb-1366c72ac3cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34e9f574-0fe9-4e54-92fd-9dd2d18ab6f7}, !- Handle
  Connection 8,                           !- Name
  {ae3e8f88-2fad-4e60-b3fb-1366c72ac3cf}, !- Source Object
  3,                                      !- Outlet Port
  {9fc9c4b3-bc31-4860-8398-01ed4f735fff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29a07356-b2c4-43bd-978d-8901532d2941}, !- Handle
  Connection 9,                           !- Name
  {9fc9c4b3-bc31-4860-8398-01ed4f735fff}, !- Source Object
  3,                                      !- Outlet Port
  {763468ae-8203-4869-bf81-5f194210a951}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9ac792a-3ef3-4532-9173-f35687bdfd8c}, !- Handle
  Connection 11,                          !- Name
  {5707a816-080a-4789-ad88-d9b1dfea9cc5}, !- Source Object
  2,                                      !- Outlet Port
  {6dffea1f-5b18-4205-a4ba-876917b0995e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74dd2890-93d7-4000-9e28-7006bf334d4d}, !- Handle
  Connection 12,                          !- Name
  {6dffea1f-5b18-4205-a4ba-876917b0995e}, !- Source Object
  3,                                      !- Outlet Port
  {5a9e3ebc-fc5a-425b-a19c-72a7be66a778}, !- Target Object
  15;                                     !- Inlet Port

OS:Pump:VariableSpeed,
  {d928726d-9edf-4adc-b95e-9385df320fbf}, !- Handle
  Heating: Pump for Boiler,               !- Name
  {064e5b3e-af34-44dd-a957-5656092ad0d7}, !- Inlet Node Name
  {3ec52d1c-75a7-4b94-ba50-8946b8a49f7f}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  ,                                       !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent;                           !- Pump Control Type

OS:Node,
  {a18504d7-bed8-4823-978e-3c41d08e39ad}, !- Handle
  Node 7,                                 !- Name
  {3ec52d1c-75a7-4b94-ba50-8946b8a49f7f}, !- Inlet Port
  {14ef7dca-be98-4d7b-87b2-ae75a44057d1}; !- Outlet Port

OS:Connection,
  {064e5b3e-af34-44dd-a957-5656092ad0d7}, !- Handle
  Connection 2,                           !- Name
  {dc91760b-ee62-4e65-8f24-5973a90004f8}, !- Source Object
  3,                                      !- Outlet Port
  {d928726d-9edf-4adc-b95e-9385df320fbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ec52d1c-75a7-4b94-ba50-8946b8a49f7f}, !- Handle
  Connection 13,                          !- Name
  {d928726d-9edf-4adc-b95e-9385df320fbf}, !- Source Object
  3,                                      !- Outlet Port
  {a18504d7-bed8-4823-978e-3c41d08e39ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14ef7dca-be98-4d7b-87b2-ae75a44057d1}, !- Handle
  Connection 14,                          !- Name
  {a18504d7-bed8-4823-978e-3c41d08e39ad}, !- Source Object
  3,                                      !- Outlet Port
  {3bc59e36-78d1-4bb9-b2c3-32c336c4be50}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {65f171ab-0a9f-46c8-9fae-b23dacc2164b}, !- Handle
  Boiler for plant 627,                   !- Name
  NaturalGas,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.8,                                    !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  ,                                       !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {750b2fa5-823e-4f63-8eff-759cc10aef77}, !- Boiler Water Inlet Node Name
  {667e3fb8-a39b-432a-ba73-dd974c26ba11}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1;                                      !- Sizing Factor

OS:Node,
  {c875159a-86b8-48ca-a02a-7ed908407b63}, !- Handle
  Node 8,                                 !- Name
  {667e3fb8-a39b-432a-ba73-dd974c26ba11}, !- Inlet Port
  {c5d1b357-5c4a-4311-922e-af7fd38d273f}; !- Outlet Port

OS:Connection,
  {750b2fa5-823e-4f63-8eff-759cc10aef77}, !- Handle
  Connection 4,                           !- Name
  {3f88b773-850b-48ec-8f28-df06b1579704}, !- Source Object
  3,                                      !- Outlet Port
  {65f171ab-0a9f-46c8-9fae-b23dacc2164b}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {667e3fb8-a39b-432a-ba73-dd974c26ba11}, !- Handle
  Connection 15,                          !- Name
  {65f171ab-0a9f-46c8-9fae-b23dacc2164b}, !- Source Object
  13,                                     !- Outlet Port
  {c875159a-86b8-48ca-a02a-7ed908407b63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5d1b357-5c4a-4311-922e-af7fd38d273f}, !- Handle
  Connection 16,                          !- Name
  {c875159a-86b8-48ca-a02a-7ed908407b63}, !- Source Object
  3,                                      !- Outlet Port
  {2c3bd5a6-fe2f-45dc-89b8-7b9a96f65a4d}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {75baf05c-cac3-45c3-86bd-dea6fc55bf16}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {61c5e1b0-2bab-4267-adbb-29f8db5c87f1}, !- Inlet Node Name
  {f458b884-9c1c-4223-bc18-6bc3fb8d8ab4}; !- Outlet Node Name

OS:Node,
  {c2c33745-7a5d-4c5f-a639-c91afc0b02b2}, !- Handle
  Node 9,                                 !- Name
  {6a26a386-f4fc-40eb-a3d1-58b17c503afc}, !- Inlet Port
  {61c5e1b0-2bab-4267-adbb-29f8db5c87f1}; !- Outlet Port

OS:Connection,
  {6a26a386-f4fc-40eb-a3d1-58b17c503afc}, !- Handle
  Connection 17,                          !- Name
  {3bc59e36-78d1-4bb9-b2c3-32c336c4be50}, !- Source Object
  4,                                      !- Outlet Port
  {c2c33745-7a5d-4c5f-a639-c91afc0b02b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9b508da8-4aff-4fc8-b078-581f35797a6e}, !- Handle
  Node 10,                                !- Name
  {f458b884-9c1c-4223-bc18-6bc3fb8d8ab4}, !- Inlet Port
  {a42fe40e-a843-450f-89ac-69123513a33a}; !- Outlet Port

OS:Connection,
  {61c5e1b0-2bab-4267-adbb-29f8db5c87f1}, !- Handle
  Connection 18,                          !- Name
  {c2c33745-7a5d-4c5f-a639-c91afc0b02b2}, !- Source Object
  3,                                      !- Outlet Port
  {75baf05c-cac3-45c3-86bd-dea6fc55bf16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f458b884-9c1c-4223-bc18-6bc3fb8d8ab4}, !- Handle
  Connection 19,                          !- Name
  {75baf05c-cac3-45c3-86bd-dea6fc55bf16}, !- Source Object
  3,                                      !- Outlet Port
  {9b508da8-4aff-4fc8-b078-581f35797a6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a42fe40e-a843-450f-89ac-69123513a33a}, !- Handle
  Connection 20,                          !- Name
  {9b508da8-4aff-4fc8-b078-581f35797a6e}, !- Source Object
  3,                                      !- Outlet Port
  {2c3bd5a6-fe2f-45dc-89b8-7b9a96f65a4d}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {8ddb3572-9b66-4dfd-9a53-3128d6ef24c1}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {35057bdb-eb9f-4417-a3f4-53ca889217df}, !- Inlet Node Name
  {3431e265-78a0-45d8-998d-67ebdddec273}; !- Outlet Node Name

OS:Node,
  {d87b6f68-da4a-4727-a581-31e9662553a0}, !- Handle
  Node 11,                                !- Name
  {b40ba3e6-f86a-4a37-9d7f-86ee4d3a1a4d}, !- Inlet Port
  {35057bdb-eb9f-4417-a3f4-53ca889217df}; !- Outlet Port

OS:Connection,
  {b40ba3e6-f86a-4a37-9d7f-86ee4d3a1a4d}, !- Handle
  Connection 5,                           !- Name
  {2c3bd5a6-fe2f-45dc-89b8-7b9a96f65a4d}, !- Source Object
  2,                                      !- Outlet Port
  {d87b6f68-da4a-4727-a581-31e9662553a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35057bdb-eb9f-4417-a3f4-53ca889217df}, !- Handle
  Connection 21,                          !- Name
  {d87b6f68-da4a-4727-a581-31e9662553a0}, !- Source Object
  3,                                      !- Outlet Port
  {8ddb3572-9b66-4dfd-9a53-3128d6ef24c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3431e265-78a0-45d8-998d-67ebdddec273}, !- Handle
  Connection 22,                          !- Name
  {8ddb3572-9b66-4dfd-9a53-3128d6ef24c1}, !- Source Object
  3,                                      !- Outlet Port
  {32538ab8-70a5-4821-8c3a-3c2ec11a75c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {2582de4a-a7d2-4f02-9e85-e05ac770c3ba}, !- Handle
  Hot_Water_Temperature,                  !- Name
  {226f3f94-ef5e-4420-bee9-8fdedd147bce}, !- Schedule Type Limits Name
  {309dc56f-b68a-43d6-b14e-2ff36c28af13}, !- Default Day Schedule Name
  {0416ccc8-a865-4c4a-99de-de7d3a8b2d25}, !- Summer Design Day Schedule Name
  {755fc83e-4cfa-4261-a063-dfad350c368c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {309dc56f-b68a-43d6-b14e-2ff36c28af13}, !- Handle
  Hot_Water_Temperature_Default,          !- Name
  {226f3f94-ef5e-4420-bee9-8fdedd147bce}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82;                                     !- Value Until Time 1

OS:Schedule:Day,
  {755fc83e-4cfa-4261-a063-dfad350c368c}, !- Handle
  Hot_Water_Temperature_Winter_Design_Day, !- Name
  {226f3f94-ef5e-4420-bee9-8fdedd147bce}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82;                                     !- Value Until Time 1

OS:Schedule:Day,
  {0416ccc8-a865-4c4a-99de-de7d3a8b2d25}, !- Handle
  Hot_Water_Temperature_Summer_Design_Day, !- Name
  {226f3f94-ef5e-4420-bee9-8fdedd147bce}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {5419478c-d2ce-4d25-9150-6485f832c7dc}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {2582de4a-a7d2-4f02-9e85-e05ac770c3ba}, !- Schedule Name
  {32538ab8-70a5-4821-8c3a-3c2ec11a75c8}; !- Setpoint Node or NodeList Name

OS:ScheduleTypeLimits,
  {226f3f94-ef5e-4420-bee9-8fdedd147bce}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:PlantLoop,
  {5cbcd05b-a774-47f6-ae99-bf065e344122}, !- Handle
  Chiller plant 628,                      !- Name
  ,                                       !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Scheme Name
  {4fd40844-b24b-4e8c-968c-b68748702a13}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {042ad2c3-d447-4dbf-bab6-84d8d7a40173}, !- Plant Side Inlet Node Name
  {bb23453a-9a3c-43f7-b4af-78a7b488c969}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {e5bc0852-fd6e-42f8-9698-1bc7ec5ca4a2}, !- Demand Side Inlet Node Name
  {cea35869-903c-4e97-976c-297a444904c1}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  ,                                       !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {b0958e82-54b7-468e-8d64-a9bf3c276f8b}, !- Handle
  {5cbcd05b-a774-47f6-ae99-bf065e344122}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.67,                                   !- Design Loop Exit Temperature {C}
  5.6;                                    !- Loop Design Temperature Difference {deltaC}

OS:Node,
  {503a8794-ce95-4bd8-892d-73b211f2bc5c}, !- Handle
  Node 12,                                !- Name
  {042ad2c3-d447-4dbf-bab6-84d8d7a40173}, !- Inlet Port
  {0a01036a-aaf4-479c-9853-acd544b3557e}; !- Outlet Port

OS:Node,
  {4fd40844-b24b-4e8c-968c-b68748702a13}, !- Handle
  Node 13,                                !- Name
  {4e09305b-1484-4b49-9e62-cd0729ae3ad0}, !- Inlet Port
  {bb23453a-9a3c-43f7-b4af-78a7b488c969}; !- Outlet Port

OS:Node,
  {74d8e5fe-6046-490a-87cc-6d9f18fa8cb1}, !- Handle
  Node 14,                                !- Name
  {c00969d2-3b61-480b-8437-153bab7ec878}, !- Inlet Port
  {58c7be9c-6aa6-4b7c-a9a4-e823f51d4059}; !- Outlet Port

OS:Connector:Mixer,
  {37a5fe92-e033-4387-ba1f-0c6c8f3bfd5b}, !- Handle
  Connector Mixer 3,                      !- Name
  {eb1beb87-8959-40a5-b939-079ef7d24836}, !- Outlet Branch Name
  {dccf0bee-f73b-4231-a0a5-54cc161f93b7}, !- Inlet Branch Name 1
  {596d9cc5-737a-49f7-bcf6-1d9be9c1475b}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {9fda8c84-d946-4f0f-85bb-7c0abcd76570}, !- Handle
  Connector Splitter 3,                   !- Name
  {f041eddf-8903-4e78-b050-ac02e1d1dd42}, !- Inlet Branch Name
  {c00969d2-3b61-480b-8437-153bab7ec878}, !- Outlet Branch Name 1
  {3875a701-0681-4f5d-93bf-28af5ac4f657}; !- Outlet Branch Name 2

OS:Connection,
  {042ad2c3-d447-4dbf-bab6-84d8d7a40173}, !- Handle
  Connection 23,                          !- Name
  {5cbcd05b-a774-47f6-ae99-bf065e344122}, !- Source Object
  11,                                     !- Outlet Port
  {503a8794-ce95-4bd8-892d-73b211f2bc5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c00969d2-3b61-480b-8437-153bab7ec878}, !- Handle
  Connection 25,                          !- Name
  {9fda8c84-d946-4f0f-85bb-7c0abcd76570}, !- Source Object
  3,                                      !- Outlet Port
  {74d8e5fe-6046-490a-87cc-6d9f18fa8cb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb23453a-9a3c-43f7-b4af-78a7b488c969}, !- Handle
  Connection 28,                          !- Name
  {4fd40844-b24b-4e8c-968c-b68748702a13}, !- Source Object
  3,                                      !- Outlet Port
  {5cbcd05b-a774-47f6-ae99-bf065e344122}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a655fb9f-e790-4992-8c0f-fd40e5df8170}, !- Handle
  Node 15,                                !- Name
  {e5bc0852-fd6e-42f8-9698-1bc7ec5ca4a2}, !- Inlet Port
  {c8be37e1-bd9c-4ab4-99d6-e4e155e52c72}; !- Outlet Port

OS:Node,
  {272fd213-b9f3-442e-84ce-e6191b2aede6}, !- Handle
  Node 16,                                !- Name
  {dd4bd6ae-916f-428d-ada1-74dab4afbdff}, !- Inlet Port
  {cea35869-903c-4e97-976c-297a444904c1}; !- Outlet Port

OS:Node,
  {c4963ef2-c813-44bd-9eb3-c89d66827c53}, !- Handle
  Node 17,                                !- Name
  {e18a2fa9-19a3-4b89-a311-38b7784f9e32}, !- Inlet Port
  {0070933f-4883-4ae5-99e7-76f8dd6f0720}; !- Outlet Port

OS:Connector:Mixer,
  {fa7566b1-142b-4d68-8d8a-6a59ee9efa99}, !- Handle
  Connector Mixer 4,                      !- Name
  {dd4bd6ae-916f-428d-ada1-74dab4afbdff}, !- Outlet Branch Name
  {ec9db7db-5dbb-4bd6-812a-73d6b62d6909}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {643b58f4-4337-4b78-af15-7291996a036c}, !- Handle
  Connector Splitter 4,                   !- Name
  {c8be37e1-bd9c-4ab4-99d6-e4e155e52c72}, !- Inlet Branch Name
  {e18a2fa9-19a3-4b89-a311-38b7784f9e32}; !- Outlet Branch Name 1

OS:Connection,
  {e5bc0852-fd6e-42f8-9698-1bc7ec5ca4a2}, !- Handle
  Connection 29,                          !- Name
  {5cbcd05b-a774-47f6-ae99-bf065e344122}, !- Source Object
  14,                                     !- Outlet Port
  {a655fb9f-e790-4992-8c0f-fd40e5df8170}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8be37e1-bd9c-4ab4-99d6-e4e155e52c72}, !- Handle
  Connection 30,                          !- Name
  {a655fb9f-e790-4992-8c0f-fd40e5df8170}, !- Source Object
  3,                                      !- Outlet Port
  {643b58f4-4337-4b78-af15-7291996a036c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e18a2fa9-19a3-4b89-a311-38b7784f9e32}, !- Handle
  Connection 31,                          !- Name
  {643b58f4-4337-4b78-af15-7291996a036c}, !- Source Object
  3,                                      !- Outlet Port
  {c4963ef2-c813-44bd-9eb3-c89d66827c53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd4bd6ae-916f-428d-ada1-74dab4afbdff}, !- Handle
  Connection 33,                          !- Name
  {fa7566b1-142b-4d68-8d8a-6a59ee9efa99}, !- Source Object
  2,                                      !- Outlet Port
  {272fd213-b9f3-442e-84ce-e6191b2aede6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cea35869-903c-4e97-976c-297a444904c1}, !- Handle
  Connection 34,                          !- Name
  {272fd213-b9f3-442e-84ce-e6191b2aede6}, !- Source Object
  3,                                      !- Outlet Port
  {5cbcd05b-a774-47f6-ae99-bf065e344122}, !- Target Object
  15;                                     !- Inlet Port

OS:Pump:VariableSpeed,
  {d3a1fbba-d410-4220-b214-3504b3902b54}, !- Handle
  Cooling: Pump for Chiller,              !- Name
  {0a01036a-aaf4-479c-9853-acd544b3557e}, !- Inlet Node Name
  {f3f0701d-85d3-4bf4-8550-d5c39bafef8e}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  ,                                       !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent;                           !- Pump Control Type

OS:Node,
  {9a71fb22-5d6e-4759-9181-630df1de43e3}, !- Handle
  Node 18,                                !- Name
  {f3f0701d-85d3-4bf4-8550-d5c39bafef8e}, !- Inlet Port
  {f041eddf-8903-4e78-b050-ac02e1d1dd42}; !- Outlet Port

OS:Connection,
  {0a01036a-aaf4-479c-9853-acd544b3557e}, !- Handle
  Connection 24,                          !- Name
  {503a8794-ce95-4bd8-892d-73b211f2bc5c}, !- Source Object
  3,                                      !- Outlet Port
  {d3a1fbba-d410-4220-b214-3504b3902b54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3f0701d-85d3-4bf4-8550-d5c39bafef8e}, !- Handle
  Connection 35,                          !- Name
  {d3a1fbba-d410-4220-b214-3504b3902b54}, !- Source Object
  3,                                      !- Outlet Port
  {9a71fb22-5d6e-4759-9181-630df1de43e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f041eddf-8903-4e78-b050-ac02e1d1dd42}, !- Handle
  Connection 36,                          !- Name
  {9a71fb22-5d6e-4759-9181-630df1de43e3}, !- Source Object
  3,                                      !- Outlet Port
  {9fda8c84-d946-4f0f-85bb-7c0abcd76570}, !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {ae96e80c-bd79-4990-8244-5b8de2ffb6b5}, !- Handle
  Curve Biquadratic 1,                    !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-005,                          !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  35;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Biquadratic,
  {a183e6cc-f9aa-4d58-bdef-8d127ba846fd}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  35;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {441445e3-0536-4fec-85b8-216897ef9013}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Chiller:Electric:EIR,
  {eea3eb07-7d02-4d48-ad0d-2223cf998ad9}, !- Handle
  Chiller for plant 628,                  !- Name
  Autosize,                               !- Reference Capacity {W}
  6.1,                                    !- Reference COP {W/W}
  6.67,                                   !- Reference Leaving Chilled Water Temperature {C}
  29.4,                                   !- Reference Entering Condenser Fluid Temperature {C}
  ,                                       !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {ae96e80c-bd79-4990-8244-5b8de2ffb6b5}, !- Cooling Capacity Function of Temperature Curve Name
  {a183e6cc-f9aa-4d58-bdef-8d127ba846fd}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {441445e3-0536-4fec-85b8-216897ef9013}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  ,                                       !- Minimum Unloading Ratio
  {58c7be9c-6aa6-4b7c-a9a4-e823f51d4059}, !- Chilled Water Inlet Node Name
  {97210cfc-f918-4ef9-b11d-dc28e4a74102}, !- Chilled Water Outlet Node Name
  {e04e2031-5729-495f-bf7e-b099398ac9d3}, !- Condenser Inlet Node Name
  {635d036e-b398-4367-b6ca-8530e93a1e3c}, !- Condenser Outlet Node Name
  ,                                       !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Compressor Motor Efficiency
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ,                                       !- Chiller Flow Mode
  0,                                      !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {84e986ae-e65c-490e-a762-d1da4898129f}, !- Handle
  Node 19,                                !- Name
  {97210cfc-f918-4ef9-b11d-dc28e4a74102}, !- Inlet Port
  {dccf0bee-f73b-4231-a0a5-54cc161f93b7}; !- Outlet Port

OS:Connection,
  {58c7be9c-6aa6-4b7c-a9a4-e823f51d4059}, !- Handle
  Connection 26,                          !- Name
  {74d8e5fe-6046-490a-87cc-6d9f18fa8cb1}, !- Source Object
  3,                                      !- Outlet Port
  {eea3eb07-7d02-4d48-ad0d-2223cf998ad9}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {97210cfc-f918-4ef9-b11d-dc28e4a74102}, !- Handle
  Connection 37,                          !- Name
  {eea3eb07-7d02-4d48-ad0d-2223cf998ad9}, !- Source Object
  16,                                     !- Outlet Port
  {84e986ae-e65c-490e-a762-d1da4898129f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dccf0bee-f73b-4231-a0a5-54cc161f93b7}, !- Handle
  Connection 38,                          !- Name
  {84e986ae-e65c-490e-a762-d1da4898129f}, !- Source Object
  3,                                      !- Outlet Port
  {37a5fe92-e033-4387-ba1f-0c6c8f3bfd5b}, !- Target Object
  3;                                      !- Inlet Port

OS:PlantLoop,
  {86569a91-bb5c-4494-a35c-cc59b333e764}, !- Handle
  Condenser Plant for Chiller plant 628,  !- Name
  ,                                       !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Scheme Name
  {4e6035db-5882-4103-a76b-178fdd9a9597}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {d760d82c-cd30-4fd6-bf78-997e278035e7}, !- Plant Side Inlet Node Name
  {0ccb22a4-cf20-4a03-aeac-991253b13f7e}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {d441b7f5-94ab-43b3-8c15-a9e9b9c36b52}, !- Demand Side Inlet Node Name
  {9a9b2dac-9ec3-49a5-bffa-088b6b5fb6e9}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  ,                                       !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {17141a52-eac9-47f1-b358-b6f02d5d5b86}, !- Handle
  {86569a91-bb5c-4494-a35c-cc59b333e764}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  11;                                     !- Loop Design Temperature Difference {deltaC}

OS:Node,
  {779d489c-c2d0-4d68-857e-b1fcf61471b7}, !- Handle
  Node 20,                                !- Name
  {d760d82c-cd30-4fd6-bf78-997e278035e7}, !- Inlet Port
  {8463e08a-082a-4b81-ba10-e934e598ce5e}; !- Outlet Port

OS:Node,
  {4e6035db-5882-4103-a76b-178fdd9a9597}, !- Handle
  Node 21,                                !- Name
  {f55b2ead-b438-4a92-ab43-2c32d6a988e5}, !- Inlet Port
  {0ccb22a4-cf20-4a03-aeac-991253b13f7e}; !- Outlet Port

OS:Node,
  {fc115427-b9b7-487d-90be-2babb81093f3}, !- Handle
  Node 22,                                !- Name
  {d6d4eb57-8de0-4480-b14b-ab7c26f9af15}, !- Inlet Port
  {80d49adc-471b-47fd-a38e-c764fe898f56}; !- Outlet Port

OS:Connector:Mixer,
  {88894438-7b85-41d7-b4e7-680cc7fba343}, !- Handle
  Connector Mixer 5,                      !- Name
  {ef1e330e-5933-4e57-a9f7-7e0fa20391b4}, !- Outlet Branch Name
  {9c38c83e-ac57-4d06-814a-1872046e9def}, !- Inlet Branch Name 1
  {0c7f9d8e-e65f-4259-a3dd-6b188e17549d}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {3b58bc32-b68e-4ebb-bfac-ffbaad0f93b9}, !- Handle
  Connector Splitter 5,                   !- Name
  {88e6f54c-8179-45ee-a5fe-0b0aed5d80b6}, !- Inlet Branch Name
  {d6d4eb57-8de0-4480-b14b-ab7c26f9af15}, !- Outlet Branch Name 1
  {7592e9cf-6694-4441-bdd1-15668e2f4596}; !- Outlet Branch Name 2

OS:Connection,
  {d760d82c-cd30-4fd6-bf78-997e278035e7}, !- Handle
  Connection 39,                          !- Name
  {86569a91-bb5c-4494-a35c-cc59b333e764}, !- Source Object
  11,                                     !- Outlet Port
  {779d489c-c2d0-4d68-857e-b1fcf61471b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6d4eb57-8de0-4480-b14b-ab7c26f9af15}, !- Handle
  Connection 41,                          !- Name
  {3b58bc32-b68e-4ebb-bfac-ffbaad0f93b9}, !- Source Object
  3,                                      !- Outlet Port
  {fc115427-b9b7-487d-90be-2babb81093f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ccb22a4-cf20-4a03-aeac-991253b13f7e}, !- Handle
  Connection 44,                          !- Name
  {4e6035db-5882-4103-a76b-178fdd9a9597}, !- Source Object
  3,                                      !- Outlet Port
  {86569a91-bb5c-4494-a35c-cc59b333e764}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a0315ecb-a972-4e83-8719-4ca42ce7792b}, !- Handle
  Node 23,                                !- Name
  {d441b7f5-94ab-43b3-8c15-a9e9b9c36b52}, !- Inlet Port
  {2f59a503-350f-4eb4-9d6b-ae404b3bd3cf}; !- Outlet Port

OS:Node,
  {86541489-0b31-4dc7-8a7e-bfe15cb54d24}, !- Handle
  Node 24,                                !- Name
  {ff4d9188-17b2-43c4-89c7-390c32dce618}, !- Inlet Port
  {9a9b2dac-9ec3-49a5-bffa-088b6b5fb6e9}; !- Outlet Port

OS:Node,
  {66ff88d4-cddd-47d9-befb-e88ec165b2f1}, !- Handle
  Node 25,                                !- Name
  {cf756504-e386-4cba-986b-bcda8ead7f99}, !- Inlet Port
  {e04e2031-5729-495f-bf7e-b099398ac9d3}; !- Outlet Port

OS:Connector:Mixer,
  {ebbc3639-a44f-4a38-ae00-c76f284a362b}, !- Handle
  Connector Mixer 6,                      !- Name
  {3160a4d0-b7e0-490a-9a05-44be946f4682}, !- Outlet Branch Name
  {6b42bd73-01ef-4d19-9f71-9c16a48d5ca6}, !- Inlet Branch Name 1
  {2add4c76-026d-4346-8899-dc853d65edd6}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {d9ef6a47-77aa-470f-b0e4-4b1314303b11}, !- Handle
  Connector Splitter 6,                   !- Name
  {4a126d81-c0dd-4da5-be69-90f07d7c1ecd}, !- Inlet Branch Name
  {cf756504-e386-4cba-986b-bcda8ead7f99}, !- Outlet Branch Name 1
  {93bc8ecd-2f18-41a5-93e0-eb4e994c79db}; !- Outlet Branch Name 2

OS:Connection,
  {d441b7f5-94ab-43b3-8c15-a9e9b9c36b52}, !- Handle
  Connection 45,                          !- Name
  {86569a91-bb5c-4494-a35c-cc59b333e764}, !- Source Object
  14,                                     !- Outlet Port
  {a0315ecb-a972-4e83-8719-4ca42ce7792b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf756504-e386-4cba-986b-bcda8ead7f99}, !- Handle
  Connection 47,                          !- Name
  {d9ef6a47-77aa-470f-b0e4-4b1314303b11}, !- Source Object
  3,                                      !- Outlet Port
  {66ff88d4-cddd-47d9-befb-e88ec165b2f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a9b2dac-9ec3-49a5-bffa-088b6b5fb6e9}, !- Handle
  Connection 50,                          !- Name
  {86541489-0b31-4dc7-8a7e-bfe15cb54d24}, !- Source Object
  3,                                      !- Outlet Port
  {86569a91-bb5c-4494-a35c-cc59b333e764}, !- Target Object
  15;                                     !- Inlet Port

OS:CoolingTower:SingleSpeed,
  {3efcddd3-94e5-4704-8b00-78dd0c12a262}, !- Handle
  Cooling Tower Single Speed 1,           !- Name
  {80d49adc-471b-47fd-a38e-c764fe898f56}, !- Water Inlet Node Name
  {34a327fb-a388-43a4-a248-d0df18532aef}, !- Water Outlet Node Name
  autosize,                               !- Design Water Flow Rate {m3/s}
  autosize,                               !- Design Air Flow Rate {m3/s}
  autosize,                               !- Fan Power at Design Air Flow Rate {W}
  autosize,                               !- U-Factor Times Area Value at Design Air Flow Rate {W/K}
  autosize,                               !- Air Flow Rate in Free Convection Regime {m3/s}
  autosize,                               !- U-Factor Times Area Value at Free Convection Air Flow Rate {W/K}
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  ,                                       !- Nominal Capacity {W}
  0;                                      !- Free Convection Capacity {W}

OS:Node,
  {c7e2db92-195f-4f4d-9edd-c1136b0f6cd6}, !- Handle
  Node 26,                                !- Name
  {34a327fb-a388-43a4-a248-d0df18532aef}, !- Inlet Port
  {9c38c83e-ac57-4d06-814a-1872046e9def}; !- Outlet Port

OS:Connection,
  {80d49adc-471b-47fd-a38e-c764fe898f56}, !- Handle
  Connection 42,                          !- Name
  {fc115427-b9b7-487d-90be-2babb81093f3}, !- Source Object
  3,                                      !- Outlet Port
  {3efcddd3-94e5-4704-8b00-78dd0c12a262}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34a327fb-a388-43a4-a248-d0df18532aef}, !- Handle
  Connection 51,                          !- Name
  {3efcddd3-94e5-4704-8b00-78dd0c12a262}, !- Source Object
  3,                                      !- Outlet Port
  {c7e2db92-195f-4f4d-9edd-c1136b0f6cd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c38c83e-ac57-4d06-814a-1872046e9def}, !- Handle
  Connection 52,                          !- Name
  {c7e2db92-195f-4f4d-9edd-c1136b0f6cd6}, !- Source Object
  3,                                      !- Outlet Port
  {88894438-7b85-41d7-b4e7-680cc7fba343}, !- Target Object
  3;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {daf57707-fa26-4741-8a29-5c9732dd1027}, !- Handle
  Cooling: Pump for Condenser,            !- Name
  {8463e08a-082a-4b81-ba10-e934e598ce5e}, !- Inlet Node Name
  {1e941b98-ceb3-422e-bd47-729616a697d6}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  ,                                       !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent;                           !- Pump Control Type

OS:Node,
  {05734403-de74-4d80-ab45-e4860559f211}, !- Handle
  Node 27,                                !- Name
  {1e941b98-ceb3-422e-bd47-729616a697d6}, !- Inlet Port
  {88e6f54c-8179-45ee-a5fe-0b0aed5d80b6}; !- Outlet Port

OS:Connection,
  {8463e08a-082a-4b81-ba10-e934e598ce5e}, !- Handle
  Connection 40,                          !- Name
  {779d489c-c2d0-4d68-857e-b1fcf61471b7}, !- Source Object
  3,                                      !- Outlet Port
  {daf57707-fa26-4741-8a29-5c9732dd1027}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e941b98-ceb3-422e-bd47-729616a697d6}, !- Handle
  Connection 53,                          !- Name
  {daf57707-fa26-4741-8a29-5c9732dd1027}, !- Source Object
  3,                                      !- Outlet Port
  {05734403-de74-4d80-ab45-e4860559f211}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88e6f54c-8179-45ee-a5fe-0b0aed5d80b6}, !- Handle
  Connection 54,                          !- Name
  {05734403-de74-4d80-ab45-e4860559f211}, !- Source Object
  3,                                      !- Outlet Port
  {3b58bc32-b68e-4ebb-bfac-ffbaad0f93b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4878e61d-8617-440a-b439-2762f544b2b5}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {71117563-0cfd-41a0-be34-202de0f6c1c2}, !- Inlet Node Name
  {e1cbfd55-e513-49ff-8c7c-e784e5d298d2}; !- Outlet Node Name

OS:Node,
  {04c76295-4d11-4924-9062-53624c10a729}, !- Handle
  Node 28,                                !- Name
  {7592e9cf-6694-4441-bdd1-15668e2f4596}, !- Inlet Port
  {71117563-0cfd-41a0-be34-202de0f6c1c2}; !- Outlet Port

OS:Connection,
  {7592e9cf-6694-4441-bdd1-15668e2f4596}, !- Handle
  Connection 55,                          !- Name
  {3b58bc32-b68e-4ebb-bfac-ffbaad0f93b9}, !- Source Object
  4,                                      !- Outlet Port
  {04c76295-4d11-4924-9062-53624c10a729}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {daaa9ad0-eac7-49d6-85cd-bc522513ae6a}, !- Handle
  Node 29,                                !- Name
  {e1cbfd55-e513-49ff-8c7c-e784e5d298d2}, !- Inlet Port
  {0c7f9d8e-e65f-4259-a3dd-6b188e17549d}; !- Outlet Port

OS:Connection,
  {71117563-0cfd-41a0-be34-202de0f6c1c2}, !- Handle
  Connection 56,                          !- Name
  {04c76295-4d11-4924-9062-53624c10a729}, !- Source Object
  3,                                      !- Outlet Port
  {4878e61d-8617-440a-b439-2762f544b2b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1cbfd55-e513-49ff-8c7c-e784e5d298d2}, !- Handle
  Connection 57,                          !- Name
  {4878e61d-8617-440a-b439-2762f544b2b5}, !- Source Object
  3,                                      !- Outlet Port
  {daaa9ad0-eac7-49d6-85cd-bc522513ae6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c7f9d8e-e65f-4259-a3dd-6b188e17549d}, !- Handle
  Connection 58,                          !- Name
  {daaa9ad0-eac7-49d6-85cd-bc522513ae6a}, !- Source Object
  3,                                      !- Outlet Port
  {88894438-7b85-41d7-b4e7-680cc7fba343}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a2df9dd0-e43d-453e-807d-fc3986ab0ff2}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {654afacb-2628-4c75-bfa7-6c5ba1b7699e}, !- Inlet Node Name
  {f55b2ead-b438-4a92-ab43-2c32d6a988e5}; !- Outlet Node Name

OS:Node,
  {c6c8f1ba-b6dc-4c1a-9220-b4ad610c7b9e}, !- Handle
  Node 30,                                !- Name
  {ef1e330e-5933-4e57-a9f7-7e0fa20391b4}, !- Inlet Port
  {654afacb-2628-4c75-bfa7-6c5ba1b7699e}; !- Outlet Port

OS:Connection,
  {ef1e330e-5933-4e57-a9f7-7e0fa20391b4}, !- Handle
  Connection 43,                          !- Name
  {88894438-7b85-41d7-b4e7-680cc7fba343}, !- Source Object
  2,                                      !- Outlet Port
  {c6c8f1ba-b6dc-4c1a-9220-b4ad610c7b9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {654afacb-2628-4c75-bfa7-6c5ba1b7699e}, !- Handle
  Connection 59,                          !- Name
  {c6c8f1ba-b6dc-4c1a-9220-b4ad610c7b9e}, !- Source Object
  3,                                      !- Outlet Port
  {a2df9dd0-e43d-453e-807d-fc3986ab0ff2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f55b2ead-b438-4a92-ab43-2c32d6a988e5}, !- Handle
  Connection 60,                          !- Name
  {a2df9dd0-e43d-453e-807d-fc3986ab0ff2}, !- Source Object
  3,                                      !- Outlet Port
  {4e6035db-5882-4103-a76b-178fdd9a9597}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0d8c4bad-d4e2-4e39-ab17-6027df830e66}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {2f59a503-350f-4eb4-9d6b-ae404b3bd3cf}, !- Inlet Node Name
  {cb5c7246-281b-4638-84d3-37a62bb1fe4f}; !- Outlet Node Name

OS:Node,
  {f5dc0c7d-ef18-4d2d-8c07-92b62f55949a}, !- Handle
  Node 31,                                !- Name
  {cb5c7246-281b-4638-84d3-37a62bb1fe4f}, !- Inlet Port
  {4a126d81-c0dd-4da5-be69-90f07d7c1ecd}; !- Outlet Port

OS:Connection,
  {2f59a503-350f-4eb4-9d6b-ae404b3bd3cf}, !- Handle
  Connection 46,                          !- Name
  {a0315ecb-a972-4e83-8719-4ca42ce7792b}, !- Source Object
  3,                                      !- Outlet Port
  {0d8c4bad-d4e2-4e39-ab17-6027df830e66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb5c7246-281b-4638-84d3-37a62bb1fe4f}, !- Handle
  Connection 61,                          !- Name
  {0d8c4bad-d4e2-4e39-ab17-6027df830e66}, !- Source Object
  3,                                      !- Outlet Port
  {f5dc0c7d-ef18-4d2d-8c07-92b62f55949a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a126d81-c0dd-4da5-be69-90f07d7c1ecd}, !- Handle
  Connection 62,                          !- Name
  {f5dc0c7d-ef18-4d2d-8c07-92b62f55949a}, !- Source Object
  3,                                      !- Outlet Port
  {d9ef6a47-77aa-470f-b0e4-4b1314303b11}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ef74debe-e118-44b6-93c3-61a72458ece0}, !- Handle
  Node 32,                                !- Name
  {635d036e-b398-4367-b6ca-8530e93a1e3c}, !- Inlet Port
  {6b42bd73-01ef-4d19-9f71-9c16a48d5ca6}; !- Outlet Port

OS:Connection,
  {e04e2031-5729-495f-bf7e-b099398ac9d3}, !- Handle
  Connection 48,                          !- Name
  {66ff88d4-cddd-47d9-befb-e88ec165b2f1}, !- Source Object
  3,                                      !- Outlet Port
  {eea3eb07-7d02-4d48-ad0d-2223cf998ad9}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {635d036e-b398-4367-b6ca-8530e93a1e3c}, !- Handle
  Connection 63,                          !- Name
  {eea3eb07-7d02-4d48-ad0d-2223cf998ad9}, !- Source Object
  18,                                     !- Outlet Port
  {ef74debe-e118-44b6-93c3-61a72458ece0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b42bd73-01ef-4d19-9f71-9c16a48d5ca6}, !- Handle
  Connection 64,                          !- Name
  {ef74debe-e118-44b6-93c3-61a72458ece0}, !- Source Object
  3,                                      !- Outlet Port
  {ebbc3639-a44f-4a38-ae00-c76f284a362b}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {82ecc3e3-2d34-4f07-9898-6cbb60d9577f}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {1059acc0-e8d9-4436-94b0-492d7c80d334}, !- Inlet Node Name
  {ec2bb5bc-4d6e-47b4-96c8-614ac9b45d73}; !- Outlet Node Name

OS:Node,
  {16fed633-dbd9-4043-a146-e61a18b72c98}, !- Handle
  Node 33,                                !- Name
  {93bc8ecd-2f18-41a5-93e0-eb4e994c79db}, !- Inlet Port
  {1059acc0-e8d9-4436-94b0-492d7c80d334}; !- Outlet Port

OS:Connection,
  {93bc8ecd-2f18-41a5-93e0-eb4e994c79db}, !- Handle
  Connection 65,                          !- Name
  {d9ef6a47-77aa-470f-b0e4-4b1314303b11}, !- Source Object
  4,                                      !- Outlet Port
  {16fed633-dbd9-4043-a146-e61a18b72c98}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {732df705-6bd9-4da3-b173-c91528239dec}, !- Handle
  Node 34,                                !- Name
  {ec2bb5bc-4d6e-47b4-96c8-614ac9b45d73}, !- Inlet Port
  {2add4c76-026d-4346-8899-dc853d65edd6}; !- Outlet Port

OS:Connection,
  {1059acc0-e8d9-4436-94b0-492d7c80d334}, !- Handle
  Connection 66,                          !- Name
  {16fed633-dbd9-4043-a146-e61a18b72c98}, !- Source Object
  3,                                      !- Outlet Port
  {82ecc3e3-2d34-4f07-9898-6cbb60d9577f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec2bb5bc-4d6e-47b4-96c8-614ac9b45d73}, !- Handle
  Connection 67,                          !- Name
  {82ecc3e3-2d34-4f07-9898-6cbb60d9577f}, !- Source Object
  3,                                      !- Outlet Port
  {732df705-6bd9-4da3-b173-c91528239dec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2add4c76-026d-4346-8899-dc853d65edd6}, !- Handle
  Connection 68,                          !- Name
  {732df705-6bd9-4da3-b173-c91528239dec}, !- Source Object
  3,                                      !- Outlet Port
  {ebbc3639-a44f-4a38-ae00-c76f284a362b}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {62e4c1a0-c4ca-458c-9f0b-65cf05668e9a}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {b1fbec00-fbd1-4b21-a9cc-b24ef77c5494}, !- Inlet Node Name
  {ff4d9188-17b2-43c4-89c7-390c32dce618}; !- Outlet Node Name

OS:Node,
  {512eaf39-0365-4951-9d8d-2b2354ffc9da}, !- Handle
  Node 35,                                !- Name
  {3160a4d0-b7e0-490a-9a05-44be946f4682}, !- Inlet Port
  {b1fbec00-fbd1-4b21-a9cc-b24ef77c5494}; !- Outlet Port

OS:Connection,
  {3160a4d0-b7e0-490a-9a05-44be946f4682}, !- Handle
  Connection 49,                          !- Name
  {ebbc3639-a44f-4a38-ae00-c76f284a362b}, !- Source Object
  2,                                      !- Outlet Port
  {512eaf39-0365-4951-9d8d-2b2354ffc9da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1fbec00-fbd1-4b21-a9cc-b24ef77c5494}, !- Handle
  Connection 69,                          !- Name
  {512eaf39-0365-4951-9d8d-2b2354ffc9da}, !- Source Object
  3,                                      !- Outlet Port
  {62e4c1a0-c4ca-458c-9f0b-65cf05668e9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff4d9188-17b2-43c4-89c7-390c32dce618}, !- Handle
  Connection 70,                          !- Name
  {62e4c1a0-c4ca-458c-9f0b-65cf05668e9a}, !- Source Object
  3,                                      !- Outlet Port
  {86541489-0b31-4dc7-8a7e-bfe15cb54d24}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:FollowOutdoorAirTemperature,
  {0f9da9e5-36a4-4ca6-9166-3148ceea0625}, !- Handle
  Setpoint Manager Follow Outdoor Air Temperature 1, !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  1.5,                                    !- Offset Temperature Difference {deltaC}
  80,                                     !- Maximum Setpoint Temperature {C}
  6,                                      !- Minimum Setpoint Temperature {C}
  {4e6035db-5882-4103-a76b-178fdd9a9597}; !- Setpoint Node or NodeList Name

OS:Pipe:Adiabatic,
  {05d536b4-13a1-4749-b75b-31dbb0a67177}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {6ba389d2-ba3e-4bc1-bb3f-3db4fa1f10dc}, !- Inlet Node Name
  {c15e0651-35dc-445e-b8d9-8f79de7e55f2}; !- Outlet Node Name

OS:Node,
  {be8ae3a2-1f39-4ae1-a39d-917c98357de1}, !- Handle
  Node 36,                                !- Name
  {3875a701-0681-4f5d-93bf-28af5ac4f657}, !- Inlet Port
  {6ba389d2-ba3e-4bc1-bb3f-3db4fa1f10dc}; !- Outlet Port

OS:Connection,
  {3875a701-0681-4f5d-93bf-28af5ac4f657}, !- Handle
  Connection 71,                          !- Name
  {9fda8c84-d946-4f0f-85bb-7c0abcd76570}, !- Source Object
  4,                                      !- Outlet Port
  {be8ae3a2-1f39-4ae1-a39d-917c98357de1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dc2d5711-f54d-4706-b1a7-0bd3811424ed}, !- Handle
  Node 37,                                !- Name
  {c15e0651-35dc-445e-b8d9-8f79de7e55f2}, !- Inlet Port
  {596d9cc5-737a-49f7-bcf6-1d9be9c1475b}; !- Outlet Port

OS:Connection,
  {6ba389d2-ba3e-4bc1-bb3f-3db4fa1f10dc}, !- Handle
  Connection 72,                          !- Name
  {be8ae3a2-1f39-4ae1-a39d-917c98357de1}, !- Source Object
  3,                                      !- Outlet Port
  {05d536b4-13a1-4749-b75b-31dbb0a67177}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c15e0651-35dc-445e-b8d9-8f79de7e55f2}, !- Handle
  Connection 73,                          !- Name
  {05d536b4-13a1-4749-b75b-31dbb0a67177}, !- Source Object
  3,                                      !- Outlet Port
  {dc2d5711-f54d-4706-b1a7-0bd3811424ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {596d9cc5-737a-49f7-bcf6-1d9be9c1475b}, !- Handle
  Connection 74,                          !- Name
  {dc2d5711-f54d-4706-b1a7-0bd3811424ed}, !- Source Object
  3,                                      !- Outlet Port
  {37a5fe92-e033-4387-ba1f-0c6c8f3bfd5b}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e30dbcc6-2ddb-48de-8d88-d3657a84795a}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {7247663a-b8a2-4e51-92c8-f71792eb83b2}, !- Inlet Node Name
  {4e09305b-1484-4b49-9e62-cd0729ae3ad0}; !- Outlet Node Name

OS:Node,
  {274202ae-3eb9-48ec-bb22-71399f940c97}, !- Handle
  Node 38,                                !- Name
  {eb1beb87-8959-40a5-b939-079ef7d24836}, !- Inlet Port
  {7247663a-b8a2-4e51-92c8-f71792eb83b2}; !- Outlet Port

OS:Connection,
  {eb1beb87-8959-40a5-b939-079ef7d24836}, !- Handle
  Connection 27,                          !- Name
  {37a5fe92-e033-4387-ba1f-0c6c8f3bfd5b}, !- Source Object
  2,                                      !- Outlet Port
  {274202ae-3eb9-48ec-bb22-71399f940c97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7247663a-b8a2-4e51-92c8-f71792eb83b2}, !- Handle
  Connection 75,                          !- Name
  {274202ae-3eb9-48ec-bb22-71399f940c97}, !- Source Object
  3,                                      !- Outlet Port
  {e30dbcc6-2ddb-48de-8d88-d3657a84795a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e09305b-1484-4b49-9e62-cd0729ae3ad0}, !- Handle
  Connection 76,                          !- Name
  {e30dbcc6-2ddb-48de-8d88-d3657a84795a}, !- Source Object
  3,                                      !- Outlet Port
  {4fd40844-b24b-4e8c-968c-b68748702a13}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {18959dbd-e65c-4482-8a83-533646d58068}, !- Handle
  Chilled_Water_Temperature,              !- Name
  {96bf6e7e-25e6-4504-846a-8ed4f2f249c9}, !- Schedule Type Limits Name
  {3a4197a6-443d-4fb9-a5d1-25d3065965f1}, !- Default Day Schedule Name
  {132122b3-1d56-4476-9c87-a0dc80f1ead7}, !- Summer Design Day Schedule Name
  {0f31140d-7e99-47c4-ab95-7fc84292e8b3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3a4197a6-443d-4fb9-a5d1-25d3065965f1}, !- Handle
  Chilled_Water_Temperature_Default,      !- Name
  {96bf6e7e-25e6-4504-846a-8ed4f2f249c9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {0f31140d-7e99-47c4-ab95-7fc84292e8b3}, !- Handle
  Chilled_Water_Temperature_Winter_Design_Day, !- Name
  {96bf6e7e-25e6-4504-846a-8ed4f2f249c9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {132122b3-1d56-4476-9c87-a0dc80f1ead7}, !- Handle
  Chilled_Water_Temperature_Summer_Design_Day, !- Name
  {96bf6e7e-25e6-4504-846a-8ed4f2f249c9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.7;                                    !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {82166d28-b0b3-4a88-8cf1-4ea1f307318b}, !- Handle
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  {18959dbd-e65c-4482-8a83-533646d58068}, !- Schedule Name
  {4fd40844-b24b-4e8c-968c-b68748702a13}; !- Setpoint Node or NodeList Name

OS:ScheduleTypeLimits,
  {96bf6e7e-25e6-4504-846a-8ed4f2f249c9}, !- Handle
  Temperature 1,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:AirLoopHVAC,
  {cdfc097c-0be5-4c38-8673-146ad01212dc}, !- Handle
  AirLoop 619,                            !- Name
  ,                                       !- Controller List Name
  {313f391c-8455-4f9b-9fc4-37dcd799ff78}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {254ee530-dca6-4b1c-8fc6-d62990630c8b}, !- Supply Side Inlet Node Name
  {02d61d8d-a85d-442c-bb41-8da28d487b0e}, !- Demand Side Outlet Node Name
  {0acf9c2c-91c4-42da-8b1c-209b6faa76d1}, !- Demand Side Inlet Node Names
  {1544eee1-4e19-4fc6-aa63-d19afeffb13f}; !- Supply Side Outlet Node Names

OS:AvailabilityManagerAssignmentList,
  {313f391c-8455-4f9b-9fc4-37dcd799ff78}, !- Handle
  Availability Manager Assignment List 1, !- Name
  {617b9ea4-a16f-494c-9244-b04cf7aea964}, !- Availability Manager Name 1
  {fc857a33-9972-4018-9c7e-1af703d517c3}; !- Availability Manager Name 2

OS:AvailabilityManager:Scheduled,
  {617b9ea4-a16f-494c-9244-b04cf7aea964}, !- Handle
  Availability Manager Scheduled 1,       !- Name
  {e1e30880-f7b5-40bb-ab74-0b19c1089948}; !- Schedule Name

OS:Schedule:Constant,
  {3fa0258f-56f3-4476-acf2-a8fa79369c0d}, !- Handle
  Always On Discrete,                     !- Name
  {93015f60-8c6b-4f0a-a3f6-f9beb5cb0562}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {93015f60-8c6b-4f0a-a3f6-f9beb5cb0562}, !- Handle
  Schedule Type Limits 1,                 !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:AvailabilityManager:NightCycle,
  {fc857a33-9972-4018-9c7e-1af703d517c3}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  ,                                       !- Control Type
  ,                                       !- Thermostat Tolerance {deltaC}
  ;                                       !- Cycling Run Time {s}

OS:Node,
  {6aae1282-20d6-403c-adac-c56845375f00}, !- Handle
  Node 39,                                !- Name
  {254ee530-dca6-4b1c-8fc6-d62990630c8b}, !- Inlet Port
  {56b7fa23-e295-44b6-826d-71544086ef95}; !- Outlet Port

OS:Node,
  {e691cc23-6d7d-4391-ab45-ac65d03ef3cb}, !- Handle
  Node 40,                                !- Name
  {1c6bfb58-f3af-46fd-a23c-a298a6fc0006}, !- Inlet Port
  {1544eee1-4e19-4fc6-aa63-d19afeffb13f}; !- Outlet Port

OS:Connection,
  {254ee530-dca6-4b1c-8fc6-d62990630c8b}, !- Handle
  Connection 77,                          !- Name
  {cdfc097c-0be5-4c38-8673-146ad01212dc}, !- Source Object
  7,                                      !- Outlet Port
  {6aae1282-20d6-403c-adac-c56845375f00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1544eee1-4e19-4fc6-aa63-d19afeffb13f}, !- Handle
  Connection 79,                          !- Name
  {e691cc23-6d7d-4391-ab45-ac65d03ef3cb}, !- Source Object
  3,                                      !- Outlet Port
  {cdfc097c-0be5-4c38-8673-146ad01212dc}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {b5a8c76c-2e38-47c3-ab0d-00f57a36e110}, !- Handle
  Node 41,                                !- Name
  {0acf9c2c-91c4-42da-8b1c-209b6faa76d1}, !- Inlet Port
  {a2e7b27d-42f0-4237-b8a6-bbb35617eae0}; !- Outlet Port

OS:Node,
  {8d96b0d4-3e16-417e-9e3e-363a2f6a4caa}, !- Handle
  Node 42,                                !- Name
  {08b1cb8d-ba0e-4f8c-986d-17c783fb8691}, !- Inlet Port
  {02d61d8d-a85d-442c-bb41-8da28d487b0e}; !- Outlet Port

OS:Node,
  {45168e22-795e-4a2d-8e11-64c39277f350}, !- Handle
  Node 43,                                !- Name
  {b99ca985-7f01-4216-9f53-d94b00250342}, !- Inlet Port
  {e51dfaee-eb7a-4ca0-a331-c75396251246}; !- Outlet Port

OS:Connection,
  {0acf9c2c-91c4-42da-8b1c-209b6faa76d1}, !- Handle
  Connection 80,                          !- Name
  {cdfc097c-0be5-4c38-8673-146ad01212dc}, !- Source Object
  9,                                      !- Outlet Port
  {b5a8c76c-2e38-47c3-ab0d-00f57a36e110}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02d61d8d-a85d-442c-bb41-8da28d487b0e}, !- Handle
  Connection 81,                          !- Name
  {8d96b0d4-3e16-417e-9e3e-363a2f6a4caa}, !- Source Object
  3,                                      !- Outlet Port
  {cdfc097c-0be5-4c38-8673-146ad01212dc}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f4a0ed54-0b07-46c9-910c-320ffa94b92b}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {a2e7b27d-42f0-4237-b8a6-bbb35617eae0}, !- Inlet Node Name
  {c2b15bf3-d863-48a6-9d88-1988fdcaa732}, !- Outlet Node Name 1
  {e8558b0e-e599-42d8-a340-d7c82a6033ff}, !- Outlet Node Name 2
  {36e9d74d-5b17-4d20-946d-93e605d9bf95}, !- Outlet Node Name 3
  {aec41d3b-11f2-49af-81be-3c5c6b2c3276}, !- Outlet Node Name 4
  {83b725cf-a634-4124-a8d2-1e63af0e2ca9}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {78bc35ad-ff8d-4599-8f6d-b9af9b0921e4}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {08b1cb8d-ba0e-4f8c-986d-17c783fb8691}, !- Outlet Node Name
  {08883879-0104-44d2-87eb-ba3aecbc7074}, !- Inlet Node Name 1
  {4c85aa95-2044-41e6-baaa-058e1189648d}, !- Inlet Node Name 2
  {c7ef6371-2b6d-45e6-88b3-1255071739c1}, !- Inlet Node Name 3
  {756938b8-da6c-46a8-925a-31b1add21498}, !- Inlet Node Name 4
  {9e7f0546-ebe6-41a8-8e08-c9915c16f255}; !- Inlet Node Name 5

OS:Connection,
  {a2e7b27d-42f0-4237-b8a6-bbb35617eae0}, !- Handle
  Connection 82,                          !- Name
  {b5a8c76c-2e38-47c3-ab0d-00f57a36e110}, !- Source Object
  3,                                      !- Outlet Port
  {f4a0ed54-0b07-46c9-910c-320ffa94b92b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08b1cb8d-ba0e-4f8c-986d-17c783fb8691}, !- Handle
  Connection 85,                          !- Name
  {78bc35ad-ff8d-4599-8f6d-b9af9b0921e4}, !- Source Object
  2,                                      !- Outlet Port
  {8d96b0d4-3e16-417e-9e3e-363a2f6a4caa}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4da0ed9b-a06f-40e5-91f3-d65b9d678b8e}, !- Handle
  {cdfc097c-0be5-4c38-8673-146ad01212dc}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum;                                !- System Outdoor Air Method

OS:Controller:OutdoorAir,
  {6bc8fccf-9494-450a-b6ae-b0d280badf0d}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {af9dede6-f731-41d6-ae11-b9ea5e67ccb5}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {af9dede6-f731-41d6-ae11-b9ea5e67ccb5}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {3fa0258f-56f3-4476-acf2-a8fa79369c0d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {6ec8d206-264c-4f39-b24c-68c82248859d}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {6bc8fccf-9494-450a-b6ae-b0d280badf0d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {7f790e6f-1211-405e-8eda-a849958a4b26}, !- Mixed Air Node Name
  {9d159fa8-a67f-44ff-a21a-725db9d658ec}, !- Outdoor Air Stream Node Name
  {b866ba31-5ec8-40d7-b20e-9da1318568d1}, !- Relief Air Stream Node Name
  {56b7fa23-e295-44b6-826d-71544086ef95}; !- Return Air Stream Node Name

OS:Node,
  {f848d1f8-c13e-44d8-a239-4aa19b4dce2e}, !- Handle
  Node 44,                                !- Name
  ,                                       !- Inlet Port
  {9d159fa8-a67f-44ff-a21a-725db9d658ec}; !- Outlet Port

OS:Connection,
  {9d159fa8-a67f-44ff-a21a-725db9d658ec}, !- Handle
  Connection 86,                          !- Name
  {f848d1f8-c13e-44d8-a239-4aa19b4dce2e}, !- Source Object
  3,                                      !- Outlet Port
  {6ec8d206-264c-4f39-b24c-68c82248859d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b0f1f2d5-1605-4a75-957f-3016ede56184}, !- Handle
  Node 45,                                !- Name
  {b866ba31-5ec8-40d7-b20e-9da1318568d1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b866ba31-5ec8-40d7-b20e-9da1318568d1}, !- Handle
  Connection 87,                          !- Name
  {6ec8d206-264c-4f39-b24c-68c82248859d}, !- Source Object
  7,                                      !- Outlet Port
  {b0f1f2d5-1605-4a75-957f-3016ede56184}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56b7fa23-e295-44b6-826d-71544086ef95}, !- Handle
  Connection 78,                          !- Name
  {6aae1282-20d6-403c-adac-c56845375f00}, !- Source Object
  3,                                      !- Outlet Port
  {6ec8d206-264c-4f39-b24c-68c82248859d}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {4aa904b3-01df-4b79-aa56-a498ab4d40d0}, !- Handle
  Coil Cooling Water 1,                   !- Name
  {cbefdac1-1545-401b-89ec-7c317bf7e937}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {0070933f-4883-4ae5-99e7-76f8dd6f0720}, !- Water Inlet Node Name
  {c230230b-50d9-4e0a-bae9-3a97f9125f53}, !- Water Outlet Node Name
  {4c445fe4-3d5a-4122-aa47-e00080b99145}, !- Air Inlet Node Name
  {879dc195-1bde-4dec-b7ba-a362a3064a64}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:ScheduleTypeLimits,
  {1cd3223c-3998-42b6-8429-a7b887c91e2a}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Node,
  {0a47ff16-48e8-4753-b6fa-3957ad8c137f}, !- Handle
  Node 46,                                !- Name
  {c230230b-50d9-4e0a-bae9-3a97f9125f53}, !- Inlet Port
  {ec9db7db-5dbb-4bd6-812a-73d6b62d6909}; !- Outlet Port

OS:Connection,
  {0070933f-4883-4ae5-99e7-76f8dd6f0720}, !- Handle
  Connection 32,                          !- Name
  {c4963ef2-c813-44bd-9eb3-c89d66827c53}, !- Source Object
  3,                                      !- Outlet Port
  {4aa904b3-01df-4b79-aa56-a498ab4d40d0}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {c230230b-50d9-4e0a-bae9-3a97f9125f53}, !- Handle
  Connection 89,                          !- Name
  {4aa904b3-01df-4b79-aa56-a498ab4d40d0}, !- Source Object
  11,                                     !- Outlet Port
  {0a47ff16-48e8-4753-b6fa-3957ad8c137f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec9db7db-5dbb-4bd6-812a-73d6b62d6909}, !- Handle
  Connection 90,                          !- Name
  {0a47ff16-48e8-4753-b6fa-3957ad8c137f}, !- Source Object
  3,                                      !- Outlet Port
  {fa7566b1-142b-4d68-8d8a-6a59ee9efa99}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {196ce292-625f-4f7e-a6e6-914c3c90a7e8}, !- Handle
  Node 47,                                !- Name
  {7f790e6f-1211-405e-8eda-a849958a4b26}, !- Inlet Port
  {4c445fe4-3d5a-4122-aa47-e00080b99145}; !- Outlet Port

OS:Connection,
  {7f790e6f-1211-405e-8eda-a849958a4b26}, !- Handle
  Connection 88,                          !- Name
  {6ec8d206-264c-4f39-b24c-68c82248859d}, !- Source Object
  5,                                      !- Outlet Port
  {196ce292-625f-4f7e-a6e6-914c3c90a7e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c445fe4-3d5a-4122-aa47-e00080b99145}, !- Handle
  Connection 91,                          !- Name
  {196ce292-625f-4f7e-a6e6-914c3c90a7e8}, !- Source Object
  3,                                      !- Outlet Port
  {4aa904b3-01df-4b79-aa56-a498ab4d40d0}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c9320708-6896-4ca2-86dc-2a6e80691ea7}, !- Handle
  Controller Water Coil 1,                !- Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  {ed37b1ac-033e-4ea0-9fce-f30b71471f6e}, !- Sensor Node Name
  {c4963ef2-c813-44bd-9eb3-c89d66827c53}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {13c7b0a4-ffe6-4304-96e1-7319a2638398}, !- Handle
  Coil Heating Water 1,                   !- Name
  {cbefdac1-1545-401b-89ec-7c317bf7e937}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f60ba044-b68d-4417-8bab-237158e94f70}, !- Water Inlet Node Name
  {3191a524-11a7-4c70-b7e8-e1ed518c5f31}, !- Water Outlet Node Name
  {ef92cfda-a975-4abe-96c6-4d975d2afd23}, !- Air Inlet Node Name
  {62a093a8-ea0c-4f77-a56e-524a7a4a2b40}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {bbbb7f19-d3e8-4496-abcc-270df222557a}, !- Handle
  Node 48,                                !- Name
  {3191a524-11a7-4c70-b7e8-e1ed518c5f31}, !- Inlet Port
  {61d0b8a6-b8b6-44aa-bf9f-a4920d25e2c4}; !- Outlet Port

OS:Connection,
  {f60ba044-b68d-4417-8bab-237158e94f70}, !- Handle
  Connection 10,                          !- Name
  {763468ae-8203-4869-bf81-5f194210a951}, !- Source Object
  3,                                      !- Outlet Port
  {13c7b0a4-ffe6-4304-96e1-7319a2638398}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3191a524-11a7-4c70-b7e8-e1ed518c5f31}, !- Handle
  Connection 93,                          !- Name
  {13c7b0a4-ffe6-4304-96e1-7319a2638398}, !- Source Object
  6,                                      !- Outlet Port
  {bbbb7f19-d3e8-4496-abcc-270df222557a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61d0b8a6-b8b6-44aa-bf9f-a4920d25e2c4}, !- Handle
  Connection 94,                          !- Name
  {bbbb7f19-d3e8-4496-abcc-270df222557a}, !- Source Object
  3,                                      !- Outlet Port
  {5707a816-080a-4789-ad88-d9b1dfea9cc5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ed37b1ac-033e-4ea0-9fce-f30b71471f6e}, !- Handle
  Node 49,                                !- Name
  {879dc195-1bde-4dec-b7ba-a362a3064a64}, !- Inlet Port
  {ef92cfda-a975-4abe-96c6-4d975d2afd23}; !- Outlet Port

OS:Connection,
  {879dc195-1bde-4dec-b7ba-a362a3064a64}, !- Handle
  Connection 92,                          !- Name
  {4aa904b3-01df-4b79-aa56-a498ab4d40d0}, !- Source Object
  13,                                     !- Outlet Port
  {ed37b1ac-033e-4ea0-9fce-f30b71471f6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef92cfda-a975-4abe-96c6-4d975d2afd23}, !- Handle
  Connection 95,                          !- Name
  {ed37b1ac-033e-4ea0-9fce-f30b71471f6e}, !- Source Object
  3,                                      !- Outlet Port
  {13c7b0a4-ffe6-4304-96e1-7319a2638398}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {b3692589-08c2-47fb-a856-3cfaee4cdba6}, !- Handle
  Controller Water Coil 2,                !- Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  {d9bfd55b-c67c-4c30-9392-494343ef9e40}, !- Sensor Node Name
  {763468ae-8203-4869-bf81-5f194210a951}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Schedule:Ruleset,
  {e1e30880-f7b5-40bb-ab74-0b19c1089948}, !- Handle
  Airloop_619_Sched_Ruleset,              !- Name
  {1cd3223c-3998-42b6-8429-a7b887c91e2a}, !- Schedule Type Limits Name
  {837f4344-6003-4878-8d90-223e118cbe9b}, !- Default Day Schedule Name
  {d6d5fc96-581e-4549-a3d9-68c761bd01e7}, !- Summer Design Day Schedule Name
  {3a78f643-672f-4e4b-96d6-9b8e07d7a90e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {837f4344-6003-4878-8d90-223e118cbe9b}, !- Handle
  PNNL_Asset_Rating_Office_Hvac_Schedule_Week_Day 1, !- Name
  {1cd3223c-3998-42b6-8429-a7b887c91e2a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {d6d5fc96-581e-4549-a3d9-68c761bd01e7}, !- Handle
  PNNL_Asset_Rating_Office_Hvac_Schedule_Summer_Design_Day 1, !- Name
  {1cd3223c-3998-42b6-8429-a7b887c91e2a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {3a78f643-672f-4e4b-96d6-9b8e07d7a90e}, !- Handle
  PNNL_Asset_Rating_Office_Hvac_Schedule_Winter_Design_Day 1, !- Name
  {1cd3223c-3998-42b6-8429-a7b887c91e2a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {908ae01d-5de3-4bfd-b962-f1c2f41389be}, !- Handle
  PNNL_Asset_Rating_Office_Hvac_Schedule_Sunday_Rule 1, !- Name
  {e1e30880-f7b5-40bb-ab74-0b19c1089948}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d165d37d-9dbf-411f-beea-a183cad0b6f2}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {d165d37d-9dbf-411f-beea-a183cad0b6f2}, !- Handle
  PNNL_Asset_Rating_Office_Hvac_Schedule_Sunday 1, !- Name
  {1cd3223c-3998-42b6-8429-a7b887c91e2a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {9280111c-51c6-4b0c-973a-6a65bc2f9328}, !- Handle
  PNNL_Asset_Rating_Office_Hvac_Schedule_Saturday_Rule 1, !- Name
  {e1e30880-f7b5-40bb-ab74-0b19c1089948}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {90760e3a-a8bd-45c0-9549-ad289845071f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {90760e3a-a8bd-45c0-9549-ad289845071f}, !- Handle
  PNNL_Asset_Rating_Office_Hvac_Schedule_Saturday 1, !- Name
  {1cd3223c-3998-42b6-8429-a7b887c91e2a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Fan:VariableVolume,
  {5824a1ea-24e3-404e-9244-9c928b5e710e}, !- Handle
  Fan Variable Volume 1,                  !- Name
  {e1e30880-f7b5-40bb-ab74-0b19c1089948}, !- Availability Schedule Name
  0.54,                                   !- Fan Efficiency
  1389.88,                                !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {ab606ce0-1f5a-4215-a56a-7d0b7662eb0a}, !- Air Inlet Node Name
  {1c6bfb58-f3af-46fd-a23c-a298a6fc0006}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {d9bfd55b-c67c-4c30-9392-494343ef9e40}, !- Handle
  Node 50,                                !- Name
  {62a093a8-ea0c-4f77-a56e-524a7a4a2b40}, !- Inlet Port
  {ab606ce0-1f5a-4215-a56a-7d0b7662eb0a}; !- Outlet Port

OS:Connection,
  {62a093a8-ea0c-4f77-a56e-524a7a4a2b40}, !- Handle
  Connection 96,                          !- Name
  {13c7b0a4-ffe6-4304-96e1-7319a2638398}, !- Source Object
  8,                                      !- Outlet Port
  {d9bfd55b-c67c-4c30-9392-494343ef9e40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab606ce0-1f5a-4215-a56a-7d0b7662eb0a}, !- Handle
  Connection 97,                          !- Name
  {d9bfd55b-c67c-4c30-9392-494343ef9e40}, !- Source Object
  3,                                      !- Outlet Port
  {5824a1ea-24e3-404e-9244-9c928b5e710e}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {1c6bfb58-f3af-46fd-a23c-a298a6fc0006}, !- Handle
  Connection 98,                          !- Name
  {5824a1ea-24e3-404e-9244-9c928b5e710e}, !- Source Object
  17,                                     !- Outlet Port
  {e691cc23-6d7d-4391-ab45-ac65d03ef3cb}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:MixedAir,
  {85784c4a-d165-4a53-b59b-43f7bb7a8826}, !- Handle
  Setpoint Manager Mixed Air 1,           !- Name
  ,                                       !- Control Variable
  {e691cc23-6d7d-4391-ab45-ac65d03ef3cb}, !- Reference Setpoint Node Name
  {d9bfd55b-c67c-4c30-9392-494343ef9e40}, !- Fan Inlet Node Name
  {e691cc23-6d7d-4391-ab45-ac65d03ef3cb}, !- Fan Outlet Node Name
  {196ce292-625f-4f7e-a6e6-914c3c90a7e8}; !- Setpoint Node or NodeList Name

OS:SetpointManager:MixedAir,
  {3ff52cee-7b91-4b52-8239-bf419babc0e5}, !- Handle
  Setpoint Manager Mixed Air 2,           !- Name
  ,                                       !- Control Variable
  {e691cc23-6d7d-4391-ab45-ac65d03ef3cb}, !- Reference Setpoint Node Name
  {d9bfd55b-c67c-4c30-9392-494343ef9e40}, !- Fan Inlet Node Name
  {e691cc23-6d7d-4391-ab45-ac65d03ef3cb}, !- Fan Outlet Node Name
  {ed37b1ac-033e-4ea0-9fce-f30b71471f6e}; !- Setpoint Node or NodeList Name

OS:SetpointManager:MixedAir,
  {5200b17e-a62b-441d-8791-ec0c0000724b}, !- Handle
  Setpoint Manager Mixed Air 3,           !- Name
  ,                                       !- Control Variable
  {e691cc23-6d7d-4391-ab45-ac65d03ef3cb}, !- Reference Setpoint Node Name
  {d9bfd55b-c67c-4c30-9392-494343ef9e40}, !- Fan Inlet Node Name
  {e691cc23-6d7d-4391-ab45-ac65d03ef3cb}, !- Fan Outlet Node Name
  {d9bfd55b-c67c-4c30-9392-494343ef9e40}; !- Setpoint Node or NodeList Name

OS:SetpointManager:Scheduled,
  {877f22c7-b49b-4332-bf18-08fc8170b3fd}, !- Handle
  Setpoint Manager Scheduled 3,           !- Name
  Temperature,                            !- Control Variable
  {515e7bcf-350b-45ee-a56d-d23587c22f9b}, !- Schedule Name
  {e691cc23-6d7d-4391-ab45-ac65d03ef3cb}; !- Setpoint Node or NodeList Name

OS:ScheduleTypeLimits,
  {29461c0c-e29f-435d-8bfd-f6b5c1340079}, !- Handle
  Temperature 2,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:AirLoopHVAC,
  {28def4cd-7604-4394-b76f-14ac5a758cb0}, !- Handle
  AirLoop 622,                            !- Name
  ,                                       !- Controller List Name
  {30c7ae29-e636-4aa5-9a05-e66fb2b3a33b}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {703fba65-2b9c-4880-955d-60ae833738d1}, !- Supply Side Inlet Node Name
  {23667b74-4385-431e-84ed-3a5959dcbf4f}, !- Demand Side Outlet Node Name
  {c3b5b712-c911-42ea-92e6-0c6917ebf7b2}, !- Demand Side Inlet Node Names
  {4d7de104-2368-42e1-b856-8173de19e5ed}; !- Supply Side Outlet Node Names

OS:AvailabilityManagerAssignmentList,
  {30c7ae29-e636-4aa5-9a05-e66fb2b3a33b}, !- Handle
  Availability Manager Assignment List 2, !- Name
  {db7a755c-58b8-4030-b8aa-4cdf46c98bb0}, !- Availability Manager Name 1
  {570c46e1-a612-481f-be8d-2cb100e864bb}; !- Availability Manager Name 2

OS:AvailabilityManager:Scheduled,
  {db7a755c-58b8-4030-b8aa-4cdf46c98bb0}, !- Handle
  Availability Manager Scheduled 2,       !- Name
  {9ad89aa2-b71c-44ab-b4c3-ff9d198691b4}; !- Schedule Name

OS:AvailabilityManager:NightCycle,
  {570c46e1-a612-481f-be8d-2cb100e864bb}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  ,                                       !- Control Type
  ,                                       !- Thermostat Tolerance {deltaC}
  ;                                       !- Cycling Run Time {s}

OS:Node,
  {e223badf-dd7f-41ff-8d7e-c44e61c974dd}, !- Handle
  Node 54,                                !- Name
  {703fba65-2b9c-4880-955d-60ae833738d1}, !- Inlet Port
  {8f388f74-c11d-4101-8721-e2c9f9b14462}; !- Outlet Port

OS:Node,
  {44c15910-7fe9-4b84-9d19-022fd945363a}, !- Handle
  Node 55,                                !- Name
  {fa44b6fd-179a-4496-8ed0-c08c51dd4e87}, !- Inlet Port
  {4d7de104-2368-42e1-b856-8173de19e5ed}; !- Outlet Port

OS:Connection,
  {703fba65-2b9c-4880-955d-60ae833738d1}, !- Handle
  Connection 105,                         !- Name
  {28def4cd-7604-4394-b76f-14ac5a758cb0}, !- Source Object
  7,                                      !- Outlet Port
  {e223badf-dd7f-41ff-8d7e-c44e61c974dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d7de104-2368-42e1-b856-8173de19e5ed}, !- Handle
  Connection 107,                         !- Name
  {44c15910-7fe9-4b84-9d19-022fd945363a}, !- Source Object
  3,                                      !- Outlet Port
  {28def4cd-7604-4394-b76f-14ac5a758cb0}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {d00e6178-548c-47a1-8397-b8a4b7df7226}, !- Handle
  Node 56,                                !- Name
  {c3b5b712-c911-42ea-92e6-0c6917ebf7b2}, !- Inlet Port
  {88105791-7ded-4e85-ae7f-9084bbbf0d16}; !- Outlet Port

OS:Node,
  {253ebce5-e7b6-4f06-b687-2d97cdf3fb6d}, !- Handle
  Node 57,                                !- Name
  {0396be04-a032-46f6-a0b9-8de9d8f9d52c}, !- Inlet Port
  {23667b74-4385-431e-84ed-3a5959dcbf4f}; !- Outlet Port

OS:Node,
  {b394e29f-4e11-4a6a-9906-f9d2a036e4be}, !- Handle
  Node 58,                                !- Name
  {ef4cf03b-a885-41cb-bcc2-44136096970a}, !- Inlet Port
  {86a81608-25ac-4b2c-8755-355106d295ec}; !- Outlet Port

OS:Connection,
  {c3b5b712-c911-42ea-92e6-0c6917ebf7b2}, !- Handle
  Connection 108,                         !- Name
  {28def4cd-7604-4394-b76f-14ac5a758cb0}, !- Source Object
  9,                                      !- Outlet Port
  {d00e6178-548c-47a1-8397-b8a4b7df7226}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23667b74-4385-431e-84ed-3a5959dcbf4f}, !- Handle
  Connection 109,                         !- Name
  {253ebce5-e7b6-4f06-b687-2d97cdf3fb6d}, !- Source Object
  3,                                      !- Outlet Port
  {28def4cd-7604-4394-b76f-14ac5a758cb0}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {bd131b96-d037-4943-ac02-b07f2ecc1dca}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {88105791-7ded-4e85-ae7f-9084bbbf0d16}, !- Inlet Node Name
  {cce48bd6-4195-408a-87d7-c2904a428549}, !- Outlet Node Name 1
  {fef26129-d047-4faa-9a52-ede53b1b7ba0}, !- Outlet Node Name 2
  {c626db1d-69e6-43c4-886e-01f5f64ef295}, !- Outlet Node Name 3
  {325dbacf-ef46-4720-a006-6a19c6b43fdf}, !- Outlet Node Name 4
  {9496902f-703d-4911-94b9-c9dd41bee1e1}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {59c6d931-d855-4872-adf3-031382680c5c}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {0396be04-a032-46f6-a0b9-8de9d8f9d52c}, !- Outlet Node Name
  {8cf008b7-8f05-4669-9e8b-2cb288e84697}, !- Inlet Node Name 1
  {cbe00d49-25f3-43a1-8cfe-a80ee8eb83ea}, !- Inlet Node Name 2
  {4c414a05-4bca-4182-bde9-2e3fcc6f982a}, !- Inlet Node Name 3
  {45fba760-639b-42b5-b2e0-a8bd9e0e3b88}, !- Inlet Node Name 4
  {f921bb4e-2fb2-489e-809e-379fe365fe5c}; !- Inlet Node Name 5

OS:Connection,
  {88105791-7ded-4e85-ae7f-9084bbbf0d16}, !- Handle
  Connection 110,                         !- Name
  {d00e6178-548c-47a1-8397-b8a4b7df7226}, !- Source Object
  3,                                      !- Outlet Port
  {bd131b96-d037-4943-ac02-b07f2ecc1dca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0396be04-a032-46f6-a0b9-8de9d8f9d52c}, !- Handle
  Connection 113,                         !- Name
  {59c6d931-d855-4872-adf3-031382680c5c}, !- Source Object
  2,                                      !- Outlet Port
  {253ebce5-e7b6-4f06-b687-2d97cdf3fb6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e60d5e54-5294-47b3-8957-6c84a3b9ac14}, !- Handle
  {28def4cd-7604-4394-b76f-14ac5a758cb0}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum;                                !- System Outdoor Air Method

OS:Controller:OutdoorAir,
  {d99662df-eb6b-4b6e-9a3c-64a8d7cd260d}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  23,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {e516bc4e-3bf3-459d-8cfe-e8ce176f94d0}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {e516bc4e-3bf3-459d-8cfe-e8ce176f94d0}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {3fa0258f-56f3-4476-acf2-a8fa79369c0d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c3612928-da05-4b27-83a7-98ca69cea50e}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {d99662df-eb6b-4b6e-9a3c-64a8d7cd260d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {8663a14a-ebff-4d46-890c-dc06623360cb}, !- Mixed Air Node Name
  {bf05438f-fd26-4dcd-abdd-d40f7ed26683}, !- Outdoor Air Stream Node Name
  {c173ca85-8176-4112-9705-2d2de0a91b42}, !- Relief Air Stream Node Name
  {8f388f74-c11d-4101-8721-e2c9f9b14462}; !- Return Air Stream Node Name

OS:Node,
  {d1567e66-bd2d-42fa-ab7e-7618660e0116}, !- Handle
  Node 59,                                !- Name
  ,                                       !- Inlet Port
  {bf05438f-fd26-4dcd-abdd-d40f7ed26683}; !- Outlet Port

OS:Connection,
  {bf05438f-fd26-4dcd-abdd-d40f7ed26683}, !- Handle
  Connection 114,                         !- Name
  {d1567e66-bd2d-42fa-ab7e-7618660e0116}, !- Source Object
  3,                                      !- Outlet Port
  {c3612928-da05-4b27-83a7-98ca69cea50e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a1fdd8ae-c280-45a6-bef9-fbd8381e4689}, !- Handle
  Node 60,                                !- Name
  {c173ca85-8176-4112-9705-2d2de0a91b42}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c173ca85-8176-4112-9705-2d2de0a91b42}, !- Handle
  Connection 115,                         !- Name
  {c3612928-da05-4b27-83a7-98ca69cea50e}, !- Source Object
  7,                                      !- Outlet Port
  {a1fdd8ae-c280-45a6-bef9-fbd8381e4689}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f388f74-c11d-4101-8721-e2c9f9b14462}, !- Handle
  Connection 106,                         !- Name
  {e223badf-dd7f-41ff-8d7e-c44e61c974dd}, !- Source Object
  3,                                      !- Outlet Port
  {c3612928-da05-4b27-83a7-98ca69cea50e}, !- Target Object
  8;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {2bfdaf45-9b76-4932-a6d5-8cc875fadb0e}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {e678d0a0-e161-4294-bc26-8d4e4fe10c15}, !- Handle
  Curve Quadratic 2,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {e2e4f35a-1ec3-46a8-a1a1-17003450f1a2}, !- Handle
  Curve Biquadratic 4,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {4bb481de-c260-470d-b0e9-cf3ee154d683}, !- Handle
  Curve Quadratic 3,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {8c9737d8-80a5-4555-87b0-100d6668536a}, !- Handle
  Curve Quadratic 4,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {1f551bfa-d92d-4fc1-ba9f-7eb36c487d22}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Biquadratic,
  {045ffde2-9749-49b7-b2b0-45eb056191a8}, !- Handle
  Curve Biquadratic 6,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Coil:Cooling:DX:TwoSpeed,
  {3351be76-fdd8-482c-a275-d2761aa1c457}, !- Handle
  Coil Cooling DX Two Speed 1,            !- Name
  {cbefdac1-1545-401b-89ec-7c317bf7e937}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.071803,                               !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {66a75afe-1636-4209-9cb0-e51a0b075814}, !- Air Inlet Node Name
  {1ce94dd4-881a-42eb-8a86-a70282c6bc41}, !- Air Outlet Node Name
  {2bfdaf45-9b76-4932-a6d5-8cc875fadb0e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e678d0a0-e161-4294-bc26-8d4e4fe10c15}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e2e4f35a-1ec3-46a8-a1a1-17003450f1a2}, !- Energy Input Ratio Function of Temperature Curve Name
  {4bb481de-c260-470d-b0e9-cf3ee154d683}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8c9737d8-80a5-4555-87b0-100d6668536a}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.071803,                               !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {1f551bfa-d92d-4fc1-ba9f-7eb36c487d22}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {045ffde2-9749-49b7-b2b0-45eb056191a8}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {a542db9b-b0ee-4903-bd19-ea21415b457a}, !- Handle
  Node 61,                                !- Name
  {8663a14a-ebff-4d46-890c-dc06623360cb}, !- Inlet Port
  {66a75afe-1636-4209-9cb0-e51a0b075814}; !- Outlet Port

OS:Connection,
  {8663a14a-ebff-4d46-890c-dc06623360cb}, !- Handle
  Connection 116,                         !- Name
  {c3612928-da05-4b27-83a7-98ca69cea50e}, !- Source Object
  5,                                      !- Outlet Port
  {a542db9b-b0ee-4903-bd19-ea21415b457a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66a75afe-1636-4209-9cb0-e51a0b075814}, !- Handle
  Connection 117,                         !- Name
  {a542db9b-b0ee-4903-bd19-ea21415b457a}, !- Source Object
  3,                                      !- Outlet Port
  {3351be76-fdd8-482c-a275-d2761aa1c457}, !- Target Object
  7;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {fb6b1c8b-094e-4b91-9d59-4496e09b26ca}, !- Handle
  Coil Heating Gas 1,                     !- Name
  {cbefdac1-1545-401b-89ec-7c317bf7e937}, !- Availability Schedule Name
  0.7460165,                              !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {62cdb52f-affb-4409-b97c-ed5f10c38540}, !- Air Inlet Node Name
  {7c6b060a-e028-4e5c-ab52-be6406797dc1}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
  {359a5c57-b10c-4c25-9e53-ee64ad4aae32}, !- Handle
  Node 62,                                !- Name
  {1ce94dd4-881a-42eb-8a86-a70282c6bc41}, !- Inlet Port
  {62cdb52f-affb-4409-b97c-ed5f10c38540}; !- Outlet Port

OS:Connection,
  {1ce94dd4-881a-42eb-8a86-a70282c6bc41}, !- Handle
  Connection 118,                         !- Name
  {3351be76-fdd8-482c-a275-d2761aa1c457}, !- Source Object
  8,                                      !- Outlet Port
  {359a5c57-b10c-4c25-9e53-ee64ad4aae32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62cdb52f-affb-4409-b97c-ed5f10c38540}, !- Handle
  Connection 119,                         !- Name
  {359a5c57-b10c-4c25-9e53-ee64ad4aae32}, !- Source Object
  3,                                      !- Outlet Port
  {fb6b1c8b-094e-4b91-9d59-4496e09b26ca}, !- Target Object
  5;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {9ad89aa2-b71c-44ab-b4c3-ff9d198691b4}, !- Handle
  Airloop_622_Sched_Ruleset,              !- Name
  {1cd3223c-3998-42b6-8429-a7b887c91e2a}, !- Schedule Type Limits Name
  {d8d74fba-e696-4b1b-8801-a6621888170a}, !- Default Day Schedule Name
  {06bbf34b-3196-4168-a3db-3ac59ad050cc}, !- Summer Design Day Schedule Name
  {b86ff50c-53ba-4b83-9911-9800fb8b6723}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d8d74fba-e696-4b1b-8801-a6621888170a}, !- Handle
  PNNL_Asset_Rating_Office_Hvac_Schedule_Week_Day 2, !- Name
  {1cd3223c-3998-42b6-8429-a7b887c91e2a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {06bbf34b-3196-4168-a3db-3ac59ad050cc}, !- Handle
  PNNL_Asset_Rating_Office_Hvac_Schedule_Summer_Design_Day 2, !- Name
  {1cd3223c-3998-42b6-8429-a7b887c91e2a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {b86ff50c-53ba-4b83-9911-9800fb8b6723}, !- Handle
  PNNL_Asset_Rating_Office_Hvac_Schedule_Winter_Design_Day 2, !- Name
  {1cd3223c-3998-42b6-8429-a7b887c91e2a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {95c2dd68-b04b-4032-b42b-ea97481feea1}, !- Handle
  PNNL_Asset_Rating_Office_Hvac_Schedule_Sunday_Rule 2, !- Name
  {9ad89aa2-b71c-44ab-b4c3-ff9d198691b4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {78b9a07f-af2c-440c-91c5-bd7bfed434f6}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {78b9a07f-af2c-440c-91c5-bd7bfed434f6}, !- Handle
  PNNL_Asset_Rating_Office_Hvac_Schedule_Sunday 2, !- Name
  {1cd3223c-3998-42b6-8429-a7b887c91e2a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {fa5c2211-9e8b-4d27-9f91-94c9f3b0ac3b}, !- Handle
  PNNL_Asset_Rating_Office_Hvac_Schedule_Saturday_Rule 2, !- Name
  {9ad89aa2-b71c-44ab-b4c3-ff9d198691b4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {970cd433-8633-4310-acfe-4b0ece5769c0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {970cd433-8633-4310-acfe-4b0ece5769c0}, !- Handle
  PNNL_Asset_Rating_Office_Hvac_Schedule_Saturday 2, !- Name
  {1cd3223c-3998-42b6-8429-a7b887c91e2a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Fan:ConstantVolume,
  {ddbd6d4c-4c28-49f0-b057-ec50f3546ae1}, !- Handle
  Fan Constant Volume 1,                  !- Name
  {9ad89aa2-b71c-44ab-b4c3-ff9d198691b4}, !- Availability Schedule Name
  0.725,                                  !- Fan Efficiency
  1389.88,                                !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.79469,                                !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {ff466bbc-d6b9-4503-ae76-a9caf2f980fd}, !- Air Inlet Node Name
  {fa44b6fd-179a-4496-8ed0-c08c51dd4e87}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {bfb28172-a895-49c4-8322-a07d8cf9a49c}, !- Handle
  Node 63,                                !- Name
  {7c6b060a-e028-4e5c-ab52-be6406797dc1}, !- Inlet Port
  {ff466bbc-d6b9-4503-ae76-a9caf2f980fd}; !- Outlet Port

OS:Connection,
  {7c6b060a-e028-4e5c-ab52-be6406797dc1}, !- Handle
  Connection 120,                         !- Name
  {fb6b1c8b-094e-4b91-9d59-4496e09b26ca}, !- Source Object
  6,                                      !- Outlet Port
  {bfb28172-a895-49c4-8322-a07d8cf9a49c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff466bbc-d6b9-4503-ae76-a9caf2f980fd}, !- Handle
  Connection 121,                         !- Name
  {bfb28172-a895-49c4-8322-a07d8cf9a49c}, !- Source Object
  3,                                      !- Outlet Port
  {ddbd6d4c-4c28-49f0-b057-ec50f3546ae1}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {fa44b6fd-179a-4496-8ed0-c08c51dd4e87}, !- Handle
  Connection 122,                         !- Name
  {ddbd6d4c-4c28-49f0-b057-ec50f3546ae1}, !- Source Object
  9,                                      !- Outlet Port
  {44c15910-7fe9-4b84-9d19-022fd945363a}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:MixedAir,
  {dcd6e421-499e-405b-8836-34a06ffcdbb2}, !- Handle
  Setpoint Manager Mixed Air 4,           !- Name
  ,                                       !- Control Variable
  {44c15910-7fe9-4b84-9d19-022fd945363a}, !- Reference Setpoint Node Name
  {bfb28172-a895-49c4-8322-a07d8cf9a49c}, !- Fan Inlet Node Name
  {44c15910-7fe9-4b84-9d19-022fd945363a}, !- Fan Outlet Node Name
  {a542db9b-b0ee-4903-bd19-ea21415b457a}; !- Setpoint Node or NodeList Name

OS:SetpointManager:MixedAir,
  {ea74dfb3-ea91-4da4-a7ba-b2ca7939c086}, !- Handle
  Setpoint Manager Mixed Air 5,           !- Name
  ,                                       !- Control Variable
  {44c15910-7fe9-4b84-9d19-022fd945363a}, !- Reference Setpoint Node Name
  {bfb28172-a895-49c4-8322-a07d8cf9a49c}, !- Fan Inlet Node Name
  {44c15910-7fe9-4b84-9d19-022fd945363a}, !- Fan Outlet Node Name
  {359a5c57-b10c-4c25-9e53-ee64ad4aae32}; !- Setpoint Node or NodeList Name

OS:SetpointManager:MixedAir,
  {e8be78eb-6fc8-4f28-aa82-028d4f07a30e}, !- Handle
  Setpoint Manager Mixed Air 6,           !- Name
  ,                                       !- Control Variable
  {44c15910-7fe9-4b84-9d19-022fd945363a}, !- Reference Setpoint Node Name
  {bfb28172-a895-49c4-8322-a07d8cf9a49c}, !- Fan Inlet Node Name
  {44c15910-7fe9-4b84-9d19-022fd945363a}, !- Fan Outlet Node Name
  {bfb28172-a895-49c4-8322-a07d8cf9a49c}; !- Setpoint Node or NodeList Name

OS:SetpointManager:Scheduled,
  {bf247bcb-1036-46c9-bbab-ac556f7f2f6d}, !- Handle
  Setpoint Manager Scheduled 4,           !- Name
  Temperature,                            !- Control Variable
  {515e7bcf-350b-45ee-a56d-d23587c22f9b}, !- Schedule Name
  {44c15910-7fe9-4b84-9d19-022fd945363a}; !- Setpoint Node or NodeList Name

OS:PlantLoop,
  {3a9acd2e-583b-425f-bfa7-51274e4b9d93}, !- Handle
  SWPlant 565,                            !- Name
  ,                                       !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Scheme Name
  {ebbb6dfe-865b-4b85-b5a1-8dfe8570f0b6}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {17ee7676-1641-4b19-b5e8-a6d7aefd7ca3}, !- Plant Side Inlet Node Name
  {fc642446-7856-4f8f-95ca-8bba12e77673}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {888b6aed-e2c7-4d69-adcf-d6b049ab213c}, !- Demand Side Inlet Node Name
  {2d3f203a-669d-43a9-b298-f5fe98761a33}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  ,                                       !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {ed8f7656-d612-45f6-9866-89da8e51758c}, !- Handle
  {3a9acd2e-583b-425f-bfa7-51274e4b9d93}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5;                                      !- Loop Design Temperature Difference {deltaC}

OS:Node,
  {cf5b995a-c0bf-4751-912e-437bb8f2d8f4}, !- Handle
  Node 65,                                !- Name
  {17ee7676-1641-4b19-b5e8-a6d7aefd7ca3}, !- Inlet Port
  {019b541e-61c1-49a6-a701-7009bc5be59f}; !- Outlet Port

OS:Node,
  {ebbb6dfe-865b-4b85-b5a1-8dfe8570f0b6}, !- Handle
  Node 66,                                !- Name
  {d26461e2-f0c1-450b-a3e5-e971406a12a6}, !- Inlet Port
  {fc642446-7856-4f8f-95ca-8bba12e77673}; !- Outlet Port

OS:Node,
  {b90199d3-cb5e-4163-ab61-8d8b934ea808}, !- Handle
  Node 67,                                !- Name
  {0f015cbb-f586-431c-b8b2-dbcf465d1fb4}, !- Inlet Port
  {665484e3-16a9-4e70-8fda-d4a087033852}; !- Outlet Port

OS:Connector:Mixer,
  {1edcac67-ff84-47d0-b7c2-565caa665c9e}, !- Handle
  Connector Mixer 7,                      !- Name
  {d26461e2-f0c1-450b-a3e5-e971406a12a6}, !- Outlet Branch Name
  {3b1a9cec-f931-45fe-8ec4-3e724f248226}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {b0ab8c7d-f6c3-46d0-983e-15cb6c0ca871}, !- Handle
  Connector Splitter 7,                   !- Name
  {20b351ca-a283-41a1-a6bb-d91fb37e52a6}, !- Inlet Branch Name
  {0f015cbb-f586-431c-b8b2-dbcf465d1fb4}; !- Outlet Branch Name 1

OS:Connection,
  {17ee7676-1641-4b19-b5e8-a6d7aefd7ca3}, !- Handle
  Connection 125,                         !- Name
  {3a9acd2e-583b-425f-bfa7-51274e4b9d93}, !- Source Object
  11,                                     !- Outlet Port
  {cf5b995a-c0bf-4751-912e-437bb8f2d8f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f015cbb-f586-431c-b8b2-dbcf465d1fb4}, !- Handle
  Connection 127,                         !- Name
  {b0ab8c7d-f6c3-46d0-983e-15cb6c0ca871}, !- Source Object
  3,                                      !- Outlet Port
  {b90199d3-cb5e-4163-ab61-8d8b934ea808}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d26461e2-f0c1-450b-a3e5-e971406a12a6}, !- Handle
  Connection 129,                         !- Name
  {1edcac67-ff84-47d0-b7c2-565caa665c9e}, !- Source Object
  2,                                      !- Outlet Port
  {ebbb6dfe-865b-4b85-b5a1-8dfe8570f0b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc642446-7856-4f8f-95ca-8bba12e77673}, !- Handle
  Connection 130,                         !- Name
  {ebbb6dfe-865b-4b85-b5a1-8dfe8570f0b6}, !- Source Object
  3,                                      !- Outlet Port
  {3a9acd2e-583b-425f-bfa7-51274e4b9d93}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {312a1fe9-cede-4eba-962d-1d5b10561395}, !- Handle
  Node 68,                                !- Name
  {888b6aed-e2c7-4d69-adcf-d6b049ab213c}, !- Inlet Port
  {45ab9b12-64da-423f-8b78-d0f49196e876}; !- Outlet Port

OS:Node,
  {c38ffdc2-0b0e-46ff-b04f-a16d30625803}, !- Handle
  Node 69,                                !- Name
  {272453ae-5ecd-4bad-9882-8245dbc6f10b}, !- Inlet Port
  {2d3f203a-669d-43a9-b298-f5fe98761a33}; !- Outlet Port

OS:Node,
  {cb6094af-3c6e-49e9-93ec-6d1bb89223b3}, !- Handle
  Node 70,                                !- Name
  {8d853fe2-ee3c-4f2e-b97d-bbc0f8769fa2}, !- Inlet Port
  {27429c59-90eb-4375-be9b-ddc7822028a9}; !- Outlet Port

OS:Connector:Mixer,
  {aa3a33ef-5079-4cc7-a7b0-7146e7349265}, !- Handle
  Connector Mixer 8,                      !- Name
  {272453ae-5ecd-4bad-9882-8245dbc6f10b}, !- Outlet Branch Name
  {b3570817-16fa-4ad9-b0d3-08a45d821acf}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {02d3502e-b1f6-41af-b705-9cb15a22b62f}, !- Handle
  Connector Splitter 8,                   !- Name
  {45ab9b12-64da-423f-8b78-d0f49196e876}, !- Inlet Branch Name
  {8d853fe2-ee3c-4f2e-b97d-bbc0f8769fa2}; !- Outlet Branch Name 1

OS:Connection,
  {888b6aed-e2c7-4d69-adcf-d6b049ab213c}, !- Handle
  Connection 131,                         !- Name
  {3a9acd2e-583b-425f-bfa7-51274e4b9d93}, !- Source Object
  14,                                     !- Outlet Port
  {312a1fe9-cede-4eba-962d-1d5b10561395}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45ab9b12-64da-423f-8b78-d0f49196e876}, !- Handle
  Connection 132,                         !- Name
  {312a1fe9-cede-4eba-962d-1d5b10561395}, !- Source Object
  3,                                      !- Outlet Port
  {02d3502e-b1f6-41af-b705-9cb15a22b62f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d853fe2-ee3c-4f2e-b97d-bbc0f8769fa2}, !- Handle
  Connection 133,                         !- Name
  {02d3502e-b1f6-41af-b705-9cb15a22b62f}, !- Source Object
  3,                                      !- Outlet Port
  {cb6094af-3c6e-49e9-93ec-6d1bb89223b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {272453ae-5ecd-4bad-9882-8245dbc6f10b}, !- Handle
  Connection 135,                         !- Name
  {aa3a33ef-5079-4cc7-a7b0-7146e7349265}, !- Source Object
  2,                                      !- Outlet Port
  {c38ffdc2-0b0e-46ff-b04f-a16d30625803}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d3f203a-669d-43a9-b298-f5fe98761a33}, !- Handle
  Connection 136,                         !- Name
  {c38ffdc2-0b0e-46ff-b04f-a16d30625803}, !- Source Object
  3,                                      !- Outlet Port
  {3a9acd2e-583b-425f-bfa7-51274e4b9d93}, !- Target Object
  15;                                     !- Inlet Port

OS:Pump:VariableSpeed,
  {af657935-f128-434d-8c8d-dd3f321fe145}, !- Handle
  SHW: Pump for Service Hot Water,        !- Name
  {019b541e-61c1-49a6-a701-7009bc5be59f}, !- Inlet Node Name
  {b49de054-d685-4615-a9d0-1f7ea25cdf85}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  ,                                       !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent;                           !- Pump Control Type

OS:Node,
  {0c67cb4e-7e61-492d-a828-048b89687954}, !- Handle
  Node 71,                                !- Name
  {b49de054-d685-4615-a9d0-1f7ea25cdf85}, !- Inlet Port
  {20b351ca-a283-41a1-a6bb-d91fb37e52a6}; !- Outlet Port

OS:Connection,
  {019b541e-61c1-49a6-a701-7009bc5be59f}, !- Handle
  Connection 126,                         !- Name
  {cf5b995a-c0bf-4751-912e-437bb8f2d8f4}, !- Source Object
  3,                                      !- Outlet Port
  {af657935-f128-434d-8c8d-dd3f321fe145}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b49de054-d685-4615-a9d0-1f7ea25cdf85}, !- Handle
  Connection 137,                         !- Name
  {af657935-f128-434d-8c8d-dd3f321fe145}, !- Source Object
  3,                                      !- Outlet Port
  {0c67cb4e-7e61-492d-a828-048b89687954}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20b351ca-a283-41a1-a6bb-d91fb37e52a6}, !- Handle
  Connection 138,                         !- Name
  {0c67cb4e-7e61-492d-a828-048b89687954}, !- Source Object
  3,                                      !- Outlet Port
  {b0ab8c7d-f6c3-46d0-983e-15cb6c0ca871}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {22b9a9d6-6249-4739-8498-c25918e674d5}, !- Handle
  Water Heater Mixed 1,                   !- Name
  0.302835295453685,                      !- Tank Volume {m3}
  {ae73e0fb-9d77-4402-8d3b-c8805172974d}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.22,                                  !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  845000,                                 !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.77,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  20,                                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  ,                                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {cd175084-94f8-4abe-b003-095c15cfbe50}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  6,                                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  6,                                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {665484e3-16a9-4e70-8fda-d4a087033852}, !- Use Side Inlet Node Name
  {7b118b0f-e67a-42c0-84d9-bc5ee9aa0a1e}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5;                                    !- Indirect Water Heating Recovery Time {hr}

OS:Node,
  {19227a8e-0a72-4600-b6a9-1a9490e5a0d0}, !- Handle
  Node 72,                                !- Name
  {7b118b0f-e67a-42c0-84d9-bc5ee9aa0a1e}, !- Inlet Port
  {3b1a9cec-f931-45fe-8ec4-3e724f248226}; !- Outlet Port

OS:Connection,
  {665484e3-16a9-4e70-8fda-d4a087033852}, !- Handle
  Connection 128,                         !- Name
  {b90199d3-cb5e-4163-ab61-8d8b934ea808}, !- Source Object
  3,                                      !- Outlet Port
  {22b9a9d6-6249-4739-8498-c25918e674d5}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {7b118b0f-e67a-42c0-84d9-bc5ee9aa0a1e}, !- Handle
  Connection 139,                         !- Name
  {22b9a9d6-6249-4739-8498-c25918e674d5}, !- Source Object
  32,                                     !- Outlet Port
  {19227a8e-0a72-4600-b6a9-1a9490e5a0d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b1a9cec-f931-45fe-8ec4-3e724f248226}, !- Handle
  Connection 140,                         !- Name
  {19227a8e-0a72-4600-b6a9-1a9490e5a0d0}, !- Source Object
  3,                                      !- Outlet Port
  {1edcac67-ff84-47d0-b7c2-565caa665c9e}, !- Target Object
  3;                                      !- Inlet Port

OS:Schedule:Compact,
  {ae73e0fb-9d77-4402-8d3b-c8805172974d}, !- Handle
  Water Heater Setpoint Temperature Schedule, !- Name
  {19f63400-6fbd-4238-971e-4a1933fdc8ac}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60;                                     !- Field 4

OS:ScheduleTypeLimits,
  {19f63400-6fbd-4238-971e-4a1933fdc8ac}, !- Handle
  Temperature 3,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:SetpointManager:Scheduled,
  {311a6772-6a34-49a9-8099-0fd5392f5f17}, !- Handle
  Setpoint Manager Scheduled 5,           !- Name
  Temperature,                            !- Control Variable
  {ae73e0fb-9d77-4402-8d3b-c8805172974d}, !- Schedule Name
  {ebbb6dfe-865b-4b85-b5a1-8dfe8570f0b6}; !- Setpoint Node or NodeList Name

OS:WaterUse:Connections,
  {1115a18f-89cb-4506-83ec-a24625de4be6}, !- Handle
  Water Use Connections 1,                !- Name
  {27429c59-90eb-4375-be9b-ddc7822028a9}, !- Inlet Node Name
  {23fb3e10-5e3f-4ea1-9f4f-a0c033c34277}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {066fd318-09c4-43a2-a52b-71a8b33caab6}, !- Water Use Equipment Name 1
  {8e6c59ce-4468-4d39-980d-46acae6ebbe9}, !- Water Use Equipment Name 2
  {632e646d-8702-431c-a358-c6c588572780}, !- Water Use Equipment Name 3
  {0ea80936-7031-4013-8ec9-ac996732f456}, !- Water Use Equipment Name 4
  {c0519b63-6ee4-44a4-b191-cb39432fda55}; !- Water Use Equipment Name 5

OS:Node,
  {349f5967-8ece-431b-b00c-f5a1c7d379f0}, !- Handle
  Node 73,                                !- Name
  {23fb3e10-5e3f-4ea1-9f4f-a0c033c34277}, !- Inlet Port
  {b3570817-16fa-4ad9-b0d3-08a45d821acf}; !- Outlet Port

OS:Connection,
  {27429c59-90eb-4375-be9b-ddc7822028a9}, !- Handle
  Connection 134,                         !- Name
  {cb6094af-3c6e-49e9-93ec-6d1bb89223b3}, !- Source Object
  3,                                      !- Outlet Port
  {1115a18f-89cb-4506-83ec-a24625de4be6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23fb3e10-5e3f-4ea1-9f4f-a0c033c34277}, !- Handle
  Connection 141,                         !- Name
  {1115a18f-89cb-4506-83ec-a24625de4be6}, !- Source Object
  3,                                      !- Outlet Port
  {349f5967-8ece-431b-b00c-f5a1c7d379f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3570817-16fa-4ad9-b0d3-08a45d821acf}, !- Handle
  Connection 142,                         !- Name
  {349f5967-8ece-431b-b00c-f5a1c7d379f0}, !- Source Object
  3,                                      !- Outlet Port
  {aa3a33ef-5079-4cc7-a7b0-7146e7349265}, !- Target Object
  3;                                      !- Inlet Port

OS:BuildingStory,
  {a99cecd3-f8ab-42b3-897e-f51a21db8dd9}, !- Handle
  Story 1,                                !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.6576,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {f8bc577c-e7a2-49a4-a658-0c8aa5501191}, !- Handle
  1047_office_1_West Perimeter Space,     !- Name
  {9e6d7ddf-0240-4b79-aba6-0ae6c45a629f}, !- Space Type Name
  {b7210a9d-cd14-443f-8b42-1ce46ec3d9d5}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a99cecd3-f8ab-42b3-897e-f51a21db8dd9}, !- Building Story Name
  {cd175084-94f8-4abe-b003-095c15cfbe50}; !- Thermal Zone Name

OS:Surface,
  {a4e25c83-d8d3-4bff-852a-576b2e12bfbe}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f8bc577c-e7a2-49a4-a658-0c8aa5501191}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.24, -15.24, 0,                      !- X,Y,Z Vertex 1 {m}
  -15.24, 15.24, 0,                       !- X,Y,Z Vertex 2 {m}
  -10.668, 10.668, 0,                     !- X,Y,Z Vertex 3 {m}
  -10.668, -10.668, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98617ca3-1750-4c3f-b2bc-11cabf9c6be6}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  {92b45d1e-6e2d-44e3-91bf-692cdac52c66}, !- Construction Name
  {f8bc577c-e7a2-49a4-a658-0c8aa5501191}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.24, 15.24, 3.6576,                  !- X,Y,Z Vertex 1 {m}
  -15.24, 15.24, 0,                       !- X,Y,Z Vertex 2 {m}
  -15.24, -15.24, 0,                      !- X,Y,Z Vertex 3 {m}
  -15.24, -15.24, 3.6576;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ddaf02b0-8301-4216-b7ac-e318aae216bd}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f8bc577c-e7a2-49a4-a658-0c8aa5501191}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57f984c1-2d1a-47c7-a719-b01da45542b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.668, 10.668, 3.6576,                !- X,Y,Z Vertex 1 {m}
  -10.668, 10.668, 0,                     !- X,Y,Z Vertex 2 {m}
  -15.24, 15.24, 0,                       !- X,Y,Z Vertex 3 {m}
  -15.24, 15.24, 3.6576;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aef7acf6-1b5d-4fdb-aebc-b13d31e5722f}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f8bc577c-e7a2-49a4-a658-0c8aa5501191}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7886ce21-d294-4b0c-8325-c0bc733a5542}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.668, -10.668, 3.6576,               !- X,Y,Z Vertex 1 {m}
  -10.668, -10.668, 0,                    !- X,Y,Z Vertex 2 {m}
  -10.668, 10.668, 0,                     !- X,Y,Z Vertex 3 {m}
  -10.668, 10.668, 3.6576;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20a96679-f5e1-41e1-8597-3c03760f1f1a}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f8bc577c-e7a2-49a4-a658-0c8aa5501191}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fee33b88-a293-4e83-880d-9a92be121c6a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.24, -15.24, 3.6576,                 !- X,Y,Z Vertex 1 {m}
  -15.24, -15.24, 0,                      !- X,Y,Z Vertex 2 {m}
  -10.668, -10.668, 0,                    !- X,Y,Z Vertex 3 {m}
  -10.668, -10.668, 3.6576;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f8fc73e-5228-473a-81ca-0cd37ff8660e}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f8bc577c-e7a2-49a4-a658-0c8aa5501191}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31a8a0a1-a826-4e37-ae83-57bf6a07c9ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.668, -10.668, 3.6576,               !- X,Y,Z Vertex 1 {m}
  -10.668, 10.668, 3.6576,                !- X,Y,Z Vertex 2 {m}
  -15.24, 15.24, 3.6576,                  !- X,Y,Z Vertex 3 {m}
  -15.24, -15.24, 3.6576;                 !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {cd175084-94f8-4abe-b003-095c15cfbe50}, !- Handle
  1047_office_1_West Perimeter,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {006fef12-6d7e-4e2b-bf0c-505fcbb9da50}, !- Zone Air Inlet Port List
  {95175751-5c4c-47b3-b51a-f3d28d532792}, !- Zone Air Exhaust Port List
  {2b3d2142-d017-49e4-b21f-2476ae90830f}, !- Zone Air Node Name
  {5f677156-42bc-4287-864b-74ca79b516bc}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bac7d2c5-49e2-47d8-a7e7-4318133aa50f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a557adff-5e99-4fe1-801c-286806fb881a}, !- Handle
  Node 74,                                !- Name
  {2b3d2142-d017-49e4-b21f-2476ae90830f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2b3d2142-d017-49e4-b21f-2476ae90830f}, !- Handle
  Connection 143,                         !- Name
  {cd175084-94f8-4abe-b003-095c15cfbe50}, !- Source Object
  11,                                     !- Outlet Port
  {a557adff-5e99-4fe1-801c-286806fb881a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {006fef12-6d7e-4e2b-bf0c-505fcbb9da50}, !- Handle
  Port List 1,                            !- Name
  {cd175084-94f8-4abe-b003-095c15cfbe50}, !- HVAC Component
  {e51dfaee-eb7a-4ca0-a331-c75396251246}; !- Port 1

OS:PortList,
  {95175751-5c4c-47b3-b51a-f3d28d532792}, !- Handle
  Port List 2,                            !- Name
  {cd175084-94f8-4abe-b003-095c15cfbe50}; !- HVAC Component

OS:Sizing:Zone,
  {87ce9282-655a-456e-989e-df9d44e814f1}, !- Handle
  {cd175084-94f8-4abe-b003-095c15cfbe50}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {606da1ae-72b5-4ab8-a525-8438622bf1a5}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {cd175084-94f8-4abe-b003-095c15cfbe50}, !- Thermal Zone
  {b6ded1c6-89e6-4cee-a5b4-b06e7b18cdd2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {33e70dde-e05e-45ad-92de-d2a98fca7a8c}, !- Handle
  1047_office_1_North Perimeter Space,    !- Name
  {9e6d7ddf-0240-4b79-aba6-0ae6c45a629f}, !- Space Type Name
  {b7210a9d-cd14-443f-8b42-1ce46ec3d9d5}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a99cecd3-f8ab-42b3-897e-f51a21db8dd9}, !- Building Story Name
  {22119f80-3108-4317-9d20-8aa338770e6a}; !- Thermal Zone Name

OS:Surface,
  {84d8b362-284d-42f7-b2b0-a13e1d70e97c}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {33e70dde-e05e-45ad-92de-d2a98fca7a8c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.24, 15.24, 0,                       !- X,Y,Z Vertex 1 {m}
  15.24, 15.24, 0,                        !- X,Y,Z Vertex 2 {m}
  10.668, 10.668, 0,                      !- X,Y,Z Vertex 3 {m}
  -10.668, 10.668, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {849bd75f-0aa2-428b-8f38-254150a40b88}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  {92b45d1e-6e2d-44e3-91bf-692cdac52c66}, !- Construction Name
  {33e70dde-e05e-45ad-92de-d2a98fca7a8c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 15.24, 3.6576,                   !- X,Y,Z Vertex 1 {m}
  15.24, 15.24, 0,                        !- X,Y,Z Vertex 2 {m}
  -15.24, 15.24, 0,                       !- X,Y,Z Vertex 3 {m}
  -15.24, 15.24, 3.6576;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1041f3d5-17e7-4bd7-987e-10a36d800b4c}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33e70dde-e05e-45ad-92de-d2a98fca7a8c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eed8a81a-7017-44d4-949a-aeeca8465fef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.668, 10.668, 3.6576,                 !- X,Y,Z Vertex 1 {m}
  10.668, 10.668, 0,                      !- X,Y,Z Vertex 2 {m}
  15.24, 15.24, 0,                        !- X,Y,Z Vertex 3 {m}
  15.24, 15.24, 3.6576;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db36beb8-de2d-4593-af56-eb392650632b}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33e70dde-e05e-45ad-92de-d2a98fca7a8c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4477f236-2e2e-4f96-8865-f405b41bdb38}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.668, 10.668, 3.6576,                !- X,Y,Z Vertex 1 {m}
  -10.668, 10.668, 0,                     !- X,Y,Z Vertex 2 {m}
  10.668, 10.668, 0,                      !- X,Y,Z Vertex 3 {m}
  10.668, 10.668, 3.6576;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57f984c1-2d1a-47c7-a719-b01da45542b3}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33e70dde-e05e-45ad-92de-d2a98fca7a8c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ddaf02b0-8301-4216-b7ac-e318aae216bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.24, 15.24, 3.6576,                  !- X,Y,Z Vertex 1 {m}
  -15.24, 15.24, 0,                       !- X,Y,Z Vertex 2 {m}
  -10.668, 10.668, 0,                     !- X,Y,Z Vertex 3 {m}
  -10.668, 10.668, 3.6576;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {020e931a-178a-4b18-b2b5-81d1b7e24c6c}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {33e70dde-e05e-45ad-92de-d2a98fca7a8c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3895db86-28f4-4c41-afcb-9f99b09afe15}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.668, 10.668, 3.6576,                !- X,Y,Z Vertex 1 {m}
  10.668, 10.668, 3.6576,                 !- X,Y,Z Vertex 2 {m}
  15.24, 15.24, 3.6576,                   !- X,Y,Z Vertex 3 {m}
  -15.24, 15.24, 3.6576;                  !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {22119f80-3108-4317-9d20-8aa338770e6a}, !- Handle
  1047_office_1_North Perimeter,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {709a1439-22c3-4392-b51b-779d4fc3effd}, !- Zone Air Inlet Port List
  {7961a7ec-bb7b-452f-9067-f824014cf351}, !- Zone Air Exhaust Port List
  {e461b280-ac19-4f8d-be58-90684c6f1d48}, !- Zone Air Node Name
  {9846f31f-fb2c-4fab-b76a-2e611c767000}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bac7d2c5-49e2-47d8-a7e7-4318133aa50f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1df9c770-78ba-4768-8dcc-f097405070ae}, !- Handle
  Node 75,                                !- Name
  {e461b280-ac19-4f8d-be58-90684c6f1d48}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e461b280-ac19-4f8d-be58-90684c6f1d48}, !- Handle
  Connection 144,                         !- Name
  {22119f80-3108-4317-9d20-8aa338770e6a}, !- Source Object
  11,                                     !- Outlet Port
  {1df9c770-78ba-4768-8dcc-f097405070ae}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {709a1439-22c3-4392-b51b-779d4fc3effd}, !- Handle
  Port List 3,                            !- Name
  {22119f80-3108-4317-9d20-8aa338770e6a}, !- HVAC Component
  {c99d560f-1e91-43b7-9a59-4f4af9b1ebf1}; !- Port 1

OS:PortList,
  {7961a7ec-bb7b-452f-9067-f824014cf351}, !- Handle
  Port List 4,                            !- Name
  {22119f80-3108-4317-9d20-8aa338770e6a}; !- HVAC Component

OS:Sizing:Zone,
  {f3a7c9c2-4200-4a70-891b-e3200a0ad306}, !- Handle
  {22119f80-3108-4317-9d20-8aa338770e6a}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {48a8f795-9641-402f-80eb-8b7ec7892e4c}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {22119f80-3108-4317-9d20-8aa338770e6a}, !- Thermal Zone
  {3eda06b5-2f60-4ab6-8445-d16fd8ae0059}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {929d1479-47c1-4f73-a4e5-1bc83158e229}, !- Handle
  1047_office_1_East Perimeter Space,     !- Name
  {9e6d7ddf-0240-4b79-aba6-0ae6c45a629f}, !- Space Type Name
  {b7210a9d-cd14-443f-8b42-1ce46ec3d9d5}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a99cecd3-f8ab-42b3-897e-f51a21db8dd9}, !- Building Story Name
  {93421512-c58a-486d-8a9f-3e2065f6ac7a}; !- Thermal Zone Name

OS:Surface,
  {05b50971-9983-46cf-8fa4-10c0f6a0ef11}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {929d1479-47c1-4f73-a4e5-1bc83158e229}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 15.24, 0,                        !- X,Y,Z Vertex 1 {m}
  15.24, -15.24, 0,                       !- X,Y,Z Vertex 2 {m}
  10.668, -10.668, 0,                     !- X,Y,Z Vertex 3 {m}
  10.668, 10.668, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1cebecd7-0297-40c3-a0bf-9bc47f7dfe39}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  {92b45d1e-6e2d-44e3-91bf-692cdac52c66}, !- Construction Name
  {929d1479-47c1-4f73-a4e5-1bc83158e229}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, -15.24, 3.6576,                  !- X,Y,Z Vertex 1 {m}
  15.24, -15.24, 0,                       !- X,Y,Z Vertex 2 {m}
  15.24, 15.24, 0,                        !- X,Y,Z Vertex 3 {m}
  15.24, 15.24, 3.6576;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07946090-ebfd-4e2b-b8ad-b6a7f25e14b6}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {929d1479-47c1-4f73-a4e5-1bc83158e229}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3f6349b-ee25-43fa-bbb6-d996903f489b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.668, -10.668, 3.6576,                !- X,Y,Z Vertex 1 {m}
  10.668, -10.668, 0,                     !- X,Y,Z Vertex 2 {m}
  15.24, -15.24, 0,                       !- X,Y,Z Vertex 3 {m}
  15.24, -15.24, 3.6576;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {531164fd-2b5b-404f-a242-14b290bb739c}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {929d1479-47c1-4f73-a4e5-1bc83158e229}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {879f6493-9ec7-4fcb-bdca-64207225d4a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.668, 10.668, 3.6576,                 !- X,Y,Z Vertex 1 {m}
  10.668, 10.668, 0,                      !- X,Y,Z Vertex 2 {m}
  10.668, -10.668, 0,                     !- X,Y,Z Vertex 3 {m}
  10.668, -10.668, 3.6576;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eed8a81a-7017-44d4-949a-aeeca8465fef}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {929d1479-47c1-4f73-a4e5-1bc83158e229}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1041f3d5-17e7-4bd7-987e-10a36d800b4c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 15.24, 3.6576,                   !- X,Y,Z Vertex 1 {m}
  15.24, 15.24, 0,                        !- X,Y,Z Vertex 2 {m}
  10.668, 10.668, 0,                      !- X,Y,Z Vertex 3 {m}
  10.668, 10.668, 3.6576;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c874dae8-f199-4bd6-ab8e-4c79a246fd95}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {929d1479-47c1-4f73-a4e5-1bc83158e229}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a15d567-cef4-4d9d-be56-4f443887c587}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.668, 10.668, 3.6576,                 !- X,Y,Z Vertex 1 {m}
  10.668, -10.668, 3.6576,                !- X,Y,Z Vertex 2 {m}
  15.24, -15.24, 3.6576,                  !- X,Y,Z Vertex 3 {m}
  15.24, 15.24, 3.6576;                   !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {93421512-c58a-486d-8a9f-3e2065f6ac7a}, !- Handle
  1047_office_1_East Perimeter,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e4537483-2ba0-469e-867b-c76fbb62ae3f}, !- Zone Air Inlet Port List
  {04872b0d-c47c-48ff-9f52-86e14dd5247a}, !- Zone Air Exhaust Port List
  {6c9f8ae7-d024-47d0-8a25-6448584020d9}, !- Zone Air Node Name
  {c103407a-d874-4dbf-b5ef-6a0ab6994913}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bac7d2c5-49e2-47d8-a7e7-4318133aa50f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {73a5a815-8681-430e-8171-0a8e1a2e6e04}, !- Handle
  Node 76,                                !- Name
  {6c9f8ae7-d024-47d0-8a25-6448584020d9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6c9f8ae7-d024-47d0-8a25-6448584020d9}, !- Handle
  Connection 145,                         !- Name
  {93421512-c58a-486d-8a9f-3e2065f6ac7a}, !- Source Object
  11,                                     !- Outlet Port
  {73a5a815-8681-430e-8171-0a8e1a2e6e04}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e4537483-2ba0-469e-867b-c76fbb62ae3f}, !- Handle
  Port List 5,                            !- Name
  {93421512-c58a-486d-8a9f-3e2065f6ac7a}, !- HVAC Component
  {3071a52b-253f-4096-902a-1645f4168f18}; !- Port 1

OS:PortList,
  {04872b0d-c47c-48ff-9f52-86e14dd5247a}, !- Handle
  Port List 6,                            !- Name
  {93421512-c58a-486d-8a9f-3e2065f6ac7a}; !- HVAC Component

OS:Sizing:Zone,
  {a4ed4bdc-5c78-451b-b635-16912edea78f}, !- Handle
  {93421512-c58a-486d-8a9f-3e2065f6ac7a}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {af6e7508-626e-4401-ad90-a7a9a20e4af8}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {93421512-c58a-486d-8a9f-3e2065f6ac7a}, !- Thermal Zone
  {f787d2c7-8680-4506-8ea9-be436d4a15a7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {8d6dbeb7-8467-4a57-829b-e8f0da67af39}, !- Handle
  1047_office_1_South Perimeter Space,    !- Name
  {9e6d7ddf-0240-4b79-aba6-0ae6c45a629f}, !- Space Type Name
  {b7210a9d-cd14-443f-8b42-1ce46ec3d9d5}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a99cecd3-f8ab-42b3-897e-f51a21db8dd9}, !- Building Story Name
  {e7948385-643d-40a5-8d58-9a1a3c3bc961}; !- Thermal Zone Name

OS:Surface,
  {4de97d66-706d-4bf7-9fc3-cb4e5c58ca63}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8d6dbeb7-8467-4a57-829b-e8f0da67af39}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, -15.24, 0,                       !- X,Y,Z Vertex 1 {m}
  -15.24, -15.24, 0,                      !- X,Y,Z Vertex 2 {m}
  -10.668, -10.668, 0,                    !- X,Y,Z Vertex 3 {m}
  10.668, -10.668, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50cc066b-0be4-4149-a48d-3be506d40e75}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  {92b45d1e-6e2d-44e3-91bf-692cdac52c66}, !- Construction Name
  {8d6dbeb7-8467-4a57-829b-e8f0da67af39}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.24, -15.24, 3.6576,                 !- X,Y,Z Vertex 1 {m}
  -15.24, -15.24, 0,                      !- X,Y,Z Vertex 2 {m}
  15.24, -15.24, 0,                       !- X,Y,Z Vertex 3 {m}
  15.24, -15.24, 3.6576;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fee33b88-a293-4e83-880d-9a92be121c6a}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d6dbeb7-8467-4a57-829b-e8f0da67af39}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {20a96679-f5e1-41e1-8597-3c03760f1f1a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.668, -10.668, 3.6576,               !- X,Y,Z Vertex 1 {m}
  -10.668, -10.668, 0,                    !- X,Y,Z Vertex 2 {m}
  -15.24, -15.24, 0,                      !- X,Y,Z Vertex 3 {m}
  -15.24, -15.24, 3.6576;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82e0ccd3-95ec-4915-90b7-22fc7379e678}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d6dbeb7-8467-4a57-829b-e8f0da67af39}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3dd937b3-bdbd-48ac-9c26-679abd6b5606}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.668, -10.668, 3.6576,                !- X,Y,Z Vertex 1 {m}
  10.668, -10.668, 0,                     !- X,Y,Z Vertex 2 {m}
  -10.668, -10.668, 0,                    !- X,Y,Z Vertex 3 {m}
  -10.668, -10.668, 3.6576;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3f6349b-ee25-43fa-bbb6-d996903f489b}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d6dbeb7-8467-4a57-829b-e8f0da67af39}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07946090-ebfd-4e2b-b8ad-b6a7f25e14b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, -15.24, 3.6576,                  !- X,Y,Z Vertex 1 {m}
  15.24, -15.24, 0,                       !- X,Y,Z Vertex 2 {m}
  10.668, -10.668, 0,                     !- X,Y,Z Vertex 3 {m}
  10.668, -10.668, 3.6576;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5abfb23-c994-4516-a016-f14f898bb3cb}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8d6dbeb7-8467-4a57-829b-e8f0da67af39}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e4c5713-d219-4333-979e-2f6ea544c189}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.668, -10.668, 3.6576,                !- X,Y,Z Vertex 1 {m}
  -10.668, -10.668, 3.6576,               !- X,Y,Z Vertex 2 {m}
  -15.24, -15.24, 3.6576,                 !- X,Y,Z Vertex 3 {m}
  15.24, -15.24, 3.6576;                  !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e7948385-643d-40a5-8d58-9a1a3c3bc961}, !- Handle
  1047_office_1_South Perimeter,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a59e4c93-8186-4589-9738-f7a0e175f212}, !- Zone Air Inlet Port List
  {1d704dec-fa06-4f26-a872-6b55ffd5eba1}, !- Zone Air Exhaust Port List
  {7ca2c07e-ac0a-4e9e-bcd2-0066306323fd}, !- Zone Air Node Name
  {69e6917a-57a4-4d18-92ec-2da3d298b0ef}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bac7d2c5-49e2-47d8-a7e7-4318133aa50f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {59eeb6cb-b3d5-41d5-a5ad-89464136b270}, !- Handle
  Node 77,                                !- Name
  {7ca2c07e-ac0a-4e9e-bcd2-0066306323fd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7ca2c07e-ac0a-4e9e-bcd2-0066306323fd}, !- Handle
  Connection 146,                         !- Name
  {e7948385-643d-40a5-8d58-9a1a3c3bc961}, !- Source Object
  11,                                     !- Outlet Port
  {59eeb6cb-b3d5-41d5-a5ad-89464136b270}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a59e4c93-8186-4589-9738-f7a0e175f212}, !- Handle
  Port List 7,                            !- Name
  {e7948385-643d-40a5-8d58-9a1a3c3bc961}, !- HVAC Component
  {d1a8f958-c8b1-442d-a772-4fb2932782dd}; !- Port 1

OS:PortList,
  {1d704dec-fa06-4f26-a872-6b55ffd5eba1}, !- Handle
  Port List 8,                            !- Name
  {e7948385-643d-40a5-8d58-9a1a3c3bc961}; !- HVAC Component

OS:Sizing:Zone,
  {774c1117-6da0-44fc-811c-a4b43a507531}, !- Handle
  {e7948385-643d-40a5-8d58-9a1a3c3bc961}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {85d2029a-2a3d-444f-aad7-04c9ae99d23f}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {e7948385-643d-40a5-8d58-9a1a3c3bc961}, !- Thermal Zone
  {a69d7707-3595-486c-b41d-aba100f668db}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {ddff874e-b182-4365-945c-0198c3cd493c}, !- Handle
  1047_office_1_Core Space,               !- Name
  {9e6d7ddf-0240-4b79-aba6-0ae6c45a629f}, !- Space Type Name
  {b7210a9d-cd14-443f-8b42-1ce46ec3d9d5}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {a99cecd3-f8ab-42b3-897e-f51a21db8dd9}, !- Building Story Name
  {c96cab7d-2345-47de-a1c9-8f9861c68646}; !- Thermal Zone Name

OS:Surface,
  {f074ca1c-3ac3-4b14-8c0e-f2922cc14810}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ddff874e-b182-4365-945c-0198c3cd493c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.668, -10.668, 0,                    !- X,Y,Z Vertex 1 {m}
  -10.668, 10.668, 0,                     !- X,Y,Z Vertex 2 {m}
  10.668, 10.668, 0,                      !- X,Y,Z Vertex 3 {m}
  10.668, -10.668, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7886ce21-d294-4b0c-8325-c0bc733a5542}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ddff874e-b182-4365-945c-0198c3cd493c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aef7acf6-1b5d-4fdb-aebc-b13d31e5722f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.668, 10.668, 3.6576,                !- X,Y,Z Vertex 1 {m}
  -10.668, 10.668, 0,                     !- X,Y,Z Vertex 2 {m}
  -10.668, -10.668, 0,                    !- X,Y,Z Vertex 3 {m}
  -10.668, -10.668, 3.6576;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4477f236-2e2e-4f96-8865-f405b41bdb38}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ddff874e-b182-4365-945c-0198c3cd493c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db36beb8-de2d-4593-af56-eb392650632b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.668, 10.668, 3.6576,                 !- X,Y,Z Vertex 1 {m}
  10.668, 10.668, 0,                      !- X,Y,Z Vertex 2 {m}
  -10.668, 10.668, 0,                     !- X,Y,Z Vertex 3 {m}
  -10.668, 10.668, 3.6576;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {879f6493-9ec7-4fcb-bdca-64207225d4a3}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ddff874e-b182-4365-945c-0198c3cd493c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {531164fd-2b5b-404f-a242-14b290bb739c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.668, -10.668, 3.6576,                !- X,Y,Z Vertex 1 {m}
  10.668, -10.668, 0,                     !- X,Y,Z Vertex 2 {m}
  10.668, 10.668, 0,                      !- X,Y,Z Vertex 3 {m}
  10.668, 10.668, 3.6576;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3dd937b3-bdbd-48ac-9c26-679abd6b5606}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ddff874e-b182-4365-945c-0198c3cd493c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82e0ccd3-95ec-4915-90b7-22fc7379e678}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.668, -10.668, 3.6576,               !- X,Y,Z Vertex 1 {m}
  -10.668, -10.668, 0,                    !- X,Y,Z Vertex 2 {m}
  10.668, -10.668, 0,                     !- X,Y,Z Vertex 3 {m}
  10.668, -10.668, 3.6576;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7725049e-812b-4ea9-aa37-c7f313e69c68}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ddff874e-b182-4365-945c-0198c3cd493c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca4f3e78-0540-4cde-80b4-e9ec368393b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.668, -10.668, 3.6576,                !- X,Y,Z Vertex 1 {m}
  10.668, 10.668, 3.6576,                 !- X,Y,Z Vertex 2 {m}
  -10.668, 10.668, 3.6576,                !- X,Y,Z Vertex 3 {m}
  -10.668, -10.668, 3.6576;               !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c96cab7d-2345-47de-a1c9-8f9861c68646}, !- Handle
  1047_office_1_Core,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3b34abbd-f697-461d-9c6c-e5bf0d6b0bf9}, !- Zone Air Inlet Port List
  {a80f4c29-cd24-4cc8-9170-996855063d50}, !- Zone Air Exhaust Port List
  {9d1f23f8-5a70-49c5-b606-938b429063f8}, !- Zone Air Node Name
  {e6aa573e-7a7b-44bd-bd02-9cf9b740e2a7}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bac7d2c5-49e2-47d8-a7e7-4318133aa50f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {44d79489-89f1-439f-b647-5a7dc4bb0dac}, !- Handle
  Node 78,                                !- Name
  {9d1f23f8-5a70-49c5-b606-938b429063f8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9d1f23f8-5a70-49c5-b606-938b429063f8}, !- Handle
  Connection 147,                         !- Name
  {c96cab7d-2345-47de-a1c9-8f9861c68646}, !- Source Object
  11,                                     !- Outlet Port
  {44d79489-89f1-439f-b647-5a7dc4bb0dac}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3b34abbd-f697-461d-9c6c-e5bf0d6b0bf9}, !- Handle
  Port List 9,                            !- Name
  {c96cab7d-2345-47de-a1c9-8f9861c68646}, !- HVAC Component
  {f85a28c0-38fa-45f9-8717-21fc79a86786}; !- Port 1

OS:PortList,
  {a80f4c29-cd24-4cc8-9170-996855063d50}, !- Handle
  Port List 10,                           !- Name
  {c96cab7d-2345-47de-a1c9-8f9861c68646}; !- HVAC Component

OS:Sizing:Zone,
  {279681d9-7f4c-4f14-b291-04efa557daa9}, !- Handle
  {c96cab7d-2345-47de-a1c9-8f9861c68646}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {bc634dca-66e6-452b-b16f-10b4e2200b3b}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {c96cab7d-2345-47de-a1c9-8f9861c68646}, !- Thermal Zone
  {ae80d834-0149-4878-a4a2-0f84218bf96b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:BuildingStory,
  {1d7a85bb-005a-4ba2-89bb-db6ccda08479}, !- Handle
  Story 2,                                !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.6576,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Space,
  {8e80cd4c-3547-4f92-8290-eaf81fb75e81}, !- Handle
  1053_office_1_West Perimeter Space,     !- Name
  {67901ff6-1851-4714-8adc-35ce52717a6d}, !- Space Type Name
  {405b2919-6741-4437-b94f-ad5dbf9d4cfa}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1d7a85bb-005a-4ba2-89bb-db6ccda08479}, !- Building Story Name
  {0b056569-e9db-4da2-8c9e-e45dd5ba138d}; !- Thermal Zone Name

OS:Surface,
  {31a8a0a1-a826-4e37-ae83-57bf6a07c9ce}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8e80cd4c-3547-4f92-8290-eaf81fb75e81}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2f8fc73e-5228-473a-81ca-0cd37ff8660e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.24, -15.24, 3.6576,                 !- X,Y,Z Vertex 1 {m}
  -15.24, 15.24, 3.6576,                  !- X,Y,Z Vertex 2 {m}
  -10.668, 10.668, 3.6576,                !- X,Y,Z Vertex 3 {m}
  -10.668, -10.668, 3.6576;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {510e36c8-f7bd-4a72-a8c9-aa4cc6cc1f64}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  {92b45d1e-6e2d-44e3-91bf-692cdac52c66}, !- Construction Name
  {8e80cd4c-3547-4f92-8290-eaf81fb75e81}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.24, 15.24, 7.3152,                  !- X,Y,Z Vertex 1 {m}
  -15.24, 15.24, 3.6576,                  !- X,Y,Z Vertex 2 {m}
  -15.24, -15.24, 3.6576,                 !- X,Y,Z Vertex 3 {m}
  -15.24, -15.24, 7.3152;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da4b0016-2fc8-4b4a-93d1-99f02825896c}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e80cd4c-3547-4f92-8290-eaf81fb75e81}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98f4bb9e-6697-4437-861f-1b7cfab53c48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.668, 10.668, 7.3152,                !- X,Y,Z Vertex 1 {m}
  -10.668, 10.668, 3.6576,                !- X,Y,Z Vertex 2 {m}
  -15.24, 15.24, 3.6576,                  !- X,Y,Z Vertex 3 {m}
  -15.24, 15.24, 7.3152;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {236e6216-91a6-4bb3-b96e-f25f8d687f2d}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e80cd4c-3547-4f92-8290-eaf81fb75e81}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {542d9d8e-ba62-4d67-920b-c44f10ccfb77}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.668, -10.668, 7.3152,               !- X,Y,Z Vertex 1 {m}
  -10.668, -10.668, 3.6576,               !- X,Y,Z Vertex 2 {m}
  -10.668, 10.668, 3.6576,                !- X,Y,Z Vertex 3 {m}
  -10.668, 10.668, 7.3152;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f7f468a-ff31-4fa4-b1ec-00d87c72418b}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e80cd4c-3547-4f92-8290-eaf81fb75e81}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca47cbd4-134a-4f16-977d-bcc168729fc2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.24, -15.24, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  -15.24, -15.24, 3.6576,                 !- X,Y,Z Vertex 2 {m}
  -10.668, -10.668, 3.6576,               !- X,Y,Z Vertex 3 {m}
  -10.668, -10.668, 7.3152;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff17276c-7cc2-4540-b2ac-061c338507fa}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8e80cd4c-3547-4f92-8290-eaf81fb75e81}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.668, -10.668, 7.3152,               !- X,Y,Z Vertex 1 {m}
  -10.668, 10.668, 7.3152,                !- X,Y,Z Vertex 2 {m}
  -15.24, 15.24, 7.3152,                  !- X,Y,Z Vertex 3 {m}
  -15.24, -15.24, 7.3152;                 !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0b056569-e9db-4da2-8c9e-e45dd5ba138d}, !- Handle
  1053_office_1_West Perimeter,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {898158b7-eede-4460-8d45-41aae20293ea}, !- Zone Air Inlet Port List
  {b242b6b8-13f5-427c-b7b4-e1ca6765ad7b}, !- Zone Air Exhaust Port List
  {638d4ea8-4b81-4fd3-b910-38460dd19499}, !- Zone Air Node Name
  {283587d0-17e8-483d-9603-347e9beaa593}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6338dccd-0204-46a7-99b1-13f25fe5f093}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {abfb6d81-6a79-4abb-8d17-c7e55f62906d}, !- Handle
  Node 79,                                !- Name
  {638d4ea8-4b81-4fd3-b910-38460dd19499}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {638d4ea8-4b81-4fd3-b910-38460dd19499}, !- Handle
  Connection 148,                         !- Name
  {0b056569-e9db-4da2-8c9e-e45dd5ba138d}, !- Source Object
  11,                                     !- Outlet Port
  {abfb6d81-6a79-4abb-8d17-c7e55f62906d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {898158b7-eede-4460-8d45-41aae20293ea}, !- Handle
  Port List 11,                           !- Name
  {0b056569-e9db-4da2-8c9e-e45dd5ba138d}, !- HVAC Component
  {86a81608-25ac-4b2c-8755-355106d295ec}; !- Port 1

OS:PortList,
  {b242b6b8-13f5-427c-b7b4-e1ca6765ad7b}, !- Handle
  Port List 12,                           !- Name
  {0b056569-e9db-4da2-8c9e-e45dd5ba138d}; !- HVAC Component

OS:Sizing:Zone,
  {ee11437a-d840-4f83-80b3-6c4a8e512083}, !- Handle
  {0b056569-e9db-4da2-8c9e-e45dd5ba138d}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c38b66b9-93c5-4c99-96a1-52d7f8eac225}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {0b056569-e9db-4da2-8c9e-e45dd5ba138d}, !- Thermal Zone
  {4a889a52-abb1-4dc8-be69-c8684016b95a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {c78c9c61-7cab-4c23-bdd1-0e9760ab2236}, !- Handle
  1053_office_1_North Perimeter Space,    !- Name
  {67901ff6-1851-4714-8adc-35ce52717a6d}, !- Space Type Name
  {405b2919-6741-4437-b94f-ad5dbf9d4cfa}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1d7a85bb-005a-4ba2-89bb-db6ccda08479}, !- Building Story Name
  {c2813966-2faf-4c4d-9c32-47aca94ceadd}; !- Thermal Zone Name

OS:Surface,
  {3895db86-28f4-4c41-afcb-9f99b09afe15}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c78c9c61-7cab-4c23-bdd1-0e9760ab2236}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {020e931a-178a-4b18-b2b5-81d1b7e24c6c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.24, 15.24, 3.6576,                  !- X,Y,Z Vertex 1 {m}
  15.24, 15.24, 3.6576,                   !- X,Y,Z Vertex 2 {m}
  10.668, 10.668, 3.6576,                 !- X,Y,Z Vertex 3 {m}
  -10.668, 10.668, 3.6576;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9691ba2c-109e-43a7-9089-b36d8f6be68b}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  {92b45d1e-6e2d-44e3-91bf-692cdac52c66}, !- Construction Name
  {c78c9c61-7cab-4c23-bdd1-0e9760ab2236}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 15.24, 7.3152,                   !- X,Y,Z Vertex 1 {m}
  15.24, 15.24, 3.6576,                   !- X,Y,Z Vertex 2 {m}
  -15.24, 15.24, 3.6576,                  !- X,Y,Z Vertex 3 {m}
  -15.24, 15.24, 7.3152;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {064a9e40-663f-4fc2-b20c-77eeb3327646}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c78c9c61-7cab-4c23-bdd1-0e9760ab2236}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {705e128c-93b4-4220-ac55-9a3e2a4a0bc4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.668, 10.668, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  10.668, 10.668, 3.6576,                 !- X,Y,Z Vertex 2 {m}
  15.24, 15.24, 3.6576,                   !- X,Y,Z Vertex 3 {m}
  15.24, 15.24, 7.3152;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3ec034e-851e-4aef-b8b8-da1b72f60ecb}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c78c9c61-7cab-4c23-bdd1-0e9760ab2236}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6bc307fb-5f10-41fb-901f-a3b2246ac957}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.668, 10.668, 7.3152,                !- X,Y,Z Vertex 1 {m}
  -10.668, 10.668, 3.6576,                !- X,Y,Z Vertex 2 {m}
  10.668, 10.668, 3.6576,                 !- X,Y,Z Vertex 3 {m}
  10.668, 10.668, 7.3152;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98f4bb9e-6697-4437-861f-1b7cfab53c48}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c78c9c61-7cab-4c23-bdd1-0e9760ab2236}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da4b0016-2fc8-4b4a-93d1-99f02825896c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.24, 15.24, 7.3152,                  !- X,Y,Z Vertex 1 {m}
  -15.24, 15.24, 3.6576,                  !- X,Y,Z Vertex 2 {m}
  -10.668, 10.668, 3.6576,                !- X,Y,Z Vertex 3 {m}
  -10.668, 10.668, 7.3152;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c73a8f14-4c25-4ef1-adc5-e04f9179a6cc}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c78c9c61-7cab-4c23-bdd1-0e9760ab2236}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.668, 10.668, 7.3152,                !- X,Y,Z Vertex 1 {m}
  10.668, 10.668, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  15.24, 15.24, 7.3152,                   !- X,Y,Z Vertex 3 {m}
  -15.24, 15.24, 7.3152;                  !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {c2813966-2faf-4c4d-9c32-47aca94ceadd}, !- Handle
  1053_office_1_North Perimeter,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {38fca8b2-3a81-4e95-8597-5e09aa3c77ef}, !- Zone Air Inlet Port List
  {99666dd0-c400-49c5-b207-7eac1a5d255c}, !- Zone Air Exhaust Port List
  {0d6367ec-a4c0-4305-99e8-f62a35139473}, !- Zone Air Node Name
  {56bed0f9-92ca-440f-bfa6-b519275ac247}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6338dccd-0204-46a7-99b1-13f25fe5f093}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {79ef4b41-49a2-4e3c-9785-5eb98c7cba73}, !- Handle
  Node 80,                                !- Name
  {0d6367ec-a4c0-4305-99e8-f62a35139473}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0d6367ec-a4c0-4305-99e8-f62a35139473}, !- Handle
  Connection 149,                         !- Name
  {c2813966-2faf-4c4d-9c32-47aca94ceadd}, !- Source Object
  11,                                     !- Outlet Port
  {79ef4b41-49a2-4e3c-9785-5eb98c7cba73}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {38fca8b2-3a81-4e95-8597-5e09aa3c77ef}, !- Handle
  Port List 13,                           !- Name
  {c2813966-2faf-4c4d-9c32-47aca94ceadd}, !- HVAC Component
  {f17ce42e-7954-463b-b403-7560894db7d5}; !- Port 1

OS:PortList,
  {99666dd0-c400-49c5-b207-7eac1a5d255c}, !- Handle
  Port List 14,                           !- Name
  {c2813966-2faf-4c4d-9c32-47aca94ceadd}; !- HVAC Component

OS:Sizing:Zone,
  {0e9eed74-e1dd-4815-9959-2a373fe275d3}, !- Handle
  {c2813966-2faf-4c4d-9c32-47aca94ceadd}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e5f8b7ad-364b-46d4-bde6-13511f5da3ac}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {c2813966-2faf-4c4d-9c32-47aca94ceadd}, !- Thermal Zone
  {921d8c42-6548-491c-9ea3-64cc73c49f6f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {1c39a881-a801-48a2-b35f-635b4f5e8bdc}, !- Handle
  1053_office_1_East Perimeter Space,     !- Name
  {67901ff6-1851-4714-8adc-35ce52717a6d}, !- Space Type Name
  {405b2919-6741-4437-b94f-ad5dbf9d4cfa}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1d7a85bb-005a-4ba2-89bb-db6ccda08479}, !- Building Story Name
  {30fd557e-c907-402c-a3f6-e1bbb8629ab5}; !- Thermal Zone Name

OS:Surface,
  {0a15d567-cef4-4d9d-be56-4f443887c587}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1c39a881-a801-48a2-b35f-635b4f5e8bdc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c874dae8-f199-4bd6-ab8e-4c79a246fd95}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 15.24, 3.6576,                   !- X,Y,Z Vertex 1 {m}
  15.24, -15.24, 3.6576,                  !- X,Y,Z Vertex 2 {m}
  10.668, -10.668, 3.6576,                !- X,Y,Z Vertex 3 {m}
  10.668, 10.668, 3.6576;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {344b8f72-517b-4b8e-b2e5-048ca8a91213}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  {92b45d1e-6e2d-44e3-91bf-692cdac52c66}, !- Construction Name
  {1c39a881-a801-48a2-b35f-635b4f5e8bdc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, -15.24, 7.3152,                  !- X,Y,Z Vertex 1 {m}
  15.24, -15.24, 3.6576,                  !- X,Y,Z Vertex 2 {m}
  15.24, 15.24, 3.6576,                   !- X,Y,Z Vertex 3 {m}
  15.24, 15.24, 7.3152;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3dc6d6fc-9758-47ab-b422-049e20440569}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c39a881-a801-48a2-b35f-635b4f5e8bdc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0a29e67-4ad8-4d5f-9051-79b1215e6b50}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.668, -10.668, 7.3152,                !- X,Y,Z Vertex 1 {m}
  10.668, -10.668, 3.6576,                !- X,Y,Z Vertex 2 {m}
  15.24, -15.24, 3.6576,                  !- X,Y,Z Vertex 3 {m}
  15.24, -15.24, 7.3152;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {905fcf0c-98ff-45c1-99ad-b1018c7bef56}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c39a881-a801-48a2-b35f-635b4f5e8bdc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5466cb16-752c-4c68-95bc-a99f965c7338}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.668, 10.668, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  10.668, 10.668, 3.6576,                 !- X,Y,Z Vertex 2 {m}
  10.668, -10.668, 3.6576,                !- X,Y,Z Vertex 3 {m}
  10.668, -10.668, 7.3152;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {705e128c-93b4-4220-ac55-9a3e2a4a0bc4}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c39a881-a801-48a2-b35f-635b4f5e8bdc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {064a9e40-663f-4fc2-b20c-77eeb3327646}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 15.24, 7.3152,                   !- X,Y,Z Vertex 1 {m}
  15.24, 15.24, 3.6576,                   !- X,Y,Z Vertex 2 {m}
  10.668, 10.668, 3.6576,                 !- X,Y,Z Vertex 3 {m}
  10.668, 10.668, 7.3152;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12501292-5fa1-47df-b98b-34098e735375}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1c39a881-a801-48a2-b35f-635b4f5e8bdc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.668, 10.668, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  10.668, -10.668, 7.3152,                !- X,Y,Z Vertex 2 {m}
  15.24, -15.24, 7.3152,                  !- X,Y,Z Vertex 3 {m}
  15.24, 15.24, 7.3152;                   !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {30fd557e-c907-402c-a3f6-e1bbb8629ab5}, !- Handle
  1053_office_1_East Perimeter,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a83a0053-4094-4d6e-bdfa-8f176824b65b}, !- Zone Air Inlet Port List
  {45891963-02c4-4580-8316-a50b67344855}, !- Zone Air Exhaust Port List
  {a216029f-ebd7-4301-8465-65ee30d38175}, !- Zone Air Node Name
  {1457f7a7-4973-4e7e-b6ec-59b134be3e83}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6338dccd-0204-46a7-99b1-13f25fe5f093}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3a75c94a-d511-4bcc-b549-b0cfdafc2129}, !- Handle
  Node 81,                                !- Name
  {a216029f-ebd7-4301-8465-65ee30d38175}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a216029f-ebd7-4301-8465-65ee30d38175}, !- Handle
  Connection 150,                         !- Name
  {30fd557e-c907-402c-a3f6-e1bbb8629ab5}, !- Source Object
  11,                                     !- Outlet Port
  {3a75c94a-d511-4bcc-b549-b0cfdafc2129}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a83a0053-4094-4d6e-bdfa-8f176824b65b}, !- Handle
  Port List 15,                           !- Name
  {30fd557e-c907-402c-a3f6-e1bbb8629ab5}, !- HVAC Component
  {9760282e-38bb-4a86-a792-f19b434aee69}; !- Port 1

OS:PortList,
  {45891963-02c4-4580-8316-a50b67344855}, !- Handle
  Port List 16,                           !- Name
  {30fd557e-c907-402c-a3f6-e1bbb8629ab5}; !- HVAC Component

OS:Sizing:Zone,
  {3f953edc-4412-4820-ade7-488d50153db1}, !- Handle
  {30fd557e-c907-402c-a3f6-e1bbb8629ab5}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a602e6f3-d85a-4596-87e0-b01627ceb0a4}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {30fd557e-c907-402c-a3f6-e1bbb8629ab5}, !- Thermal Zone
  {5489f51b-76dc-47f9-8c79-ff24054627c3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {8d9b250e-f8a6-42ab-81c3-ba848a0e45c2}, !- Handle
  1053_office_1_South Perimeter Space,    !- Name
  {67901ff6-1851-4714-8adc-35ce52717a6d}, !- Space Type Name
  {405b2919-6741-4437-b94f-ad5dbf9d4cfa}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1d7a85bb-005a-4ba2-89bb-db6ccda08479}, !- Building Story Name
  {d19ba31c-2227-473f-9a02-70226535f639}; !- Thermal Zone Name

OS:Surface,
  {3e4c5713-d219-4333-979e-2f6ea544c189}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8d9b250e-f8a6-42ab-81c3-ba848a0e45c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5abfb23-c994-4516-a016-f14f898bb3cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, -15.24, 3.6576,                  !- X,Y,Z Vertex 1 {m}
  -15.24, -15.24, 3.6576,                 !- X,Y,Z Vertex 2 {m}
  -10.668, -10.668, 3.6576,               !- X,Y,Z Vertex 3 {m}
  10.668, -10.668, 3.6576;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e55ab967-cc13-4769-94a5-a4393e2b5770}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  {92b45d1e-6e2d-44e3-91bf-692cdac52c66}, !- Construction Name
  {8d9b250e-f8a6-42ab-81c3-ba848a0e45c2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.24, -15.24, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  -15.24, -15.24, 3.6576,                 !- X,Y,Z Vertex 2 {m}
  15.24, -15.24, 3.6576,                  !- X,Y,Z Vertex 3 {m}
  15.24, -15.24, 7.3152;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca47cbd4-134a-4f16-977d-bcc168729fc2}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d9b250e-f8a6-42ab-81c3-ba848a0e45c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f7f468a-ff31-4fa4-b1ec-00d87c72418b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.668, -10.668, 7.3152,               !- X,Y,Z Vertex 1 {m}
  -10.668, -10.668, 3.6576,               !- X,Y,Z Vertex 2 {m}
  -15.24, -15.24, 3.6576,                 !- X,Y,Z Vertex 3 {m}
  -15.24, -15.24, 7.3152;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a42f0e60-259d-41ce-96c2-437f7eb67b97}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d9b250e-f8a6-42ab-81c3-ba848a0e45c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c965af6-6579-4066-8046-18a4174d1e53}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.668, -10.668, 7.3152,                !- X,Y,Z Vertex 1 {m}
  10.668, -10.668, 3.6576,                !- X,Y,Z Vertex 2 {m}
  -10.668, -10.668, 3.6576,               !- X,Y,Z Vertex 3 {m}
  -10.668, -10.668, 7.3152;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0a29e67-4ad8-4d5f-9051-79b1215e6b50}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8d9b250e-f8a6-42ab-81c3-ba848a0e45c2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3dc6d6fc-9758-47ab-b422-049e20440569}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, -15.24, 7.3152,                  !- X,Y,Z Vertex 1 {m}
  15.24, -15.24, 3.6576,                  !- X,Y,Z Vertex 2 {m}
  10.668, -10.668, 3.6576,                !- X,Y,Z Vertex 3 {m}
  10.668, -10.668, 7.3152;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {742a5de8-ff8b-4c04-ac00-0a987a39f7b5}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8d9b250e-f8a6-42ab-81c3-ba848a0e45c2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.668, -10.668, 7.3152,                !- X,Y,Z Vertex 1 {m}
  -10.668, -10.668, 7.3152,               !- X,Y,Z Vertex 2 {m}
  -15.24, -15.24, 7.3152,                 !- X,Y,Z Vertex 3 {m}
  15.24, -15.24, 7.3152;                  !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d19ba31c-2227-473f-9a02-70226535f639}, !- Handle
  1053_office_1_South Perimeter,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {730bc798-d4f5-4b91-81b8-d09ce763e5f4}, !- Zone Air Inlet Port List
  {26ccc177-bc00-4292-990b-9f945c819b16}, !- Zone Air Exhaust Port List
  {5d75eefd-9036-401a-a7bf-f1f5190bcfb9}, !- Zone Air Node Name
  {0321318c-5c72-4fc5-a1cf-3464c502d9f5}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6338dccd-0204-46a7-99b1-13f25fe5f093}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9b39adb7-f582-4bdf-8aac-e7543cb30f5b}, !- Handle
  Node 82,                                !- Name
  {5d75eefd-9036-401a-a7bf-f1f5190bcfb9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5d75eefd-9036-401a-a7bf-f1f5190bcfb9}, !- Handle
  Connection 151,                         !- Name
  {d19ba31c-2227-473f-9a02-70226535f639}, !- Source Object
  11,                                     !- Outlet Port
  {9b39adb7-f582-4bdf-8aac-e7543cb30f5b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {730bc798-d4f5-4b91-81b8-d09ce763e5f4}, !- Handle
  Port List 17,                           !- Name
  {d19ba31c-2227-473f-9a02-70226535f639}, !- HVAC Component
  {ba49c438-2a33-4969-804e-9b2309eed66c}; !- Port 1

OS:PortList,
  {26ccc177-bc00-4292-990b-9f945c819b16}, !- Handle
  Port List 18,                           !- Name
  {d19ba31c-2227-473f-9a02-70226535f639}; !- HVAC Component

OS:Sizing:Zone,
  {1cf39de8-637f-4e22-a594-517f5a7f9c3a}, !- Handle
  {d19ba31c-2227-473f-9a02-70226535f639}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e195ec8f-1a00-4f26-9376-42912b4114da}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {d19ba31c-2227-473f-9a02-70226535f639}, !- Thermal Zone
  {7886289e-5abe-4f02-a0ed-879f67e5a6e4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {69d8bf43-3b48-464b-b4d4-8a4fa0dec49a}, !- Handle
  1053_office_1_Core Space,               !- Name
  {67901ff6-1851-4714-8adc-35ce52717a6d}, !- Space Type Name
  {405b2919-6741-4437-b94f-ad5dbf9d4cfa}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1d7a85bb-005a-4ba2-89bb-db6ccda08479}, !- Building Story Name
  {9f842769-8ec6-41b2-8d48-15c17cf53ef2}; !- Thermal Zone Name

OS:Surface,
  {ca4f3e78-0540-4cde-80b4-e9ec368393b1}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {69d8bf43-3b48-464b-b4d4-8a4fa0dec49a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7725049e-812b-4ea9-aa37-c7f313e69c68}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.668, -10.668, 3.6576,               !- X,Y,Z Vertex 1 {m}
  -10.668, 10.668, 3.6576,                !- X,Y,Z Vertex 2 {m}
  10.668, 10.668, 3.6576,                 !- X,Y,Z Vertex 3 {m}
  10.668, -10.668, 3.6576;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {542d9d8e-ba62-4d67-920b-c44f10ccfb77}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {69d8bf43-3b48-464b-b4d4-8a4fa0dec49a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {236e6216-91a6-4bb3-b96e-f25f8d687f2d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.668, 10.668, 7.3152,                !- X,Y,Z Vertex 1 {m}
  -10.668, 10.668, 3.6576,                !- X,Y,Z Vertex 2 {m}
  -10.668, -10.668, 3.6576,               !- X,Y,Z Vertex 3 {m}
  -10.668, -10.668, 7.3152;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6bc307fb-5f10-41fb-901f-a3b2246ac957}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {69d8bf43-3b48-464b-b4d4-8a4fa0dec49a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a3ec034e-851e-4aef-b8b8-da1b72f60ecb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.668, 10.668, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  10.668, 10.668, 3.6576,                 !- X,Y,Z Vertex 2 {m}
  -10.668, 10.668, 3.6576,                !- X,Y,Z Vertex 3 {m}
  -10.668, 10.668, 7.3152;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5466cb16-752c-4c68-95bc-a99f965c7338}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {69d8bf43-3b48-464b-b4d4-8a4fa0dec49a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {905fcf0c-98ff-45c1-99ad-b1018c7bef56}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.668, -10.668, 7.3152,                !- X,Y,Z Vertex 1 {m}
  10.668, -10.668, 3.6576,                !- X,Y,Z Vertex 2 {m}
  10.668, 10.668, 3.6576,                 !- X,Y,Z Vertex 3 {m}
  10.668, 10.668, 7.3152;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c965af6-6579-4066-8046-18a4174d1e53}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {69d8bf43-3b48-464b-b4d4-8a4fa0dec49a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a42f0e60-259d-41ce-96c2-437f7eb67b97}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.668, -10.668, 7.3152,               !- X,Y,Z Vertex 1 {m}
  -10.668, -10.668, 3.6576,               !- X,Y,Z Vertex 2 {m}
  10.668, -10.668, 3.6576,                !- X,Y,Z Vertex 3 {m}
  10.668, -10.668, 7.3152;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c3f5bb2-e694-4608-86b3-df4a6a457d1b}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {69d8bf43-3b48-464b-b4d4-8a4fa0dec49a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.668, -10.668, 7.3152,                !- X,Y,Z Vertex 1 {m}
  10.668, 10.668, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  -10.668, 10.668, 7.3152,                !- X,Y,Z Vertex 3 {m}
  -10.668, -10.668, 7.3152;               !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9f842769-8ec6-41b2-8d48-15c17cf53ef2}, !- Handle
  1053_office_1_Core,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {47596c11-5bfc-4615-957c-e42ec0f65213}, !- Zone Air Inlet Port List
  {c16f9f76-d9ef-4f0a-8692-79d3430b604d}, !- Zone Air Exhaust Port List
  {7f9859e7-ea71-4436-9c5c-96420639bf11}, !- Zone Air Node Name
  {5c2bd591-49b4-4dbe-ba6d-bfdd04d61697}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6338dccd-0204-46a7-99b1-13f25fe5f093}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {34a3e431-4ceb-443b-96f3-339355f413f5}, !- Handle
  Node 83,                                !- Name
  {7f9859e7-ea71-4436-9c5c-96420639bf11}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7f9859e7-ea71-4436-9c5c-96420639bf11}, !- Handle
  Connection 152,                         !- Name
  {9f842769-8ec6-41b2-8d48-15c17cf53ef2}, !- Source Object
  11,                                     !- Outlet Port
  {34a3e431-4ceb-443b-96f3-339355f413f5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {47596c11-5bfc-4615-957c-e42ec0f65213}, !- Handle
  Port List 19,                           !- Name
  {9f842769-8ec6-41b2-8d48-15c17cf53ef2}, !- HVAC Component
  {1030c887-f18d-4563-b7c3-138b483d21f2}; !- Port 1

OS:PortList,
  {c16f9f76-d9ef-4f0a-8692-79d3430b604d}, !- Handle
  Port List 20,                           !- Name
  {9f842769-8ec6-41b2-8d48-15c17cf53ef2}; !- HVAC Component

OS:Sizing:Zone,
  {279aef33-3610-42bf-a012-42999981e8f4}, !- Handle
  {9f842769-8ec6-41b2-8d48-15c17cf53ef2}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {09d7e997-7751-449c-829d-46454bac1941}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {9f842769-8ec6-41b2-8d48-15c17cf53ef2}, !- Thermal Zone
  {7341aeca-0702-4c11-a4f3-2a26ff16655d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:SubSurface,
  {a34e13c5-cbfe-4d3b-a691-88ede3b40ada}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {be918fda-b39f-484d-a65c-93c2d028aea3}, !- Construction Name
  {98617ca3-1750-4c3f-b2bc-11cabf9c6be6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.24, 15.2146, 2.22748249262203,      !- X,Y,Z Vertex 1 {m}
  -15.24, 15.2146, 0.762,                 !- X,Y,Z Vertex 2 {m}
  -15.24, -15.2146, 0.762,                !- X,Y,Z Vertex 3 {m}
  -15.24, -15.2146, 2.22748249262203;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {48a0a869-6090-4fb1-828c-0e280e03899b}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {be918fda-b39f-484d-a65c-93c2d028aea3}, !- Construction Name
  {849bd75f-0aa2-428b-8f38-254150a40b88}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.2146, 15.24, 2.22748249262203,       !- X,Y,Z Vertex 1 {m}
  15.2146, 15.24, 0.762,                  !- X,Y,Z Vertex 2 {m}
  -15.2146, 15.24, 0.762,                 !- X,Y,Z Vertex 3 {m}
  -15.2146, 15.24, 2.22748249262203;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {463f3a4d-91c4-4471-9ff2-ac12e480b666}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {be918fda-b39f-484d-a65c-93c2d028aea3}, !- Construction Name
  {1cebecd7-0297-40c3-a0bf-9bc47f7dfe39}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.24, -15.2146, 2.22748249262203,      !- X,Y,Z Vertex 1 {m}
  15.24, -15.2146, 0.762,                 !- X,Y,Z Vertex 2 {m}
  15.24, 15.2146, 0.762,                  !- X,Y,Z Vertex 3 {m}
  15.24, 15.2146, 2.22748249262203;       !- X,Y,Z Vertex 4 {m}

OS:DefaultSurfaceConstructions,
  {16222fd8-3dd0-4224-9b3a-707b9bff7979}, !- Handle
  Default Surface Constructions 8,        !- Name
  {071975e6-d0fb-4856-9bbc-75eac02c245b}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  {09f8dc25-f564-4bd4-82ad-4f5736ee2432}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {33167d51-1799-489e-9fa3-ce941446feb4}, !- Handle
  Default Surface Constructions 9,        !- Name
  {071975e6-d0fb-4856-9bbc-75eac02c245b}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  {09f8dc25-f564-4bd4-82ad-4f5736ee2432}; !- Roof Ceiling Construction Name

OS:DefaultConstructionSet,
  {b7210a9d-cd14-443f-8b42-1ce46ec3d9d5}, !- Handle
  Default Construction Set 5,             !- Name
  {16222fd8-3dd0-4224-9b3a-707b9bff7979}, !- Default Exterior Surface Constructions Name
  ,                                       !- Default Interior Surface Constructions Name
  {33167d51-1799-489e-9fa3-ce941446feb4}, !- Default Ground Contact Surface Constructions Name
  ,                                       !- Default Exterior SubSurface Constructions Name
  ,                                       !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:SubSurface,
  {524610f7-cdff-45f0-9c78-a4bca57ed295}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {be918fda-b39f-484d-a65c-93c2d028aea3}, !- Construction Name
  {50cc066b-0be4-4149-a48d-3be506d40e75}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.2146, -15.24, 2.22748249262203,     !- X,Y,Z Vertex 1 {m}
  -15.2146, -15.24, 0.762,                !- X,Y,Z Vertex 2 {m}
  15.2146, -15.24, 0.762,                 !- X,Y,Z Vertex 3 {m}
  15.2146, -15.24, 2.22748249262203;      !- X,Y,Z Vertex 4 {m}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b6ded1c6-89e6-4cee-a5b4-b06e7b18cdd2}, !- Handle
  Air Terminal Single Duct VAV Reheat 3,  !- Name
  {cbefdac1-1545-401b-89ec-7c317bf7e937}, !- Availability Schedule Name
  {96c24495-a8e9-4047-a03e-70edf7a5445e}, !- Air Inlet Node Name
  Autocalculate,                          !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f3eaa7bb-8394-4af4-8452-e6f7459fdb1a}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b99ca985-7f01-4216-9f53-d94b00250342}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Coil:Heating:Water,
  {f3eaa7bb-8394-4af4-8452-e6f7459fdb1a}, !- Handle
  Coil Heating Water 3,                   !- Name
  {cbefdac1-1545-401b-89ec-7c317bf7e937}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f6359c63-b906-4dba-9b03-4ee73454dcfa}, !- Water Inlet Node Name
  {6dd20384-bdd7-4bdf-ba78-09110cfecc25}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7d9b69c3-1e9a-4745-98c9-d379e47c3544}, !- Handle
  Node 51,                                !- Name
  {5f677156-42bc-4287-864b-74ca79b516bc}, !- Inlet Port
  {08883879-0104-44d2-87eb-ba3aecbc7074}; !- Outlet Port

OS:Connection,
  {e51dfaee-eb7a-4ca0-a331-c75396251246}, !- Handle
  Connection 84,                          !- Name
  {45168e22-795e-4a2d-8e11-64c39277f350}, !- Source Object
  3,                                      !- Outlet Port
  {006fef12-6d7e-4e2b-bf0c-505fcbb9da50}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5f677156-42bc-4287-864b-74ca79b516bc}, !- Handle
  Connection 99,                          !- Name
  {cd175084-94f8-4abe-b003-095c15cfbe50}, !- Source Object
  12,                                     !- Outlet Port
  {7d9b69c3-1e9a-4745-98c9-d379e47c3544}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08883879-0104-44d2-87eb-ba3aecbc7074}, !- Handle
  Connection 100,                         !- Name
  {7d9b69c3-1e9a-4745-98c9-d379e47c3544}, !- Source Object
  3,                                      !- Outlet Port
  {78bc35ad-ff8d-4599-8f6d-b9af9b0921e4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1e486392-62d6-41dd-9d4a-aefc5bda829c}, !- Handle
  Node 52,                                !- Name
  {c2b15bf3-d863-48a6-9d88-1988fdcaa732}, !- Inlet Port
  {96c24495-a8e9-4047-a03e-70edf7a5445e}; !- Outlet Port

OS:Connection,
  {c2b15bf3-d863-48a6-9d88-1988fdcaa732}, !- Handle
  Connection 83,                          !- Name
  {f4a0ed54-0b07-46c9-910c-320ffa94b92b}, !- Source Object
  3,                                      !- Outlet Port
  {1e486392-62d6-41dd-9d4a-aefc5bda829c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96c24495-a8e9-4047-a03e-70edf7a5445e}, !- Handle
  Connection 101,                         !- Name
  {1e486392-62d6-41dd-9d4a-aefc5bda829c}, !- Source Object
  3,                                      !- Outlet Port
  {b6ded1c6-89e6-4cee-a5b4-b06e7b18cdd2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b99ca985-7f01-4216-9f53-d94b00250342}, !- Handle
  Connection 102,                         !- Name
  {b6ded1c6-89e6-4cee-a5b4-b06e7b18cdd2}, !- Source Object
  12,                                     !- Outlet Port
  {45168e22-795e-4a2d-8e11-64c39277f350}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5815c6fd-5123-4cec-9dcb-a9cf350ef206}, !- Handle
  Node 53,                                !- Name
  {d1a80b7b-83bc-4161-8c9b-b8a7209e7e65}, !- Inlet Port
  {f6359c63-b906-4dba-9b03-4ee73454dcfa}; !- Outlet Port

OS:Connection,
  {d1a80b7b-83bc-4161-8c9b-b8a7209e7e65}, !- Handle
  Connection 103,                         !- Name
  {9fc9c4b3-bc31-4860-8398-01ed4f735fff}, !- Source Object
  4,                                      !- Outlet Port
  {5815c6fd-5123-4cec-9dcb-a9cf350ef206}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {36b09ecb-ba32-4244-9556-61bfc2f6f8a4}, !- Handle
  Node 84,                                !- Name
  {6dd20384-bdd7-4bdf-ba78-09110cfecc25}, !- Inlet Port
  {3430d70c-bf16-4b37-9c48-efa47cec0f85}; !- Outlet Port

OS:Connection,
  {f6359c63-b906-4dba-9b03-4ee73454dcfa}, !- Handle
  Connection 104,                         !- Name
  {5815c6fd-5123-4cec-9dcb-a9cf350ef206}, !- Source Object
  3,                                      !- Outlet Port
  {f3eaa7bb-8394-4af4-8452-e6f7459fdb1a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6dd20384-bdd7-4bdf-ba78-09110cfecc25}, !- Handle
  Connection 153,                         !- Name
  {f3eaa7bb-8394-4af4-8452-e6f7459fdb1a}, !- Source Object
  6,                                      !- Outlet Port
  {36b09ecb-ba32-4244-9556-61bfc2f6f8a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3430d70c-bf16-4b37-9c48-efa47cec0f85}, !- Handle
  Connection 154,                         !- Name
  {36b09ecb-ba32-4244-9556-61bfc2f6f8a4}, !- Source Object
  3,                                      !- Outlet Port
  {5707a816-080a-4789-ad88-d9b1dfea9cc5}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {b420039d-26b2-4a98-a3c1-97b77a7f4d88}, !- Handle
  Node 85,                                !- Name
  {e58cb889-4e2a-41d5-a149-ed25043a144b}, !- Inlet Port
  {c99d560f-1e91-43b7-9a59-4f4af9b1ebf1}; !- Outlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3eda06b5-2f60-4ab6-8445-d16fd8ae0059}, !- Handle
  Air Terminal Single Duct VAV Reheat 4,  !- Name
  {cbefdac1-1545-401b-89ec-7c317bf7e937}, !- Availability Schedule Name
  {6d356c8d-5ea7-4c36-a09d-0e14a31de5bb}, !- Air Inlet Node Name
  Autocalculate,                          !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {75dbe2fa-40d2-48d0-9733-a032e1a4a320}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e58cb889-4e2a-41d5-a149-ed25043a144b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Coil:Heating:Water,
  {75dbe2fa-40d2-48d0-9733-a032e1a4a320}, !- Handle
  Coil Heating Water 4,                   !- Name
  {cbefdac1-1545-401b-89ec-7c317bf7e937}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {5303b96f-d85f-44c5-917a-7439e2af112b}, !- Water Inlet Node Name
  {307b5e65-9bfd-461d-ad4b-d875b2efd224}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4b41bca6-ddb2-4d4f-afe3-a5d2a9894427}, !- Handle
  Node 86,                                !- Name
  {9846f31f-fb2c-4fab-b76a-2e611c767000}, !- Inlet Port
  {4c85aa95-2044-41e6-baaa-058e1189648d}; !- Outlet Port

OS:Connection,
  {c99d560f-1e91-43b7-9a59-4f4af9b1ebf1}, !- Handle
  Connection 156,                         !- Name
  {b420039d-26b2-4a98-a3c1-97b77a7f4d88}, !- Source Object
  3,                                      !- Outlet Port
  {709a1439-22c3-4392-b51b-779d4fc3effd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9846f31f-fb2c-4fab-b76a-2e611c767000}, !- Handle
  Connection 157,                         !- Name
  {22119f80-3108-4317-9d20-8aa338770e6a}, !- Source Object
  12,                                     !- Outlet Port
  {4b41bca6-ddb2-4d4f-afe3-a5d2a9894427}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c85aa95-2044-41e6-baaa-058e1189648d}, !- Handle
  Connection 158,                         !- Name
  {4b41bca6-ddb2-4d4f-afe3-a5d2a9894427}, !- Source Object
  3,                                      !- Outlet Port
  {78bc35ad-ff8d-4599-8f6d-b9af9b0921e4}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {f836b318-061e-4125-ae16-35960784ce36}, !- Handle
  Node 87,                                !- Name
  {e8558b0e-e599-42d8-a340-d7c82a6033ff}, !- Inlet Port
  {6d356c8d-5ea7-4c36-a09d-0e14a31de5bb}; !- Outlet Port

OS:Connection,
  {e8558b0e-e599-42d8-a340-d7c82a6033ff}, !- Handle
  Connection 155,                         !- Name
  {f4a0ed54-0b07-46c9-910c-320ffa94b92b}, !- Source Object
  4,                                      !- Outlet Port
  {f836b318-061e-4125-ae16-35960784ce36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d356c8d-5ea7-4c36-a09d-0e14a31de5bb}, !- Handle
  Connection 159,                         !- Name
  {f836b318-061e-4125-ae16-35960784ce36}, !- Source Object
  3,                                      !- Outlet Port
  {3eda06b5-2f60-4ab6-8445-d16fd8ae0059}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e58cb889-4e2a-41d5-a149-ed25043a144b}, !- Handle
  Connection 160,                         !- Name
  {3eda06b5-2f60-4ab6-8445-d16fd8ae0059}, !- Source Object
  12,                                     !- Outlet Port
  {b420039d-26b2-4a98-a3c1-97b77a7f4d88}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {16c9b8ce-147e-45c3-89b5-ad48be11ee13}, !- Handle
  Node 88,                                !- Name
  {0fcfe3b1-2e15-437a-98a5-8c58b55b6f2b}, !- Inlet Port
  {5303b96f-d85f-44c5-917a-7439e2af112b}; !- Outlet Port

OS:Connection,
  {0fcfe3b1-2e15-437a-98a5-8c58b55b6f2b}, !- Handle
  Connection 161,                         !- Name
  {9fc9c4b3-bc31-4860-8398-01ed4f735fff}, !- Source Object
  5,                                      !- Outlet Port
  {16c9b8ce-147e-45c3-89b5-ad48be11ee13}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b3d14cb3-2e78-4096-90f5-be6060087a10}, !- Handle
  Node 89,                                !- Name
  {307b5e65-9bfd-461d-ad4b-d875b2efd224}, !- Inlet Port
  {204d1c8a-9b8d-4741-a076-245842829834}; !- Outlet Port

OS:Connection,
  {5303b96f-d85f-44c5-917a-7439e2af112b}, !- Handle
  Connection 162,                         !- Name
  {16c9b8ce-147e-45c3-89b5-ad48be11ee13}, !- Source Object
  3,                                      !- Outlet Port
  {75dbe2fa-40d2-48d0-9733-a032e1a4a320}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {307b5e65-9bfd-461d-ad4b-d875b2efd224}, !- Handle
  Connection 163,                         !- Name
  {75dbe2fa-40d2-48d0-9733-a032e1a4a320}, !- Source Object
  6,                                      !- Outlet Port
  {b3d14cb3-2e78-4096-90f5-be6060087a10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {204d1c8a-9b8d-4741-a076-245842829834}, !- Handle
  Connection 164,                         !- Name
  {b3d14cb3-2e78-4096-90f5-be6060087a10}, !- Source Object
  3,                                      !- Outlet Port
  {5707a816-080a-4789-ad88-d9b1dfea9cc5}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {ea6792f4-4473-4973-9ff9-0d275bf0cf90}, !- Handle
  Node 90,                                !- Name
  {b5d07f2b-eeaf-4080-87c4-ebfbb73a1c63}, !- Inlet Port
  {3071a52b-253f-4096-902a-1645f4168f18}; !- Outlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f787d2c7-8680-4506-8ea9-be436d4a15a7}, !- Handle
  Air Terminal Single Duct VAV Reheat 5,  !- Name
  {cbefdac1-1545-401b-89ec-7c317bf7e937}, !- Availability Schedule Name
  {749e98a3-9092-4b98-91db-105d5706192f}, !- Air Inlet Node Name
  Autocalculate,                          !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7f492d56-a382-4e23-8ca8-53972a9aff7b}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b5d07f2b-eeaf-4080-87c4-ebfbb73a1c63}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Coil:Heating:Water,
  {7f492d56-a382-4e23-8ca8-53972a9aff7b}, !- Handle
  Coil Heating Water 5,                   !- Name
  {cbefdac1-1545-401b-89ec-7c317bf7e937}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {0a71f400-9e4a-4b48-9091-2592a1896616}, !- Water Inlet Node Name
  {56fe63e3-d470-4889-8480-b7391feb71ae}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {df905f6b-c177-499f-82c0-d397c7396773}, !- Handle
  Node 91,                                !- Name
  {c103407a-d874-4dbf-b5ef-6a0ab6994913}, !- Inlet Port
  {c7ef6371-2b6d-45e6-88b3-1255071739c1}; !- Outlet Port

OS:Connection,
  {3071a52b-253f-4096-902a-1645f4168f18}, !- Handle
  Connection 166,                         !- Name
  {ea6792f4-4473-4973-9ff9-0d275bf0cf90}, !- Source Object
  3,                                      !- Outlet Port
  {e4537483-2ba0-469e-867b-c76fbb62ae3f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c103407a-d874-4dbf-b5ef-6a0ab6994913}, !- Handle
  Connection 167,                         !- Name
  {93421512-c58a-486d-8a9f-3e2065f6ac7a}, !- Source Object
  12,                                     !- Outlet Port
  {df905f6b-c177-499f-82c0-d397c7396773}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7ef6371-2b6d-45e6-88b3-1255071739c1}, !- Handle
  Connection 168,                         !- Name
  {df905f6b-c177-499f-82c0-d397c7396773}, !- Source Object
  3,                                      !- Outlet Port
  {78bc35ad-ff8d-4599-8f6d-b9af9b0921e4}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {165a9a14-7f4c-49ac-b6b1-33434c7bf0b6}, !- Handle
  Node 92,                                !- Name
  {36e9d74d-5b17-4d20-946d-93e605d9bf95}, !- Inlet Port
  {749e98a3-9092-4b98-91db-105d5706192f}; !- Outlet Port

OS:Connection,
  {36e9d74d-5b17-4d20-946d-93e605d9bf95}, !- Handle
  Connection 165,                         !- Name
  {f4a0ed54-0b07-46c9-910c-320ffa94b92b}, !- Source Object
  5,                                      !- Outlet Port
  {165a9a14-7f4c-49ac-b6b1-33434c7bf0b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {749e98a3-9092-4b98-91db-105d5706192f}, !- Handle
  Connection 169,                         !- Name
  {165a9a14-7f4c-49ac-b6b1-33434c7bf0b6}, !- Source Object
  3,                                      !- Outlet Port
  {f787d2c7-8680-4506-8ea9-be436d4a15a7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b5d07f2b-eeaf-4080-87c4-ebfbb73a1c63}, !- Handle
  Connection 170,                         !- Name
  {f787d2c7-8680-4506-8ea9-be436d4a15a7}, !- Source Object
  12,                                     !- Outlet Port
  {ea6792f4-4473-4973-9ff9-0d275bf0cf90}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9c40d127-99f2-4a3f-808c-1436837e8cca}, !- Handle
  Node 93,                                !- Name
  {d34944a9-4f61-4dc8-848f-9da98bea3297}, !- Inlet Port
  {0a71f400-9e4a-4b48-9091-2592a1896616}; !- Outlet Port

OS:Connection,
  {d34944a9-4f61-4dc8-848f-9da98bea3297}, !- Handle
  Connection 171,                         !- Name
  {9fc9c4b3-bc31-4860-8398-01ed4f735fff}, !- Source Object
  6,                                      !- Outlet Port
  {9c40d127-99f2-4a3f-808c-1436837e8cca}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5e183291-4aae-4b8e-8792-9abb41bb89cf}, !- Handle
  Node 94,                                !- Name
  {56fe63e3-d470-4889-8480-b7391feb71ae}, !- Inlet Port
  {9a7c64da-1b09-424e-b70a-4066296b9486}; !- Outlet Port

OS:Connection,
  {0a71f400-9e4a-4b48-9091-2592a1896616}, !- Handle
  Connection 172,                         !- Name
  {9c40d127-99f2-4a3f-808c-1436837e8cca}, !- Source Object
  3,                                      !- Outlet Port
  {7f492d56-a382-4e23-8ca8-53972a9aff7b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {56fe63e3-d470-4889-8480-b7391feb71ae}, !- Handle
  Connection 173,                         !- Name
  {7f492d56-a382-4e23-8ca8-53972a9aff7b}, !- Source Object
  6,                                      !- Outlet Port
  {5e183291-4aae-4b8e-8792-9abb41bb89cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a7c64da-1b09-424e-b70a-4066296b9486}, !- Handle
  Connection 174,                         !- Name
  {5e183291-4aae-4b8e-8792-9abb41bb89cf}, !- Source Object
  3,                                      !- Outlet Port
  {5707a816-080a-4789-ad88-d9b1dfea9cc5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0f3de594-7648-40c2-89ac-f8683e411040}, !- Handle
  Node 95,                                !- Name
  {45e065e1-ad73-404c-a7a4-5e3f48cc28f2}, !- Inlet Port
  {d1a8f958-c8b1-442d-a772-4fb2932782dd}; !- Outlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a69d7707-3595-486c-b41d-aba100f668db}, !- Handle
  Air Terminal Single Duct VAV Reheat 6,  !- Name
  {cbefdac1-1545-401b-89ec-7c317bf7e937}, !- Availability Schedule Name
  {401729e5-e0f1-4dbd-9f20-5b0ed2e678d9}, !- Air Inlet Node Name
  Autocalculate,                          !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5b02a8a3-eb0a-4a6b-adf9-a96c3c6fc5a4}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {45e065e1-ad73-404c-a7a4-5e3f48cc28f2}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Coil:Heating:Water,
  {5b02a8a3-eb0a-4a6b-adf9-a96c3c6fc5a4}, !- Handle
  Coil Heating Water 6,                   !- Name
  {cbefdac1-1545-401b-89ec-7c317bf7e937}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {04d9cfe0-efee-4812-bad9-961f7530084d}, !- Water Inlet Node Name
  {b386284f-510b-4172-87c5-47f97bf5ad72}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {30b922e0-282d-4514-9f70-4b235437edb5}, !- Handle
  Node 96,                                !- Name
  {69e6917a-57a4-4d18-92ec-2da3d298b0ef}, !- Inlet Port
  {756938b8-da6c-46a8-925a-31b1add21498}; !- Outlet Port

OS:Connection,
  {d1a8f958-c8b1-442d-a772-4fb2932782dd}, !- Handle
  Connection 176,                         !- Name
  {0f3de594-7648-40c2-89ac-f8683e411040}, !- Source Object
  3,                                      !- Outlet Port
  {a59e4c93-8186-4589-9738-f7a0e175f212}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {69e6917a-57a4-4d18-92ec-2da3d298b0ef}, !- Handle
  Connection 177,                         !- Name
  {e7948385-643d-40a5-8d58-9a1a3c3bc961}, !- Source Object
  12,                                     !- Outlet Port
  {30b922e0-282d-4514-9f70-4b235437edb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {756938b8-da6c-46a8-925a-31b1add21498}, !- Handle
  Connection 178,                         !- Name
  {30b922e0-282d-4514-9f70-4b235437edb5}, !- Source Object
  3,                                      !- Outlet Port
  {78bc35ad-ff8d-4599-8f6d-b9af9b0921e4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b459932b-26b5-4bea-a4fc-aa87c2fa0760}, !- Handle
  Node 97,                                !- Name
  {aec41d3b-11f2-49af-81be-3c5c6b2c3276}, !- Inlet Port
  {401729e5-e0f1-4dbd-9f20-5b0ed2e678d9}; !- Outlet Port

OS:Connection,
  {aec41d3b-11f2-49af-81be-3c5c6b2c3276}, !- Handle
  Connection 175,                         !- Name
  {f4a0ed54-0b07-46c9-910c-320ffa94b92b}, !- Source Object
  6,                                      !- Outlet Port
  {b459932b-26b5-4bea-a4fc-aa87c2fa0760}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {401729e5-e0f1-4dbd-9f20-5b0ed2e678d9}, !- Handle
  Connection 179,                         !- Name
  {b459932b-26b5-4bea-a4fc-aa87c2fa0760}, !- Source Object
  3,                                      !- Outlet Port
  {a69d7707-3595-486c-b41d-aba100f668db}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {45e065e1-ad73-404c-a7a4-5e3f48cc28f2}, !- Handle
  Connection 180,                         !- Name
  {a69d7707-3595-486c-b41d-aba100f668db}, !- Source Object
  12,                                     !- Outlet Port
  {0f3de594-7648-40c2-89ac-f8683e411040}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {72316bd0-1495-44a1-86ca-b2de6af5c52f}, !- Handle
  Node 98,                                !- Name
  {3b334b9e-8481-4566-9d46-4d331e773a26}, !- Inlet Port
  {04d9cfe0-efee-4812-bad9-961f7530084d}; !- Outlet Port

OS:Connection,
  {3b334b9e-8481-4566-9d46-4d331e773a26}, !- Handle
  Connection 181,                         !- Name
  {9fc9c4b3-bc31-4860-8398-01ed4f735fff}, !- Source Object
  7,                                      !- Outlet Port
  {72316bd0-1495-44a1-86ca-b2de6af5c52f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dd9484b8-931a-42d6-9cf5-da06364740a0}, !- Handle
  Node 99,                                !- Name
  {b386284f-510b-4172-87c5-47f97bf5ad72}, !- Inlet Port
  {b5bddab7-9523-48df-ac00-f5e2c05ca8cf}; !- Outlet Port

OS:Connection,
  {04d9cfe0-efee-4812-bad9-961f7530084d}, !- Handle
  Connection 182,                         !- Name
  {72316bd0-1495-44a1-86ca-b2de6af5c52f}, !- Source Object
  3,                                      !- Outlet Port
  {5b02a8a3-eb0a-4a6b-adf9-a96c3c6fc5a4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b386284f-510b-4172-87c5-47f97bf5ad72}, !- Handle
  Connection 183,                         !- Name
  {5b02a8a3-eb0a-4a6b-adf9-a96c3c6fc5a4}, !- Source Object
  6,                                      !- Outlet Port
  {dd9484b8-931a-42d6-9cf5-da06364740a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5bddab7-9523-48df-ac00-f5e2c05ca8cf}, !- Handle
  Connection 184,                         !- Name
  {dd9484b8-931a-42d6-9cf5-da06364740a0}, !- Source Object
  3,                                      !- Outlet Port
  {5707a816-080a-4789-ad88-d9b1dfea9cc5}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {02e7341f-40f6-4b59-90ce-18884d2a2f82}, !- Handle
  Node 100,                               !- Name
  {a90ba1cd-b67e-4d06-b569-bb6ad0d9dcf6}, !- Inlet Port
  {f85a28c0-38fa-45f9-8717-21fc79a86786}; !- Outlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ae80d834-0149-4878-a4a2-0f84218bf96b}, !- Handle
  Air Terminal Single Duct VAV Reheat 7,  !- Name
  {cbefdac1-1545-401b-89ec-7c317bf7e937}, !- Availability Schedule Name
  {7678096d-5361-42c0-acd8-aea643c71a1c}, !- Air Inlet Node Name
  Autocalculate,                          !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {fcf1e0fe-bca4-4fce-9eff-6d1fd321929b}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a90ba1cd-b67e-4d06-b569-bb6ad0d9dcf6}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Coil:Heating:Water,
  {fcf1e0fe-bca4-4fce-9eff-6d1fd321929b}, !- Handle
  Coil Heating Water 7,                   !- Name
  {cbefdac1-1545-401b-89ec-7c317bf7e937}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {688b6931-af18-4bf7-960e-80a31db1ef92}, !- Water Inlet Node Name
  {534fb272-a6b6-4180-89e4-de619e1940f2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {59c0e812-5e32-4203-b419-5c398b9c6c37}, !- Handle
  Node 101,                               !- Name
  {e6aa573e-7a7b-44bd-bd02-9cf9b740e2a7}, !- Inlet Port
  {9e7f0546-ebe6-41a8-8e08-c9915c16f255}; !- Outlet Port

OS:Connection,
  {f85a28c0-38fa-45f9-8717-21fc79a86786}, !- Handle
  Connection 186,                         !- Name
  {02e7341f-40f6-4b59-90ce-18884d2a2f82}, !- Source Object
  3,                                      !- Outlet Port
  {3b34abbd-f697-461d-9c6c-e5bf0d6b0bf9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e6aa573e-7a7b-44bd-bd02-9cf9b740e2a7}, !- Handle
  Connection 187,                         !- Name
  {c96cab7d-2345-47de-a1c9-8f9861c68646}, !- Source Object
  12,                                     !- Outlet Port
  {59c0e812-5e32-4203-b419-5c398b9c6c37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e7f0546-ebe6-41a8-8e08-c9915c16f255}, !- Handle
  Connection 188,                         !- Name
  {59c0e812-5e32-4203-b419-5c398b9c6c37}, !- Source Object
  3,                                      !- Outlet Port
  {78bc35ad-ff8d-4599-8f6d-b9af9b0921e4}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {49ad43bc-1459-41b0-b10f-13a521bbf565}, !- Handle
  Node 102,                               !- Name
  {83b725cf-a634-4124-a8d2-1e63af0e2ca9}, !- Inlet Port
  {7678096d-5361-42c0-acd8-aea643c71a1c}; !- Outlet Port

OS:Connection,
  {83b725cf-a634-4124-a8d2-1e63af0e2ca9}, !- Handle
  Connection 185,                         !- Name
  {f4a0ed54-0b07-46c9-910c-320ffa94b92b}, !- Source Object
  7,                                      !- Outlet Port
  {49ad43bc-1459-41b0-b10f-13a521bbf565}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7678096d-5361-42c0-acd8-aea643c71a1c}, !- Handle
  Connection 189,                         !- Name
  {49ad43bc-1459-41b0-b10f-13a521bbf565}, !- Source Object
  3,                                      !- Outlet Port
  {ae80d834-0149-4878-a4a2-0f84218bf96b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a90ba1cd-b67e-4d06-b569-bb6ad0d9dcf6}, !- Handle
  Connection 190,                         !- Name
  {ae80d834-0149-4878-a4a2-0f84218bf96b}, !- Source Object
  12,                                     !- Outlet Port
  {02e7341f-40f6-4b59-90ce-18884d2a2f82}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f7d6019e-4aa6-49aa-9fbd-24a7b45fc3f1}, !- Handle
  Node 103,                               !- Name
  {67ebffe0-239b-4ae8-8b57-6d17cde8fe59}, !- Inlet Port
  {688b6931-af18-4bf7-960e-80a31db1ef92}; !- Outlet Port

OS:Connection,
  {67ebffe0-239b-4ae8-8b57-6d17cde8fe59}, !- Handle
  Connection 191,                         !- Name
  {9fc9c4b3-bc31-4860-8398-01ed4f735fff}, !- Source Object
  8,                                      !- Outlet Port
  {f7d6019e-4aa6-49aa-9fbd-24a7b45fc3f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c97e0b63-3973-4d1f-a2a5-5ef3fd1388ba}, !- Handle
  Node 104,                               !- Name
  {534fb272-a6b6-4180-89e4-de619e1940f2}, !- Inlet Port
  {5c9f83f0-c8dd-4b8e-b37f-3d2e71715917}; !- Outlet Port

OS:Connection,
  {688b6931-af18-4bf7-960e-80a31db1ef92}, !- Handle
  Connection 192,                         !- Name
  {f7d6019e-4aa6-49aa-9fbd-24a7b45fc3f1}, !- Source Object
  3,                                      !- Outlet Port
  {fcf1e0fe-bca4-4fce-9eff-6d1fd321929b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {534fb272-a6b6-4180-89e4-de619e1940f2}, !- Handle
  Connection 193,                         !- Name
  {fcf1e0fe-bca4-4fce-9eff-6d1fd321929b}, !- Source Object
  6,                                      !- Outlet Port
  {c97e0b63-3973-4d1f-a2a5-5ef3fd1388ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c9f83f0-c8dd-4b8e-b37f-3d2e71715917}, !- Handle
  Connection 194,                         !- Name
  {c97e0b63-3973-4d1f-a2a5-5ef3fd1388ba}, !- Source Object
  3,                                      !- Outlet Port
  {5707a816-080a-4789-ad88-d9b1dfea9cc5}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {23386b1d-aade-44c1-8457-0c6c249c4b4b}, !- Handle
  WaterEquipment_FlowRateFractionSchedule, !- Name
  {21754258-eee6-4bac-8b8a-6c966577eacb}, !- Schedule Type Limits Name
  {60b49a31-4ff8-4538-a3f1-f6cd2729a8f4}, !- Default Day Schedule Name
  {1de56061-958b-424b-9f26-9fb95d7cd0cc}, !- Summer Design Day Schedule Name
  {55c283f0-5822-45e1-ac68-7938c51138d3}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {21754258-eee6-4bac-8b8a-6c966577eacb}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Continuous;                             !- Numeric Type

OS:Schedule:Day,
  {60b49a31-4ff8-4538-a3f1-f6cd2729a8f4}, !- Handle
  PNNL_Asset_Rating_Office_Service_Water_Heating_Schedule_Week_Day, !- Name
  {21754258-eee6-4bac-8b8a-6c966577eacb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.07,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.19,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.35,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.38,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.39,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.47,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.57,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.54,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.34,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.33,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.44,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.26,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.21,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.15,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.17,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.08,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {1de56061-958b-424b-9f26-9fb95d7cd0cc}, !- Handle
  PNNL_Asset_Rating_Office_Service_Water_Heating_Schedule_Summer_Design_Day, !- Name
  {21754258-eee6-4bac-8b8a-6c966577eacb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.07,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.19,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.35,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.38,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.39,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.47,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.57,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.54,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.34,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.33,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.44,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.26,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.21,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.15,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.17,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.08,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {55c283f0-5822-45e1-ac68-7938c51138d3}, !- Handle
  PNNL_Asset_Rating_Office_Service_Water_Heating_Schedule_Winter_Design_Day, !- Name
  {21754258-eee6-4bac-8b8a-6c966577eacb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.07,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.11,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.15,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.21,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.19,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.23,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.19,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.13,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.14,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.07,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.07,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {745d3802-4e72-4d59-bbe3-ab38253304ea}, !- Handle
  PNNL_Asset_Rating_Office_Service_Water_Heating_Schedule_Sunday_Rule, !- Name
  {23386b1d-aade-44c1-8457-0c6c249c4b4b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {aff833e3-3440-4204-94a2-0668ba521af5}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {aff833e3-3440-4204-94a2-0668ba521af5}, !- Handle
  PNNL_Asset_Rating_Office_Service_Water_Heating_Schedule_Sunday, !- Name
  {21754258-eee6-4bac-8b8a-6c966577eacb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.04,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.04,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.04,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.04,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.04,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.06,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.06,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.09,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.06,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.04,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.04,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.04,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {06dc8c98-b480-4b48-bb84-d12d101f0312}, !- Handle
  PNNL_Asset_Rating_Office_Service_Water_Heating_Schedule_Saturday_Rule, !- Name
  {23386b1d-aade-44c1-8457-0c6c249c4b4b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d1245edf-0f93-4ead-adff-21e4e4e83ceb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {d1245edf-0f93-4ead-adff-21e4e4e83ceb}, !- Handle
  PNNL_Asset_Rating_Office_Service_Water_Heating_Schedule_Saturday, !- Name
  {21754258-eee6-4bac-8b8a-6c966577eacb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.07,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.11,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.15,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.21,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.19,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.23,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.19,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.13,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.14,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.07,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.07,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:WaterUse:Equipment,
  {066fd318-09c4-43a2-a52b-71a8b33caab6}, !- Handle
  Water Use Equipment 1,                  !- Name
  {ea2eed7d-1c6b-4ace-800c-1ce2b32d665e}, !- Water Use Equipment Definition Name
  {f8bc577c-e7a2-49a4-a658-0c8aa5501191}, !- Space Name
  {23386b1d-aade-44c1-8457-0c6c249c4b4b}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {ea2eed7d-1c6b-4ace-800c-1ce2b32d665e}, !- Handle
  Water Use Equipment Definition 2,       !- Name
  ,                                       !- End-Use Subcategory
  1.32953913815143e-006;                  !- Peak Flow Rate {m3/s}

OS:WaterUse:Equipment,
  {8e6c59ce-4468-4d39-980d-46acae6ebbe9}, !- Handle
  Water Use Equipment 2,                  !- Name
  {d99b5ca9-8c49-4153-a61e-9e59f2bfa8a3}, !- Water Use Equipment Definition Name
  {33e70dde-e05e-45ad-92de-d2a98fca7a8c}, !- Space Name
  {23386b1d-aade-44c1-8457-0c6c249c4b4b}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {d99b5ca9-8c49-4153-a61e-9e59f2bfa8a3}, !- Handle
  Water Use Equipment Definition 3,       !- Name
  ,                                       !- End-Use Subcategory
  1.32953913815143e-006;                  !- Peak Flow Rate {m3/s}

OS:WaterUse:Equipment,
  {632e646d-8702-431c-a358-c6c588572780}, !- Handle
  Water Use Equipment 3,                  !- Name
  {f4172bad-09fd-43ce-a7c2-d149a57b2747}, !- Water Use Equipment Definition Name
  {929d1479-47c1-4f73-a4e5-1bc83158e229}, !- Space Name
  {23386b1d-aade-44c1-8457-0c6c249c4b4b}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {f4172bad-09fd-43ce-a7c2-d149a57b2747}, !- Handle
  Water Use Equipment Definition 4,       !- Name
  ,                                       !- End-Use Subcategory
  1.32953913815143e-006;                  !- Peak Flow Rate {m3/s}

OS:WaterUse:Equipment,
  {0ea80936-7031-4013-8ec9-ac996732f456}, !- Handle
  Water Use Equipment 4,                  !- Name
  {576bd4c5-5d1a-4935-b6ca-141b618f8fae}, !- Water Use Equipment Definition Name
  {8d6dbeb7-8467-4a57-829b-e8f0da67af39}, !- Space Name
  {23386b1d-aade-44c1-8457-0c6c249c4b4b}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {576bd4c5-5d1a-4935-b6ca-141b618f8fae}, !- Handle
  Water Use Equipment Definition 5,       !- Name
  ,                                       !- End-Use Subcategory
  1.32953913815143e-006;                  !- Peak Flow Rate {m3/s}

OS:WaterUse:Equipment,
  {c0519b63-6ee4-44a4-b191-cb39432fda55}, !- Handle
  Water Use Equipment 5,                  !- Name
  {b8d77a4a-3b90-4b00-99fc-49b2d7100fae}, !- Water Use Equipment Definition Name
  {ddff874e-b182-4365-945c-0198c3cd493c}, !- Space Name
  {23386b1d-aade-44c1-8457-0c6c249c4b4b}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
