  1.32953913815143e-006;                  !- Peak Flow Rate {m3/s}

OS:WaterUse:Equipment,
  {7f09a409-5353-45c3-9a15-84c754b9c1d5}, !- Handle
  Water Use Equipment 5,                  !- Name
  {bbae5ad1-f485-4c94-b673-d0245860643a}, !- Water Use Equipment Definition Name
  {b16edc2a-1ed4-4116-9be3-bd33e5f96d0e}, !- Space Name
  {90beb81e-bfe8-4b86-a876-dac9d4d5966c}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {bbae5ad1-f485-4c94-b673-d0245860643a}, !- Handle
  Water Use Equipment Definition 6,       !- Name
  ,                                       !- End-Use Subcategory
  5.10960139368e-006;                     !- Peak Flow Rate {m3/s}

OS:SpaceType,
  {f087e9b1-16fa-4e9a-b939-3ea8c4460c74}, !- Handle
  PNNL_Asset_Rating_Office_Space_Type,    !- Name
  ,                                       !- Default Construction Set Name
  {a6f6b2c4-ff24-4b77-831f-05dfe6a5d1da}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {60a69f2a-bb54-4de2-b97d-dc6b70a09804}; !- Design Specification Outdoor Air Object Name

OS:DefaultScheduleSet,
  {a6f6b2c4-ff24-4b77-831f-05dfe6a5d1da}, !- Handle
  PNNL_Asset_Rating_Office_Space_Type_Default_Schedule_Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {51321910-916e-4220-95ab-1db4400f8754}, !- Number of People Schedule Name
  {2cbf6d9d-16ab-4aca-82fd-77180a82a420}, !- People Activity Level Schedule Name
  {045dd131-141b-45aa-8f6e-42ba212920ad}, !- Lighting Schedule Name
  {b8d214d0-5cf6-4ac0-868b-5607519cc250}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  {0ad6ed4b-daa1-4fbc-9bd1-a731a99c1255}, !- Hot Water Equipment Schedule Name
  {7a48206a-3ca4-44f0-bd75-23166105a75e}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {60a69f2a-bb54-4de2-b97d-dc6b70a09804}, !- Handle
  PNNL_Asset_Rating_Office_Outdoor_Air,   !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0004318,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {51321910-916e-4220-95ab-1db4400f8754}, !- Handle
  PNNL_Asset_Rating_Office_Occupancy_Schedule, !- Name
  {f19d5c27-33a9-4a4a-9671-afece7641af2}, !- Schedule Type Limits Name
  {98228a89-27a7-4bd4-8f48-f34f41f9e676}, !- Default Day Schedule Name
  {30d300d2-2ef5-40af-8bba-461695d1f628}, !- Summer Design Day Schedule Name
  {98e8119f-53dd-4e7c-ae75-2f1c91ecfc3a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {98228a89-27a7-4bd4-8f48-f34f41f9e676}, !- Handle
  PNNL_Asset_Rating_Office_Occupancy_Schedule_Week_Day, !- Name
  {f19d5c27-33a9-4a4a-9671-afece7641af2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.1,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.95,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.95,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.95,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.95,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.95,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.95,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.95,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.95,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.3,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.1,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.1,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.1,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.1,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {30d300d2-2ef5-40af-8bba-461695d1f628}, !- Handle
  PNNL_Asset_Rating_Office_Occupancy_Schedule_Summer_Design_Day, !- Name
  {f19d5c27-33a9-4a4a-9671-afece7641af2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {98e8119f-53dd-4e7c-ae75-2f1c91ecfc3a}, !- Handle
  PNNL_Asset_Rating_Office_Occupancy_Schedule_Winter_Design_Day, !- Name
  {f19d5c27-33a9-4a4a-9671-afece7641af2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {d167e3b0-bebb-4897-b831-a1522ce93f26}, !- Handle
  PNNL_Asset_Rating_Office_Occupancy_Schedule_Sunday_Rule, !- Name
  {51321910-916e-4220-95ab-1db4400f8754}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {796e03fa-ee11-4141-ae60-344486083a5d}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Rule,
  {a7d51160-6f74-4195-8289-c2b13af09246}, !- Handle
  PNNL_Asset_Rating_Office_Occupancy_Schedule_Saturday_Rule, !- Name
  {51321910-916e-4220-95ab-1db4400f8754}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e2c06bfc-7c2b-4e6b-acf9-ab6093a00650}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {796e03fa-ee11-4141-ae60-344486083a5d}, !- Handle
  PNNL_Asset_Rating_Office_Occupancy_Schedule_Sunday, !- Name
  {f19d5c27-33a9-4a4a-9671-afece7641af2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.05,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.05,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.05,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.05,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.05,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.05,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {e2c06bfc-7c2b-4e6b-acf9-ab6093a00650}, !- Handle
  PNNL_Asset_Rating_Office_Occupancy_Schedule_Saturday, !- Name
  {f19d5c27-33a9-4a4a-9671-afece7641af2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.1,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.1,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.1,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.1,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.05,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Ruleset,
  {2cbf6d9d-16ab-4aca-82fd-77180a82a420}, !- Handle
  PNNL_Asset_Rating_Office_Activity_Schedule, !- Name
  {76ad141f-29f6-4e0d-b40b-9c8bb469878e}, !- Schedule Type Limits Name
  {ecf43076-ed03-4a93-8c25-fd0306af2acc}, !- Default Day Schedule Name
  {0f45fdac-0eef-4bff-98f1-8589f16c40bb}, !- Summer Design Day Schedule Name
  {7f4ad115-0e58-46ab-83e1-fef8b9c2f5da}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ecf43076-ed03-4a93-8c25-fd0306af2acc}, !- Handle
  PNNL_Asset_Rating_Office_Activity_Schedule_Week_Day, !- Name
  {76ad141f-29f6-4e0d-b40b-9c8bb469878e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  132,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  132,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  132,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  132,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  132,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  132,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  132,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  132,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  132,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  132,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  132,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  132,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  132,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  132,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  132,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  132,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  132,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  132,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  132,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  132,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  132,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  132,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  132,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  132;                                    !- Value Until Time 24

OS:Schedule:Day,
  {0f45fdac-0eef-4bff-98f1-8589f16c40bb}, !- Handle
  PNNL_Asset_Rating_Office_Activity_Schedule_Summer_Design_Day, !- Name
  {76ad141f-29f6-4e0d-b40b-9c8bb469878e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  132,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  132,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  132,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  132,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  132,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  132,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  132,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  132,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  132,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  132,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  132,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  132,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  132,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  132,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  132,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  132,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  132,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  132,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  132,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  132,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  132,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  132,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  132,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  132;                                    !- Value Until Time 24

OS:Schedule:Day,
  {7f4ad115-0e58-46ab-83e1-fef8b9c2f5da}, !- Handle
  PNNL_Asset_Rating_Office_Activity_Schedule_Winter_Design_Day, !- Name
  {76ad141f-29f6-4e0d-b40b-9c8bb469878e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  132,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  132,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  132,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  132,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  132,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  132,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  132,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  132,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  132,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  132,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  132,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  132,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  132,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  132,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  132,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  132,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  132,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  132,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  132,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  132,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  132,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  132,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  132,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  132;                                    !- Value Until Time 24

OS:Schedule:Rule,
  {6832ed8b-59f7-4348-92cb-d2e77f69de07}, !- Handle
  PNNL_Asset_Rating_Office_Activity_Schedule_Sunday_Rule, !- Name
  {2cbf6d9d-16ab-4aca-82fd-77180a82a420}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d2a8a36f-eca8-4e8c-9cd5-7f02bd0b0b52}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Rule,
  {4c1348c6-9408-4192-bc6b-3e938af19aae}, !- Handle
  PNNL_Asset_Rating_Office_Activity_Schedule_Saturday_Rule, !- Name
  {2cbf6d9d-16ab-4aca-82fd-77180a82a420}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {104ce935-2c87-4970-918d-c1fd218d46c6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {d2a8a36f-eca8-4e8c-9cd5-7f02bd0b0b52}, !- Handle
  PNNL_Asset_Rating_Office_Activity_Schedule_Sunday, !- Name
  {76ad141f-29f6-4e0d-b40b-9c8bb469878e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  132,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  132,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  132,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  132,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  132,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  132,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  132,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  132,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  132,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  132,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  132,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  132,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  132,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  132,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  132,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  132,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  132,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  132,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  132,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  132,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  132,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  132,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  132,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  132;                                    !- Value Until Time 24

OS:Schedule:Day,
  {104ce935-2c87-4970-918d-c1fd218d46c6}, !- Handle
  PNNL_Asset_Rating_Office_Activity_Schedule_Saturday, !- Name
  {76ad141f-29f6-4e0d-b40b-9c8bb469878e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  132,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  132,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  132,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  132,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  132,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  132,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  132,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  132,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  132,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  132,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  132,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  132,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  132,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  132,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  132,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  132,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  132,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  132,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  132,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  132,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  132,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  132,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  132,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  132;                                    !- Value Until Time 24

OS:Schedule:Ruleset,
  {045dd131-141b-45aa-8f6e-42ba212920ad}, !- Handle
  PNNL_Asset_Rating_Office_Lighting_Schedule, !- Name
  {f19d5c27-33a9-4a4a-9671-afece7641af2}, !- Schedule Type Limits Name
  {5a80fc07-9235-4917-9eb5-f1008bfe0eda}, !- Default Day Schedule Name
  {083821e7-f2bd-4129-9cb1-2ad3bbd3410e}, !- Summer Design Day Schedule Name
  {12aff0b6-5adc-4349-a49f-82af9a7a9752}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5a80fc07-9235-4917-9eb5-f1008bfe0eda}, !- Handle
  PNNL_Asset_Rating_Office_Lighting_Schedule_Week_Day, !- Name
  {f19d5c27-33a9-4a4a-9671-afece7641af2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.1,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.1,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.9,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.9,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.9,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.9,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.9,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.9,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.5,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.3,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.3,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.2,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.2,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.1,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {083821e7-f2bd-4129-9cb1-2ad3bbd3410e}, !- Handle
  PNNL_Asset_Rating_Office_Lighting_Schedule_Summer_Design_Day, !- Name
  {f19d5c27-33a9-4a4a-9671-afece7641af2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {12aff0b6-5adc-4349-a49f-82af9a7a9752}, !- Handle
  PNNL_Asset_Rating_Office_Lighting_Schedule_Winter_Design_Day, !- Name
  {f19d5c27-33a9-4a4a-9671-afece7641af2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {14e556fc-a058-4ad6-a52c-aa0bfa2b15b2}, !- Handle
  PNNL_Asset_Rating_Office_Lighting_Schedule_Sunday_Rule, !- Name
  {045dd131-141b-45aa-8f6e-42ba212920ad}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cd94ee21-3905-42a3-886d-9b7ee4eb9102}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Rule,
  {a819c99c-8687-4592-97ae-90b7d2d4cc79}, !- Handle
  PNNL_Asset_Rating_Office_Lighting_Schedule_Saturday_Rule, !- Name
  {045dd131-141b-45aa-8f6e-42ba212920ad}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5e058509-1560-48fb-a98b-be70d235a54d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {cd94ee21-3905-42a3-886d-9b7ee4eb9102}, !- Handle
  PNNL_Asset_Rating_Office_Lighting_Schedule_Sunday, !- Name
  {f19d5c27-33a9-4a4a-9671-afece7641af2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.05,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.05,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.05,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.05,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.05,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.05,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.05,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.05,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.05,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.05,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {5e058509-1560-48fb-a98b-be70d235a54d}, !- Handle
  PNNL_Asset_Rating_Office_Lighting_Schedule_Saturday, !- Name
  {f19d5c27-33a9-4a4a-9671-afece7641af2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.1,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.15,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.15,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.15,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.15,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.05,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.05,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.05,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.05,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Ruleset,
  {b8d214d0-5cf6-4ac0-868b-5607519cc250}, !- Handle
  PNNL_Asset_Rating_Office_Plug_And_Process_Schedule, !- Name
  {f19d5c27-33a9-4a4a-9671-afece7641af2}, !- Schedule Type Limits Name
  {666eac97-80fe-49fa-9baa-4aa212272f97}, !- Default Day Schedule Name
  {fb7ff297-4d84-46f2-abb5-4e90ce026f7c}, !- Summer Design Day Schedule Name
  {e8ca1a6b-c34e-4367-95de-44b337bc36fa}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {666eac97-80fe-49fa-9baa-4aa212272f97}, !- Handle
  PNNL_Asset_Rating_Office_Plug_And_Process_Schedule_Week_Day, !- Name
  {f19d5c27-33a9-4a4a-9671-afece7641af2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.4,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.9,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.9,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.8,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.9,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.9,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.9,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.9,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.5,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.4,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.4,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.4,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.4,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.4,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.4;                                    !- Value Until Time 24

OS:Schedule:Day,
  {fb7ff297-4d84-46f2-abb5-4e90ce026f7c}, !- Handle
  PNNL_Asset_Rating_Office_Plug_And_Process_Schedule_Summer_Design_Day, !- Name
  {f19d5c27-33a9-4a4a-9671-afece7641af2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {e8ca1a6b-c34e-4367-95de-44b337bc36fa}, !- Handle
  PNNL_Asset_Rating_Office_Plug_And_Process_Schedule_Winter_Design_Day, !- Name
  {f19d5c27-33a9-4a4a-9671-afece7641af2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {203ea168-c471-4c83-8727-e7d4ac5c3a36}, !- Handle
  PNNL_Asset_Rating_Office_Plug_And_Process_Schedule_Sunday_Rule, !- Name
  {b8d214d0-5cf6-4ac0-868b-5607519cc250}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4d4561b5-cd7d-4857-a2ff-c6656936b8ec}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Rule,
  {bb8d74ed-5eea-4e98-a204-399dc64f0cd2}, !- Handle
  PNNL_Asset_Rating_Office_Plug_And_Process_Schedule_Saturday_Rule, !- Name
  {b8d214d0-5cf6-4ac0-868b-5607519cc250}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4eaaf7a4-480b-4e64-88f0-553d2fd27f81}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {4d4561b5-cd7d-4857-a2ff-c6656936b8ec}, !- Handle
  PNNL_Asset_Rating_Office_Plug_And_Process_Schedule_Sunday, !- Name
  {f19d5c27-33a9-4a4a-9671-afece7641af2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.3,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.3,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.3,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.3,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.3,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.3,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.3,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.3,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.3,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.3,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.3;                                    !- Value Until Time 24

OS:Schedule:Day,
  {4eaaf7a4-480b-4e64-88f0-553d2fd27f81}, !- Handle
  PNNL_Asset_Rating_Office_Plug_And_Process_Schedule_Saturday, !- Name
  {f19d5c27-33a9-4a4a-9671-afece7641af2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.35,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.35,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.35,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.35,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.35,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.3,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.3,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.3,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.3,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.3,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.3,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.3;                                    !- Value Until Time 24

OS:Schedule:Ruleset,
  {080ca355-57e4-474c-a64d-e2e85a04c337}, !- Handle
  PNNL_Asset_Rating_Office_Service_Water_Heating_Schedule, !- Name
  {f19d5c27-33a9-4a4a-9671-afece7641af2}, !- Schedule Type Limits Name
  {e5771d9f-ebd9-4a01-85df-3b738b70f61b}, !- Default Day Schedule Name
  {4a5e9ecc-1aa1-4b67-9b3e-7fbe2aec3fb8}, !- Summer Design Day Schedule Name
  {8cd43101-8a66-47bc-a585-b2d7266c6263}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e5771d9f-ebd9-4a01-85df-3b738b70f61b}, !- Handle
  PNNL_Asset_Rating_Office_Service_Water_Heating_Schedule_Week_Day 1, !- Name
  {f19d5c27-33a9-4a4a-9671-afece7641af2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.07,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.19,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.35,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.38,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.39,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.47,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.57,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.54,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.34,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.33,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.44,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.26,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.21,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.15,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.17,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.08,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {4a5e9ecc-1aa1-4b67-9b3e-7fbe2aec3fb8}, !- Handle
  PNNL_Asset_Rating_Office_Service_Water_Heating_Schedule_Summer_Design_Day 1, !- Name
  {f19d5c27-33a9-4a4a-9671-afece7641af2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.07,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.19,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.35,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.38,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.39,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.47,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.57,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.54,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.34,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.33,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.44,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.26,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.21,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.15,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.17,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.08,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {8cd43101-8a66-47bc-a585-b2d7266c6263}, !- Handle
  PNNL_Asset_Rating_Office_Service_Water_Heating_Schedule_Winter_Design_Day 1, !- Name
  {f19d5c27-33a9-4a4a-9671-afece7641af2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.07,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.11,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.15,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.21,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.19,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.23,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.19,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.13,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.14,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.07,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.07,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {20de7a42-ea06-418f-ab34-dfdc4e2777bf}, !- Handle
  PNNL_Asset_Rating_Office_Service_Water_Heating_Schedule_Sunday_Rule 1, !- Name
  {080ca355-57e4-474c-a64d-e2e85a04c337}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9608a805-e6a3-4031-a01b-46a9748da59d}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Rule,
  {f6406b20-c328-472e-b1ed-936636c52efa}, !- Handle
  PNNL_Asset_Rating_Office_Service_Water_Heating_Schedule_Saturday_Rule 1, !- Name
  {080ca355-57e4-474c-a64d-e2e85a04c337}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a2a2aaec-75b4-42ff-88d4-4bd96d779da6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {9608a805-e6a3-4031-a01b-46a9748da59d}, !- Handle
  PNNL_Asset_Rating_Office_Service_Water_Heating_Schedule_Sunday 1, !- Name
  {f19d5c27-33a9-4a4a-9671-afece7641af2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.04,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.04,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.04,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.04,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.04,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.06,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.06,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.09,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.06,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.04,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.04,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.04,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {a2a2aaec-75b4-42ff-88d4-4bd96d779da6}, !- Handle
  PNNL_Asset_Rating_Office_Service_Water_Heating_Schedule_Saturday 1, !- Name
  {f19d5c27-33a9-4a4a-9671-afece7641af2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.07,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.11,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.15,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.21,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.19,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.23,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.19,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.13,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.14,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.07,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.07,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Ruleset,
  {7a48206a-3ca4-44f0-bd75-23166105a75e}, !- Handle
  PNNL_Asset_Rating_Office_Infiltration_Schedule, !- Name
  {f19d5c27-33a9-4a4a-9671-afece7641af2}, !- Schedule Type Limits Name
  {42520918-4629-47b9-aae3-dda8d34e98b2}, !- Default Day Schedule Name
  {f0d77850-dd71-4ab6-bd15-cf73b125e5e8}, !- Summer Design Day Schedule Name
  {162faecd-4cb2-4ae2-99e7-1cb79c289e1a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {42520918-4629-47b9-aae3-dda8d34e98b2}, !- Handle
  PNNL_Asset_Rating_Office_Infiltration_Schedule_Week_Day, !- Name
  {f19d5c27-33a9-4a4a-9671-afece7641af2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.25,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.25,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.25,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.25,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.25,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.25,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.25,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.25,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.25,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.25,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.25,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.25,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.25,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.25,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.25,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {f0d77850-dd71-4ab6-bd15-cf73b125e5e8}, !- Handle
  PNNL_Asset_Rating_Office_Infiltration_Schedule_Summer_Design_Day, !- Name
  {f19d5c27-33a9-4a4a-9671-afece7641af2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.25,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.25,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.25,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.25,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.25,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.25,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.25,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.25,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.25,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.25,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.25,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.25,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.25,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.25,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.25,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {162faecd-4cb2-4ae2-99e7-1cb79c289e1a}, !- Handle
  PNNL_Asset_Rating_Office_Infiltration_Schedule_Winter_Design_Day, !- Name
  {f19d5c27-33a9-4a4a-9671-afece7641af2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.25,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.25,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.25,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.25,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.25,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.25,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.25,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.25,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.25,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.25,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.25,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {f9bc1721-58c7-4a43-9f25-5906628daf7f}, !- Handle
  PNNL_Asset_Rating_Office_Infiltration_Schedule_Sunday_Rule, !- Name
  {7a48206a-3ca4-44f0-bd75-23166105a75e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f3c73aff-7ffd-4c70-bab8-124cc065872e}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Rule,
  {031d6c5b-1533-41fd-a4a2-9e75d960eff2}, !- Handle
  PNNL_Asset_Rating_Office_Infiltration_Schedule_Saturday_Rule, !- Name
  {7a48206a-3ca4-44f0-bd75-23166105a75e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8e4c85f2-89a0-46c1-ae0b-452da049b66d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {f3c73aff-7ffd-4c70-bab8-124cc065872e}, !- Handle
  PNNL_Asset_Rating_Office_Infiltration_Schedule_Sunday, !- Name
  {f19d5c27-33a9-4a4a-9671-afece7641af2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {8e4c85f2-89a0-46c1-ae0b-452da049b66d}, !- Handle
  PNNL_Asset_Rating_Office_Infiltration_Schedule_Saturday, !- Name
  {f19d5c27-33a9-4a4a-9671-afece7641af2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.25,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.25,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.25,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.25,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.25,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.25,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.25,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.25,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.25,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.25,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.25,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:ScheduleTypeLimits,
  {76ad141f-29f6-4e0d-b40b-9c8bb469878e}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:People,
  {ebf74694-41b5-4f1b-a77c-5bd0a3e6fa67}, !- Handle
  PNNL_Asset_Rating_Office_Occupants,     !- Name
  {8ac00f15-0f3b-4a96-a094-d2e7e15dbf4f}, !- People Definition Name
  {f087e9b1-16fa-4e9a-b939-3ea8c4460c74}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  {2cbf6d9d-16ab-4aca-82fd-77180a82a420}; !- Activity Level Schedule Name

OS:People:Definition,
  {8ac00f15-0f3b-4a96-a094-d2e7e15dbf4f}, !- Handle
  PNNL_Asset_Rating_Office_Occupants_Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.580608,                              !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:Lights,
  {ab85d474-1e41-4bf0-8508-2d727090ccca}, !- Handle
  PNNL_Asset_Rating_Office_Lights,        !- Name
  {777bc2f2-e66e-458d-9d63-5c3b49b8dc5e}, !- Lights Definition Name
  {f087e9b1-16fa-4e9a-b939-3ea8c4460c74}; !- Space or SpaceType Name

OS:Lights:Definition,
  {777bc2f2-e66e-458d-9d63-5c3b49b8dc5e}, !- Handle
  PNNL_Asset_Rating_Office_Lights_Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.18266961741059,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:ElectricEquipment,
  {8334b584-955a-45de-bd47-edbb146d351e}, !- Handle
  PNNL_Asset_Rating_Office_Plug_Loads,    !- Name
  {90befcef-5f37-4dc4-9988-31b29982f5c3}, !- Electric Equipment Definition Name
  {f087e9b1-16fa-4e9a-b939-3ea8c4460c74}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {90befcef-5f37-4dc4-9988-31b29982f5c3}, !- Handle
  PNNL_Asset_Rating_Office_Plug_Loads_Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:SpaceInfiltration:DesignFlowRate,
  {bbdeb718-d397-422a-8a2f-e9d02326e8b7}, !- Handle
  PNNL_Asset_Rating_Office_Infiltration,  !- Name
  {f087e9b1-16fa-4e9a-b939-3ea8c4460c74}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000549190287569764,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Schedule:Ruleset,
  {78b864e3-8ac3-4c65-9e2f-ac3b774954f3}, !- Handle
  PNNL_Asset_Rating_Office_Heating_Schedule, !- Name
  {ec2ed1db-3fe3-4ed9-85a9-f0a1f6741feb}, !- Schedule Type Limits Name
  {78b2ae8e-e64e-4a6b-a0e6-ee8c8cee15d3}, !- Default Day Schedule Name
  {2a9b6d6f-bf8d-4c1a-88a8-8df3f94d80fc}, !- Summer Design Day Schedule Name
  {50d9f35e-8fa7-45e7-8a73-51dba5c6dc77}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {78b2ae8e-e64e-4a6b-a0e6-ee8c8cee15d3}, !- Handle
  PNNL_Asset_Rating_Office_Heating_Schedule_Week_Day, !- Name
  {ec2ed1db-3fe3-4ed9-85a9-f0a1f6741feb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.6,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.6,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.6,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.6,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  17.6,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  19.6,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  21,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.6,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.6;                                   !- Value Until Time 24

OS:Schedule:Day,
  {2a9b6d6f-bf8d-4c1a-88a8-8df3f94d80fc}, !- Handle
  PNNL_Asset_Rating_Office_Heating_Schedule_Summer_Design_Day, !- Name
  {ec2ed1db-3fe3-4ed9-85a9-f0a1f6741feb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.6,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.6,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.6,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.6,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.6,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  15.6,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  15.6,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  15.6,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  15.6,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  15.6,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  15.6,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  15.6,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  15.6,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  15.6,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  15.6,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  15.6,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  15.6,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  15.6,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  15.6,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  15.6,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  15.6,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.6,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.6;                                   !- Value Until Time 24

OS:Schedule:Day,
  {50d9f35e-8fa7-45e7-8a73-51dba5c6dc77}, !- Handle
  PNNL_Asset_Rating_Office_Heating_Schedule_Winter_Design_Day, !- Name
  {ec2ed1db-3fe3-4ed9-85a9-f0a1f6741feb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.6,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.6,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.6,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.6,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  17.6,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  19.6,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  21,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.6,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.6;                                   !- Value Until Time 24

OS:Schedule:Rule,
  {93bd955c-d92f-42c5-b4bc-cbf3aa2b223d}, !- Handle
  PNNL_Asset_Rating_Office_Heating_Schedule_Sunday_Rule, !- Name
  {78b864e3-8ac3-4c65-9e2f-ac3b774954f3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dcb216d6-7d5b-43ff-b13d-7ba6552bf197}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {dcb216d6-7d5b-43ff-b13d-7ba6552bf197}, !- Handle
  PNNL_Asset_Rating_Office_Heating_Schedule_Sunday, !- Name
  {ec2ed1db-3fe3-4ed9-85a9-f0a1f6741feb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.6,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.6,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.6,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.6,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.6,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  15.6,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  15.6,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  15.6,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  15.6,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  15.6,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  15.6,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  15.6,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  15.6,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  15.6,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  15.6,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  15.6,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  15.6,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  15.6,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  15.6,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  15.6,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  15.6,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.6,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.6;                                   !- Value Until Time 24

OS:Schedule:Rule,
  {ff24e20d-9da5-442d-b64f-294ec35baa30}, !- Handle
  PNNL_Asset_Rating_Office_Heating_Schedule_Saturday_Rule, !- Name
  {78b864e3-8ac3-4c65-9e2f-ac3b774954f3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f7ee9802-ea9d-43a3-9641-feb10c7f8cc2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {f7ee9802-ea9d-43a3-9641-feb10c7f8cc2}, !- Handle
  PNNL_Asset_Rating_Office_Heating_Schedule_Saturday, !- Name
  {ec2ed1db-3fe3-4ed9-85a9-f0a1f6741feb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.6,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.6,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.6,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.6,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  17.6,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  19.6,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  15.6,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  15.6,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  15.6,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  15.6,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  15.6,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.6,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.6;                                   !- Value Until Time 24

OS:Schedule:Ruleset,
  {8f53c131-9db2-4ec8-ad5f-9b50ec96e8a1}, !- Handle
  PNNL_Asset_Rating_Office_Cooling_Schedule, !- Name
  {fc4de50c-f71d-4824-9e0d-5db0f56603d3}, !- Schedule Type Limits Name
  {e4fccfc6-2bd3-4f3c-a2cf-392d0e498d2b}, !- Default Day Schedule Name
  {a01babfc-4980-46ae-92ed-832d2388e98f}, !- Summer Design Day Schedule Name
  {c6bb972a-6f8a-4f3d-9156-ec771376ca7a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e4fccfc6-2bd3-4f3c-a2cf-392d0e498d2b}, !- Handle
  PNNL_Asset_Rating_Office_Cooling_Schedule_Week_Day, !- Name
  {fc4de50c-f71d-4824-9e0d-5db0f56603d3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  26.7,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  26.7,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  26.7,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  26.7,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  25.7,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  25,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  26.7,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  26.7;                                   !- Value Until Time 24

OS:Schedule:Day,
  {a01babfc-4980-46ae-92ed-832d2388e98f}, !- Handle
  PNNL_Asset_Rating_Office_Cooling_Schedule_Summer_Design_Day, !- Name
  {fc4de50c-f71d-4824-9e0d-5db0f56603d3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  26.7,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  26.7,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  26.7,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  26.7,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  25.7,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  25,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  26.7,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  26.7;                                   !- Value Until Time 24

OS:Schedule:Day,
  {c6bb972a-6f8a-4f3d-9156-ec771376ca7a}, !- Handle
  PNNL_Asset_Rating_Office_Cooling_Schedule_Winter_Design_Day, !- Name
  {fc4de50c-f71d-4824-9e0d-5db0f56603d3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  26.7,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  26.7,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  26.7,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  26.7,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  26.7,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  26.7,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  26.7,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  26.7,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  26.7,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  26.7,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  26.7,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  26.7,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  26.7,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  26.7,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  26.7,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  26.7,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  26.7,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  26.7,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  26.7,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  26.7,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  26.7,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  26.7,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  26.7;                                   !- Value Until Time 24

OS:Schedule:Rule,
  {8185e275-970c-4386-968e-d5d9ef72dddc}, !- Handle
  PNNL_Asset_Rating_Office_Cooling_Schedule_Sunday_Rule, !- Name
  {8f53c131-9db2-4ec8-ad5f-9b50ec96e8a1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e1605148-ecf7-4d95-b951-64627bea081d}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {e1605148-ecf7-4d95-b951-64627bea081d}, !- Handle
  PNNL_Asset_Rating_Office_Cooling_Schedule_Sunday, !- Name
  {fc4de50c-f71d-4824-9e0d-5db0f56603d3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  26.7,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  26.7,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  26.7,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  26.7,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  26.7,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  26.7,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  26.7,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  26.7,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  26.7,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  26.7,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  26.7,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  26.7,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  26.7,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  26.7,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  26.7,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  26.7,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  26.7,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  26.7,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  26.7,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  26.7,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  26.7,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  26.7,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  26.7;                                   !- Value Until Time 24

OS:Schedule:Rule,
  {a7215b9d-bbbc-4b84-9861-4ede02a1c03c}, !- Handle
  PNNL_Asset_Rating_Office_Cooling_Schedule_Saturday_Rule, !- Name
  {8f53c131-9db2-4ec8-ad5f-9b50ec96e8a1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {da5e8f66-6e06-44ce-a1d7-d080c888c6ba}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {da5e8f66-6e06-44ce-a1d7-d080c888c6ba}, !- Handle
  PNNL_Asset_Rating_Office_Cooling_Schedule_Saturday, !- Name
  {fc4de50c-f71d-4824-9e0d-5db0f56603d3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  26.7,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  26.7,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  26.7,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  26.7,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  25.7,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  25,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  26.7,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  26.7,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  26.7,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  26.7,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  26.7,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  26.7,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  26.7;                                   !- Value Until Time 24

OS:ThermostatSetpoint:DualSetpoint,
  {5bf7a604-6a86-4766-82b1-fec79236ec45}, !- Handle
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  {78b864e3-8ac3-4c65-9e2f-ac3b774954f3}, !- Heating Setpoint Temperature Schedule Name
  {8f53c131-9db2-4ec8-ad5f-9b50ec96e8a1}; !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {ec2ed1db-3fe3-4ed9-85a9-f0a1f6741feb}, !- Handle
  Temperature 4,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {fc4de50c-f71d-4824-9e0d-5db0f56603d3}, !- Handle
  Temperature 5,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:SubSurface,
  {62f7751a-732c-4f2d-bfbc-674d5827a4a4}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {8d8b92c1-2d8b-446f-a258-a9ee2703a46b}, !- Construction Name
  {c1f31588-67d5-4579-b7d7-8e011ea1a19f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.24, 15.2146, 5.88508249262203,      !- X,Y,Z Vertex 1 {m}
  -15.24, 15.2146, 4.4196,                !- X,Y,Z Vertex 2 {m}
  -15.24, -15.2146, 4.4196,               !- X,Y,Z Vertex 3 {m}
  -15.24, -15.2146, 5.88508249262203;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {967f808a-e203-4884-8705-b7b93e7b4576}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {8d8b92c1-2d8b-446f-a258-a9ee2703a46b}, !- Construction Name
  {bae33d8b-5f07-4f24-8023-745bb6542b32}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.2146, 15.24, 5.88508249262203,       !- X,Y,Z Vertex 1 {m}
  15.2146, 15.24, 4.4196,                 !- X,Y,Z Vertex 2 {m}
  -15.2146, 15.24, 4.4196,                !- X,Y,Z Vertex 3 {m}
  -15.2146, 15.24, 5.88508249262203;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c52b5b4a-47fb-4ea4-ba59-83eb6343fbfe}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {8d8b92c1-2d8b-446f-a258-a9ee2703a46b}, !- Construction Name
  {73c42e11-edcb-4c5d-b4f2-5afffd817294}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.24, -15.2146, 5.88508249262203,      !- X,Y,Z Vertex 1 {m}
  15.24, -15.2146, 4.4196,                !- X,Y,Z Vertex 2 {m}
  15.24, 15.2146, 4.4196,                 !- X,Y,Z Vertex 3 {m}
  15.24, 15.2146, 5.88508249262203;       !- X,Y,Z Vertex 4 {m}

OS:DefaultSurfaceConstructions,
  {d2d89a14-687f-4974-bba7-6c8d177e178e}, !- Handle
  Default Surface Constructions 16,       !- Name
  {cec7c98c-91ec-40f2-b357-8f1da16ebfbc}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  {4d7be0d4-b400-459f-8a64-59ccf03da01e}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {6ec34646-dcf7-4cb8-9ce1-e43f0a51b1b7}, !- Handle
  Default Surface Constructions 17,       !- Name
  {cec7c98c-91ec-40f2-b357-8f1da16ebfbc}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  {4d7be0d4-b400-459f-8a64-59ccf03da01e}; !- Roof Ceiling Construction Name

OS:DefaultConstructionSet,
  {44d58a8d-e2d9-4526-870a-12bd50e211c8}, !- Handle
  Default Construction Set 9,             !- Name
  {d2d89a14-687f-4974-bba7-6c8d177e178e}, !- Default Exterior Surface Constructions Name
  ,                                       !- Default Interior Surface Constructions Name
  {6ec34646-dcf7-4cb8-9ce1-e43f0a51b1b7}, !- Default Ground Contact Surface Constructions Name
  ,                                       !- Default Exterior SubSurface Constructions Name
  ,                                       !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:SubSurface,
  {3d2b5327-a300-41c4-bb8e-ccbb5634d5b0}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {8d8b92c1-2d8b-446f-a258-a9ee2703a46b}, !- Construction Name
  {c35b582d-fadc-4176-a19c-760fdaf0f66d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.2146, -15.24, 5.88508249262203,     !- X,Y,Z Vertex 1 {m}
  -15.2146, -15.24, 4.4196,               !- X,Y,Z Vertex 2 {m}
  15.2146, -15.24, 4.4196,                !- X,Y,Z Vertex 3 {m}
  15.2146, -15.24, 5.88508249262203;      !- X,Y,Z Vertex 4 {m}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {154f0f29-b1e2-4448-ae31-3115d3cccdad}, !- Handle
  Air Terminal Single Duct VAV Reheat 8,  !- Name
  {9df0fb2e-8e42-48b6-ab5b-de069ccce9f0}, !- Availability Schedule Name
  {6d48aef2-0911-4083-9457-579af52e3a86}, !- Air Inlet Node Name
  Autocalculate,                          !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d1a19547-2ec8-4693-88eb-0538382cf210}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {3962e4d0-0ca1-449d-91fa-a1034afebf9f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Coil:Heating:Electric,
  {d1a19547-2ec8-4693-88eb-0538382cf210}, !- Handle
  Coil Heating Electric 2,                !- Name
  {9df0fb2e-8e42-48b6-ab5b-de069ccce9f0}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Node,
  {731bd366-4d2f-48f3-89ec-ab53b39a3a48}, !- Handle
  Node 64,                                !- Name
  {847afe0d-8146-47d8-8a8e-f16d4b1bb488}, !- Inlet Port
  {a6342b75-a6e2-4428-a7ef-93b8d3da2328}; !- Outlet Port

OS:Connection,
  {1793055d-a91a-48ca-a67e-176ad67b32a3}, !- Handle
  Connection 112,                         !- Name
  {da2b4536-3e16-45af-8d1c-f233f729eaf8}, !- Source Object
  3,                                      !- Outlet Port
  {e46f4a34-1904-44bf-b182-f5c93acae3ff}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {847afe0d-8146-47d8-8a8e-f16d4b1bb488}, !- Handle
  Connection 123,                         !- Name
  {ca082ac9-4d08-4ee5-809d-bfd66983cb99}, !- Source Object
  12,                                     !- Outlet Port
  {731bd366-4d2f-48f3-89ec-ab53b39a3a48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6342b75-a6e2-4428-a7ef-93b8d3da2328}, !- Handle
  Connection 124,                         !- Name
  {731bd366-4d2f-48f3-89ec-ab53b39a3a48}, !- Source Object
  3,                                      !- Outlet Port
  {876423de-dd25-4b1d-92c5-487703807da5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {15477905-a789-4b94-aa4d-c0cfb94080ff}, !- Handle
  Node 105,                               !- Name
  {0a06adfd-6bbb-405c-b391-36483be9b396}, !- Inlet Port
  {6d48aef2-0911-4083-9457-579af52e3a86}; !- Outlet Port

OS:Connection,
  {0a06adfd-6bbb-405c-b391-36483be9b396}, !- Handle
  Connection 111,                         !- Name
  {e6a8a301-c27c-4060-80a6-0be159ea6c3a}, !- Source Object
  3,                                      !- Outlet Port
  {15477905-a789-4b94-aa4d-c0cfb94080ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d48aef2-0911-4083-9457-579af52e3a86}, !- Handle
  Connection 195,                         !- Name
  {15477905-a789-4b94-aa4d-c0cfb94080ff}, !- Source Object
  3,                                      !- Outlet Port
  {154f0f29-b1e2-4448-ae31-3115d3cccdad}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3962e4d0-0ca1-449d-91fa-a1034afebf9f}, !- Handle
  Connection 196,                         !- Name
  {154f0f29-b1e2-4448-ae31-3115d3cccdad}, !- Source Object
  12,                                     !- Outlet Port
  {da2b4536-3e16-45af-8d1c-f233f729eaf8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {351982c3-bd29-4d5b-a2a5-2fd022a0be6c}, !- Handle
  Node 106,                               !- Name
  {8240fb1c-4815-449d-846a-bde42e939d13}, !- Inlet Port
  {464b39e6-048b-49be-9faf-58f0670eb722}; !- Outlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {125d0844-9320-49ea-9fbb-fc98038564a5}, !- Handle
  Air Terminal Single Duct VAV Reheat 9,  !- Name
  {9df0fb2e-8e42-48b6-ab5b-de069ccce9f0}, !- Availability Schedule Name
  {7f555b5e-e20e-4ef9-aff6-21406509dcef}, !- Air Inlet Node Name
  Autocalculate,                          !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {1c62cfec-bf18-4876-8a34-48b5cb804d24}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8240fb1c-4815-449d-846a-bde42e939d13}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Coil:Heating:Electric,
  {1c62cfec-bf18-4876-8a34-48b5cb804d24}, !- Handle
  Coil Heating Electric 3,                !- Name
  {9df0fb2e-8e42-48b6-ab5b-de069ccce9f0}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Node,
  {98b8d5ac-a1f7-441a-a468-862fdbb8641b}, !- Handle
  Node 107,                               !- Name
  {a88da8bb-39aa-43bb-9a7a-e92f8b812628}, !- Inlet Port
  {667d56a2-c6bb-4932-8392-d0b1f3245452}; !- Outlet Port

OS:Connection,
  {464b39e6-048b-49be-9faf-58f0670eb722}, !- Handle
  Connection 198,                         !- Name
  {351982c3-bd29-4d5b-a2a5-2fd022a0be6c}, !- Source Object
  3,                                      !- Outlet Port
  {eac1a4bc-abc4-460f-a839-7d22bd2d37bb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a88da8bb-39aa-43bb-9a7a-e92f8b812628}, !- Handle
  Connection 199,                         !- Name
  {6432da0e-ce43-4825-9e67-19e895a03183}, !- Source Object
  12,                                     !- Outlet Port
  {98b8d5ac-a1f7-441a-a468-862fdbb8641b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {667d56a2-c6bb-4932-8392-d0b1f3245452}, !- Handle
  Connection 200,                         !- Name
  {98b8d5ac-a1f7-441a-a468-862fdbb8641b}, !- Source Object
  3,                                      !- Outlet Port
  {876423de-dd25-4b1d-92c5-487703807da5}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {97dbefc0-1e45-4db5-9e07-029060a513bc}, !- Handle
  Node 108,                               !- Name
  {2e20b0b1-1cd7-4e1f-8837-c8f4e81b8ae0}, !- Inlet Port
  {7f555b5e-e20e-4ef9-aff6-21406509dcef}; !- Outlet Port

OS:Connection,
  {2e20b0b1-1cd7-4e1f-8837-c8f4e81b8ae0}, !- Handle
  Connection 197,                         !- Name
  {e6a8a301-c27c-4060-80a6-0be159ea6c3a}, !- Source Object
  4,                                      !- Outlet Port
  {97dbefc0-1e45-4db5-9e07-029060a513bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f555b5e-e20e-4ef9-aff6-21406509dcef}, !- Handle
  Connection 201,                         !- Name
  {97dbefc0-1e45-4db5-9e07-029060a513bc}, !- Source Object
  3,                                      !- Outlet Port
  {125d0844-9320-49ea-9fbb-fc98038564a5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8240fb1c-4815-449d-846a-bde42e939d13}, !- Handle
  Connection 202,                         !- Name
  {125d0844-9320-49ea-9fbb-fc98038564a5}, !- Source Object
  12,                                     !- Outlet Port
  {351982c3-bd29-4d5b-a2a5-2fd022a0be6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e066ecd9-efe0-4bce-a2a2-8d70a6fa59c6}, !- Handle
  Node 109,                               !- Name
  {d198b3dd-5c51-4ce8-87fb-51f51a2997a5}, !- Inlet Port
  {0e8d313c-ce84-4db7-ad9c-9dc5a8d4b8bf}; !- Outlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a7dd6a61-f34e-4c77-8c02-5ba0638b6349}, !- Handle
  Air Terminal Single Duct VAV Reheat 10, !- Name
  {9df0fb2e-8e42-48b6-ab5b-de069ccce9f0}, !- Availability Schedule Name
  {9746ecbb-ba11-470a-9349-46c2b9eb89f8}, !- Air Inlet Node Name
  Autocalculate,                          !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f73cf1bb-41f4-4932-ae70-deca5411c375}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d198b3dd-5c51-4ce8-87fb-51f51a2997a5}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Coil:Heating:Electric,
  {f73cf1bb-41f4-4932-ae70-deca5411c375}, !- Handle
  Coil Heating Electric 4,                !- Name
  {9df0fb2e-8e42-48b6-ab5b-de069ccce9f0}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Node,
  {c8c7211e-2849-4bec-b95e-9e6e210e37bc}, !- Handle
  Node 110,                               !- Name
  {b6483ede-4fe0-4c6f-9e19-28de6b4754e5}, !- Inlet Port
  {54ce8e3e-ac2e-40a7-8e10-b3441f5d0a3d}; !- Outlet Port

OS:Connection,
  {0e8d313c-ce84-4db7-ad9c-9dc5a8d4b8bf}, !- Handle
  Connection 204,                         !- Name
  {e066ecd9-efe0-4bce-a2a2-8d70a6fa59c6}, !- Source Object
  3,                                      !- Outlet Port
  {b655b6e5-67be-455c-be46-9b20d031d3e3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b6483ede-4fe0-4c6f-9e19-28de6b4754e5}, !- Handle
  Connection 205,                         !- Name
  {b9e11aa8-05ad-43cc-bed8-772203573310}, !- Source Object
  12,                                     !- Outlet Port
  {c8c7211e-2849-4bec-b95e-9e6e210e37bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54ce8e3e-ac2e-40a7-8e10-b3441f5d0a3d}, !- Handle
  Connection 206,                         !- Name
  {c8c7211e-2849-4bec-b95e-9e6e210e37bc}, !- Source Object
  3,                                      !- Outlet Port
  {876423de-dd25-4b1d-92c5-487703807da5}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {8acdc11c-3e72-47bf-8cc1-4bc5f7fda79a}, !- Handle
  Node 111,                               !- Name
  {60429015-666b-480f-aee5-9cfdda1ed826}, !- Inlet Port
  {9746ecbb-ba11-470a-9349-46c2b9eb89f8}; !- Outlet Port

OS:Connection,
  {60429015-666b-480f-aee5-9cfdda1ed826}, !- Handle
  Connection 203,                         !- Name
  {e6a8a301-c27c-4060-80a6-0be159ea6c3a}, !- Source Object
  5,                                      !- Outlet Port
  {8acdc11c-3e72-47bf-8cc1-4bc5f7fda79a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9746ecbb-ba11-470a-9349-46c2b9eb89f8}, !- Handle
  Connection 207,                         !- Name
  {8acdc11c-3e72-47bf-8cc1-4bc5f7fda79a}, !- Source Object
  3,                                      !- Outlet Port
  {a7dd6a61-f34e-4c77-8c02-5ba0638b6349}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d198b3dd-5c51-4ce8-87fb-51f51a2997a5}, !- Handle
  Connection 208,                         !- Name
  {a7dd6a61-f34e-4c77-8c02-5ba0638b6349}, !- Source Object
  12,                                     !- Outlet Port
  {e066ecd9-efe0-4bce-a2a2-8d70a6fa59c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6d166012-0400-43aa-b54c-bb0a0eae4df0}, !- Handle
  Node 112,                               !- Name
  {ed63340d-e613-48fb-9814-786dc36b3d4a}, !- Inlet Port
  {dba95bd7-0eb3-47e2-8ec2-65c9c89b75cf}; !- Outlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b7f2f1b4-92e9-461a-b7d6-81fdfc7175f7}, !- Handle
  Air Terminal Single Duct VAV Reheat 11, !- Name
  {9df0fb2e-8e42-48b6-ab5b-de069ccce9f0}, !- Availability Schedule Name
  {c7a49fd6-8d40-444e-86d5-42ec3d6e0d08}, !- Air Inlet Node Name
  Autocalculate,                          !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {fbfc037e-fc68-4411-a4d6-8b8ac429d28d}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ed63340d-e613-48fb-9814-786dc36b3d4a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Coil:Heating:Electric,
  {fbfc037e-fc68-4411-a4d6-8b8ac429d28d}, !- Handle
  Coil Heating Electric 5,                !- Name
  {9df0fb2e-8e42-48b6-ab5b-de069ccce9f0}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Node,
  {20599016-a8f6-4495-8f83-3babe17bcdfa}, !- Handle
  Node 113,                               !- Name
  {4ba4c901-d92c-4c73-b02a-433f1c2f0751}, !- Inlet Port
  {61d95766-b09a-4e8b-97f2-ed5690f3a5c2}; !- Outlet Port

OS:Connection,
  {dba95bd7-0eb3-47e2-8ec2-65c9c89b75cf}, !- Handle
  Connection 210,                         !- Name
  {6d166012-0400-43aa-b54c-bb0a0eae4df0}, !- Source Object
  3,                                      !- Outlet Port
  {2645939c-4f41-4d28-8198-1e074c6c9a1b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4ba4c901-d92c-4c73-b02a-433f1c2f0751}, !- Handle
  Connection 211,                         !- Name
  {187957ec-e439-406c-9261-a01332dc8687}, !- Source Object
  12,                                     !- Outlet Port
  {20599016-a8f6-4495-8f83-3babe17bcdfa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61d95766-b09a-4e8b-97f2-ed5690f3a5c2}, !- Handle
  Connection 212,                         !- Name
  {20599016-a8f6-4495-8f83-3babe17bcdfa}, !- Source Object
  3,                                      !- Outlet Port
  {876423de-dd25-4b1d-92c5-487703807da5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {861efdaa-7d36-4fc3-a66a-e892869df090}, !- Handle
  Node 114,                               !- Name
  {4d81d0ba-d9d3-4465-ad83-99a7ded550ef}, !- Inlet Port
  {c7a49fd6-8d40-444e-86d5-42ec3d6e0d08}; !- Outlet Port

OS:Connection,
  {4d81d0ba-d9d3-4465-ad83-99a7ded550ef}, !- Handle
  Connection 209,                         !- Name
  {e6a8a301-c27c-4060-80a6-0be159ea6c3a}, !- Source Object
  6,                                      !- Outlet Port
  {861efdaa-7d36-4fc3-a66a-e892869df090}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7a49fd6-8d40-444e-86d5-42ec3d6e0d08}, !- Handle
  Connection 213,                         !- Name
  {861efdaa-7d36-4fc3-a66a-e892869df090}, !- Source Object
  3,                                      !- Outlet Port
  {b7f2f1b4-92e9-461a-b7d6-81fdfc7175f7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ed63340d-e613-48fb-9814-786dc36b3d4a}, !- Handle
  Connection 214,                         !- Name
  {b7f2f1b4-92e9-461a-b7d6-81fdfc7175f7}, !- Source Object
  12,                                     !- Outlet Port
  {6d166012-0400-43aa-b54c-bb0a0eae4df0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d22760ed-e772-415a-833e-0d38c47edbfa}, !- Handle
  Node 115,                               !- Name
  {a8cc5000-4000-4134-950c-316fe55e45e9}, !- Inlet Port
  {105bb9c9-0b08-4846-a31c-2a9e44eb698d}; !- Outlet Port

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f6a4d1a5-ec30-4256-8e8b-8fe3586cb4c7}, !- Handle
  Air Terminal Single Duct VAV Reheat 12, !- Name
  {9df0fb2e-8e42-48b6-ab5b-de069ccce9f0}, !- Availability Schedule Name
  {d0f93a92-4903-44ae-a5e5-852004a98645}, !- Air Inlet Node Name
  Autocalculate,                          !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {23adc898-2af7-4288-a11a-0babc5945049}, !- Reheat Coil Name
  Autocalculate,                          !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a8cc5000-4000-4134-950c-316fe55e45e9}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Coil:Heating:Electric,
  {23adc898-2af7-4288-a11a-0babc5945049}, !- Handle
  Coil Heating Electric 6,                !- Name
  {9df0fb2e-8e42-48b6-ab5b-de069ccce9f0}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Node,
  {3925afc4-5d6f-47d3-81a4-4701f74c2ca3}, !- Handle
  Node 116,                               !- Name
  {bb0d2373-ea29-4a3c-8116-0632b2665f76}, !- Inlet Port
  {16add9d0-f52d-4c06-8106-9fc6cb849225}; !- Outlet Port

OS:Connection,
  {105bb9c9-0b08-4846-a31c-2a9e44eb698d}, !- Handle
  Connection 216,                         !- Name
  {d22760ed-e772-415a-833e-0d38c47edbfa}, !- Source Object
  3,                                      !- Outlet Port
  {39ce587d-29cf-4e1d-8cfb-7d83004308aa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bb0d2373-ea29-4a3c-8116-0632b2665f76}, !- Handle
  Connection 217,                         !- Name
  {5cac0530-f101-4cf0-b38e-dbeda852fab9}, !- Source Object
  12,                                     !- Outlet Port
  {3925afc4-5d6f-47d3-81a4-4701f74c2ca3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16add9d0-f52d-4c06-8106-9fc6cb849225}, !- Handle
  Connection 218,                         !- Name
  {3925afc4-5d6f-47d3-81a4-4701f74c2ca3}, !- Source Object
  3,                                      !- Outlet Port
  {876423de-dd25-4b1d-92c5-487703807da5}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {e39a752d-cfdf-40fb-9d71-0d457f0bb17b}, !- Handle
  Node 117,                               !- Name
  {7ce6dba6-e455-49f5-aa71-0ce5a3d2a574}, !- Inlet Port
  {d0f93a92-4903-44ae-a5e5-852004a98645}; !- Outlet Port

OS:Connection,
  {7ce6dba6-e455-49f5-aa71-0ce5a3d2a574}, !- Handle
  Connection 215,                         !- Name
  {e6a8a301-c27c-4060-80a6-0be159ea6c3a}, !- Source Object
  7,                                      !- Outlet Port
  {e39a752d-cfdf-40fb-9d71-0d457f0bb17b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0f93a92-4903-44ae-a5e5-852004a98645}, !- Handle
  Connection 219,                         !- Name
  {e39a752d-cfdf-40fb-9d71-0d457f0bb17b}, !- Source Object
  3,                                      !- Outlet Port
  {f6a4d1a5-ec30-4256-8e8b-8fe3586cb4c7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a8cc5000-4000-4134-950c-316fe55e45e9}, !- Handle
  Connection 220,                         !- Name
  {f6a4d1a5-ec30-4256-8e8b-8fe3586cb4c7}, !- Source Object
  12,                                     !- Outlet Port
  {d22760ed-e772-415a-833e-0d38c47edbfa}, !- Target Object
  2;                                      !- Inlet Port

OS:SpaceType,
  {d9151f7f-139f-4886-990c-89b47c13ae61}, !- Handle
  PNNL_Asset_Rating_Office_Space_Type 1,  !- Name
  ,                                       !- Default Construction Set Name
  {a6f6b2c4-ff24-4b77-831f-05dfe6a5d1da}, !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {60a69f2a-bb54-4de2-b97d-dc6b70a09804}; !- Design Specification Outdoor Air Object Name

OS:Schedule:Ruleset,
  {0ad6ed4b-daa1-4fbc-9bd1-a731a99c1255}, !- Handle
  PNNL_Asset_Rating_Office_Service_Water_Heating_Schedule 1, !- Name
  {f19d5c27-33a9-4a4a-9671-afece7641af2}, !- Schedule Type Limits Name
  {d097fd5e-b691-4d14-9f83-beb811ce1936}, !- Default Day Schedule Name
  {c8dbd5c0-0c4f-47fc-b211-d1133fbc8ae6}, !- Summer Design Day Schedule Name
  {ae7e33f1-fb7f-4188-9ce3-9cfcf9b93277}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d097fd5e-b691-4d14-9f83-beb811ce1936}, !- Handle
  PNNL_Asset_Rating_Office_Service_Water_Heating_Schedule_Week_Day 2, !- Name
  {f19d5c27-33a9-4a4a-9671-afece7641af2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.07,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.19,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.35,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.38,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.39,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.47,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.57,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.54,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.34,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.33,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.44,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.26,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.21,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.15,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.17,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.08,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {c8dbd5c0-0c4f-47fc-b211-d1133fbc8ae6}, !- Handle
  PNNL_Asset_Rating_Office_Service_Water_Heating_Schedule_Summer_Design_Day 2, !- Name
  {f19d5c27-33a9-4a4a-9671-afece7641af2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.07,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.19,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.35,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.38,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.39,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.47,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.57,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.54,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.34,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.33,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.44,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.26,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.21,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.15,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.17,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.08,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {ae7e33f1-fb7f-4188-9ce3-9cfcf9b93277}, !- Handle
  PNNL_Asset_Rating_Office_Service_Water_Heating_Schedule_Winter_Design_Day 2, !- Name
  {f19d5c27-33a9-4a4a-9671-afece7641af2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.07,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.11,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.15,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.21,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.19,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.23,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.19,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.13,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.14,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.07,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.07,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {4da0947f-0e8a-4566-833e-a0841ca4788c}, !- Handle
  PNNL_Asset_Rating_Office_Service_Water_Heating_Schedule_Sunday_Rule 2, !- Name
  {0ad6ed4b-daa1-4fbc-9bd1-a731a99c1255}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c2e968fd-d445-4d27-bc43-d1a558337ec5}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Rule,
  {1ecefa50-6f7a-4c80-bd06-327f6da4769f}, !- Handle
  PNNL_Asset_Rating_Office_Service_Water_Heating_Schedule_Saturday_Rule 2, !- Name
  {0ad6ed4b-daa1-4fbc-9bd1-a731a99c1255}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3b728d28-68b1-4b33-9c8e-2cc07f885465}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {c2e968fd-d445-4d27-bc43-d1a558337ec5}, !- Handle
  PNNL_Asset_Rating_Office_Service_Water_Heating_Schedule_Sunday 2, !- Name
  {f19d5c27-33a9-4a4a-9671-afece7641af2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.04,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.04,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.04,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.04,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.04,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.06,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.06,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.09,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.06,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.04,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.04,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.04,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {3b728d28-68b1-4b33-9c8e-2cc07f885465}, !- Handle
  PNNL_Asset_Rating_Office_Service_Water_Heating_Schedule_Saturday 2, !- Name
  {f19d5c27-33a9-4a4a-9671-afece7641af2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.07,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.11,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.15,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.21,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.19,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.23,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.19,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.13,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.14,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.07,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.07,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:People,
  {90ad1ab5-c5e4-4d51-9230-aad515dc53c5}, !- Handle
  PNNL_Asset_Rating_Office_Occupants 1,   !- Name
  {8ac00f15-0f3b-4a96-a094-d2e7e15dbf4f}, !- People Definition Name
  {d9151f7f-139f-4886-990c-89b47c13ae61}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  {2cbf6d9d-16ab-4aca-82fd-77180a82a420}; !- Activity Level Schedule Name

OS:Lights,
  {65506f27-d7ec-48f5-9a99-a406d1e6f8ac}, !- Handle
  PNNL_Asset_Rating_Office_Lights 1,      !- Name
  {b88b2427-5c4f-4f24-b4dd-459384fa3e9d}, !- Lights Definition Name
  {d9151f7f-139f-4886-990c-89b47c13ae61}; !- Space or SpaceType Name

OS:Lights:Definition,
  {b88b2427-5c4f-4f24-b4dd-459384fa3e9d}, !- Handle
  PNNL_Asset_Rating_Office_Lights_Definition 1, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.2609565963008,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:ElectricEquipment,
  {d73af20a-9e12-4ba2-bd04-4d4b3869cee8}, !- Handle
  PNNL_Asset_Rating_Office_Plug_Loads 1,  !- Name
  {90befcef-5f37-4dc4-9988-31b29982f5c3}, !- Electric Equipment Definition Name
  {d9151f7f-139f-4886-990c-89b47c13ae61}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {6daf95d8-8c27-4819-a086-a97e013504c5}, !- Handle
  PNNL_Asset_Rating_Office_Infiltration 1, !- Name
  {d9151f7f-139f-4886-990c-89b47c13ae61}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000549190287569764,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Schedule:Ruleset,
  {5b0f0fc2-884c-488c-89d7-cd753f2f6f32}, !- Handle
  PNNL_Asset_Rating_Office_Heating_Schedule 1, !- Name
  {f9280028-2bf2-4685-a236-7171ac8bbfcd}, !- Schedule Type Limits Name
  {e0f8d0d1-9b66-4d7b-83b2-d91fac6339e3}, !- Default Day Schedule Name
  {bcd09a9f-aa65-45e3-9933-44299114d4b6}, !- Summer Design Day Schedule Name
  {5fc7088f-1817-462d-8dc8-d8cf5007660c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e0f8d0d1-9b66-4d7b-83b2-d91fac6339e3}, !- Handle
  PNNL_Asset_Rating_Office_Heating_Schedule_Week_Day 1, !- Name
  {f9280028-2bf2-4685-a236-7171ac8bbfcd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.6,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.6,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.6,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.6,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  17.6,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  19.6,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  21,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.6,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.6;                                   !- Value Until Time 24

OS:Schedule:Day,
  {bcd09a9f-aa65-45e3-9933-44299114d4b6}, !- Handle
  PNNL_Asset_Rating_Office_Heating_Schedule_Summer_Design_Day 1, !- Name
  {f9280028-2bf2-4685-a236-7171ac8bbfcd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.6,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.6,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.6,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.6,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.6,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  15.6,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  15.6,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  15.6,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  15.6,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  15.6,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  15.6,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  15.6,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  15.6,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  15.6,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  15.6,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  15.6,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  15.6,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  15.6,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  15.6,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  15.6,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  15.6,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.6,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.6;                                   !- Value Until Time 24

OS:Schedule:Day,
  {5fc7088f-1817-462d-8dc8-d8cf5007660c}, !- Handle
  PNNL_Asset_Rating_Office_Heating_Schedule_Winter_Design_Day 1, !- Name
  {f9280028-2bf2-4685-a236-7171ac8bbfcd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.6,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.6,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.6,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.6,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  17.6,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  19.6,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  21,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.6,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.6;                                   !- Value Until Time 24

OS:Schedule:Rule,
  {e771a543-40d3-4a05-bccc-497eea3ebcf4}, !- Handle
  PNNL_Asset_Rating_Office_Heating_Schedule_Sunday_Rule 1, !- Name
  {5b0f0fc2-884c-488c-89d7-cd753f2f6f32}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {898d8b3d-7c68-4051-b225-89106b6f3223}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {898d8b3d-7c68-4051-b225-89106b6f3223}, !- Handle
  PNNL_Asset_Rating_Office_Heating_Schedule_Sunday 1, !- Name
  {f9280028-2bf2-4685-a236-7171ac8bbfcd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.6,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.6,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.6,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.6,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.6,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  15.6,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  15.6,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  15.6,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  15.6,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  15.6,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  15.6,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  15.6,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  15.6,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  15.6,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  15.6,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  15.6,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  15.6,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  15.6,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  15.6,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  15.6,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  15.6,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.6,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.6;                                   !- Value Until Time 24

OS:Schedule:Rule,
  {2f5d72dc-a6ad-4650-85bc-c82f124dcef1}, !- Handle
  PNNL_Asset_Rating_Office_Heating_Schedule_Saturday_Rule 1, !- Name
  {5b0f0fc2-884c-488c-89d7-cd753f2f6f32}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7101f582-8787-4e07-803b-badb8f074ba0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {7101f582-8787-4e07-803b-badb8f074ba0}, !- Handle
  PNNL_Asset_Rating_Office_Heating_Schedule_Saturday 1, !- Name
  {f9280028-2bf2-4685-a236-7171ac8bbfcd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.6,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.6,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.6,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.6,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  17.6,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  19.6,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  15.6,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  15.6,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  15.6,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  15.6,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  15.6,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.6,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.6;                                   !- Value Until Time 24

OS:Schedule:Ruleset,
  {108c4629-e8d3-4e85-a900-b7254a986130}, !- Handle
  PNNL_Asset_Rating_Office_Cooling_Schedule 1, !- Name
  {7f9efd65-e53b-4a14-9825-389871b76049}, !- Schedule Type Limits Name
  {d6c60f33-3dff-4a75-bb10-4d7e29cecbdc}, !- Default Day Schedule Name
  {6ef5e3bc-1215-43a9-a3cd-285921020ac1}, !- Summer Design Day Schedule Name
  {af168233-f7ef-42de-98ee-8bad731626dd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d6c60f33-3dff-4a75-bb10-4d7e29cecbdc}, !- Handle
  PNNL_Asset_Rating_Office_Cooling_Schedule_Week_Day 1, !- Name
  {7f9efd65-e53b-4a14-9825-389871b76049}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  26.7,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  26.7,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  26.7,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  26.7,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  25.7,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  25,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  26.7,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  26.7;                                   !- Value Until Time 24

OS:Schedule:Day,
  {6ef5e3bc-1215-43a9-a3cd-285921020ac1}, !- Handle
  PNNL_Asset_Rating_Office_Cooling_Schedule_Summer_Design_Day 1, !- Name
  {7f9efd65-e53b-4a14-9825-389871b76049}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  26.7,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  26.7,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  26.7,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  26.7,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  25.7,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  25,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  24,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  24,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  24,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  24,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  24,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  26.7,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  26.7;                                   !- Value Until Time 24

OS:Schedule:Day,
  {af168233-f7ef-42de-98ee-8bad731626dd}, !- Handle
  PNNL_Asset_Rating_Office_Cooling_Schedule_Winter_Design_Day 1, !- Name
  {7f9efd65-e53b-4a14-9825-389871b76049}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  26.7,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  26.7,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  26.7,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  26.7,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  26.7,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  26.7,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  26.7,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  26.7,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  26.7,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  26.7,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  26.7,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  26.7,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  26.7,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  26.7,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  26.7,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  26.7,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  26.7,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  26.7,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  26.7,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  26.7,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  26.7,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  26.7,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  26.7;                                   !- Value Until Time 24

OS:Schedule:Rule,
  {a113e7d2-0a06-4a1f-9635-8fdc3791879d}, !- Handle
  PNNL_Asset_Rating_Office_Cooling_Schedule_Sunday_Rule 1, !- Name
  {108c4629-e8d3-4e85-a900-b7254a986130}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {448d8609-b257-4c16-99e4-11622f15932a}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {448d8609-b257-4c16-99e4-11622f15932a}, !- Handle
  PNNL_Asset_Rating_Office_Cooling_Schedule_Sunday 1, !- Name
  {7f9efd65-e53b-4a14-9825-389871b76049}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  26.7,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  26.7,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  26.7,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  26.7,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  26.7,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  26.7,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  26.7,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  26.7,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  26.7,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  26.7,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  26.7,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  26.7,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  26.7,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  26.7,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  26.7,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  26.7,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  26.7,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  26.7,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  26.7,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  26.7,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  26.7,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  26.7,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  26.7;                                   !- Value Until Time 24

OS:Schedule:Rule,
  {d0336e1a-ea90-40de-b900-6ac5bb5b8855}, !- Handle
  PNNL_Asset_Rating_Office_Cooling_Schedule_Saturday_Rule 1, !- Name
  {108c4629-e8d3-4e85-a900-b7254a986130}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2aefcece-087b-4768-bdd7-34f2f30bf6b2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {2aefcece-087b-4768-bdd7-34f2f30bf6b2}, !- Handle
  PNNL_Asset_Rating_Office_Cooling_Schedule_Saturday 1, !- Name
  {7f9efd65-e53b-4a14-9825-389871b76049}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  26.7,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  26.7,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  26.7,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  26.7,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  25.7,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  25,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  24,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  24,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  24,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  24,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  24,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  24,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  24,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  24,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  24,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  24,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  26.7,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  26.7,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  26.7,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  26.7,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  26.7,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  26.7,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  26.7;                                   !- Value Until Time 24

OS:ThermostatSetpoint:DualSetpoint,
  {75d7e559-bdda-482a-8bc7-69725b64bb2b}, !- Handle
  Thermostat Setpoint Dual Setpoint 2,    !- Name
  {5b0f0fc2-884c-488c-89d7-cd753f2f6f32}, !- Heating Setpoint Temperature Schedule Name
  {108c4629-e8d3-4e85-a900-b7254a986130}; !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {f9280028-2bf2-4685-a236-7171ac8bbfcd}, !- Handle
  Temperature 6,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {7f9efd65-e53b-4a14-9825-389871b76049}, !- Handle
  Temperature 7,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:SimulationControl,
  {7c277660-4a8a-4a46-aeef-c61333bbbf68}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

OS:Timestep,
  {f0c306b5-b584-4dac-944d-2cab23d2b663}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:RunPeriod,
  {5ef31b75-291c-4cb9-9b85-1edf2c17426b}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

OS:WeatherFile,
  {e135b405-1f96-4a0e-a97f-6ad4e1a9ea01}, !- Handle
  Chicago Midway Ap,                      !- City
  IL,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725340,                                 !- WMO Number
  41.78,                                  !- Latitude {deg}
  -87.75,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  186,                                    !- Elevation {m}
  file:///C:/Program Files (x86)/PNNL/InferenceGenerator/feds-exec/bin/Weather/USA_IL_Chicago-Midway.AP.725340_TMY3.epw, !- Url
  8E0BE4A7;                               !- Checksum

OS:Site,
  {7b105770-48bf-4c22-b885-f214ded4c652}, !- Handle
  Chicago Midway Ap_IL_USA,               !- Name
  41.78,                                  !- Latitude {deg}
  -87.75,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  186,                                    !- Elevation {m}
  ;                                       !- Terrain

OS:Site:GroundTemperature:BuildingSurface,
  {af2f3745-0602-49b1-a75d-de99aa41577c}, !- Handle
  19.527,                                 !- January Ground Temperature {C}
  19.502,                                 !- February Ground Temperature {C}
  19.536,                                 !- March Ground Temperature {C}
  19.598,                                 !- April Ground Temperature {C}
  20.002,                                 !- May Ground Temperature {C}
  21.64,                                  !- June Ground Temperature {C}
  22.225,                                 !- July Ground Temperature {C}
  22.375,                                 !- August Ground Temperature {C}
  21.449,                                 !- September Ground Temperature {C}
  20.121,                                 !- October Ground Temperature {C}
  19.802,                                 !- November Ground Temperature {C}
  19.633;                                 !- December Ground Temperature {C}

OS:Site:WaterMainsTemperature,
  {03f06927-4fd0-41b6-beb3-64406bd0c444}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  9.69,                                   !- Annual Average Outdoor Air Temperature {C}
  28.1;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {45409f42-3375-4f8f-9eaf-eaa34fab277f}, !- Handle
  Chicago Midway Ap Ann Htg 99.6% Condns DB, !- Name
  -18.7,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -18.7,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  99110,                                  !- Barometric Pressure {Pa}
  5.3,                                    !- Wind Speed {m/s}
  300,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0,                                      !- ASHRAE Taub {dimensionless}
  0,                                      !- ASHRAE Taud {dimensionless}
  0;                                      !- Daily Wet-Bulb Temperature Range {deltaC}

OS:SizingPeriod:DesignDay,
  {6aef99ef-261c-4028-94d1-7b4c9d36d61b}, !- Handle
  Chicago Midway Ap Ann Clg .4% Condns DB=>MWB, !- Name
  33.4,                                   !- Maximum Dry-Bulb Temperature {C}
  8.8,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  23.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  99110,                                  !- Barometric Pressure {Pa}
  5.6,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.457,                                  !- ASHRAE Taub {dimensionless}
  2.043,                                  !- ASHRAE Taud {dimensionless}
  0;                                      !- Daily Wet-Bulb Temperature Range {deltaC}

