
OS:Version,
  {76485a1e-0fec-4905-bf2e-db7c3ccd155f}, !- Handle
  1.7.1;                                  !- Version Identifier

OS:Connection,
  {5bae42aa-910b-413c-9bf1-37c522919800}, !- Handle
  {f2bcda2c-f4d6-4279-821f-a49f8887f27c}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {c9532ad7-da0a-45f9-96ed-ea62ab17db64}, !- Handle
  Core_mid,                               !- Name
  {0e165dd9-460a-474b-ab73-400b195d2d33}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {a4e5a712-f81a-4ae8-ad8d-89f3fe4d2281}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {503cbf06-b696-47b8-902a-5f4f090ce948}, !- Handle
  DataCenter_top_ZN_6_Floor,              !- Name
  Floor,                                  !- Surface Type
  {b1a4f540-bbd6-4c54-b247-66f4a9a1cd23}, !- Construction Name
  {ad63a923-b138-4343-b031-0f686a9aa91f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.9144, 39.5918, 0,                     !- X,Y,Z Vertex 1 {m}
  0.9144, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 39.5918, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {32a16ddd-3d4f-4c9b-b883-8d736da632a9}, !- Handle
  {e5946b70-1397-4a33-abd3-bd441772fb74}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {ad63a923-b138-4343-b031-0f686a9aa91f}, !- Handle
  DataCenter_top_ZN_6,                    !- Name
  {0e165dd9-460a-474b-ab73-400b195d2d33}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  4.5732,                                 !- X Origin {m}
  4.5732,                                 !- Y Origin {m}
  33.5366,                                !- Z Origin {m}
  ,                                       !- Building Story Name
  {8a4798cc-b358-4a7e-8a4e-53cf35f53abd}; !- Thermal Zone Name

OS:SubSurface,
  {b0c56acc-38cf-4518-a38a-bb6ee3ad18ab}, !- Handle
  Perimeter_mid_ZN_2_Wall_East_Window,    !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9f946c4f-a94d-4946-87a0-204ee59b1052}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  73.1072, 0, 19.2683,                    !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 17.68302,                   !- X,Y,Z Vertex 2 {m}
  73.1072, 48.738, 17.68302,              !- X,Y,Z Vertex 3 {m}
  73.1072, 48.738, 19.2683;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f946c4f-a94d-4946-87a0-204ee59b1052}, !- Handle
  Perimeter_mid_ZN_2_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e340c82-5b29-41c5-9ccd-9a28338e4ae1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 19.5123,                    !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 16.7683,                    !- X,Y,Z Vertex 2 {m}
  73.1072, 48.7381, 16.7683,              !- X,Y,Z Vertex 3 {m}
  73.1072, 48.7381, 19.5123;              !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {645d04e0-4f17-4ec0-b149-bb89a6ef1e82}, !- Handle
  {c58c4205-467f-4713-83e6-ba5d90c3ccc5}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {7e340c82-5b29-41c5-9ccd-9a28338e4ae1}, !- Handle
  Perimeter_mid_ZN_2,                     !- Name
  {0e165dd9-460a-474b-ab73-400b195d2d33}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {94c641a0-24e8-450e-b0f9-9caa3acf1688}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {370e7613-b020-4b6d-9a06-8f9b943f6665}, !- Handle
  Perimeter_mid_ZN_1_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fbcda114-4a6f-4d17-ba38-7d71c7b8bbff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9cd5a643-1952-4351-bac4-6ce973890b8f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 19.5123,                    !- X,Y,Z Vertex 1 {m}
  68.534, 4.5732, 19.5123,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 19.5123,                !- X,Y,Z Vertex 3 {m}
  0, 0, 19.5123;                          !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {7abf3751-f702-4fe6-ae5f-b74b2eb0bca6}, !- Handle
  {63be9286-20a5-4b90-af53-491a50d24ece}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {fbcda114-4a6f-4d17-ba38-7d71c7b8bbff}, !- Handle
  Perimeter_mid_ZN_1,                     !- Name
  {0e165dd9-460a-474b-ab73-400b195d2d33}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {d5b6e8a8-16ac-4642-a855-b0fe274bfe82}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Connection,
  {9393ffb6-9c9d-4309-b9b2-f354ef4e756c}, !- Handle
  {2059b0de-e5e6-4652-a970-45663ff37e21}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {d6fae17a-2423-4ae7-b189-02f65601f395}, !- Handle
  MidFloor_Plenum,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {8cbd2bf9-2106-4d45-aa2c-20ad6079aa1c}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {9cd5a643-1952-4351-bac4-6ce973890b8f}, !- Handle
  Perimeter_mid_ZN_1_Ceiling Reversed,    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d6fae17a-2423-4ae7-b189-02f65601f395}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {370e7613-b020-4b6d-9a06-8f9b943f6665}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 19.5123,                          !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 19.5123,                !- X,Y,Z Vertex 2 {m}
  68.534, 4.5732, 19.5123,                !- X,Y,Z Vertex 3 {m}
  73.1072, 0, 19.5123;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9fc7900b-60c5-4318-be68-c2a994c9c978}, !- Handle
  DataCenter_mid_ZN_6_Wall_West,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c6ae4f5-d65e-4636-8802-7d13d7260722}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82f55c5e-745b-4c15-a423-60bddbf56c5a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 39.5918, 2.744,                      !- X,Y,Z Vertex 1 {m}
  0, 39.5918, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.744;                            !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {9681051a-f3a5-4053-856c-37ade7c423f7}, !- Handle
  {a1f7c33d-fde9-44c4-a87c-eed965ea6b84}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {2c6ae4f5-d65e-4636-8802-7d13d7260722}, !- Handle
  DataCenter_mid_ZN_6,                    !- Name
  {0e165dd9-460a-474b-ab73-400b195d2d33}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  4.5732,                                 !- X Origin {m}
  4.5732,                                 !- Y Origin {m}
  16.7683,                                !- Z Origin {m}
  ,                                       !- Building Story Name
  {f99fb226-2b54-481c-bec4-94e73dd54e24}; !- Thermal Zone Name

OS:Connection,
  {77b940a1-bfdd-4414-ad3c-632f18882d3f}, !- Handle
  {34f5a10f-bc39-4cd3-b31a-bc0ac199216d}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {252d5491-4adf-40c7-b2c2-5f3c366963cc}, !- Handle
  Core_bottom,                            !- Name
  {0e165dd9-460a-474b-ab73-400b195d2d33}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {4ebdfbca-c128-479a-9c9d-386adc491349}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {3fc96f62-dfdc-4573-82ee-671168d1232f}, !- Handle
  DataCenter_basement_ZN_6_Ceiling-Core_bot_ZN_5-PPAutoCreateOther, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {252d5491-4adf-40c7-b2c2-5f3c366963cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c4cd6ed-9920-48ea-acd5-53d88fdbc4ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0782, 44.165, 0,                     !- X,Y,Z Vertex 1 {m}
  16.0782, 4.5732, 0,                     !- X,Y,Z Vertex 2 {m}
  5.4876, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  5.4876, 44.165, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8cee6b0e-b327-4162-99af-bdd3fad8a288}, !- Handle
  Core_top_ZN_5_Wall_North-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bf3e28c0-5c36-4ba7-8f6b-40c5c095b5f0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72a13a95-e4f4-4099-bbc4-a7b9a3d27dfa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4876, 44.165, 36.2806,                !- X,Y,Z Vertex 1 {m}
  5.4876, 44.165, 33.5366,                !- X,Y,Z Vertex 2 {m}
  68.534, 44.165, 33.5366,                !- X,Y,Z Vertex 3 {m}
  68.534, 44.165, 36.2806;                !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {0e19e1d7-0299-4b30-b129-a244565ae369}, !- Handle
  {5be8edf0-d0d8-4445-ba24-f6ac9d7df0d7}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {bf3e28c0-5c36-4ba7-8f6b-40c5c095b5f0}, !- Handle
  Perimeter_top_ZN_3,                     !- Name
  {0e165dd9-460a-474b-ab73-400b195d2d33}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {481fe369-d08f-4991-bda1-31c980f0d418}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {df5f6311-1983-4839-adb4-7ba4f4e7bbb8}, !- Handle
  Core_top_ZN_5_Wall_West,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c37fd6ec-d4bc-468a-8c95-3ae276d0b5cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a8bc761-afcd-446c-955c-8e3f0810fe12}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4876, 44.165, 36.2806,                !- X,Y,Z Vertex 1 {m}
  5.4876, 44.165, 33.5366,                !- X,Y,Z Vertex 2 {m}
  5.4876, 4.5732, 33.5366,                !- X,Y,Z Vertex 3 {m}
  5.4876, 4.5732, 36.2806;                !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {8afa0a8b-ee8f-4b3c-8e8f-0ca3fc7dde2f}, !- Handle
  {c4509ce6-cd16-4ce8-a9b0-9344e1256af6}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {c37fd6ec-d4bc-468a-8c95-3ae276d0b5cb}, !- Handle
  Core_top,                               !- Name
  {0e165dd9-460a-474b-ab73-400b195d2d33}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {92f12e5c-e039-4a69-bb70-e97302bc5037}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {2faf7f65-dc91-4a4d-b0f7-4f072bfecaca}, !- Handle
  Perimeter_bot_ZN_3_Floor,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d59c9de6-0b6a-4003-83b3-9abbb0fc11e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32afe101-496f-43d3-9c79-7a7981fd2075}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 0,                    !- X,Y,Z Vertex 1 {m}
  68.534, 44.165, 0,                      !- X,Y,Z Vertex 2 {m}
  16.0782, 44.165, 0,                     !- X,Y,Z Vertex 3 {m}
  16.0782, 48.7381, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {3d32fb73-f9c5-4bdc-a228-0ecec70b892f}, !- Handle
  {428b7106-8f88-4d72-aa14-46016609cb48}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {d59c9de6-0b6a-4003-83b3-9abbb0fc11e6}, !- Handle
  Perimeter_bot_ZN_3,                     !- Name
  {0e165dd9-460a-474b-ab73-400b195d2d33}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {b71f74f1-dba0-4e71-9c5b-2ca8addce84b}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {32149b41-adb7-4b41-ad95-c08825e09295}, !- Handle
  DataCenter_basement_ZN_6_Ceiling-Perimeter_bot_ZN_3-PPAutoCreateOther, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d59c9de6-0b6a-4003-83b3-9abbb0fc11e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1dd3025-42eb-41bc-bddf-fec82b89cafe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0782, 48.7381, 0,                    !- X,Y,Z Vertex 1 {m}
  16.0782, 44.165, 0,                     !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 0,                      !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {854b52f5-21fb-456c-860e-acb024deb99a}, !- Handle
  Basement_Wall_North,                    !- Name
  Wall,                                   !- Surface Type
  {b1a4f540-bbd6-4c54-b247-66f4a9a1cd23}, !- Construction Name
  {5eccad29-dadd-43c0-a26c-31e00e7702be}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 0,                    !- X,Y,Z Vertex 1 {m}
  73.1072, 48.7381, -2.439,               !- X,Y,Z Vertex 2 {m}
  16.0794, 48.7381, -2.439,               !- X,Y,Z Vertex 3 {m}
  16.0794, 48.7381, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {369ba6a2-fece-4fdc-b5da-a7d152f0d596}, !- Handle
  {9b0874ae-33b6-49af-8007-6cfd955bee50}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {5eccad29-dadd-43c0-a26c-31e00e7702be}, !- Handle
  Basement,                               !- Name
  {0e165dd9-460a-474b-ab73-400b195d2d33}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {81afc43f-264c-4d4a-a28b-c4d768561355}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {4ac6ea44-6fad-4d22-9242-726039b5b7bb}, !- Handle
  Perimeter_bot_ZN_4_Wall_South-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ff425f9-c1f4-46e4-a7b6-d29a1f6709fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc756393-0073-4502-8f6d-e63a633caa70}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 2.744,                  !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.744;                            !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {bd5182e7-3f50-417b-ad69-5b0a16f52fb6}, !- Handle
  {182e0fed-7669-4f83-a2a7-390156cae73f}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {2ff425f9-c1f4-46e4-a7b6-d29a1f6709fc}, !- Handle
  Perimeter_bot_ZN_1,                     !- Name
  {0e165dd9-460a-474b-ab73-400b195d2d33}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {f7dad9fb-cf92-43a9-bf23-47340d47bd98}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {348fd855-e97f-4cdb-a25d-8816afdd6950}, !- Handle
  Core_mid_ZN_5_Floor,                    !- Name
  Floor,                                  !- Surface Type
  {b1a4f540-bbd6-4c54-b247-66f4a9a1cd23}, !- Construction Name
  {c9532ad7-da0a-45f9-96ed-ea62ab17db64}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 44.165, 16.7683,                !- X,Y,Z Vertex 1 {m}
  68.534, 4.5732, 16.7683,                !- X,Y,Z Vertex 2 {m}
  5.4876, 4.5732, 16.7683,                !- X,Y,Z Vertex 3 {m}
  5.4876, 44.165, 16.7683;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32afe101-496f-43d3-9c79-7a7981fd2075}, !- Handle
  Perimeter_bot_ZN_3_Floor-PPAutoCreateOther, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5eccad29-dadd-43c0-a26c-31e00e7702be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2faf7f65-dc91-4a4d-b0f7-4f072bfecaca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 44.165, 0,                      !- X,Y,Z Vertex 1 {m}
  73.1072, 48.7381, 0,                    !- X,Y,Z Vertex 2 {m}
  16.0794, 48.7381, 0,                    !- X,Y,Z Vertex 3 {m}
  16.0794, 44.165, 0;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {75202547-e5ac-4201-a7af-a7427cfc88fc}, !- Handle
  Perimeter_mid_ZN_3_Wall_North_Window,   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0f1914d6-ade6-41b4-8464-a6e8d7b35a54}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  73.107, 48.7381, 19.2683,               !- X,Y,Z Vertex 1 {m}
  73.107, 48.7381, 17.68302,              !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 17.68302,                   !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 19.2683;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f1914d6-ade6-41b4-8464-a6e8d7b35a54}, !- Handle
  Perimeter_mid_ZN_3_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {acc296c2-5131-4947-b8bf-97711c02ad52}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 19.5123,              !- X,Y,Z Vertex 1 {m}
  73.1072, 48.7381, 16.7683,              !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 16.7683,                    !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 19.5123;                    !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {4bef2448-43f2-4269-a794-d6d35454c2e8}, !- Handle
  {2c1dcaae-c964-4570-be77-df6b72a65c29}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {acc296c2-5131-4947-b8bf-97711c02ad52}, !- Handle
  Perimeter_mid_ZN_3,                     !- Name
  {0e165dd9-460a-474b-ab73-400b195d2d33}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {c60db8a7-35c9-4eef-9d62-82673e62ece8}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {ec5ced3e-87c0-415a-9ceb-d3bad643a050}, !- Handle
  Core_bot_ZN_5_Wall_South-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ff425f9-c1f4-46e4-a7b6-d29a1f6709fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ea4d5465-e417-4de3-87be-a97e95712b29}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 4.5732, 2.744,                  !- X,Y,Z Vertex 1 {m}
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  5.4876, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  5.4876, 4.5732, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d4da348-f579-48a3-a1d9-b5c14b19b5ed}, !- Handle
  DataCenter_mid_ZN_6_Wall_North-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {acc296c2-5131-4947-b8bf-97711c02ad52}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22e35ab3-431d-400d-baa8-2de55185eb9d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 44.165, 19.5123,                !- X,Y,Z Vertex 1 {m}
  4.5732, 44.165, 16.7683,                !- X,Y,Z Vertex 2 {m}
  5.4876, 44.165, 16.7683,                !- X,Y,Z Vertex 3 {m}
  5.4876, 44.165, 19.5123;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e4d234e-0c7f-491f-aa72-623b5d531074}, !- Handle
  Perimeter_top_ZN_2_Floor,               !- Name
  Floor,                                  !- Surface Type
  {b1a4f540-bbd6-4c54-b247-66f4a9a1cd23}, !- Construction Name
  {fef7f608-2812-417a-a2ec-fcc3d22db84e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 33.5366,              !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 33.5366,                    !- X,Y,Z Vertex 2 {m}
  68.534, 4.5732, 33.5366,                !- X,Y,Z Vertex 3 {m}
  68.534, 44.165, 33.5366;                !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {f1438db1-853f-48df-8564-c718f1b533e1}, !- Handle
  {1f526dfa-0fc2-44c0-9f69-61011145fd3f}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {fef7f608-2812-417a-a2ec-fcc3d22db84e}, !- Handle
  Perimeter_top_ZN_2,                     !- Name
  {0e165dd9-460a-474b-ab73-400b195d2d33}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {dc6f49f8-21fb-4174-a98c-4daacaa1fc85}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:SubSurface,
  {e89db012-ad3d-4ba3-8e60-2b6f83de9677}, !- Handle
  Perimeter_bot_ZN_3_Wall_North_Window,   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a6970fb2-9438-492c-b381-0e01c4325c0f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  73.107, 48.7381, 2.5,                   !- X,Y,Z Vertex 1 {m}
  73.107, 48.7381, 0.91472,               !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 0.91472,                    !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 2.5;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6970fb2-9438-492c-b381-0e01c4325c0f}, !- Handle
  Perimeter_bot_ZN_3_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d59c9de6-0b6a-4003-83b3-9abbb0fc11e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 2.744,                !- X,Y,Z Vertex 1 {m}
  73.1072, 48.7381, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 2.744;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4dd079cc-3c4c-49b7-8eeb-039223867855}, !- Handle
  Perimeter_top_ZN_1_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f883ada-330c-4aa9-aba9-5812022ed701}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 36.2806,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 33.5366,                          !- X,Y,Z Vertex 2 {m}
  73.1072, 0, 33.5366,                    !- X,Y,Z Vertex 3 {m}
  73.1072, 0, 36.2806;                    !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {7d324164-b702-48e8-895a-1af87cb5d98d}, !- Handle
  {8b4f9c0f-9ee2-46fb-8ac4-bbb8ad83eb4a}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {6f883ada-330c-4aa9-aba9-5812022ed701}, !- Handle
  Perimeter_top_ZN_1,                     !- Name
  {0e165dd9-460a-474b-ab73-400b195d2d33}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {017bec2d-dc7b-493f-9d02-23d88abd0aa2}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {37aa0144-c104-405c-94fd-41890879a3f4}, !- Handle
  Core_mid_ZN_5_Wall_North,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9532ad7-da0a-45f9-96ed-ea62ab17db64}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {40c6b486-749c-4d5e-923b-073e53a6111d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 44.165, 19.5123,                !- X,Y,Z Vertex 1 {m}
  68.534, 44.165, 16.7683,                !- X,Y,Z Vertex 2 {m}
  5.4876, 44.165, 16.7683,                !- X,Y,Z Vertex 3 {m}
  5.4876, 44.165, 19.5123;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5f24163-243c-4464-9eda-91f98c0e1751}, !- Handle
  Perimeter_mid_ZN_4_Floor,               !- Name
  Floor,                                  !- Surface Type
  {b1a4f540-bbd6-4c54-b247-66f4a9a1cd23}, !- Construction Name
  {fa6dd353-dcdd-40da-857d-4470740aa0d0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 16.7683,                    !- X,Y,Z Vertex 1 {m}
  4.5732, 44.165, 16.7683,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 16.7683,                !- X,Y,Z Vertex 3 {m}
  0, 0, 16.7683;                          !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {76926763-67c0-4353-a559-bf83397724a0}, !- Handle
  {eba31100-b536-4ccd-b542-a4c10e4a3a59}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {fa6dd353-dcdd-40da-857d-4470740aa0d0}, !- Handle
  Perimeter_mid_ZN_4,                     !- Name
  {0e165dd9-460a-474b-ab73-400b195d2d33}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {a0ebe46f-09d0-430c-8bde-62bd1484cf52}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {7231acf3-7b31-48ea-bb10-f50f61b62394}, !- Handle
  TopFloor_Plenum_Wall_North,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d90bdd43-239b-4cf7-ae27-6c4e6b492a91}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 37.4998,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 36.2806,                          !- X,Y,Z Vertex 2 {m}
  73.1072, 0, 36.2806,                    !- X,Y,Z Vertex 3 {m}
  73.1072, 0, 37.4998;                    !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {e422ee53-a159-424b-bad0-e6e749d45451}, !- Handle
  {4fc284cb-cdc1-4893-b7e7-999cba494f6c}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {d90bdd43-239b-4cf7-ae27-6c4e6b492a91}, !- Handle
  TopFloor_Plenum,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {75d1cd93-c0a1-4fab-b51e-c96019d7bf78}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {72a13a95-e4f4-4099-bbc4-a7b9a3d27dfa}, !- Handle
  Core_top_ZN_5_Wall_North,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c37fd6ec-d4bc-468a-8c95-3ae276d0b5cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8cee6b0e-b327-4162-99af-bdd3fad8a288}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 44.165, 36.2806,                !- X,Y,Z Vertex 1 {m}
  68.534, 44.165, 33.5366,                !- X,Y,Z Vertex 2 {m}
  5.4876, 44.165, 33.5366,                !- X,Y,Z Vertex 3 {m}
  5.4876, 44.165, 36.2806;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b8053ca-b04c-40e5-8ba4-10cc9fc55980}, !- Handle
  Core_top_ZN_5_Wall_South-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f883ada-330c-4aa9-aba9-5812022ed701}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 4.5732, 36.2806,                !- X,Y,Z Vertex 1 {m}
  68.534, 4.5732, 33.5366,                !- X,Y,Z Vertex 2 {m}
  5.4876, 4.5732, 33.5366,                !- X,Y,Z Vertex 3 {m}
  5.4876, 4.5732, 36.2806;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0087f00-3fb0-4aed-8f26-2feb89aefd87}, !- Handle
  GroundFloor_Plenum_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b30407eb-ffd6-40ad-a549-5d1cfee1d345}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 3.9632,                     !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 2.744,                      !- X,Y,Z Vertex 2 {m}
  73.1072, 48.7381, 2.744,                !- X,Y,Z Vertex 3 {m}
  73.1072, 48.7381, 3.9632;               !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {13570741-0dfe-441d-a7e6-81ef69c8431a}, !- Handle
  {d6274af7-4f62-4c87-b151-59d8086992fd}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {b30407eb-ffd6-40ad-a549-5d1cfee1d345}, !- Handle
  GroundFloor_Plenum,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {1540db42-da13-4576-ad80-b3f92812de89}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {3270cf22-d4c9-4e55-a8ea-59c5909ad282}, !- Handle
  DataCenter_mid_ZN_6_ceiling,            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2c6ae4f5-d65e-4636-8802-7d13d7260722}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e838050d-fc73-424e-959f-a53b31429564}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.9144, 0, 2.744,                       !- X,Y,Z Vertex 1 {m}
  0.9144, 39.5918, 2.744,                 !- X,Y,Z Vertex 2 {m}
  0, 39.5918, 2.744,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 2.744;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e838050d-fc73-424e-959f-a53b31429564}, !- Handle
  DataCenter_mid_ZN_6_ceiling Reversed,   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d6fae17a-2423-4ae7-b189-02f65601f395}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3270cf22-d4c9-4e55-a8ea-59c5909ad282}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 19.5123,                !- X,Y,Z Vertex 1 {m}
  4.5732, 44.165, 19.5123,                !- X,Y,Z Vertex 2 {m}
  5.4876, 44.165, 19.5123,                !- X,Y,Z Vertex 3 {m}
  5.4876, 4.5732, 19.5123;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {268a7e22-63ae-4eb3-86fe-ead5ac1ec3cb}, !- Handle
  Core_bot_ZN_5_Wall_South,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {252d5491-4adf-40c7-b2c2-5f3c366963cc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4876, 4.5732, 2.744,                  !- X,Y,Z Vertex 1 {m}
  5.4876, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  68.534, 4.5732, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e083f99-2b31-4363-9b2a-f6d084494fb0}, !- Handle
  DataCenter_top_ZN_6_Wall_West-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6cd1cb1e-ec74-478a-b671-0892d887d9ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed92cf24-f8ab-4211-92b7-601209dfbe32}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 36.2806,                !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 33.5366,                !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 33.5366,                !- X,Y,Z Vertex 3 {m}
  4.5732, 44.165, 36.2806;                !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {f99e5a14-73ce-4e5a-8c00-811ae04bffdf}, !- Handle
  {6f7faa84-7552-403e-8a38-19300e66b521}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {6cd1cb1e-ec74-478a-b671-0892d887d9ed}, !- Handle
  Perimeter_top_ZN_4,                     !- Name
  {0e165dd9-460a-474b-ab73-400b195d2d33}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {b0460807-f078-41be-9076-e894cd262774}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {22589ad2-e202-40f0-8ea4-3a1465dc671e}, !- Handle
  Perimeter_top_ZN_3_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bf3e28c0-5c36-4ba7-8f6b-40c5c095b5f0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 36.2806,              !- X,Y,Z Vertex 1 {m}
  73.1072, 48.7381, 33.5366,              !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 33.5366,                    !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 36.2806;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2ffc08d9-3d87-472d-9fb8-4d03d298cea2}, !- Handle
  Perimeter_top_ZN_3_Wall_North_Window,   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {22589ad2-e202-40f0-8ea4-3a1465dc671e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  73.107, 48.7381, 36.0366,               !- X,Y,Z Vertex 1 {m}
  73.107, 48.7381, 34.45132,              !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 34.45132,                   !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 36.0366;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e6edd52a-4576-4cd3-90f0-827b1afbf872}, !- Handle
  Perimeter_bot_ZN_1_Wall_South_Window,   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a6919b0b-58df-46c6-8fe2-a963546c6f00}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 2.5,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0.91472,                          !- X,Y,Z Vertex 2 {m}
  73.107, 0, 0.91472,                     !- X,Y,Z Vertex 3 {m}
  73.107, 0, 2.5;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6919b0b-58df-46c6-8fe2-a963546c6f00}, !- Handle
  Perimeter_bot_ZN_1_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ff425f9-c1f4-46e4-a7b6-d29a1f6709fc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.744,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  73.1072, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  73.1072, 0, 2.744;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99fa349e-a325-406a-8cf7-4e0a1c73bbd4}, !- Handle
  Building_Roof,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d90bdd43-239b-4cf7-ae27-6c4e6b492a91}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 37.4998,                    !- X,Y,Z Vertex 1 {m}
  73.1072, 48.7381, 37.4998,              !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 37.4998,                    !- X,Y,Z Vertex 3 {m}
  0, 0, 37.4998;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1dd3025-42eb-41bc-bddf-fec82b89cafe}, !- Handle
  DataCenter_basement_ZN_6_Ceiling-Perimeter_bot_ZN_3, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c7138cc2-589b-4e88-aa9b-6561b087ce28}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32149b41-adb7-4b41-ad95-c08825e09295}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.0012, 44.165, 2.439,                 !- X,Y,Z Vertex 1 {m}
  -0.0012, 48.7381, 2.439,                !- X,Y,Z Vertex 2 {m}
  -16.0794, 48.7381, 2.439,               !- X,Y,Z Vertex 3 {m}
  -11.5062, 44.165, 2.439;                !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {f02bb41f-83af-40d9-963d-acaea1cef39e}, !- Handle
  {a7c2d854-264e-4746-a501-2a40f0c967a4}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {c7138cc2-589b-4e88-aa9b-6561b087ce28}, !- Handle
  DataCenter_basement_ZN_6,               !- Name
  {0e165dd9-460a-474b-ab73-400b195d2d33}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  16.0794,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  -2.439,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {5b954cba-ec2d-4c20-b5e8-f5f636efb251}; !- Thermal Zone Name

OS:Surface,
  {31b80020-f257-4c20-a67a-014c08a7b555}, !- Handle
  Perimeter_mid_ZN_2_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e340c82-5b29-41c5-9ccd-9a28338e4ae1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d128996-bb86-43c1-9e95-79c15bdeb256}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 19.5123,              !- X,Y,Z Vertex 1 {m}
  73.1072, 48.7381, 16.7683,              !- X,Y,Z Vertex 2 {m}
  68.534, 44.165, 16.7683,                !- X,Y,Z Vertex 3 {m}
  68.534, 44.165, 19.5123;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0a59f37-e292-440f-8ae6-2a115b14f8a0}, !- Handle
  Core_bot_ZN_5_Wall_West,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {252d5491-4adf-40c7-b2c2-5f3c366963cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c745e8a-b021-4943-9de9-ab769a4e89fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4876, 44.165, 2.744,                  !- X,Y,Z Vertex 1 {m}
  5.4876, 44.165, 0,                      !- X,Y,Z Vertex 2 {m}
  5.4876, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  5.4876, 4.5732, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0fa1412-f530-4105-9167-603b3bfe9e52}, !- Handle
  Perimeter_bot_ZN_1_Floor-PPAutoCreateOther, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5eccad29-dadd-43c0-a26c-31e00e7702be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3aea0e62-e36b-4705-b26b-131867a7071a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 0,                          !- X,Y,Z Vertex 1 {m}
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  16.0794, 4.5732, 0,                     !- X,Y,Z Vertex 3 {m}
  16.0794, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6df794e9-3c6a-4697-83e2-2f096051ecf5}, !- Handle
  Basement_Floor,                         !- Name
  Floor,                                  !- Surface Type
  {b1a4f540-bbd6-4c54-b247-66f4a9a1cd23}, !- Construction Name
  {5eccad29-dadd-43c0-a26c-31e00e7702be}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, -2.439,               !- X,Y,Z Vertex 1 {m}
  73.1072, 0, -2.439,                     !- X,Y,Z Vertex 2 {m}
  16.0794, 0, -2.439,                     !- X,Y,Z Vertex 3 {m}
  16.0794, 48.7381, -2.439;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {385ea05a-ccee-44ea-89e0-24075e0c0427}, !- Handle
  DataCenter_basement_ZN_6-Perimeter_bot_ZN_1-PPAutoCreateOther, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2ff425f9-c1f4-46e4-a7b6-d29a1f6709fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57a08851-5347-4ac4-ae3f-e27199583b27}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0782, 4.5732, 0,                     !- X,Y,Z Vertex 1 {m}
  16.0782, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35256534-7dcb-487c-8754-2698ab3fb091}, !- Handle
  Core_bot_ZN_5_Wall_North-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d59c9de6-0b6a-4003-83b3-9abbb0fc11e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f514d6b-5f3a-4773-a294-0e317f993fc9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4876, 44.165, 2.744,                  !- X,Y,Z Vertex 1 {m}
  5.4876, 44.165, 0,                      !- X,Y,Z Vertex 2 {m}
  68.534, 44.165, 0,                      !- X,Y,Z Vertex 3 {m}
  68.534, 44.165, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e657e933-2e28-4a34-8851-c3e8ba75a417}, !- Handle
  DataCenter_mid_ZN_6_Wall_South,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c6ae4f5-d65e-4636-8802-7d13d7260722}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {602b1d84-44b4-43f4-800e-5a114c124ad1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.744,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0.9144, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  0.9144, 0, 2.744;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80e41be6-5e15-4045-aa9d-879ab2ec874d}, !- Handle
  Perimeter_bot_ZN_2_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa1660de-671b-44b7-b087-bcff3e03cad4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4f193f2-ae84-4086-8993-59fec58adcc9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 2.744,                !- X,Y,Z Vertex 1 {m}
  73.1072, 48.7381, 0,                    !- X,Y,Z Vertex 2 {m}
  68.534, 44.165, 0,                      !- X,Y,Z Vertex 3 {m}
  68.534, 44.165, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {2d88ca0e-656f-4869-98cb-4a906ba58d1b}, !- Handle
  {ba171a9b-6674-4181-847d-75804e6e95b4}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {fa1660de-671b-44b7-b087-bcff3e03cad4}, !- Handle
  Perimeter_bot_ZN_2,                     !- Name
  {0e165dd9-460a-474b-ab73-400b195d2d33}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {9bdbc284-925f-4386-87aa-667cb7d2a136}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {17c5ab76-a5f2-4433-b414-301e76e8929c}, !- Handle
  Perimeter_top_ZN_2_Wall_North-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bf3e28c0-5c36-4ba7-8f6b-40c5c095b5f0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14f33320-6d6a-4312-94a9-694259fd4aa8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 44.165, 36.2806,                !- X,Y,Z Vertex 1 {m}
  68.534, 44.165, 33.5366,                !- X,Y,Z Vertex 2 {m}
  73.1072, 48.7381, 33.5366,              !- X,Y,Z Vertex 3 {m}
  73.1072, 48.7381, 36.2806;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc24aad0-a31b-4d7e-bbaf-fc0154c26282}, !- Handle
  Perimeter_bot_ZN_4_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e00bf7aa-0083-44aa-b7cd-bd6b6b225b7a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {15c00337-961a-40e1-8e4f-b27df8fa3a95}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.744,                            !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 2.744,                  !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 2.744,                  !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 2.744;                      !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {db2aad46-61bf-4d29-b6f3-49e6d1a68cc1}, !- Handle
  {fe9e26d5-52b6-448c-a4de-05bac30dadc1}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {e00bf7aa-0083-44aa-b7cd-bd6b6b225b7a}, !- Handle
  Perimeter_bot_ZN_4,                     !- Name
  {0e165dd9-460a-474b-ab73-400b195d2d33}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {bb56a75d-d0a4-4b4b-9889-d2b58a73c9d9}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {15c00337-961a-40e1-8e4f-b27df8fa3a95}, !- Handle
  Perimeter_bot_ZN_4_Ceiling Reversed,    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b30407eb-ffd6-40ad-a549-5d1cfee1d345}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc24aad0-a31b-4d7e-bbaf-fc0154c26282}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 2.744,                      !- X,Y,Z Vertex 1 {m}
  4.5732, 44.165, 2.744,                  !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 2.744,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 2.744;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07bf6fef-804b-41f5-be4e-454ef34836c2}, !- Handle
  Perimeter_mid_ZN_4_Wall_South-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fbcda114-4a6f-4d17-ba38-7d71c7b8bbff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {01cd8577-649b-4433-97f2-77580c653d33}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 19.5123,                !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 16.7683,                !- X,Y,Z Vertex 2 {m}
  0, 0, 16.7683,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 19.5123;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc756393-0073-4502-8f6d-e63a633caa70}, !- Handle
  Perimeter_bot_ZN_4_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e00bf7aa-0083-44aa-b7cd-bd6b6b225b7a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ac6ea44-6fad-4d22-9242-726039b5b7bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.744,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30c6ef8c-d12f-4a7f-bd36-3ca441910b75}, !- Handle
  TopFloor_Plenum_Wall_West,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d90bdd43-239b-4cf7-ae27-6c4e6b492a91}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 37.4998,                    !- X,Y,Z Vertex 1 {m}
  0, 48.7381, 36.2806,                    !- X,Y,Z Vertex 2 {m}
  0, 0, 36.2806,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 37.4998;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfc35d03-b0cb-4f19-a1bd-09af3cd6142f}, !- Handle
  DataCenter_basement_ZN_6_Floor,         !- Name
  Floor,                                  !- Surface Type
  {b1a4f540-bbd6-4c54-b247-66f4a9a1cd23}, !- Construction Name
  {c7138cc2-589b-4e88-aa9b-6561b087ce28}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 0,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -16.0794, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  -16.0794, 48.7381, 0;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1672b55a-25bd-4581-ad38-f3dee5d19303}, !- Handle
  GroundFloor_Plenum_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {b1a4f540-bbd6-4c54-b247-66f4a9a1cd23}, !- Construction Name
  {b30407eb-ffd6-40ad-a549-5d1cfee1d345}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 3.9632,                     !- X,Y,Z Vertex 1 {m}
  73.1072, 48.7381, 3.9632,               !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 3.9632,                     !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9632;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00eefaa5-e51f-4970-8962-9e09fa14f337}, !- Handle
  Perimeter_top_ZN_2_Wall_East_Window,    !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {58bb2539-a045-44d3-bfe6-0813d89f521a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  73.1072, 0, 36.0366,                    !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 34.45132,                   !- X,Y,Z Vertex 2 {m}
  73.1072, 48.738, 34.45132,              !- X,Y,Z Vertex 3 {m}
  73.1072, 48.738, 36.0366;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58bb2539-a045-44d3-bfe6-0813d89f521a}, !- Handle
  Perimeter_top_ZN_2_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fef7f608-2812-417a-a2ec-fcc3d22db84e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 36.2806,                    !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 33.5366,                    !- X,Y,Z Vertex 2 {m}
  73.1072, 48.7381, 33.5366,              !- X,Y,Z Vertex 3 {m}
  73.1072, 48.7381, 36.2806;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {602b1d84-44b4-43f4-800e-5a114c124ad1}, !- Handle
  DataCenter_mid_ZN_6_Wall_South-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fbcda114-4a6f-4d17-ba38-7d71c7b8bbff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e657e933-2e28-4a34-8851-c3e8ba75a417}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4876, 4.5732, 19.5123,                !- X,Y,Z Vertex 1 {m}
  5.4876, 4.5732, 16.7683,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 16.7683,                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 19.5123;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e76036e0-22b6-40c7-bea7-47386fd2f9d6}, !- Handle
  Core_bot_ZN_5_Wall_East,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {252d5491-4adf-40c7-b2c2-5f3c366963cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a01545e-79a9-472e-a218-6d489b8687fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 4.5732, 2.744,                  !- X,Y,Z Vertex 1 {m}
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  68.534, 44.165, 0,                      !- X,Y,Z Vertex 3 {m}
  68.534, 44.165, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {850dcceb-5334-45f2-850b-04b1d956bc1d}, !- Handle
  Perimeter_mid_ZN_4_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa6dd353-dcdd-40da-857d-4470740aa0d0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 19.5123,                    !- X,Y,Z Vertex 1 {m}
  0, 48.7381, 16.7683,                    !- X,Y,Z Vertex 2 {m}
  0, 0, 16.7683,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 19.5123;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39afff3c-2171-4086-8198-9afe50d5f6de}, !- Handle
  Perimeter_bot_ZN_2_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fa1660de-671b-44b7-b087-bcff3e03cad4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aefb3f49-3bf4-4d11-bdf1-c6b6cd12b093}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 2.744,                      !- X,Y,Z Vertex 1 {m}
  73.1072, 48.7381, 2.744,                !- X,Y,Z Vertex 2 {m}
  68.534, 44.165, 2.744,                  !- X,Y,Z Vertex 3 {m}
  68.534, 4.5732, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aefb3f49-3bf4-4d11-bdf1-c6b6cd12b093}, !- Handle
  Perimeter_bot_ZN_2_Ceiling Reversed,    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b30407eb-ffd6-40ad-a549-5d1cfee1d345}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39afff3c-2171-4086-8198-9afe50d5f6de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 4.5732, 2.744,                  !- X,Y,Z Vertex 1 {m}
  68.534, 44.165, 2.744,                  !- X,Y,Z Vertex 2 {m}
  73.1072, 48.7381, 2.744,                !- X,Y,Z Vertex 3 {m}
  73.1072, 0, 2.744;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3def12df-a46f-4892-a29f-d6724fd48a4a}, !- Handle
  Perimeter_top_ZN_3_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bf3e28c0-5c36-4ba7-8f6b-40c5c095b5f0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b8d128f-860e-4c91-82a5-01e9ebfbcda8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 44.165, 36.2806,                !- X,Y,Z Vertex 1 {m}
  73.1072, 48.7381, 36.2806,              !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 36.2806,                    !- X,Y,Z Vertex 3 {m}
  4.5732, 44.165, 36.2806;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b8d128f-860e-4c91-82a5-01e9ebfbcda8}, !- Handle
  Perimeter_top_ZN_3_Ceiling Reversed,    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d90bdd43-239b-4cf7-ae27-6c4e6b492a91}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3def12df-a46f-4892-a29f-d6724fd48a4a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 44.165, 36.2806,                !- X,Y,Z Vertex 1 {m}
  0, 48.7381, 36.2806,                    !- X,Y,Z Vertex 2 {m}
  73.1072, 48.7381, 36.2806,              !- X,Y,Z Vertex 3 {m}
  68.534, 44.165, 36.2806;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9f283888-d211-4b3c-8f35-77e42197d220}, !- Handle
  Perimeter_mid_ZN_1_Wall_South_Window,   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cc5dd4e1-0641-45fa-b38f-7695a96b4b40}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 19.2683,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 17.68302,                         !- X,Y,Z Vertex 2 {m}
  73.107, 0, 17.68302,                    !- X,Y,Z Vertex 3 {m}
  73.107, 0, 19.2683;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc5dd4e1-0641-45fa-b38f-7695a96b4b40}, !- Handle
  Perimeter_mid_ZN_1_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fbcda114-4a6f-4d17-ba38-7d71c7b8bbff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 19.5123,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 16.7683,                          !- X,Y,Z Vertex 2 {m}
  73.1072, 0, 16.7683,                    !- X,Y,Z Vertex 3 {m}
  73.1072, 0, 19.5123;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc9d7a55-717a-47af-b50e-bcf2b2a27656}, !- Handle
  Perimeter_mid_ZN_1_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fbcda114-4a6f-4d17-ba38-7d71c7b8bbff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75533803-6da1-4910-8684-a45128200c26}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 19.5123,                    !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 16.7683,                    !- X,Y,Z Vertex 2 {m}
  68.534, 4.5732, 16.7683,                !- X,Y,Z Vertex 3 {m}
  68.534, 4.5732, 19.5123;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2fb16ca8-8ee2-410a-8df3-acd1b690be8b}, !- Handle
  Perimeter_mid_ZN_2_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7e340c82-5b29-41c5-9ccd-9a28338e4ae1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c89d803f-2b5e-43b7-b6a4-d2b48355dda9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 19.5123,                    !- X,Y,Z Vertex 1 {m}
  73.1072, 48.7381, 19.5123,              !- X,Y,Z Vertex 2 {m}
  68.534, 44.165, 19.5123,                !- X,Y,Z Vertex 3 {m}
  68.534, 4.5732, 19.5123;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c89d803f-2b5e-43b7-b6a4-d2b48355dda9}, !- Handle
  Perimeter_mid_ZN_2_Ceiling Reversed,    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d6fae17a-2423-4ae7-b189-02f65601f395}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2fb16ca8-8ee2-410a-8df3-acd1b690be8b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 4.5732, 19.5123,                !- X,Y,Z Vertex 1 {m}
  68.534, 44.165, 19.5123,                !- X,Y,Z Vertex 2 {m}
  73.1072, 48.7381, 19.5123,              !- X,Y,Z Vertex 3 {m}
  73.1072, 0, 19.5123;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed92cf24-f8ab-4211-92b7-601209dfbe32}, !- Handle
  DataCenter_top_ZN_6_Wall_West,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad63a923-b138-4343-b031-0f686a9aa91f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e083f99-2b31-4363-9b2a-f6d084494fb0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 39.5918, 2.744,                      !- X,Y,Z Vertex 1 {m}
  0, 39.5918, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.744;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d789a438-144a-47b5-ab33-f1f20ce8420b}, !- Handle
  Perimeter_bot_ZN_2_Floor,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fa1660de-671b-44b7-b087-bcff3e03cad4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a4a4640a-1cfb-4b6c-b9b8-c418c8ee9f40}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 0,                    !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  68.534, 44.165, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc118b87-689b-4c02-a5b6-cc66e73ec545}, !- Handle
  Perimeter_bot_ZN_1_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2ff425f9-c1f4-46e4-a7b6-d29a1f6709fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e63da53-7395-4546-98da-7451f62658df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 2.744,                      !- X,Y,Z Vertex 1 {m}
  68.534, 4.5732, 2.744,                  !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 2.744,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 2.744;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e63da53-7395-4546-98da-7451f62658df}, !- Handle
  Perimeter_bot_ZN_1_Ceiling Reversed,    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b30407eb-ffd6-40ad-a549-5d1cfee1d345}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc118b87-689b-4c02-a5b6-cc66e73ec545}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.744,                            !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 2.744,                  !- X,Y,Z Vertex 2 {m}
  68.534, 4.5732, 2.744,                  !- X,Y,Z Vertex 3 {m}
  73.1072, 0, 2.744;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e715c4e-9cc5-4451-87d6-be729c1813ff}, !- Handle
  Core_mid_ZN_5_Wall_West,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9532ad7-da0a-45f9-96ed-ea62ab17db64}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {25715af1-cfe4-400e-88a6-673b93981c3b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4876, 44.165, 19.5123,                !- X,Y,Z Vertex 1 {m}
  5.4876, 44.165, 16.7683,                !- X,Y,Z Vertex 2 {m}
  5.4876, 4.5732, 16.7683,                !- X,Y,Z Vertex 3 {m}
  5.4876, 4.5732, 19.5123;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a01545e-79a9-472e-a218-6d489b8687fa}, !- Handle
  Core_bot_ZN_5_Wall_East-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa1660de-671b-44b7-b087-bcff3e03cad4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e76036e0-22b6-40c7-bea7-47386fd2f9d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 44.165, 2.744,                  !- X,Y,Z Vertex 1 {m}
  68.534, 44.165, 0,                      !- X,Y,Z Vertex 2 {m}
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  68.534, 4.5732, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {343ab50e-7ea3-4296-b5eb-134f058137a6}, !- Handle
  Perimeter_bot_ZN_3_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d59c9de6-0b6a-4003-83b3-9abbb0fc11e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b1f5629-efd3-4d7f-8c48-d19aac443cb0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 2.744,                      !- X,Y,Z Vertex 1 {m}
  0, 48.7381, 0,                          !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 44.165, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30c02024-6547-43b9-a6a2-fea5d5ebda1a}, !- Handle
  Core_mid_ZN_5_Wall_South-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fbcda114-4a6f-4d17-ba38-7d71c7b8bbff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {56a4d45c-4568-40ab-923d-a97092607d26}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 4.5732, 19.5123,                !- X,Y,Z Vertex 1 {m}
  68.534, 4.5732, 16.7683,                !- X,Y,Z Vertex 2 {m}
  5.4876, 4.5732, 16.7683,                !- X,Y,Z Vertex 3 {m}
  5.4876, 4.5732, 19.5123;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd3e2ec0-9a4f-4945-b005-c866a3a97675}, !- Handle
  Core_top_ZN_5_Wall_East-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fef7f608-2812-417a-a2ec-fcc3d22db84e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b02b32d0-d252-4623-a617-19d08c58e473}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 44.165, 36.2806,                !- X,Y,Z Vertex 1 {m}
  68.534, 44.165, 33.5366,                !- X,Y,Z Vertex 2 {m}
  68.534, 4.5732, 33.5366,                !- X,Y,Z Vertex 3 {m}
  68.534, 4.5732, 36.2806;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4f193f2-ae84-4086-8993-59fec58adcc9}, !- Handle
  Perimeter_bot_ZN_2_Wall_North-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d59c9de6-0b6a-4003-83b3-9abbb0fc11e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {80e41be6-5e15-4045-aa9d-879ab2ec874d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 44.165, 2.744,                  !- X,Y,Z Vertex 1 {m}
  68.534, 44.165, 0,                      !- X,Y,Z Vertex 2 {m}
  73.1072, 48.7381, 0,                    !- X,Y,Z Vertex 3 {m}
  73.1072, 48.7381, 2.744;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57a08851-5347-4ac4-ae3f-e27199583b27}, !- Handle
  DataCenter_basement_ZN_6_Ceiling-Perimeter_bot_ZN_1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c7138cc2-589b-4e88-aa9b-6561b087ce28}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {385ea05a-ccee-44ea-89e0-24075e0c0427}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.439,                            !- X,Y,Z Vertex 1 {m}
  0, 4.5732, 2.439,                       !- X,Y,Z Vertex 2 {m}
  -11.5062, 4.5732, 2.439,                !- X,Y,Z Vertex 3 {m}
  -16.0794, 0, 2.439;                     !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {2fa33f41-41c5-4514-a1af-682bf1d8a1e4}, !- Handle
  {13d61229-074a-4f62-a9d4-191a7202d344}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {093cfa47-574f-4267-bd8b-17602b6b4072}, !- Handle
  DataCenter_bot_ZN_6,                    !- Name
  {0e165dd9-460a-474b-ab73-400b195d2d33}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  5.4876,                                 !- X Origin {m}
  44.165,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {6f1b0b1c-d73d-4dfb-ae0c-d6a12e7b51bd}; !- Thermal Zone Name

OS:Surface,
  {92f1bdc6-8a88-4f8b-8f56-459c0cde2a0a}, !- Handle
  Perimeter_top_ZN_4_Floor,               !- Name
  Floor,                                  !- Surface Type
  {b1a4f540-bbd6-4c54-b247-66f4a9a1cd23}, !- Construction Name
  {6cd1cb1e-ec74-478a-b671-0892d887d9ed}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 33.5366,                    !- X,Y,Z Vertex 1 {m}
  4.5732, 44.165, 33.5366,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 33.5366,                !- X,Y,Z Vertex 3 {m}
  0, 0, 33.5366;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40c6b486-749c-4d5e-923b-073e53a6111d}, !- Handle
  Core_mid_ZN_5_Wall_North-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {acc296c2-5131-4947-b8bf-97711c02ad52}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37aa0144-c104-405c-94fd-41890879a3f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4876, 44.165, 19.5123,                !- X,Y,Z Vertex 1 {m}
  5.4876, 44.165, 16.7683,                !- X,Y,Z Vertex 2 {m}
  68.534, 44.165, 16.7683,                !- X,Y,Z Vertex 3 {m}
  68.534, 44.165, 19.5123;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82f55c5e-745b-4c15-a423-60bddbf56c5a}, !- Handle
  DataCenter_mid_ZN_6_Wall_West-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa6dd353-dcdd-40da-857d-4470740aa0d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9fc7900b-60c5-4318-be68-c2a994c9c978}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 19.5123,                !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 16.7683,                !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 16.7683,                !- X,Y,Z Vertex 3 {m}
  4.5732, 44.165, 19.5123;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5466819-3f44-4950-baf0-a60b274311bc}, !- Handle
  Core_mid_ZN_5_Wall_East,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9532ad7-da0a-45f9-96ed-ea62ab17db64}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd68e341-4522-43fa-accb-af403e5de68e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 4.5732, 19.5123,                !- X,Y,Z Vertex 1 {m}
  68.534, 4.5732, 16.7683,                !- X,Y,Z Vertex 2 {m}
  68.534, 44.165, 16.7683,                !- X,Y,Z Vertex 3 {m}
  68.534, 44.165, 19.5123;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {906abcb1-f796-496a-adea-6cbd2b8f0848}, !- Handle
  Perimeter_mid_ZN_3_Wall_West-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa6dd353-dcdd-40da-857d-4470740aa0d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c091cb6f-13c9-417b-b5ee-d16b20b5c8f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 44.165, 19.5123,                !- X,Y,Z Vertex 1 {m}
  4.5732, 44.165, 16.7683,                !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 16.7683,                    !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 19.5123;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {391dc8f1-8a29-442c-b115-ef910343caeb}, !- Handle
  DataCenter_basement_ZN_6_Wall_East,     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7138cc2-589b-4e88-aa9b-6561b087ce28}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b4012bf-b312-44ff-8dd0-16e5aff0039b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.439,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 2.439;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd82722e-12c4-46ad-889a-fe57b633f269}, !- Handle
  Perimeter_bot_ZN_3_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d59c9de6-0b6a-4003-83b3-9abbb0fc11e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09c70e4b-3161-43c2-b1ce-5ce5af4967de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 44.165, 2.744,                  !- X,Y,Z Vertex 1 {m}
  73.1072, 48.7381, 2.744,                !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 2.744,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 44.165, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09c70e4b-3161-43c2-b1ce-5ce5af4967de}, !- Handle
  Perimeter_bot_ZN_3_Ceiling Reversed,    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b30407eb-ffd6-40ad-a549-5d1cfee1d345}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd82722e-12c4-46ad-889a-fe57b633f269}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 44.165, 2.744,                  !- X,Y,Z Vertex 1 {m}
  0, 48.7381, 2.744,                      !- X,Y,Z Vertex 2 {m}
  73.1072, 48.7381, 2.744,                !- X,Y,Z Vertex 3 {m}
  68.534, 44.165, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6dba811-9b59-4ec7-8d6a-0657c3bc91df}, !- Handle
  GroundFloor_Plenum_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b30407eb-ffd6-40ad-a549-5d1cfee1d345}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 3.9632,               !- X,Y,Z Vertex 1 {m}
  73.1072, 48.7381, 2.744,                !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 2.744,                      !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 3.9632;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c091cb6f-13c9-417b-b5ee-d16b20b5c8f1}, !- Handle
  Perimeter_mid_ZN_3_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {acc296c2-5131-4947-b8bf-97711c02ad52}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {906abcb1-f796-496a-adea-6cbd2b8f0848}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 19.5123,                    !- X,Y,Z Vertex 1 {m}
  0, 48.7381, 16.7683,                    !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 16.7683,                !- X,Y,Z Vertex 3 {m}
  4.5732, 44.165, 19.5123;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee165c5b-1b34-41e6-b0c7-9ecf243bdb47}, !- Handle
  Perimeter_top_ZN_3_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bf3e28c0-5c36-4ba7-8f6b-40c5c095b5f0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4de0981c-2b7b-4c24-a0bb-adec3062534c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 36.2806,                    !- X,Y,Z Vertex 1 {m}
  0, 48.7381, 33.5366,                    !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 33.5366,                !- X,Y,Z Vertex 3 {m}
  4.5732, 44.165, 36.2806;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b685259-9d7c-4e7f-b235-b2bd94d7b39f}, !- Handle
  Perimeter_top_ZN_2_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fef7f608-2812-417a-a2ec-fcc3d22db84e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce93ff6b-5cbe-43e3-9913-d746d073e993}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 36.2806,                    !- X,Y,Z Vertex 1 {m}
  73.1072, 48.7381, 36.2806,              !- X,Y,Z Vertex 2 {m}
  68.534, 44.165, 36.2806,                !- X,Y,Z Vertex 3 {m}
  68.534, 4.5732, 36.2806;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce93ff6b-5cbe-43e3-9913-d746d073e993}, !- Handle
  Perimeter_top_ZN_2_Ceiling Reversed,    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d90bdd43-239b-4cf7-ae27-6c4e6b492a91}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b685259-9d7c-4e7f-b235-b2bd94d7b39f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 4.5732, 36.2806,                !- X,Y,Z Vertex 1 {m}
  68.534, 44.165, 36.2806,                !- X,Y,Z Vertex 2 {m}
  73.1072, 48.7381, 36.2806,              !- X,Y,Z Vertex 3 {m}
  73.1072, 0, 36.2806;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c865d1c-590b-4fb1-9211-4e15b707301e}, !- Handle
  Int-Per3S-NE-PPAutoCreateOther,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fef7f608-2812-417a-a2ec-fcc3d22db84e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b4a080c-6c41-4063-838c-6a7e4b99f33e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 4.5732, 36.2806,                !- X,Y,Z Vertex 1 {m}
  68.534, 4.5732, 33.5366,                !- X,Y,Z Vertex 2 {m}
  73.1072, 0, 33.5366,                    !- X,Y,Z Vertex 3 {m}
  73.1072, 0, 36.2806;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a8bc761-afcd-446c-955c-8e3f0810fe12}, !- Handle
  DataCenter_top_ZN_6_Wall_East,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad63a923-b138-4343-b031-0f686a9aa91f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df5f6311-1983-4839-adb4-7ba4f4e7bbb8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.9144, 0, 2.744,                       !- X,Y,Z Vertex 1 {m}
  0.9144, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0.9144, 39.5918, 0,                     !- X,Y,Z Vertex 3 {m}
  0.9144, 39.5918, 2.744;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12de9777-3d26-4388-94e5-b2833f350f9f}, !- Handle
  GroundFloor_Plenum_West,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b30407eb-ffd6-40ad-a549-5d1cfee1d345}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 3.9632,                     !- X,Y,Z Vertex 1 {m}
  0, 48.7381, 2.744,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 2.744,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9632;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12a4eefc-4a85-4ded-ae00-cc009940d469}, !- Handle
  Core_bot_ZN_5_Ceiling,                  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {252d5491-4adf-40c7-b2c2-5f3c366963cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f35acc88-98da-4be2-8a5e-50f5631563fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 4.5732, 2.744,                  !- X,Y,Z Vertex 1 {m}
  68.534, 44.165, 2.744,                  !- X,Y,Z Vertex 2 {m}
  5.4876, 44.165, 2.744,                  !- X,Y,Z Vertex 3 {m}
  5.4876, 4.5732, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f35acc88-98da-4be2-8a5e-50f5631563fb}, !- Handle
  Core_bot_ZN_5_Ceiling Reversed,         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b30407eb-ffd6-40ad-a549-5d1cfee1d345}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12a4eefc-4a85-4ded-ae00-cc009940d469}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4876, 4.5732, 2.744,                  !- X,Y,Z Vertex 1 {m}
  5.4876, 44.165, 2.744,                  !- X,Y,Z Vertex 2 {m}
  68.534, 44.165, 2.744,                  !- X,Y,Z Vertex 3 {m}
  68.534, 4.5732, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d128996-bb86-43c1-9e95-79c15bdeb256}, !- Handle
  Perimeter_mid_ZN_2_Wall_North-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {acc296c2-5131-4947-b8bf-97711c02ad52}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31b80020-f257-4c20-a67a-014c08a7b555}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 44.165, 19.5123,                !- X,Y,Z Vertex 1 {m}
  68.534, 44.165, 16.7683,                !- X,Y,Z Vertex 2 {m}
  73.1072, 48.7381, 16.7683,              !- X,Y,Z Vertex 3 {m}
  73.1072, 48.7381, 19.5123;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ae6067a-57a7-4598-9254-ed761f2f9add}, !- Handle
  TopFloor_Plenum_Wall_South,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d90bdd43-239b-4cf7-ae27-6c4e6b492a91}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 37.4998,              !- X,Y,Z Vertex 1 {m}
  73.1072, 48.7381, 36.2806,              !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 36.2806,                    !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 37.4998;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71b9c101-bd5f-4944-9806-64a258e5536f}, !- Handle
  DataCenter_mid_ZN_6_Floor,              !- Name
  Floor,                                  !- Surface Type
  {b1a4f540-bbd6-4c54-b247-66f4a9a1cd23}, !- Construction Name
  {2c6ae4f5-d65e-4636-8802-7d13d7260722}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.9144, 39.5918, 0,                     !- X,Y,Z Vertex 1 {m}
  0.9144, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 39.5918, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea4d5465-e417-4de3-87be-a97e95712b29}, !- Handle
  Core_top_ZN_5_Wall_South,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c37fd6ec-d4bc-468a-8c95-3ae276d0b5cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec5ced3e-87c0-415a-9ceb-d3bad643a050}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4876, 4.5732, 36.2806,                !- X,Y,Z Vertex 1 {m}
  5.4876, 4.5732, 33.5366,                !- X,Y,Z Vertex 2 {m}
  68.534, 4.5732, 33.5366,                !- X,Y,Z Vertex 3 {m}
  68.534, 4.5732, 36.2806;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {523da0c9-6263-4626-ad5b-eeae3a2a440b}, !- Handle
  Basement_Wall_East,                     !- Name
  Wall,                                   !- Surface Type
  {b1a4f540-bbd6-4c54-b247-66f4a9a1cd23}, !- Construction Name
  {5eccad29-dadd-43c0-a26c-31e00e7702be}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 0,                          !- X,Y,Z Vertex 1 {m}
  73.1072, 0, -2.439,                     !- X,Y,Z Vertex 2 {m}
  73.1072, 48.7381, -2.439,               !- X,Y,Z Vertex 3 {m}
  73.1072, 48.7381, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4148073-8a8c-4060-96e2-b7770d9c53e8}, !- Handle
  GroundFloor_Plenum_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b30407eb-ffd6-40ad-a549-5d1cfee1d345}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9632,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 2.744,                            !- X,Y,Z Vertex 2 {m}
  73.1072, 0, 2.744,                      !- X,Y,Z Vertex 3 {m}
  73.1072, 0, 3.9632;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d3d0aef-7299-4e26-a1b0-fb1e559fa4f7}, !- Handle
  DataCenter_bot_ZN_6_Wall_South,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {093cfa47-574f-4267-bd8b-17602b6b4072}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff2f7ee3-5bf1-48cb-b63a-9a1d8116864b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.9144, -39.5918, 2.744,               !- X,Y,Z Vertex 1 {m}
  -0.9144, -39.5918, 0,                   !- X,Y,Z Vertex 2 {m}
  0, -39.5918, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -39.5918, 2.744;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae5af028-c230-4b0f-a3ce-0ec5f71fe457}, !- Handle
  MidFloor_Plenum_Wall_North,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6fae17a-2423-4ae7-b189-02f65601f395}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 20.7315,              !- X,Y,Z Vertex 1 {m}
  73.1072, 48.7381, 19.5123,              !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 19.5123,                    !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 20.7315;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {653a73e1-2713-4171-a291-8f2a76d32df9}, !- Handle
  Perimeter_top_ZN_1_Wall_South_Window,   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4dd079cc-3c4c-49b7-8eeb-039223867855}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 36.0366,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 34.45132,                         !- X,Y,Z Vertex 2 {m}
  73.107, 0, 34.45132,                    !- X,Y,Z Vertex 3 {m}
  73.107, 0, 36.0366;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56a4d45c-4568-40ab-923d-a97092607d26}, !- Handle
  Core_mid_ZN_5_Wall_South,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9532ad7-da0a-45f9-96ed-ea62ab17db64}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30c02024-6547-43b9-a6a2-fea5d5ebda1a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4876, 4.5732, 19.5123,                !- X,Y,Z Vertex 1 {m}
  5.4876, 4.5732, 16.7683,                !- X,Y,Z Vertex 2 {m}
  68.534, 4.5732, 16.7683,                !- X,Y,Z Vertex 3 {m}
  68.534, 4.5732, 19.5123;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41796f93-7772-4e4a-aea7-fdb147f3cb48}, !- Handle
  Core_bot_ZN_5_Floor-PPAutoCreateOther,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5eccad29-dadd-43c0-a26c-31e00e7702be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3295d8c7-2c80-4179-8c37-2145fa3d7d79}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 1 {m}
  68.534, 44.165, 0,                      !- X,Y,Z Vertex 2 {m}
  16.0794, 44.165, 0,                     !- X,Y,Z Vertex 3 {m}
  16.0794, 4.5732, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8123f25-1a9d-44e2-a255-68dd5d517203}, !- Handle
  DataCenter_basement_ZN_6_Wall_West,     !- Name
  Wall,                                   !- Surface Type
  {b1a4f540-bbd6-4c54-b247-66f4a9a1cd23}, !- Construction Name
  {c7138cc2-589b-4e88-aa9b-6561b087ce28}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.0794, 48.7381, 2.439,               !- X,Y,Z Vertex 1 {m}
  -16.0794, 48.7381, 0,                   !- X,Y,Z Vertex 2 {m}
  -16.0794, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  -16.0794, 0, 2.439;                     !- X,Y,Z Vertex 4 {m}

OS:Building,
  {9458e43b-b7b0-46f5-82b4-529de66fc6c8}, !- Handle
  90.1-2010-LargeOffice-ASHRAE 169-2006-5A created: 2015-06-23 14:40:52 +0000, !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {12be36fc-5d7f-4468-8c53-2e1d44cadaae}, !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:SimulationControl,
  {a0e6024c-be07-4785-819f-b6fdb27ad027}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6;                                      !- Minimum Number of Warmup Days

OS:Surface,
  {15f1ac19-3a1f-423d-badc-7b23d812e699}, !- Handle
  DataCenter_basement_ZN_6_Wall_South,    !- Name
  Wall,                                   !- Surface Type
  {b1a4f540-bbd6-4c54-b247-66f4a9a1cd23}, !- Construction Name
  {c7138cc2-589b-4e88-aa9b-6561b087ce28}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.0794, 0, 2.439,                     !- X,Y,Z Vertex 1 {m}
  -16.0794, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.439;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25715af1-cfe4-400e-88a6-673b93981c3b}, !- Handle
  DataCenter_mid_ZN_6_Wall_East,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c6ae4f5-d65e-4636-8802-7d13d7260722}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e715c4e-9cc5-4451-87d6-be729c1813ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.9144, 0, 2.744,                       !- X,Y,Z Vertex 1 {m}
  0.9144, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0.9144, 39.5918, 0,                     !- X,Y,Z Vertex 3 {m}
  0.9144, 39.5918, 2.744;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31e10464-4fa8-4e93-ba94-4baf8d634d35}, !- Handle
  DataCenter_bot_ZN_6_Wall_North,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {093cfa47-574f-4267-bd8b-17602b6b4072}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f243f1a1-7523-4049-82df-fb7a88c11118}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.744,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -0.9144, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -0.9144, 0, 2.744;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {561780d0-96ef-47fb-b60d-7ddaed864176}, !- Handle
  MidFloor_Plenum_Wall_South,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6fae17a-2423-4ae7-b189-02f65601f395}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 20.7315,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 19.5123,                          !- X,Y,Z Vertex 2 {m}
  73.1072, 0, 19.5123,                    !- X,Y,Z Vertex 3 {m}
  73.1072, 0, 20.7315;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {37760421-293e-4754-8028-4b540f335473}, !- Handle
  Perimeter_top_ZN_4_Wall_West_Window,    !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {89cd241e-4345-48f8-b4f3-b90e490a2fd3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 48.738, 36.0366,                     !- X,Y,Z Vertex 1 {m}
  0, 48.738, 34.45132,                    !- X,Y,Z Vertex 2 {m}
  0, 0, 34.45132,                         !- X,Y,Z Vertex 3 {m}
  0, 0, 36.0366;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89cd241e-4345-48f8-b4f3-b90e490a2fd3}, !- Handle
  Perimeter_top_ZN_4_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6cd1cb1e-ec74-478a-b671-0892d887d9ed}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 36.2806,                    !- X,Y,Z Vertex 1 {m}
  0, 48.7381, 33.5366,                    !- X,Y,Z Vertex 2 {m}
  0, 0, 33.5366,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 36.2806;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {72e33bf8-9116-47b0-86bf-f86191145cb4}, !- Handle
  Perimeter_bot_ZN_2_Wall_East_Window,    !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {92390dde-10ab-4bbb-8134-e4b47023b18b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  73.1072, 0, 2.5,                        !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 0.91472,                    !- X,Y,Z Vertex 2 {m}
  73.1072, 48.738, 0.91472,               !- X,Y,Z Vertex 3 {m}
  73.1072, 48.738, 2.5;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92390dde-10ab-4bbb-8134-e4b47023b18b}, !- Handle
  Perimeter_bot_ZN_2_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa1660de-671b-44b7-b087-bcff3e03cad4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 2.744,                      !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  73.1072, 48.7381, 0,                    !- X,Y,Z Vertex 3 {m}
  73.1072, 48.7381, 2.744;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff2f7ee3-5bf1-48cb-b63a-9a1d8116864b}, !- Handle
  DataCenter_bot_ZN_6_Wall_South-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ff425f9-c1f4-46e4-a7b6-d29a1f6709fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d3d0aef-7299-4e26-a1b0-fb1e559fa4f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4876, 4.5732, 2.744,                  !- X,Y,Z Vertex 1 {m}
  5.4876, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bed5f8a4-e69b-4793-be96-397d0f1ffb09}, !- Handle
  MidFloor_Plenum_Wall_West,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6fae17a-2423-4ae7-b189-02f65601f395}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 20.7315,                    !- X,Y,Z Vertex 1 {m}
  0, 48.7381, 19.5123,                    !- X,Y,Z Vertex 2 {m}
  0, 0, 19.5123,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 20.7315;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f243f1a1-7523-4049-82df-fb7a88c11118}, !- Handle
  DataCenter_bot_ZN_6_Wall_North-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d59c9de6-0b6a-4003-83b3-9abbb0fc11e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31e10464-4fa8-4e93-ba94-4baf8d634d35}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 44.165, 2.744,                  !- X,Y,Z Vertex 1 {m}
  4.5732, 44.165, 0,                      !- X,Y,Z Vertex 2 {m}
  5.4876, 44.165, 0,                      !- X,Y,Z Vertex 3 {m}
  5.4876, 44.165, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b1f5629-efd3-4d7f-8c48-d19aac443cb0}, !- Handle
  Perimeter_bot_ZN_3_Wall_West-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e00bf7aa-0083-44aa-b7cd-bd6b6b225b7a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {343ab50e-7ea3-4296-b5eb-134f058137a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 44.165, 2.744,                  !- X,Y,Z Vertex 1 {m}
  4.5732, 44.165, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 2.744;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ca4f15a-47d9-4a55-88ea-98e1de03d901}, !- Handle
  Perimeter_bot_ZN_4_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e00bf7aa-0083-44aa-b7cd-bd6b6b225b7a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 2.744,                      !- X,Y,Z Vertex 1 {m}
  0, 48.7381, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.744;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01110437-3107-4eb6-a0ce-f0f61aaf530e}, !- Handle
  MidFloor_Plenum_Wall_East,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6fae17a-2423-4ae7-b189-02f65601f395}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 20.7315,                    !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 19.5123,                    !- X,Y,Z Vertex 2 {m}
  73.1072, 48.7381, 19.5123,              !- X,Y,Z Vertex 3 {m}
  73.1072, 48.7381, 20.7315;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14f33320-6d6a-4312-94a9-694259fd4aa8}, !- Handle
  Perimeter_top_ZN_2_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fef7f608-2812-417a-a2ec-fcc3d22db84e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17c5ab76-a5f2-4433-b414-301e76e8929c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 36.2806,              !- X,Y,Z Vertex 1 {m}
  73.1072, 48.7381, 33.5366,              !- X,Y,Z Vertex 2 {m}
  68.534, 44.165, 33.5366,                !- X,Y,Z Vertex 3 {m}
  68.534, 44.165, 36.2806;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0eeff73-74d3-44d4-b90f-8feffcaee87b}, !- Handle
  MidFloor_Plenum_Ceiling,                !- Name
  RoofCeiling,                            !- Surface Type
  {b1a4f540-bbd6-4c54-b247-66f4a9a1cd23}, !- Construction Name
  {d6fae17a-2423-4ae7-b189-02f65601f395}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 20.7315,                    !- X,Y,Z Vertex 1 {m}
  73.1072, 48.7381, 20.7315,              !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 20.7315,                    !- X,Y,Z Vertex 3 {m}
  0, 0, 20.7315;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a84f0e4-456d-4063-8bcc-c90413170b86}, !- Handle
  Perimeter_top_ZN_1_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6f883ada-330c-4aa9-aba9-5812022ed701}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b3f6f1fd-0815-4301-b3d0-a738b3f3a35d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 36.2806,                    !- X,Y,Z Vertex 1 {m}
  68.534, 4.5732, 36.2806,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 36.2806,                !- X,Y,Z Vertex 3 {m}
  0, 0, 36.2806;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3f6f1fd-0815-4301-b3d0-a738b3f3a35d}, !- Handle
  Perimeter_top_ZN_1_Ceiling Reversed,    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d90bdd43-239b-4cf7-ae27-6c4e6b492a91}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a84f0e4-456d-4063-8bcc-c90413170b86}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 36.2806,                          !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 36.2806,                !- X,Y,Z Vertex 2 {m}
  68.534, 4.5732, 36.2806,                !- X,Y,Z Vertex 3 {m}
  73.1072, 0, 36.2806;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32a4810d-617d-45fa-9ece-047fa4a0a1bc}, !- Handle
  Perimeter_mid_ZN_4_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fa6dd353-dcdd-40da-857d-4470740aa0d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd27150b-ff78-46e8-a3d7-be7f7aa6d83f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 19.5123,                          !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 19.5123,                !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 19.5123,                !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 19.5123;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd27150b-ff78-46e8-a3d7-be7f7aa6d83f}, !- Handle
  Perimeter_mid_ZN_4_Ceiling Reversed,    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d6fae17a-2423-4ae7-b189-02f65601f395}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32a4810d-617d-45fa-9ece-047fa4a0a1bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 19.5123,                    !- X,Y,Z Vertex 1 {m}
  4.5732, 44.165, 19.5123,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 19.5123,                !- X,Y,Z Vertex 3 {m}
  0, 0, 19.5123;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1cd952a4-9b94-4796-b97c-49230af9b37e}, !- Handle
  Perimeter_mid_ZN_3_Floor,               !- Name
  Floor,                                  !- Surface Type
  {b1a4f540-bbd6-4c54-b247-66f4a9a1cd23}, !- Construction Name
  {acc296c2-5131-4947-b8bf-97711c02ad52}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 16.7683,              !- X,Y,Z Vertex 1 {m}
  68.534, 44.165, 16.7683,                !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 16.7683,                !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 16.7683;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4a4640a-1cfb-4b6c-b9b8-c418c8ee9f40}, !- Handle
  Perimeter_bot_ZN_2_Floor-PPAutoCreateOther, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5eccad29-dadd-43c0-a26c-31e00e7702be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d789a438-144a-47b5-ab33-f1f20ce8420b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 0,                          !- X,Y,Z Vertex 1 {m}
  73.1072, 48.7381, 0,                    !- X,Y,Z Vertex 2 {m}
  68.534, 44.165, 0,                      !- X,Y,Z Vertex 3 {m}
  68.534, 4.5732, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d3683f5-3076-4f45-8532-ace3866cd78b}, !- Handle
  Perimeter_top_ZN_1_Floor,               !- Name
  Floor,                                  !- Surface Type
  {b1a4f540-bbd6-4c54-b247-66f4a9a1cd23}, !- Construction Name
  {6f883ada-330c-4aa9-aba9-5812022ed701}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 4.5732, 33.5366,                !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 33.5366,                    !- X,Y,Z Vertex 2 {m}
  0, 0, 33.5366,                          !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 33.5366;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e93ad152-a5a4-4315-a202-31ae06a7d990}, !- Handle
  Perimeter_bot_ZN_1_Wall_East-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa1660de-671b-44b7-b087-bcff3e03cad4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {238dc296-54b7-4c82-9728-433ea9cee952}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 4.5732, 2.744,                  !- X,Y,Z Vertex 1 {m}
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  73.1072, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  73.1072, 0, 2.744;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c721c59d-459a-4ccb-8759-6f4a63ce20c6}, !- Handle
  DataCenter_bot_ZN_6_Wall_West-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e00bf7aa-0083-44aa-b7cd-bd6b6b225b7a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b531b2fe-9de1-4032-9f51-f0c2e2f54078}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 2.744,                  !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 44.165, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70932616-f0d9-4b53-a4f6-a775af6d3f66}, !- Handle
  Core_mid_ZN_5_Ceiling,                  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c9532ad7-da0a-45f9-96ed-ea62ab17db64}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03880883-060c-4872-8afb-b404635fa6aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 4.5732, 19.5123,                !- X,Y,Z Vertex 1 {m}
  68.534, 44.165, 19.5123,                !- X,Y,Z Vertex 2 {m}
  5.4876, 44.165, 19.5123,                !- X,Y,Z Vertex 3 {m}
  5.4876, 4.5732, 19.5123;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03880883-060c-4872-8afb-b404635fa6aa}, !- Handle
  Core_mid_ZN_5_Ceiling Reversed,         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d6fae17a-2423-4ae7-b189-02f65601f395}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70932616-f0d9-4b53-a4f6-a775af6d3f66}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4876, 4.5732, 19.5123,                !- X,Y,Z Vertex 1 {m}
  5.4876, 44.165, 19.5123,                !- X,Y,Z Vertex 2 {m}
  68.534, 44.165, 19.5123,                !- X,Y,Z Vertex 3 {m}
  68.534, 4.5732, 19.5123;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {64a5623d-c204-46f9-9047-4ef95bd4b60d}, !- Handle
  Perimeter_bot_ZN_4_Wall_West_Window,    !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3ca4f15a-47d9-4a55-88ea-98e1de03d901}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 48.738, 2.5,                         !- X,Y,Z Vertex 1 {m}
  0, 48.738, 0.91472,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 0.91472,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 2.5;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c745e8a-b021-4943-9de9-ab769a4e89fa}, !- Handle
  DataCenter_bot_ZN_6_Wall_East-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {093cfa47-574f-4267-bd8b-17602b6b4072}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0a59f37-e292-440f-8ae6-2a115b14f8a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -39.5918, 2.744,                     !- X,Y,Z Vertex 1 {m}
  0, -39.5918, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.744;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b94133bc-3fe7-492b-b356-ea44e7457049}, !- Handle
  DataCenter_bot_ZN_6_Floor-PPAutoCreateOther, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c7138cc2-589b-4e88-aa9b-6561b087ce28}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {144f9764-f31b-4aee-bd51-8124b9619e1b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5918, 4.5732, 2.439,                !- X,Y,Z Vertex 1 {m}
  -10.5918, 44.165, 2.439,                !- X,Y,Z Vertex 2 {m}
  -11.5062, 44.165, 2.439,                !- X,Y,Z Vertex 3 {m}
  -11.5062, 4.5732, 2.439;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e3a320e-c0eb-44a5-94cc-129acf7f6580}, !- Handle
  Perimeter_top_ZN_3_Floor,               !- Name
  Floor,                                  !- Surface Type
  {b1a4f540-bbd6-4c54-b247-66f4a9a1cd23}, !- Construction Name
  {bf3e28c0-5c36-4ba7-8f6b-40c5c095b5f0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 33.5366,              !- X,Y,Z Vertex 1 {m}
  68.534, 44.165, 33.5366,                !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 33.5366,                !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 33.5366;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d02d50d-c397-465b-9b93-3c77a8d9ccca}, !- Handle
  Basement_Wall_South,                    !- Name
  Wall,                                   !- Surface Type
  {b1a4f540-bbd6-4c54-b247-66f4a9a1cd23}, !- Construction Name
  {5eccad29-dadd-43c0-a26c-31e00e7702be}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0794, 0, 0,                          !- X,Y,Z Vertex 1 {m}
  16.0794, 0, -2.439,                     !- X,Y,Z Vertex 2 {m}
  73.1072, 0, -2.439,                     !- X,Y,Z Vertex 3 {m}
  73.1072, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e160bff-45eb-4d52-8093-eb0fffa69be4}, !- Handle
  Perimeter_mid_ZN_3_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {acc296c2-5131-4947-b8bf-97711c02ad52}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c520f813-40b0-40c5-89d7-226de1f3b6a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 44.165, 19.5123,                !- X,Y,Z Vertex 1 {m}
  73.1072, 48.7381, 19.5123,              !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 19.5123,                    !- X,Y,Z Vertex 3 {m}
  4.5732, 44.165, 19.5123;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c520f813-40b0-40c5-89d7-226de1f3b6a2}, !- Handle
  Perimeter_mid_ZN_3_Ceiling Reversed,    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d6fae17a-2423-4ae7-b189-02f65601f395}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e160bff-45eb-4d52-8093-eb0fffa69be4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 44.165, 19.5123,                !- X,Y,Z Vertex 1 {m}
  0, 48.7381, 19.5123,                    !- X,Y,Z Vertex 2 {m}
  73.1072, 48.7381, 19.5123,              !- X,Y,Z Vertex 3 {m}
  68.534, 44.165, 19.5123;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f514d6b-5f3a-4773-a294-0e317f993fc9}, !- Handle
  Core_bot_ZN_5_Wall_North,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {252d5491-4adf-40c7-b2c2-5f3c366963cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {35256534-7dcb-487c-8754-2698ab3fb091}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 44.165, 2.744,                  !- X,Y,Z Vertex 1 {m}
  68.534, 44.165, 0,                      !- X,Y,Z Vertex 2 {m}
  5.4876, 44.165, 0,                      !- X,Y,Z Vertex 3 {m}
  5.4876, 44.165, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f55d2a2-ab1b-400e-bdcf-547854f915c5}, !- Handle
  TopFloor_Plenum_Wall_East,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d90bdd43-239b-4cf7-ae27-6c4e6b492a91}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 37.4998,                    !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 36.2806,                    !- X,Y,Z Vertex 2 {m}
  73.1072, 48.7381, 36.2806,              !- X,Y,Z Vertex 3 {m}
  73.1072, 48.7381, 37.4998;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d014ebe-7217-4d20-a2f0-7dba0912b1e1}, !- Handle
  Perimeter_mid_ZN_1_Floor,               !- Name
  Floor,                                  !- Surface Type
  {b1a4f540-bbd6-4c54-b247-66f4a9a1cd23}, !- Construction Name
  {fbcda114-4a6f-4d17-ba38-7d71c7b8bbff}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 4.5732, 16.7683,                !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 16.7683,                    !- X,Y,Z Vertex 2 {m}
  0, 0, 16.7683,                          !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 16.7683;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75533803-6da1-4910-8684-a45128200c26}, !- Handle
  Perimeter_mid_ZN_1_Wall_East-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e340c82-5b29-41c5-9ccd-9a28338e4ae1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cc9d7a55-717a-47af-b50e-bcf2b2a27656}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 4.5732, 19.5123,                !- X,Y,Z Vertex 1 {m}
  68.534, 4.5732, 16.7683,                !- X,Y,Z Vertex 2 {m}
  73.1072, 0, 16.7683,                    !- X,Y,Z Vertex 3 {m}
  73.1072, 0, 19.5123;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {814b60dc-836e-421b-99c0-f8a854e3e4e5}, !- Handle
  DataCenter_basement_ZN_6_Wall_North,    !- Name
  Wall,                                   !- Surface Type
  {b1a4f540-bbd6-4c54-b247-66f4a9a1cd23}, !- Construction Name
  {c7138cc2-589b-4e88-aa9b-6561b087ce28}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.0012, 48.7381, 2.439,                !- X,Y,Z Vertex 1 {m}
  0, 48.7381, 0,                          !- X,Y,Z Vertex 2 {m}
  -16.0794, 48.7381, 0,                   !- X,Y,Z Vertex 3 {m}
  -16.0794, 48.7381, 2.439;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c4cd6ed-9920-48ea-acd5-53d88fdbc4ec}, !- Handle
  DataCenter_basement_ZN_6_Ceiling-Core_bot_ZN_5, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c7138cc2-589b-4e88-aa9b-6561b087ce28}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3fc96f62-dfdc-4573-82ee-671168d1232f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.5732, 2.439,                       !- X,Y,Z Vertex 1 {m}
  0, 44.165, 2.439,                       !- X,Y,Z Vertex 2 {m}
  -10.5918, 44.165, 2.439,                !- X,Y,Z Vertex 3 {m}
  -10.5918, 4.5732, 2.439;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b67c111-2466-4846-bb06-ca0f12ce1160}, !- Handle
  DataCenter_top_ZN_6_Wall_South-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f883ada-330c-4aa9-aba9-5812022ed701}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2166ea71-a18a-4db4-a3d4-b2bdbbbe94a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4876, 4.5732, 36.2806,                !- X,Y,Z Vertex 1 {m}
  5.4876, 4.5732, 33.5366,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 33.5366,                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 36.2806;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b02b32d0-d252-4623-a617-19d08c58e473}, !- Handle
  Core_top_ZN_5_Wall_East,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c37fd6ec-d4bc-468a-8c95-3ae276d0b5cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd3e2ec0-9a4f-4945-b005-c866a3a97675}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 4.5732, 36.2806,                !- X,Y,Z Vertex 1 {m}
  68.534, 4.5732, 33.5366,                !- X,Y,Z Vertex 2 {m}
  68.534, 44.165, 33.5366,                !- X,Y,Z Vertex 3 {m}
  68.534, 44.165, 36.2806;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce56dec2-c159-4712-8c2a-ce4ff28913cc}, !- Handle
  Perimeter_top_ZN_4_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6cd1cb1e-ec74-478a-b671-0892d887d9ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37bc0c90-ed10-4371-9c96-59abdfd51213}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 36.2806,                          !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 36.2806,                !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 36.2806,                !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 36.2806;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37bc0c90-ed10-4371-9c96-59abdfd51213}, !- Handle
  Perimeter_top_ZN_4_Ceiling Reversed,    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d90bdd43-239b-4cf7-ae27-6c4e6b492a91}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce56dec2-c159-4712-8c2a-ce4ff28913cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 36.2806,                    !- X,Y,Z Vertex 1 {m}
  4.5732, 44.165, 36.2806,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 36.2806,                !- X,Y,Z Vertex 3 {m}
  0, 0, 36.2806;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01cd8577-649b-4433-97f2-77580c653d33}, !- Handle
  Perimeter_mid_ZN_4_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa6dd353-dcdd-40da-857d-4470740aa0d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07bf6fef-804b-41f5-be4e-454ef34836c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 19.5123,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 16.7683,                          !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 16.7683,                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 19.5123;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {144f9764-f31b-4aee-bd51-8124b9619e1b}, !- Handle
  DataCenter_bot_ZN_6_Floor,              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {093cfa47-574f-4267-bd8b-17602b6b4072}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b94133bc-3fe7-492b-b356-ea44e7457049}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -39.5918, 0,                         !- X,Y,Z Vertex 2 {m}
  -0.9144, -39.5918, 0,                   !- X,Y,Z Vertex 3 {m}
  -0.9144, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b4012bf-b312-44ff-8dd0-16e5aff0039b}, !- Handle
  Basement_Wall_West,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5eccad29-dadd-43c0-a26c-31e00e7702be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {391dc8f1-8a29-442c-b115-ef910343caeb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0794, 48.7381, 0,                    !- X,Y,Z Vertex 1 {m}
  16.0794, 48.7381, -2.439,               !- X,Y,Z Vertex 2 {m}
  16.0794, 0, -2.439,                     !- X,Y,Z Vertex 3 {m}
  16.0794, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22e35ab3-431d-400d-baa8-2de55185eb9d}, !- Handle
  DataCenter_mid_ZN_6_Wall_North,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c6ae4f5-d65e-4636-8802-7d13d7260722}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d4da348-f579-48a3-a1d9-b5c14b19b5ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.9144, 39.5918, 2.744,                 !- X,Y,Z Vertex 1 {m}
  0.9144, 39.5918, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 39.5918, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 39.5918, 2.744;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b25d4550-6a59-4374-90a1-50637c8ac382}, !- Handle
  DataCenter_top_ZN_6_ceiling,            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ad63a923-b138-4343-b031-0f686a9aa91f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d1615ff-a9a5-439e-b9bd-70adc5331801}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.9144, 0, 2.744,                       !- X,Y,Z Vertex 1 {m}
  0.9144, 39.5918, 2.744,                 !- X,Y,Z Vertex 2 {m}
  0, 39.5918, 2.744,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 2.744;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d1615ff-a9a5-439e-b9bd-70adc5331801}, !- Handle
  DataCenter_top_ZN_6_ceiling Reversed,   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d90bdd43-239b-4cf7-ae27-6c4e6b492a91}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b25d4550-6a59-4374-90a1-50637c8ac382}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 36.2806,                !- X,Y,Z Vertex 1 {m}
  4.5732, 44.165, 36.2806,                !- X,Y,Z Vertex 2 {m}
  5.4876, 44.165, 36.2806,                !- X,Y,Z Vertex 3 {m}
  5.4876, 4.5732, 36.2806;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3aea0e62-e36b-4705-b26b-131867a7071a}, !- Handle
  Perimeter_bot_ZN_1_Floor,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2ff425f9-c1f4-46e4-a7b6-d29a1f6709fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b0fa1412-f530-4105-9167-603b3bfe9e52}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  16.0782, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  16.0782, 4.5732, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7ff901a-2dd1-4408-bf30-6ed3cc0e7eaf}, !- Handle
  Core_top_ZN_5_Floor,                    !- Name
  Floor,                                  !- Surface Type
  {b1a4f540-bbd6-4c54-b247-66f4a9a1cd23}, !- Construction Name
  {c37fd6ec-d4bc-468a-8c95-3ae276d0b5cb}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 44.165, 33.5366,                !- X,Y,Z Vertex 1 {m}
  68.534, 4.5732, 33.5366,                !- X,Y,Z Vertex 2 {m}
  5.4876, 4.5732, 33.5366,                !- X,Y,Z Vertex 3 {m}
  5.4876, 44.165, 33.5366;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4de0981c-2b7b-4c24-a0bb-adec3062534c}, !- Handle
  Perimeter_top_ZN_3_Wall_West-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6cd1cb1e-ec74-478a-b671-0892d887d9ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee165c5b-1b34-41e6-b0c7-9ecf243bdb47}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 44.165, 36.2806,                !- X,Y,Z Vertex 1 {m}
  4.5732, 44.165, 33.5366,                !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 33.5366,                    !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 36.2806;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b531b2fe-9de1-4032-9f51-f0c2e2f54078}, !- Handle
  DataCenter_bot_ZN_6_Wall_West,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {093cfa47-574f-4267-bd8b-17602b6b4072}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c721c59d-459a-4ccb-8759-6f4a63ce20c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.9144, 0, 2.744,                      !- X,Y,Z Vertex 1 {m}
  -0.9144, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -0.9144, -39.5918, 0,                   !- X,Y,Z Vertex 3 {m}
  -0.9144, -39.5918, 2.744;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b4a080c-6c41-4063-838c-6a7e4b99f33e}, !- Handle
  Int-Per3S-NE,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f883ada-330c-4aa9-aba9-5812022ed701}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c865d1c-590b-4fb1-9211-4e15b707301e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 36.2806,                    !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 33.5366,                    !- X,Y,Z Vertex 2 {m}
  68.534, 4.5732, 33.5366,                !- X,Y,Z Vertex 3 {m}
  68.534, 4.5732, 36.2806;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ddf078bb-6913-4464-a251-3975f54cdc9b}, !- Handle
  Perimeter_bot_ZN_4_Floor-PPAutoCreateOther, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c7138cc2-589b-4e88-aa9b-6561b087ce28}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {69fcca71-6ec3-43d0-8607-fdaca10df727}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.0794, 0, 2.439,                     !- X,Y,Z Vertex 1 {m}
  -11.5062, 4.5732, 2.439,                !- X,Y,Z Vertex 2 {m}
  -11.5062, 44.165, 2.439,                !- X,Y,Z Vertex 3 {m}
  -16.0794, 48.7381, 2.439;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0208ba39-4d9e-48bc-baaa-aa63fa562928}, !- Handle
  DataCenter_bot_ZN_6_Ceiling,            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {093cfa47-574f-4267-bd8b-17602b6b4072}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75c88fd3-ebc1-4c31-8d28-9e805fc36558}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -39.5918, 2.744,                     !- X,Y,Z Vertex 1 {m}
  0, 0, 2.744,                            !- X,Y,Z Vertex 2 {m}
  -0.9144, 0, 2.744,                      !- X,Y,Z Vertex 3 {m}
  -0.9144, -39.5918, 2.744;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75c88fd3-ebc1-4c31-8d28-9e805fc36558}, !- Handle
  DataCenter_bot_ZN_6_Ceiling Reversed,   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b30407eb-ffd6-40ad-a549-5d1cfee1d345}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0208ba39-4d9e-48bc-baaa-aa63fa562928}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 2.744,                  !- X,Y,Z Vertex 1 {m}
  4.5732, 44.165, 2.744,                  !- X,Y,Z Vertex 2 {m}
  5.4876, 44.165, 2.744,                  !- X,Y,Z Vertex 3 {m}
  5.4876, 4.5732, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5ea47ca-e0f0-4a14-9561-81ab7eb67866}, !- Handle
  DataCenter_top_ZN_6_Wall_North-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bf3e28c0-5c36-4ba7-8f6b-40c5c095b5f0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f507b375-72b9-4b6c-b5f9-c14cf6d8d91e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 44.165, 36.2806,                !- X,Y,Z Vertex 1 {m}
  4.5732, 44.165, 33.5366,                !- X,Y,Z Vertex 2 {m}
  5.4876, 44.165, 33.5366,                !- X,Y,Z Vertex 3 {m}
  5.4876, 44.165, 36.2806;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69fcca71-6ec3-43d0-8607-fdaca10df727}, !- Handle
  Perimeter_bot_ZN_4_Floor,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e00bf7aa-0083-44aa-b7cd-bd6b6b225b7a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ddf078bb-6913-4464-a251-3975f54cdc9b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 0,                          !- X,Y,Z Vertex 1 {m}
  4.5732, 44.165, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9a0e5a8-dd8a-4960-8e6d-314d1f701b28}, !- Handle
  Perimeter_mid_ZN_2_Floor,               !- Name
  Floor,                                  !- Surface Type
  {b1a4f540-bbd6-4c54-b247-66f4a9a1cd23}, !- Construction Name
  {7e340c82-5b29-41c5-9ccd-9a28338e4ae1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 16.7683,              !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 16.7683,                    !- X,Y,Z Vertex 2 {m}
  68.534, 4.5732, 16.7683,                !- X,Y,Z Vertex 3 {m}
  68.534, 44.165, 16.7683;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {926ce309-292a-4de2-9d82-9c49364d5ded}, !- Handle
  Perimeter_top_ZN_4_Wall_South-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f883ada-330c-4aa9-aba9-5812022ed701}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef49b372-c364-4575-b4d6-9c6199c631a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 36.2806,                !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 33.5366,                !- X,Y,Z Vertex 2 {m}
  0, 0, 33.5366,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 36.2806;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfb239da-931c-4e96-9a28-c712409a4bc4}, !- Handle
  Core_top_ZN_5_Ceiling,                  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c37fd6ec-d4bc-468a-8c95-3ae276d0b5cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bced3516-b2e1-43fb-bd02-c586c8984d05}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 4.5732, 36.2806,                !- X,Y,Z Vertex 1 {m}
  68.534, 44.165, 36.2806,                !- X,Y,Z Vertex 2 {m}
  5.4876, 44.165, 36.2806,                !- X,Y,Z Vertex 3 {m}
  5.4876, 4.5732, 36.2806;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bced3516-b2e1-43fb-bd02-c586c8984d05}, !- Handle
  Core_top_ZN_5_Ceiling Reversed,         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d90bdd43-239b-4cf7-ae27-6c4e6b492a91}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dfb239da-931c-4e96-9a28-c712409a4bc4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4876, 4.5732, 36.2806,                !- X,Y,Z Vertex 1 {m}
  5.4876, 44.165, 36.2806,                !- X,Y,Z Vertex 2 {m}
  68.534, 44.165, 36.2806,                !- X,Y,Z Vertex 3 {m}
  68.534, 4.5732, 36.2806;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f507b375-72b9-4b6c-b5f9-c14cf6d8d91e}, !- Handle
  DataCenter_top_ZN_6_Wall_North,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad63a923-b138-4343-b031-0f686a9aa91f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5ea47ca-e0f0-4a14-9561-81ab7eb67866}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.9144, 39.5918, 2.744,                 !- X,Y,Z Vertex 1 {m}
  0.9144, 39.5918, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 39.5918, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 39.5918, 2.744;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2166ea71-a18a-4db4-a3d4-b2bdbbbe94a0}, !- Handle
  DataCenter_top_ZN_6_Wall_South,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad63a923-b138-4343-b031-0f686a9aa91f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b67c111-2466-4846-bb06-ca0f12ce1160}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.744,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0.9144, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  0.9144, 0, 2.744;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3295d8c7-2c80-4179-8c37-2145fa3d7d79}, !- Handle
  Core_bot_ZN_5_Floor,                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {252d5491-4adf-40c7-b2c2-5f3c366963cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41796f93-7772-4e4a-aea7-fdb147f3cb48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 44.165, 0,                      !- X,Y,Z Vertex 1 {m}
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  16.0782, 4.5732, 0,                     !- X,Y,Z Vertex 3 {m}
  16.0782, 44.165, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {238dc296-54b7-4c82-9728-433ea9cee952}, !- Handle
  Perimeter_bot_ZN_1_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ff425f9-c1f4-46e4-a7b6-d29a1f6709fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e93ad152-a5a4-4315-a202-31ae06a7d990}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 2.744,                      !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  68.534, 4.5732, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {45ca7631-89f8-4111-80fe-2bb397cca517}, !- Handle
  Perimeter_mid_ZN_4_Wall_West_Window,    !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {850dcceb-5334-45f2-850b-04b1d956bc1d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 48.738, 19.2683,                     !- X,Y,Z Vertex 1 {m}
  0, 48.738, 17.68302,                    !- X,Y,Z Vertex 2 {m}
  0, 0, 17.68302,                         !- X,Y,Z Vertex 3 {m}
  0, 0, 19.2683;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef49b372-c364-4575-b4d6-9c6199c631a7}, !- Handle
  Perimeter_top_ZN_4_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6cd1cb1e-ec74-478a-b671-0892d887d9ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {926ce309-292a-4de2-9d82-9c49364d5ded}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 36.2806,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 33.5366,                          !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 33.5366,                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 36.2806;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd68e341-4522-43fa-accb-af403e5de68e}, !- Handle
  Core_mid_ZN_5_Wall_East-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e340c82-5b29-41c5-9ccd-9a28338e4ae1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5466819-3f44-4950-baf0-a60b274311bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 44.165, 19.5123,                !- X,Y,Z Vertex 1 {m}
  68.534, 44.165, 16.7683,                !- X,Y,Z Vertex 2 {m}
  68.534, 4.5732, 16.7683,                !- X,Y,Z Vertex 3 {m}
  68.534, 4.5732, 19.5123;                !- X,Y,Z Vertex 4 {m}

OS:SpaceType,
  {0e165dd9-460a-474b-ab73-400b195d2d33}, !- Handle
  90.1-2010 - Office - WholeBuilding - Lg Office, !- Name
  ,                                       !- Default Construction Set Name
  {320c95cc-e8d9-4051-b9db-162a20cd8795}, !- Default Schedule Set Name
  {68befd03-cea8-4ee3-a9d1-ea7065dfd723}, !- Group Rendering Name
  {1ccda980-26e5-4e7d-a128-0323a7303e23}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  WholeBuilding - Lg Office;              !- Standards Space Type

OS:Rendering:Color,
  {68befd03-cea8-4ee3-a9d1-ea7065dfd723}, !- Handle
  Rendering Color 1,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {320c95cc-e8d9-4051-b9db-162a20cd8795}, !- Handle
  90.1-2010 - Office - WholeBuilding - Lg Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b149d8d1-d523-4970-83bb-75d56386fd32}, !- Number of People Schedule Name
  {e64808cc-9496-454e-8614-62bfd8aa45df}, !- People Activity Level Schedule Name
  {72189bb3-6c1b-4c7e-94fe-0ae4a3941752}, !- Lighting Schedule Name
  {d2086b5c-2b02-46d0-9457-af4b5dfb7640}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {796730f2-0d76-44aa-b50b-863156ba9d0b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {cc01d1f5-8527-4424-9441-4a04492ec87c}, !- Handle
  90.1-2010 - Office - WholeBuilding - Lg Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {3aca37ab-6ca8-4aa7-a790-b902fc27a703}, !- Handle
  90.1-2010 - Office - WholeBuilding - Lg Office Lights, !- Name
  {cc01d1f5-8527-4424-9441-4a04492ec87c}, !- Lights Definition Name
  {0e165dd9-460a-474b-ab73-400b195d2d33}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {72189bb3-6c1b-4c7e-94fe-0ae4a3941752}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH,             !- Name
  {cef90885-f109-4e5d-97be-e2144ecf7ec4}, !- Schedule Type Limits Name
  {a776551e-6e32-4cf1-b63b-ea18e577b740}, !- Default Day Schedule Name
  {8fe2fffc-372d-4686-91b3-716a77934c37}, !- Summer Design Day Schedule Name
  {eab0782f-e29c-4604-9877-aeedc4e9f431}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a776551e-6e32-4cf1-b63b-ea18e577b740}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH Default,     !- Name
  {cef90885-f109-4e5d-97be-e2144ecf7ec4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {04bce132-a19a-4eb9-bd46-810e7a320c3e}, !- Handle
  Schedule Rule 1,                        !- Name
  {72189bb3-6c1b-4c7e-94fe-0ae4a3941752}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {78e02052-50e4-45a8-b13c-8eb23152a4e8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {78e02052-50e4-45a8-b13c-8eb23152a4e8}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH Summer Design Day, !- Name
  {cef90885-f109-4e5d-97be-e2144ecf7ec4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Day,
  {09cfe524-b5c5-4773-ac25-bebfe53f686d}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8fe2fffc-372d-4686-91b3-716a77934c37}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH Summer Design Day 1, !- Name
  {cef90885-f109-4e5d-97be-e2144ecf7ec4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {718a1959-264b-45f2-b3f8-0663d9881ea7}, !- Handle
  Schedule Rule 2,                        !- Name
  {72189bb3-6c1b-4c7e-94fe-0ae4a3941752}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {329f0163-b13f-48f4-b589-1829519d5787}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {329f0163-b13f-48f4-b589-1829519d5787}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH Summer Design Day 2, !- Name
  {cef90885-f109-4e5d-97be-e2144ecf7ec4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {d0b06722-09a5-4769-8737-1ced09974326}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {eab0782f-e29c-4604-9877-aeedc4e9f431}, !- Handle
  OfficeLarge BLDG_LIGHT_SCH Winter Design Day, !- Name
  {cef90885-f109-4e5d-97be-e2144ecf7ec4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {cef90885-f109-4e5d-97be-e2144ecf7ec4}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Continuous;                             !- Numeric Type

OS:DesignSpecification:OutdoorAir,
  {1ccda980-26e5-4e7d-a128-0323a7303e23}, !- Handle
  90.1-2010 - Office - WholeBuilding - Lg Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0004318,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {3174d4f6-da8b-4ef0-99ed-20ea3ebc0ad7}, !- Handle
  90.1-2010 - Office - WholeBuilding - Lg Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {8399a050-f3e2-495a-b021-c36ffa1cedf2}, !- Handle
  90.1-2010 - Office - WholeBuilding - Lg Office People, !- Name
  {3174d4f6-da8b-4ef0-99ed-20ea3ebc0ad7}, !- People Definition Name
  {0e165dd9-460a-474b-ab73-400b195d2d33}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {b149d8d1-d523-4970-83bb-75d56386fd32}, !- Handle
  OfficeLarge BLDG_OCC_SCH,               !- Name
  {cef90885-f109-4e5d-97be-e2144ecf7ec4}, !- Schedule Type Limits Name
  {36e7455b-3ac3-49c2-aa7a-a85d9698f703}, !- Default Day Schedule Name
  {f0b20f0b-289b-495b-8db3-3a5d8074847a}, !- Summer Design Day Schedule Name
  {72ea2401-5588-4353-bb2b-1339a598f404}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {36e7455b-3ac3-49c2-aa7a-a85d9698f703}, !- Handle
  OfficeLarge BLDG_OCC_SCH Default,       !- Name
  {cef90885-f109-4e5d-97be-e2144ecf7ec4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5cb12083-299d-43c9-9408-cd6336b47a84}, !- Handle
  Schedule Rule 3,                        !- Name
  {b149d8d1-d523-4970-83bb-75d56386fd32}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4e49429f-ff54-4e94-8b5b-db07b1d65384}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4e49429f-ff54-4e94-8b5b-db07b1d65384}, !- Handle
  OfficeLarge BLDG_OCC_SCH Summer Design Day, !- Name
  {cef90885-f109-4e5d-97be-e2144ecf7ec4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Day,
  {f3c2e476-fdd7-417d-a78d-11d8db93c468}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f0b20f0b-289b-495b-8db3-3a5d8074847a}, !- Handle
  OfficeLarge BLDG_OCC_SCH Summer Design Day 1, !- Name
  {cef90885-f109-4e5d-97be-e2144ecf7ec4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {e2bb441a-a4c7-4d51-b805-84f94dd21163}, !- Handle
  Schedule Rule 4,                        !- Name
  {b149d8d1-d523-4970-83bb-75d56386fd32}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1568afd1-667f-4d7d-b56b-4e149980da59}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1568afd1-667f-4d7d-b56b-4e149980da59}, !- Handle
  OfficeLarge BLDG_OCC_SCH Summer Design Day 2, !- Name
  {cef90885-f109-4e5d-97be-e2144ecf7ec4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {df33629b-4792-4acf-91e7-120b8007f9db}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {72ea2401-5588-4353-bb2b-1339a598f404}, !- Handle
  OfficeLarge BLDG_OCC_SCH Winter Design Day, !- Name
  {cef90885-f109-4e5d-97be-e2144ecf7ec4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {e64808cc-9496-454e-8614-62bfd8aa45df}, !- Handle
  OfficeLarge ACTIVITY_SCH,               !- Name
  {4b0ae924-721b-4ff0-8339-56cc4bb0a241}, !- Schedule Type Limits Name
  {f7f74fac-f11d-42ad-8eeb-fff6815465f3}, !- Default Day Schedule Name
  {dfea4c7f-07d7-47ea-aefa-82e53ff253c1}, !- Summer Design Day Schedule Name
  {fde55aea-f028-460c-ad6e-c1e81685e089}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f7f74fac-f11d-42ad-8eeb-fff6815465f3}, !- Handle
  OfficeLarge ACTIVITY_SCH Default,       !- Name
  {4b0ae924-721b-4ff0-8339-56cc4bb0a241}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {9419d950-23aa-43f7-9de0-316551dbe5c3}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fde55aea-f028-460c-ad6e-c1e81685e089}, !- Handle
  OfficeLarge ACTIVITY_SCH Winter Design Day, !- Name
  {4b0ae924-721b-4ff0-8339-56cc4bb0a241}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {5a00299f-9df4-43e2-a748-7afddd62c835}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dfea4c7f-07d7-47ea-aefa-82e53ff253c1}, !- Handle
  OfficeLarge ACTIVITY_SCH Summer Design Day, !- Name
  {4b0ae924-721b-4ff0-8339-56cc4bb0a241}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {4b0ae924-721b-4ff0-8339-56cc4bb0a241}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {bba4693a-db60-4681-a712-f15b6dd6db4f}, !- Handle
  90.1-2010 - Office - WholeBuilding - Lg Office Infiltration, !- Name
  {0e165dd9-460a-474b-ab73-400b195d2d33}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Schedule:Ruleset,
  {796730f2-0d76-44aa-b50b-863156ba9d0b}, !- Handle
  OfficeMedium INFIL_SCH_PNNL,            !- Name
  {cef90885-f109-4e5d-97be-e2144ecf7ec4}, !- Schedule Type Limits Name
  {7a0b7b0a-79bf-47e0-b8d7-31e3fc8bdfce}, !- Default Day Schedule Name
  {f5debcb0-a617-44b7-a749-abeccd4780ed}, !- Summer Design Day Schedule Name
  {ecd5da5b-86a6-4eac-aa25-eaddb7e762db}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7a0b7b0a-79bf-47e0-b8d7-31e3fc8bdfce}, !- Handle
  OfficeMedium INFIL_SCH_PNNL Default,    !- Name
  {cef90885-f109-4e5d-97be-e2144ecf7ec4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e120c487-4497-4b7a-a828-020135d5810a}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f5debcb0-a617-44b7-a749-abeccd4780ed}, !- Handle
  OfficeMedium INFIL_SCH_PNNL Summer Design Day, !- Name
  {cef90885-f109-4e5d-97be-e2144ecf7ec4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {87469dd2-7600-4535-b9c6-09f558d793f6}, !- Handle
  Schedule Rule 5,                        !- Name
  {796730f2-0d76-44aa-b50b-863156ba9d0b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9f2a6580-f352-40c3-bff3-f62677bbf7d7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9f2a6580-f352-40c3-bff3-f62677bbf7d7}, !- Handle
  OfficeMedium INFIL_SCH_PNNL Summer Design Day 1, !- Name
  {cef90885-f109-4e5d-97be-e2144ecf7ec4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {6e2f9574-d0ef-4bac-98f9-b57f2d28d9ff}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ecd5da5b-86a6-4eac-aa25-eaddb7e762db}, !- Handle
  OfficeMedium INFIL_SCH_PNNL Winter Design Day, !- Name
  {cef90885-f109-4e5d-97be-e2144ecf7ec4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2e1ca458-7a76-42d1-a186-0a2ec43dbfbe}, !- Handle
  Schedule Rule 6,                        !- Name
  {796730f2-0d76-44aa-b50b-863156ba9d0b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {aa10a711-3330-4432-bb00-5833c455dc8f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aa10a711-3330-4432-bb00-5833c455dc8f}, !- Handle
  OfficeMedium INFIL_SCH_PNNL Summer Design Day 2, !- Name
  {cef90885-f109-4e5d-97be-e2144ecf7ec4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:ElectricEquipment:Definition,
  {0290b26b-2338-4c47-ae78-f347a9c9d60a}, !- Handle
  90.1-2010 - Office - WholeBuilding - Lg Office Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {72386530-932c-4692-bca2-e6924e9bdaa7}, !- Handle
  90.1-2010 - Office - WholeBuilding - Lg Office Electric Equipment, !- Name
  {0290b26b-2338-4c47-ae78-f347a9c9d60a}, !- Electric Equipment Definition Name
  {0e165dd9-460a-474b-ab73-400b195d2d33}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {d2086b5c-2b02-46d0-9457-af4b5dfb7640}, !- Handle
  OfficeLarge BLDG_EQUIP_SCH,             !- Name
  {cef90885-f109-4e5d-97be-e2144ecf7ec4}, !- Schedule Type Limits Name
  {46f00588-6200-4b4d-9226-700a2ff922a4}, !- Default Day Schedule Name
  {1032b325-bc56-4322-af9b-7b826f782679}, !- Summer Design Day Schedule Name
  {50bb7840-cb32-436f-9221-ffa157549e84}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {46f00588-6200-4b4d-9226-700a2ff922a4}, !- Handle
  OfficeLarge BLDG_EQUIP_SCH Default,     !- Name
  {cef90885-f109-4e5d-97be-e2144ecf7ec4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {59e2a120-9188-4197-88ef-5b2e052b27d5}, !- Handle
  Schedule Rule 7,                        !- Name
  {d2086b5c-2b02-46d0-9457-af4b5dfb7640}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {780d09d0-a00f-4d28-9db7-c555bd5e5453}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {780d09d0-a00f-4d28-9db7-c555bd5e5453}, !- Handle
  OfficeLarge BLDG_EQUIP_SCH Summer Design Day, !- Name
  {cef90885-f109-4e5d-97be-e2144ecf7ec4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3;                                    !- Value Until Time 5

OS:Schedule:Day,
  {ce341b59-6f59-4240-b1fe-a3424aa07058}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1032b325-bc56-4322-af9b-7b826f782679}, !- Handle
  OfficeLarge BLDG_EQUIP_SCH Summer Design Day 1, !- Name
  {cef90885-f109-4e5d-97be-e2144ecf7ec4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {110b9b85-2941-432d-8676-509cd87676f1}, !- Handle
  Schedule Rule 8,                        !- Name
  {d2086b5c-2b02-46d0-9457-af4b5dfb7640}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {57fb4003-0980-4d2e-bfda-e59d154a9c65}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {57fb4003-0980-4d2e-bfda-e59d154a9c65}, !- Handle
  OfficeLarge BLDG_EQUIP_SCH Summer Design Day 2, !- Name
  {cef90885-f109-4e5d-97be-e2144ecf7ec4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4;                                    !- Value Until Time 6

OS:Schedule:Day,
  {423cd0e6-8462-4987-98a2-4cd1d571b189}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {50bb7840-cb32-436f-9221-ffa157549e84}, !- Handle
  OfficeLarge BLDG_EQUIP_SCH Winter Design Day, !- Name
  {cef90885-f109-4e5d-97be-e2144ecf7ec4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {24da3d97-df4f-4949-a5af-e35561ba3840}, !- Handle
  90.1-2010 - Office - WholeBuilding - Lg Office Thermostat, !- Name
  {2dc55211-3f38-4216-9cc9-44f83dd5d097}, !- Heating Setpoint Temperature Schedule Name
  {8559db29-9fef-456d-b65b-575afe9d4f3c}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {2dc55211-3f38-4216-9cc9-44f83dd5d097}, !- Handle
  OfficeLarge HTGSETP_DC_SCH,             !- Name
  {2d5268b2-8d0c-4f2d-8451-63ec426d4a53}, !- Schedule Type Limits Name
  {2ea8fe02-3108-46fb-9e4e-82fef2cb7d7c}, !- Default Day Schedule Name
  {e21c8ec0-ca78-40cf-b6d9-30be21d4e6fd}, !- Summer Design Day Schedule Name
  {afa28874-99fe-4d13-ae3b-b9b35c9b67bd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2ea8fe02-3108-46fb-9e4e-82fef2cb7d7c}, !- Handle
  OfficeLarge HTGSETP_DC_SCH Default,     !- Name
  {2d5268b2-8d0c-4f2d-8451-63ec426d4a53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {54e41216-1f90-4951-aa2f-412623bc08ad}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {afa28874-99fe-4d13-ae3b-b9b35c9b67bd}, !- Handle
  OfficeLarge HTGSETP_DC_SCH Winter Design Day, !- Name
  {2d5268b2-8d0c-4f2d-8451-63ec426d4a53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b397b32e-d7b3-4066-a978-154348035ced}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e21c8ec0-ca78-40cf-b6d9-30be21d4e6fd}, !- Handle
  OfficeLarge HTGSETP_DC_SCH Summer Design Day, !- Name
  {2d5268b2-8d0c-4f2d-8451-63ec426d4a53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {2d5268b2-8d0c-4f2d-8451-63ec426d4a53}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {8559db29-9fef-456d-b65b-575afe9d4f3c}, !- Handle
  OfficeLarge CLGSETP_DC_SCH,             !- Name
  {2d5268b2-8d0c-4f2d-8451-63ec426d4a53}, !- Schedule Type Limits Name
  {5c7f840f-036c-4a1f-9a6d-70d289c859fd}, !- Default Day Schedule Name
  {22f849f4-fec0-41f3-b259-ce5505b9b268}, !- Summer Design Day Schedule Name
  {e4a074e6-b353-4e43-86fe-8d335c9ef686}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5c7f840f-036c-4a1f-9a6d-70d289c859fd}, !- Handle
  OfficeLarge CLGSETP_DC_SCH Default,     !- Name
  {2d5268b2-8d0c-4f2d-8451-63ec426d4a53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d33a2216-6d82-47f9-9d58-0957f17d5f21}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e4a074e6-b353-4e43-86fe-8d335c9ef686}, !- Handle
  OfficeLarge CLGSETP_DC_SCH Winter Design Day, !- Name
  {2d5268b2-8d0c-4f2d-8451-63ec426d4a53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27;                                     !- Value Until Time 1

OS:Schedule:Day,
  {84de383f-f17b-4078-8766-4e17aedccc69}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {22f849f4-fec0-41f3-b259-ce5505b9b268}, !- Handle
  OfficeLarge CLGSETP_DC_SCH Summer Design Day, !- Name
  {2d5268b2-8d0c-4f2d-8451-63ec426d4a53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27;                                     !- Value Until Time 1

OS:Material:NoMass,
  {2bb223dd-9075-4a0d-961d-e240bc5c380b}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {2386da4e-d905-4cf1-b6a5-3f5119a2cafa}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {f2d1788f-f998-4aa7-8e65-aa1d92da616b}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  4.13066404430099,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {b1a4f540-bbd6-4c54-b247-66f4a9a1cd23}, !- Handle
  nonres_floor_ceiling,                   !- Name
  ,                                       !- Surface Rendering Name
  {2bb223dd-9075-4a0d-961d-e240bc5c380b}, !- Layer 1
  {2386da4e-d905-4cf1-b6a5-3f5119a2cafa}, !- Layer 2
  {f2d1788f-f998-4aa7-8e65-aa1d92da616b}; !- Layer 3

OS:DefaultConstructionSet,
  {12be36fc-5d7f-4468-8c53-2e1d44cadaae}, !- Handle
  90.1-2010 - Office - ASHRAE 169-2006-5A, !- Name
  {e295916f-21b1-41d0-a618-b91ffa3842ae}, !- Default Exterior Surface Constructions Name
  {94c98d86-47cb-41f6-903d-ad6f3ccc4e54}, !- Default Interior Surface Constructions Name
  {cdfdc9ca-1cab-4f0f-8094-7f71b2c505c7}, !- Default Ground Contact Surface Constructions Name
  {8af3a06e-d85e-4e14-95cc-ea2d1f0d911a}, !- Default Exterior SubSurface Constructions Name
  {1da95bff-0da2-41aa-a5ee-21ff76b73d0a}, !- Default Interior SubSurface Constructions Name
  {e4af9328-13a0-4411-b787-7fa6b1463a21}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {e295916f-21b1-41d0-a618-b91ffa3842ae}, !- Handle
  Default Surface Constructions 1,        !- Name
  {35379b65-1b76-471f-989b-423e1df0aeba}, !- Floor Construction Name
  {87326391-05cc-49a5-8a93-f406ba50334c}, !- Wall Construction Name
  {3581c84a-917e-45dc-95af-3fceec4a535a}; !- Roof Ceiling Construction Name

OS:Construction,
  {35379b65-1b76-471f-989b-423e1df0aeba}, !- Handle
  Typical Insulated Exterior Mass Floor R-13.51, !- Name
  ,                                       !- Surface Rendering Name
  {98bede73-9d4f-45b9-aba9-f52116a993e3}, !- Layer 1
  {2a413a32-bc79-4597-84ee-5e8fef6c62de}, !- Layer 2
  {7678a59c-e6c4-4fd4-a727-a02138bf27f6}; !- Layer 3

OS:StandardsInformation:Construction,
  {ac746341-82dc-4df7-9650-275eea098089}, !- Handle
  {35379b65-1b76-471f-989b-423e1df0aeba}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {98bede73-9d4f-45b9-aba9-f52116a993e3}, !- Handle
  Typical Insulation R-11.61,             !- Name
  Smooth,                                 !- Roughness
  2.04392456286179,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {2a413a32-bc79-4597-84ee-5e8fef6c62de}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {7678a59c-e6c4-4fd4-a727-a02138bf27f6}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {87326391-05cc-49a5-8a93-f406ba50334c}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-15.63, !- Name
  ,                                       !- Surface Rendering Name
  {32e740e2-0935-49b2-8b09-fb7b9110679e}, !- Layer 1
  {4e88b533-fcb3-4b97-ab2a-8189fc50d031}, !- Layer 2
  {3bd5088a-a913-4187-acc8-b14f427c1312}, !- Layer 3
  {4e88b533-fcb3-4b97-ab2a-8189fc50d031}; !- Layer 4

OS:StandardsInformation:Construction,
  {9120e40c-b446-4bb6-95cc-9cb4a5fb650b}, !- Handle
  {87326391-05cc-49a5-8a93-f406ba50334c}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {32e740e2-0935-49b2-8b09-fb7b9110679e}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {4e88b533-fcb3-4b97-ab2a-8189fc50d031}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {3bd5088a-a913-4187-acc8-b14f427c1312}, !- Handle
  Typical Insulation R-13.45,             !- Name
  Smooth,                                 !- Roughness
  2.36800018612829,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {3581c84a-917e-45dc-95af-3fceec4a535a}, !- Handle
  Typical IEAD Roof R-20.83,              !- Name
  ,                                       !- Surface Rendering Name
  {fac48d9e-6299-436e-bed2-21194758575a}, !- Layer 1
  {efad2bb3-9f2e-46e7-b6a8-9dc2abd9e4a1}, !- Layer 2
  {47be36f4-623f-4248-98b8-362b543174c5}; !- Layer 3

OS:StandardsInformation:Construction,
  {de9967af-9395-4c21-a26e-e1107b45f29c}, !- Handle
  {3581c84a-917e-45dc-95af-3fceec4a535a}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {fac48d9e-6299-436e-bed2-21194758575a}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.75,                                   !- Thermal Absorptance
  0.45,                                   !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {efad2bb3-9f2e-46e7-b6a8-9dc2abd9e4a1}, !- Handle
  Typical Insulation R-19.72,             !- Name
  Smooth,                                 !- Roughness
  3.47218788788636,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {47be36f4-623f-4248-98b8-362b543174c5}, !- Handle
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {94c98d86-47cb-41f6-903d-ad6f3ccc4e54}, !- Handle
  Default Surface Constructions 2,        !- Name
  {e6706265-ff56-48ad-a5f0-b563040f8510}, !- Floor Construction Name
  {f8d84e4d-b6ca-439c-a826-af42d4dffccd}, !- Wall Construction Name
  {b267ce66-64cd-4942-835f-8874db8de193}; !- Roof Ceiling Construction Name

OS:Construction,
  {e6706265-ff56-48ad-a5f0-b563040f8510}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {95545ec8-1cc7-4912-a6ee-dadac464d14d}, !- Layer 1
  {1e8d1cbd-0d9b-4a9a-8fa9-1c238d103cbf}, !- Layer 2
  {e8a9618e-b062-4365-877f-9d0d87b0b322}; !- Layer 3

OS:StandardsInformation:Construction,
  {5445e4cf-60e2-44a1-80cb-4e77c2763718}, !- Handle
  {e6706265-ff56-48ad-a5f0-b563040f8510}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {95545ec8-1cc7-4912-a6ee-dadac464d14d}, !- Handle
  F16 Acoustic tile,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Material:AirGap,
  {1e8d1cbd-0d9b-4a9a-8fa9-1c238d103cbf}, !- Handle
  F05 Ceiling air space resistance,       !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

OS:Material,
  {e8a9618e-b062-4365-877f-9d0d87b0b322}, !- Handle
  M11 100mm lightweight concrete,         !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {f8d84e4d-b6ca-439c-a826-af42d4dffccd}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {614a478d-859b-4b70-a8b7-690850c2b3ae}, !- Layer 1
  {7932ac2d-45c0-42ca-9378-d20116bb0410}, !- Layer 2
  {614a478d-859b-4b70-a8b7-690850c2b3ae}; !- Layer 3

OS:StandardsInformation:Construction,
  {8d9c69af-63e3-4006-ad18-8ad4ce21b905}, !- Handle
  {f8d84e4d-b6ca-439c-a826-af42d4dffccd}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {614a478d-859b-4b70-a8b7-690850c2b3ae}, !- Handle
  G01a 19mm gypsum board,                 !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Material:AirGap,
  {7932ac2d-45c0-42ca-9378-d20116bb0410}, !- Handle
  F04 Wall air space resistance,          !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

OS:Construction,
  {b267ce66-64cd-4942-835f-8874db8de193}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {e8a9618e-b062-4365-877f-9d0d87b0b322}, !- Layer 1
  {1e8d1cbd-0d9b-4a9a-8fa9-1c238d103cbf}, !- Layer 2
  {95545ec8-1cc7-4912-a6ee-dadac464d14d}; !- Layer 3

OS:StandardsInformation:Construction,
  {82b7bf74-e9bb-4b08-9cd1-950bf38837aa}, !- Handle
  {b267ce66-64cd-4942-835f-8874db8de193}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {cdfdc9ca-1cab-4f0f-8094-7f71b2c505c7}, !- Handle
  Default Surface Constructions 3,        !- Name
  {50fbd425-47d4-4931-b776-6927d23c426e}, !- Floor Construction Name
  {b2f4ba37-b469-483f-8202-a5fe158803e5}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {50fbd425-47d4-4931-b776-6927d23c426e}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {2108b37a-eca3-44b8-8d65-8e238bf8ff62}, !- Layer 1
  {7678a59c-e6c4-4fd4-a727-a02138bf27f6}; !- Layer 2

OS:StandardsInformation:Construction,
  {a97b5ccf-a109-4cca-8ca4-bc39f6ec4df5}, !- Handle
  {50fbd425-47d4-4931-b776-6927d23c426e}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {a4faf154-17f2-4880-93eb-9c9e6e9e7784}, !- Handle
  Typical Insulation R-0.58,              !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {2108b37a-eca3-44b8-8d65-8e238bf8ff62}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {b2f4ba37-b469-483f-8202-a5fe158803e5}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {7e303474-77b6-4bed-911f-8569532411ff}; !- Layer 1

OS:StandardsInformation:Construction,
  {99d45b5e-2bd2-4ac4-9223-ef0cdbf85fb7}, !- Handle
  {b2f4ba37-b469-483f-8202-a5fe158803e5}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {7e303474-77b6-4bed-911f-8569532411ff}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {8af3a06e-d85e-4e14-95cc-ea2d1f0d911a}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {fbfecfb5-82d7-4cdf-9bc2-6b6247d675d8}, !- Fixed Window Construction Name
  {fbfecfb5-82d7-4cdf-9bc2-6b6247d675d8}, !- Operable Window Construction Name
  {0e932c81-765e-4105-9d0e-e7aaaa6e315b}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  {85407801-1b90-4f43-a45d-937418a14a64}, !- Overhead Door Construction Name
  {f7ccd26e-b3ac-46f9-93a7-40f5b6d36e1f}, !- Skylight Construction Name
  {1fa6fd9c-8ca9-4fc4-b222-5da2f69db2b4}, !- Tubular Daylight Dome Construction Name
  {1fa6fd9c-8ca9-4fc4-b222-5da2f69db2b4}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {fbfecfb5-82d7-4cdf-9bc2-6b6247d675d8}, !- Handle
  U 0.55 SHGC 0.31 Dbl Ref-D Tint 6mm/6mm Air, !- Name
  ,                                       !- Surface Rendering Name
  {706eea7f-1ce4-4ac7-b788-b16f809a9b01}, !- Layer 1
  {69882514-df4f-4adc-ad03-a33b53249383}, !- Layer 2
  {350a1fe8-fbbe-41f6-951e-c824c61f7a92}; !- Layer 3

OS:StandardsInformation:Construction,
  {dfad5c98-d721-414d-9c5e-fe121eaa5c56}, !- Handle
  {fbfecfb5-82d7-4cdf-9bc2-6b6247d675d8}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other);              !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {706eea7f-1ce4-4ac7-b788-b16f809a9b01}, !- Handle
  REF D TINT 6MM,                         !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.3,                                    !- Solar Transmittance at Normal Incidence
  0.14,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.36,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.25,                                   !- Visible Transmittance at Normal Incidence
  0.18,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.45,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.82,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {69882514-df4f-4adc-ad03-a33b53249383}, !- Handle
  AIR 6MM,                                !- Name
  Air,                                    !- Gas Type
  0.0063;                                 !- Thickness {m}

OS:WindowMaterial:Glazing,
  {350a1fe8-fbbe-41f6-951e-c824c61f7a92}, !- Handle
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {0e932c81-765e-4105-9d0e-e7aaaa6e315b}, !- Handle
  Typical Insulated Metal Door R-1.43,    !- Name
  ,                                       !- Surface Rendering Name
  {8d944d34-e103-41a0-9409-84c0568502a0}, !- Layer 1
  {a4faf154-17f2-4880-93eb-9c9e6e9e7784}; !- Layer 2

OS:StandardsInformation:Construction,
  {b687ef8a-f03c-4ba1-a356-1c15b46f4593}, !- Handle
  {0e932c81-765e-4105-9d0e-e7aaaa6e315b}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {8d944d34-e103-41a0-9409-84c0568502a0}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {85407801-1b90-4f43-a45d-937418a14a64}, !- Handle
  Typical Overhead Door R-2.0,            !- Name
  ,                                       !- Surface Rendering Name
  {44c5f9d3-5ed7-4efe-812b-7a9bcb1fbc0c}; !- Layer 1

OS:StandardsInformation:Construction,
  {9044a0db-0c46-4e8f-9082-4048860e5d7e}, !- Handle
  {85407801-1b90-4f43-a45d-937418a14a64}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Material:NoMass,
  {44c5f9d3-5ed7-4efe-812b-7a9bcb1fbc0c}, !- Handle
  Typical Insulation R-1.15,              !- Name
  Smooth,                                 !- Roughness
  0.202526711234652,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {f7ccd26e-b3ac-46f9-93a7-40f5b6d36e1f}, !- Handle
  U 1.17 SHGC 0.49 Simple Glazing Skylight, !- Name
  ,                                       !- Surface Rendering Name
  {bd8b15e2-57c1-4d3d-b8d1-8823172b37b0}; !- Layer 1

OS:StandardsInformation:Construction,
  {a941c21d-98b6-4f94-890f-a470db5bae37}, !- Handle
  {f7ccd26e-b3ac-46f9-93a7-40f5b6d36e1f}, !- Construction Name
  ,                                       !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {bd8b15e2-57c1-4d3d-b8d1-8823172b37b0}, !- Handle
  U 1.17 SHGC 0.49 Simple Glazing,        !- Name
  6.64356810910278,                       !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:Construction,
  {1fa6fd9c-8ca9-4fc4-b222-5da2f69db2b4}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {8e02ea52-dbf1-438f-8eee-2b976627d53c}; !- Layer 1

OS:StandardsInformation:Construction,
  {0c4e6201-c032-42bc-8522-c2d8f7f1ee36}, !- Handle
  {1fa6fd9c-8ca9-4fc4-b222-5da2f69db2b4}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {8e02ea52-dbf1-438f-8eee-2b976627d53c}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {1da95bff-0da2-41aa-a5ee-21ff76b73d0a}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {1fa6fd9c-8ca9-4fc4-b222-5da2f69db2b4}, !- Fixed Window Construction Name
  {1fa6fd9c-8ca9-4fc4-b222-5da2f69db2b4}, !- Operable Window Construction Name
  {94a748b8-3604-4500-a04a-e6b08b752b55}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {94a748b8-3604-4500-a04a-e6b08b752b55}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {959af723-c498-40f3-b50b-156c41041e60}; !- Layer 1

OS:StandardsInformation:Construction,
  {08fd42f3-2cd9-4157-9769-63c12ad7a645}, !- Handle
  {94a748b8-3604-4500-a04a-e6b08b752b55}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {959af723-c498-40f3-b50b-156c41041e60}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {e4af9328-13a0-4411-b787-7fa6b1463a21}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {959af723-c498-40f3-b50b-156c41041e60}; !- Layer 1

OS:StandardsInformation:Construction,
  {1df2b6cc-2169-480e-8b3f-fc3b5875fab4}, !- Handle
  {e4af9328-13a0-4411-b787-7fa6b1463a21}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {26d76f27-3f59-4ca7-9bfa-6221fe42f490}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {3706677f-82bf-4474-9afb-7a556a055199}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {26d76f27-3f59-4ca7-9bfa-6221fe42f490}; !- Layer 1

OS:InternalMass:Definition,
  {3e0554f9-7844-4e8c-bf38-1d1942b9f92c}, !- Handle
  Internal Mass Definition 1,             !- Name
  {3706677f-82bf-4474-9afb-7a556a055199}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {bd9992a9-d52f-44c9-845b-41619bd1d0c7}, !- Handle
  Internal Mass 1,                        !- Name
  {3e0554f9-7844-4e8c-bf38-1d1942b9f92c}, !- Internal Mass Definition Name
  {2ff425f9-c1f4-46e4-a7b6-d29a1f6709fc}; !- Space or SpaceType Name

OS:InternalMass:Definition,
  {a0ebbdf6-90cf-43f5-9691-8570717ac23d}, !- Handle
  Internal Mass Definition 2,             !- Name
  {3706677f-82bf-4474-9afb-7a556a055199}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {692351f7-5e1e-48ae-a11b-36992761de10}, !- Handle
  Internal Mass 2,                        !- Name
  {a0ebbdf6-90cf-43f5-9691-8570717ac23d}, !- Internal Mass Definition Name
  {fa1660de-671b-44b7-b087-bcff3e03cad4}; !- Space or SpaceType Name

OS:InternalMass:Definition,
  {4c5bbe4d-d9e8-4101-bd8e-22e5a89ae1e9}, !- Handle
  Internal Mass Definition 3,             !- Name
  {3706677f-82bf-4474-9afb-7a556a055199}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {2bbc3d91-fe22-4069-81cf-81226b16dee8}, !- Handle
  Internal Mass 3,                        !- Name
  {4c5bbe4d-d9e8-4101-bd8e-22e5a89ae1e9}, !- Internal Mass Definition Name
  {d59c9de6-0b6a-4003-83b3-9abbb0fc11e6}; !- Space or SpaceType Name

OS:InternalMass:Definition,
  {f621f9d1-7e2b-4f97-bdb1-47a47e90a20c}, !- Handle
  Internal Mass Definition 4,             !- Name
  {3706677f-82bf-4474-9afb-7a556a055199}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {983130af-451f-4c73-a7bb-bf18e4d1c405}, !- Handle
  Internal Mass 4,                        !- Name
  {f621f9d1-7e2b-4f97-bdb1-47a47e90a20c}, !- Internal Mass Definition Name
  {e00bf7aa-0083-44aa-b7cd-bd6b6b225b7a}; !- Space or SpaceType Name

OS:InternalMass:Definition,
  {46bc618e-f0d8-43a5-a337-d165af101946}, !- Handle
  Internal Mass Definition 5,             !- Name
  {3706677f-82bf-4474-9afb-7a556a055199}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {8753a83d-95c4-4998-b4b8-04d4623e178f}, !- Handle
  Internal Mass 5,                        !- Name
  {46bc618e-f0d8-43a5-a337-d165af101946}, !- Internal Mass Definition Name
  {252d5491-4adf-40c7-b2c2-5f3c366963cc}; !- Space or SpaceType Name

OS:InternalMass:Definition,
  {f82b0796-0e9d-42b4-9fa7-9ca5753093a8}, !- Handle
  Internal Mass Definition 6,             !- Name
  {3706677f-82bf-4474-9afb-7a556a055199}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {ae179920-1175-4e2f-ba00-0bed1ee584ec}, !- Handle
  Internal Mass 6,                        !- Name
  {f82b0796-0e9d-42b4-9fa7-9ca5753093a8}, !- Internal Mass Definition Name
  {fbcda114-4a6f-4d17-ba38-7d71c7b8bbff}; !- Space or SpaceType Name

OS:InternalMass:Definition,
  {29f33609-f58d-4977-92b0-430d363eb372}, !- Handle
  Internal Mass Definition 7,             !- Name
  {3706677f-82bf-4474-9afb-7a556a055199}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {4de1d8f5-7ac4-42de-b2f1-73b619fd8c01}, !- Handle
  Internal Mass 7,                        !- Name
  {29f33609-f58d-4977-92b0-430d363eb372}, !- Internal Mass Definition Name
  {7e340c82-5b29-41c5-9ccd-9a28338e4ae1}; !- Space or SpaceType Name

OS:InternalMass:Definition,
  {ab445f6d-970c-4574-8def-3809642277ac}, !- Handle
  Internal Mass Definition 8,             !- Name
  {3706677f-82bf-4474-9afb-7a556a055199}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {b486c1b8-7183-468b-b856-66a0cfdbd4bf}, !- Handle
  Internal Mass 8,                        !- Name
  {ab445f6d-970c-4574-8def-3809642277ac}, !- Internal Mass Definition Name
  {acc296c2-5131-4947-b8bf-97711c02ad52}; !- Space or SpaceType Name

OS:InternalMass:Definition,
  {c93b0aea-c3b8-4c97-a2ad-1fe8dc170c45}, !- Handle
  Internal Mass Definition 9,             !- Name
  {3706677f-82bf-4474-9afb-7a556a055199}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {b8ccf3d5-f8c8-4b02-b905-3d7f344d088e}, !- Handle
  Internal Mass 9,                        !- Name
  {c93b0aea-c3b8-4c97-a2ad-1fe8dc170c45}, !- Internal Mass Definition Name
  {fa6dd353-dcdd-40da-857d-4470740aa0d0}; !- Space or SpaceType Name

OS:InternalMass:Definition,
  {b37f2a01-c1f6-45ff-86b6-fd2d3a19a5cf}, !- Handle
  Internal Mass Definition 10,            !- Name
  {3706677f-82bf-4474-9afb-7a556a055199}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {29167b36-0ba9-41c1-beb8-0ea1f8445887}, !- Handle
  Internal Mass 10,                       !- Name
  {b37f2a01-c1f6-45ff-86b6-fd2d3a19a5cf}, !- Internal Mass Definition Name
  {c9532ad7-da0a-45f9-96ed-ea62ab17db64}; !- Space or SpaceType Name

OS:InternalMass:Definition,
  {e2363575-5758-4e35-b68f-ef34d192a1cc}, !- Handle
  Internal Mass Definition 11,            !- Name
  {3706677f-82bf-4474-9afb-7a556a055199}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {da494622-7421-4bce-99c7-dda6cfbdbb11}, !- Handle
  Internal Mass 11,                       !- Name
  {e2363575-5758-4e35-b68f-ef34d192a1cc}, !- Internal Mass Definition Name
  {6f883ada-330c-4aa9-aba9-5812022ed701}; !- Space or SpaceType Name

OS:InternalMass:Definition,
  {ec18a034-b232-425e-9a33-177e90b449e1}, !- Handle
  Internal Mass Definition 12,            !- Name
  {3706677f-82bf-4474-9afb-7a556a055199}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {1d2bc25d-82d1-4737-a578-abc32b49c2da}, !- Handle
  Internal Mass 12,                       !- Name
  {ec18a034-b232-425e-9a33-177e90b449e1}, !- Internal Mass Definition Name
  {fef7f608-2812-417a-a2ec-fcc3d22db84e}; !- Space or SpaceType Name

OS:InternalMass:Definition,
  {a40e4d86-c7ea-428c-8084-26bf05b73109}, !- Handle
  Internal Mass Definition 13,            !- Name
  {3706677f-82bf-4474-9afb-7a556a055199}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {a83a87cb-f794-4591-9007-6d3c228fd9c3}, !- Handle
  Internal Mass 13,                       !- Name
  {a40e4d86-c7ea-428c-8084-26bf05b73109}, !- Internal Mass Definition Name
  {bf3e28c0-5c36-4ba7-8f6b-40c5c095b5f0}; !- Space or SpaceType Name

OS:InternalMass:Definition,
  {7c3b1441-f941-4706-beac-e1d0876b6f67}, !- Handle
  Internal Mass Definition 14,            !- Name
  {3706677f-82bf-4474-9afb-7a556a055199}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {0ccaabc5-62db-4c08-b8fc-9f56dabac6d6}, !- Handle
  Internal Mass 14,                       !- Name
  {7c3b1441-f941-4706-beac-e1d0876b6f67}, !- Internal Mass Definition Name
  {6cd1cb1e-ec74-478a-b671-0892d887d9ed}; !- Space or SpaceType Name

OS:InternalMass:Definition,
  {9448655b-0187-452a-81cb-b1005afc7730}, !- Handle
  Internal Mass Definition 15,            !- Name
  {3706677f-82bf-4474-9afb-7a556a055199}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {5e0d6769-516f-40a9-a0dd-c60b82853ba9}, !- Handle
  Internal Mass 15,                       !- Name
  {9448655b-0187-452a-81cb-b1005afc7730}, !- Internal Mass Definition Name
  {c37fd6ec-d4bc-468a-8c95-3ae276d0b5cb}; !- Space or SpaceType Name

OS:InternalMass:Definition,
  {8e912824-c421-451e-800c-64260e849d8a}, !- Handle
  Internal Mass Definition 16,            !- Name
  {3706677f-82bf-4474-9afb-7a556a055199}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {d0d68b99-8327-4e73-bc4b-0374607ee86e}, !- Handle
  Internal Mass 16,                       !- Name
  {8e912824-c421-451e-800c-64260e849d8a}, !- Internal Mass Definition Name
  {5eccad29-dadd-43c0-a26c-31e00e7702be}; !- Space or SpaceType Name

OS:InternalMass:Definition,
  {cee25fac-ba3a-42bc-a2cc-2bcd00117e4f}, !- Handle
  Internal Mass Definition 17,            !- Name
  {3706677f-82bf-4474-9afb-7a556a055199}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {eeb7f8a3-dfc4-47a4-b498-63e9a603404c}, !- Handle
  Internal Mass 17,                       !- Name
  {cee25fac-ba3a-42bc-a2cc-2bcd00117e4f}, !- Internal Mass Definition Name
  {c7138cc2-589b-4e88-aa9b-6561b087ce28}; !- Space or SpaceType Name

OS:InternalMass:Definition,
  {989196af-d870-4a36-bbfc-ffa1e0065a7a}, !- Handle
  Internal Mass Definition 18,            !- Name
  {3706677f-82bf-4474-9afb-7a556a055199}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {3be43be0-44a1-41bd-96aa-ed081df124ed}, !- Handle
  Internal Mass 18,                       !- Name
  {989196af-d870-4a36-bbfc-ffa1e0065a7a}, !- Internal Mass Definition Name
  {093cfa47-574f-4267-bd8b-17602b6b4072}; !- Space or SpaceType Name

OS:InternalMass:Definition,
  {4917cc3a-dcdb-45dc-8664-4989a6d01a2a}, !- Handle
  Internal Mass Definition 19,            !- Name
  {3706677f-82bf-4474-9afb-7a556a055199}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {16eeb3d7-5e0d-47f8-aae5-73b9d89fab50}, !- Handle
  Internal Mass 19,                       !- Name
  {4917cc3a-dcdb-45dc-8664-4989a6d01a2a}, !- Internal Mass Definition Name
  {2c6ae4f5-d65e-4636-8802-7d13d7260722}; !- Space or SpaceType Name

OS:InternalMass:Definition,
  {00a4df9f-6cc1-476a-970e-6d23a41f728b}, !- Handle
  Internal Mass Definition 20,            !- Name
  {3706677f-82bf-4474-9afb-7a556a055199}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {d649c7e0-904e-4c02-b145-1d4ba6be2b14}, !- Handle
  Internal Mass 20,                       !- Name
  {00a4df9f-6cc1-476a-970e-6d23a41f728b}, !- Internal Mass Definition Name
  {ad63a923-b138-4343-b031-0f686a9aa91f}; !- Space or SpaceType Name

OS:ThermalZone,
  {6f1b0b1c-d73d-4dfb-ae0c-d6a12e7b51bd}, !- Handle
  DataCenter_bot_ZN_6 ZN,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e2936431-fbf1-43e7-9480-34a3a2c24a7a}, !- Zone Air Inlet Port List
  {c29a9174-1290-45bc-983d-07e42a78da5f}, !- Zone Air Exhaust Port List
  {5cb14adf-83e2-4de3-8fe3-7cacff7a454d}, !- Zone Air Node Name
  {7c7d7a96-e040-428d-923f-f86f00d95e7f}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {24da3d97-df4f-4949-a5af-e35561ba3840}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {428b67dd-45d2-46f6-9888-27b60397c55b}, !- Handle
  Node 1,                                 !- Name
  {5cb14adf-83e2-4de3-8fe3-7cacff7a454d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5cb14adf-83e2-4de3-8fe3-7cacff7a454d}, !- Handle
  {d14a7347-ddd3-453f-8150-65f739a0a9f6}, !- Name
  {6f1b0b1c-d73d-4dfb-ae0c-d6a12e7b51bd}, !- Source Object
  11,                                     !- Outlet Port
  {428b67dd-45d2-46f6-9888-27b60397c55b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e2936431-fbf1-43e7-9480-34a3a2c24a7a}, !- Handle
  Port List 1,                            !- Name
  {6f1b0b1c-d73d-4dfb-ae0c-d6a12e7b51bd}, !- HVAC Component
  {731de5c6-56b7-4d04-a0a2-4b039eab5b5f}; !- Port 1

OS:PortList,
  {c29a9174-1290-45bc-983d-07e42a78da5f}, !- Handle
  Port List 2,                            !- Name
  {6f1b0b1c-d73d-4dfb-ae0c-d6a12e7b51bd}; !- HVAC Component

OS:Sizing:Zone,
  {435408b6-45e2-41f2-85f2-ddb3bf0be41e}, !- Handle
  {6f1b0b1c-d73d-4dfb-ae0c-d6a12e7b51bd}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f05c73b6-a468-4a7c-8d0e-0c8341468ef9}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {6f1b0b1c-d73d-4dfb-ae0c-d6a12e7b51bd}, !- Thermal Zone
  {1d136a38-48fe-44ae-8a4a-f8f281a1eaf6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {4ebdfbca-c128-479a-9c9d-386adc491349}, !- Handle
  Core_bottom ZN,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6e9291af-d128-4713-a892-42f396a7910b}, !- Zone Air Inlet Port List
  {5fb320ef-074c-45ba-b4ae-50334e5785cf}, !- Zone Air Exhaust Port List
  {0c89578f-83cc-4139-a4ad-9c93562bdfc9}, !- Zone Air Node Name
  {1fb51938-6ab7-4b5b-bc6a-0dd1298dc700}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {24da3d97-df4f-4949-a5af-e35561ba3840}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d3008c75-950b-4481-981c-f5a5e3ce12a7}, !- Handle
  Node 2,                                 !- Name
  {0c89578f-83cc-4139-a4ad-9c93562bdfc9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0c89578f-83cc-4139-a4ad-9c93562bdfc9}, !- Handle
  {c844f1c4-ddf9-425f-8abe-a30c635a042c}, !- Name
  {4ebdfbca-c128-479a-9c9d-386adc491349}, !- Source Object
  11,                                     !- Outlet Port
  {d3008c75-950b-4481-981c-f5a5e3ce12a7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6e9291af-d128-4713-a892-42f396a7910b}, !- Handle
  Port List 3,                            !- Name
  {4ebdfbca-c128-479a-9c9d-386adc491349}, !- HVAC Component
  {564e43db-1e2a-404b-a956-0f4b0acaf306}; !- Port 1

OS:PortList,
  {5fb320ef-074c-45ba-b4ae-50334e5785cf}, !- Handle
  Port List 4,                            !- Name
  {4ebdfbca-c128-479a-9c9d-386adc491349}; !- HVAC Component

OS:Sizing:Zone,
  {dea97367-7e83-4800-8be4-5275d97f7f95}, !- Handle
  {4ebdfbca-c128-479a-9c9d-386adc491349}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {aa7d0912-1688-4274-b699-7fe526f69dc3}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {4ebdfbca-c128-479a-9c9d-386adc491349}, !- Thermal Zone
  {e8034520-277d-4ef7-97a1-c71479c73f33}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {f99fb226-2b54-481c-bec4-94e73dd54e24}, !- Handle
  DataCenter_mid_ZN_6 ZN,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cd98e2db-6c64-4d22-9b44-c63e9e13bb3e}, !- Zone Air Inlet Port List
  {c112ceff-5df4-4492-88d4-f796aa85ddfd}, !- Zone Air Exhaust Port List
  {dc68731b-4b43-4dd1-b119-6f132d28fb4f}, !- Zone Air Node Name
  {e44170e7-d363-4e97-8ee5-39b93d8abb75}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {24da3d97-df4f-4949-a5af-e35561ba3840}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {67dfaca0-5cab-4a17-9462-a4da606e5b4c}, !- Handle
  Node 3,                                 !- Name
  {dc68731b-4b43-4dd1-b119-6f132d28fb4f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dc68731b-4b43-4dd1-b119-6f132d28fb4f}, !- Handle
  {73e9a7d3-3476-4698-9399-2f123614a6af}, !- Name
  {f99fb226-2b54-481c-bec4-94e73dd54e24}, !- Source Object
  11,                                     !- Outlet Port
  {67dfaca0-5cab-4a17-9462-a4da606e5b4c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cd98e2db-6c64-4d22-9b44-c63e9e13bb3e}, !- Handle
  Port List 5,                            !- Name
  {f99fb226-2b54-481c-bec4-94e73dd54e24}, !- HVAC Component
  {f83293e8-f257-4478-b3b4-74d02965b58a}; !- Port 1

OS:PortList,
  {c112ceff-5df4-4492-88d4-f796aa85ddfd}, !- Handle
  Port List 6,                            !- Name
  {f99fb226-2b54-481c-bec4-94e73dd54e24}; !- HVAC Component

OS:Sizing:Zone,
  {dcfba1f9-59d5-4a25-89e8-f5eda6ed380d}, !- Handle
  {f99fb226-2b54-481c-bec4-94e73dd54e24}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4eb67063-f07e-4528-b131-36f8d1518b4d}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {f99fb226-2b54-481c-bec4-94e73dd54e24}, !- Thermal Zone
  {dd0e306c-fc20-421e-96d3-3aac261b28f9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {f7dad9fb-cf92-43a9-bf23-47340d47bd98}, !- Handle
  Perimeter_bot_ZN_1 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fb12b775-7f53-49d8-be41-b7e8fe575a74}, !- Zone Air Inlet Port List
  {edfa6778-7175-414c-84f7-4fe86d6069c1}, !- Zone Air Exhaust Port List
  {976bb11e-cec3-4d8b-914e-1dcf09009d22}, !- Zone Air Node Name
  {cae41c8f-bf80-44b1-8e06-f423df6d1f7f}, !- Zone Return Air Node Name
  {7ae67acb-1091-4bd5-8b43-6dcb296c444d}, !- Primary Daylighting Control Name
  0.563200099763484,                      !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {24da3d97-df4f-4949-a5af-e35561ba3840}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dc5eecf9-5eaf-4886-9018-84454b78403d}, !- Handle
  Node 4,                                 !- Name
  {976bb11e-cec3-4d8b-914e-1dcf09009d22}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {976bb11e-cec3-4d8b-914e-1dcf09009d22}, !- Handle
  {8f6ae690-bdf8-459e-b9bb-3a2d6f5cff68}, !- Name
  {f7dad9fb-cf92-43a9-bf23-47340d47bd98}, !- Source Object
  11,                                     !- Outlet Port
  {dc5eecf9-5eaf-4886-9018-84454b78403d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fb12b775-7f53-49d8-be41-b7e8fe575a74}, !- Handle
  Port List 7,                            !- Name
  {f7dad9fb-cf92-43a9-bf23-47340d47bd98}, !- HVAC Component
  {2da8409f-9023-4b7b-b276-3f5b418522fb}; !- Port 1

OS:PortList,
  {edfa6778-7175-414c-84f7-4fe86d6069c1}, !- Handle
  Port List 8,                            !- Name
  {f7dad9fb-cf92-43a9-bf23-47340d47bd98}; !- HVAC Component

OS:Sizing:Zone,
  {66295e39-46e0-4f7f-aef3-d87f0f3d6eb2}, !- Handle
  {f7dad9fb-cf92-43a9-bf23-47340d47bd98}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {fbefbf32-ba48-4c34-8abe-e8d21a0cfa7a}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {f7dad9fb-cf92-43a9-bf23-47340d47bd98}, !- Thermal Zone
  {cfd166fb-d07d-4474-aa25-728c2b5114de}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {81afc43f-264c-4d4a-a28b-c4d768561355}, !- Handle
  Basement ZN,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dcea313b-c127-4b20-aa3c-86ffa6cc00cc}, !- Zone Air Inlet Port List
  {f3e82244-4223-4d4c-b24d-120e9efc7f48}, !- Zone Air Exhaust Port List
  {fab9135c-ab14-404b-bf70-cdee02807273}, !- Zone Air Node Name
  {b6ef713c-4541-437a-9cca-8aa98b5d9099}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {24da3d97-df4f-4949-a5af-e35561ba3840}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5a5ef5dd-64f5-4c2e-a29f-f10e303d7706}, !- Handle
  Node 5,                                 !- Name
  {fab9135c-ab14-404b-bf70-cdee02807273}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fab9135c-ab14-404b-bf70-cdee02807273}, !- Handle
  {9b40faf6-4035-4d4e-90f9-6068fb659bfa}, !- Name
  {81afc43f-264c-4d4a-a28b-c4d768561355}, !- Source Object
  11,                                     !- Outlet Port
  {5a5ef5dd-64f5-4c2e-a29f-f10e303d7706}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dcea313b-c127-4b20-aa3c-86ffa6cc00cc}, !- Handle
  Port List 9,                            !- Name
  {81afc43f-264c-4d4a-a28b-c4d768561355}, !- HVAC Component
  {75dd09de-6e5d-4714-a94d-f08b790093ec}; !- Port 1

OS:PortList,
  {f3e82244-4223-4d4c-b24d-120e9efc7f48}, !- Handle
  Port List 10,                           !- Name
  {81afc43f-264c-4d4a-a28b-c4d768561355}; !- HVAC Component

OS:Sizing:Zone,
  {fdadcd8e-e637-494d-9554-e2af7ca1b313}, !- Handle
  {81afc43f-264c-4d4a-a28b-c4d768561355}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7987a879-22d4-4903-bb61-064ae0cdd116}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {81afc43f-264c-4d4a-a28b-c4d768561355}, !- Thermal Zone
  {b3ce21f0-06ea-4ad3-850c-374faa8243b0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {b0460807-f078-41be-9076-e894cd262774}, !- Handle
  Perimeter_top_ZN_4 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {96979688-deb1-40bc-984b-f98544dfcbdd}, !- Zone Air Inlet Port List
  {023cd687-0070-4eb2-994b-a3736e3afded}, !- Zone Air Exhaust Port List
  {ce581e34-759b-435b-ad84-b89ef91b4bf9}, !- Zone Air Node Name
  {1f1b532d-f60b-47db-9992-7b0b9567eec4}, !- Zone Return Air Node Name
  {c77a0c1b-516c-4dd0-b40a-7ca15ccf351d}, !- Primary Daylighting Control Name
  0.572324460264692,                      !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {24da3d97-df4f-4949-a5af-e35561ba3840}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6ef7adfb-1933-4a6d-8b90-869f0520c82a}, !- Handle
  Node 6,                                 !- Name
  {ce581e34-759b-435b-ad84-b89ef91b4bf9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ce581e34-759b-435b-ad84-b89ef91b4bf9}, !- Handle
  {f7a67043-eabf-4b6f-8cf4-825df0bd65b4}, !- Name
  {b0460807-f078-41be-9076-e894cd262774}, !- Source Object
  11,                                     !- Outlet Port
  {6ef7adfb-1933-4a6d-8b90-869f0520c82a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {96979688-deb1-40bc-984b-f98544dfcbdd}, !- Handle
  Port List 11,                           !- Name
  {b0460807-f078-41be-9076-e894cd262774}, !- HVAC Component
  {c045c41c-337c-446b-b3de-bbb2a00ec320}; !- Port 1

OS:PortList,
  {023cd687-0070-4eb2-994b-a3736e3afded}, !- Handle
  Port List 12,                           !- Name
  {b0460807-f078-41be-9076-e894cd262774}; !- HVAC Component

OS:Sizing:Zone,
  {e0afad9f-3395-433a-bfc6-454cda23d15c}, !- Handle
  {b0460807-f078-41be-9076-e894cd262774}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {af0fcf54-1146-48f6-b80d-38360b3018f7}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {b0460807-f078-41be-9076-e894cd262774}, !- Thermal Zone
  {436849e8-477b-40a1-a914-b37c92d4dab6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {017bec2d-dc7b-493f-9d02-23d88abd0aa2}, !- Handle
  Perimeter_top_ZN_1 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1630c64e-8426-44b0-a54e-62c4854c3bfe}, !- Zone Air Inlet Port List
  {ee62e18b-55a5-4bfd-bf2e-dee162e72d74}, !- Zone Air Exhaust Port List
  {c76fc4cc-19a8-42ad-aa94-3a41ba01a96e}, !- Zone Air Node Name
  {50286ba3-bb3c-4ad0-9fdb-3467b15a99d0}, !- Zone Return Air Node Name
  {4bdedb81-a511-4180-b220-54405f8f30fe}, !- Primary Daylighting Control Name
  0.563200099763484,                      !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {24da3d97-df4f-4949-a5af-e35561ba3840}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6ad6586f-6798-4c1f-84cb-151b97428609}, !- Handle
  Node 7,                                 !- Name
  {c76fc4cc-19a8-42ad-aa94-3a41ba01a96e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c76fc4cc-19a8-42ad-aa94-3a41ba01a96e}, !- Handle
  {3f16600f-e2e1-459b-89cc-4f0280b358bb}, !- Name
  {017bec2d-dc7b-493f-9d02-23d88abd0aa2}, !- Source Object
  11,                                     !- Outlet Port
  {6ad6586f-6798-4c1f-84cb-151b97428609}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1630c64e-8426-44b0-a54e-62c4854c3bfe}, !- Handle
  Port List 13,                           !- Name
  {017bec2d-dc7b-493f-9d02-23d88abd0aa2}, !- HVAC Component
  {f419052c-579c-44ab-a1a8-71e0a686ef14}; !- Port 1

OS:PortList,
  {ee62e18b-55a5-4bfd-bf2e-dee162e72d74}, !- Handle
  Port List 14,                           !- Name
  {017bec2d-dc7b-493f-9d02-23d88abd0aa2}; !- HVAC Component

OS:Sizing:Zone,
  {b670e41a-a8c9-4437-9337-38b5bd8c3167}, !- Handle
  {017bec2d-dc7b-493f-9d02-23d88abd0aa2}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {86b21e93-b5e7-4876-b560-e715bd73171f}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {017bec2d-dc7b-493f-9d02-23d88abd0aa2}, !- Thermal Zone
  {7c2860b7-47a0-4a12-a3a3-89cd55128dab}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {94c641a0-24e8-450e-b0f9-9caa3acf1688}, !- Handle
  Perimeter_mid_ZN_2 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2d5efea0-ad30-4496-ab31-dcdb275a264c}, !- Zone Air Inlet Port List
  {5839f719-220d-4d24-a579-7756db07d7b3}, !- Zone Air Exhaust Port List
  {b29cd9c3-9dab-4ca3-8b29-cf6fb04d0836}, !- Zone Air Node Name
  {d2b481c9-527f-49b7-a5f2-a2fd4303eed1}, !- Zone Return Air Node Name
  {72373ef4-84dd-4245-b8cf-fdc09e8b4cdb}, !- Primary Daylighting Control Name
  0.572324460264692,                      !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {24da3d97-df4f-4949-a5af-e35561ba3840}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {01aa3f9f-8928-4690-a990-136a06b69e1b}, !- Handle
  Node 8,                                 !- Name
  {b29cd9c3-9dab-4ca3-8b29-cf6fb04d0836}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b29cd9c3-9dab-4ca3-8b29-cf6fb04d0836}, !- Handle
  {15af60d5-0fdc-4da1-b009-e6906191ab76}, !- Name
  {94c641a0-24e8-450e-b0f9-9caa3acf1688}, !- Source Object
  11,                                     !- Outlet Port
  {01aa3f9f-8928-4690-a990-136a06b69e1b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2d5efea0-ad30-4496-ab31-dcdb275a264c}, !- Handle
  Port List 15,                           !- Name
  {94c641a0-24e8-450e-b0f9-9caa3acf1688}, !- HVAC Component
  {2ecaf45b-f011-4d42-92e5-637f34a24d97}; !- Port 1

OS:PortList,
  {5839f719-220d-4d24-a579-7756db07d7b3}, !- Handle
  Port List 16,                           !- Name
  {94c641a0-24e8-450e-b0f9-9caa3acf1688}; !- HVAC Component

OS:Sizing:Zone,
  {0929a188-19e9-480e-a2f3-91f48f7fdb6c}, !- Handle
  {94c641a0-24e8-450e-b0f9-9caa3acf1688}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {58a0d377-e33c-42c4-8909-0c3eecfa40fe}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {94c641a0-24e8-450e-b0f9-9caa3acf1688}, !- Thermal Zone
  {d38c2d64-f335-4a3c-9008-ab1819a1e426}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {c60db8a7-35c9-4eef-9d62-82673e62ece8}, !- Handle
  Perimeter_mid_ZN_3 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5da4b516-6e0a-4280-8248-2a6bfe9c2acd}, !- Zone Air Inlet Port List
  {183d3234-dcc3-44a5-a9bf-06840be63adf}, !- Zone Air Exhaust Port List
  {f319af52-55e5-46f3-9bc5-842de28aebb2}, !- Zone Air Node Name
  {47550117-53bc-42d4-922a-c5a820e1b585}, !- Zone Return Air Node Name
  {01c774cd-dd19-4076-ac46-00e5b1835a20}, !- Primary Daylighting Control Name
  0.563211979196495,                      !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {24da3d97-df4f-4949-a5af-e35561ba3840}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1d1b8b39-7f56-4e72-bf5c-be097774f917}, !- Handle
  Node 9,                                 !- Name
  {f319af52-55e5-46f3-9bc5-842de28aebb2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f319af52-55e5-46f3-9bc5-842de28aebb2}, !- Handle
  {3f95377e-cf8a-4089-b8dd-72851c3da981}, !- Name
  {c60db8a7-35c9-4eef-9d62-82673e62ece8}, !- Source Object
  11,                                     !- Outlet Port
  {1d1b8b39-7f56-4e72-bf5c-be097774f917}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5da4b516-6e0a-4280-8248-2a6bfe9c2acd}, !- Handle
  Port List 17,                           !- Name
  {c60db8a7-35c9-4eef-9d62-82673e62ece8}, !- HVAC Component
  {70591bf0-b86d-4885-9aa2-9a4adfc9d0da}; !- Port 1

OS:PortList,
  {183d3234-dcc3-44a5-a9bf-06840be63adf}, !- Handle
  Port List 18,                           !- Name
  {c60db8a7-35c9-4eef-9d62-82673e62ece8}; !- HVAC Component

OS:Sizing:Zone,
  {50895d8a-dec7-4a04-afb0-c609c4de5c0f}, !- Handle
  {c60db8a7-35c9-4eef-9d62-82673e62ece8}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ddf258c6-4499-49c8-8229-fe2bc1bf50ec}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {c60db8a7-35c9-4eef-9d62-82673e62ece8}, !- Thermal Zone
  {b8e95240-1abd-4bca-ac82-447890ab045f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {8a4798cc-b358-4a7e-8a4e-53cf35f53abd}, !- Handle
  DataCenter_top_ZN_6 ZN,                 !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {caf1a12e-49ee-40f2-b805-3293995257c8}, !- Zone Air Inlet Port List
  {cc02d9b5-1f7b-4fb0-bd93-3b5bacc902cd}, !- Zone Air Exhaust Port List
  {3161ee81-2ea9-4ba6-9f98-43cfda98aa11}, !- Zone Air Node Name
  {0f3649d5-756f-4fee-a353-aa6a29a5a886}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {24da3d97-df4f-4949-a5af-e35561ba3840}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {005fb737-cb48-4ed2-926e-1509008979d5}, !- Handle
  Node 10,                                !- Name
  {3161ee81-2ea9-4ba6-9f98-43cfda98aa11}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3161ee81-2ea9-4ba6-9f98-43cfda98aa11}, !- Handle
  {d25034e0-a521-452e-b428-04e5c7de7dbb}, !- Name
  {8a4798cc-b358-4a7e-8a4e-53cf35f53abd}, !- Source Object
  11,                                     !- Outlet Port
  {005fb737-cb48-4ed2-926e-1509008979d5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {caf1a12e-49ee-40f2-b805-3293995257c8}, !- Handle
  Port List 19,                           !- Name
  {8a4798cc-b358-4a7e-8a4e-53cf35f53abd}, !- HVAC Component
  {8182ce5f-e471-4977-95c6-83e6c60fe21b}; !- Port 1

OS:PortList,
  {cc02d9b5-1f7b-4fb0-bd93-3b5bacc902cd}, !- Handle
  Port List 20,                           !- Name
  {8a4798cc-b358-4a7e-8a4e-53cf35f53abd}; !- HVAC Component

OS:Sizing:Zone,
  {5603428b-35a5-414e-9307-bce49fb2e0d6}, !- Handle
  {8a4798cc-b358-4a7e-8a4e-53cf35f53abd}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a7440c66-b773-469f-86f9-1e206462921b}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {8a4798cc-b358-4a7e-8a4e-53cf35f53abd}, !- Thermal Zone
  {e643110a-7e6f-4ae7-9b9a-abbae7e41bd0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {1540db42-da13-4576-ad80-b3f92812de89}, !- Handle
  GroundFloor_Plenum ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {abe71dfa-d0e8-4b60-a4df-1d9476e8199f}, !- Zone Air Inlet Port List
  {cb472326-b9bf-4ff3-a059-959d89168a80}, !- Zone Air Exhaust Port List
  {b661beef-f39c-4b99-8c97-fc7b6dfe0333}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8a806ffa-49a5-4afc-a6e1-8fd63dde8d33}, !- Handle
  Node 11,                                !- Name
  {b661beef-f39c-4b99-8c97-fc7b6dfe0333}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b661beef-f39c-4b99-8c97-fc7b6dfe0333}, !- Handle
  {0c1b8660-7835-4496-bc03-e56736734735}, !- Name
  {1540db42-da13-4576-ad80-b3f92812de89}, !- Source Object
  11,                                     !- Outlet Port
  {8a806ffa-49a5-4afc-a6e1-8fd63dde8d33}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {abe71dfa-d0e8-4b60-a4df-1d9476e8199f}, !- Handle
  Port List 21,                           !- Name
  {1540db42-da13-4576-ad80-b3f92812de89}; !- HVAC Component

OS:PortList,
  {cb472326-b9bf-4ff3-a059-959d89168a80}, !- Handle
  Port List 22,                           !- Name
  {1540db42-da13-4576-ad80-b3f92812de89}; !- HVAC Component

OS:Sizing:Zone,
  {9b3cb987-8177-495d-891d-1dea48c0934f}, !- Handle
  {1540db42-da13-4576-ad80-b3f92812de89}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b5fcd85f-78b8-4bd5-9c12-07025795006e}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {1540db42-da13-4576-ad80-b3f92812de89}; !- Thermal Zone

OS:ThermalZone,
  {481fe369-d08f-4991-bda1-31c980f0d418}, !- Handle
  Perimeter_top_ZN_3 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1751d26d-b75c-4aa3-a316-1d05355d6e2b}, !- Zone Air Inlet Port List
  {9885bad8-0446-44db-9461-694e0b15d317}, !- Zone Air Exhaust Port List
  {cbac054a-b838-409f-952f-1b9324d722f0}, !- Zone Air Node Name
  {b63ab353-406b-4254-8cbd-429201d922aa}, !- Zone Return Air Node Name
  {1543f7a8-2253-4d09-bad5-2035138104d1}, !- Primary Daylighting Control Name
  0.563211979196497,                      !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {24da3d97-df4f-4949-a5af-e35561ba3840}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {653a4155-1116-4de2-9136-7fdb6ef93090}, !- Handle
  Node 12,                                !- Name
  {cbac054a-b838-409f-952f-1b9324d722f0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cbac054a-b838-409f-952f-1b9324d722f0}, !- Handle
  {5366744b-10f3-42a2-a863-91e75951f942}, !- Name
  {481fe369-d08f-4991-bda1-31c980f0d418}, !- Source Object
  11,                                     !- Outlet Port
  {653a4155-1116-4de2-9136-7fdb6ef93090}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1751d26d-b75c-4aa3-a316-1d05355d6e2b}, !- Handle
  Port List 23,                           !- Name
  {481fe369-d08f-4991-bda1-31c980f0d418}, !- HVAC Component
  {cebc1e12-cac1-4c80-81ee-4739ba9b1c57}; !- Port 1

OS:PortList,
  {9885bad8-0446-44db-9461-694e0b15d317}, !- Handle
  Port List 24,                           !- Name
  {481fe369-d08f-4991-bda1-31c980f0d418}; !- HVAC Component

OS:Sizing:Zone,
  {0da230bc-724e-4e10-ac9f-96bab073f592}, !- Handle
  {481fe369-d08f-4991-bda1-31c980f0d418}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {89e45255-4690-4447-9b41-eac92b33e6ea}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {481fe369-d08f-4991-bda1-31c980f0d418}, !- Thermal Zone
  {1b00c73e-6b63-49b8-bfac-e84c45f652ae}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {92f12e5c-e039-4a69-bb70-e97302bc5037}, !- Handle
  Core_top ZN,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fb6ca0d5-2654-4e8b-a6ef-b9132ea41490}, !- Zone Air Inlet Port List
  {46363337-a740-416a-ae37-f19583d43099}, !- Zone Air Exhaust Port List
  {f080ebd2-41b2-4d51-a836-13a5462ecd19}, !- Zone Air Node Name
  {d51afde3-f5a9-4b1d-a94e-1eb6c8a64182}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {24da3d97-df4f-4949-a5af-e35561ba3840}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {41d662f4-514b-4bbc-98ca-7e9e954b0684}, !- Handle
  Node 13,                                !- Name
  {f080ebd2-41b2-4d51-a836-13a5462ecd19}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f080ebd2-41b2-4d51-a836-13a5462ecd19}, !- Handle
  {587b5095-d946-4d6e-94a4-5df5e08aca76}, !- Name
  {92f12e5c-e039-4a69-bb70-e97302bc5037}, !- Source Object
  11,                                     !- Outlet Port
  {41d662f4-514b-4bbc-98ca-7e9e954b0684}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fb6ca0d5-2654-4e8b-a6ef-b9132ea41490}, !- Handle
  Port List 25,                           !- Name
  {92f12e5c-e039-4a69-bb70-e97302bc5037}, !- HVAC Component
  {282de9c0-c81c-474e-87f5-29693c5bfbaf}; !- Port 1

OS:PortList,
  {46363337-a740-416a-ae37-f19583d43099}, !- Handle
  Port List 26,                           !- Name
  {92f12e5c-e039-4a69-bb70-e97302bc5037}; !- HVAC Component

OS:Sizing:Zone,
  {cc91ccb1-b578-44fb-bd1b-b70e913cb33f}, !- Handle
  {92f12e5c-e039-4a69-bb70-e97302bc5037}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {0c230c4e-f2a5-49f8-af89-ab1315fbc136}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {92f12e5c-e039-4a69-bb70-e97302bc5037}, !- Thermal Zone
  {8f134a72-9902-48a6-ba19-f5da0d59cf1c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {5b954cba-ec2d-4c20-b5e8-f5f636efb251}, !- Handle
  DataCenter_basement_ZN_6 ZN,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7a24f1e7-329e-4e1d-8a0b-d2c818a21f29}, !- Zone Air Inlet Port List
  {a21bf148-afb6-45fb-86b9-29ded6156a1b}, !- Zone Air Exhaust Port List
  {a432cbbc-3380-4fdc-a1af-c2670a579cd2}, !- Zone Air Node Name
  {4f4fd381-a87c-4db3-892c-5f22d4744b82}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {24da3d97-df4f-4949-a5af-e35561ba3840}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {4a78750e-ac14-400e-8845-00af5a8dc4a6}; !- Humidistat Name

OS:Node,
  {1324a716-0aeb-4ef6-afbe-06d9fc395b8f}, !- Handle
  Node 14,                                !- Name
  {a432cbbc-3380-4fdc-a1af-c2670a579cd2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a432cbbc-3380-4fdc-a1af-c2670a579cd2}, !- Handle
  {007bd5af-9894-4794-9cf9-6beec618c49b}, !- Name
  {5b954cba-ec2d-4c20-b5e8-f5f636efb251}, !- Source Object
  11,                                     !- Outlet Port
  {1324a716-0aeb-4ef6-afbe-06d9fc395b8f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7a24f1e7-329e-4e1d-8a0b-d2c818a21f29}, !- Handle
  Port List 27,                           !- Name
  {5b954cba-ec2d-4c20-b5e8-f5f636efb251}, !- HVAC Component
  {8f94b7d0-511e-462a-9814-056b1056e599}; !- Port 1

OS:PortList,
  {a21bf148-afb6-45fb-86b9-29ded6156a1b}, !- Handle
  Port List 28,                           !- Name
  {5b954cba-ec2d-4c20-b5e8-f5f636efb251}; !- HVAC Component

OS:Sizing:Zone,
  {c654f080-c7b0-4ad7-ab34-c7432f2a48b5}, !- Handle
  {5b954cba-ec2d-4c20-b5e8-f5f636efb251}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c2ae2dad-45f3-4be6-a059-dea52a692e75}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {5b954cba-ec2d-4c20-b5e8-f5f636efb251}, !- Thermal Zone
  {3dd464a3-c1d3-4201-b3a8-8b47835cbbeb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {a4e5a712-f81a-4ae8-ad8d-89f3fe4d2281}, !- Handle
  Core_mid ZN,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5619c3a9-9464-421a-ba2e-a3dfd84db446}, !- Zone Air Inlet Port List
  {2d1a9bbf-e0de-4875-bb9c-925c5a0af1a7}, !- Zone Air Exhaust Port List
  {1408cd55-f5fd-416a-8880-6263cf6c3334}, !- Zone Air Node Name
  {3daa4898-1f1a-4557-8a1c-44f844f552df}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {24da3d97-df4f-4949-a5af-e35561ba3840}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {89ea19d2-2096-435e-9a78-b2fdb52a3b93}, !- Handle
  Node 15,                                !- Name
  {1408cd55-f5fd-416a-8880-6263cf6c3334}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1408cd55-f5fd-416a-8880-6263cf6c3334}, !- Handle
  {22ff1188-364b-4ff0-9528-fabf2b9f3307}, !- Name
  {a4e5a712-f81a-4ae8-ad8d-89f3fe4d2281}, !- Source Object
  11,                                     !- Outlet Port
  {89ea19d2-2096-435e-9a78-b2fdb52a3b93}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5619c3a9-9464-421a-ba2e-a3dfd84db446}, !- Handle
  Port List 29,                           !- Name
  {a4e5a712-f81a-4ae8-ad8d-89f3fe4d2281}, !- HVAC Component
  {cbad5ec4-0378-4d83-9da7-4ef5bfe4e62c}; !- Port 1

OS:PortList,
  {2d1a9bbf-e0de-4875-bb9c-925c5a0af1a7}, !- Handle
  Port List 30,                           !- Name
  {a4e5a712-f81a-4ae8-ad8d-89f3fe4d2281}; !- HVAC Component

OS:Sizing:Zone,
  {db35de35-d35a-4883-bb97-b801d83740ee}, !- Handle
  {a4e5a712-f81a-4ae8-ad8d-89f3fe4d2281}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8c9ccac2-a746-4c85-b1bd-a4fbf2668b1d}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {a4e5a712-f81a-4ae8-ad8d-89f3fe4d2281}, !- Thermal Zone
  {c7832e66-022d-4e28-a51e-0251dfcb4978}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {b71f74f1-dba0-4e71-9c5b-2ca8addce84b}, !- Handle
  Perimeter_bot_ZN_3 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {687a6d9c-3977-4123-af53-9f4badc6cbe3}, !- Zone Air Inlet Port List
  {be030773-8f99-4e6a-8421-20bd0126800c}, !- Zone Air Exhaust Port List
  {eb4d2dc0-b8b2-424a-9281-e7c5ff3cf644}, !- Zone Air Node Name
  {d9d5f78d-223d-49e3-a07d-6eed4a2e52cb}, !- Zone Return Air Node Name
  {36233943-33ac-4c77-9d58-ea01fdb7c9d1}, !- Primary Daylighting Control Name
  0.563211979196495,                      !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {24da3d97-df4f-4949-a5af-e35561ba3840}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cf9e2eef-27a0-4a30-bf23-97e9036e3205}, !- Handle
  Node 16,                                !- Name
  {eb4d2dc0-b8b2-424a-9281-e7c5ff3cf644}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eb4d2dc0-b8b2-424a-9281-e7c5ff3cf644}, !- Handle
  {d5f42438-be13-49d8-9b2f-f04d3c8d283e}, !- Name
  {b71f74f1-dba0-4e71-9c5b-2ca8addce84b}, !- Source Object
  11,                                     !- Outlet Port
  {cf9e2eef-27a0-4a30-bf23-97e9036e3205}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {687a6d9c-3977-4123-af53-9f4badc6cbe3}, !- Handle
  Port List 31,                           !- Name
  {b71f74f1-dba0-4e71-9c5b-2ca8addce84b}, !- HVAC Component
  {b4e4e57e-13b0-4328-b1e0-609572e0ec2c}; !- Port 1

OS:PortList,
  {be030773-8f99-4e6a-8421-20bd0126800c}, !- Handle
  Port List 32,                           !- Name
  {b71f74f1-dba0-4e71-9c5b-2ca8addce84b}; !- HVAC Component

OS:Sizing:Zone,
  {9b9dd69f-e3fc-4cdd-8034-2bc9817bb2f4}, !- Handle
  {b71f74f1-dba0-4e71-9c5b-2ca8addce84b}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {6921fc44-b305-46f5-8715-1305ed162d0b}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {b71f74f1-dba0-4e71-9c5b-2ca8addce84b}, !- Thermal Zone
  {36adcb82-d103-4923-a41d-54318b606580}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {8cbd2bf9-2106-4d45-aa2c-20ad6079aa1c}, !- Handle
  MidFloor_Plenum ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c22939ff-dca8-4be4-9c1e-0a199a296683}, !- Zone Air Inlet Port List
  {5c2bfaa0-0d50-4c77-930f-6f7efe25337d}, !- Zone Air Exhaust Port List
  {75590594-59a5-42a8-a942-ea5f914b7778}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b38083e9-a6bc-48cf-906a-b23c6b802726}, !- Handle
  Node 17,                                !- Name
  {75590594-59a5-42a8-a942-ea5f914b7778}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {75590594-59a5-42a8-a942-ea5f914b7778}, !- Handle
  {666862c6-b0aa-4a9a-9e69-f18dcd993540}, !- Name
  {8cbd2bf9-2106-4d45-aa2c-20ad6079aa1c}, !- Source Object
  11,                                     !- Outlet Port
  {b38083e9-a6bc-48cf-906a-b23c6b802726}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c22939ff-dca8-4be4-9c1e-0a199a296683}, !- Handle
  Port List 33,                           !- Name
  {8cbd2bf9-2106-4d45-aa2c-20ad6079aa1c}; !- HVAC Component

OS:PortList,
  {5c2bfaa0-0d50-4c77-930f-6f7efe25337d}, !- Handle
  Port List 34,                           !- Name
  {8cbd2bf9-2106-4d45-aa2c-20ad6079aa1c}; !- HVAC Component

OS:Sizing:Zone,
  {468215a1-2aa1-48d8-874e-c7951f50b2fc}, !- Handle
  {8cbd2bf9-2106-4d45-aa2c-20ad6079aa1c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {346e9711-d501-4170-9a0a-3f33186101e5}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {8cbd2bf9-2106-4d45-aa2c-20ad6079aa1c}; !- Thermal Zone

OS:ThermalZone,
  {75d1cd93-c0a1-4fab-b51e-c96019d7bf78}, !- Handle
  TopFloor_Plenum ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8ac5b815-2c15-43e0-be10-2066e133c64e}, !- Zone Air Inlet Port List
  {a20aa17f-9446-4d78-837d-67afa9500181}, !- Zone Air Exhaust Port List
  {c43a7231-3a0a-4715-98d2-210ffe33455c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {10e46ae4-136c-4480-9437-6b5a674ea44d}, !- Handle
  Node 18,                                !- Name
  {c43a7231-3a0a-4715-98d2-210ffe33455c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c43a7231-3a0a-4715-98d2-210ffe33455c}, !- Handle
  {ae40c934-2196-4a6a-bf96-6e690b1db63a}, !- Name
  {75d1cd93-c0a1-4fab-b51e-c96019d7bf78}, !- Source Object
  11,                                     !- Outlet Port
  {10e46ae4-136c-4480-9437-6b5a674ea44d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8ac5b815-2c15-43e0-be10-2066e133c64e}, !- Handle
  Port List 35,                           !- Name
  {75d1cd93-c0a1-4fab-b51e-c96019d7bf78}; !- HVAC Component

OS:PortList,
  {a20aa17f-9446-4d78-837d-67afa9500181}, !- Handle
  Port List 36,                           !- Name
  {75d1cd93-c0a1-4fab-b51e-c96019d7bf78}; !- HVAC Component

OS:Sizing:Zone,
  {4cd07781-55fb-4c3d-9fed-2a19a9225dae}, !- Handle
  {75d1cd93-c0a1-4fab-b51e-c96019d7bf78}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4a77c3e6-f808-4904-b47e-132dea38fda3}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {75d1cd93-c0a1-4fab-b51e-c96019d7bf78}; !- Thermal Zone

OS:ThermalZone,
  {bb56a75d-d0a4-4b4b-9889-d2b58a73c9d9}, !- Handle
  Perimeter_bot_ZN_4 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cf2240f7-1499-49e3-b3d9-c3d4f5af7b53}, !- Zone Air Inlet Port List
  {ba153cab-48b8-4b0a-a4ab-9161af684c3b}, !- Zone Air Exhaust Port List
  {1e4ab8c2-83d9-4adb-89be-5fa0d4525f80}, !- Zone Air Node Name
  {87a2861c-9592-49ab-a7f5-e7494a4fc736}, !- Zone Return Air Node Name
  {9ff2bdba-0b98-40fe-bbf9-89dee920103c}, !- Primary Daylighting Control Name
  0.572324460264692,                      !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {24da3d97-df4f-4949-a5af-e35561ba3840}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {870803ef-9a7c-4c8a-a749-3929e07dce77}, !- Handle
  Node 19,                                !- Name
  {1e4ab8c2-83d9-4adb-89be-5fa0d4525f80}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1e4ab8c2-83d9-4adb-89be-5fa0d4525f80}, !- Handle
  {73d70292-03d3-403d-afd9-cae69f2a167b}, !- Name
  {bb56a75d-d0a4-4b4b-9889-d2b58a73c9d9}, !- Source Object
  11,                                     !- Outlet Port
  {870803ef-9a7c-4c8a-a749-3929e07dce77}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cf2240f7-1499-49e3-b3d9-c3d4f5af7b53}, !- Handle
  Port List 37,                           !- Name
  {bb56a75d-d0a4-4b4b-9889-d2b58a73c9d9}, !- HVAC Component
  {b8ecac6b-c471-4c00-b9ef-f8e9eabe508a}; !- Port 1

OS:PortList,
  {ba153cab-48b8-4b0a-a4ab-9161af684c3b}, !- Handle
  Port List 38,                           !- Name
  {bb56a75d-d0a4-4b4b-9889-d2b58a73c9d9}; !- HVAC Component

OS:Sizing:Zone,
  {4a250dce-7d91-45cf-b92c-cd7601d40498}, !- Handle
  {bb56a75d-d0a4-4b4b-9889-d2b58a73c9d9}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {84c295bf-6aba-4321-bdf1-31b2f817f88b}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {bb56a75d-d0a4-4b4b-9889-d2b58a73c9d9}, !- Thermal Zone
  {43f84b95-3ba1-4e03-a913-3b4da15507c1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {9bdbc284-925f-4386-87aa-667cb7d2a136}, !- Handle
  Perimeter_bot_ZN_2 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c115660f-3984-47cc-b514-74f4dc14b0c0}, !- Zone Air Inlet Port List
  {df088b5a-6a37-4c2e-b0bc-d920f3497fd5}, !- Zone Air Exhaust Port List
  {ff717bba-dc77-4d29-979e-33d41d9ac3ef}, !- Zone Air Node Name
  {09d36e17-7db3-4c48-87a8-81710815e9fe}, !- Zone Return Air Node Name
  {3d4008c1-26a2-4103-92ce-0112794f2e62}, !- Primary Daylighting Control Name
  0.572324460264692,                      !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {24da3d97-df4f-4949-a5af-e35561ba3840}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3599ed27-c6e7-4656-b945-3ab75c350eff}, !- Handle
  Node 20,                                !- Name
  {ff717bba-dc77-4d29-979e-33d41d9ac3ef}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ff717bba-dc77-4d29-979e-33d41d9ac3ef}, !- Handle
  {70773570-4099-4c1f-9906-b87210c40894}, !- Name
  {9bdbc284-925f-4386-87aa-667cb7d2a136}, !- Source Object
  11,                                     !- Outlet Port
  {3599ed27-c6e7-4656-b945-3ab75c350eff}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c115660f-3984-47cc-b514-74f4dc14b0c0}, !- Handle
  Port List 39,                           !- Name
  {9bdbc284-925f-4386-87aa-667cb7d2a136}, !- HVAC Component
  {0ae0c63c-70cb-4fd7-b982-060333f32956}; !- Port 1

OS:PortList,
  {df088b5a-6a37-4c2e-b0bc-d920f3497fd5}, !- Handle
  Port List 40,                           !- Name
  {9bdbc284-925f-4386-87aa-667cb7d2a136}; !- HVAC Component

OS:Sizing:Zone,
  {1d965936-c5c2-40e3-b37d-2065c4725e85}, !- Handle
  {9bdbc284-925f-4386-87aa-667cb7d2a136}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {25012d82-97bb-4375-a274-cf18fa5f5c72}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {9bdbc284-925f-4386-87aa-667cb7d2a136}, !- Thermal Zone
  {10ec84ac-81f5-48a2-a841-e24a50ea9b2c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {a0ebe46f-09d0-430c-8bde-62bd1484cf52}, !- Handle
  Perimeter_mid_ZN_4 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {376a847b-9673-4c7b-afa5-54fc40311fc9}, !- Zone Air Inlet Port List
  {2b907b58-87e8-4947-9a3d-810ee0565754}, !- Zone Air Exhaust Port List
  {9cf05256-3fe2-40ff-940e-6a0144168f70}, !- Zone Air Node Name
  {72e620cc-e9b2-4dd7-a2b9-7b8489b8f40d}, !- Zone Return Air Node Name
  {0f99dbb8-39ac-4d42-bf72-df4d4242e209}, !- Primary Daylighting Control Name
  0.572324460264692,                      !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {24da3d97-df4f-4949-a5af-e35561ba3840}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d616ccc4-078f-49b8-b5b8-0683e12a349d}, !- Handle
  Node 21,                                !- Name
  {9cf05256-3fe2-40ff-940e-6a0144168f70}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9cf05256-3fe2-40ff-940e-6a0144168f70}, !- Handle
  {c3e33527-f47d-4fdb-8a93-83556ed8e467}, !- Name
  {a0ebe46f-09d0-430c-8bde-62bd1484cf52}, !- Source Object
  11,                                     !- Outlet Port
  {d616ccc4-078f-49b8-b5b8-0683e12a349d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {376a847b-9673-4c7b-afa5-54fc40311fc9}, !- Handle
  Port List 41,                           !- Name
  {a0ebe46f-09d0-430c-8bde-62bd1484cf52}, !- HVAC Component
  {c895208b-bcf2-48bb-b5e6-f2f178b23ff4}; !- Port 1

OS:PortList,
  {2b907b58-87e8-4947-9a3d-810ee0565754}, !- Handle
  Port List 42,                           !- Name
  {a0ebe46f-09d0-430c-8bde-62bd1484cf52}; !- HVAC Component

OS:Sizing:Zone,
  {bcd8b568-d979-46c0-a25c-e13885cd2cea}, !- Handle
  {a0ebe46f-09d0-430c-8bde-62bd1484cf52}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {480cde76-6129-4802-910e-13604a4f02b9}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {a0ebe46f-09d0-430c-8bde-62bd1484cf52}, !- Thermal Zone
  {872a9bb2-fa18-4ad3-ba21-ad5afbbbf126}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {d5b6e8a8-16ac-4642-a855-b0fe274bfe82}, !- Handle
  Perimeter_mid_ZN_1 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d4168cf4-785b-496c-a98f-adf9bf64fc86}, !- Zone Air Inlet Port List
  {96c05d37-7022-47a6-96d5-915613aa5c9e}, !- Zone Air Exhaust Port List
  {6ab25912-7397-401b-8c7b-7b06f79afa16}, !- Zone Air Node Name
  {22ab69e5-a186-46ba-aec2-f7148c7e083e}, !- Zone Return Air Node Name
  {9cf4f518-ae7f-499e-a5fb-1aed57d86b38}, !- Primary Daylighting Control Name
  0.563200099763484,                      !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {24da3d97-df4f-4949-a5af-e35561ba3840}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5893f278-38a0-45ca-ae88-7785fe46e84d}, !- Handle
  Node 22,                                !- Name
  {6ab25912-7397-401b-8c7b-7b06f79afa16}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6ab25912-7397-401b-8c7b-7b06f79afa16}, !- Handle
  {ae9627ec-57a6-4883-9a8b-585373e691f1}, !- Name
  {d5b6e8a8-16ac-4642-a855-b0fe274bfe82}, !- Source Object
  11,                                     !- Outlet Port
  {5893f278-38a0-45ca-ae88-7785fe46e84d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d4168cf4-785b-496c-a98f-adf9bf64fc86}, !- Handle
  Port List 43,                           !- Name
  {d5b6e8a8-16ac-4642-a855-b0fe274bfe82}, !- HVAC Component
  {88c31b4d-6c5b-45ed-b63c-64f14a8ac93f}; !- Port 1

OS:PortList,
  {96c05d37-7022-47a6-96d5-915613aa5c9e}, !- Handle
  Port List 44,                           !- Name
  {d5b6e8a8-16ac-4642-a855-b0fe274bfe82}; !- HVAC Component

OS:Sizing:Zone,
  {3dd6a2df-89eb-4a07-9eca-44c6ec54d021}, !- Handle
  {d5b6e8a8-16ac-4642-a855-b0fe274bfe82}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c966bd49-1856-4256-bcba-c4847a96351e}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {d5b6e8a8-16ac-4642-a855-b0fe274bfe82}, !- Thermal Zone
  {c89c26bf-931b-4cc8-aaec-27449e4c23d9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {dc6f49f8-21fb-4174-a98c-4daacaa1fc85}, !- Handle
  Perimeter_top_ZN_2 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {68b70fa8-f5d3-42f8-b14a-cc16c68a565d}, !- Zone Air Inlet Port List
  {12470459-e1c6-4a5e-9673-024c18fa4e8d}, !- Zone Air Exhaust Port List
  {883b9ff1-aa1d-48ca-a04e-f394fc9f0ffb}, !- Zone Air Node Name
  {e3c98dbb-e6be-4071-8d0b-2f4004d2a5f6}, !- Zone Return Air Node Name
  {99717ae4-c001-49dc-bbb1-6d4d157c4660}, !- Primary Daylighting Control Name
  0.572324460264692,                      !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {24da3d97-df4f-4949-a5af-e35561ba3840}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1ce95ea5-ff19-4b54-9928-aeb3e06a99dc}, !- Handle
  Node 23,                                !- Name
  {883b9ff1-aa1d-48ca-a04e-f394fc9f0ffb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {883b9ff1-aa1d-48ca-a04e-f394fc9f0ffb}, !- Handle
  {fcd2e1e1-fb54-43c2-a4c0-f8ce718c528e}, !- Name
  {dc6f49f8-21fb-4174-a98c-4daacaa1fc85}, !- Source Object
  11,                                     !- Outlet Port
  {1ce95ea5-ff19-4b54-9928-aeb3e06a99dc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {68b70fa8-f5d3-42f8-b14a-cc16c68a565d}, !- Handle
  Port List 45,                           !- Name
  {dc6f49f8-21fb-4174-a98c-4daacaa1fc85}, !- HVAC Component
  {383665ab-efdf-4e1f-8bca-d59317a62ccb}; !- Port 1

OS:PortList,
  {12470459-e1c6-4a5e-9673-024c18fa4e8d}, !- Handle
  Port List 46,                           !- Name
  {dc6f49f8-21fb-4174-a98c-4daacaa1fc85}; !- HVAC Component

OS:Sizing:Zone,
  {e4143662-6a66-41c3-a0e0-429fb97b1a70}, !- Handle
  {dc6f49f8-21fb-4174-a98c-4daacaa1fc85}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {3c070596-b081-49c1-a20e-fe1799d6abc5}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {dc6f49f8-21fb-4174-a98c-4daacaa1fc85}, !- Thermal Zone
  {5048edd6-3824-4a2a-a6b2-264cd4b8162f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:PlantLoop,
  {6e34fc26-dee8-4dcf-b094-303461c6ca96}, !- Handle
  Condenser Water Loop,                   !- Name
  ,                                       !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Scheme Name
  {cb5cd499-6f95-4f22-a2e7-64e59cfaefcd}, !- Loop Temperature Setpoint Node Name
  80,                                     !- Maximum Loop Temperature {C}
  5,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {ed211a53-1749-4732-86c8-933b3f9deba7}, !- Plant Side Inlet Node Name
  {fc343d15-1dce-45d3-9069-d2292ffd2df0}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {8b5be8e1-a2a4-4e7b-867e-cae32f361a79}, !- Demand Side Inlet Node Name
  {8cefe00c-c9a3-42fb-9f14-d58210e5b944}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  ,                                       !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {c2c307de-edda-45a4-b561-3d0863db9728}, !- Handle
  {6e34fc26-dee8-4dcf-b094-303461c6ca96}, !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29.4444444444445,                       !- Design Loop Exit Temperature {C}
  5.55555555555556;                       !- Loop Design Temperature Difference {deltaC}

OS:Node,
  {1144fc0d-858a-4f04-998c-2f3de0cd783f}, !- Handle
  Node 24,                                !- Name
  {ed211a53-1749-4732-86c8-933b3f9deba7}, !- Inlet Port
  {7a4a206b-519c-4aee-adea-9c6bdcb41733}; !- Outlet Port

OS:Node,
  {cb5cd499-6f95-4f22-a2e7-64e59cfaefcd}, !- Handle
  Node 25,                                !- Name
  {76ad8ab7-dcc4-4dc5-98d4-710f51a09873}, !- Inlet Port
  {fc343d15-1dce-45d3-9069-d2292ffd2df0}; !- Outlet Port

OS:Node,
  {68281524-24bb-4af8-9392-dd4dfc72e0ae}, !- Handle
  Node 26,                                !- Name
  {92f9bc20-1746-44c5-8c34-5020a84cfe3c}, !- Inlet Port
  {85da2fcc-bff5-40ec-b769-2764bf3ffc2c}; !- Outlet Port

OS:Connector:Mixer,
  {f2d157fd-87e4-4cf3-beb6-2389662fc8a0}, !- Handle
  Connector Mixer 1,                      !- Name
  {9dced4a7-f3c2-4bdf-b1d9-af2439e534a5}, !- Outlet Branch Name
  {d106ce5c-796e-4234-8eb0-87ee8004daa4}, !- Inlet Branch Name 1
  {0388e552-f59f-4427-8813-47ecddefcf0a}, !- Inlet Branch Name 2
  {5337ebdb-b94a-4adf-9f67-45c6ff3a7758}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {06cfbfbc-d949-45a2-b095-83dea7bcbcc7}, !- Handle
  Connector Splitter 1,                   !- Name
  {3273643c-78da-4b19-ab9d-6c519e2f6300}, !- Inlet Branch Name
  {92f9bc20-1746-44c5-8c34-5020a84cfe3c}, !- Outlet Branch Name 1
  {d1cb2791-faf1-4eec-b5fd-ab2bd68a8068}, !- Outlet Branch Name 2
  {aa1e7467-1055-4dfb-b756-a0555e677ff2}; !- Outlet Branch Name 3

OS:Connection,
  {ed211a53-1749-4732-86c8-933b3f9deba7}, !- Handle
  {9fcaa017-757e-4c59-8e69-45eb0d91d1c6}, !- Name
  {6e34fc26-dee8-4dcf-b094-303461c6ca96}, !- Source Object
  11,                                     !- Outlet Port
  {1144fc0d-858a-4f04-998c-2f3de0cd783f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92f9bc20-1746-44c5-8c34-5020a84cfe3c}, !- Handle
  {cf8e44a2-14a5-49d3-870d-bf3e60e30ce2}, !- Name
  {06cfbfbc-d949-45a2-b095-83dea7bcbcc7}, !- Source Object
  3,                                      !- Outlet Port
  {68281524-24bb-4af8-9392-dd4dfc72e0ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc343d15-1dce-45d3-9069-d2292ffd2df0}, !- Handle
  {a419a92f-b015-4abf-874c-cde90c23aaf7}, !- Name
  {cb5cd499-6f95-4f22-a2e7-64e59cfaefcd}, !- Source Object
  3,                                      !- Outlet Port
  {6e34fc26-dee8-4dcf-b094-303461c6ca96}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {47821194-8463-4f00-b49c-a6f9d7b8420e}, !- Handle
  Node 27,                                !- Name
  {8b5be8e1-a2a4-4e7b-867e-cae32f361a79}, !- Inlet Port
  {4709792a-67a1-4b71-866c-7df486bd70c7}; !- Outlet Port

OS:Node,
  {99f57dee-fd3a-4dfe-9e54-053836fcf3a0}, !- Handle
  Node 28,                                !- Name
  {11cc9994-c10d-4052-9615-dbea7cdfdef2}, !- Inlet Port
  {8cefe00c-c9a3-42fb-9f14-d58210e5b944}; !- Outlet Port

OS:Node,
  {a00bc2c0-3c3c-4bd0-ba19-22c5ecbfe43c}, !- Handle
  Node 29,                                !- Name
  {1565a395-6533-4a7f-845b-847ea2128c98}, !- Inlet Port
